datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1477864800000,2016,10,2016,1,5,7,0.0831,0.0304,0.0527,3243.91,21.26,21.26,19.31,1,1,1,137.5,131.4,146.7,87.18,79.41,50.29,50,52,0,-1.421e-14,1.421e-14,0.367,0.341,0.396,87.18,79.41,96.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0741,0.0799,0.00316,0.0025,0.00397,0.00012,0.000098,0.00016,0.14,0.126,0.157,0.0055,0.005,0.0062,25.36,25.34,25.37,0.925,0.914,0.934,0.963,0.96,0.967,0.891,0.884,0.897,20.04,18.46,21.98,19.31,17.73,21.26,0,0,0,0,0,0,0.107,0,0.0304,0.37,0.63,0.37,39
1478469600000,2016,11,2016,2,6,7,0.0926,0.0302,0.0623,3816.62,24.24,24.24,22.72,1,1,1,153.1,145.6,159.6,103.1,95.63,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.327,0.313,0.343,103.1,95.63,109.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0795,0.0844,0.00451,0.00388,0.00506,0.00018,0.00015,0.0002,0.168,0.155,0.18,0.0066,0.0061,0.0071,25.34,25.34,25.35,0.915,0.912,0.918,0.969,0.967,0.97,0.887,0.883,0.89,23.45,21.75,24.99,22.72,21.03,24.24,0,0,0,0,0,0,0.126,0,0.0303,0.33,0.67,0.33,41.2
1479074400000,2016,11,2016,2,7,7,0.0952,0.0302,0.065,3987.51,24.96,24.96,23.74,1,1,1,157.5,154.4,162.6,107.5,104.4,50,50,50,6.09e-15,0,1.421e-14,0.318,0.308,0.324,107.5,104.4,112.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0826,0.0855,0.00488,0.00462,0.00532,0.00019,0.00018,0.00021,0.176,0.171,0.185,0.0069,0.0067,0.0073,25.34,25.34,25.34,0.916,0.914,0.92,0.97,0.97,0.97,0.889,0.887,0.892,24.47,23.71,25.73,23.74,23,24.96,0,0,0,0,0,0,0.132,0,0.0302,0.32,0.68,0.32,41.9
1479679200000,2016,11,2016,2,8,7,0.101,0.0302,0.0704,4349.2,26.82,26.82,25.89,1,1,1,166.4,163.4,170.2,116.4,113.4,50,50,50,4.06e-15,0,1.421e-14,0.3,0.294,0.306,116.4,113.4,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0858,0.0882,0.00565,0.00539,0.00597,0.00022,0.00021,0.00023,0.192,0.187,0.199,0.0075,0.0073,0.0078,25.34,25.34,25.34,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.69,25.94,27.65,25.89,25.16,26.82,0,0,0,0,0,0,0.144,0,0.0306,0.3,0.7,0.3,43.1
1480284000000,2016,11,2016,2,9,7,0.102,0.0334,0.0682,4200.54,26.55,26.55,25,1,1,1,167.9,164.8,169.4,112.7,108.8,55.14,50,59,0,-1.421e-14,1.421e-14,0.328,0.296,0.352,112.7,108.8,119.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0856,0.0878,0.00533,0.005,0.00588,0.00021,0.0002,0.00023,0.186,0.18,0.197,0.0073,0.007,0.0077,25.35,25.34,25.36,0.92,0.917,0.924,0.97,0.97,0.97,0.892,0.889,0.897,25.78,24.8,27.37,25,24.06,26.55,0,0,0,0,0,0,0.139,0,0.0338,0.33,0.67,0.33,41.2
1480888800000,2016,12,2016,3,10,7,0.103,0.0357,0.0669,4119.77,26.17,26.17,24.52,1,1,1,169.7,166.4,176.5,110.7,107.4,59,59,59,0,0,0,0.348,0.334,0.355,110.7,107.4,117.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.0851,0.0887,0.00516,0.00488,0.00574,0.0002,0.00019,0.00022,0.183,0.177,0.196,0.0072,0.007,0.0077,25.36,25.36,25.36,0.918,0.916,0.923,0.97,0.97,0.97,0.891,0.889,0.895,25.28,24.47,26.98,24.52,23.73,26.17,0,0,0,0,0,0,0.136,0,0.0361,0.35,0.65,0.35,40
1481493600000,2016,12,2016,3,11,7,0.112,0.0357,0.0768,4780.79,30.18,30.18,28.46,1,1,1,186,179,193.2,127,120,59,59,59,0,-1.421e-14,1.421e-14,0.317,0.305,0.33,127,120,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0895,0.0945,0.00654,0.00595,0.00716,0.00026,0.00023,0.00028,0.212,0.2,0.225,0.0083,0.0078,0.0088,25.36,25.36,25.36,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.34,27.6,31.11,28.46,26.77,30.18,0,0,0,0,0,0,0.158,0,0.0352,0.32,0.69,0.31,42.7
1482098400000,2016,12,2016,3,12,7,0.123,0.0357,0.0869,5444.63,33.7,33.7,32.41,1,1,1,202.7,196.2,208.3,143.7,137.2,59,59,59,0,0,0,0.291,0.283,0.301,143.7,137.2,149.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0979,0.0956,0.0999,0.00796,0.00741,0.00844,0.00031,0.00029,0.00033,0.242,0.231,0.252,0.0095,0.009,0.0099,25.34,25.3,25.36,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.41,31.85,34.74,32.41,30.9,33.7,0,0,0,0,0,0,0.18,0,0.0361,0.29,0.71,0.29,44.3
1482703200000,2016,12,2016,3,13,7,0.126,0.0369,0.0893,5599.84,34.07,34.07,33.33,1,1,1,208.7,205.5,213.4,147.7,140.4,61,59,73,0,0,0,0.292,0.281,0.342,147.7,140.4,150.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0996,0.0985,0.1,0.00831,0.00769,0.00858,0.00033,0.0003,0.00034,0.25,0.238,0.255,0.0098,0.0093,0.01,25.3,25.28,25.32,0.938,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.36,32.55,35.13,33.33,31.57,34.07,0,0,0,0,0,0,0.185,0,0.0367,0.29,0.71,0.29,44.4
1483308000000,2017,1,2016,4,14,7,0.136,0.0442,0.0923,5772.07,35.38,35.38,34.36,1,1,1,225.6,217.6,230.1,152.6,144.6,73,73,73,0,0,0,0.324,0.317,0.336,152.6,144.6,157.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.1,0.104,0.00872,0.00804,0.00911,0.00034,0.00032,0.00036,0.26,0.246,0.268,0.01,0.0096,0.011,25.19,25.15,25.25,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.42,33.52,36.47,34.36,32.51,35.38,0,0,0,0,0,0,0.191,0,0.0437,0.33,0.68,0.32,42.4
1483912800000,2017,1,2016,4,15,7,0.148,0.0442,0.104,6529.28,42.59,42.59,38.86,1,1,1,244.6,234.2,259.9,171.6,161.2,73,73,73,0,0,0,0.299,0.281,0.312,171.6,161.2,186.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.115,0.0103,0.00945,0.0116,0.00041,0.00037,0.00046,0.294,0.275,0.321,0.012,0.011,0.013,25.04,24.94,25.12,0.946,0.942,0.951,0.975,0.97,0.98,0.922,0.915,0.932,39.85,37.43,43.46,38.86,36.32,42.59,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.1
1484517600000,2017,1,2016,4,16,7,0.17,0.0442,0.126,7861.95,48.2,48.2,46.8,1,1,1,281.1,263.5,296.8,208.1,190.5,73,73,73,0,-2.842e-14,2.842e-14,0.26,0.246,0.277,208.1,190.5,223.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.128,0.0134,0.0119,0.0148,0.00053,0.00047,0.00059,0.359,0.328,0.387,0.014,0.013,0.015,24.82,24.73,24.92,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.42,44.3,52.05,46.8,43.42,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.2
1485122400000,2017,1,2016,4,17,7,0.189,0.0442,0.145,8805.94,54.95,54.95,52.42,2,2,2,313.1,302.6,324.5,240.1,229.6,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.233,0.225,0.241,240.1,229.6,251.5,990,990,990,965,964.9,965,25,25,25.1,0.134,0.13,0.138,0.0162,0.0153,0.0177,0.00065,0.00061,0.00071,0.254,0.243,0.268,0.01,0.0097,0.011,24.78,24.71,24.84,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.02,25.81,28.32,26.21,25.04,27.47,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.6
1485727200000,2017,1,2016,4,18,7,0.211,0.0493,0.162,9803.63,62.21,62.21,58.35,2,2,2,349.2,328.6,370.7,267.7,255.6,81.57,73,85,0,0,0,0.233,0.219,0.249,267.7,255.6,285.7,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.139,0.151,0.0253,0.0196,0.0338,0.001,0.00079,0.0014,0.293,0.274,0.32,0.012,0.011,0.013,24.56,24.43,24.68,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.903,0.909,30.08,28.78,32.07,29.18,27.91,31.1,0,0,0,0,0,0,0.324,0,0.049,0.23,0.77,0.23,46.5
1486332000000,2017,2,2016,5,19,7,0.241,0.0514,0.19,11451.3,72.28,72.28,68.16,2,2,2,398.6,376.4,418,313.6,291.4,85,85,85,0,0,0,0.213,0.203,0.226,313.6,291.4,333,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.153,0.168,0.047,0.0365,0.0562,0.0019,0.0015,0.0023,0.362,0.329,0.391,0.015,0.013,0.016,24.25,24.13,24.39,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.917,35.13,32.7,37.25,34.08,31.72,36.14,0,0,0,0,0,0,0.379,0,0.051,0.21,0.79,0.21,47.5
1486936800000,2017,2,2016,5,20,7,0.273,0.0514,0.221,13384.8,86.87,86.87,79.67,2,2,2,450.7,425.4,483.9,365.7,340.4,85,85,85,0,0,0,0.189,0.176,0.2,365.7,340.4,398.9,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.179,0.17,0.191,0.0716,0.0596,0.0873,0.0029,0.0024,0.0036,0.44,0.402,0.49,0.018,0.016,0.02,23.93,23.73,24.08,0.95,0.947,0.955,0.977,0.972,0.98,0.928,0.92,0.936,40.78,38.06,44.32,39.84,36.99,43.44,0,0,0,0,0,0,0.443,0,0.052,0.19,0.81,0.19,49
1487541600000,2017,2,2016,5,21,7,0.333,0.0514,0.282,16477.8,109.2,109.2,98.08,3,2,2.2857142857142856,551.2,498.9,608.8,466.2,413.9,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.155,0.14,0.17,466.2,413.9,523.8,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.218,0.196,0.248,0.12,0.0944,0.151,0.005,0.0039,0.0064,0.562,0.512,0.619,0.024,0.021,0.026,23.36,23.09,23.64,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.64,36.15,52.55,43.94,35.06,48.2,0,0,0,0,0,0,0.545,0,0.051,0.15,0.85,0.15,49.5
1488146400000,2017,2,2016,5,22,7,0.427,0.0609,0.366,20958.6,137.8,137.8,124.8,3,3,3,705.4,630.4,784.4,604.7,545.4,100.7,85,107,0,0,0,0.143,0.13,0.158,604.7,545.4,677.4,990,990,990,966.7,966.4,967,23.3,23,23.6,0.297,0.26,0.34,0.205,0.165,0.254,0.0088,0.007,0.011,0.717,0.613,0.841,0.031,0.026,0.037,22.56,22.12,22.97,0.954,0.95,0.957,0.978,0.974,0.98,0.933,0.925,0.938,42.51,38.92,46.89,41.58,37.89,45.95,0,0,0,0,0,0,0.693,0,0.061,0.14,0.86,0.14,49.1
1488751200000,2017,3,2016,6,23,7,0.566,0.0685,0.497,26887.6,179.9,179.9,160,4,3,3.7142857142857144,935.6,811.4,1079,822.3,704.4,113.3,107,129,-1.624e-14,-1.137e-13,0,0.121,0.11,0.132,822.3,704.4,950.2,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.456,0.355,0.576,0.336,0.272,0.399,0.015,0.012,0.018,1.04,0.886,1.24,0.046,0.039,0.057,21.34,20.61,21.97,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.52,39.33,50.36,43.43,38.33,48.2,0,0,0,0,0,0,0.889,0,0.069,0.12,0.88,0.12,47.5
1489356000000,2017,3,2016,6,24,7,0.825,0.078,0.656,31915.1,192.8,192.8,190,4,4,4,1364,1141,1569,1235,1012,129,129,129,150,0,339.6,0.0957,0.0822,0.113,1085,1012,1100,990,990,990,969.1,968.3,969.7,20.9,20.3,21.7,0.819,0.652,0.906,0.614,0.45,0.648,0.029,0.021,0.032,1.73,1.38,1.85,0.083,0.064,0.091,19.22,18.44,20.27,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.7,47.33,50.08,47.49,46.39,48.2,0,0,0,0,0,0,1.06,0,0.169,0.095,0.8,0.2,38.7
1489960800000,2017,3,2016,6,25,7,1.17,0.106,0.665,29182.1,183,183,173.7,4,4,4,1927,1644,2241,1751,1515,175.3,129,183,651.3,414.8,957.5,0.0913,0.0785,0.106,1100,1100,1100,990,990,990,970.8,969.9,971.7,19.2,18.3,20.1,0.923,0.912,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.098,0.093,0.1,17.31,16.45,18.19,0.949,0.946,0.952,0.98,0.98,0.98,0.93,0.927,0.932,44.31,41.97,46.68,43.43,41.13,45.75,0,0,0,0,0,0,0.965,0,0.505,0.091,0.57,0.43,24.9
1490565600000,2017,3,2016,6,26,7,1.51,0.117,0.665,26482,162.4,162.4,157.6,4,4,4,2491,2319,2616,2298,2136,192.7,183,217,1198,1036,1299,0.0773,0.0716,0.0838,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.54,16.26,0.944,0.943,0.946,0.977,0.975,0.979,0.922,0.92,0.926,40.34,39.52,41.47,39.41,38.53,40.6,0,0,0,0,0,0,0.876,0,0.845,0.077,0.44,0.56,17.5
1491170400000,2017,4,2016,7,27,7,1.6,0.131,0.665,25750.3,153.6,153.6,153.3,4,4,4,2647,2636,2655,2430,2419,217,217,217,1330,1319,1338,0.082,0.0817,0.0823,1100,1100,1100,990,990,990,972.7,972.6,972.7,17.3,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.44,15.49,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.919,39.32,39.27,39.4,38.32,38.26,38.4,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
1491775200000,2017,4,2016,7,28,7,1.58,0.131,0.665,25934.1,155.6,155.6,154.4,4,4,4,2608,2562,2640,2391,2345,217,217,217,1291,1245,1323,0.0832,0.0822,0.0847,1100,1100,1100,990,990,990,972.6,972.5,972.6,17.4,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.48,15.67,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.58,39.37,39.88,38.59,38.37,38.91,0,0,0,0,0,0,0.858,0,0.915,0.083,0.42,0.58,16.4
1492380000000,2017,4,2016,7,29,7,1.48,0.131,0.665,26650.6,160.8,160.8,158.6,4,4,4,2455,2375,2535,2238,2158,217,217,217,1138,1058,1218,0.0885,0.0856,0.0914,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.73,16.12,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.925,40.58,40.06,41.1,39.66,39.1,40.21,0,0,0,0,0,0,0.881,0,0.815,0.089,0.45,0.55,18
1492984800000,2017,4,2016,7,30,7,1.35,0.131,0.665,27689.3,168,168,164.8,4,4,4,2227,2105,2341,2010,1888,217,217,217,910.3,788.1,1024,0.0975,0.0927,0.103,1100,1100,1100,990,990,990,971.6,971.4,971.9,18.4,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.2,16.77,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.06,41.32,42.85,41.2,40.45,41.99,0,0,0,0,0,0,0.916,0,0.685,0.097,0.49,0.51,20.5
1493589600000,2017,5,2016,8,31,7,1.19,0.116,0.665,28832.3,174.2,174.2,171.6,4,4,4,1975,1895,2065,1783,1703,192,192,192,683.4,603.3,773.4,0.0972,0.093,0.101,1100,1100,1100,990,990,990,971,970.8,971.3,19,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.12,16.87,17.36,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.78,43.11,44.45,42.91,42.25,43.56,0,0,0,0,0,0,0.953,0,0.525,0.097,0.56,0.44,24.2
1494194400000,2017,5,2016,8,32,7,1.11,0.116,0.665,29651,178.2,178.2,176.5,4,4,4,1830,1781,1878,1638,1589,192,192,192,538,489.4,585.9,0.105,0.102,0.108,1100,1100,1100,990,990,990,970.6,970.4,970.7,19.4,19.3,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.096,0.097,17.58,17.42,17.73,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,45.02,44.6,45.45,44.12,43.71,44.54,0,0,0,0,0,0,0.981,0,0.445,0.1,0.6,0.4,26.7
1494799200000,2017,5,2016,8,33,7,1.03,0.123,0.665,30385.6,183.2,183.2,180.9,4,4,4,1704,1637,1764,1500,1361,204,192,276,400.4,261.2,472.4,0.12,0.109,0.169,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.92,0.916,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.99,17.79,18.21,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.14,45.6,46.73,45.22,44.69,45.79,0,0,0,0,0,0,1,0,0.365,0.12,0.65,0.35,29.5
1495404000000,2017,5,2016,8,34,7,0.934,0.167,0.665,31336.3,189.2,189.2,186.5,4,4,4,1544,1473,1614,1268,1197,276,276,276,168.4,96.71,238.2,0.179,0.171,0.187,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.89,0.858,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.092,18.53,18.28,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.58,46.93,48.28,46.63,45.99,47.31,0,0,0,0,0,0,1.04,0,0.269,0.18,0.71,0.29,33.6
1496008800000,2017,5,2016,8,35,7,0.817,0.127,0.663,32270,192.8,192.8,192.1,4,4,4,1350,1234,1444,1140,1073,210.3,161,276,43.8,0,100.3,0.154,0.118,0.197,1096,1073,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.816,0.753,0.846,0.639,0.587,0.648,0.03,0.027,0.031,1.75,1.63,1.79,0.084,0.077,0.087,19.24,18.9,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.29,48.55,50.16,48.02,47.58,48.2,0,0,0,0,0,0,1.07,0,0.154,0.16,0.81,0.19,39.5
1496613600000,2017,6,2016,9,36,7,0.672,0.0974,0.575,30004.1,190.1,190.1,178.6,4,4,4,1111,1035,1197,950.4,874,161,161,161,-1.624e-14,-1.137e-13,1.137e-13,0.145,0.135,0.156,950.4,874,1036,990,990,990,968.2,968,968.5,21.8,21.5,22,0.592,0.514,0.698,0.409,0.362,0.504,0.019,0.016,0.023,1.26,1.11,1.49,0.058,0.051,0.069,20.49,19.99,20.88,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.56,42.71,48.49,44.65,41.86,47.52,0,0,0,0,0,0,0.992,0,0.097,0.14,0.86,0.14,44.6
1497218400000,2017,6,2016,9,37,7,0.579,0.0974,0.482,25659.6,163.8,163.8,152.7,4,3,3.5714285714285716,957.4,907.8,1012,796.4,746.8,161,161,161,0,0,0,0.168,0.159,0.177,796.4,746.8,851.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.443,0.397,0.493,0.324,0.3,0.351,0.015,0.013,0.016,1.01,0.976,1.07,0.046,0.043,0.049,21.26,20.99,21.49,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.09,39.56,51.87,43.35,38.58,48.2,0,0,0,0,0,0,0.849,0,0.097,0.17,0.83,0.17,44.3
1497823200000,2017,6,2016,9,38,7,0.516,0.119,0.397,22139.3,144.6,144.6,131.8,3,3,3,852.8,820.3,892.4,656.8,610.3,196,161,210,0,0,0,0.23,0.18,0.256,656.8,610.3,731.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.342,0.317,0.383,0.24,0.209,0.29,0.011,0.0091,0.013,0.82,0.743,0.944,0.036,0.033,0.042,21.87,21.59,22.08,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.85,42.03,49.38,43.93,41.19,48.2,0,0,0,0,0,0,0.732,0,0.119,0.23,0.77,0.23,42.9
1498428000000,2017,6,2016,9,39,7,0.476,0.123,0.353,19944.2,121.9,121.9,118.7,3,3,3,787.3,762.5,811.4,584.2,570.3,203.1,186,210,0,0,0,0.258,0.241,0.269,584.2,570.3,601.4,990,990,990,967,967,967.1,23,22.9,23,0.301,0.293,0.312,0.191,0.182,0.203,0.0083,0.0079,0.0089,0.698,0.676,0.728,0.03,0.029,0.032,22.25,22.13,22.37,0.953,0.952,0.954,0.977,0.975,0.979,0.931,0.928,0.934,40.5,39.59,41.51,39.57,38.6,40.64,0,0,0,0,0,0,0.66,0,0.123,0.26,0.74,0.26,41.9
1499032800000,2017,7,2016,10,40,7,0.433,0.112,0.321,18222.8,115.2,115.2,108.5,3,3,3,716.3,683.5,750.2,530.3,497.5,186,186,186,0,0,0,0.26,0.248,0.272,530.3,497.5,564.2,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.267,0.248,0.286,0.155,0.134,0.178,0.0067,0.0057,0.0077,0.603,0.549,0.661,0.026,0.023,0.029,22.63,22.44,22.82,0.949,0.946,0.952,0.971,0.97,0.975,0.922,0.918,0.928,37.22,35.1,39.38,36.16,34.05,38.39,0,0,0,0,0,0,0.603,0,0.112,0.26,0.74,0.26,42.1
1499637600000,2017,7,2016,10,41,7,0.39,0.134,0.256,14862.1,96.4,96.4,88.46,2,2,2,644.1,616,672.8,423,388.9,221.1,186,227,8.12e-15,-5.684e-14,5.684e-14,0.344,0.276,0.369,423,388.9,486.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.214,0.201,0.242,0.0986,0.0826,0.129,0.0042,0.0035,0.0055,0.541,0.489,0.642,0.023,0.021,0.027,22.98,22.77,23.15,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.53,42.09,51.96,44.23,41.25,48.2,0,0,0,0,0,0,0.491,0,0.134,0.34,0.66,0.34,38.1
1500242400000,2017,7,2016,10,42,7,0.353,0.137,0.215,12658.5,80.79,80.79,75.35,2,2,2,583.2,559.9,608,356.2,332.9,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.39,0.373,0.405,356.2,332.9,381,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.189,0.181,0.198,0.0671,0.0561,0.0788,0.0028,0.0024,0.0033,0.44,0.405,0.477,0.018,0.017,0.02,23.34,23.19,23.48,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.918,0.932,38.69,36.25,41.27,37.67,35.16,40.39,0,0,0,0,0,0,0.419,0,0.138,0.39,0.61,0.39,35.9
1500847200000,2017,7,2016,10,43,7,0.321,0.137,0.184,10834,68.82,68.82,64.49,2,2,2,531.5,512,552.5,304.5,285,227,227,227,0,-5.684e-14,5.684e-14,0.427,0.411,0.443,304.5,285,325.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.171,0.164,0.179,0.0427,0.0335,0.0526,0.0018,0.0014,0.0022,0.362,0.333,0.394,0.015,0.014,0.016,23.65,23.52,23.76,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.917,33.24,31.15,35.47,32.24,30.21,34.41,0,0,0,0,0,0,0.358,0,0.137,0.43,0.57,0.43,33.8
1501452000000,2017,7,2016,10,44,7,0.293,0.115,0.178,10565.5,67.08,67.08,62.89,2,2,2,484.9,465.3,505.8,294.7,278.8,190.1,184,227,0,0,0,0.392,0.369,0.449,294.7,278.8,314.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.16,0.172,0.0381,0.0306,0.0474,0.0016,0.0013,0.002,0.345,0.323,0.374,0.014,0.013,0.015,23.87,23.78,23.98,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.42,30.46,34.58,31.45,29.55,33.54,0,0,0,0,0,0,0.349,0,0.115,0.39,0.61,0.39,36.1
1502056800000,2017,8,2016,11,45,7,0.267,0.111,0.156,9239.53,58.78,58.78,55,2,2,2,441.3,425.1,459,257.3,241.1,184,184,184,-8.12e-15,-2.842e-14,0,0.417,0.401,0.433,257.3,241.1,275,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.158,0.0211,0.0162,0.0288,0.00087,0.00066,0.0012,0.289,0.267,0.315,0.012,0.011,0.013,24.13,24.02,24.22,0.931,0.927,0.936,0.97,0.97,0.97,0.903,0.899,0.907,28.35,26.54,30.3,27.5,25.74,29.39,0,0,0,0,0,0,0.306,0,0.111,0.42,0.58,0.42,34.6
1502661600000,2017,8,2016,11,46,7,0.245,0.111,0.134,8065.69,50.34,50.34,48.01,2,1,1.1428571428571428,404.8,390.4,419.9,220.8,206.4,184,184,184,4.06e-15,0,2.842e-14,0.455,0.438,0.471,220.8,206.4,235.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.133,0.144,0.0145,0.0133,0.0158,0.00059,0.00054,0.00064,0.371,0.261,0.411,0.015,0.011,0.017,24.21,24.12,24.28,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.21,25.95,52.25,44.41,25.17,48.2,0,0,0,0,0,0,0.267,0,0.111,0.45,0.55,0.45,32.9
1503266400000,2017,8,2016,11,47,7,0.226,0.111,0.115,7115.05,45.02,45.02,42.35,1,1,1,373.9,361.6,385.7,189.9,177.7,184,184,184,0,-2.842e-14,2.842e-14,0.492,0.477,0.509,189.9,177.7,201.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.123,0.132,0.0119,0.0109,0.0129,0.00048,0.00044,0.00052,0.338,0.316,0.359,0.014,0.013,0.015,24.39,24.31,24.48,0.952,0.948,0.955,0.979,0.977,0.98,0.932,0.927,0.936,43.24,40.44,45.94,42.35,39.51,45.02,0,0,0,0,0,0,0.235,0,0.111,0.49,0.51,0.49,31.5
1503871200000,2017,8,2016,11,48,7,0.209,0.0994,0.11,6819.75,46.25,46.25,40.59,1,1,1,346.2,332.9,357.6,181.9,162.9,164.3,138,184,-4.06e-15,-2.842e-14,0,0.473,0.402,0.53,181.9,162.9,205.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.118,0.129,0.0112,0.00959,0.0132,0.00045,0.00039,0.00053,0.322,0.29,0.362,0.013,0.012,0.015,24.55,24.5,24.59,0.949,0.944,0.956,0.976,0.97,0.98,0.926,0.916,0.937,41.59,37.05,47.19,40.59,35.94,46.25,0,0,0,0,0,0,0.226,0,0.099,0.48,0.53,0.47,32.6
1504476000000,2017,9,2016,12,49,7,0.19,0.0835,0.107,6668.54,42.74,42.74,39.69,1,1,1,314.9,302.6,327.7,176.9,164.6,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.438,0.421,0.456,176.9,164.6,189.7,990,990,990,965,964.9,965,25,25,25.1,0.119,0.114,0.123,0.0108,0.00974,0.0119,0.00043,0.00039,0.00048,0.311,0.289,0.334,0.012,0.012,0.013,24.71,24.63,24.8,0.948,0.944,0.952,0.977,0.971,0.98,0.926,0.917,0.933,40.64,37.78,43.62,39.69,36.7,42.74,0,0,0,0,0,0,0.221,0,0.083,0.44,0.56,0.44,35.1
1505080800000,2017,9,2016,12,50,7,0.174,0.0714,0.103,6422.53,40.78,40.78,38.23,1,1,1,288.2,278.8,298.5,170.2,160.8,118,118,118,-4.06e-15,-2.842e-14,0,0.41,0.395,0.423,170.2,160.8,180.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.11,0.117,0.0102,0.00942,0.0111,0.00041,0.00037,0.00044,0.296,0.279,0.314,0.012,0.011,0.013,24.85,24.79,24.91,0.946,0.943,0.949,0.974,0.97,0.98,0.921,0.914,0.929,39.23,37.02,41.64,38.23,35.91,40.78,0,0,0,0,0,0,0.212,0,0.071,0.41,0.59,0.41,36.9
1505685600000,2017,9,2016,12,51,7,0.161,0.0714,0.09,5573.05,35.23,35.23,33.17,1,1,1,266.8,257.7,275.8,148.8,139.7,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.443,0.428,0.458,148.8,139.7,157.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.109,0.0084,0.00763,0.00916,0.00033,0.0003,0.00036,0.257,0.241,0.274,0.01,0.0095,0.011,24.98,24.92,25.03,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.2,32.07,36.32,33.17,31.1,35.23,0,0,0,0,0,0,0.184,0,0.071,0.44,0.56,0.44,34.6
1506290400000,2017,9,2016,12,52,7,0.15,0.0696,0.0805,4972.42,32.35,32.35,29.6,1,1,1,248.1,241.6,255.3,133.1,125,115,97,118,-2.03e-15,-1.421e-14,0,0.463,0.401,0.486,133.1,125,144.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0999,0.0973,0.102,0.00706,0.00637,0.00804,0.00028,0.00025,0.00032,0.229,0.215,0.248,0.009,0.0085,0.0098,25.09,25.04,25.13,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,30.51,28.6,33.35,29.6,27.74,32.35,0,0,0,0,0,0,0.164,0,0.0695,0.46,0.54,0.46,33.1
1506895200000,2017,10,2017,1,1,7,0.142,0.0587,0.0838,5204.08,31.91,31.91,30.98,1,1,1,235.6,232.3,239.7,138.6,135.3,97,97,97,0,0,0,0.412,0.405,0.418,138.6,135.3,142.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0992,0.102,0.00753,0.00725,0.00788,0.0003,0.00029,0.00031,0.237,0.232,0.245,0.0094,0.0091,0.0097,25.15,25.12,25.17,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,31.93,31.16,32.9,30.98,30.23,31.91,0,0,0,0,0,0,0.172,0,0.0582,0.41,0.59,0.41,36.6
1507500000000,2017,10,2017,1,2,7,0.139,0.0587,0.0799,4957.7,30.6,30.6,29.51,1,1,1,229.2,224.1,233.9,132.2,127.1,97,97,97,2.03e-15,0,1.421e-14,0.424,0.415,0.433,132.2,127.1,136.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0963,0.0997,0.00698,0.00655,0.00739,0.00027,0.00026,0.00029,0.226,0.217,0.235,0.0089,0.0085,0.0092,25.2,25.16,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.42,29.24,31.55,29.51,28.36,30.6,0,0,0,0,0,0,0.164,0,0.0591,0.42,0.57,0.43,35.7
1508104800000,2017,10,2017,1,3,7,0.131,0.0587,0.0727,4496.63,28.05,28.05,26.77,1,1,1,217.2,212.3,222.7,120.2,115.3,97,97,97,4.06e-15,0,1.421e-14,0.447,0.435,0.457,120.2,115.3,125.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0921,0.0958,0.00597,0.00555,0.00644,0.00023,0.00022,0.00025,0.205,0.196,0.214,0.008,0.0077,0.0084,25.29,25.25,25.33,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.59,26.41,28.92,26.77,25.62,28.05,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
1508709600000,2017,10,2017,1,4,7,0.125,0.0587,0.0659,3490.99,25.17,25.17,20.78,1,1,1,206,203.3,210.4,109,106.3,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.471,0.461,0.477,109,106.3,113.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0889,0.0914,0.00502,0.00479,0.00539,0.0002,0.00019,0.00021,0.185,0.18,0.192,0.0072,0.007,0.0075,25.38,25.34,25.4,0.786,0,0.92,0.831,0,0.97,0.763,0,0.893,21.42,0,25.95,20.78,0,25.17,0,1,0,0,0.143,0,0.115,0.143,0.0591,0.47,0.53,0.47,27.9
1509314400000,2017,10,2017,1,5,7,0.124,0.0569,0.0666,2963.37,25.36,25.36,17.64,1,1,1,204.3,202,207.2,110.2,105.8,94.14,93,97,4.06e-15,0,1.421e-14,0.461,0.449,0.478,110.2,105.8,114.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0887,0.0914,0.00512,0.00474,0.00545,0.0002,0.00019,0.00021,0.186,0.179,0.193,0.0073,0.007,0.0076,25.39,25.36,25.4,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.18,0,26.15,17.64,0,25.36,0,2,0,0,0.286,0,0.098,0.286,0.0574,0.46,0.54,0.46,23.9
1509919200000,2017,11,2017,2,6,7,0.126,0.0518,0.0743,4603.7,33.31,33.31,27.4,1,1,1,208.4,203.9,214.8,122.8,110.9,85.57,67,93,0,-1.421e-14,1.421e-14,0.412,0.312,0.456,122.8,110.9,147.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0935,0.0902,0.1,0.00619,0.00517,0.00831,0.00024,0.0002,0.00033,0.208,0.188,0.25,0.0081,0.0073,0.0098,25.34,25.26,25.39,0.925,0.918,0.938,0.97,0.97,0.97,0.897,0.891,0.91,28.25,25.35,34.34,27.4,24.59,33.31,0,0,0,0,0,0,0.152,0,0.0517,0.41,0.59,0.41,36.5
1510524000000,2017,11,2017,2,7,7,0.127,0.0405,0.0864,5402.78,32.87,32.87,32.16,1,1,1,209.8,206.3,212.9,142.8,139.3,67,67,67,0,0,0,0.32,0.315,0.325,142.8,139.3,145.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0983,0.0971,0.0994,0.00789,0.00759,0.00815,0.00031,0.0003,0.00032,0.241,0.235,0.247,0.0095,0.0092,0.0097,25.3,25.28,25.33,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.15,32.33,33.88,32.16,31.36,32.87,0,0,0,0,0,0,0.179,0,0.0406,0.32,0.68,0.32,42.5
1511128800000,2017,11,2017,2,8,7,0.127,0.0405,0.0867,5425.3,34.24,34.24,32.29,1,1,1,210.4,202.5,218.9,143.4,135.5,67,67,67,0,0,0,0.319,0.306,0.331,143.4,135.5,151.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0985,0.0957,0.101,0.00794,0.00727,0.00866,0.00031,0.00028,0.00034,0.243,0.228,0.258,0.0095,0.0089,0.01,25.3,25.23,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.29,31.43,35.3,32.29,30.48,34.24,0,0,0,0,0,0,0.179,0,0.0403,0.32,0.68,0.32,42.7
1511733600000,2017,11,2017,2,9,7,0.127,0.0384,0.0883,5530.35,33.5,33.5,32.92,1,1,1,209.6,206.3,215.6,146,140.7,63.57,59,67,0,0,0,0.303,0.285,0.323,146,140.7,148.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0975,0.1,0.00816,0.00771,0.00838,0.00032,0.0003,0.00033,0.247,0.238,0.252,0.0097,0.0093,0.0099,25.3,25.25,25.32,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.94,32.65,34.53,32.92,31.67,33.5,0,0,0,0,0,0,0.183,0,0.0387,0.3,0.7,0.3,43.5
1512338400000,2017,12,2017,3,10,7,0.132,0.0357,0.0963,6051.49,38.22,38.22,36.02,1,1,1,218.3,208.3,227.4,159.3,149.3,59,59,59,0,0,0,0.27,0.259,0.283,159.3,149.3,168.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0999,0.107,0.00929,0.00844,0.0101,0.00036,0.00033,0.0004,0.27,0.252,0.286,0.011,0.0099,0.011,25.22,25.15,25.3,0.942,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.92,37.1,34.74,39.23,36.02,33.7,38.22,0,0,0,0,0,0,0.2,0,0.0357,0.27,0.73,0.27,45.8
1512943200000,2017,12,2017,3,11,7,0.139,0.0357,0.103,6532.01,39.65,39.65,38.88,1,1,1,230,228.2,233.1,171,169.2,59,59,59,0,0,0,0.257,0.253,0.259,171,169.2,174.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0103,0.0101,0.0106,0.0004,0.0004,0.00042,0.291,0.288,0.297,0.011,0.011,0.012,25.13,25.1,25.14,0.945,0.945,0.946,0.976,0.975,0.977,0.922,0.921,0.925,39.85,39.42,40.57,38.88,38.42,39.65,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,47
1513548000000,2017,12,2017,3,12,7,0.146,0.0357,0.11,6989.4,42.84,42.84,41.6,1,1,1,241.2,236.7,246.5,182.2,177.7,59,59,59,0,0,0,0.245,0.239,0.249,182.2,177.7,187.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0109,0.0117,0.00044,0.00043,0.00046,0.311,0.303,0.321,0.012,0.012,0.013,25.04,25,25.08,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.46,41.41,43.71,41.6,40.54,42.84,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.9
1514152800000,2017,12,2017,3,13,7,0.157,0.0357,0.121,7693.62,47.31,47.31,45.8,1,1,1,259.3,251.2,265.9,200.3,192.2,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.228,0.222,0.235,200.3,192.2,206.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.12,0.0128,0.0121,0.0133,0.00051,0.00048,0.00053,0.344,0.329,0.355,0.014,0.013,0.014,24.92,24.88,24.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.73,44.8,48.27,45.8,43.91,47.31,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,49
1514757600000,2018,1,2017,4,14,7,0.169,0.0442,0.125,7903.98,48.2,48.2,47.05,1,1,1,279.8,269.5,287.6,206.8,196.5,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.261,0.254,0.271,206.8,196.5,214.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.118,0.125,0.0133,0.0125,0.014,0.00053,0.00049,0.00056,0.357,0.339,0.371,0.014,0.013,0.015,24.82,24.78,24.88,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.12,45.73,49.91,47.05,44.81,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.8
1515362400000,2018,1,2017,4,15,7,0.185,0.0442,0.14,8530.19,53.73,53.73,50.77,2,1,1.7142857142857142,305.2,290,319,232.2,217,73,73,73,0,-2.842e-14,2.842e-14,0.239,0.229,0.252,232.2,217,246,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.126,0.136,0.0155,0.0142,0.0167,0.00062,0.00056,0.00067,0.288,0.241,0.384,0.011,0.0096,0.015,24.78,24.74,24.85,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.939,33.65,25.69,51.55,32.27,24.92,48.2,0,0,0,0,0,0,0.282,0,0.045,0.24,0.76,0.24,46.1
1515967200000,2018,1,2017,4,16,7,0.203,0.0442,0.159,9663.55,59.27,59.27,57.52,2,2,2,336.3,323.6,344.4,263.3,250.6,73,73,73,4.06e-15,0,2.842e-14,0.217,0.212,0.226,263.3,250.6,271.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.142,0.137,0.145,0.0233,0.0173,0.0271,0.00094,0.00069,0.0011,0.285,0.266,0.298,0.011,0.011,0.012,24.63,24.58,24.72,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.65,28.23,30.55,28.76,27.38,29.64,0,0,0,0,0,0,0.32,0,0.044,0.22,0.78,0.22,47.6
1516572000000,2018,1,2017,4,17,7,0.218,0.0442,0.174,10546,65.13,65.13,62.77,2,2,2,360.6,348.5,371.5,287.6,275.5,73,73,73,0,0,0,0.202,0.197,0.209,287.6,275.5,298.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.146,0.154,0.0347,0.029,0.0399,0.0014,0.0012,0.0016,0.322,0.304,0.338,0.013,0.012,0.014,24.48,24.4,24.55,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,32.36,31.01,33.57,31.39,30.08,32.57,0,0,0,0,0,0,0.349,0,0.044,0.2,0.8,0.2,48.4
1517176800000,2018,1,2017,4,18,7,0.235,0.0483,0.186,11278.5,69.21,69.21,67.13,2,2,2,388.2,374.5,403.5,308.4,301.5,79.86,73,85,0,0,0,0.205,0.191,0.219,308.4,301.5,318.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.158,0.155,0.162,0.0445,0.0413,0.0493,0.0018,0.0017,0.002,0.354,0.343,0.369,0.014,0.014,0.015,24.31,24.22,24.38,0.942,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.915,34.61,33.9,35.67,33.57,32.89,34.6,0,0,0,0,0,0,0.373,0,0.049,0.21,0.79,0.21,48
1517781600000,2018,2,2017,5,19,7,0.265,0.0514,0.214,12942.9,83.29,83.29,77.04,2,2,2,438.8,411.4,466.6,353.8,326.4,85,85,85,0,0,0,0.194,0.182,0.207,353.8,326.4,381.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.165,0.185,0.066,0.0531,0.0791,0.0027,0.0022,0.0033,0.422,0.381,0.464,0.017,0.016,0.019,24,23.84,24.17,0.949,0.945,0.953,0.975,0.97,0.98,0.925,0.916,0.934,39.5,36.54,42.49,38.52,35.44,41.64,0,0,0,0,0,0,0.428,0,0.051,0.19,0.81,0.19,48.8
1518386400000,2018,2,2017,5,20,7,0.315,0.0514,0.264,15648.7,102.3,102.3,93.15,3,2,2.142857142857143,520.9,476.2,573.6,435.9,391.2,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.164,0.148,0.178,435.9,391.2,488.6,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.205,0.188,0.227,0.105,0.0837,0.13,0.0044,0.0034,0.0054,0.531,0.478,0.597,0.022,0.02,0.025,23.53,23.3,23.78,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.46,35.17,51.35,44.14,34.11,48.2,0,0,0,0,0,0,0.517,0,0.051,0.16,0.84,0.16,49.7
1518991200000,2018,2,2017,5,21,7,0.414,0.0514,0.363,20837.1,141.4,141.4,124,3,3,3,685,597.4,780.3,600,512.4,85,85,85,0,0,0,0.125,0.109,0.142,600,512.4,695.3,990,990,990,966.6,966.3,967,23.4,23,23.7,0.291,0.241,0.345,0.202,0.143,0.265,0.0087,0.006,0.012,0.705,0.557,0.866,0.03,0.024,0.038,22.66,22.11,23.15,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,42.3,36.74,48.1,41.34,35.64,47.14,0,0,0,0,0,0,0.689,0,0.051,0.12,0.88,0.12,50.3
1519596000000,2018,2,2017,5,22,7,0.564,0.0666,0.498,26800.3,177.9,177.9,159.5,4,3,3.7142857142857144,933.2,809.7,1066,823,724.7,110.1,85,129,0,0,0,0.117,0.0962,0.139,823,724.7,937,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.455,0.362,0.564,0.337,0.285,0.393,0.015,0.012,0.018,1.04,0.915,1.22,0.046,0.04,0.056,21.34,20.68,21.95,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,44.68,40.08,51.66,43.32,39.13,48.2,0,0,0,0,0,0,0.886,0,0.066,0.12,0.88,0.12,47.5
1520200800000,2018,3,2017,6,23,7,0.729,0.0827,0.64,32048.3,192.8,192.8,190.8,4,4,4,1205,1106,1310,1069,976.8,136.7,129,183,10.73,-1.137e-13,42.83,0.113,0.101,0.14,1058,976.8,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.726,0.6,0.808,0.559,0.412,0.648,0.026,0.019,0.031,1.58,1.28,1.76,0.074,0.059,0.083,19.88,19.37,20.48,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.18,46.88,50.52,47.69,45.94,48.2,0,0,0,0,0,0,1.06,0,0.089,0.11,0.88,0.12,44
1520805600000,2018,3,2017,6,24,7,0.858,0.111,0.665,32085.1,192.8,192.8,191,4,4,4,1418,1349,1479,1235,1166,183,183,183,135.1,66.22,196,0.129,0.124,0.136,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.853,0.824,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.83,0.087,0.084,0.089,18.98,18.76,19.23,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.17,49.43,47.75,47.2,48.2,0,0,0,0,0,0,1.06,0,0.193,0.13,0.78,0.22,37.4
1521410400000,2018,3,2017,6,25,7,0.938,0.111,0.665,31282.4,188.2,188.2,186.2,4,4,4,1550,1495,1598,1367,1312,183,183,183,267.3,211.8,314.8,0.118,0.115,0.122,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.902,0.887,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.5,18.34,18.7,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.5,47.08,48.01,46.55,46.14,47.05,0,0,0,0,0,0,1.03,0,0.273,0.12,0.71,0.29,33.4
1522015200000,2018,3,2017,6,26,7,0.997,0.108,0.665,30711.3,184.2,184.2,182.8,4,4,4,1649,1608,1700,1471,1425,178,148,183,370.6,324.6,452.3,0.108,0.087,0.114,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.914,0.91,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.17,18,18.31,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.63,46.17,46.99,45.7,45.25,46.05,0,0,0,0,0,0,1.02,0,0.332,0.11,0.67,0.33,30.8
1522620000000,2018,4,2017,7,27,7,1.1,0.0895,0.665,29703.1,180.2,180.2,176.8,4,4,4,1821,1724,1937,1673,1576,148,148,148,573.1,475.8,689.3,0.0814,0.0764,0.0859,1100,1100,1100,990,990,990,970.5,970.2,970.9,19.5,19.1,19.8,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.6,17.23,17.92,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.1,44.08,45.96,44.2,43.2,45.04,0,0,0,0,0,0,0.982,0,0.435,0.081,0.6,0.4,27
1523224800000,2018,4,2017,7,28,7,1.28,0.0895,0.665,28209.7,171.2,171.2,167.9,4,4,4,2108,1983,2222,1960,1835,148,148,148,860.2,735.2,974.1,0.0703,0.0666,0.0746,1100,1100,1100,990,990,990,971.4,971,971.6,18.6,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.49,17.08,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.84,42.09,43.68,41.98,41.25,42.81,0,0,0,0,0,0,0.933,0,0.615,0.07,0.52,0.48,22
1523829600000,2018,4,2017,7,29,7,1.38,0.0895,0.665,27432.3,164.3,164.3,163.3,4,4,4,2287,2248,2315,2139,2100,148,148,148,1039,1000,1067,0.0647,0.0639,0.0658,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.27,16.43,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.67,41.49,41.92,40.82,40.63,41.08,0,0,0,0,0,0,0.907,0,0.715,0.065,0.48,0.52,19.9
1524434400000,2018,4,2017,7,30,7,1.41,0.0895,0.665,27247,162.4,162.4,162.2,4,4,4,2327,2319,2334,2179,2171,148,148,148,1079,1071,1086,0.0636,0.0634,0.0638,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16.22,16.26,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.41,41.37,41.47,40.55,40.5,40.6,0,0,0,0,0,0,0.901,0,0.745,0.063,0.47,0.53,19.3
1525039200000,2018,4,2017,7,31,7,1.4,0.156,0.665,27333.9,163.3,163.3,162.7,4,4,4,2308,2285,2322,2050,2009,257.7,148,276,950.3,909.1,1074,0.112,0.0637,0.121,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.25,16.34,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.53,41.44,41.68,40.68,40.58,40.83,0,0,0,0,0,0,0.904,0,0.735,0.11,0.48,0.52,19.5
1525644000000,2018,5,2017,8,32,7,1.32,0.167,0.665,27899,168.7,168.7,166.1,4,4,4,2180,2076,2274,1904,1800,276,276,276,803.9,700.2,897.9,0.127,0.121,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.36,16.84,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.36,41.75,43.04,41.52,40.91,42.18,0,0,0,0,0,0,0.923,0,0.655,0.13,0.5,0.5,21.1
1526248800000,2018,5,2017,8,33,7,1.16,0.167,0.665,29137.1,177.3,177.3,173.4,4,4,4,1920,1805,2037,1644,1529,276,276,276,544.3,429.4,660.7,0.144,0.136,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.29,16.94,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.24,43.29,45.24,43.36,42.43,44.34,0,0,0,0,0,0,0.964,0,0.495,0.14,0.57,0.43,25.1
1526853600000,2018,5,2017,8,34,7,1.01,0.167,0.665,30599.4,185.3,185.3,182.1,4,4,4,1667,1575,1768,1391,1299,276,276,276,291,199.1,391.8,0.166,0.156,0.175,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.918,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.11,17.78,18.41,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.46,45.57,47.27,45.53,44.66,46.32,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1527458400000,2018,5,2017,8,35,7,0.882,0.15,0.665,31856.3,192.8,192.8,189.6,4,4,4,1459,1364,1546,1211,1154,247.7,210,276,111.2,54.37,170,0.169,0.147,0.189,1100,1100,1100,990,990,990,969.4,969,969.6,20.6,20.4,21,0.862,0.834,0.892,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.088,0.085,0.09,18.84,18.53,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.39,47.57,49.27,47.41,46.61,48.2,0,0,0,0,0,0,1.05,0,0.217,0.17,0.75,0.25,36.1
1528063200000,2018,6,2017,9,36,7,0.726,0.127,0.599,30546.9,192.8,192.8,181.8,4,4,4,1201,1103,1313,991,893.1,210,210,210,0.4571,-1.137e-13,3.2,0.175,0.16,0.19,990.5,893.1,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.659,0.543,0.813,0.464,0.371,0.648,0.022,0.017,0.031,1.4,1.16,1.76,0.065,0.053,0.083,20.07,19.35,20.62,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.47,43.11,49.77,45.46,42.25,48.2,0,0,0,0,0,0,1.01,0,0.127,0.17,0.83,0.17,42.1
1528668000000,2018,6,2017,9,37,7,0.609,0.127,0.482,25631.7,164.5,164.5,152.6,4,3,3.5714285714285716,1008,949,1074,797.6,739,210,210,210,1.624e-14,-1.137e-13,1.137e-13,0.209,0.196,0.221,797.6,739,863.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.456,0.402,0.516,0.325,0.295,0.357,0.015,0.013,0.016,1.03,0.972,1.11,0.047,0.044,0.051,21.06,20.76,21.33,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.68,39.16,51.06,43.31,38.15,48.2,0,0,0,0,0,0,0.848,0,0.127,0.21,0.79,0.21,42.1
1529272800000,2018,6,2017,9,38,7,0.536,0.127,0.409,22661.8,142.4,142.4,134.9,3,3,3,886.7,842.8,932.7,676.7,632.8,210,210,210,0,0,0,0.237,0.225,0.249,676.7,632.8,722.7,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.356,0.33,0.387,0.253,0.224,0.284,0.011,0.0098,0.013,0.856,0.781,0.938,0.038,0.034,0.042,21.7,21.43,21.95,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.88,43.37,48.43,44.96,42.5,47.46,0,0,0,0,0,0,0.749,0,0.127,0.24,0.76,0.24,42.3
1529877600000,2018,6,2017,9,39,7,0.488,0.125,0.363,20456.6,125.8,125.8,121.8,3,3,3,807.1,783,833.2,600.5,580.2,206.6,186,210,0,0,0,0.256,0.238,0.266,600.5,580.2,623.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.311,0.3,0.324,0.202,0.189,0.217,0.0088,0.0082,0.0095,0.726,0.692,0.765,0.032,0.03,0.034,22.15,22,22.25,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.47,40.2,42.8,40.59,39.26,41.95,0,0,0,0,0,0,0.676,0,0.125,0.26,0.74,0.26,41.9
1530482400000,2018,7,2017,10,40,7,0.451,0.112,0.338,19188.6,120.4,120.4,114.2,3,3,3,745.5,711.4,776.5,559.5,525.4,186,186,186,0,0,0,0.25,0.24,0.261,559.5,525.4,590.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.284,0.264,0.301,0.175,0.152,0.195,0.0076,0.0065,0.0085,0.653,0.595,0.705,0.028,0.026,0.031,22.47,22.29,22.66,0.951,0.949,0.954,0.974,0.97,0.978,0.927,0.92,0.933,39.08,36.92,41.03,38.07,35.82,40.13,0,0,0,0,0,0,0.635,0,0.113,0.25,0.75,0.25,42.5
1531087200000,2018,7,2017,10,41,7,0.406,0.13,0.275,15974.9,105.5,105.5,95.09,3,2,2.2857142857142856,670.7,641.6,701.3,455.5,414.6,215.3,186,227,-1.624e-14,-5.684e-14,5.684e-14,0.322,0.265,0.354,455.5,414.6,515.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.229,0.21,0.259,0.115,0.0947,0.145,0.0049,0.004,0.0062,0.561,0.527,0.59,0.024,0.022,0.025,22.86,22.72,23.01,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.54,35.57,48.48,42.57,34.5,47.51,0,0,0,0,0,0,0.528,0,0.131,0.32,0.68,0.32,39.3
1531692000000,2018,7,2017,10,42,7,0.367,0.137,0.23,13508.7,85.74,85.74,80.41,2,2,2,606.7,581.8,632.1,379.7,354.8,227,227,227,0,-5.684e-14,5.684e-14,0.374,0.359,0.39,379.7,354.8,405.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.198,0.189,0.207,0.0782,0.0665,0.0902,0.0033,0.0028,0.0038,0.475,0.437,0.513,0.02,0.018,0.022,23.2,23.06,23.34,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.13,38.55,43.74,40.2,37.51,42.87,0,0,0,0,0,0,0.447,0,0.137,0.37,0.63,0.37,36.8
1532296800000,2018,7,2017,10,43,7,0.334,0.137,0.197,11558.6,73.27,73.27,68.8,2,2,2,552.4,531.2,573.8,325.4,304.2,227,227,227,0,-5.684e-14,5.684e-14,0.411,0.396,0.427,325.4,304.2,346.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.179,0.171,0.186,0.0526,0.0426,0.0627,0.0022,0.0018,0.0026,0.393,0.362,0.426,0.016,0.015,0.018,23.52,23.39,23.65,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.913,0.921,35.46,33.21,37.72,34.4,32.22,36.63,0,0,0,0,0,0,0.382,0,0.137,0.41,0.59,0.41,34.6
1532901600000,2018,7,2017,10,44,7,0.305,0.119,0.186,11016.5,69.74,69.74,65.57,2,2,2,504.1,483.3,524.3,307.9,291.6,196.3,184,227,8.12e-15,0,5.684e-14,0.389,0.36,0.438,307.9,291.6,327.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.17,0.166,0.176,0.0443,0.0366,0.0534,0.0018,0.0015,0.0022,0.365,0.343,0.393,0.015,0.014,0.016,23.77,23.69,23.87,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.8,31.86,35.95,32.79,30.9,34.87,0,0,0,0,0,0,0.364,0,0.119,0.39,0.61,0.39,36.1
1533506400000,2018,8,2017,11,45,7,0.278,0.111,0.166,9873.92,62.74,62.74,58.77,2,2,2,459,440.9,477.6,275,256.9,184,184,184,0,0,0,0.401,0.385,0.417,275,256.9,293.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.151,0.164,0.0288,0.0203,0.0376,0.0012,0.00083,0.0015,0.315,0.287,0.342,0.013,0.012,0.014,24.02,23.91,24.13,0.935,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.911,30.3,28.32,32.34,29.39,27.47,31.37,0,0,0,0,0,0,0.327,0,0.112,0.4,0.6,0.4,35.5
1534111200000,2018,8,2017,11,46,7,0.254,0.111,0.143,8485.19,53.95,53.95,50.51,2,1,1.5714285714285714,420.8,405.7,436.3,236.8,221.7,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.438,0.422,0.454,236.8,221.7,252.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.15,0.016,0.0146,0.0181,0.00065,0.00059,0.00074,0.328,0.262,0.413,0.013,0.011,0.017,24.18,24.12,24.24,0.941,0.925,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.41,26.04,52.41,35.58,25.26,48.2,0,0,0,0,0,0,0.281,0,0.111,0.44,0.56,0.44,33.4
1534716000000,2018,8,2017,11,47,7,0.235,0.111,0.123,7647.86,48.2,48.2,45.52,1,1,1,388.2,375.9,401,204.2,191.9,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.474,0.459,0.49,204.2,191.9,217,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.128,0.137,0.0131,0.0121,0.0142,0.00053,0.00049,0.00058,0.364,0.342,0.387,0.015,0.014,0.016,24.3,24.21,24.38,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,46.47,43.7,49.34,45.52,42.82,48.2,0,0,0,0,0,0,0.253,0,0.112,0.47,0.52,0.48,32.5
1535320800000,2018,8,2017,11,48,7,0.218,0.103,0.114,7095.02,48.2,48.2,42.23,1,1,1,360,347.7,371.8,189.2,172.4,170.9,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.474,0.391,0.516,189.2,172.4,214.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.126,0.121,0.132,0.0118,0.0104,0.014,0.00048,0.00042,0.00056,0.336,0.307,0.379,0.014,0.012,0.015,24.46,24.41,24.51,0.951,0.947,0.957,0.978,0.974,0.98,0.931,0.923,0.938,43.18,39.25,49.34,42.23,38.24,48.2,0,0,0,0,0,0,0.235,0,0.104,0.47,0.52,0.48,32.5
1535925600000,2018,9,2017,12,49,7,0.199,0.0835,0.116,7251.89,46.07,46.07,43.17,1,1,1,329.7,317.4,342.5,191.7,179.3,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.419,0.403,0.435,191.7,179.3,204.5,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.129,0.012,0.011,0.0131,0.00048,0.00044,0.00053,0.337,0.315,0.36,0.014,0.013,0.014,24.61,24.53,24.7,0.952,0.949,0.956,0.98,0.979,0.98,0.933,0.928,0.936,44.06,41.21,47.01,43.17,40.33,46.07,0,0,0,0,0,0,0.24,0,0.083,0.42,0.58,0.42,36.4
1536530400000,2018,9,2017,12,50,7,0.184,0.0835,0.1,6220.48,39.45,39.45,37.03,1,1,1,303.8,294.7,313.8,165.8,156.7,138,138,138,1.218e-14,0,2.842e-14,0.454,0.44,0.468,165.8,156.7,175.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.118,0.00985,0.00907,0.0107,0.00039,0.00036,0.00043,0.291,0.275,0.309,0.012,0.011,0.012,24.79,24.72,24.85,0.944,0.941,0.947,0.972,0.97,0.977,0.918,0.913,0.926,38.07,35.94,40.38,37.03,34.86,39.45,0,0,0,0,0,0,0.206,0,0.084,0.45,0.54,0.46,33.8
1537135200000,2018,9,2017,12,51,7,0.171,0.0835,0.0875,5396.78,34.18,34.18,32.12,1,1,1,282.6,273.6,291.6,144.6,135.6,138,138,138,0,-2.842e-14,2.842e-14,0.488,0.473,0.504,144.6,135.6,153.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.111,0.00804,0.00728,0.00881,0.00032,0.00029,0.00035,0.253,0.237,0.269,0.01,0.0094,0.011,24.92,24.86,24.97,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.12,30.99,35.24,32.12,30.06,34.18,0,0,0,0,0,0,0.178,0,0.0835,0.49,0.51,0.49,31.6
1537740000000,2018,9,2017,12,52,7,0.159,0.0835,0.0754,4632.6,29.37,29.37,27.58,1,1,1,262.7,255.3,270.6,124.7,117.3,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.525,0.51,0.541,124.7,117.3,132.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.1,0.0977,0.103,0.00635,0.00572,0.00702,0.00025,0.00023,0.00028,0.218,0.204,0.232,0.0086,0.0081,0.0092,25.03,24.99,25.07,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.43,26.65,30.28,27.58,25.85,29.37,0,0,0,0,0,0,0.153,0,0.0836,0.53,0.47,0.53,29.1
1538344800000,2018,10,2018,1,1,7,0.149,0.0587,0.0899,5586.89,34.9,34.9,33.26,1,1,1,245.6,239.2,252.8,148.6,142.2,97,97,97,0,0,0,0.395,0.384,0.406,148.6,142.2,155.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.00838,0.00783,0.00899,0.00033,0.00031,0.00036,0.255,0.244,0.268,0.01,0.0096,0.011,25.07,25.02,25.12,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.28,32.77,35.98,33.26,31.79,34.9,0,0,0,0,0,0,0.185,0,0.0591,0.39,0.6,0.4,37.5
1538949600000,2018,10,2018,1,2,7,0.14,0.0587,0.0813,5047.25,31.35,31.35,30.04,1,1,1,231.5,225.8,237.2,134.5,128.8,97,97,97,0,0,0,0.419,0.409,0.43,134.5,128.8,140.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0989,0.0969,0.101,0.00718,0.00669,0.00767,0.00028,0.00026,0.0003,0.23,0.22,0.24,0.0091,0.0086,0.0095,25.18,25.14,25.23,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.97,29.63,32.32,30.04,28.74,31.35,0,0,0,0,0,0,0.167,0,0.0587,0.42,0.58,0.42,36.1
1539554400000,2018,10,2018,1,3,7,0.134,0.0587,0.0757,4688.83,28.98,28.98,27.91,1,1,1,222.2,216.7,226.8,125.2,119.7,97,97,97,-6.09e-15,-1.421e-14,0,0.437,0.428,0.448,125.2,119.7,129.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0937,0.0972,0.00639,0.00593,0.00679,0.00025,0.00023,0.00027,0.213,0.204,0.222,0.0084,0.008,0.0087,25.25,25.22,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.77,27.47,29.88,27.91,26.65,28.98,0,0,0,0,0,0,0.155,0,0.0583,0.44,0.56,0.44,35
