datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.607,0.196,0.411,25516,52.68,52.68,34.3,2,1,1.096774193548387,226.5,166.1,314.3,153.5,93.07,73,73,73,-1.375e-15,-2.842e-14,2.842e-14,0.334,0.232,0.44,153.5,93.07,241.3,990,990,990,964.6,964.4,965,25.4,25,25.6,0.103,0.0818,0.134,0.0088,0.00366,0.0163,0.00035,0.00014,0.00065,0.246,0.154,0.384,0.0097,0.006,0.015,25.17,24.74,25.39,0.933,0.912,0.959,0.972,0.966,0.98,0.907,0.883,0.939,32.81,21.28,51.6,31.82,20.55,48.2,0,0,0,0,0,0,0.191,0,0.196,0.32,0.68,0.32,42
728517600000,1993,2,1992,5,28,1.28,0.206,1.07,62796,141.6,141.6,93.45,3,2,2.392857142857143,528.3,322.2,781.3,443.3,237.2,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.174,0.109,0.264,443.3,237.2,696.3,990,990,990,966,965,967,24,23,25,0.218,0.134,0.346,0.116,0.0159,0.266,0.0049,0.00064,0.012,0.523,0.252,0.868,0.022,0.01,0.038,23.52,22.11,24.74,0.948,0.925,0.958,0.975,0.97,0.98,0.924,0.897,0.938,39.65,26.62,52.3,38.55,25.82,48.2,0,0,0,0,0,0,0.519,0,0.21,0.16,0.84,0.16,49.1
730936800000,1993,3,1992,6,31,2.86,0.346,2.41,125026,192.8,192.8,168,4,3,3.7096774193548385,1068,794.5,1456,938.7,665.5,129,129,129,38.67,0,227.2,0.125,0.0886,0.162,900.1,665.5,1100,990,990,990,968.1,967.1,969.3,21.9,20.7,22.9,0.569,0.337,0.876,0.426,0.246,0.648,0.02,0.011,0.031,1.26,0.824,1.82,0.058,0.036,0.088,20.67,18.83,22.1,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.73,39.4,51.94,45.45,38.41,48.2,0,0,0,0,0,0,0.934,0,0.45,0.12,0.84,0.16,43.7
733615200000,1993,4,1992,7,30,4.3,0.384,2.85,131320,188.9,188.9,182.4,4,4,4,1659,1472,1781,1511,1324,148,148,148,411,223.9,532.6,0.0896,0.0831,0.101,1100,1100,1100,990,990,990,970,969.4,970.4,20,19.6,20.6,0.919,0.893,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.84,1.87,0.093,0.089,0.096,18.14,17.73,18.77,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.53,45.46,48.19,45.6,44.55,47.23,0,0,0,0,0,0,1.01,0,1.45,0.089,0.66,0.34,30.5
736207200000,1993,5,1992,8,31,3.41,0.514,2.63,130746,192.8,192.8,175.7,4,3,3.838709677419355,1273,913.9,1660,1081,721.9,192,192,192,99.17,-1.137e-13,367.5,0.156,0.116,0.21,981.8,721.9,1100,990,990,990,968.8,967.6,970,21.2,20,22.4,0.693,0.377,0.916,0.505,0.283,0.648,0.024,0.013,0.032,1.48,0.928,1.86,0.07,0.041,0.093,19.76,18.14,21.52,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.93,0.938,47.05,39.71,52.03,45.87,38.73,48.2,0,0,0,0,0,0,0.976,0,0.78,0.15,0.77,0.23,38.3
738885600000,1993,6,1992,9,30,1.95,0.381,1.57,87927.9,144.6,144.6,122.1,3,2,2.8333333333333335,752.8,615.6,898.4,605.8,454.6,147,119,161,1.895e-15,-5.684e-14,5.684e-14,0.2,0.132,0.262,605.8,454.6,779.4,990,990,990,966.9,966.4,967.5,23.1,22.5,23.6,0.307,0.221,0.419,0.206,0.114,0.316,0.009,0.0048,0.014,0.746,0.548,1.02,0.032,0.023,0.045,22.34,21.48,23.05,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.91,35.37,52.45,43.39,34.31,48.2,0,0,0,0,0,0,0.678,0,0.38,0.2,0.81,0.19,45.1
741477600000,1993,7,1992,10,31,1.36,0.454,0.906,53617,96.4,96.4,72.07,2,2,2,507.9,425.6,607.1,338.3,239.6,169.5,135,186,-9.168e-16,-5.684e-14,5.684e-14,0.342,0.222,0.437,338.3,239.6,472.1,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.179,0.144,0.228,0.0589,0.0161,0.122,0.0025,0.00066,0.0051,0.408,0.265,0.611,0.017,0.011,0.026,23.71,23.06,24.22,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.899,0.939,37.1,26.36,51.08,36.03,25.57,48.2,0,0,0,0,0,0,0.4,0,0.454,0.33,0.67,0.33,39.4
744156000000,1993,8,1992,11,31,0.951,0.415,0.536,32730.9,57.15,57.15,43.99,2,1,1.2258064516129032,355,302.8,420.9,200,147.8,155,155,155,0,-2.842e-14,2.842e-14,0.441,0.368,0.512,200,147.8,265.9,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.109,0.151,0.0131,0.00831,0.0245,0.00053,0.00033,0.001,0.315,0.256,0.406,0.013,0.01,0.016,24.51,24.21,24.83,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.1,25.9,52.34,37.93,25.13,48.2,0,0,0,0,0,0,0.244,0,0.415,0.44,0.56,0.44,34.4
746834400000,1993,9,1992,12,30,0.665,0.306,0.359,22243.7,40.83,40.83,30.89,1,1,1,256.7,230.6,298.7,138.7,112.6,118,118,118,0,-2.842e-14,2.842e-14,0.463,0.395,0.512,138.7,112.6,180.7,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.102,0.0929,0.117,0.00754,0.00532,0.0111,0.0003,0.00021,0.00044,0.239,0.193,0.314,0.0095,0.0076,0.013,25.05,24.79,25.22,0.933,0.92,0.949,0.971,0.97,0.98,0.906,0.893,0.93,31.81,25.64,41.68,30.89,24.87,40.83,0,0,0,0,0,0,0.172,0,0.306,0.46,0.54,0.46,33.4
749426400000,1993,10,1993,1,31,0.536,0.237,0.299,14712.3,29.41,29.41,19.77,1,1,1,200.3,177.3,228.7,111.8,96.42,88.48,73,97,-9.168e-16,-1.421e-14,1.421e-14,0.441,0.381,0.501,111.8,96.42,131.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.09,0.0854,0.0979,0.00525,0.00395,0.00694,0.00021,0.00015,0.00027,0.189,0.162,0.225,0.0074,0.0063,0.0089,25.36,25.2,25.43,0.713,0,0.931,0.751,0,0.97,0.692,0,0.903,20.39,0,30.31,19.77,0,29.41,0,7,0,0,0.226,0,0.11,0.226,0.237,0.44,0.56,0.44,27.4
752104800000,1993,11,1993,2,30,0.527,0.174,0.353,22058.8,35.53,35.53,30.64,1,1,1,203.4,177,224.6,136.4,110,67,67,67,0,-1.421e-14,1.421e-14,0.331,0.298,0.379,136.4,110,157.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.096,0.0867,0.104,0.00734,0.0051,0.00915,0.00029,0.0002,0.00036,0.23,0.183,0.268,0.009,0.0072,0.011,25.32,25.18,25.38,0.932,0.918,0.941,0.97,0.97,0.97,0.904,0.89,0.913,31.58,25.12,36.63,30.64,24.37,35.53,0,0,0,0,0,0,0.17,0,0.174,0.33,0.67,0.33,41.9
754696800000,1993,12,1993,3,31,0.662,0.158,0.504,31860.3,48.2,48.2,42.82,1,1,1,247.3,217.8,276.3,188.3,158.8,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.24,0.214,0.271,188.3,158.8,217.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.114,0.103,0.124,0.0118,0.00924,0.0142,0.00046,0.00036,0.00056,0.322,0.269,0.374,0.013,0.011,0.015,25,24.82,25.22,0.951,0.941,0.958,0.978,0.97,0.98,0.93,0.913,0.939,43.9,36.97,50.66,42.82,35.86,48.2,0,0,0,0,0,0,0.238,0,0.158,0.24,0.76,0.24,48.1
757375200000,1994,1,1993,4,31,1.08,0.196,0.881,52900.9,113.1,113.1,71.1,3,1,1.903225806451613,401.9,276.8,614.2,328.9,203.8,73,73,73,-4.072e-31,-5.684e-14,5.684e-14,0.194,0.119,0.264,328.9,203.8,541.2,990,990,990,965.4,964.8,966.4,24.6,23.6,25.2,0.166,0.121,0.256,0.0586,0.0131,0.163,0.0024,0.00052,0.0069,0.407,0.247,0.604,0.017,0.0098,0.026,24.2,23.04,24.84,0.947,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.86,26.21,52.7,38.58,25.42,48.2,0,0,0,0,0,0,0.395,0,0.199,0.18,0.82,0.18,49
760053600000,1994,2,1993,5,28,2.02,0.304,1.72,95091.7,174.5,174.5,141.5,4,3,3.2857142857142856,836.2,632.6,1052,710.7,527.6,125.6,105,137,8.121e-15,0,1.137e-13,0.151,0.13,0.175,710.7,527.6,915.4,990,990,990,967.2,966.4,968.1,22.8,21.9,23.6,0.374,0.253,0.543,0.27,0.153,0.382,0.012,0.0065,0.017,0.878,0.586,1.18,0.039,0.025,0.054,21.88,20.76,22.98,0.955,0.949,0.957,0.979,0.971,0.98,0.935,0.921,0.938,44.29,37.62,51.45,43.22,36.52,48.2,0,0,0,0,0,0,0.786,0,0.3,0.15,0.85,0.15,47.1
762472800000,1994,3,1993,6,31,3.06,0.392,2.66,135999,192.8,192.8,182.8,4,4,4,1141,1055,1254,995,872,146.4,129,183,2.658,-1.137e-13,24.6,0.13,0.103,0.173,992.3,872,1100,990,990,990,968.3,968.1,968.7,21.7,21.3,21.9,0.644,0.514,0.791,0.479,0.361,0.648,0.022,0.016,0.03,1.4,1.11,1.74,0.065,0.051,0.082,20.26,19.56,20.81,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.97,42.48,50.53,45.7,41.63,48.2,0,0,0,0,0,0,1.02,0,0.4,0.13,0.87,0.13,44.4
765151200000,1994,4,1993,7,30,2.18,0.344,1.84,101347,174.8,174.8,140.8,4,3,3.2666666666666666,842.9,658.3,1068,710.2,533.3,132.7,125,148,-3.79e-15,-1.137e-13,0,0.159,0.139,0.19,710.2,533.3,920,990,990,990,967.3,966.5,968.1,22.7,21.9,23.5,0.38,0.263,0.558,0.27,0.157,0.384,0.012,0.0067,0.018,0.886,0.602,1.19,0.039,0.026,0.055,21.85,20.69,22.86,0.955,0.949,0.957,0.979,0.971,0.98,0.935,0.922,0.938,44.48,37.84,51.68,43.26,36.76,48.2,0,0,0,0,0,0,0.782,0,0.34,0.16,0.84,0.16,46.5
767743200000,1994,5,1993,8,31,1.4,0.394,1.01,59567.1,103.3,103.3,80.06,3,2,2.032258064516129,523.6,428.9,646.5,376.6,281.9,147,147,147,-5.501e-15,-5.684e-14,5.684e-14,0.285,0.227,0.343,376.6,281.9,499.5,990,990,990,966,965.5,966.5,24,23.5,24.5,0.19,0.156,0.244,0.0767,0.032,0.135,0.0032,0.0013,0.0057,0.46,0.321,0.641,0.019,0.013,0.027,23.59,22.91,24.15,0.949,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.7,31.27,52.56,39.48,30.33,48.2,0,0,0,0,0,0,0.445,0,0.39,0.28,0.72,0.28,42.5
770421600000,1994,6,1993,9,30,0.948,0.308,0.64,38772.4,65.86,65.86,53.85,2,1,1.6333333333333333,365.9,316.7,423.6,246.9,197.7,119,119,119,-9.474e-16,-2.842e-14,2.842e-14,0.328,0.281,0.376,246.9,197.7,304.6,990,990,990,965.2,965,965.5,24.8,24.5,25,0.142,0.125,0.162,0.0215,0.0126,0.0428,0.00087,0.0005,0.0017,0.325,0.251,0.401,0.013,0.01,0.016,24.45,24.14,24.67,0.942,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,36.82,25.83,52.51,35.58,25.06,48.2,0,0,0,0,0,0,0.299,0,0.308,0.32,0.68,0.32,40.9
773013600000,1994,7,1993,10,31,0.742,0.289,0.452,28271.9,46.62,46.62,38,1,1,1,276.9,245.9,313.7,168.9,137.9,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.392,0.344,0.439,168.9,137.9,205.7,990,990,990,964.8,964.7,965,25.2,25,25.3,0.113,0.102,0.126,0.0101,0.00747,0.0132,0.0004,0.0003,0.00053,0.294,0.238,0.36,0.012,0.0094,0.014,24.9,24.67,25.09,0.945,0.934,0.956,0.974,0.97,0.98,0.921,0.906,0.937,38.98,31.69,47.58,38,30.74,46.62,0,0,0,0,0,0,0.211,0,0.29,0.39,0.61,0.39,38.1
775692000000,1994,8,1993,11,31,0.562,0.249,0.313,13019.1,33.59,33.59,17.5,1,1,1,209.9,184.9,242.9,116.9,91.94,93,93,93,-9.168e-16,-1.421e-14,1.421e-14,0.446,0.383,0.503,116.9,91.94,149.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.093,0.0842,0.105,0.00569,0.00356,0.00849,0.00022,0.00014,0.00034,0.199,0.154,0.258,0.0078,0.006,0.01,25.32,25.08,25.42,0.569,0,0.939,0.595,0,0.97,0.552,0,0.911,18.04,0,34.63,17.5,0,33.59,0,12,0,0,0.387,0,0.0972,0.387,0.249,0.44,0.56,0.44,23.2
778370400000,1994,9,1993,12,30,0.398,0.187,0.211,12258,24.75,24.75,17.03,1,1,1,153.5,133.5,183.6,81.54,61.53,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.473,0.392,0.539,81.54,61.53,111.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0784,0.0714,0.089,0.00268,0.00098,0.00523,0.00011,0.000038,0.0002,0.134,0.0979,0.187,0.0052,0.0038,0.0073,25.38,25.37,25.4,0.855,0,0.94,0.899,0,0.97,0.823,0,0.902,17.67,0,25.52,17.03,0,24.75,0,2,0,0,0.0667,0,0.0946,0.0667,0.187,0.47,0.53,0.47,30.8
780962400000,1994,10,1994,1,31,0.345,0.139,0.205,12753.9,17.99,17.99,17.14,1,1,1,128.7,124,132.7,76.67,71.96,52,52,52,1.834e-15,-1.421e-14,1.421e-14,0.404,0.392,0.419,76.67,71.96,80.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0715,0.0746,0.00227,0.00187,0.00261,0.000089,0.000073,0.0001,0.121,0.113,0.129,0.0048,0.0044,0.005,25.38,25.37,25.39,0.936,0.924,0.94,0.96,0.96,0.96,0.898,0.887,0.903,17.86,16.55,18.73,17.14,15.89,17.99,0,0,0,0,0,0,0.0952,0,0.14,0.4,0.59,0.41,37
783640800000,1994,11,1994,2,30,0.343,0.13,0.213,13173.1,22.12,22.12,18.3,1,1,1,132.2,125.9,150.8,82.19,75.88,50,50,50,0,-1.421e-14,1.421e-14,0.379,0.332,0.397,82.19,75.88,100.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0725,0.0813,0.00274,0.0022,0.00431,0.00011,0.000086,0.00017,0.131,0.12,0.164,0.0051,0.0047,0.0064,25.37,25.34,25.38,0.931,0.911,0.939,0.961,0.96,0.969,0.895,0.883,0.902,19.03,17.74,22.82,18.3,17.03,22.12,0,0,0,0,0,0,0.102,0,0.13,0.38,0.62,0.38,38.4
786232800000,1994,12,1994,3,31,0.435,0.158,0.277,16958.1,27.56,27.56,22.79,1,1,1,162.4,154.9,182.2,103.4,95.86,59,59,59,0,-1.421e-14,1.421e-14,0.364,0.324,0.381,103.4,95.86,123.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.081,0.0907,0.00454,0.0039,0.00622,0.00018,0.00015,0.00024,0.17,0.157,0.206,0.0067,0.0061,0.008,25.35,25.35,25.36,0.915,0.911,0.927,0.969,0.967,0.97,0.886,0.883,0.899,23.52,21.81,28.41,22.79,21.09,27.56,0,0,0,0,0,0,0.127,0,0.158,0.36,0.64,0.36,39
788911200000,1995,1,1994,4,31,0.502,0.196,0.307,18966.3,28.74,28.74,25.49,1,1,1,187.6,171.5,201.1,114.6,98.54,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.39,0.363,0.426,114.6,98.54,128.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0837,0.0941,0.00549,0.00413,0.00664,0.00021,0.00016,0.00026,0.192,0.163,0.216,0.0075,0.0064,0.0084,25.38,25.38,25.39,0.921,0.911,0.93,0.97,0.968,0.97,0.893,0.882,0.902,26.28,22.38,29.63,25.49,21.66,28.74,0,0,0,0,0,0,0.142,0,0.195,0.39,0.61,0.39,37.8
791589600000,1995,2,1994,5,28,0.551,0.206,0.345,20923.3,42.56,42.56,31.14,1,1,1,227.8,200.3,272.2,142.8,115.3,85,85,85,5.075e-16,-1.421e-14,2.842e-14,0.375,0.312,0.424,142.8,115.3,187.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0907,0.116,0.00788,0.00555,0.0117,0.00031,0.00022,0.00046,0.243,0.194,0.323,0.0096,0.0076,0.013,25.19,24.89,25.4,0.902,0,0.951,0.937,0,0.98,0.876,0,0.932,32.05,0,43.43,31.14,0,42.56,0,1,0,0,0.0357,0,0.173,0.0357,0.206,0.37,0.63,0.37,38
794008800000,1995,3,1994,6,31,0.95,0.287,0.663,40303.5,63.54,63.54,54.17,2,1,1.6451612903225807,354.6,276.8,400.1,247.6,169.8,107,107,107,-2.75e-15,-2.842e-14,2.842e-14,0.306,0.267,0.387,247.6,169.8,293.1,990,990,990,965.2,964.8,965.4,24.8,24.6,25.2,0.141,0.113,0.157,0.0235,0.0102,0.0374,0.00095,0.0004,0.0015,0.321,0.253,0.4,0.013,0.01,0.016,24.5,24.27,24.9,0.941,0.925,0.959,0.973,0.97,0.98,0.916,0.897,0.939,36.02,26.27,52.64,34.91,25.48,48.2,0,0,0,0,0,0,0.301,0,0.287,0.3,0.7,0.3,42.4
796687200000,1995,4,1994,7,30,0.875,0.324,0.551,33883.3,58.16,58.16,47.06,2,1,1.2333333333333334,337.5,289.4,394.1,212.5,164.4,125,125,125,2.842e-15,-2.842e-14,2.842e-14,0.373,0.317,0.432,212.5,164.4,269.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.131,0.114,0.151,0.0143,0.00972,0.026,0.00058,0.00039,0.0011,0.335,0.255,0.405,0.013,0.01,0.016,24.58,24.33,24.85,0.948,0.925,0.959,0.977,0.97,0.98,0.926,0.897,0.94,41.97,26.11,52.67,40.73,25.33,48.2,0,0,0,0,0,0,0.261,0,0.324,0.37,0.63,0.37,38.7
799279200000,1995,5,1994,8,31,0.632,0.394,0.23,11849.4,30.76,30.76,15.93,1,0,0.9354838709677419,235.8,194.5,285.8,88.82,47.51,147,147,147,3.109,-2.842e-14,48.88,0.632,0.514,0.756,85.71,0,138.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0875,0.0708,0.105,0.00331,0,0.00755,0.00013,0,0.0003,0.153,0.0708,0.243,0.006,0.0028,0.0097,25.24,24.91,25.52,0.654,0,0.935,0.686,0,0.97,0.632,0,0.907,16.47,0,31.71,15.93,0,30.76,2,7,0,0.0645,0.226,0,0.0885,0.29,0.402,0.62,0.36,0.64,18.7
801957600000,1995,6,1994,9,30,0.438,0.308,0.0744,0,0,0,0,1,0,0.4666666666666667,168.9,150.2,192.6,49.85,31.21,119,119,119,21.13,-1.421e-14,49.53,0.709,0.618,0.792,28.72,0,73.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0735,0.0708,0.0809,0.000458,0,0.00201,0.000018,0,0.000078,0.0859,0.0708,0.125,0.0034,0.0028,0.0049,25.45,25.43,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,16,14,0,0.533,0.467,0,0,1,0.3636,0.7,0.17,0.83,0
804549600000,1995,7,1994,10,31,0.364,0.289,0,0,0,0,0,0,0,0,136,123.7,148.3,28,15.69,108,108,108,28,15.69,40.3,0.796,0.728,0.873,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.364,0.79,0,1,0
807228000000,1995,8,1994,11,31,0.285,0.249,0,0,0,0,0,0,0,0,106.2,94.98,121.8,13.23,1.98,93,93,93,13.23,1.98,28.78,0.88,0.764,0.979,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.285,0.87,0,1,0
809906400000,1995,9,1994,12,30,0.201,0.186,0,0,0,0,0,0,0,0,77.54,67.85,93.61,5.915,0,71.62,67.85,72,5.915,0,21.61,0.93,0.769,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.201,0.93,0,1,0
812498400000,1995,10,1995,1,31,0.169,0.139,0,0,0,0,0,0,0,0,63.01,58.81,68.88,11.01,6.81,52,52,52,11.01,6.81,16.88,0.827,0.755,0.884,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.169,0.82,0,1,0
815176800000,1995,11,1995,2,30,0.222,0.13,0.0322,0,0,0,0,1,0,0.23333333333333334,85.55,70.12,109.2,35.55,20.12,50,50,50,23.11,-7.105e-15,48.82,0.598,0.458,0.713,12.43,0,59.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000065,0,0.000784,0.0000026,0,0.000031,0.0743,0.0708,0.0941,0.0029,0.0028,0.0037,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,23,7,0,0.767,0.233,0,0,1,0.1898,0.59,0.15,0.85,0
817768800000,1995,12,1995,3,31,0.327,0.158,0.169,5340.66,14.66,14.66,7.178,1,1,1,122,110.6,127,63.02,51.58,59,59,59,9.168e-16,-7.105e-15,7.105e-15,0.484,0.465,0.534,63.02,51.58,67.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0712,0.00111,0.000134,0.00153,0.000043,0.0000053,0.00006,0.0995,0.0831,0.107,0.0039,0.0033,0.0042,25.4,25.39,25.42,0.458,0,0.902,0.495,0,0.96,0.44,0,0.866,7.477,0,15.28,7.178,0,14.66,0,15,0,0,0.484,0,0.0399,0.484,0.158,0.48,0.52,0.48,16.3
820447200000,1996,1,1995,4,31,0.442,0.196,0.234,13181.6,34.87,34.87,17.72,1,0,0.9032258064516129,165.2,122.3,227.9,92.16,49.34,73,73,73,4.801,-1.421e-14,49.89,0.457,0.32,0.597,87.36,0,154.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0821,0.0708,0.104,0.00359,0,0.00892,0.00014,0,0.00035,0.152,0.0708,0.264,0.0059,0.0028,0.01,25.37,25.17,25.43,0.712,0,0.94,0.749,0,0.97,0.688,0,0.912,18.31,0,35.95,17.72,0,34.87,3,4,0,0.0968,0.129,0,0.0984,0.226,0.208,0.44,0.53,0.47,29.8
823125600000,1996,2,1995,5,29,0.721,0.213,0.508,31648.2,55.76,55.76,45.47,2,1,1.1379310344827587,287.6,236.4,340.8,202.6,151.4,85,85,85,9.801e-16,-2.842e-14,2.842e-14,0.298,0.249,0.36,202.6,151.4,255.8,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.121,0.103,0.14,0.013,0.00862,0.0197,0.00052,0.00034,0.00079,0.328,0.248,0.393,0.013,0.0099,0.016,24.82,24.62,25.12,0.949,0.924,0.959,0.978,0.97,0.98,0.928,0.896,0.94,42.98,26.15,52.46,41.81,25.37,48.2,0,0,0,0,0,0,0.253,0,0.213,0.3,0.7,0.3,43.9
825631200000,1996,3,1995,6,31,1.21,0.287,0.927,55740.2,95.28,95.28,74.92,2,2,2,453.1,349.8,550,346.1,242.8,107,107,107,0,-5.684e-14,5.684e-14,0.241,0.195,0.306,346.1,242.8,443,990,990,990,965.6,965.1,966.1,24.4,23.9,24.9,0.175,0.139,0.21,0.0625,0.0164,0.108,0.0026,0.00066,0.0045,0.414,0.262,0.559,0.017,0.011,0.023,23.95,23.37,24.59,0.946,0.927,0.958,0.974,0.97,0.98,0.922,0.899,0.939,38.41,27.15,48.61,37.46,26.33,47.64,0,0,0,0,0,0,0.416,0,0.283,0.24,0.77,0.23,46.1
828309600000,1996,4,1995,7,30,1.3,0.324,0.975,58425.9,92.36,92.36,81.15,2,2,2,501.3,407.8,554.9,376.3,282.8,125,125,125,3.79e-15,-5.684e-14,5.684e-14,0.252,0.225,0.307,376.3,282.8,429.9,990,990,990,965.9,965.4,966.1,24.1,23.9,24.6,0.189,0.156,0.208,0.0766,0.0325,0.102,0.0032,0.0013,0.0043,0.462,0.322,0.542,0.019,0.013,0.023,23.68,23.36,24.24,0.951,0.937,0.957,0.977,0.97,0.98,0.929,0.909,0.938,41.52,31.5,47.12,40.57,30.55,46.18,0,0,0,0,0,0,0.451,0,0.325,0.25,0.75,0.25,44.9
830901600000,1996,5,1995,8,31,0.858,0.394,0.464,28465.9,54.56,54.56,38.26,2,1,1.1290322580645162,320.3,259.3,400.4,173.3,112.3,147,147,147,1.834e-15,-2.842e-14,2.842e-14,0.467,0.367,0.567,173.3,112.3,253.4,990,990,990,965,964.7,965.4,25,24.6,25.3,0.118,0.096,0.146,0.0105,0.0053,0.0186,0.00042,0.00021,0.00076,0.283,0.195,0.402,0.011,0.0077,0.016,24.71,24.32,25.07,0.94,0.921,0.958,0.973,0.97,0.98,0.915,0.893,0.939,35.95,25.43,52.06,34.88,24.67,48.2,0,0,0,0,0,0,0.213,0,0.394,0.46,0.54,0.46,33.2
833580000000,1996,6,1995,9,30,0.575,0.308,0.267,12466.4,30.54,30.54,17.31,1,1,1,221.9,194.8,256.3,102.9,75.8,119,119,119,4.737e-16,-1.421e-14,1.421e-14,0.54,0.464,0.611,102.9,75.8,137.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0913,0.0817,0.103,0.0045,0.00219,0.00742,0.00018,0.000086,0.00029,0.177,0.129,0.239,0.007,0.005,0.0094,25.29,25.04,25.46,0.645,0,0.934,0.678,0,0.97,0.625,0,0.906,17.86,0,31.49,17.31,0,30.54,0,9,0,0,0.3,0,0.0962,0.3,0.308,0.54,0.46,0.54,21.7
836172000000,1996,7,1995,10,31,0.469,0.289,0.18,0,0,0,0,1,1,1,175,160.6,193.4,67.04,52.62,108,108,108,4.584e-16,-1.421e-14,1.421e-14,0.619,0.558,0.672,67.04,52.62,85.43,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0772,0.0721,0.0837,0.00145,0.000223,0.00301,0.000057,0.0000087,0.00012,0.112,0.0859,0.145,0.0044,0.0034,0.0056,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.289,0.62,0.38,0.62,0
838850400000,1996,8,1995,11,31,0.352,0.249,0.0348,0,0,0,0,1,0,0.22580645161290322,131.3,114.4,158.7,38.3,21.41,93,93,93,25.29,-1.421e-14,49.03,0.715,0.586,0.813,13.01,0,65.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.075,0.000146,0,0.00134,0.0000057,0,0.000052,0.0759,0.0708,0.108,0.003,0.0028,0.0042,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24,7,0,0.774,0.226,0,0,1,0.3172,0.71,0.099,0.9,0
841528800000,1996,9,1995,12,30,0.24,0.187,0,0,0,0,0,0,0,0,92.67,79.41,112.5,20.67,7.41,72,72,72,20.67,7.41,40.5,0.785,0.64,0.907,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.24,0.78,0,1,0
844120800000,1996,10,1996,1,31,0.204,0.139,0,0,0,0,0,0,0,0,76.18,73.12,78.59,24.18,21.12,52,52,52,24.18,21.12,26.59,0.683,0.662,0.711,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.204,0.68,0,1,0
846799200000,1996,11,1996,2,30,0.266,0.13,0.0853,2976.46,17.25,17.25,4.134,1,0,0.5,102.7,78.86,127,52.68,28.86,50,50,50,19.76,-7.105e-15,49.65,0.497,0.394,0.634,32.92,0,76.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0729,0.000673,0,0.00229,0.000026,0,0.00009,0.0874,0.0708,0.122,0.0034,0.0028,0.0048,25.41,25.38,25.43,0.244,0,0.94,0.256,0,0.96,0.234,0,0.903,4.306,0,17.97,4.134,0,17.25,15,7,0,0.5,0.233,0,0.023,0.733,0.1807,0.49,0.32,0.68,11.2
849391200000,1996,12,1996,3,31,0.38,0.158,0.222,13646.2,24.25,24.25,18.34,1,1,1,142,125.9,168.6,83.03,66.9,59,59,59,3.209e-15,-1.421e-14,1.421e-14,0.419,0.35,0.469,83.03,66.9,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0708,0.0858,0.00281,0.00144,0.00506,0.00011,0.000056,0.0002,0.134,0.105,0.181,0.0052,0.0041,0.0071,25.37,25.35,25.39,0.922,0.896,0.939,0.963,0.96,0.97,0.888,0.86,0.901,19.04,14.93,25,18.34,14.33,24.25,0,0,0,0,0,0,0.102,0,0.158,0.42,0.58,0.42,35.9
852069600000,1997,1,1996,4,31,0.601,0.196,0.405,25119.6,58.55,58.55,33.76,2,1,1.096774193548387,224.4,168.6,341.1,151.4,95.55,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.34,0.214,0.433,151.4,95.55,268.1,990,990,990,964.6,964.4,965.1,25.4,24.9,25.6,0.102,0.0827,0.144,0.00885,0.00387,0.0255,0.00035,0.00015,0.001,0.242,0.158,0.386,0.0095,0.0062,0.015,25.16,24.6,25.39,0.931,0.912,0.959,0.972,0.967,0.98,0.905,0.883,0.94,32.07,21.78,51.85,31.1,21.06,48.2,0,0,0,0,0,0,0.188,0,0.196,0.33,0.67,0.33,41.8
854748000000,1997,2,1996,5,28,1.42,0.206,1.21,70614.7,134.4,134.4,105.1,3,2,2.607142857142857,585.8,361.1,739.2,500.8,276.1,85,85,85,2.03e-15,0,5.684e-14,0.151,0.115,0.235,500.8,276.1,654.2,990,990,990,966.2,965.2,966.9,23.8,23.1,24.8,0.242,0.147,0.322,0.145,0.0293,0.238,0.0061,0.0012,0.01,0.588,0.306,0.797,0.025,0.012,0.034,23.2,22.35,24.49,0.951,0.935,0.958,0.977,0.97,0.98,0.929,0.907,0.939,41.45,31,51.8,40.36,30.07,48.2,0,0,0,0,0,0,0.584,0,0.21,0.15,0.85,0.15,49.7
857167200000,1997,3,1996,6,31,1.97,0.287,1.68,95990,137.6,137.6,129,3,3,3,735.1,674.1,782.8,628.1,567.1,107,107,107,0,0,0,0.146,0.137,0.159,628.1,567.1,675.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.312,0.277,0.339,0.221,0.18,0.252,0.0095,0.0077,0.011,0.758,0.655,0.838,0.033,0.028,0.036,22.4,22.13,22.75,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.91,40.15,46.79,43.01,39.2,45.86,0,0,0,0,0,0,0.717,0,0.29,0.15,0.85,0.15,48.7
859845600000,1997,4,1996,7,30,2.3,0.324,1.97,107712,174.3,174.3,149.6,4,3,3.5,885.9,692.2,1037,760.9,567.2,125,125,125,0,-1.137e-13,1.137e-13,0.144,0.121,0.181,760.9,567.2,912.1,990,990,990,967.4,966.7,968,22.6,22,23.3,0.418,0.282,0.543,0.298,0.18,0.38,0.013,0.0077,0.017,0.952,0.659,1.17,0.042,0.028,0.053,21.61,20.81,22.67,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.99,40.02,52.31,42.9,39.06,48.2,0,0,0,0,0,0,0.831,0,0.33,0.14,0.86,0.14,46.8
862437600000,1997,5,1996,8,31,1.87,0.394,1.48,84215.8,144.6,144.6,113.2,3,2,2.6451612903225805,699.6,522.1,914.1,552.6,375.1,147,147,147,1.284e-14,-5.684e-14,5.684e-14,0.216,0.161,0.282,552.6,375.1,767.1,990,990,990,966.7,965.9,967.6,23.3,22.4,24.1,0.277,0.189,0.411,0.175,0.0761,0.31,0.0076,0.0032,0.014,0.677,0.46,1.01,0.029,0.019,0.045,22.63,21.44,23.59,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.26,34.91,51.51,43.06,33.86,48.2,0,0,0,0,0,0,0.629,0,0.39,0.21,0.79,0.21,45
865116000000,1997,6,1996,9,30,1.08,0.308,0.77,46235.4,85.3,85.3,64.22,2,1,1.9333333333333333,416,341.6,513.1,297,222.6,119,119,119,1.895e-15,-2.842e-14,5.684e-14,0.29,0.232,0.348,297,222.6,394.1,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.16,0.134,0.194,0.0406,0.0147,0.085,0.0017,0.00059,0.0035,0.353,0.25,0.488,0.014,0.01,0.02,24.18,23.6,24.6,0.941,0.923,0.959,0.972,0.97,0.98,0.915,0.896,0.94,34.82,25.71,52.17,33.71,24.94,48.2,0,0,0,0,0,0,0.357,0,0.31,0.29,0.71,0.29,42.8
867708000000,1997,7,1996,10,31,0.791,0.289,0.502,31215.2,49.7,49.7,41.96,2,1,1.032258064516129,295.5,258.8,337.5,187.5,150.8,108,108,108,3.667e-15,-2.842e-14,2.842e-14,0.368,0.32,0.417,187.5,150.8,229.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.12,0.107,0.135,0.0117,0.00857,0.0153,0.00047,0.00034,0.00061,0.322,0.247,0.398,0.013,0.0099,0.016,24.79,24.53,25,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,42.42,25.62,52.37,41.15,24.85,48.2,0,0,0,0,0,0,0.233,0,0.289,0.37,0.63,0.37,39.5
870386400000,1997,8,1996,11,31,0.576,0.249,0.327,14962.5,36.54,36.54,20.11,1,1,1,215.2,186.3,255.8,122.2,93.32,93,93,93,-4.584e-16,-1.421e-14,1.421e-14,0.436,0.364,0.499,122.2,93.32,162.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0949,0.0847,0.109,0.00614,0.00368,0.00959,0.00024,0.00014,0.00038,0.208,0.157,0.281,0.0082,0.0061,0.011,25.28,25,25.42,0.63,0,0.943,0.657,0,0.971,0.612,0,0.916,20.73,0,37.63,20.11,0,36.54,0,10,0,0,0.323,0,0.112,0.323,0.249,0.43,0.57,0.43,26
873064800000,1997,9,1996,12,30,0.416,0.187,0.229,14085,24.95,24.95,19.56,1,1,1,160.4,140.4,184.4,88.39,68.39,72,72,72,1.895e-15,-1.421e-14,1.421e-14,0.452,0.39,0.513,88.39,68.39,112.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0808,0.0738,0.0893,0.00326,0.00156,0.0053,0.00013,0.000061,0.00021,0.146,0.11,0.189,0.0057,0.0043,0.0074,25.38,25.37,25.39,0.922,0.904,0.94,0.964,0.96,0.97,0.889,0.868,0.902,20.28,15.4,25.73,19.56,14.78,24.95,0,0,0,0,0,0,0.109,0,0.187,0.45,0.55,0.45,33.9
875656800000,1997,10,1997,1,31,0.355,0.139,0.215,13308.6,19.5,19.5,17.89,1,1,1,132.4,122.9,140.1,80.41,70.89,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.393,0.371,0.423,80.41,70.89,88.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0711,0.0772,0.00259,0.00178,0.00324,0.0001,0.00007,0.00013,0.128,0.111,0.142,0.005,0.0044,0.0056,25.37,25.36,25.39,0.93,0.918,0.939,0.961,0.96,0.964,0.894,0.881,0.902,18.61,16.21,20.23,17.89,15.56,19.5,0,0,0,0,0,0,0.0994,0,0.14,0.39,0.61,0.39,37.5
878335200000,1997,11,1997,2,30,0.377,0.13,0.248,15183.8,23.57,23.57,21.09,1,1,1,145.6,127.8,156.8,95.57,77.81,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.345,0.319,0.391,95.57,77.81,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0732,0.0835,0.00387,0.00236,0.00483,0.00015,0.000093,0.00019,0.155,0.123,0.175,0.0061,0.0048,0.0069,25.35,25.34,25.38,0.919,0.911,0.937,0.967,0.96,0.97,0.888,0.882,0.899,21.81,18.14,24.3,21.09,17.41,23.57,0,0,0,0,0,0,0.117,0,0.129,0.34,0.66,0.34,40.3
880927200000,1997,12,1997,3,31,0.431,0.158,0.273,16729.2,26.29,26.29,22.49,1,1,1,160.9,150,177,101.9,90.96,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.368,0.333,0.393,101.9,90.96,118,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0831,0.0793,0.0888,0.00441,0.00348,0.00578,0.00017,0.00014,0.00023,0.168,0.148,0.196,0.0066,0.0058,0.0077,25.35,25.35,25.36,0.916,0.911,0.924,0.968,0.965,0.97,0.887,0.882,0.896,23.22,20.81,27.11,22.49,20.08,26.29,0,0,0,0,0,0,0.125,0,0.158,0.37,0.63,0.37,38.8
883605600000,1998,1,1997,4,31,0.681,0.196,0.485,30008.8,63.11,63.11,40.33,2,1,1.2258064516129032,254.1,176.8,362.1,181.1,103.8,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.3,0.202,0.413,181.1,103.8,289.1,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.113,0.0856,0.151,0.0124,0.00457,0.0355,0.00049,0.00018,0.0014,0.272,0.173,0.387,0.011,0.0068,0.015,25.03,24.47,25.39,0.937,0.913,0.959,0.973,0.97,0.98,0.912,0.886,0.94,34.96,23.58,52.04,33.92,22.88,48.2,0,0,0,0,0,0,0.224,0,0.196,0.29,0.71,0.29,44.1
886284000000,1998,2,1997,5,28,1.33,0.206,1.13,66246.8,124,124,98.58,3,2,2.5,551.8,370.1,681.5,466.8,285.1,85,85,85,0,-5.684e-14,5.684e-14,0.161,0.125,0.23,466.8,285.1,596.5,990,990,990,966.1,965.3,966.6,23.9,23.4,24.7,0.226,0.151,0.289,0.126,0.0336,0.199,0.0053,0.0014,0.0085,0.546,0.319,0.699,0.023,0.013,0.03,23.39,22.67,24.43,0.95,0.937,0.958,0.976,0.97,0.98,0.928,0.909,0.939,40.48,32,51.8,39.41,31.04,48.2,0,0,0,0,0,0,0.548,0,0.2,0.15,0.85,0.15,49.8
888703200000,1998,3,1997,6,31,1.92,0.287,1.63,93353.8,143.7,143.7,125.5,3,3,3,717.1,654.2,819.9,610.1,547.2,107,107,107,0,0,0,0.15,0.131,0.164,610.1,547.2,712.9,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.302,0.266,0.36,0.209,0.167,0.277,0.009,0.0071,0.012,0.727,0.621,0.901,0.031,0.026,0.039,22.5,21.92,22.86,0.954,0.95,0.957,0.978,0.974,0.98,0.933,0.925,0.938,42.77,38.87,48.88,41.83,37.84,47.91,0,0,0,0,0,0,0.697,0,0.29,0.15,0.85,0.15,48.6
891381600000,1998,4,1997,7,30,2.42,0.324,2.1,112963,170,170,156.9,4,3,3.6333333333333333,934.1,829.1,1009,809.1,704.1,125,125,125,0,0,0,0.134,0.124,0.151,809.1,704.1,884.3,990,990,990,967.6,967.2,967.9,22.4,22.1,22.8,0.449,0.36,0.517,0.33,0.271,0.367,0.015,0.012,0.017,1.02,0.89,1.13,0.046,0.039,0.051,21.34,20.95,21.89,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45,39.69,52.08,43.63,38.72,48.2,0,0,0,0,0,0,0.872,0,0.32,0.13,0.87,0.13,46.7
893973600000,1998,5,1997,8,31,1.73,0.394,1.34,77126.3,137.6,137.6,103.7,3,2,2.4838709677419355,646.3,486.3,829.1,499.3,339.3,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.234,0.177,0.302,499.3,339.3,682.1,990,990,990,966.5,965.8,967.2,23.5,22.8,24.2,0.249,0.176,0.348,0.144,0.0591,0.257,0.0062,0.0024,0.011,0.607,0.407,0.854,0.026,0.017,0.037,22.92,21.93,23.8,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,43.18,35.67,52.56,42.01,34.6,48.2,0,0,0,0,0,0,0.576,0,0.39,0.23,0.77,0.23,44.6
896652000000,1998,6,1997,9,30,1.02,0.308,0.712,42916.9,77.76,77.76,59.61,2,1,1.8,393.9,327.1,478.4,274.9,208.2,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.306,0.249,0.364,274.9,208.2,359.4,990,990,990,965.4,965,965.8,24.6,24.2,25,0.152,0.128,0.182,0.0319,0.0134,0.0686,0.0013,0.00054,0.0028,0.341,0.251,0.435,0.014,0.01,0.018,24.3,23.81,24.6,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.79,25.8,52.34,34.6,25.03,48.2,0,0,0,0,0,0,0.331,0,0.308,0.3,0.7,0.3,42.1
899244000000,1998,7,1997,10,31,0.758,0.289,0.469,29307.5,48.2,48.2,39.39,1,1,1,283,248.7,323.6,175,140.7,108,108,108,-3.667e-15,-2.842e-14,2.842e-14,0.384,0.334,0.434,175,140.7,215.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.115,0.103,0.13,0.0106,0.00771,0.0141,0.00042,0.0003,0.00056,0.305,0.243,0.377,0.012,0.0096,0.015,24.86,24.6,25.06,0.947,0.935,0.957,0.975,0.97,0.98,0.923,0.907,0.938,40.39,32.34,49.81,39.39,31.37,48.2,0,0,0,0,0,0,0.219,0,0.289,0.38,0.62,0.38,38.7
901922400000,1998,8,1997,11,31,0.571,0.249,0.322,14538.5,34.21,34.21,19.54,1,1,1,213.1,187.7,245.7,120.1,94.69,93,93,93,-2.292e-15,-1.421e-14,1.421e-14,0.439,0.379,0.495,120.1,94.69,152.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0941,0.0852,0.106,0.00596,0.0038,0.00873,0.00023,0.00015,0.00034,0.205,0.159,0.263,0.008,0.0062,0.01,25.3,25.06,25.42,0.629,0,0.94,0.657,0,0.97,0.611,0,0.912,20.15,0,35.27,19.54,0,34.21,0,10,0,0,0.323,0,0.109,0.323,0.249,0.44,0.56,0.44,25.5
904600800000,1998,9,1997,12,30,0.412,0.187,0.225,13861.3,25.42,25.42,19.25,1,1,1,158.9,142.8,186.3,86.92,70.85,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.456,0.386,0.504,86.92,70.85,114.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0803,0.0747,0.09,0.00314,0.00177,0.00547,0.00012,0.000069,0.00021,0.143,0.115,0.192,0.0056,0.0045,0.0075,25.38,25.37,25.39,0.924,0.911,0.94,0.964,0.96,0.97,0.89,0.881,0.902,19.97,16.19,26.2,19.25,15.54,25.42,0,0,0,0,0,0,0.107,0,0.187,0.45,0.55,0.45,33.6
907192800000,1998,10,1998,1,31,0.335,0.139,0.196,10623.1,19.66,19.66,14.28,1,1,1,125.2,114.4,140.9,73.17,62.41,52,52,52,1.604e-15,0,1.421e-14,0.417,0.369,0.455,73.17,62.41,88.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0708,0.0775,0.00197,0.00105,0.00331,0.000077,0.000041,0.00013,0.116,0.0986,0.143,0.0045,0.0039,0.0056,25.38,25.36,25.4,0.798,0,0.94,0.837,0,0.964,0.767,0,0.903,14.86,0,20.4,14.28,0,19.66,0,4,0,0,0.129,0,0.0793,0.129,0.139,0.41,0.59,0.41,31.7
909871200000,1998,11,1998,2,30,0.36,0.13,0.23,14033.7,22.92,22.92,19.49,1,1,1,138.7,115.5,154.1,88.7,65.5,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.364,0.325,0.433,88.7,65.5,104.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0708,0.0825,0.00329,0.00132,0.0046,0.00013,0.000052,0.00018,0.143,0.103,0.17,0.0056,0.004,0.0067,25.36,25.34,25.4,0.915,0.888,0.937,0.965,0.96,0.97,0.883,0.853,0.899,20.19,14.49,23.63,19.49,13.91,22.92,0,0,0,0,0,0,0.108,0,0.13,0.36,0.64,0.36,39
912463200000,1998,12,1998,3,31,0.501,0.158,0.343,21319.6,41.88,41.88,28.66,1,1,1,187,156,242.4,128,96.97,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.32,0.243,0.378,128,96.97,183.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0923,0.0814,0.112,0.00663,0.00399,0.0113,0.00026,0.00016,0.00045,0.214,0.159,0.313,0.0084,0.0062,0.012,25.31,25.03,25.36,0.927,0.911,0.949,0.971,0.967,0.98,0.9,0.883,0.93,29.51,22.04,42.74,28.66,21.32,41.88,0,0,0,0,0,0,0.159,0,0.158,0.32,0.68,0.32,42.6
915141600000,1999,1,1998,4,31,1.08,0.196,0.889,53469.7,108.1,108.1,71.87,3,1,1.8709677419354838,404.8,249.2,589.9,331.8,176.2,73,73,73,0,-5.684e-14,5.684e-14,0.193,0.124,0.293,331.8,176.2,516.9,990,990,990,965.4,964.7,966.3,24.6,23.7,25.3,0.167,0.111,0.242,0.0606,0.0107,0.146,0.0025,0.00042,0.0062,0.413,0.241,0.604,0.017,0.0096,0.025,24.18,23.18,25,0.948,0.922,0.958,0.976,0.97,0.98,0.924,0.895,0.939,40.5,25.62,51.91,39.32,24.85,48.2,0,0,0,0,0,0,0.399,0,0.191,0.18,0.82,0.18,49.5
917820000000,1999,2,1998,5,28,2.25,0.304,1.94,105117,178,178,156.4,4,3,3.6785714285714284,929,611,1076,803.5,506,125.6,105,137,4.06e-15,-1.137e-13,1.137e-13,0.137,0.119,0.172,803.5,506,939.1,990,990,990,967.6,966.3,968.1,22.4,21.9,23.7,0.451,0.241,0.565,0.32,0.139,0.394,0.014,0.0059,0.018,1.01,0.55,1.22,0.045,0.023,0.056,21.4,20.64,23.11,0.955,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,43.48,36.19,50.58,42.51,35.1,48.2,0,0,0,0,0,0,0.869,0,0.31,0.14,0.86,0.14,46.7
920239200000,1999,3,1998,6,31,3.43,0.439,2.72,136383,192.8,192.8,183.3,4,4,4,1280,1079,1710,1116,895.7,163.8,129,183,98.58,-1.137e-13,480.8,0.133,0.0754,0.17,1017,895.7,1100,990,990,990,968.8,968.1,970.2,21.2,19.8,21.9,0.709,0.536,0.918,0.502,0.373,0.648,0.024,0.017,0.033,1.49,1.15,1.87,0.071,0.053,0.094,19.72,17.97,20.7,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,46.8,43.41,49.91,45.83,42.55,48.2,0,0,0,0,0,0,1.02,0,0.71,0.13,0.79,0.21,39.8
922917600000,1999,4,1998,7,30,4.96,0.384,2.85,125045,181.4,181.4,173.7,4,4,4,1915,1690,2058,1767,1542,148,148,148,667.3,441.7,809.5,0.0776,0.0719,0.0876,1100,1100,1100,990,990,990,970.8,970.1,971.2,19.2,18.8,19.9,0.926,0.922,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.31,16.89,18.03,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.3,43.16,46.27,43.42,42.3,45.34,0,0,0,0,0,0,0.965,0,2.11,0.077,0.57,0.43,25.2
925509600000,1999,5,1998,8,31,3.25,0.471,2.57,129363,192.8,192.8,173.9,4,3,3.838709677419355,1215,858.4,1660,1039,711.4,176,147,192,80.31,-1.137e-13,367.7,0.148,0.116,0.181,958.7,711.4,1100,990,990,990,968.6,967.3,970,21.4,20,22.7,0.656,0.364,0.916,0.48,0.276,0.648,0.023,0.012,0.032,1.41,0.903,1.86,0.067,0.04,0.093,20.03,18.13,21.76,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.54,39.37,51.65,45.41,38.37,48.2,0,0,0,0,0,0,0.966,0,0.68,0.14,0.79,0.21,39.8
928188000000,1999,6,1998,9,30,1.8,0.381,1.42,81105.6,144.6,144.6,112.6,3,2,2.6333333333333333,694.4,557.1,844.4,547.4,396.1,147,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.218,0.141,0.289,547.4,396.1,725.4,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.273,0.198,0.37,0.171,0.086,0.286,0.0074,0.0036,0.013,0.669,0.494,0.924,0.029,0.021,0.041,22.66,21.8,23.4,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.36,34.98,51.95,43.19,33.93,48.2,0,0,0,0,0,0,0.626,0,0.38,0.21,0.79,0.21,45.1
930780000000,1999,7,1998,10,31,1.23,0.41,0.824,49456,89.29,89.29,66.47,2,1,1.7419354838709677,460.8,386.2,550.3,307.7,200.2,153.1,135,186,9.168e-16,-5.684e-14,5.684e-14,0.341,0.245,0.482,307.7,200.2,415.3,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.166,0.131,0.203,0.0481,0.0128,0.095,0.002,0.00052,0.004,0.402,0.261,0.521,0.017,0.011,0.022,23.92,23.4,24.31,0.949,0.925,0.958,0.976,0.97,0.98,0.926,0.897,0.939,40.47,25.92,52.2,39.31,25.15,48.2,0,0,0,0,0,0,0.369,0,0.406,0.33,0.67,0.33,40.2
933458400000,1999,8,1998,11,31,0.856,0.308,0.548,33734.9,57.61,57.61,45.34,2,1,1.2580645161290323,319.7,271.6,381,204.7,156.6,115,115,115,0,-2.842e-14,2.842e-14,0.363,0.302,0.423,204.7,156.6,266,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.109,0.147,0.0136,0.00906,0.0246,0.00054,0.00036,0.00099,0.315,0.25,0.4,0.013,0.01,0.016,24.68,24.4,24.94,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.58,25.85,52.54,38.39,25.07,48.2,0,0,0,0,0,0,0.252,0,0.308,0.36,0.64,0.36,39.4
936136800000,1999,9,1998,12,30,0.599,0.236,0.363,21999.8,40.39,40.39,30.56,1,1,1,231.1,201.6,269.2,140.1,110.6,91,91,91,9.474e-16,-1.421e-14,2.842e-14,0.397,0.338,0.451,140.1,110.6,178.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0901,0.114,0.00766,0.00515,0.0109,0.0003,0.0002,0.00043,0.24,0.187,0.308,0.0094,0.0073,0.012,25.18,24.92,25.4,0.903,0,0.948,0.939,0,0.979,0.877,0,0.928,31.46,0,41.27,30.56,0,40.39,0,1,0,0,0.0333,0,0.17,0.0333,0.236,0.39,0.61,0.39,36.7
938728800000,1999,10,1999,1,31,0.484,0.196,0.289,17791.6,28.56,28.56,23.91,1,1,1,180.8,163.1,200.3,107.8,90.08,73,73,73,0,-1.421e-14,1.421e-14,0.406,0.365,0.448,107.8,90.08,127.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.0807,0.0939,0.00491,0.00341,0.00657,0.00019,0.00013,0.00026,0.18,0.148,0.215,0.007,0.0058,0.0084,25.38,25.38,25.39,0.92,0.911,0.929,0.969,0.964,0.97,0.891,0.882,0.901,24.68,20.68,29.44,23.91,19.94,28.56,0,0,0,0,0,0,0.133,0,0.195,0.4,0.6,0.4,36.8
941407200000,1999,11,1999,2,30,0.458,0.13,0.328,20420.1,31.91,31.91,28.36,1,1,1,176.7,162.8,191.5,126.7,112.8,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.283,0.261,0.307,126.7,112.8,141.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0856,0.0957,0.00652,0.00534,0.00778,0.00026,0.00021,0.0003,0.21,0.186,0.237,0.0082,0.0073,0.0093,25.34,25.34,25.35,0.929,0.92,0.935,0.97,0.97,0.97,0.901,0.892,0.907,29.24,25.79,32.89,28.36,25.02,31.91,0,0,0,0,0,0,0.158,0,0.13,0.28,0.72,0.28,44.6
943999200000,1999,12,1999,3,31,0.527,0.158,0.369,23107.5,32.87,32.87,31.06,1,1,1,196.9,186.3,204.7,137.9,127.3,59,59,59,0,0,0,0.3,0.288,0.317,137.9,127.3,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0921,0.0986,0.00747,0.00657,0.00813,0.00029,0.00026,0.00032,0.232,0.213,0.246,0.0091,0.0083,0.0096,25.35,25.33,25.36,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.901,0.909,32.02,29.43,33.89,31.06,28.55,32.87,0,0,0,0,0,0,0.173,0,0.158,0.3,0.7,0.3,43.8
946677600000,2000,1,1999,4,31,0.655,0.196,0.459,28642.2,51.28,51.28,38.5,2,1,1.064516129032258,244.4,198.6,308,171.4,125.6,73,73,73,-2.292e-15,-2.842e-14,2.842e-14,0.303,0.237,0.368,171.4,125.6,235,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.109,0.0933,0.132,0.0103,0.00643,0.0157,0.00041,0.00025,0.00063,0.283,0.212,0.391,0.011,0.0083,0.016,25.07,24.71,25.39,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,38,25.96,52.47,36.86,25.18,48.2,0,0,0,0,0,0,0.214,0,0.196,0.3,0.7,0.3,43.7
949356000000,2000,2,1999,5,29,1.09,0.213,0.876,52894.5,95.29,95.29,76,2,2,2,434.7,315.4,525.9,349.7,230.4,85,85,85,-9.801e-16,-5.684e-14,5.684e-14,0.201,0.162,0.27,349.7,230.4,440.9,990,990,990,965.5,965,966,24.5,24,25,0.173,0.131,0.206,0.0646,0.0153,0.107,0.0027,0.00061,0.0045,0.417,0.245,0.553,0.017,0.0098,0.023,24.04,23.48,24.78,0.946,0.923,0.958,0.975,0.97,0.98,0.923,0.895,0.939,38.93,25.84,48.62,38,25.07,47.65,0,0,0,0,0,0,0.422,0,0.214,0.2,0.8,0.2,48.5
951861600000,2000,3,1999,6,31,2.18,0.287,1.79,96923.2,192.8,192.8,130.3,4,2,2.903225806451613,812.4,529.5,1526,705.4,422.5,107,107,107,35.97,-5.684e-14,319.1,0.149,0.0701,0.202,669.4,422.5,1100,990,990,990,967.1,966,969.6,22.9,20.4,24,0.395,0.202,0.901,0.27,0.0984,0.648,0.012,0.0041,0.032,0.911,0.528,1.85,0.041,0.022,0.091,22.01,18.58,23.49,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,46.46,35.64,52.53,45.07,34.57,48.2,0,0,0,0,0,0,0.724,0,0.39,0.13,0.82,0.18,44.5
954540000000,2000,4,1999,7,30,4,0.384,2.85,133971,192.8,192.8,186.1,4,4,4,1545,1234,1676,1397,1086,148,148,148,297,0,428.3,0.0965,0.0883,0.12,1100,1086,1100,990,990,990,969.6,968.6,970.1,20.4,19.9,21.4,0.896,0.774,0.921,0.647,0.615,0.648,0.032,0.029,0.032,1.84,1.69,1.87,0.091,0.079,0.094,18.53,18.08,19.68,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,47.55,46.38,50.14,46.52,45.45,48.2,0,0,0,0,0,0,1.03,0,1.15,0.096,0.71,0.29,33.5
957132000000,2000,5,1999,8,31,2.41,0.433,1.98,107657,185.5,185.5,144.7,4,3,3.3548387096774195,899.8,704.2,1196,738.3,557.2,161.5,147,192,0,-1.137e-13,1.137e-13,0.181,0.155,0.209,738.3,557.2,1004,990,990,990,967.5,966.7,968.5,22.5,21.5,23.3,0.403,0.277,0.657,0.286,0.173,0.433,0.013,0.0074,0.02,0.929,0.643,1.37,0.041,0.028,0.064,21.59,20.11,22.64,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,44.46,39.23,51.65,43.31,38.22,48.2,0,0,0,0,0,0,0.804,0,0.43,0.18,0.82,0.18,44.7
959810400000,2000,6,1999,9,30,1.48,0.308,1.17,68610.1,118.9,118.9,95.29,3,2,2.3333333333333335,570.4,470.1,694.1,451.4,351.1,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.211,0.171,0.253,451.4,351.1,575.1,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.22,0.179,0.285,0.114,0.0647,0.185,0.0048,0.0027,0.0079,0.542,0.423,0.671,0.023,0.017,0.029,23.3,22.65,23.86,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.74,34.99,52.04,41.54,33.94,48.2,0,0,0,0,0,0,0.529,0,0.31,0.21,0.79,0.21,46.4
962402400000,2000,7,1999,10,31,1.06,0.362,0.701,42185.4,70.85,70.85,56.7,2,1,1.7419354838709677,396.7,340.3,464.4,261.7,205.3,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.343,0.291,0.397,261.7,205.3,329.4,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.149,0.129,0.173,0.0266,0.0132,0.0545,0.0011,0.00053,0.0022,0.332,0.252,0.402,0.013,0.01,0.016,24.29,23.92,24.54,0.941,0.924,0.959,0.973,0.97,0.98,0.915,0.896,0.94,35.69,25.7,52.25,34.51,24.93,48.2,0,0,0,0,0,0,0.315,0,0.359,0.34,0.66,0.34,39.8
965080800000,2000,8,1999,11,31,0.775,0.308,0.467,29100.7,48.2,48.2,39.11,1,1,1,289.3,252.5,336.2,174.3,137.5,115,115,115,2.75e-15,-2.842e-14,2.842e-14,0.4,0.342,0.455,174.3,137.5,221.2,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.102,0.132,0.0106,0.00744,0.0145,0.00042,0.00029,0.00058,0.303,0.238,0.387,0.012,0.0094,0.016,24.83,24.53,25.05,0.946,0.934,0.958,0.975,0.97,0.98,0.923,0.906,0.939,40.18,31.55,51,39.11,30.6,48.2,0,0,0,0,0,0,0.217,0,0.308,0.4,0.6,0.4,37.5
967759200000,2000,9,1999,12,30,0.545,0.203,0.342,21280,35.54,35.54,29.56,1,1,1,210.3,180.9,249.5,132,108.9,78.33,72,91,-4.737e-16,-1.421e-14,1.421e-14,0.372,0.332,0.414,132,108.9,158.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0967,0.0881,0.107,0.00697,0.005,0.00922,0.00027,0.0002,0.00036,0.224,0.183,0.273,0.0088,0.0071,0.011,25.29,25.03,25.38,0.931,0.917,0.942,0.97,0.97,0.97,0.903,0.889,0.913,30.47,24.84,36.64,29.56,24.1,35.54,0,0,0,0,0,0,0.164,0,0.203,0.37,0.63,0.37,39
970351200000,2000,10,2000,1,31,0.435,0.139,0.295,18156.9,28.44,28.44,24.4,1,1,1,162.2,151.6,178.9,110.2,99.6,52,52,52,0,-1.421e-14,1.421e-14,0.322,0.291,0.343,110.2,99.6,126.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0813,0.0909,0.00512,0.00422,0.00654,0.0002,0.00017,0.00026,0.181,0.162,0.211,0.0071,0.0064,0.0083,25.34,25.34,25.35,0.918,0.911,0.929,0.97,0.969,0.97,0.89,0.883,0.901,25.17,22.56,29.32,24.4,21.85,28.44,0,0,0,0,0,0,0.136,0,0.14,0.32,0.68,0.32,41.7
973029600000,2000,11,2000,2,30,0.432,0.13,0.303,18697.4,29.82,29.82,25.97,1,1,1,166.7,151.9,182.8,116.7,101.9,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.301,0.274,0.329,116.7,101.9,132.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0817,0.0926,0.00567,0.00441,0.00704,0.00022,0.00017,0.00028,0.193,0.166,0.221,0.0075,0.0065,0.0087,25.34,25.34,25.34,0.923,0.912,0.932,0.97,0.97,0.97,0.895,0.885,0.904,26.77,23.09,30.74,25.97,22.39,29.82,0,0,0,0,0,0,0.144,0,0.129,0.3,0.7,0.3,43.3
975621600000,2000,12,2000,3,31,0.608,0.158,0.45,28143.6,54.74,54.74,37.83,2,1,1.096774193548387,227.1,187.4,308.8,168.1,128.4,59,59,59,0,-2.842e-14,2.842e-14,0.265,0.191,0.315,168.1,128.4,249.8,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.107,0.0925,0.135,0.01,0.00667,0.017,0.0004,0.00026,0.00068,0.27,0.215,0.381,0.011,0.0084,0.015,25.17,24.79,25.36,0.94,0.924,0.959,0.973,0.97,0.98,0.914,0.896,0.939,36.33,26.13,51.55,35.28,25.34,48.2,0,0,0,0,0,0,0.21,0,0.158,0.26,0.74,0.26,46.3
978300000000,2001,1,2000,4,31,1.31,0.213,1.1,65095.8,112.9,112.9,87.49,3,2,2.225806451612903,490.8,321.1,633.4,411.5,248.1,79.39,73,91,-5.501e-15,-5.684e-14,0,0.165,0.135,0.227,411.5,248.1,542.4,990,990,990,965.8,965,966.4,24.2,23.6,25,0.198,0.137,0.259,0.094,0.0168,0.163,0.0039,0.00067,0.0069,0.486,0.263,0.617,0.02,0.011,0.026,23.71,22.96,24.73,0.949,0.929,0.958,0.975,0.97,0.98,0.926,0.901,0.939,41.09,27.94,52.31,39.71,27.11,48.2,0,0,0,0,0,0,0.486,0,0.21,0.16,0.84,0.16,49.7
980978400000,2001,2,2000,5,28,2.24,0.276,1.91,102279,192.8,192.8,152.2,4,3,3.4642857142857144,924.8,642.4,1456,810.7,537.4,114.1,105,137,20.82,-1.137e-13,219.4,0.128,0.0941,0.163,789.8,537.4,1100,990,990,990,967.5,966.5,969.3,22.5,20.7,23.5,0.465,0.259,0.871,0.342,0.16,0.648,0.016,0.0068,0.031,1.05,0.603,1.82,0.048,0.026,0.088,21.41,18.84,22.93,0.954,0.95,0.957,0.979,0.972,0.98,0.934,0.923,0.938,44.88,38.26,51.12,43.78,37.19,48.2,0,0,0,0,0,0,0.846,0,0.33,0.12,0.85,0.15,45.7
983397600000,2001,3,2000,6,31,5.14,0.49,2.95,129505,188.1,188.1,174.1,4,4,4,1918,1497,2251,1735,1314,183,183,183,634.5,214.4,968,0.0969,0.0813,0.122,1100,1100,1100,990,990,990,970.8,969.5,971.7,19.2,18.3,20.5,0.921,0.889,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.84,1.87,0.097,0.089,0.1,17.35,16.42,18.69,0.949,0.946,0.952,0.98,0.98,0.98,0.93,0.927,0.933,44.4,41.9,47.99,43.52,41.07,47.03,0,0,0,0,0,0,0.967,0,2.19,0.095,0.57,0.43,25.2
986076000000,2001,4,2000,7,30,5.88,0.562,2.85,117846,170,170,163.7,4,4,4,2270,2025,2352,2053,1808,217,217,217,953.3,708.3,1035,0.0957,0.0923,0.107,1100,1100,1100,990,990,990,971.8,971.2,971.9,18.2,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.37,16.18,16.96,0.946,0.946,0.948,0.979,0.979,0.98,0.927,0.925,0.929,41.78,41.25,43.37,40.92,40.37,42.5,0,0,0,0,0,0,0.909,0,3.03,0.096,0.48,0.52,20
988668000000,2001,5,2000,8,31,4.07,0.514,2.84,135003,192.8,192.8,181.5,4,4,4,1519,1053,1993,1327,860.5,192,192,192,265.2,-1.137e-13,701.2,0.131,0.0963,0.182,1062,860.5,1100,990,990,990,969.6,968.1,971.1,20.4,18.9,21.9,0.821,0.504,0.926,0.589,0.356,0.648,0.029,0.016,0.034,1.7,1.09,1.87,0.084,0.05,0.099,18.75,17.05,20.84,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.33,41.96,49.99,45.36,41.13,48.2,0,0,0,0,0,0,1.01,0,1.23,0.13,0.7,0.3,33.2
991346400000,2001,6,2000,9,30,2.17,0.417,1.75,96907.5,166.6,166.6,134.6,4,3,3.1666666666666665,836.2,687.5,1029,675.2,526.5,161,161,161,3.79e-15,0,1.137e-13,0.195,0.156,0.234,675.2,526.5,868.4,990,990,990,967.2,966.7,968,22.8,22,23.3,0.355,0.262,0.508,0.249,0.153,0.359,0.011,0.0065,0.016,0.835,0.594,1.1,0.037,0.025,0.05,21.92,20.9,22.76,0.955,0.949,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.77,37.17,51.85,42.64,36.05,48.2,0,0,0,0,0,0,0.748,0,0.42,0.19,0.81,0.19,44.7
993938400000,2001,7,2000,10,31,1.5,0.498,1,58677.4,96.4,96.4,78.87,2,2,2,559.4,463.6,677.4,373.4,277.6,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.337,0.275,0.401,373.4,277.6,491.4,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.193,0.158,0.245,0.0752,0.03,0.131,0.0032,0.0012,0.0056,0.463,0.318,0.65,0.019,0.013,0.028,23.43,22.74,24,0.949,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,40.65,30.58,52.38,39.43,29.66,48.2,0,0,0,0,0,0,0.438,0,0.5,0.33,0.67,0.33,39.1
