datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1040594400000,2002,12,2002,3,12,7,0.106,0.0357,0.0707,4368.76,28.16,28.16,26,1,1,1,175.8,167.7,184.7,116.8,108.7,59,59,59,-4.06e-15,-1.421e-14,0,0.336,0.319,0.352,116.8,108.7,125.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.0856,0.0915,0.00568,0.00499,0.00643,0.00022,0.0002,0.00025,0.194,0.18,0.21,0.0076,0.007,0.0082,25.36,25.36,25.36,0.923,0.917,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.81,24.79,29.03,26,24.05,28.16,0,0,0,0,0,0,0.144,0,0.0353,0.34,0.67,0.33,41.2
1041199200000,2002,12,2002,3,13,7,0.114,0.0417,0.0727,4509.04,28.81,28.81,26.84,1,1,1,189.2,187.2,191.8,120.2,114.7,69,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.364,0.315,0.389,120.2,114.7,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0894,0.0925,0.00597,0.0055,0.00667,0.00023,0.00021,0.00026,0.202,0.192,0.215,0.0079,0.0075,0.0084,25.38,25.36,25.38,0.925,0.921,0.93,0.97,0.97,0.97,0.897,0.893,0.902,27.67,26.3,29.7,26.84,25.51,28.81,0,0,0,0,0,0,0.149,0,0.0413,0.37,0.64,0.36,39.6
1041804000000,2003,1,2002,4,14,7,0.121,0.0442,0.0769,4788.77,31.5,31.5,28.5,1,1,1,200.2,192.9,213.1,127.2,119.9,73,73,73,-4.06e-15,-1.421e-14,0,0.365,0.343,0.378,127.2,119.9,140.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0938,0.0913,0.0984,0.00656,0.00594,0.00766,0.00026,0.00023,0.0003,0.215,0.202,0.238,0.0084,0.0079,0.0093,25.36,25.28,25.38,0.929,0.925,0.935,0.97,0.97,0.97,0.901,0.897,0.907,29.39,27.6,32.47,28.5,26.77,31.5,0,0,0,0,0,0,0.158,0,0.0441,0.37,0.64,0.36,39.6
1042408800000,2003,1,2002,4,15,7,0.144,0.0442,0.0997,6260.87,42.96,42.96,37.27,1,1,1,237.8,219.4,261.5,164.8,146.4,73,73,73,-4.06e-15,-2.842e-14,0,0.308,0.279,0.333,164.8,146.4,188.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.101,0.115,0.00976,0.00819,0.0118,0.00038,0.00032,0.00047,0.282,0.249,0.324,0.011,0.0098,0.013,25.09,24.93,25.23,0.943,0.937,0.951,0.974,0.97,0.98,0.918,0.909,0.932,38.27,33.96,43.84,37.27,32.94,42.96,0,0,0,0,0,0,0.207,0,0.0443,0.31,0.69,0.31,43.5
1043013600000,2003,1,2002,4,16,7,0.178,0.0442,0.134,8231.78,53.42,53.42,49,2,1,1.4285714285714286,294.3,268.4,317.6,221.3,195.4,73,73,73,8.12e-15,0,2.842e-14,0.249,0.23,0.272,221.3,195.4,244.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.118,0.135,0.0146,0.0124,0.0165,0.00058,0.00049,0.00066,0.314,0.245,0.386,0.012,0.0098,0.015,24.8,24.73,24.89,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.896,0.94,39.24,26.03,51.85,37.88,25.24,48.2,0,0,0,0,0,0,0.272,0,0.044,0.25,0.75,0.25,46.2
1043618400000,2003,1,2002,4,17,7,0.208,0.0462,0.161,9787.43,60.03,60.03,58.26,2,2,2,343.4,325.5,360,266.9,252.5,76.43,73,85,0,0,0,0.223,0.21,0.241,266.9,252.5,275,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.138,0.147,0.025,0.0182,0.0288,0.001,0.00073,0.0012,0.291,0.269,0.304,0.012,0.011,0.012,24.59,24.5,24.7,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.03,28.44,30.94,29.13,27.59,30.02,0,0,0,0,0,0,0.324,0,0.047,0.22,0.77,0.23,47.1
1044223200000,2003,2,2002,5,18,7,0.225,0.0514,0.174,10504.5,65.15,65.15,62.53,2,2,2,372.1,364.1,384.3,287.1,279.1,85,85,85,0,0,0,0.228,0.221,0.233,287.1,279.1,299.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.151,0.148,0.156,0.0345,0.0307,0.0403,0.0014,0.0012,0.0016,0.322,0.31,0.34,0.013,0.013,0.014,24.42,24.34,24.47,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,32.23,31.33,33.58,31.26,30.39,32.57,0,0,0,0,0,0,0.347,0,0.051,0.23,0.77,0.23,46.7
1044828000000,2003,2,2002,5,19,7,0.248,0.0514,0.196,11849.3,76.16,76.16,70.53,2,2,2,409.4,388.4,434.9,324.4,303.4,85,85,85,0,0,0,0.208,0.195,0.219,324.4,303.4,349.9,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.165,0.157,0.173,0.0521,0.0422,0.0641,0.0021,0.0017,0.0026,0.378,0.347,0.416,0.015,0.014,0.017,24.18,24.03,24.31,0.944,0.941,0.948,0.971,0.97,0.974,0.917,0.913,0.924,36.32,34.03,39.09,35.27,33.01,38.08,0,0,0,0,0,0,0.392,0,0.052,0.21,0.79,0.21,47.8
1045432800000,2003,2,2002,5,20,7,0.283,0.0514,0.231,14019.6,88.41,88.41,83.45,2,2,2,467.8,445,491.5,382.8,360,85,85,85,0,0,0,0.182,0.173,0.191,382.8,360,406.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.177,0.193,0.0797,0.0689,0.0909,0.0033,0.0028,0.0038,0.466,0.431,0.501,0.019,0.018,0.021,23.83,23.69,23.97,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.61,40.18,45.11,41.73,39.23,44.21,0,0,0,0,0,0,0.464,0,0.052,0.18,0.82,0.18,49.5
1046037600000,2003,2,2002,5,21,7,0.314,0.0552,0.259,15562.2,95.24,95.24,92.63,2,2,2,519.4,496.1,547,428.2,411.1,91.29,85,107,-8.12e-15,-5.684e-14,0,0.175,0.162,0.2,428.2,411.1,440.7,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.202,0.195,0.208,0.101,0.0931,0.107,0.0042,0.0039,0.0045,0.535,0.508,0.555,0.022,0.021,0.023,23.53,23.38,23.66,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.26,45.58,48.59,46.32,44.67,47.62,0,0,0,0,0,0,0.515,0,0.055,0.18,0.82,0.18,49.6
1046642400000,2003,3,2002,6,22,7,0.354,0.0647,0.289,16572.5,105.2,105.2,98.65,3,2,2.2857142857142856,585.4,557.1,612.9,478.3,450.1,107,107,107,1.624e-14,0,5.684e-14,0.183,0.175,0.192,478.3,450.1,505.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.227,0.212,0.242,0.125,0.111,0.139,0.0053,0.0047,0.0059,0.585,0.535,0.631,0.025,0.023,0.027,23.18,23.1,23.32,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.73,35.49,52.68,44.36,34.43,48.2,0,0,0,0,0,0,0.548,0,0.065,0.18,0.82,0.18,46.8
1047247200000,2003,3,2002,6,23,7,0.381,0.0647,0.316,18249.3,109.9,109.9,108.6,3,3,3,630.2,620.8,636.4,523.2,513.8,107,107,107,0,0,0,0.17,0.168,0.172,523.2,513.8,529.4,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.252,0.247,0.256,0.15,0.144,0.155,0.0064,0.0061,0.0066,0.581,0.565,0.591,0.025,0.024,0.025,23,22.96,23.05,0.949,0.948,0.949,0.971,0.97,0.971,0.921,0.919,0.922,37.31,36.69,37.72,36.21,35.59,36.63,0,0,0,0,0,0,0.603,0,0.065,0.17,0.83,0.17,47.9
1047852000000,2003,3,2002,6,24,7,0.383,0.0647,0.318,18341.6,109.8,109.8,109.2,3,3,3,632.9,630.9,635.9,525.9,523.9,107,107,107,0,0,0,0.169,0.168,0.17,525.9,523.9,528.9,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.254,0.253,0.255,0.152,0.151,0.154,0.0065,0.0064,0.0065,0.585,0.582,0.59,0.025,0.025,0.025,22.98,22.97,22.99,0.949,0.949,0.949,0.971,0.97,0.971,0.921,0.921,0.922,37.49,37.36,37.68,36.39,36.25,36.59,0,0,0,0,0,0,0.607,0,0.065,0.17,0.83,0.17,47.9
1048456800000,2003,3,2002,6,25,7,0.383,0.0647,0.318,18348.2,110.3,110.3,109.2,3,3,3,633.1,630.7,638.3,526.1,523.7,107,107,107,0,0,0,0.169,0.168,0.17,526.1,523.7,531.3,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.254,0.253,0.257,0.152,0.151,0.156,0.0065,0.0064,0.0066,0.586,0.581,0.594,0.025,0.025,0.025,22.98,22.95,23,0.949,0.949,0.949,0.971,0.97,0.971,0.921,0.92,0.922,37.51,37.34,37.84,36.41,36.24,36.76,0,0,0,0,0,0,0.607,0,0.065,0.17,0.83,0.17,47.9
1049061600000,2003,3,2002,6,26,7,0.397,0.074,0.323,18548.8,111.7,111.7,110.4,3,3,3,656.1,643.5,665.4,533.6,523.7,122.4,107,125,0,0,0,0.186,0.166,0.193,533.6,523.7,540.4,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.262,0.257,0.267,0.157,0.151,0.162,0.0067,0.0064,0.0069,0.602,0.586,0.614,0.026,0.025,0.026,22.87,22.82,22.92,0.949,0.949,0.95,0.971,0.97,0.972,0.922,0.92,0.924,37.88,37.22,38.3,36.8,36.11,37.24,0,0,0,0,0,0,0.613,0,0.074,0.19,0.81,0.19,46.7
1049666400000,2003,4,2002,7,27,7,0.43,0.0756,0.354,20277.3,131.9,131.9,120.7,3,3,3,710.9,669.5,770.7,585.9,544.5,125,125,125,0,0,0,0.176,0.162,0.187,585.9,544.5,645.7,990,990,990,966.7,966.6,967,23.3,23,23.4,0.292,0.269,0.326,0.192,0.165,0.232,0.0083,0.007,0.01,0.691,0.621,0.792,0.03,0.027,0.034,22.57,22.23,22.8,0.953,0.95,0.956,0.977,0.973,0.98,0.931,0.925,0.937,41.17,38.57,44.85,40.23,37.52,43.95,0,0,0,0,0,0,0.671,0,0.076,0.18,0.82,0.18,47.2
1050271200000,2003,4,2002,7,28,7,0.574,0.0756,0.498,26789.9,190.9,190.9,159.5,4,3,3.5714285714285716,948.5,793,1157,823.5,668,125,125,125,1.624e-14,0,1.137e-13,0.134,0.108,0.158,823.5,668,1032,990,990,990,967.7,967.1,968.4,22.3,21.6,22.9,0.47,0.339,0.684,0.342,0.247,0.495,0.015,0.011,0.023,1.07,0.829,1.47,0.048,0.036,0.068,21.27,20.14,22.1,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.01,40.07,50.5,44.88,39.11,48.2,0,0,0,0,0,0,0.886,0,0.076,0.13,0.87,0.13,46.7
1050876000000,2003,4,2002,7,29,7,0.844,0.0756,0.665,32060.3,192.8,192.8,190.8,4,4,4,1396,1239,1482,1271,1114,125,125,125,171,14.29,256.6,0.0899,0.0844,0.101,1100,1100,1100,990,990,990,969.2,968.7,969.4,20.8,20.6,21.3,0.856,0.789,0.897,0.648,0.648,0.648,0.031,0.03,0.031,1.8,1.74,1.84,0.087,0.081,0.09,19.05,18.73,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.94,48.1,50.46,47.71,47.14,48.2,0,0,0,0,0,0,1.06,0,0.179,0.09,0.79,0.21,38
1051480800000,2003,4,2002,7,30,7,0.892,0.0988,0.665,31733.9,190.3,190.3,188.9,4,4,4,1475,1441,1494,1312,1249,163.3,125,192,212,148.8,269.2,0.111,0.0837,0.133,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.883,0.859,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.09,18.76,18.68,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.19,47.97,48.54,47.22,47.01,47.57,0,0,0,0,0,0,1.05,0,0.227,0.11,0.75,0.25,35.6
1052085600000,2003,5,2002,8,31,7,0.803,0.116,0.655,32175.4,192.8,192.8,191.5,4,4,4,1328,1216,1425,1136,1024,192,192,192,52.48,0,133.2,0.145,0.135,0.158,1084,1024,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.795,0.686,0.853,0.611,0.478,0.648,0.029,0.022,0.031,1.7,1.45,1.8,0.081,0.068,0.087,19.36,18.96,19.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.03,47.9,49.99,47.88,46.94,48.2,0,0,0,0,0,0,1.06,0,0.148,0.14,0.82,0.18,40.1
1052690400000,2003,5,2002,8,32,7,0.661,0.116,0.545,28621.2,183.2,183.2,170.4,4,4,4,1093,1014,1180,900.6,822.3,192,192,192,-3.248e-14,-1.137e-13,1.137e-13,0.176,0.163,0.189,900.6,822.3,987.5,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.542,0.469,0.632,0.375,0.337,0.417,0.017,0.015,0.019,1.16,1.03,1.32,0.053,0.047,0.062,20.65,20.21,21.03,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.48,40.42,46.75,42.59,39.49,45.81,0,0,0,0,0,0,0.946,0,0.116,0.18,0.82,0.18,43.3
1053295200000,2003,5,2002,8,33,7,0.563,0.0967,0.466,24793.1,155.9,155.9,147.6,4,3,3.2857142857142856,930.6,877,991.9,770.8,730,159.9,147,192,0,0,0,0.171,0.155,0.198,770.8,730,801.5,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.417,0.377,0.449,0.311,0.289,0.327,0.014,0.013,0.015,0.99,0.937,1.03,0.044,0.041,0.046,21.39,21.15,21.66,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.7,39.52,52.12,45.5,38.53,48.2,0,0,0,0,0,0,0.82,0,0.097,0.17,0.83,0.17,44
1053900000000,2003,5,2002,8,34,7,0.498,0.0865,0.411,23062.2,143,143,137.3,3,3,3,823,787,862.4,680,650.7,143,119,147,0,0,0,0.174,0.151,0.184,680,650.7,715.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.346,0.33,0.367,0.255,0.236,0.279,0.011,0.01,0.012,0.85,0.801,0.91,0.037,0.035,0.04,21.96,21.74,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.69,44.97,48.65,45.76,44.07,47.67,0,0,0,0,0,0,0.763,0,0.087,0.17,0.83,0.17,46.3
1054504800000,2003,6,2002,9,35,7,0.451,0.072,0.379,21612.4,134.3,134.3,128.6,3,3,3,745.8,711,777.5,626.8,592,119,119,119,0,0,0,0.16,0.153,0.167,626.8,592,658.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.314,0.294,0.332,0.22,0.196,0.241,0.0095,0.0084,0.01,0.758,0.7,0.812,0.033,0.03,0.035,22.36,22.18,22.56,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.937,43.76,41.64,45.67,42.88,40.79,44.75,0,0,0,0,0,0,0.715,0,0.072,0.16,0.84,0.16,47.9
1055109600000,2003,6,2002,9,36,7,0.405,0.072,0.333,19128.4,120.1,120.1,113.9,3,3,3,669.2,639.7,699.8,550.2,520.7,119,119,119,0,0,0,0.178,0.17,0.186,550.2,520.7,580.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.27,0.254,0.288,0.169,0.149,0.189,0.0072,0.0063,0.0081,0.629,0.579,0.681,0.027,0.025,0.029,22.79,22.62,22.96,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,38.97,37.07,40.93,37.95,35.95,40.03,0,0,0,0,0,0,0.633,0,0.072,0.18,0.82,0.18,47.2
1055714400000,2003,6,2002,9,37,7,0.365,0.0792,0.286,16451.5,106,106,97.93,3,2,2.4285714285714284,603.7,578.2,630.1,472.7,417.2,131,119,161,-8.12e-15,-5.684e-14,5.684e-14,0.218,0.189,0.278,472.7,417.2,511.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.229,0.205,0.248,0.122,0.0959,0.142,0.0052,0.004,0.006,0.565,0.525,0.63,0.024,0.022,0.027,23.12,23.02,23.27,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.937,43.32,35.2,52.37,41.52,34.14,48.2,0,0,0,0,0,0,0.544,0,0.079,0.22,0.78,0.22,45.1
1056319200000,2003,6,2002,9,38,7,0.331,0.0974,0.234,13958.8,87.64,87.64,83.09,2,2,2,548.1,526.5,570.2,387.1,365.5,161,161,161,1.624e-14,-5.684e-14,5.684e-14,0.294,0.282,0.306,387.1,365.5,409.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.195,0.187,0.203,0.0817,0.0715,0.0922,0.0034,0.003,0.0039,0.48,0.448,0.513,0.02,0.019,0.022,23.45,23.32,23.58,0.953,0.951,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.43,40.17,44.71,41.54,39.23,43.82,0,0,0,0,0,0,0.462,0,0.097,0.29,0.71,0.29,42.2
1056924000000,2003,6,2002,9,39,7,0.303,0.0839,0.219,13091.9,81.66,81.66,77.93,2,2,2,500.2,481.4,519.6,361.5,346.4,138.7,135,161,-8.12e-15,-5.684e-14,0,0.277,0.263,0.31,361.5,346.4,377.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.184,0.179,0.19,0.0696,0.0625,0.0773,0.0029,0.0026,0.0032,0.44,0.417,0.465,0.018,0.017,0.019,23.71,23.62,23.82,0.95,0.948,0.952,0.976,0.972,0.98,0.927,0.922,0.933,39.93,38.34,41.68,38.96,37.29,40.83,0,0,0,0,0,0,0.433,0,0.084,0.28,0.72,0.28,43.2
1057528800000,2003,7,2002,10,40,7,0.278,0.0816,0.196,11718.7,73.28,73.28,69.75,2,2,2,459.1,443.4,475.6,324.1,308.4,135,135,135,0,0,0,0.294,0.284,0.304,324.1,308.4,340.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.165,0.177,0.052,0.0445,0.0598,0.0021,0.0018,0.0025,0.384,0.36,0.409,0.016,0.015,0.017,23.95,23.85,24.04,0.945,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.92,35.95,34.25,37.73,34.88,33.22,36.64,0,0,0,0,0,0,0.388,0,0.082,0.29,0.71,0.29,42.2
1058133600000,2003,7,2002,10,41,7,0.256,0.0816,0.174,10446.7,65.35,65.35,62.18,2,2,2,423.4,409.2,438.2,288.4,274.2,135,135,135,0,0,0,0.319,0.308,0.33,288.4,274.2,303.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.163,0.0351,0.0284,0.0421,0.0014,0.0012,0.0017,0.33,0.309,0.353,0.013,0.013,0.014,24.16,24.08,24.25,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.05,30.48,33.69,31.09,29.57,32.68,0,0,0,0,0,0,0.345,0,0.082,0.32,0.68,0.32,40.8
1058738400000,2003,7,2002,10,42,7,0.238,0.0816,0.156,9362.57,58.37,58.37,55.73,2,2,2,393.3,381,405.6,258.3,246,135,135,135,4.06e-15,0,2.842e-14,0.343,0.333,0.354,258.3,246,270.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.143,0.152,0.0211,0.0167,0.0267,0.00086,0.00067,0.0011,0.286,0.268,0.304,0.012,0.011,0.012,24.35,24.27,24.43,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.73,27.35,30.09,27.86,26.53,29.19,0,0,0,0,0,0,0.31,0,0.082,0.34,0.66,0.34,39.3
1059343200000,2003,7,2002,10,43,7,0.221,0.0765,0.145,8677.6,53.66,53.66,51.65,2,2,2,365.6,352.9,376.9,239.2,231.3,126.4,115,135,8.12e-15,0,2.842e-14,0.346,0.317,0.369,239.2,231.3,247.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.14,0.137,0.142,0.0161,0.0154,0.0168,0.00065,0.00062,0.00068,0.26,0.252,0.267,0.01,0.01,0.011,24.51,24.45,24.58,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.896,0.901,26.62,25.67,27.66,25.83,24.9,26.83,0,0,0,0,0,0,0.287,0,0.076,0.35,0.66,0.34,39.3
1059948000000,2003,8,2002,11,44,7,0.203,0.0696,0.134,8165.25,50.44,50.44,48.6,2,1,1.2857142857142858,336.4,324.1,348.2,221.4,209.1,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.342,0.33,0.355,221.4,209.1,233.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.127,0.136,0.0146,0.0135,0.0156,0.00058,0.00054,0.00063,0.343,0.247,0.395,0.014,0.0099,0.016,24.58,24.5,24.63,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.18,25.6,51.97,41.45,24.83,48.2,0,0,0,0,0,0,0.27,0,0.069,0.34,0.66,0.34,40.2
1060552800000,2003,8,2002,11,45,7,0.188,0.0696,0.118,7438.89,46.53,46.53,44.28,1,1,1,310.6,301.4,320.6,195.6,186.4,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.371,0.359,0.382,195.6,186.4,205.6,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.126,0.0124,0.0116,0.0132,0.00049,0.00046,0.00053,0.342,0.325,0.359,0.014,0.013,0.014,24.71,24.64,24.77,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.18,43.05,47.48,44.28,42.19,46.53,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.6
1061157600000,2003,8,2002,11,46,7,0.175,0.0696,0.105,6599.47,41.5,41.5,39.28,1,1,1,289.4,280.4,298.4,174.4,165.4,115,115,115,0,-2.842e-14,2.842e-14,0.397,0.385,0.41,174.4,165.4,183.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0106,0.00981,0.0113,0.00042,0.00039,0.00045,0.304,0.287,0.32,0.012,0.011,0.013,24.84,24.79,24.89,0.947,0.944,0.95,0.976,0.972,0.98,0.925,0.918,0.931,40.23,38.11,42.35,39.28,37.05,41.5,0,0,0,0,0,0,0.218,0,0.07,0.4,0.6,0.4,37.7
1061762400000,2003,8,2002,11,47,7,0.164,0.0696,0.0941,5836.11,36.44,36.44,34.74,1,1,1,270.5,263.2,277.9,155.5,148.2,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.425,0.414,0.437,155.5,148.2,162.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.111,0.00897,0.00834,0.0096,0.00036,0.00033,0.00038,0.27,0.257,0.283,0.011,0.01,0.011,24.95,24.91,24.99,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.81,34.08,37.54,34.74,33.05,36.44,0,0,0,0,0,0,0.193,0,0.0699,0.42,0.57,0.43,35.6
1062367200000,2003,9,2002,12,48,7,0.151,0.055,0.0963,6008.28,38.27,38.27,35.76,1,1,1,250.3,241,260.7,159.3,150,91,91,91,4.06e-15,0,2.842e-14,0.364,0.349,0.378,159.3,150,169.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.111,0.00929,0.0085,0.0102,0.00037,0.00034,0.0004,0.274,0.258,0.293,0.011,0.01,0.012,25.03,24.96,25.1,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.921,36.83,34.67,39.27,35.76,33.63,38.27,0,0,0,0,0,0,0.199,0,0.0547,0.36,0.64,0.36,39.8
1062972000000,2003,9,2002,12,49,7,0.139,0.055,0.0839,5217.89,32.94,32.94,31.06,1,1,1,229.8,222.2,238,138.8,131.2,91,91,91,0,0,0,0.396,0.382,0.41,138.8,131.2,147,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0973,0.103,0.00754,0.0069,0.00825,0.0003,0.00027,0.00032,0.237,0.224,0.252,0.0093,0.0088,0.0099,25.18,25.12,25.24,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.02,30.23,33.96,31.06,29.32,32.94,0,0,0,0,0,0,0.173,0,0.0551,0.4,0.6,0.4,37.5
1063576800000,2003,9,2002,12,50,7,0.129,0.055,0.0743,4605.78,28.76,28.76,27.42,1,1,1,213.9,208.2,219.7,122.9,117.2,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.426,0.414,0.437,122.9,117.2,128.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0924,0.0965,0.00619,0.00571,0.00669,0.00024,0.00022,0.00026,0.209,0.199,0.219,0.0082,0.0078,0.0086,25.31,25.26,25.35,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.26,26.89,29.65,27.42,26.09,28.76,0,0,0,0,0,0,0.152,0,0.0547,0.43,0.58,0.42,35.7
1064181600000,2003,9,2002,12,51,7,0.121,0.055,0.0663,1813.51,25.64,25.64,10.79,1,1,1,200.5,194.8,206.3,109.5,103.8,91,91,91,0,-1.421e-14,1.421e-14,0.454,0.441,0.467,109.5,103.8,115.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0877,0.0917,0.00506,0.00457,0.00555,0.0002,0.00018,0.00022,0.185,0.175,0.195,0.0072,0.0068,0.0076,25.4,25.37,25.42,0.394,0,0.922,0.416,0,0.97,0.383,0,0.894,11.13,0,26.43,10.79,0,25.64,0,4,0,0,0.571,0,0.06,0.571,0.0547,0.45,0.55,0.45,15
1064786400000,2003,9,2002,12,52,7,0.114,0.0382,0.076,3654.46,31.1,31.1,21.75,1,1,1,188.8,184.7,192.9,125.6,100.5,63.14,52,91,0,-1.421e-14,1.421e-14,0.333,0.273,0.475,125.6,100.5,138.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0865,0.0949,0.00643,0.00429,0.00749,0.00025,0.00017,0.00029,0.21,0.169,0.231,0.0082,0.0066,0.009,25.37,25.35,25.41,0.666,0,0.934,0.693,0,0.97,0.646,0,0.906,22.43,0,32.07,21.75,0,31.1,0,2,0,0,0.286,0,0.121,0.286,0.038,0.34,0.67,0.33,32.1
1065391200000,2003,10,2003,1,1,7,0.109,0.0351,0.0736,4565.6,29.48,29.48,27.18,1,1,1,179.7,176.8,183.3,121.7,103.8,58,52,73,0,0,0,0.323,0.284,0.413,121.7,103.8,131.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0856,0.0925,0.00609,0.00457,0.00691,0.00024,0.00018,0.00027,0.203,0.173,0.219,0.0079,0.0068,0.0086,25.36,25.35,25.38,0.925,0.913,0.931,0.97,0.97,0.97,0.897,0.886,0.903,28.02,23.58,30.39,27.18,22.88,29.48,0,0,0,0,0,0,0.151,0,0.0354,0.32,0.68,0.32,41.9
1065996000000,2003,10,2003,1,2,7,0.106,0.0442,0.0615,3758.66,23.14,23.14,22.37,1,1,1,174.6,171.3,177.8,101.6,98.29,73,73,73,-8.121e-15,-1.421e-14,0,0.418,0.41,0.426,101.6,98.29,104.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0836,0.0859,0.00439,0.0041,0.00466,0.00017,0.00016,0.00018,0.169,0.163,0.175,0.0066,0.0064,0.0068,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.887,23.08,22.33,23.85,22.37,21.61,23.14,0,0,0,0,0,0,0.124,0,0.0445,0.42,0.58,0.42,35.5
1066600800000,2003,10,2003,1,3,7,0.109,0.0442,0.0649,3986.38,24.25,24.25,23.73,1,1,1,180.3,176.8,182.5,107.3,103.8,73,73,73,0,-1.421e-14,1.421e-14,0.405,0.4,0.413,107.3,103.8,109.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0856,0.0876,0.00487,0.00457,0.00506,0.00019,0.00018,0.0002,0.179,0.173,0.183,0.007,0.0068,0.0072,25.38,25.38,25.38,0.916,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,24.46,23.58,25,23.73,22.88,24.25,0,0,0,0,0,0,0.132,0,0.0441,0.41,0.6,0.4,36.6
1067205600000,2003,10,2003,1,4,7,0.103,0.0431,0.0596,3640.08,22.42,22.42,21.67,1,1,1,169.8,166.1,174.8,98.52,94.73,71.29,67,73,-4.06e-15,-1.421e-14,0,0.42,0.401,0.435,98.52,94.73,101.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0824,0.0849,0.00412,0.0038,0.00441,0.00016,0.00015,0.00017,0.163,0.157,0.169,0.0064,0.0061,0.0066,25.38,25.37,25.38,0.913,0.911,0.917,0.968,0.966,0.97,0.884,0.882,0.886,22.38,21.62,23.12,21.67,20.89,22.42,0,0,0,0,0,0,0.12,0,0.0434,0.42,0.58,0.42,35.3
1067810400000,2003,11,2003,2,5,7,0.103,0.0405,0.0626,3830.59,23.45,23.45,22.8,1,1,1,170.5,165.8,173.2,103.5,98.82,67,67,67,0,-1.421e-14,1.421e-14,0.393,0.387,0.404,103.5,98.82,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0828,0.0854,0.00454,0.00415,0.00478,0.00018,0.00016,0.00019,0.171,0.163,0.176,0.0067,0.0064,0.0069,25.37,25.37,25.37,0.913,0.911,0.915,0.97,0.968,0.97,0.886,0.883,0.888,23.52,22.42,24.18,22.8,21.71,23.45,0,0,0,0,0,0,0.127,0,0.0404,0.39,0.61,0.39,37.2
1068415200000,2003,11,2003,2,6,7,0.106,0.0317,0.0747,4635.95,29.49,29.49,27.59,1,1,1,175.9,169.1,181.4,123.5,102.9,52.43,50,67,0,-1.421e-14,1.421e-14,0.299,0.276,0.394,123.5,102.9,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0842,0.0921,0.00624,0.0045,0.00692,0.00024,0.00018,0.00027,0.205,0.17,0.219,0.008,0.0067,0.0086,25.35,25.34,25.37,0.926,0.913,0.931,0.97,0.97,0.97,0.899,0.885,0.903,28.45,23.37,30.41,27.59,22.67,29.49,0,0,0,0,0,0,0.153,0,0.0313,0.3,0.7,0.3,43.7
1069020000000,2003,11,2003,2,7,7,0.112,0.0302,0.0813,5076.96,31.38,31.38,30.22,1,1,1,184.5,180.6,189.3,134.5,130.6,50,50,50,0,0,0,0.271,0.264,0.277,134.5,130.6,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0919,0.0949,0.00718,0.00685,0.00759,0.00028,0.00027,0.0003,0.224,0.217,0.233,0.0088,0.0085,0.0091,25.34,25.34,25.35,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.15,30.21,32.35,30.22,29.3,31.38,0,0,0,0,0,0,0.168,0,0.0307,0.27,0.73,0.27,45.3
1069624800000,2003,11,2003,2,8,7,0.119,0.0302,0.0888,5574.29,33.81,33.81,33.18,1,1,1,196.8,193.4,199.4,146.8,143.4,50,50,50,0,0,0,0.254,0.251,0.258,146.8,143.4,149.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0976,0.0964,0.0985,0.00823,0.00794,0.00845,0.00032,0.00031,0.00033,0.247,0.24,0.251,0.0096,0.0094,0.0098,25.35,25.35,25.35,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34.21,33.36,34.86,33.18,32.36,33.81,0,0,0,0,0,0,0.184,0,0.0302,0.25,0.75,0.25,46.8
1070229600000,2003,12,2003,3,9,7,0.12,0.0357,0.0845,5291.16,32.49,32.49,31.49,1,1,1,198.7,193.7,203,139.7,134.7,59,59,59,0,0,0,0.297,0.291,0.305,139.7,134.7,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0947,0.098,0.00763,0.0072,0.00799,0.0003,0.00028,0.00031,0.235,0.226,0.243,0.0092,0.0088,0.0095,25.36,25.34,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.47,31.24,33.5,31.49,30.3,32.49,0,0,0,0,0,0,0.175,0,0.0355,0.3,0.7,0.3,44.1
1070834400000,2003,12,2003,3,10,7,0.123,0.0357,0.0877,5495.95,34.81,34.81,32.71,1,1,1,204,194,213.1,145,135,59,59,59,0,0,0,0.29,0.277,0.304,145,135,154.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0948,0.102,0.00808,0.00722,0.00885,0.00032,0.00028,0.00035,0.245,0.227,0.261,0.0096,0.0089,0.01,25.32,25.26,25.36,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.73,31.3,35.88,32.71,30.36,34.81,0,0,0,0,0,0,0.182,0,0.0353,0.29,0.71,0.29,44.7
1071439200000,2003,12,2003,3,11,7,0.133,0.0357,0.097,6090.22,37.06,37.06,36.25,1,1,1,219.4,216.1,222.7,160.4,157.1,59,59,59,0,0,0,0.269,0.265,0.273,160.4,157.1,163.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00938,0.00911,0.00966,0.00037,0.00036,0.00038,0.272,0.266,0.278,0.011,0.01,0.011,25.21,25.19,25.24,0.942,0.941,0.943,0.971,0.97,0.972,0.914,0.913,0.917,37.35,36.59,38.13,36.25,35.49,37.06,0,0,0,0,0,0,0.201,0,0.036,0.27,0.73,0.27,45.8
1072044000000,2003,12,2003,3,12,7,0.139,0.0357,0.103,6531.72,39.84,39.84,38.88,1,1,1,230,223.5,233.9,171,164.5,59,59,59,0,0,0,0.256,0.252,0.264,171,164.5,174.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.109,0.0103,0.00973,0.0106,0.0004,0.00038,0.00042,0.291,0.28,0.298,0.011,0.011,0.012,25.13,25.1,25.18,0.945,0.943,0.947,0.976,0.972,0.978,0.922,0.917,0.925,39.85,38.32,40.75,38.88,37.26,39.84,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,47
1072648800000,2003,12,2003,3,13,7,0.144,0.0405,0.104,6541.87,40.04,40.04,38.94,1,1,1,238.6,233.4,244.3,171.6,165.3,67,59,73,0,0,0,0.28,0.251,0.306,171.6,165.3,175.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.109,0.0103,0.0098,0.0107,0.00041,0.00039,0.00042,0.293,0.283,0.3,0.012,0.011,0.012,25.08,25.04,25.1,0.946,0.944,0.947,0.976,0.973,0.978,0.923,0.918,0.926,39.9,38.37,40.94,38.94,37.32,40.04,0,0,0,0,0,0,0.216,0,0.04,0.28,0.72,0.28,45.4
1073253600000,2004,1,2003,4,14,7,0.156,0.0442,0.111,7041.34,46.06,46.06,41.91,1,1,1,257.2,244.3,274.9,184.2,171.3,73,73,73,8.12e-15,0,2.842e-14,0.284,0.266,0.299,184.2,171.3,201.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.12,0.0114,0.0103,0.0129,0.00045,0.00041,0.00051,0.317,0.293,0.348,0.013,0.012,0.014,24.96,24.85,25.04,0.95,0.946,0.955,0.979,0.976,0.98,0.929,0.922,0.936,42.82,39.78,47,41.91,38.8,46.06,0,0,0,0,0,0,0.233,0,0.045,0.28,0.71,0.29,45.1
1073858400000,2004,1,2003,4,15,7,0.184,0.0442,0.14,8502.28,54.7,54.7,50.61,2,1,1.5714285714285714,304,282.9,323.3,231,209.8,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.241,0.226,0.258,231,209.8,250.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.123,0.137,0.0154,0.0136,0.0172,0.00061,0.00054,0.00069,0.307,0.247,0.393,0.012,0.0098,0.016,24.77,24.71,24.82,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.22,26.21,52.71,35.61,25.43,48.2,0,0,0,0,0,0,0.281,0,0.044,0.24,0.76,0.24,46.2
1074463200000,2004,1,2003,4,16,7,0.217,0.0442,0.173,10487.3,67.62,67.62,62.42,2,2,2,359,333.4,383.2,286,260.4,73,73,73,0,0,0,0.204,0.191,0.219,286,260.4,310.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.141,0.158,0.034,0.0219,0.0454,0.0014,0.00088,0.0018,0.319,0.281,0.356,0.013,0.011,0.014,24.49,24.33,24.65,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,32.18,29.33,34.85,31.21,28.45,33.81,0,0,0,0,0,0,0.347,0,0.044,0.2,0.8,0.2,48.3
1075068000000,2004,1,2003,4,17,7,0.256,0.0452,0.211,12761.7,81.77,81.77,75.96,2,2,2,422.9,390.6,459.5,348.2,317.6,74.71,73,85,0,0,0,0.177,0.164,0.187,348.2,317.6,374.5,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.172,0.161,0.182,0.0633,0.0489,0.0758,0.0026,0.002,0.0031,0.413,0.367,0.453,0.017,0.015,0.019,24.08,23.88,24.28,0.948,0.943,0.952,0.974,0.97,0.98,0.924,0.915,0.932,38.97,35.66,41.73,37.98,34.59,40.89,0,0,0,0,0,0,0.422,0,0.045,0.18,0.82,0.18,49.9
1075672800000,2004,2,2003,5,18,7,0.306,0.0514,0.254,15271.4,96.4,96.4,90.9,2,2,2,505.6,471.8,542.3,420.6,386.8,85,85,85,0,-5.684e-14,5.684e-14,0.169,0.157,0.18,420.6,386.8,457.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.198,0.187,0.211,0.0975,0.0816,0.115,0.004,0.0034,0.0048,0.522,0.472,0.577,0.022,0.019,0.024,23.6,23.38,23.81,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.53,43.04,50.21,45.45,42.18,48.2,0,0,0,0,0,0,0.505,0,0.052,0.17,0.83,0.17,49.9
1076277600000,2004,2,2003,5,19,7,0.371,0.0514,0.319,18456.2,122.9,122.9,109.9,3,2,2.857142857142857,613.1,557.4,675.5,528.1,472.4,85,85,85,8.12e-15,0,5.684e-14,0.139,0.126,0.152,528.1,472.4,590.5,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.25,0.218,0.285,0.155,0.122,0.195,0.0066,0.0051,0.0084,0.6,0.519,0.689,0.025,0.022,0.029,23.05,22.71,23.3,0.95,0.945,0.956,0.975,0.97,0.98,0.926,0.917,0.937,40.26,35.16,51.6,38.91,34.11,48.2,0,0,0,0,0,0,0.61,0,0.052,0.14,0.86,0.14,49.7
1076882400000,2004,2,2003,5,20,7,0.447,0.0549,0.392,22373.4,137.3,137.3,133.2,3,3,3,739,694.4,774,648.3,609.4,90.71,85,105,0,0,0,0.123,0.112,0.137,648.3,609.4,670.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.319,0.296,0.333,0.234,0.208,0.249,0.01,0.0089,0.011,0.787,0.721,0.825,0.034,0.031,0.036,22.36,22.18,22.6,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.3,42.99,46.69,44.39,42.13,45.76,0,0,0,0,0,0,0.74,0,0.055,0.12,0.88,0.12,50.1
1077487200000,2004,2,2003,5,21,7,0.483,0.0635,0.419,23609.5,144.4,144.4,140.5,3,3,3,798.2,780.1,821.7,693.2,675.1,105,105,105,0,0,0,0.132,0.128,0.135,693.2,675.1,716.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.347,0.337,0.361,0.264,0.252,0.28,0.012,0.011,0.012,0.866,0.835,0.905,0.038,0.036,0.04,22.04,21.91,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.8,46.78,49.12,46.84,45.84,48.14,0,0,0,0,0,0,0.781,0,0.064,0.13,0.87,0.13,48.9
1078092000000,2004,3,2003,6,22,7,0.527,0.078,0.449,24444.3,156,156,145.5,4,3,3.142857142857143,871.5,831,927.7,742.5,702,129,129,129,0,0,0,0.148,0.139,0.155,742.5,702,798.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.388,0.357,0.437,0.295,0.27,0.326,0.013,0.012,0.015,0.946,0.886,1.01,0.042,0.039,0.045,21.67,21.41,21.89,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.37,39.97,51.95,46.64,39.01,48.2,0,0,0,0,0,0,0.808,0,0.078,0.15,0.85,0.15,46.4
1078696800000,2004,3,2003,6,23,7,0.634,0.078,0.556,29381.3,190,190,174.9,4,4,4,1048,953.3,1154,919,824.3,129,129,129,1.624e-14,0,1.137e-13,0.124,0.112,0.135,919,824.3,1025,990,990,990,968,967.7,968.4,22,21.6,22.3,0.552,0.461,0.671,0.39,0.338,0.48,0.018,0.015,0.022,1.19,1.02,1.44,0.054,0.046,0.066,20.76,20.18,21.27,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,44.63,41,48.46,43.72,40.1,47.49,0,0,0,0,0,0,0.972,0,0.078,0.12,0.88,0.12,46.3
1079301600000,2004,3,2003,6,24,7,0.811,0.078,0.662,32204,192.8,192.8,191.7,4,4,4,1341,1196,1485,1212,1067,129,129,129,117.1,0,255.7,0.0967,0.0869,0.108,1095,1067,1100,990,990,990,969,968.5,969.4,21,20.6,21.5,0.823,0.733,0.891,0.638,0.575,0.648,0.03,0.027,0.032,1.76,1.6,1.84,0.084,0.075,0.089,19.26,18.73,19.88,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.31,48.09,50.47,47.92,47.13,48.2,0,0,0,0,0,0,1.06,0,0.149,0.096,0.82,0.18,39.7
1079906400000,2004,3,2003,6,25,7,1.09,0.078,0.665,29802.8,186.4,186.4,177.4,4,4,4,1809,1545,2108,1680,1416,129,129,129,579.9,316.4,879,0.0721,0.0612,0.0835,1100,1100,1100,990,990,990,970.5,969.6,971.4,19.5,18.6,20.4,0.919,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.85,1.87,0.096,0.091,0.1,17.66,16.76,18.52,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,45.25,42.83,47.54,44.35,41.97,46.59,0,0,0,0,0,0,0.986,0,0.425,0.072,0.61,0.39,27.3
1080511200000,2004,3,2003,6,26,7,1.52,0.108,0.665,26411.3,164.8,164.8,157.2,4,4,4,2506,2229,2749,2326,2100,179.3,129,217,1226,999.8,1432,0.0708,0.0532,0.0861,1100,1100,1100,990,990,990,972.3,971.7,972.9,17.7,17.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.81,15.22,16.47,0.944,0.942,0.946,0.976,0.973,0.98,0.922,0.917,0.927,40.25,38.66,42.05,39.3,37.62,41.21,0,0,0,0,0,0,0.873,0,0.855,0.071,0.44,0.56,17.4
1081116000000,2004,4,2003,7,27,7,1.77,0.131,0.665,24460.7,148.8,148.8,145.6,4,4,4,2924,2808,3001,2707,2591,217,217,217,1607,1491,1684,0.0742,0.0723,0.0773,1100,1100,1100,990,990,990,973.3,973.1,973.5,16.7,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.79,14.61,15.07,0.94,0.939,0.941,0.971,0.97,0.972,0.912,0.911,0.915,37.5,36.99,38.27,36.4,35.88,37.21,0,0,0,0,0,0,0.809,0,1.105,0.074,0.38,0.62,13.8
1081720800000,2004,4,2003,7,28,7,1.81,0.131,0.665,24133.9,144.5,144.5,143.7,4,4,4,2995,2964,3009,2778,2747,217,217,217,1678,1647,1692,0.0724,0.0721,0.0732,1100,1100,1100,990,990,990,973.5,973.4,973.5,16.5,16.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.62,14.59,14.7,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.91,0.911,37.02,36.93,37.23,35.91,35.82,36.11,0,0,0,0,0,0,0.798,0,1.145,0.072,0.37,0.63,13.3
1082325600000,2004,4,2003,7,29,7,1.73,0.131,0.665,24733.7,149.7,149.7,147.2,4,4,4,2866,2776,2944,2649,2559,217,217,217,1549,1459,1627,0.0758,0.0737,0.0782,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.75,15.15,0.941,0.939,0.942,0.971,0.97,0.973,0.914,0.912,0.916,37.89,37.36,38.48,36.81,36.26,37.43,0,0,0,0,0,0,0.818,0,1.065,0.076,0.38,0.62,14.3
1082930400000,2004,4,2003,7,30,7,1.59,0.141,0.665,25858.8,157.4,157.4,153.9,4,4,4,2624,2500,2741,2390,2224,233.9,217,276,1290,1124,1424,0.0895,0.0792,0.11,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.24,15.82,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.917,0.922,39.47,38.71,40.29,38.48,37.67,39.35,0,0,0,0,0,0,0.855,0,0.925,0.089,0.42,0.58,16.3
1083535200000,2004,5,2003,8,31,7,1.41,0.167,0.665,27235.2,166,166,162.1,4,4,4,2328,2181,2458,2052,1905,276,276,276,952.2,805,1082,0.119,0.112,0.127,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.23,15.92,16.59,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.4,40.56,42.36,40.53,39.64,41.51,0,0,0,0,0,0,0.901,0,0.745,0.12,0.47,0.53,19.3
1084140000000,2004,5,2003,8,32,7,1.19,0.167,0.665,28895.2,176.8,176.8,172,4,4,4,1969,1822,2126,1693,1546,276,276,276,592.8,445.9,750.2,0.14,0.13,0.151,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.15,16.72,17.6,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.88,42.71,45.1,43,41.86,44.19,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
1084744800000,2004,5,2003,8,33,7,1,0.167,0.665,30685.1,186.7,186.7,182.6,4,4,4,1653,1539,1777,1377,1263,276,276,276,276.9,162.9,401.4,0.167,0.155,0.179,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.914,0.887,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.09,0.096,18.16,17.74,18.56,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.59,45.49,47.64,45.66,44.58,46.69,0,0,0,0,0,0,1.01,0,0.335,0.17,0.67,0.33,30.7
1085349600000,2004,5,2003,8,34,7,0.837,0.167,0.644,31488.1,192,192,187.4,4,4,4,1384,1242,1504,1108,966.2,276,276,276,43.4,0,127.8,0.2,0.184,0.222,1065,966.2,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.784,0.621,0.871,0.578,0.407,0.648,0.028,0.019,0.032,1.65,1.3,1.82,0.079,0.061,0.089,19.23,18.68,20.04,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.81,45.33,48.97,46.86,44.42,47.99,0,0,0,0,0,0,1.04,0,0.193,0.2,0.77,0.23,37.6
1085954400000,2004,5,2003,8,35,7,0.661,0.107,0.554,29093.8,185.4,185.4,173.2,4,4,4,1093,1002,1199,915.9,840.8,177.4,161,276,3.248e-14,0,1.137e-13,0.161,0.139,0.23,915.9,840.8,996.2,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.556,0.483,0.64,0.382,0.346,0.421,0.018,0.016,0.019,1.19,1.06,1.34,0.055,0.048,0.062,20.62,20.26,21.04,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.18,41.38,47.29,43.29,40.51,46.35,0,0,0,0,0,0,0.962,0,0.107,0.16,0.84,0.16,44
1086559200000,2004,6,2003,9,36,7,0.555,0.0974,0.458,24716.3,158.3,158.3,147.1,4,3,3.2857142857142856,918.1,862.4,979.6,757.1,701.4,161,161,161,0,0,0,0.176,0.164,0.187,757.1,701.4,818.6,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.408,0.362,0.463,0.303,0.27,0.335,0.014,0.012,0.015,0.967,0.889,1.03,0.043,0.039,0.046,21.46,21.16,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.91,39.64,51.73,45.31,38.66,48.2,0,0,0,0,0,0,0.817,0,0.097,0.18,0.83,0.17,44.5
1087164000000,2004,6,2003,9,37,7,0.49,0.0974,0.393,22119.1,138.1,138.1,131.7,3,3,3,810.9,777.5,848.3,649.9,616.5,161,161,161,0,0,0,0.199,0.19,0.207,649.9,616.5,687.3,990,990,990,967.1,967,967.3,22.9,22.7,23,0.332,0.313,0.353,0.235,0.213,0.26,0.01,0.0093,0.011,0.802,0.746,0.865,0.035,0.032,0.038,22.05,21.84,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.78,42.81,46.96,43.89,41.95,46.02,0,0,0,0,0,0,0.731,0,0.097,0.2,0.8,0.2,45.1
1087768800000,2004,6,2003,9,38,7,0.443,0.0974,0.346,19703.6,124.6,124.6,117.3,3,3,3,733.1,697.1,770.4,572.1,536.1,161,161,161,0,0,0,0.22,0.209,0.231,572.1,536.1,609.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.288,0.268,0.309,0.183,0.159,0.208,0.0079,0.0068,0.009,0.671,0.61,0.734,0.029,0.026,0.032,22.5,22.28,22.7,0.952,0.95,0.955,0.976,0.971,0.98,0.929,0.922,0.935,40.05,37.78,42.38,39.09,36.69,41.53,0,0,0,0,0,0,0.652,0,0.097,0.22,0.78,0.22,44.5
1088373600000,2004,6,2003,9,39,7,0.396,0.106,0.29,16756.9,107.7,107.7,99.74,3,2,2.4285714285714284,654.7,625.2,685.4,479.4,439.2,175.3,161,186,8.12e-15,-5.684e-14,5.684e-14,0.268,0.235,0.298,479.4,439.2,524.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.237,0.215,0.261,0.126,0.106,0.151,0.0054,0.0045,0.0065,0.58,0.556,0.61,0.025,0.024,0.026,22.9,22.77,23.04,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.5,35.66,50.23,42.32,34.59,48.2,0,0,0,0,0,0,0.554,0,0.106,0.27,0.73,0.27,42.3
1088978400000,2004,7,2003,10,40,7,0.357,0.112,0.244,14476.4,91.22,91.22,86.17,2,2,2,590.2,565.3,615.6,404.2,379.3,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.315,0.302,0.329,404.2,379.3,429.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.203,0.194,0.212,0.0898,0.078,0.102,0.0038,0.0033,0.0043,0.508,0.47,0.546,0.021,0.02,0.023,23.24,23.09,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.97,41.42,46.54,43.08,40.55,45.61,0,0,0,0,0,0,0.479,0,0.113,0.31,0.68,0.32,40.6
1089583200000,2004,7,2003,10,41,7,0.324,0.112,0.212,12535.2,79.35,79.35,74.61,2,2,2,535.9,514.7,557.4,349.9,328.7,186,186,186,-2.436e-14,-5.684e-14,0,0.347,0.334,0.361,349.9,328.7,371.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.176,0.191,0.0642,0.0542,0.0743,0.0027,0.0022,0.0031,0.426,0.394,0.458,0.018,0.016,0.019,23.56,23.43,23.69,0.948,0.945,0.951,0.973,0.97,0.977,0.923,0.917,0.93,38.34,36.1,40.6,37.31,35.01,39.67,0,0,0,0,0,0,0.415,0,0.112,0.35,0.65,0.35,38.7
1090188000000,2004,7,2003,10,42,7,0.297,0.112,0.184,10913.5,68.84,68.84,64.96,2,2,2,490.3,472.3,509,304.3,286.3,186,186,186,0,0,0,0.38,0.365,0.394,304.3,286.3,323,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.174,0.0427,0.0342,0.0514,0.0018,0.0014,0.0021,0.358,0.331,0.386,0.015,0.014,0.016,23.84,23.72,23.94,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.49,31.53,35.48,32.48,30.59,34.42,0,0,0,0,0,0,0.361,0,0.113,0.38,0.62,0.38,36.7
1090792800000,2004,7,2003,10,43,7,0.273,0.11,0.163,9692.95,60.15,60.15,57.7,2,2,2,451.3,434.9,466.6,269.8,255.2,181.6,155,186,4.06e-15,0,2.842e-14,0.402,0.356,0.422,269.8,255.2,280.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.15,0.159,0.0263,0.0194,0.0314,0.0011,0.0008,0.0013,0.306,0.284,0.322,0.013,0.012,0.013,24.06,23.98,24.13,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.74,28.11,31,28.85,27.27,30.07,0,0,0,0,0,0,0.321,0,0.11,0.4,0.6,0.4,35.5
1091397600000,2004,8,2003,11,44,7,0.25,0.0937,0.156,9298.21,58.92,58.92,55.35,2,2,2,412.5,396.9,429.1,257.5,241.9,155,155,155,0,0,0,0.376,0.361,0.391,257.5,241.9,274.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.142,0.154,0.0212,0.0163,0.0284,0.00086,0.00066,0.0012,0.285,0.264,0.31,0.012,0.011,0.013,24.26,24.16,24.35,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.53,26.77,30.37,27.67,25.97,29.46,0,0,0,0,0,0,0.307,0,0.094,0.37,0.62,0.38,37.2
1092002400000,2004,8,2003,11,45,7,0.229,0.0937,0.135,8176.72,50.8,50.8,48.67,2,1,1.2857142857142858,378.4,366,391.7,223.4,211,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.41,0.396,0.424,223.4,211,236.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.132,0.141,0.0147,0.0137,0.0159,0.0006,0.00055,0.00064,0.35,0.254,0.402,0.014,0.01,0.016,24.36,24.29,24.41,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.18,25.66,51.9,41.49,24.89,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.7
1092607200000,2004,8,2003,11,46,7,0.212,0.0937,0.118,7356.08,46.43,46.43,43.79,1,1,1,350,338.9,361.9,195,183.9,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.443,0.428,0.457,195,183.9,206.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.13,0.0123,0.0114,0.0133,0.0005,0.00046,0.00054,0.344,0.324,0.365,0.014,0.013,0.015,24.51,24.43,24.58,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.68,42.12,47.37,43.79,41.28,46.43,0,0,0,0,0,0,0.243,0,0.094,0.44,0.56,0.44,34.7
1093212000000,2004,8,2003,11,47,7,0.197,0.0937,0.103,6397.79,40.43,40.43,38.08,1,1,1,325.8,316.8,335.4,170.8,161.8,155,155,155,0,-2.842e-14,2.842e-14,0.476,0.462,0.489,170.8,161.8,180.3,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.121,0.0103,0.0095,0.0111,0.00041,0.00038,0.00044,0.301,0.285,0.318,0.012,0.011,0.013,24.67,24.61,24.73,0.946,0.943,0.949,0.974,0.97,0.979,0.922,0.915,0.929,39.09,37,41.3,38.08,35.89,40.43,0,0,0,0,0,0,0.212,0,0.094,0.48,0.52,0.48,32.5
1093816800000,2004,8,2003,11,48,7,0.183,0.0778,0.105,6574.51,42.67,42.67,39.13,1,1,1,302.7,290.8,313.8,174.1,155.7,128.6,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.424,0.385,0.499,174.1,155.7,188.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0106,0.00899,0.0118,0.00042,0.00036,0.00047,0.304,0.274,0.329,0.012,0.011,0.013,24.78,24.74,24.84,0.947,0.941,0.951,0.976,0.97,0.98,0.924,0.913,0.932,40.08,35.62,43.54,39.13,34.55,42.67,0,0,0,0,0,0,0.217,0,0.078,0.43,0.57,0.43,35.9
1094421600000,2004,9,2003,12,49,7,0.167,0.0714,0.0958,5946.99,37.84,37.84,35.4,1,1,1,276.4,267,286.7,158.4,149,118,118,118,-4.06e-15,-2.842e-14,0,0.427,0.412,0.442,158.4,149,168.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00921,0.00841,0.0101,0.00037,0.00033,0.0004,0.275,0.258,0.293,0.011,0.01,0.012,24.92,24.86,24.97,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.92,36.46,34.26,38.87,35.4,33.23,37.84,0,0,0,0,0,0,0.197,0,0.0712,0.43,0.57,0.43,35.6
1095026400000,2004,9,2003,12,50,7,0.154,0.0714,0.0831,5133.89,32.54,32.54,30.56,1,1,1,255.3,248.1,264,137.3,130.1,118,118,118,1.218e-14,0,2.842e-14,0.462,0.447,0.476,137.3,130.1,146,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0991,0.105,0.00742,0.00681,0.00816,0.00029,0.00027,0.00032,0.237,0.224,0.252,0.0094,0.0089,0.01,25.04,24.99,25.09,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,31.5,29.8,33.54,30.56,28.91,32.54,0,0,0,0,0,0,0.17,0,0.0709,0.46,0.54,0.46,33.3
1095631200000,2004,9,2003,12,51,7,0.145,0.0714,0.0735,4525.39,28.6,28.6,26.94,1,1,1,239.5,233.1,246.8,121.5,115.1,118,118,118,0,-1.421e-14,1.421e-14,0.493,0.478,0.506,121.5,115.1,128.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0961,0.0938,0.0986,0.00608,0.00553,0.00669,0.00024,0.00022,0.00026,0.209,0.197,0.222,0.0082,0.0078,0.0088,25.15,25.1,25.2,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.77,26.23,29.48,26.94,25.44,28.6,0,0,0,0,0,0,0.15,0,0.0715,0.49,0.51,0.49,31.2
1096236000000,2004,9,2003,12,52,7,0.139,0.0659,0.0731,4509.02,29.47,29.47,26.84,1,1,1,229.9,224.1,234.4,120.9,113.2,109,97,118,-6.09e-15,-1.421e-14,0,0.474,0.424,0.51,120.9,113.2,132,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0951,0.0931,0.098,0.00602,0.00537,0.00697,0.00024,0.00021,0.00027,0.207,0.194,0.226,0.0081,0.0076,0.0089,25.21,25.19,25.24,0.925,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.904,27.67,25.77,30.38,26.84,25,29.47,0,0,0,0,0,0,0.149,0,0.0659,0.47,0.53,0.47,32.4
1096840800000,2004,10,2004,1,1,7,0.131,0.0587,0.0725,4485.43,28.04,28.04,26.7,1,1,1,217,211.2,222.7,120,114.2,97,97,97,0,-1.421e-14,1.421e-14,0.447,0.436,0.459,120,114.2,125.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0937,0.0917,0.0958,0.00595,0.00546,0.00643,0.00023,0.00021,0.00025,0.204,0.194,0.214,0.008,0.0076,0.0084,25.29,25.25,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.52,26.14,28.91,26.7,25.35,28.04,0,0,0,0,0,0,0.148,0,0.0585,0.45,0.55,0.45,34.2
1097445600000,2004,10,2004,1,2,7,0.126,0.0587,0.0674,4151.45,25.22,25.22,24.71,1,1,1,208.5,206,210.7,111.5,109,97,97,97,-6.09e-15,-1.421e-14,0,0.465,0.46,0.471,111.5,109,113.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0908,0.0899,0.0915,0.00523,0.00502,0.00541,0.0002,0.0002,0.00021,0.189,0.185,0.193,0.0074,0.0072,0.0076,25.36,25.34,25.38,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,25.48,24.88,26,24.71,24.13,25.22,0,0,0,0,0,0,0.137,0,0.0586,0.47,0.53,0.47,32.9
1098050400000,2004,10,2004,1,3,7,0.12,0.0587,0.0616,568.498,23.69,23.69,3.384,1,1,1,198.8,194.3,204.1,101.8,97.25,97,97,97,6.09e-15,0,1.421e-14,0.488,0.475,0.499,101.8,97.25,107.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0857,0.0892,0.00441,0.00402,0.00485,0.00017,0.00016,0.00019,0.172,0.164,0.181,0.0067,0.0064,0.0071,25.42,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.888,3.489,0,24.42,3.384,0,23.69,0,6,0,0,0.857,0,0.0188,0.857,0.0584,0.49,0.51,0.49,4.74
1098655200000,2004,10,2004,1,4,7,0.117,0.0587,0.058,0,0,0,0,1,1,1,192.8,191,195.1,95.85,93.97,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.503,0.497,0.508,95.85,93.97,98.07,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0852,0.0846,0.086,0.0039,0.00374,0.00409,0.00015,0.00015,0.00016,0.161,0.158,0.165,0.0063,0.0062,0.0064,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.5,0.5,0.5,0
1099260000000,2004,11,2004,2,5,7,0.115,0.0405,0.0742,4607.56,27.76,27.76,27.43,1,1,1,189.6,188.2,191,122.6,121.2,67,67,67,6.09e-15,0,1.421e-14,0.353,0.351,0.356,122.6,121.2,124,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0907,0.0916,0.00617,0.00606,0.00629,0.00024,0.00024,0.00025,0.205,0.203,0.208,0.008,0.0079,0.0081,25.37,25.37,25.37,0.927,0.926,0.928,0.97,0.97,0.97,0.899,0.898,0.9,28.27,27.93,28.62,27.43,27.09,27.76,0,0,0,0,0,0,0.152,0,0.0408,0.35,0.65,0.35,40.1
1099864800000,2004,11,2004,2,6,7,0.114,0.0405,0.0736,4567.5,27.49,27.49,27.19,1,1,1,188.6,187.4,189.9,121.6,120.4,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.355,0.353,0.357,121.6,120.4,122.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0904,0.0913,0.00609,0.00599,0.00619,0.00024,0.00023,0.00024,0.204,0.201,0.206,0.008,0.0079,0.008,25.37,25.37,25.37,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,28.03,27.72,28.34,27.19,26.89,27.49,0,0,0,0,0,0,0.151,0,0.0404,0.36,0.65,0.35,40.1
1100469600000,2004,11,2004,2,7,7,0.117,0.0391,0.0776,4836.88,31.91,31.91,28.79,1,1,1,192.9,188.2,195.6,128.3,121.2,64.57,50,67,4.06e-15,-1.421e-14,1.421e-14,0.335,0.261,0.356,128.3,121.2,141.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0907,0.0957,0.00666,0.00606,0.00778,0.00026,0.00024,0.0003,0.215,0.203,0.237,0.0084,0.0079,0.0093,25.37,25.35,25.38,0.93,0.926,0.935,0.97,0.97,0.97,0.902,0.898,0.907,29.68,27.93,32.89,28.79,27.09,31.91,0,0,0,0,0,0,0.16,0,0.0394,0.33,0.66,0.34,41.3
1101074400000,2004,11,2004,2,8,7,0.118,0.0302,0.0874,5479.85,33.68,33.68,32.62,1,1,1,194.5,189.9,198.9,144.5,139.9,50,50,50,0,0,0,0.257,0.251,0.263,144.5,139.9,148.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0951,0.0983,0.00803,0.00764,0.00841,0.00031,0.0003,0.00033,0.242,0.234,0.25,0.0095,0.0092,0.0098,25.35,25.35,25.35,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.63,32.49,34.72,32.62,31.51,33.68,0,0,0,0,0,0,0.181,0,0.0306,0.26,0.74,0.26,46.4
1101679200000,2004,11,2004,2,9,7,0.119,0.0341,0.0846,5293.61,32.49,32.49,31.51,1,1,1,196.2,191.8,203,139.8,134.2,56.43,50,59,0,0,0,0.287,0.258,0.305,139.8,134.2,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0945,0.098,0.00763,0.00715,0.00799,0.0003,0.00028,0.00031,0.235,0.225,0.243,0.0092,0.0088,0.0095,25.35,25.34,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.48,31.1,33.5,31.51,30.17,32.49,0,0,0,0,0,0,0.175,0,0.0344,0.29,0.71,0.29,44.5
