datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1227477600000,2008,11,2008,2,8,7,0.131,0.0302,0.1,6327.04,39.24,39.24,37.66,1,1,1,215.8,211.8,222.2,165.8,161.8,50,50,50,0,0,0,0.232,0.225,0.236,165.8,161.8,172.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.107,0.00984,0.0095,0.0104,0.00039,0.00037,0.00041,0.28,0.273,0.292,0.011,0.011,0.011,25.22,25.18,25.26,0.944,0.942,0.946,0.973,0.971,0.976,0.918,0.915,0.923,38.7,37.75,40.19,37.66,36.66,39.24,0,0,0,0,0,0,0.209,0,0.031,0.23,0.76,0.24,48.3
1228082400000,2008,12,2008,3,9,7,0.133,0.0357,0.0977,6139.18,37.26,37.26,36.54,1,1,1,220.6,217.5,223.5,161.6,158.5,59,59,59,0,0,0,0.267,0.264,0.271,161.6,158.5,164.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00948,0.00922,0.00973,0.00037,0.00036,0.00038,0.274,0.269,0.28,0.011,0.011,0.011,25.2,25.18,25.23,0.942,0.941,0.943,0.971,0.97,0.972,0.915,0.913,0.917,37.63,36.91,38.32,36.54,35.8,37.26,0,0,0,0,0,0,0.203,0,0.0353,0.27,0.73,0.27,46.2
1228687200000,2008,12,2008,3,10,7,0.137,0.0357,0.102,6409.99,40.18,40.18,38.15,1,1,1,227.1,219.4,235.3,168.1,160.4,59,59,59,0,0,0,0.26,0.251,0.269,168.1,160.4,176.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.109,0.01,0.00938,0.0107,0.00039,0.00037,0.00042,0.286,0.272,0.301,0.011,0.011,0.012,25.15,25.09,25.21,0.944,0.942,0.947,0.974,0.97,0.978,0.92,0.914,0.927,39.16,37.36,41.07,38.15,36.25,40.18,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.8
1229292000000,2008,12,2008,3,11,7,0.149,0.0357,0.113,7178.35,45.36,45.36,42.73,1,1,1,246.1,237.2,257.4,187.1,178.2,59,59,59,4.06e-15,0,2.842e-14,0.24,0.229,0.249,187.1,178.2,198.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.117,0.0116,0.0109,0.0126,0.00046,0.00043,0.0005,0.32,0.304,0.34,0.013,0.012,0.013,25.01,24.93,25.07,0.951,0.948,0.954,0.98,0.979,0.98,0.931,0.928,0.935,43.6,41.52,46.29,42.73,40.66,45.36,0,0,0,0,0,0,0.237,0,0.036,0.24,0.76,0.24,48.2
1229896800000,2008,12,2008,3,12,7,0.162,0.0357,0.126,7974.25,48.2,48.2,47.47,1,1,1,267.3,260.4,273.6,208.3,201.4,59,59,59,1.218e-14,0,2.842e-14,0.221,0.216,0.227,208.3,201.4,214.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.123,0.0135,0.0129,0.014,0.00053,0.00051,0.00055,0.358,0.346,0.369,0.014,0.014,0.015,24.87,24.84,24.91,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.58,46.99,50.03,47.47,46.05,48.2,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,49.2
1230501600000,2008,12,2008,3,13,7,0.172,0.0405,0.132,8097.6,48.2,48.2,48.2,1,1,1,285,272.7,295.7,218,213.7,67,59,73,8.12e-15,0,2.842e-14,0.235,0.21,0.255,218,213.7,222.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.123,0.128,0.0143,0.0139,0.0147,0.00057,0.00055,0.00058,0.376,0.368,0.385,0.015,0.015,0.015,24.78,24.73,24.84,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.75,49.71,51.86,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.04,0.24,0.77,0.23,47.1
1231106400000,2009,1,2008,4,14,7,0.191,0.0442,0.147,8886.52,56.6,56.6,52.9,2,1,1.8571428571428572,315.8,297.6,332.1,242.8,224.6,73,73,73,0,-2.842e-14,2.842e-14,0.232,0.22,0.245,242.8,224.6,259.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.128,0.14,0.0171,0.0148,0.0213,0.00068,0.00059,0.00085,0.28,0.242,0.389,0.011,0.0097,0.015,24.74,24.66,24.85,0.932,0.923,0.959,0.971,0.97,0.98,0.906,0.895,0.94,31.18,25.77,52.23,29.89,25,48.2,0,0,0,0,0,0,0.294,0,0.044,0.23,0.77,0.23,46.5
1231711200000,2009,1,2008,4,15,7,0.209,0.0442,0.165,9997.11,62.93,62.93,59.51,2,2,2,345.5,334,361.3,272.5,261,73,73,73,0,0,0,0.211,0.202,0.219,272.5,261,288.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.145,0.141,0.151,0.0276,0.0222,0.0351,0.0011,0.00089,0.0014,0.299,0.282,0.323,0.012,0.011,0.013,24.57,24.47,24.65,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,30.67,29.39,32.44,29.75,28.51,31.47,0,0,0,0,0,0,0.331,0,0.044,0.21,0.79,0.21,47.8
1232316000000,2009,1,2008,4,16,7,0.228,0.0442,0.184,11124.7,68.83,68.83,66.22,2,2,2,376.6,364.9,388.9,303.6,291.9,73,73,73,0,0,0,0.194,0.188,0.2,303.6,291.9,315.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.156,0.152,0.16,0.0423,0.0368,0.0481,0.0017,0.0015,0.002,0.346,0.328,0.364,0.014,0.013,0.015,24.37,24.29,24.45,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,34.13,32.84,35.48,33.11,31.85,34.42,0,0,0,0,0,0,0.368,0,0.044,0.19,0.81,0.19,48.8
1232920800000,2009,1,2008,4,17,7,0.244,0.0452,0.199,12033.5,73.94,73.94,71.63,2,2,2,403.9,394.1,418.8,329.2,321.1,74.71,73,85,0,0,0,0.185,0.177,0.203,329.2,321.1,339.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.165,0.162,0.169,0.0544,0.0506,0.0592,0.0022,0.0021,0.0024,0.384,0.372,0.4,0.016,0.015,0.016,24.2,24.12,24.26,0.945,0.944,0.947,0.97,0.97,0.972,0.917,0.915,0.92,36.91,36.05,38.04,35.81,34.96,36.97,0,0,0,0,0,0,0.398,0,0.045,0.19,0.82,0.18,49.3
1233525600000,2009,2,2008,5,18,7,0.272,0.0514,0.22,13326.5,85.44,85.44,79.32,2,2,2,449.1,424.5,477,364.1,339.5,85,85,85,0,0,0,0.19,0.178,0.2,364.1,339.5,392,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.178,0.17,0.188,0.0708,0.0592,0.084,0.0029,0.0024,0.0035,0.438,0.401,0.479,0.018,0.016,0.02,23.94,23.77,24.09,0.95,0.947,0.954,0.977,0.972,0.98,0.928,0.92,0.935,40.61,37.96,43.59,39.66,36.89,42.72,0,0,0,0,0,0,0.441,0,0.052,0.19,0.81,0.19,49
1234130400000,2009,2,2008,5,19,7,0.321,0.0514,0.269,15885.1,102.4,102.4,94.55,3,2,2.142857142857143,530,486,574.1,445,401,85,85,85,2.436e-14,-5.684e-14,5.684e-14,0.161,0.148,0.175,445,401,489.1,990,990,990,966,965.8,966.2,24,23.8,24.2,0.208,0.192,0.228,0.109,0.0883,0.13,0.0045,0.0036,0.0055,0.544,0.493,0.605,0.023,0.02,0.025,23.47,23.28,23.72,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.36,35.2,51.8,44.84,34.14,48.2,0,0,0,0,0,0,0.525,0,0.052,0.16,0.84,0.16,49.5
1234735200000,2009,2,2008,5,20,7,0.375,0.0514,0.323,18730.3,117,117,111.5,3,3,3,619.7,588,646.5,534.7,503,85,85,85,0,0,0,0.137,0.131,0.145,534.7,503,561.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.254,0.236,0.269,0.158,0.137,0.176,0.0067,0.0058,0.0075,0.595,0.542,0.64,0.025,0.023,0.027,23.03,22.87,23.21,0.949,0.946,0.952,0.973,0.97,0.976,0.923,0.918,0.929,38.21,36.13,39.96,37.16,35.04,38.99,0,0,0,0,0,0,0.619,0,0.052,0.14,0.86,0.14,49.9
1235340000000,2009,2,2008,5,21,7,0.401,0.0533,0.347,20088.4,122.2,122.2,119.6,3,3,3,662.7,650.1,677.4,574.5,565.1,88.14,85,107,0,0,0,0.133,0.126,0.158,574.5,565.1,587.2,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.277,0.271,0.284,0.185,0.178,0.193,0.0079,0.0076,0.0083,0.663,0.646,0.684,0.028,0.027,0.029,22.79,22.73,22.85,0.953,0.952,0.954,0.978,0.976,0.979,0.931,0.929,0.934,40.77,40.18,41.6,39.86,39.24,40.75,0,0,0,0,0,0,0.664,0,0.054,0.13,0.87,0.13,50.1
1235944800000,2009,3,2008,6,22,7,0.42,0.0647,0.355,20446,125.2,125.2,121.7,3,3,3,694.5,679.9,712.7,587.5,572.9,107,107,107,0,0,0,0.154,0.15,0.157,587.5,572.9,605.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.289,0.28,0.299,0.193,0.184,0.206,0.0083,0.0079,0.0088,0.689,0.664,0.72,0.03,0.028,0.031,22.63,22.53,22.72,0.953,0.952,0.955,0.979,0.977,0.98,0.933,0.931,0.936,41.44,40.52,42.58,40.57,39.59,41.73,0,0,0,0,0,0,0.676,0,0.065,0.15,0.85,0.15,48.7
1236549600000,2009,3,2008,6,23,7,0.454,0.0647,0.39,22185.1,138.8,138.8,132.1,3,3,3,751.4,720.6,790,644.4,613.6,107,107,107,0,0,0,0.142,0.135,0.148,644.4,613.6,683,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.321,0.304,0.343,0.231,0.211,0.257,0.01,0.0091,0.011,0.785,0.733,0.85,0.034,0.032,0.037,22.31,22.09,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.92,43.07,47.2,44.02,42.21,46.26,0,0,0,0,0,0,0.734,0,0.064,0.14,0.86,0.14,48.9
1237154400000,2009,3,2008,6,24,7,0.548,0.0647,0.484,26260.8,177.6,177.6,156.3,4,3,3.5714285714285716,906.7,807.6,1037,799.7,700.6,107,107,107,-1.624e-14,-1.137e-13,0,0.119,0.103,0.132,799.7,700.6,930.1,990,990,990,967.5,967.1,968,22.5,22,22.9,0.435,0.353,0.552,0.324,0.269,0.389,0.014,0.012,0.018,1.01,0.88,1.2,0.045,0.038,0.054,21.47,20.79,21.99,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.46,39.58,51.09,44.21,38.6,48.2,0,0,0,0,0,0,0.868,0,0.064,0.12,0.88,0.12,47.9
1237759200000,2009,3,2008,6,25,7,0.783,0.0647,0.652,32112.3,192.8,192.8,191.1,4,4,4,1294,1097,1453,1187,990.3,107,107,107,108.9,0,246.3,0.0834,0.0736,0.0975,1078,990.3,1100,990,990,990,968.8,968.2,969.3,21.2,20.7,21.8,0.786,0.611,0.875,0.602,0.418,0.648,0.028,0.019,0.031,1.68,1.31,1.82,0.08,0.06,0.088,19.49,18.84,20.49,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.1,47.54,50.5,47.79,46.59,48.2,0,0,0,0,0,0,1.06,0,0.131,0.083,0.83,0.17,41
1238364000000,2009,3,2008,6,26,7,0.964,0.0824,0.665,31017.6,188.4,188.4,184.6,4,4,4,1595,1488,1703,1458,1381,136.3,107,148,358.3,280.9,455.1,0.0852,0.0703,0.095,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.912,0.894,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.35,17.99,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.1,46.15,48.05,46.16,45.23,47.09,0,0,0,0,0,0,1.03,0,0.299,0.085,0.69,0.31,32.2
1238968800000,2009,4,2008,7,27,7,1.08,0.0895,0.665,29876,179.8,179.8,177.8,4,4,4,1791,1733,1818,1643,1585,148,148,148,543.1,485.3,570.4,0.0826,0.0814,0.0854,1100,1100,1100,990,990,990,970.4,970.2,970.5,19.6,19.5,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.7,17.61,17.89,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.37,45.13,45.88,44.46,44.22,44.96,0,0,0,0,0,0,0.988,0,0.415,0.083,0.62,0.38,27.7
1239573600000,2009,4,2008,7,28,7,1.07,0.0895,0.665,29969.2,179.9,179.9,178.4,4,4,4,1775,1730,1812,1627,1582,148,148,148,527,481.9,563.6,0.0834,0.0817,0.0856,1100,1100,1100,990,990,990,970.4,970.2,970.5,19.6,19.5,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.75,17.63,17.9,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.51,45.19,45.91,44.6,44.28,44.99,0,0,0,0,0,0,0.991,0,0.405,0.084,0.62,0.38,28
1240178400000,2009,4,2008,7,29,7,1,0.0895,0.665,30635.8,184.4,184.4,182.4,4,4,4,1660,1600,1713,1512,1452,148,148,148,412.4,352.5,465.1,0.0892,0.0864,0.0925,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.92,0.915,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.13,17.95,18.33,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.52,46.06,47.04,45.59,45.14,46.1,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.6
1240783200000,2009,4,2008,7,30,7,0.914,0.101,0.665,31520.6,190.2,190.2,187.6,4,4,4,1510,1444,1578,1344,1252,166.9,148,192,243.6,151.9,329.7,0.111,0.0938,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.893,0.86,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.64,18.4,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.86,47.24,48.51,46.91,46.29,47.54,0,0,0,0,0,0,1.04,0,0.249,0.11,0.73,0.27,34.5
1241388000000,2009,5,2008,8,31,7,0.799,0.116,0.653,32135.5,192.8,192.8,191.3,4,4,4,1321,1208,1422,1129,1016,192,192,192,49.01,0,130.1,0.146,0.135,0.159,1080,1016,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.788,0.673,0.851,0.603,0.458,0.648,0.029,0.021,0.031,1.69,1.41,1.8,0.08,0.066,0.087,19.4,18.97,20.03,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.96,47.65,49.75,47.82,46.7,48.2,0,0,0,0,0,0,1.06,0,0.146,0.15,0.82,0.18,40.2
1241992800000,2009,5,2008,8,32,7,0.661,0.116,0.544,28613.8,182.9,182.9,170.3,4,4,4,1092,1017,1177,900.1,824.8,192,192,192,3.248e-14,-1.137e-13,1.137e-13,0.176,0.163,0.189,900.1,824.8,984.7,990,990,990,968.2,968,968.5,21.8,21.5,22,0.542,0.471,0.628,0.375,0.338,0.416,0.017,0.015,0.019,1.16,1.03,1.32,0.053,0.047,0.061,20.65,20.23,21.02,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.47,40.52,46.65,42.58,39.6,45.72,0,0,0,0,0,0,0.946,0,0.117,0.18,0.82,0.18,43.3
1242597600000,2009,5,2008,8,33,7,0.571,0.101,0.471,24783.6,155.1,155.1,147.5,4,3,3.2857142857142856,944.5,896.3,994.3,778.2,749.3,166.3,147,192,0,0,0,0.175,0.156,0.2,778.2,749.3,802.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.425,0.395,0.451,0.316,0.302,0.327,0.014,0.013,0.015,1,0.975,1.04,0.045,0.043,0.047,21.32,21.13,21.54,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,48.03,39.62,52.12,45.49,38.63,48.2,0,0,0,0,0,0,0.82,0,0.1,0.18,0.82,0.18,43.4
1243202400000,2009,5,2008,8,34,7,0.513,0.0889,0.424,23580.7,144.6,144.6,140.4,3,3,3,847.5,818.1,881.2,700.5,671.1,147,147,147,0,0,0,0.174,0.167,0.18,700.5,671.1,734.2,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.359,0.341,0.381,0.269,0.249,0.291,0.012,0.011,0.013,0.885,0.835,0.945,0.039,0.037,0.042,21.82,21.63,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.81,46.17,49.67,46.79,45.24,48.2,0,0,0,0,0,0,0.78,0,0.089,0.17,0.83,0.17,46
1243807200000,2009,6,2008,9,35,7,0.475,0.072,0.404,22804,139.7,139.7,135.7,3,3,3,786.2,764.9,809.3,667.2,645.9,119,119,119,0,0,0,0.151,0.147,0.156,667.2,645.9,690.3,990,990,990,967,967,967.1,23,22.9,23,0.337,0.325,0.35,0.247,0.232,0.262,0.011,0.01,0.011,0.826,0.79,0.865,0.036,0.034,0.038,22.13,22,22.25,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.17,44.92,47.51,45.25,44.02,46.56,0,0,0,0,0,0,0.754,0,0.071,0.15,0.85,0.15,48
1244412000000,2009,6,2008,9,36,7,0.441,0.0865,0.354,20206.1,130.2,130.2,120.3,3,3,3,729.1,698.5,754.3,586.1,537.5,143,119,161,0,0,0,0.197,0.158,0.231,586.1,537.5,635.3,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.294,0.268,0.319,0.192,0.16,0.225,0.0083,0.0069,0.0098,0.692,0.613,0.772,0.03,0.026,0.033,22.49,22.31,22.69,0.953,0.95,0.956,0.976,0.971,0.98,0.93,0.923,0.937,41.05,37.87,44.28,40.09,36.78,43.39,0,0,0,0,0,0,0.668,0,0.087,0.2,0.8,0.2,45.8
1245016800000,2009,6,2008,9,37,7,0.396,0.0974,0.299,17013.3,108,108,101.3,3,2,2.5714285714285716,655.5,626,686.7,494.5,465,161,161,161,8.12e-15,0,5.684e-14,0.246,0.234,0.257,494.5,465,525.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.244,0.227,0.262,0.134,0.118,0.152,0.0057,0.005,0.0065,0.588,0.54,0.634,0.025,0.023,0.027,22.89,22.76,22.99,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.48,35.01,51.9,40.64,33.96,48.2,0,0,0,0,0,0,0.563,0,0.097,0.25,0.76,0.24,43
1245621600000,2009,6,2008,9,38,7,0.358,0.0974,0.261,15445.3,96.4,96.4,91.94,2,2,2,592.3,569.4,616.4,431.3,408.4,161,161,161,-2.436e-14,-5.684e-14,5.684e-14,0.272,0.261,0.283,431.3,408.4,455.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.211,0.202,0.222,0.103,0.0918,0.114,0.0043,0.0038,0.0048,0.547,0.512,0.586,0.023,0.021,0.025,23.19,23.05,23.33,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.92,44.63,49.3,45.97,43.74,48.2,0,0,0,0,0,0,0.511,0,0.097,0.27,0.73,0.27,43.1
1246226400000,2009,6,2008,9,39,7,0.328,0.0861,0.242,14487.6,89.12,89.12,86.24,2,2,2,543.1,524.3,562,400.7,389.3,142.4,135,161,8.12e-15,-5.684e-14,5.684e-14,0.262,0.246,0.29,400.7,389.3,414.4,990,990,990,966,966,966.1,24,23.9,24,0.198,0.194,0.203,0.0881,0.0827,0.0946,0.0037,0.0034,0.004,0.499,0.482,0.52,0.021,0.02,0.022,23.46,23.37,23.56,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44,42.88,45.47,43.12,42.03,44.56,0,0,0,0,0,0,0.479,0,0.086,0.26,0.74,0.26,44.2
1246831200000,2009,7,2008,10,40,7,0.303,0.0816,0.221,13261.5,82.76,82.76,78.94,2,2,2,500.8,483.6,518,365.8,348.6,135,135,135,0,0,0,0.27,0.261,0.279,365.8,348.6,383,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.185,0.179,0.192,0.0716,0.0635,0.0798,0.003,0.0026,0.0033,0.446,0.421,0.472,0.018,0.017,0.02,23.7,23.6,23.8,0.951,0.948,0.953,0.977,0.973,0.98,0.928,0.923,0.934,40.4,38.58,42.22,39.47,37.54,41.38,0,0,0,0,0,0,0.439,0,0.082,0.27,0.73,0.27,43.8
1247436000000,2009,7,2008,10,41,7,0.28,0.0816,0.199,11869.4,74.02,74.02,70.65,2,2,2,463.3,447.7,478.9,328.3,312.7,135,135,135,0,0,0,0.292,0.282,0.302,328.3,312.7,343.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.167,0.178,0.054,0.0466,0.0613,0.0022,0.0019,0.0025,0.39,0.367,0.414,0.016,0.015,0.017,23.92,23.83,24.02,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.914,0.921,36.4,34.72,38.08,35.33,33.68,37.01,0,0,0,0,0,0,0.393,0,0.081,0.29,0.71,0.29,42.4
1248040800000,2009,7,2008,10,42,7,0.259,0.108,0.151,8963.27,66.27,66.27,53.35,2,1,1.8571428571428572,428.7,415.7,442.5,250,229.7,178.7,135,186,0,-2.842e-14,2.842e-14,0.418,0.305,0.447,250,229.7,307.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.141,0.165,0.0203,0.0153,0.0442,0.00083,0.00062,0.0018,0.301,0.258,0.409,0.012,0.011,0.017,24.17,24.05,24.26,0.934,0.924,0.958,0.971,0.97,0.98,0.907,0.897,0.938,31.39,25.64,52.04,30.12,24.88,48.2,0,0,0,0,0,0,0.296,0,0.108,0.42,0.58,0.42,34.6
1248645600000,2009,7,2008,10,43,7,0.241,0.107,0.134,8097.73,50.44,50.44,48.2,2,1,1.1428571428571428,398.7,383.8,411.6,221.6,209.2,177.1,155,186,8.12e-15,-2.842e-14,2.842e-14,0.444,0.397,0.471,221.6,209.2,235,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.134,0.14,0.0146,0.0135,0.0157,0.00059,0.00055,0.00064,0.371,0.257,0.404,0.015,0.01,0.016,24.24,24.15,24.39,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,46.46,26,52.18,44.6,25.22,48.2,0,0,0,0,0,0,0.268,0,0.107,0.44,0.56,0.44,33.6
1249250400000,2009,8,2008,11,44,7,0.219,0.0937,0.126,7769.34,48.2,48.2,46.25,1,1,1,362.6,347.9,378,207.6,192.9,155,155,155,8.12e-15,0,2.842e-14,0.428,0.41,0.445,207.6,192.9,223,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.136,0.0134,0.0121,0.0147,0.00054,0.00049,0.0006,0.366,0.34,0.394,0.015,0.014,0.016,24.42,24.32,24.52,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.939,47.52,44.2,50.97,46.25,43.32,48.2,0,0,0,0,0,0,0.257,0,0.093,0.43,0.58,0.42,35.5
1249855200000,2009,8,2008,11,45,7,0.201,0.0937,0.107,6630.45,42.27,42.27,39.47,1,1,1,331.5,319.8,343.3,176.5,164.8,155,155,155,0,-2.842e-14,2.842e-14,0.468,0.452,0.485,176.5,164.8,188.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.115,0.124,0.0108,0.00975,0.0118,0.00043,0.00039,0.00047,0.311,0.29,0.332,0.012,0.012,0.013,24.63,24.55,24.71,0.948,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.42,37.7,43.13,39.47,36.61,42.27,0,0,0,0,0,0,0.219,0,0.094,0.47,0.53,0.47,33
1250460000000,2009,8,2008,11,46,7,0.185,0.0834,0.102,6334.52,42.56,42.56,37.71,1,1,1,306.2,297.1,316.2,168.4,150.5,137.9,115,155,-4.06e-15,-2.842e-14,2.842e-14,0.449,0.379,0.507,168.4,150.5,188.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.11,0.12,0.0101,0.00855,0.0117,0.0004,0.00034,0.00047,0.295,0.264,0.328,0.012,0.011,0.013,24.77,24.74,24.81,0.945,0.94,0.951,0.974,0.97,0.98,0.921,0.911,0.932,38.68,34.42,43.43,37.71,33.38,42.56,0,0,0,0,0,0,0.209,0,0.083,0.45,0.55,0.45,34.2
1251064800000,2009,8,2008,11,47,7,0.172,0.0696,0.103,6420.95,40.45,40.45,38.22,1,1,1,285.1,276.6,294.1,170.1,161.6,115,115,115,0,-2.842e-14,2.842e-14,0.403,0.391,0.416,170.1,161.6,179.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0102,0.00948,0.011,0.00041,0.00038,0.00044,0.296,0.281,0.312,0.012,0.011,0.012,24.86,24.81,24.91,0.946,0.943,0.948,0.974,0.97,0.979,0.921,0.915,0.928,39.22,37.22,41.32,38.22,36.1,40.45,0,0,0,0,0,0,0.212,0,0.069,0.4,0.6,0.4,37.3
1251669600000,2009,8,2008,11,48,7,0.161,0.0571,0.103,6487.27,41.01,41.01,38.61,1,1,1,265.5,256.6,274.1,171.1,159.1,94.43,91,115,8.12e-15,0,2.842e-14,0.356,0.335,0.42,171.1,159.1,180.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0103,0.00927,0.0111,0.00041,0.00037,0.00044,0.296,0.276,0.312,0.012,0.011,0.012,24.94,24.9,24.99,0.946,0.942,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.59,36.64,41.85,38.61,35.54,41.01,0,0,0,0,0,0,0.215,0,0.058,0.35,0.64,0.36,40.3
1252274400000,2009,9,2008,12,49,7,0.149,0.055,0.0936,5829.29,36.5,36.5,34.7,1,1,1,245.7,238.3,253.6,154.7,147.3,91,91,91,0,0,0,0.37,0.359,0.382,154.7,147.3,162.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.0089,0.00827,0.00957,0.00035,0.00033,0.00038,0.266,0.253,0.28,0.011,0.01,0.011,25.06,25.01,25.12,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.916,35.77,34.02,37.6,34.7,33,36.5,0,0,0,0,0,0,0.193,0,0.0554,0.37,0.63,0.37,39.1
1252879200000,2009,9,2008,12,50,7,0.139,0.055,0.0838,5208.83,32.44,32.44,31,1,1,1,229.5,223.8,235.8,138.5,132.8,91,91,91,0,0,0,0.397,0.386,0.407,138.5,132.8,144.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0979,0.102,0.00753,0.00704,0.00806,0.0003,0.00028,0.00032,0.237,0.227,0.248,0.0093,0.0089,0.0098,25.19,25.14,25.23,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.96,30.61,33.44,31,29.7,32.44,0,0,0,0,0,0,0.172,0,0.0552,0.4,0.6,0.4,37.5
1253484000000,2009,9,2008,12,51,7,0.131,0.055,0.0757,4694.1,29.26,29.26,27.94,1,1,1,216.1,210.4,221.9,125.1,119.4,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.421,0.41,0.433,125.1,119.4,130.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.0932,0.0972,0.00639,0.0059,0.00687,0.00025,0.00023,0.00027,0.213,0.203,0.223,0.0084,0.0079,0.0088,25.29,25.25,25.33,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.81,27.43,30.16,27.94,26.6,29.26,0,0,0,0,0,0,0.155,0,0.0553,0.42,0.58,0.42,35.8
1254088800000,2009,9,2008,12,52,7,0.125,0.0488,0.0763,4745.44,30.25,30.25,28.25,1,1,1,206.9,205.2,208.5,126.2,115.6,80.71,73,91,2.03e-15,0,1.421e-14,0.39,0.352,0.441,126.2,115.6,134.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0944,0.0918,0.0965,0.00648,0.00557,0.0072,0.00025,0.00022,0.00028,0.214,0.196,0.228,0.0084,0.0077,0.0089,25.34,25.33,25.36,0.928,0.922,0.932,0.97,0.97,0.97,0.9,0.894,0.904,29.12,26.5,31.18,28.25,25.7,30.25,0,0,0,0,0,0,0.157,0,0.0487,0.39,0.61,0.39,38
1254693600000,2009,10,2009,1,1,7,0.12,0.0442,0.0761,4736.83,29.37,29.37,28.2,1,1,1,198.8,194,203.8,125.8,121,73,73,73,-4.06e-15,-1.421e-14,0,0.367,0.358,0.376,125.8,121,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0916,0.0951,0.00644,0.00603,0.00687,0.00025,0.00024,0.00027,0.212,0.203,0.221,0.0083,0.008,0.0086,25.38,25.36,25.39,0.928,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.07,27.88,30.28,28.2,27.04,29.37,0,0,0,0,0,0,0.157,0,0.0439,0.37,0.63,0.37,39.5
1255298400000,2009,10,2009,1,2,7,0.115,0.0442,0.0704,4357.19,26.84,26.84,25.94,1,1,1,189.5,185.5,193.2,116.5,112.5,73,73,73,-2.03e-15,-1.421e-14,0,0.386,0.378,0.394,116.5,112.5,120.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0886,0.0914,0.00565,0.00531,0.00596,0.00022,0.00021,0.00023,0.195,0.188,0.202,0.0076,0.0074,0.0079,25.38,25.38,25.38,0.922,0.919,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.74,25.75,27.67,25.94,24.98,26.84,0,0,0,0,0,0,0.144,0,0.0446,0.38,0.61,0.39,37.9
1255903200000,2009,10,2009,1,3,7,0.109,0.0442,0.0653,4016.41,24.65,24.65,23.91,1,1,1,181.1,177,184.1,108.1,104,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.403,0.396,0.412,108.1,104,111.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0857,0.0882,0.00493,0.00459,0.0052,0.00019,0.00018,0.0002,0.18,0.173,0.186,0.0071,0.0068,0.0073,25.38,25.38,25.38,0.916,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.891,24.65,23.65,25.41,23.91,22.94,24.65,0,0,0,0,0,0,0.133,0,0.0437,0.41,0.6,0.4,36.8
1256508000000,2009,10,2009,1,4,7,0.105,0.0436,0.0613,3747.18,23.91,23.91,22.3,1,1,1,173.5,171.6,175.7,101.4,98.56,72.14,67,73,0,-1.421e-14,1.421e-14,0.416,0.383,0.426,101.4,98.56,108.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0837,0.086,0.00437,0.00413,0.00494,0.00017,0.00016,0.00019,0.168,0.163,0.179,0.0066,0.0064,0.007,25.38,25.37,25.38,0.912,0.911,0.916,0.969,0.968,0.97,0.884,0.882,0.889,23.02,22.38,24.65,22.3,21.67,23.91,0,0,0,0,0,0,0.124,0,0.0437,0.42,0.58,0.42,35.7
1257112800000,2009,11,2009,2,5,7,0.115,0.0405,0.0748,4652.14,29.2,29.2,27.69,1,1,1,190.7,180.3,197,123.7,113.3,67,67,67,0,-1.421e-14,1.421e-14,0.352,0.34,0.372,123.7,113.3,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0879,0.0938,0.00627,0.00538,0.0068,0.00025,0.00021,0.00027,0.207,0.189,0.219,0.0081,0.0074,0.0085,25.37,25.37,25.38,0.927,0.92,0.93,0.97,0.97,0.97,0.899,0.893,0.902,28.55,25.94,30.1,27.69,25.16,29.2,0,0,0,0,0,0,0.154,0,0.0402,0.35,0.65,0.35,40.5
1257717600000,2009,11,2009,2,6,7,0.119,0.0405,0.078,4865.86,29.45,29.45,28.96,1,1,1,196,194.3,198.1,129,127.3,67,67,67,0,0,0,0.342,0.338,0.345,129,127.3,131.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0928,0.0941,0.00672,0.00657,0.00689,0.00026,0.00026,0.00027,0.217,0.214,0.22,0.0085,0.0083,0.0086,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.86,29.43,30.36,28.96,28.55,29.45,0,0,0,0,0,0,0.161,0,0.041,0.34,0.66,0.34,40.9
1258322400000,2009,11,2009,2,7,7,0.129,0.0405,0.0883,5522.71,34.36,34.36,32.87,1,1,1,212.9,202.2,219.4,145.9,135.2,67,67,67,0,0,0,0.315,0.305,0.331,145.9,135.2,152.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0994,0.0956,0.102,0.00815,0.00724,0.0087,0.00032,0.00028,0.00034,0.247,0.228,0.259,0.0097,0.0089,0.01,25.28,25.22,25.36,0.937,0.932,0.939,0.97,0.97,0.97,0.909,0.905,0.911,33.89,31.35,35.42,32.87,30.41,34.36,0,0,0,0,0,0,0.183,0,0.0407,0.31,0.68,0.32,42.8
1258927200000,2009,11,2009,2,8,7,0.134,0.0405,0.0932,5840.02,36.63,36.63,34.76,1,1,1,221.2,216.7,229.3,154.2,149.7,67,67,67,0,0,0,0.303,0.292,0.309,154.2,149.7,162.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.105,0.00885,0.00847,0.00954,0.00035,0.00033,0.00038,0.262,0.254,0.276,0.01,0.01,0.011,25.21,25.15,25.25,0.94,0.939,0.943,0.97,0.97,0.971,0.912,0.91,0.915,35.83,34.78,37.72,34.76,33.74,36.63,0,0,0,0,0,0,0.193,0,0.0408,0.3,0.7,0.3,43.6
1259532000000,2009,11,2009,2,9,7,0.14,0.0364,0.104,6557.41,40.25,40.25,39.03,1,1,1,231.8,229.5,235.5,171.7,162.5,60.14,59,67,0,0,0,0.26,0.25,0.292,171.7,162.5,176.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.105,0.109,0.0103,0.00957,0.0108,0.00041,0.00038,0.00042,0.292,0.277,0.301,0.012,0.011,0.012,25.12,25.09,25.15,0.946,0.943,0.947,0.976,0.971,0.978,0.923,0.916,0.927,39.99,37.79,41.14,39.03,36.7,40.25,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.8
1260136800000,2009,12,2009,3,10,7,0.155,0.0357,0.119,7579.59,48.2,48.2,45.12,1,1,1,256.6,240.7,270.8,197.6,181.7,59,59,59,0,0,0,0.23,0.218,0.245,197.6,181.7,211.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.117,0.111,0.122,0.0125,0.0112,0.0138,0.0005,0.00044,0.00055,0.339,0.31,0.364,0.013,0.012,0.014,24.94,24.85,25.05,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,46.07,42.36,49.4,45.12,41.51,48.2,0,0,0,0,0,0,0.251,0,0.036,0.23,0.77,0.23,48.9
1260741600000,2009,12,2009,3,11,7,0.168,0.0357,0.133,8097.6,48.2,48.2,48.2,1,1,1,278.4,273.3,280.4,219.4,214.3,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.212,0.21,0.216,219.4,214.3,221.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.125,0.123,0.125,0.0144,0.014,0.0146,0.00057,0.00055,0.00058,0.378,0.369,0.381,0.015,0.015,0.015,24.81,24.8,24.84,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.939,51.15,49.97,51.61,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.035,0.21,0.79,0.21,48.2
1261346400000,2009,12,2009,3,12,7,0.177,0.0357,0.141,8552.07,51.98,51.98,50.91,2,1,1.8571428571428572,292.2,282.9,296.5,233.2,223.8,59,59,59,1.218e-14,-2.842e-14,2.842e-14,0.202,0.199,0.209,233.2,223.8,237.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.126,0.131,0.0156,0.0148,0.0159,0.00062,0.00059,0.00063,0.267,0.242,0.386,0.011,0.0096,0.015,24.86,24.78,24.9,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.14,25.94,52.18,28.9,25.16,48.2,0,0,0,0,0,0,0.283,0,0.036,0.2,0.8,0.2,48.3
1261951200000,2009,12,2009,3,13,7,0.189,0.0393,0.149,9075.69,55.64,55.64,54.02,2,2,2,311.9,299,321.9,246.9,240,65,59,73,4.06e-15,-2.842e-14,2.842e-14,0.208,0.189,0.23,246.9,240,253.9,990,990,990,965,964.9,965,25,25,25.1,0.135,0.132,0.137,0.017,0.0161,0.0189,0.00068,0.00064,0.00075,0.261,0.253,0.27,0.01,0.01,0.011,24.78,24.73,24.85,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,27.85,27.08,28.68,27.01,26.27,27.82,0,0,0,0,0,0,0.3,0,0.04,0.21,0.79,0.21,48
1262556000000,2010,1,2009,4,14,7,0.206,0.0442,0.162,9802.33,62.64,62.64,58.35,2,2,2,340.2,323.3,360,267.2,250.3,73,73,73,0,0,0,0.215,0.203,0.226,267.2,250.3,287,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.137,0.15,0.0251,0.0172,0.0344,0.001,0.00069,0.0014,0.291,0.266,0.321,0.012,0.011,0.013,24.61,24.48,24.72,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,30.08,28.2,32.29,29.17,27.35,31.32,0,0,0,0,0,0,0.324,0,0.044,0.21,0.79,0.21,47.6
1263160800000,2010,1,2009,4,15,7,0.236,0.0442,0.192,11606.2,74.63,74.63,69.08,2,2,2,390,366.8,415.5,317,293.8,73,73,73,0,0,0,0.188,0.176,0.199,317,293.8,342.5,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.161,0.153,0.17,0.0486,0.0377,0.0606,0.002,0.0015,0.0025,0.366,0.331,0.404,0.015,0.013,0.016,24.29,24.13,24.43,0.943,0.939,0.947,0.97,0.97,0.973,0.915,0.911,0.921,35.6,33.05,38.37,34.54,32.06,37.32,0,0,0,0,0,0,0.384,0,0.044,0.19,0.81,0.19,49.2
1263765600000,2010,1,2009,4,16,7,0.28,0.0442,0.236,14307.5,93.28,93.28,85.16,2,2,2,463.4,425.6,502.7,390.4,352.6,73,73,73,0,0,0,0.158,0.145,0.172,390.4,352.6,429.7,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.187,0.173,0.201,0.0833,0.0654,0.102,0.0034,0.0027,0.0042,0.476,0.419,0.535,0.02,0.017,0.022,23.84,23.6,24.07,0.953,0.949,0.957,0.979,0.975,0.98,0.933,0.925,0.938,43.49,39.47,47.59,42.58,38.48,46.64,0,0,0,0,0,0,0.473,0,0.044,0.16,0.84,0.16,51.1
1264370400000,2010,1,2009,4,17,7,0.353,0.0442,0.309,18023.9,120.2,120.2,107.3,3,2,2.7142857142857144,584.3,517.7,649,511.3,444.7,73,73,73,-8.12e-15,-5.684e-14,0,0.126,0.112,0.141,511.3,444.7,576,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.24,0.206,0.275,0.145,0.109,0.186,0.0061,0.0045,0.0079,0.587,0.517,0.663,0.025,0.022,0.028,23.19,22.84,23.51,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,41.61,35.21,50.96,40.35,34.15,48.2,0,0,0,0,0,0,0.596,0,0.044,0.13,0.88,0.12,51.1
1264975200000,2010,2,2009,5,18,7,0.438,0.0635,0.375,21432.9,136.7,136.7,127.6,3,3,3,724.8,666.8,775.1,619.8,561.8,105,105,105,0,0,0,0.145,0.135,0.157,619.8,561.8,670.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.305,0.272,0.334,0.215,0.176,0.249,0.0093,0.0075,0.011,0.742,0.644,0.827,0.032,0.027,0.036,22.46,22.17,22.79,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.928,0.938,43.43,39.82,46.48,42.53,38.85,45.55,0,0,0,0,0,0,0.709,0,0.063,0.14,0.86,0.14,48.9
1265580000000,2010,2,2009,5,19,7,0.512,0.0746,0.438,24014.7,144.6,144.6,142.9,3,3,3,847.1,787,914.1,723.8,682,123.3,105,137,0,0,0,0.145,0.127,0.162,723.8,682,777.1,990,990,990,967.3,967,967.6,22.7,22.4,23,0.371,0.341,0.417,0.284,0.257,0.315,0.012,0.011,0.014,0.922,0.847,1.02,0.041,0.037,0.045,21.79,21.42,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.31,47.17,52.04,47.65,46.23,48.2,0,0,0,0,0,0,0.794,0,0.074,0.15,0.86,0.14,46.9
1266184800000,2010,2,2009,5,20,7,0.654,0.0829,0.571,29711.7,192.8,192.8,176.9,4,4,4,1082,943.9,1245,944.9,806.9,137,137,137,1.153,0,8.07,0.128,0.11,0.145,943.7,806.9,1100,990,990,990,968.1,967.7,968.7,21.9,21.3,22.3,0.586,0.444,0.782,0.433,0.33,0.648,0.02,0.015,0.03,1.28,0.988,1.73,0.059,0.044,0.081,20.58,19.6,21.34,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,45.32,40.24,50.43,44.21,39.3,48.2,0,0,0,0,0,0,0.983,0,0.083,0.13,0.87,0.13,45.4
1266789600000,2010,2,2009,5,21,7,0.876,0.0829,0.665,31864.1,192.8,192.8,189.7,4,4,4,1448,1307,1561,1311,1170,137,137,137,210.7,69.69,324.5,0.095,0.0877,0.105,1100,1100,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.864,0.808,0.897,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.84,0.088,0.083,0.091,18.87,18.47,19.38,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.48,47.42,49.83,47.42,46.47,48.2,0,0,0,0,0,0,1.05,0,0.211,0.095,0.76,0.24,36.4
1267394400000,2010,3,2009,6,22,7,1.04,0.145,0.665,30309.8,184.5,184.5,180.4,4,4,4,1717,1597,1839,1478,1358,239,239,239,377.7,258.2,500.1,0.14,0.13,0.15,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.95,17.55,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.02,44.94,47.07,45.1,44.05,46.13,0,0,0,0,0,0,1,0,0.375,0.14,0.64,0.36,29.1
1267999200000,2010,3,2009,6,23,7,1.25,0.125,0.665,28411.7,174.6,174.6,169.1,4,4,4,2069,1884,2266,1862,1645,207,183,239,762.2,545.2,982.8,0.101,0.0808,0.127,1100,1100,1100,990,990,990,971.2,970.7,971.7,18.8,18.3,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.88,16.38,17.4,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.14,41.81,44.55,42.28,40.97,43.66,0,0,0,0,0,0,0.94,0,0.585,0.1,0.53,0.47,22.7
1268604000000,2010,3,2009,6,24,7,1.46,0.111,0.665,26851.3,162.5,162.5,159.8,4,4,4,2412,2314,2481,2229,2131,183,183,183,1129,1031,1198,0.0759,0.0738,0.0791,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.87,16.27,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.86,40.41,41.49,39.96,39.48,40.63,0,0,0,0,0,0,0.888,0,0.795,0.076,0.46,0.54,18.4
1269208800000,2010,3,2009,6,25,7,1.52,0.111,0.665,26381.1,157.6,157.6,157,4,4,4,2512,2492,2523,2329,2309,183,183,183,1229,1209,1240,0.0728,0.0725,0.0734,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.79,15.76,15.84,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.922,0.922,40.2,40.14,40.34,39.26,39.18,39.4,0,0,0,0,0,0,0.872,0,0.855,0.073,0.44,0.56,17.4
1269813600000,2010,3,2009,6,26,7,1.5,0.122,0.665,26542.6,158.8,158.8,158,4,4,4,2478,2450,2511,2275,2233,202.4,183,217,1175,1133,1228,0.0817,0.0729,0.0886,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.87,15.79,15.94,0.944,0.944,0.945,0.977,0.976,0.977,0.923,0.922,0.923,40.43,40.21,40.61,39.5,39.27,39.69,0,0,0,0,0,0,0.878,0,0.835,0.081,0.44,0.56,17.7
1270418400000,2010,4,2009,7,27,7,1.49,0.131,0.665,26611.7,159,159,158.4,4,4,4,2463,2442,2500,2246,2225,217,217,217,1146,1125,1183,0.0881,0.0868,0.0888,1100,1100,1100,990,990,990,972.2,972.2,972.3,17.8,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.91,15.82,15.96,0.945,0.944,0.945,0.977,0.977,0.977,0.923,0.922,0.924,40.53,40.29,40.66,39.6,39.35,39.75,0,0,0,0,0,0,0.88,0,0.825,0.088,0.45,0.55,17.9
1271023200000,2010,4,2009,7,28,7,1.53,0.131,0.665,26306.5,157.1,157.1,156.6,4,4,4,2528,2511,2538,2311,2294,217,217,217,1211,1194,1221,0.0858,0.0855,0.0864,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.75,15.73,15.79,0.944,0.944,0.944,0.976,0.976,0.976,0.922,0.921,0.922,40.1,40.03,40.21,39.15,39.08,39.27,0,0,0,0,0,0,0.87,0,0.865,0.086,0.43,0.57,17.2
1271628000000,2010,4,2009,7,29,7,1.52,0.131,0.665,26350.2,157.2,157.2,156.8,4,4,4,2519,2507,2530,2302,2290,217,217,217,1202,1190,1213,0.0861,0.0858,0.0865,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.77,15.75,15.8,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.922,0.922,40.16,40.09,40.24,39.21,39.13,39.29,0,0,0,0,0,0,0.871,0,0.855,0.086,0.44,0.56,17.3
1272232800000,2010,4,2009,7,30,7,1.49,0.141,0.665,26583.5,159.2,159.2,158.2,4,4,4,2469,2435,2504,2235,2159,233.9,217,276,1135,1059,1187,0.0948,0.0867,0.113,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.89,15.81,15.98,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.49,40.26,40.71,39.56,39.32,39.8,0,0,0,0,0,0,0.879,0,0.825,0.095,0.45,0.55,17.8
1272837600000,2010,5,2009,8,31,7,1.42,0.167,0.665,27174.9,164.1,164.1,161.8,4,4,4,2342,2258,2416,2066,1982,276,276,276,966.3,882.4,1040,0.118,0.114,0.122,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.02,16.4,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.31,40.84,41.86,40.44,39.93,41.02,0,0,0,0,0,0,0.899,0,0.755,0.12,0.47,0.53,19.1
1273442400000,2010,5,2009,8,32,7,1.25,0.167,0.665,28388.2,172.8,172.8,169,4,4,4,2070,1937,2210,1794,1661,276,276,276,694.1,560.6,834.3,0.134,0.125,0.143,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.87,16.52,17.23,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.11,42.17,44.09,42.24,41.32,43.21,0,0,0,0,0,0,0.939,0,0.585,0.13,0.53,0.47,22.7
1274047200000,2010,5,2009,8,33,7,1.08,0.167,0.665,29915.5,182,182,178.1,4,4,4,1785,1673,1898,1509,1397,276,276,276,408.8,297,522.1,0.155,0.145,0.165,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.72,17.35,18.09,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.43,44.43,46.42,44.52,43.54,45.49,0,0,0,0,0,0,0.989,0,0.415,0.15,0.62,0.38,27.7
1274652000000,2010,5,2009,8,34,7,0.931,0.167,0.665,31374.3,190.1,190.1,186.8,4,4,4,1539,1450,1637,1263,1174,276,276,276,163,74.14,260.6,0.18,0.169,0.19,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.885,0.848,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.09,0.087,0.093,18.56,18.21,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,46.73,48.49,46.69,45.8,47.52,0,0,0,0,0,0,1.04,0,0.266,0.18,0.71,0.29,33.7
1275256800000,2010,5,2009,8,35,7,0.789,0.133,0.642,31803.9,192.8,192.8,189.3,4,4,4,1305,1185,1422,1086,975.1,219.4,210,276,24.16,-1.137e-13,84.35,0.168,0.151,0.194,1061,975.1,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.766,0.628,0.847,0.568,0.411,0.648,0.027,0.019,0.031,1.63,1.31,1.79,0.077,0.061,0.086,19.51,18.98,20.21,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.39,46.14,49.63,47.33,45.22,48.2,0,0,0,0,0,0,1.05,0,0.147,0.17,0.81,0.19,40.3
1275861600000,2010,6,2009,9,36,7,0.65,0.114,0.535,28261.1,176.6,176.6,168.2,4,4,4,1074,1002,1154,884.9,840.8,189,161,210,-3.248e-14,-1.137e-13,1.137e-13,0.176,0.154,0.196,884.9,840.8,944.4,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.53,0.483,0.59,0.367,0.346,0.396,0.017,0.016,0.018,1.14,1.06,1.25,0.052,0.048,0.058,20.73,20.37,21.04,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.92,41.38,45.04,42.06,40.51,44.14,0,0,0,0,0,0,0.935,0,0.115,0.18,0.82,0.18,43.5
1276466400000,2010,6,2009,9,37,7,0.563,0.0974,0.465,24862.2,158.3,158.3,148,4,3,3.2857142857142856,930.6,883.4,979.6,769.6,722.4,161,161,161,0,0,0,0.173,0.164,0.182,769.6,722.4,818.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.418,0.375,0.463,0.31,0.284,0.335,0.014,0.013,0.015,0.99,0.926,1.04,0.044,0.041,0.047,21.39,21.16,21.64,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.58,39.84,52.21,45.59,38.87,48.2,0,0,0,0,0,0,0.822,0,0.098,0.17,0.83,0.17,44.2
1277071200000,2010,6,2009,9,38,7,0.506,0.127,0.379,21213.3,131.9,131.9,126.3,3,3,3,835.9,807.6,868.6,625.9,597.6,210,210,210,0,0,0,0.251,0.242,0.26,625.9,597.6,658.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.326,0.31,0.345,0.219,0.2,0.241,0.0096,0.0088,0.011,0.769,0.722,0.824,0.034,0.032,0.036,21.99,21.8,22.15,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.96,41.28,44.88,42.09,40.4,43.98,0,0,0,0,0,0,0.701,0,0.127,0.25,0.75,0.25,41.9
1277676000000,2010,6,2009,9,39,7,0.47,0.119,0.351,19840.2,120.6,120.6,118.1,3,3,3,776.5,750.1,799.3,580.2,564.1,196.3,186,210,0,0,0,0.253,0.239,0.268,580.2,564.1,591.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.297,0.286,0.305,0.189,0.178,0.196,0.0082,0.0077,0.0085,0.69,0.661,0.708,0.03,0.029,0.031,22.3,22.2,22.44,0.953,0.952,0.954,0.977,0.975,0.978,0.931,0.928,0.933,40.3,39.38,41.09,39.37,38.38,40.2,0,0,0,0,0,0,0.656,0,0.119,0.25,0.75,0.25,42.2
1278280800000,2010,7,2009,10,40,7,0.426,0.116,0.31,17705.6,112.9,112.9,105.4,3,2,2.857142857142857,705.2,672.8,738.9,513.3,445.8,191.9,186,227,-8.12e-15,-5.684e-14,0,0.273,0.252,0.337,513.3,445.8,552.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.258,0.225,0.28,0.145,0.109,0.17,0.0063,0.0047,0.0074,0.592,0.549,0.642,0.025,0.023,0.028,22.69,22.5,22.83,0.95,0.946,0.958,0.972,0.97,0.98,0.923,0.918,0.938,38.42,35.1,47.79,37.36,34.05,46.83,0,0,0,0,0,0,0.586,0,0.116,0.27,0.73,0.27,41.6
1278885600000,2010,7,2009,10,41,7,0.384,0.137,0.247,14485.7,91.72,91.72,86.22,2,2,2,634.8,608,662.6,407.8,381,227,227,227,-1.624e-14,-5.684e-14,0,0.358,0.343,0.373,407.8,381,435.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.208,0.198,0.22,0.0915,0.0788,0.105,0.0039,0.0033,0.0045,0.517,0.477,0.561,0.022,0.02,0.024,23.04,22.89,23.19,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44,41.26,46.79,43.11,40.39,45.86,0,0,0,0,0,0,0.479,0,0.137,0.36,0.64,0.36,37.7
1279490400000,2010,7,2009,10,42,7,0.348,0.137,0.211,12369.5,78.9,78.9,73.63,2,2,2,575.2,552.5,599.5,348.2,325.5,227,227,227,0,-5.684e-14,5.684e-14,0.395,0.379,0.411,348.2,325.5,372.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.187,0.179,0.195,0.0634,0.0526,0.0748,0.0027,0.0022,0.0032,0.428,0.393,0.464,0.018,0.016,0.02,23.38,23.24,23.52,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.917,0.929,37.86,35.47,40.38,36.81,34.4,39.45,0,0,0,0,0,0,0.409,0,0.137,0.39,0.61,0.39,35.5
1280095200000,2010,7,2009,10,43,7,0.317,0.134,0.183,10797.1,68.15,68.15,64.27,2,2,2,523.9,503.5,545.1,303.1,283.9,220.9,184,227,8.12e-15,-5.684e-14,5.684e-14,0.421,0.365,0.444,303.1,283.9,319.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.17,0.164,0.176,0.0421,0.033,0.0498,0.0017,0.0014,0.0021,0.359,0.331,0.382,0.015,0.014,0.016,23.68,23.56,23.77,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.13,31.02,35.13,32.13,30.09,34.07,0,0,0,0,0,0,0.357,0,0.134,0.42,0.58,0.42,34.1
1280700000000,2010,8,2009,11,44,7,0.288,0.111,0.177,10481.2,66.73,66.73,62.39,2,2,2,476,456.8,496.7,292,272.8,184,184,184,0,0,0,0.387,0.37,0.403,292,272.8,312.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.171,0.0368,0.0277,0.0466,0.0015,0.0011,0.0019,0.34,0.311,0.371,0.014,0.013,0.015,23.92,23.79,24.03,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.16,30.05,34.4,31.19,29.15,33.37,0,0,0,0,0,0,0.347,0,0.111,0.39,0.61,0.39,36.4
1281304800000,2010,8,2009,11,45,7,0.262,0.111,0.151,8955.33,56.97,56.97,53.31,2,2,2,433.5,417.6,450.5,249.5,233.7,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.425,0.408,0.441,249.5,233.7,266.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0187,0.0156,0.0248,0.00076,0.00064,0.001,0.278,0.259,0.302,0.011,0.011,0.012,24.17,24.07,24.26,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.897,0.906,27.48,25.69,29.36,26.65,24.92,28.48,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,34.2
1281909600000,2010,8,2009,11,46,7,0.241,0.111,0.129,7891.18,48.2,48.2,46.97,1,1,1,397.7,383.5,412.5,213.7,199.5,184,184,184,0,-2.842e-14,2.842e-14,0.463,0.446,0.48,213.7,199.5,228.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.141,0.0139,0.0127,0.0152,0.00057,0.00051,0.00062,0.381,0.355,0.407,0.015,0.014,0.017,24.23,24.14,24.33,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.58,45.44,51.8,46.97,44.53,48.2,0,0,0,0,0,0,0.261,0,0.112,0.46,0.54,0.46,32.7
1282514400000,2010,8,2009,11,47,7,0.222,0.111,0.111,6871.23,43.73,43.73,40.9,1,1,1,367.6,355.3,379.9,183.6,171.3,184,184,184,1.218e-14,0,2.842e-14,0.501,0.484,0.518,183.6,171.3,195.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.125,0.121,0.13,0.0114,0.0103,0.0124,0.00046,0.00042,0.0005,0.327,0.305,0.349,0.013,0.012,0.014,24.43,24.35,24.52,0.95,0.946,0.954,0.978,0.974,0.98,0.929,0.922,0.935,41.81,38.99,44.63,40.9,37.97,43.73,0,0,0,0,0,0,0.227,0,0.111,0.5,0.5,0.5,31
1283119200000,2010,8,2009,11,48,7,0.204,0.0914,0.113,7030.12,46.18,46.18,41.85,1,1,1,337.8,323.3,351.2,186.7,163.7,151.1,138,184,0,-2.842e-14,2.842e-14,0.446,0.402,0.529,186.7,163.7,205,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.118,0.129,0.0116,0.00966,0.0132,0.00047,0.00039,0.00053,0.33,0.291,0.361,0.013,0.012,0.015,24.58,24.52,24.66,0.951,0.944,0.956,0.977,0.97,0.98,0.929,0.916,0.937,42.8,37.23,47.12,41.85,36.11,46.18,0,0,0,0,0,0,0.232,0,0.091,0.45,0.55,0.45,34.5
1283724000000,2010,9,2009,12,49,7,0.186,0.08,0.106,6584.38,40.84,40.84,39.19,1,1,1,306.8,294.6,318.7,174.5,164.8,132.3,118,138,4.06e-15,-2.842e-14,2.842e-14,0.431,0.395,0.456,174.5,164.8,180.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.115,0.12,0.0106,0.00976,0.0111,0.00042,0.00039,0.00044,0.306,0.289,0.318,0.012,0.012,0.013,24.76,24.69,24.81,0.947,0.944,0.949,0.976,0.971,0.98,0.925,0.917,0.93,40.14,37.84,41.69,39.19,36.75,40.84,0,0,0,0,0,0,0.218,0,0.08,0.43,0.57,0.43,35.4
1284328800000,2010,9,2009,12,50,7,0.17,0.0714,0.0986,6132.46,38.93,38.93,36.5,1,1,1,281.1,271.9,291.1,163.1,153.9,118,118,118,8.12e-15,0,2.842e-14,0.42,0.405,0.434,163.1,153.9,173.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.114,0.00961,0.00883,0.0105,0.00038,0.00035,0.00042,0.283,0.267,0.301,0.011,0.011,0.012,24.89,24.83,24.95,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.924,37.56,35.41,39.89,36.5,34.35,38.93,0,0,0,0,0,0,0.203,0,0.0714,0.42,0.58,0.42,36.1
1284933600000,2010,9,2009,12,51,7,0.157,0.0714,0.086,5317.36,33.67,33.67,31.65,1,1,1,260.1,251.9,268.9,142.1,133.9,118,118,118,-8.12e-15,-2.842e-14,0,0.454,0.439,0.468,142.1,133.9,150.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00783,0.00714,0.00858,0.00031,0.00028,0.00034,0.246,0.231,0.261,0.0097,0.0091,0.01,25.01,24.96,25.06,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.905,0.911,32.63,30.7,34.71,31.65,29.78,33.67,0,0,0,0,0,0,0.176,0,0.071,0.45,0.55,0.45,33.9
1285538400000,2010,9,2009,12,52,7,0.147,0.0659,0.081,5013.9,31.9,31.9,29.84,1,1,1,243,238.6,249.5,134,124.1,109,97,118,2.03e-15,0,1.421e-14,0.448,0.405,0.487,134,124.1,142.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0997,0.097,0.102,0.00714,0.0063,0.00788,0.00028,0.00025,0.00031,0.23,0.213,0.245,0.0091,0.0084,0.0096,25.11,25.08,25.13,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.77,28.39,32.89,29.84,27.54,31.9,0,0,0,0,0,0,0.166,0,0.066,0.45,0.55,0.45,34.1
1286143200000,2010,10,2010,1,1,7,0.138,0.0587,0.0796,4934.84,30.96,30.96,29.37,1,1,1,228.5,222.4,235.5,131.5,125.4,97,97,97,0,-1.421e-14,1.421e-14,0.425,0.412,0.436,131.5,125.4,138.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0957,0.1,0.00693,0.00641,0.00753,0.00027,0.00025,0.0003,0.225,0.214,0.237,0.0088,0.0084,0.0093,25.2,25.15,25.25,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.28,28.85,31.92,29.37,27.98,30.96,0,0,0,0,0,0,0.163,0,0.0584,0.43,0.58,0.42,35.8
1286748000000,2010,10,2010,1,2,7,0.131,0.0587,0.0724,4473.24,27.53,27.53,26.63,1,1,1,216.6,213.4,220.5,119.6,116.4,97,97,97,0,-1.421e-14,1.421e-14,0.448,0.44,0.455,119.6,116.4,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0925,0.095,0.00592,0.00564,0.00625,0.00023,0.00022,0.00025,0.204,0.198,0.21,0.008,0.0078,0.0083,25.3,25.27,25.32,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.45,26.67,28.38,26.63,25.87,27.53,0,0,0,0,0,0,0.148,0,0.0586,0.45,0.55,0.45,34.1
1287352800000,2010,10,2010,1,3,7,0.126,0.0587,0.0671,3569.23,25.42,25.42,21.25,1,1,1,207.9,202.7,211.5,110.9,105.7,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.467,0.459,0.478,110.9,105.7,114.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0887,0.0918,0.00518,0.00474,0.00548,0.0002,0.00019,0.00021,0.188,0.179,0.194,0.0074,0.007,0.0076,25.36,25.34,25.4,0.788,0,0.921,0.831,0,0.97,0.764,0,0.893,21.9,0,26.2,21.25,0,25.42,0,1,0,0,0.143,0,0.118,0.143,0.0589,0.47,0.53,0.47,28.3
1287957600000,2010,10,2010,1,4,7,0.124,0.0587,0.065,2906.98,24.84,24.84,17.3,1,1,1,204.5,198.6,209,107.5,101.6,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.474,0.464,0.488,107.5,101.6,112,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0873,0.0909,0.00489,0.00439,0.00527,0.00019,0.00017,0.00021,0.182,0.171,0.19,0.0071,0.0067,0.0074,25.39,25.36,25.43,0.655,0,0.919,0.693,0,0.97,0.636,0,0.892,17.84,0,25.61,17.3,0,24.84,0,2,0,0,0.286,0,0.0961,0.286,0.059,0.47,0.52,0.48,23.4
1288562400000,2010,11,2010,2,5,7,0.125,0.0562,0.0688,3119.09,26.7,26.7,18.57,1,1,1,206.8,197.3,212.8,113.8,104.3,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.45,0.437,0.471,113.8,104.3,119.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0879,0.0934,0.00543,0.00461,0.00594,0.00021,0.00018,0.00023,0.193,0.176,0.204,0.0075,0.0069,0.008,25.36,25.32,25.42,0.659,0,0.925,0.693,0,0.97,0.639,0,0.897,19.14,0,27.53,18.57,0,26.7,0,2,0,0,0.286,0,0.103,0.286,0.0562,0.45,0.55,0.45,25
1289167200000,2010,11,2010,2,6,7,0.129,0.0473,0.0814,5070.93,34.11,34.11,30.18,1,1,1,212.7,209.8,218.3,134.6,116.8,78.14,67,93,2.03e-15,0,1.421e-14,0.368,0.307,0.443,134.6,116.8,151.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0967,0.0923,0.101,0.00719,0.00568,0.00861,0.00028,0.00022,0.00034,0.228,0.198,0.257,0.0089,0.0078,0.01,25.3,25.23,25.34,0.931,0.923,0.939,0.97,0.97,0.97,0.903,0.895,0.911,31.12,26.8,35.17,30.18,25.99,34.11,0,0,0,0,0,0,0.168,0,0.0476,0.37,0.63,0.37,39.3
