datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1352066400000,2012,11,2012,2,6,7,0.0808,0.0302,0.0506,3123.18,19.91,19.91,18.59,1,1,1,133.7,130.5,140.1,83.67,80.54,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.374,0.357,0.383,83.67,80.54,90.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0742,0.0776,0.00286,0.0026,0.00341,0.00011,0.0001,0.00013,0.134,0.128,0.145,0.0052,0.005,0.0057,25.37,25.35,25.37,0.929,0.921,0.933,0.962,0.96,0.964,0.893,0.888,0.896,19.33,18.7,20.64,18.59,17.95,19.91,0,0,0,0,0,0,0.103,0,0.0302,0.37,0.63,0.37,38.7
1352671200000,2012,11,2012,2,7,7,0.0854,0.0302,0.0552,3384.41,20.97,20.97,20.15,1,1,1,141.3,138.5,145.3,91.29,88.47,50,50,50,0,-1.421e-14,1.421e-14,0.354,0.344,0.361,91.29,88.47,95.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.077,0.0794,0.00351,0.00327,0.00385,0.00014,0.00013,0.00015,0.147,0.142,0.154,0.0058,0.0056,0.0061,25.35,25.35,25.36,0.92,0.916,0.923,0.965,0.964,0.967,0.888,0.885,0.89,20.88,20.31,21.69,20.15,19.57,20.97,0,0,0,0,0,0,0.112,0,0.0302,0.35,0.65,0.35,39.6
1353276000000,2012,11,2012,2,8,7,0.089,0.0302,0.0587,3587.44,22.73,22.73,21.35,1,1,1,147.1,144.8,153.2,97.11,94.76,50,50,50,0,-1.421e-14,1.421e-14,0.34,0.326,0.345,97.11,94.76,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0792,0.0822,0.004,0.0038,0.00453,0.00016,0.00015,0.00018,0.158,0.153,0.169,0.0062,0.006,0.0066,25.34,25.34,25.35,0.915,0.911,0.916,0.967,0.966,0.97,0.885,0.883,0.886,22.07,21.58,23.43,21.35,20.85,22.73,0,0,0,0,0,0,0.119,0,0.0303,0.34,0.66,0.34,40.3
1353880800000,2012,11,2012,2,9,7,0.101,0.0318,0.0693,4278.66,27.14,27.14,25.47,1,1,1,167.2,157.3,175.4,114.7,107.3,52.57,50,59,4.06e-15,-1.421e-14,1.421e-14,0.314,0.291,0.337,114.7,107.3,121.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0866,0.0836,0.0887,0.0055,0.00487,0.00608,0.00022,0.00019,0.00024,0.189,0.176,0.201,0.0074,0.0069,0.0079,25.35,25.34,25.36,0.921,0.916,0.926,0.97,0.97,0.97,0.894,0.889,0.898,26.26,24.44,27.98,25.47,23.7,27.14,0,0,0,0,0,0,0.141,0,0.0317,0.31,0.69,0.31,42.4
1354485600000,2012,12,2012,3,10,7,0.11,0.0357,0.0742,4609.29,28.48,28.48,27.44,1,1,1,181.7,175.7,186.1,122.7,116.7,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.325,0.317,0.336,122.7,116.7,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0884,0.092,0.00618,0.00567,0.00655,0.00024,0.00022,0.00026,0.205,0.194,0.213,0.008,0.0076,0.0083,25.36,25.36,25.36,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,28.28,26.76,29.36,27.44,25.96,28.48,0,0,0,0,0,0,0.152,0,0.0358,0.32,0.67,0.33,41.9
1355090400000,2012,12,2012,3,11,7,0.117,0.0357,0.081,5055.99,31.28,31.28,30.1,1,1,1,192.8,189.1,197.8,133.8,130.1,59,59,59,0,0,0,0.306,0.298,0.312,133.8,130.1,138.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0931,0.0962,0.00713,0.00681,0.00755,0.00028,0.00027,0.00029,0.225,0.218,0.234,0.0088,0.0085,0.0091,25.36,25.36,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.03,30.1,32.24,30.1,29.19,31.28,0,0,0,0,0,0,0.167,0,0.036,0.31,0.69,0.31,43.2
1355695200000,2012,12,2012,3,12,7,0.125,0.0357,0.0893,5601.17,35.62,35.62,33.34,1,1,1,206.7,199.2,216.7,147.7,140.2,59,59,59,0,0,0,0.286,0.272,0.296,147.7,140.2,157.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0993,0.0967,0.103,0.00831,0.00767,0.00915,0.00033,0.0003,0.00036,0.25,0.236,0.267,0.0098,0.0092,0.01,25.31,25.23,25.36,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,34.37,32.58,36.72,33.34,31.6,35.62,0,0,0,0,0,0,0.185,0,0.0357,0.29,0.71,0.29,44.8
1356300000000,2012,12,2012,3,13,7,0.141,0.0357,0.105,6654.37,44.34,44.34,39.61,1,1,1,233.2,217.5,253,174.2,158.5,59,59,59,0,0,0,0.254,0.233,0.271,174.2,158.5,194,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.103,0.116,0.0106,0.00922,0.0122,0.00042,0.00036,0.00048,0.297,0.269,0.332,0.012,0.011,0.013,25.11,24.96,25.23,0.946,0.941,0.953,0.976,0.97,0.98,0.923,0.913,0.934,40.58,36.91,45.25,39.61,35.8,44.34,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.2
1356904800000,2012,12,2012,3,14,7,0.172,0.0429,0.129,8015.37,52.26,52.26,47.71,2,1,1.2857142857142858,284.1,261.5,312.4,213.1,194.8,71,59,73,4.06e-15,-2.842e-14,2.842e-14,0.25,0.226,0.273,213.1,194.8,239.4,990,990,990,964.8,964.7,965,25.2,25,25.3,0.124,0.118,0.133,0.0139,0.0123,0.0161,0.00055,0.00049,0.00064,0.323,0.243,0.378,0.013,0.0097,0.015,24.84,24.76,24.91,0.946,0.923,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.54,25.84,50.85,40.4,25.06,48.2,0,0,0,0,0,0,0.265,0,0.043,0.25,0.75,0.25,46.6
1357509600000,2013,1,2012,4,15,7,0.22,0.0442,0.176,10675.6,72.62,72.62,63.55,2,2,2,364.3,323,406.7,291.3,250,73,73,73,4.06e-15,0,2.842e-14,0.202,0.179,0.226,291.3,250,333.7,990,990,990,965.2,965,965.4,24.8,24.6,25,0.152,0.137,0.167,0.0365,0.017,0.0565,0.0015,0.00068,0.0023,0.327,0.265,0.391,0.013,0.011,0.016,24.45,24.18,24.72,0.938,0.929,0.946,0.97,0.97,0.97,0.91,0.901,0.918,32.75,28.16,37.42,31.77,27.32,36.31,0,0,0,0,0,0,0.353,0,0.044,0.2,0.8,0.2,48.5
1358114400000,2013,1,2012,4,16,7,0.288,0.0442,0.244,14650.2,96.4,96.4,87.2,2,2,2,476.4,421.8,538.2,403.4,348.8,73,73,73,0,0,0,0.154,0.136,0.173,403.4,348.8,465.2,990,990,990,965.7,965.5,966,24.3,24,24.5,0.191,0.172,0.213,0.0894,0.0636,0.119,0.0037,0.0026,0.0049,0.496,0.414,0.588,0.02,0.017,0.025,23.76,23.39,24.09,0.954,0.948,0.958,0.979,0.974,0.98,0.934,0.923,0.939,44.81,39.05,51.06,43.6,38.04,48.2,0,0,0,0,0,0,0.484,0,0.044,0.15,0.85,0.15,50.9
1358719200000,2013,1,2012,4,17,7,0.384,0.055,0.329,18984.9,128.2,128.2,113,3,2,2.857142857142857,635.7,563.1,711.3,544.7,472.1,91,91,91,-8.12e-15,-5.684e-14,0,0.144,0.128,0.162,544.7,472.1,620.3,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.26,0.219,0.303,0.166,0.122,0.215,0.007,0.0051,0.0093,0.629,0.532,0.74,0.027,0.022,0.032,22.93,22.51,23.26,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.917,0.937,41.28,35.61,51.51,39.96,34.54,48.2,0,0,0,0,0,0,0.628,0,0.055,0.14,0.86,0.14,49.4
1359324000000,2013,1,2012,4,18,7,0.481,0.067,0.414,23312.2,143.3,143.3,138.8,3,3,3,794.5,735.7,852.3,683.8,644.7,110.7,91,137,0,0,0,0.139,0.115,0.169,683.8,644.7,715.3,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.342,0.317,0.364,0.258,0.232,0.279,0.011,0.01,0.012,0.85,0.782,0.907,0.037,0.034,0.04,22.07,21.78,22.38,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.2,45.09,48.74,46.25,44.18,47.76,0,0,0,0,0,0,0.771,0,0.067,0.14,0.86,0.14,48.5
1359928800000,2013,2,2012,5,19,7,0.558,0.0829,0.476,25482.2,158.4,158.4,151.7,4,3,3.5714285714285716,923.3,874.9,950.9,786.3,737.9,137,137,137,0,0,0,0.148,0.144,0.157,786.3,737.9,813.9,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.425,0.381,0.45,0.319,0.294,0.333,0.014,0.013,0.015,0.988,0.949,1.03,0.044,0.042,0.046,21.42,21.3,21.65,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.89,39.68,52.27,43.08,38.7,48.2,0,0,0,0,0,0,0.843,0,0.082,0.15,0.85,0.15,45.7
1360533600000,2013,2,2012,5,20,7,0.575,0.0829,0.492,26589.8,158.8,158.8,158.3,4,4,4,950.2,946.2,953.3,813.2,809.2,137,137,137,0,0,0,0.144,0.144,0.145,813.2,809.2,816.3,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.45,0.446,0.453,0.333,0.331,0.334,0.015,0.015,0.015,0.999,0.992,1,0.045,0.044,0.045,21.3,21.28,21.32,0.954,0.953,0.954,0.977,0.977,0.977,0.932,0.931,0.932,40.5,40.33,40.62,39.57,39.4,39.7,0,0,0,0,0,0,0.879,0,0.083,0.14,0.86,0.14,46.2
1361138400000,2013,2,2012,5,21,7,0.581,0.0829,0.499,26907.5,161.6,161.6,160.2,4,4,4,961.4,955.6,970,824.4,818.6,137,137,137,0,0,0,0.142,0.141,0.143,824.4,818.6,833,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.46,0.455,0.468,0.338,0.335,0.342,0.015,0.015,0.015,1.02,1.01,1.03,0.046,0.045,0.047,21.24,21.19,21.27,0.954,0.954,0.954,0.978,0.978,0.979,0.933,0.932,0.934,40.94,40.71,41.28,40.04,39.8,40.4,0,0,0,0,0,0,0.89,0,0.082,0.14,0.86,0.14,46.3
1361743200000,2013,2,2012,5,22,7,0.605,0.0808,0.525,28083.5,172.1,172.1,167.2,4,4,4,1001,977.2,1027,867.3,840.2,133.6,129,137,1.624e-14,0,1.137e-13,0.134,0.126,0.14,867.3,840.2,897.9,990,990,990,967.9,967.8,968,22.1,22,22.2,0.5,0.474,0.528,0.359,0.346,0.374,0.016,0.016,0.017,1.09,1.05,1.15,0.049,0.047,0.052,21.01,20.87,21.14,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,42.65,41.56,43.89,41.79,40.7,43.01,0,0,0,0,0,0,0.929,0,0.08,0.13,0.87,0.13,46.4
1362348000000,2013,3,2012,6,23,7,0.646,0.078,0.568,29946.1,181.7,181.7,178.3,4,4,4,1068,1035,1092,939.3,905.5,129,129,129,-3.248e-14,-1.137e-13,1.137e-13,0.121,0.118,0.125,939.3,905.5,963,990,990,990,968.1,968,968.2,21.9,21.8,22,0.566,0.535,0.588,0.394,0.377,0.405,0.018,0.017,0.019,1.22,1.16,1.26,0.056,0.053,0.058,20.67,20.55,20.83,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.47,44.19,46.36,44.56,43.3,45.44,0,0,0,0,0,0,0.99,0,0.078,0.12,0.88,0.12,46.4
1362952800000,2013,3,2012,6,24,7,0.681,0.078,0.603,31311.7,191.3,191.3,186.4,4,4,4,1126,1100,1166,996.9,971,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.115,0.111,0.117,996.9,971,1037,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.63,0.595,0.688,0.436,0.409,0.505,0.02,0.019,0.023,1.34,1.27,1.48,0.062,0.058,0.069,20.36,20.1,20.51,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.55,46.66,48.79,46.59,45.73,47.82,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,46
1363557600000,2013,3,2012,6,25,7,0.805,0.078,0.662,32238.7,192.8,192.8,191.9,4,4,4,1330,1191,1466,1201,1062,129,129,129,106.9,0,236.8,0.0974,0.088,0.108,1094,1062,1100,990,990,990,968.9,968.5,969.4,21.1,20.6,21.5,0.817,0.725,0.88,0.635,0.562,0.648,0.03,0.026,0.031,1.75,1.58,1.83,0.083,0.073,0.089,19.31,18.8,19.92,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.38,48.28,50.54,47.97,47.31,48.2,0,0,0,0,0,0,1.07,0,0.143,0.097,0.82,0.18,40
1364162400000,2013,3,2012,6,26,7,1.01,0.078,0.665,30601.2,187.5,187.5,182.2,4,4,4,1668,1513,1805,1539,1384,129,129,129,438.5,284.3,575.7,0.0776,0.0715,0.0852,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.914,0.898,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.096,18.11,17.66,18.63,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.47,45.25,47.82,45.54,44.34,46.87,0,0,0,0,0,0,1.01,0,0.345,0.077,0.66,0.34,30.3
1364767200000,2013,4,2012,7,27,7,1.15,0.0895,0.665,29236.6,176.1,176.1,174,4,4,4,1902,1843,1930,1754,1695,148,148,148,653.7,594.5,681.6,0.0778,0.0767,0.0803,1100,1100,1100,990,990,990,970.8,970.6,970.9,19.2,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.34,17.25,17.53,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.39,44.15,44.91,43.51,43.27,44.02,0,0,0,0,0,0,0.967,0,0.485,0.078,0.58,0.42,25.4
1365372000000,2013,4,2012,7,28,7,1.13,0.0895,0.665,29417.3,177.4,177.4,175.1,4,4,4,1870,1805,1923,1722,1657,148,148,148,622.4,556.7,674.6,0.0792,0.077,0.082,1100,1100,1100,990,990,990,970.7,970.5,970.8,19.3,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.44,17.28,17.66,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.67,44.21,45.25,43.78,43.33,44.34,0,0,0,0,0,0,0.973,0,0.465,0.079,0.59,0.41,26
1365976800000,2013,4,2012,7,29,7,1.02,0.0895,0.665,30462.5,184.4,184.4,181.3,4,4,4,1690,1600,1781,1542,1452,148,148,148,442.1,352.5,532.8,0.0877,0.0831,0.0925,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.03,17.73,18.33,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.26,45.46,47.04,45.33,44.55,46.1,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1366581600000,2013,4,2012,7,30,7,0.898,0.0895,0.665,31662.9,191.6,191.6,188.5,4,4,4,1485,1400,1571,1337,1252,148,148,148,237.2,152.5,323.2,0.1,0.0942,0.106,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.892,0.859,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.72,18.42,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.08,47.29,48.89,47.12,46.35,47.91,0,0,0,0,0,0,1.05,0,0.233,0.1,0.74,0.26,35.3
1367186400000,2013,4,2012,7,31,7,0.741,0.109,0.618,31226.9,192.8,192.8,185.9,4,4,4,1224,1113,1355,1045,921.4,179.4,148,192,23.2,0,106.7,0.148,0.109,0.172,1022,921.4,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.696,0.56,0.84,0.507,0.385,0.648,0.024,0.018,0.031,1.48,1.2,1.79,0.07,0.055,0.085,19.91,19.2,20.55,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.53,44.33,49.83,46.47,43.45,48.2,0,0,0,0,0,0,1.03,0,0.123,0.15,0.83,0.17,42.1
1367791200000,2013,5,2012,8,32,7,0.611,0.108,0.503,26868.5,169.4,169.4,159.9,4,4,4,1011,943.9,1084,831.8,795,179.1,147,192,1.624e-14,0,1.137e-13,0.177,0.152,0.195,831.8,795,892,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.476,0.438,0.533,0.342,0.324,0.371,0.015,0.015,0.017,1.04,0.975,1.15,0.047,0.044,0.053,21.04,20.69,21.35,0.954,0.953,0.955,0.977,0.975,0.98,0.932,0.929,0.936,40.9,39.32,43.21,39.98,38.32,42.34,0,0,0,0,0,0,0.889,0,0.108,0.18,0.82,0.18,44
1368396000000,2013,5,2012,8,33,7,0.533,0.0889,0.445,24062.4,144.6,144.6,143.2,3,3,3,882.1,838.6,927.7,735.1,691.6,147,147,147,0,0,0,0.167,0.158,0.175,735.1,691.6,780.7,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.385,0.353,0.424,0.291,0.263,0.317,0.013,0.012,0.014,0.947,0.87,1.03,0.042,0.038,0.046,21.62,21.36,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.69,47.32,52.12,47.74,46.38,48.2,0,0,0,0,0,0,0.796,0,0.088,0.17,0.83,0.17,45.1
1369000800000,2013,5,2012,8,34,7,0.479,0.0889,0.39,22036.3,137,137,131.2,3,3,3,791.9,762.5,825.4,644.9,615.5,147,147,147,0,0,0,0.186,0.178,0.193,644.9,615.5,678.4,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.327,0.31,0.346,0.232,0.212,0.254,0.01,0.0092,0.011,0.791,0.741,0.847,0.035,0.032,0.037,22.14,21.95,22.31,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.62,42.86,46.58,43.72,42,45.65,0,0,0,0,0,0,0.729,0,0.089,0.19,0.81,0.19,46
1369605600000,2013,5,2012,8,35,7,0.432,0.0841,0.348,19916,123.7,123.7,118.5,3,3,3,714.6,681.3,749.6,575.6,555.6,139,119,147,0,0,0,0.194,0.172,0.209,575.6,555.6,602.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.287,0.276,0.303,0.186,0.172,0.204,0.008,0.0074,0.0088,0.674,0.64,0.72,0.029,0.027,0.031,22.57,22.38,22.73,0.953,0.951,0.954,0.977,0.974,0.98,0.931,0.926,0.935,40.45,39.12,42.08,39.52,38.11,41.24,0,0,0,0,0,0,0.659,0,0.084,0.19,0.81,0.19,46.1
1370210400000,2013,6,2012,9,36,7,0.388,0.072,0.316,18174.1,114.2,114.2,108.2,3,3,3,640.9,612.1,670.6,521.9,493.1,119,119,119,8.12e-15,0,5.684e-14,0.186,0.177,0.194,521.9,493.1,551.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.254,0.238,0.271,0.15,0.132,0.169,0.0064,0.0056,0.0072,0.581,0.534,0.631,0.025,0.023,0.027,22.96,22.79,23.12,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37.13,35.23,39.07,36.06,34.18,38.05,0,0,0,0,0,0,0.601,0,0.072,0.19,0.81,0.19,46.8
1370815200000,2013,6,2012,9,37,7,0.349,0.072,0.277,16085.6,96.4,96.4,95.75,2,2,2,577.8,553.3,603,458.8,434.3,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.206,0.197,0.215,458.8,434.3,484,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.219,0.208,0.233,0.116,0.104,0.127,0.0049,0.0043,0.0054,0.587,0.548,0.63,0.025,0.023,0.027,23.21,23.06,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.97,47.62,52.32,47.87,46.67,48.2,0,0,0,0,0,0,0.532,0,0.072,0.21,0.79,0.21,46.1
1371420000000,2013,6,2012,9,38,7,0.317,0.072,0.245,14695.1,91.77,91.77,87.47,2,2,2,523.9,502.7,545.4,404.9,383.7,119,119,119,0,0,0,0.227,0.218,0.237,404.9,383.7,426.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.205,0.0901,0.0801,0.1,0.0037,0.0033,0.0042,0.504,0.472,0.536,0.021,0.02,0.022,23.54,23.41,23.67,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.63,42.43,46.82,43.74,41.58,45.88,0,0,0,0,0,0,0.486,0,0.072,0.23,0.77,0.23,46.4
1372024800000,2013,6,2012,9,39,7,0.289,0.072,0.217,13032.5,81.72,81.72,77.57,2,2,2,477.5,459.2,495.9,358.5,340.2,119,119,119,0,0,0,0.249,0.24,0.259,358.5,340.2,376.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.175,0.188,0.0682,0.0596,0.0769,0.0028,0.0024,0.0032,0.434,0.407,0.462,0.018,0.017,0.019,23.82,23.71,23.93,0.95,0.947,0.952,0.976,0.971,0.98,0.926,0.92,0.933,39.76,37.8,41.71,38.79,36.71,40.86,0,0,0,0,0,0,0.431,0,0.072,0.25,0.75,0.25,45.1
1372629600000,2013,7,2012,10,40,7,0.265,0.0816,0.183,10964.2,68.57,68.57,65.26,2,2,2,437.8,422.3,453.5,302.8,287.3,135,135,135,0,0,0,0.309,0.298,0.32,302.8,287.3,318.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.158,0.169,0.0419,0.0346,0.0493,0.0017,0.0014,0.002,0.352,0.329,0.376,0.014,0.013,0.015,24.08,23.98,24.17,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.64,31.94,35.34,32.63,30.98,34.28,0,0,0,0,0,0,0.363,0,0.082,0.31,0.69,0.31,41.4
1373234400000,2013,7,2012,10,41,7,0.244,0.0816,0.162,9706.82,60.84,60.84,57.78,2,2,2,402.8,389.8,417.1,267.8,254.8,135,135,135,0,0,0,0.335,0.324,0.346,267.8,254.8,282.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.146,0.156,0.0254,0.0192,0.0322,0.001,0.00078,0.0013,0.3,0.28,0.321,0.012,0.011,0.013,24.29,24.2,24.37,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.78,28.34,31.36,28.89,27.49,30.42,0,0,0,0,0,0,0.321,0,0.082,0.33,0.66,0.34,39.8
1373839200000,2013,7,2012,10,42,7,0.226,0.0816,0.144,8587.38,54.09,54.09,51.12,2,1,1.7142857142857142,373.4,361.1,385.7,238.4,226.1,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.362,0.35,0.374,238.4,226.1,250.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.145,0.016,0.015,0.0173,0.00065,0.0006,0.0007,0.304,0.255,0.406,0.012,0.01,0.016,24.43,24.37,24.5,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.18,26.01,52.69,32.44,25.23,48.2,0,0,0,0,0,0,0.284,0,0.082,0.36,0.64,0.36,38
1374444000000,2013,7,2012,10,43,7,0.209,0.0816,0.128,7926.18,48.2,48.2,47.18,1,1,1,346.3,335.6,356.9,211.3,200.6,135,135,135,0,-2.842e-14,2.842e-14,0.39,0.378,0.402,211.3,200.6,221.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.127,0.135,0.0137,0.0128,0.0146,0.00055,0.00051,0.00059,0.372,0.353,0.391,0.015,0.014,0.016,24.5,24.42,24.57,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.56,46.16,50.95,47.18,45.24,48.2,0,0,0,0,0,0,0.262,0,0.081,0.39,0.61,0.39,37.9
1375048800000,2013,7,2012,10,44,7,0.195,0.0747,0.12,7528.36,46.95,46.95,44.81,1,1,1,321.9,310.2,332.1,198.3,191.6,123.6,115,135,1.218e-14,0,2.842e-14,0.384,0.357,0.413,198.3,191.6,207.5,990,990,990,965,965,965.1,25,24.9,25,0.125,0.122,0.127,0.0126,0.012,0.0134,0.0005,0.00048,0.00054,0.348,0.337,0.363,0.014,0.014,0.015,24.64,24.59,24.71,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.73,44.07,47.91,44.81,43.19,46.95,0,0,0,0,0,0,0.249,0,0.075,0.38,0.62,0.38,38.6
1375653600000,2013,8,2012,11,45,7,0.178,0.0677,0.111,6945.3,43.57,43.57,41.34,1,1,1,294.7,284.8,306.1,182.9,172.2,111.9,93,115,-8.12e-15,-2.842e-14,2.842e-14,0.379,0.327,0.4,182.9,172.2,191.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.121,0.0113,0.0104,0.012,0.00045,0.00041,0.00048,0.318,0.3,0.333,0.013,0.012,0.013,24.8,24.74,24.85,0.949,0.946,0.952,0.979,0.975,0.98,0.929,0.923,0.933,42.23,39.71,44.46,41.34,38.74,43.57,0,0,0,0,0,0,0.23,0,0.067,0.38,0.62,0.38,39
1376258400000,2013,8,2012,11,46,7,0.165,0.0562,0.109,6842.04,42.87,42.87,40.73,1,1,1,272.7,263.7,281.8,179.7,170.7,93,93,93,8.12e-15,-2.842e-14,2.842e-14,0.341,0.33,0.353,179.7,170.7,188.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.118,0.011,0.0103,0.0118,0.00044,0.00041,0.00047,0.311,0.295,0.327,0.012,0.012,0.013,24.9,24.85,24.95,0.948,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.62,39.5,43.75,40.73,38.51,42.87,0,0,0,0,0,0,0.226,0,0.056,0.34,0.66,0.34,41.5
1376863200000,2013,8,2012,11,47,7,0.153,0.0562,0.097,6044.72,37.76,37.76,35.98,1,1,1,253.3,245.9,260.7,160.3,152.9,93,93,93,0,0,0,0.367,0.357,0.378,160.3,152.9,167.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.111,0.00938,0.00875,0.01,0.00037,0.00035,0.0004,0.277,0.263,0.29,0.011,0.01,0.011,25.01,24.97,25.06,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.92,37.06,35.33,38.79,35.98,34.27,37.76,0,0,0,0,0,0,0.2,0,0.056,0.37,0.63,0.37,39.5
1377468000000,2013,8,2012,11,48,7,0.144,0.0544,0.0892,5553.67,35.79,35.79,33.06,1,1,1,237.5,230.9,243.5,147.5,140.9,90,72,93,0,0,0,0.379,0.312,0.398,147.5,140.9,158.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.106,0.00829,0.00773,0.00926,0.00033,0.0003,0.00036,0.253,0.242,0.272,0.01,0.0095,0.011,25.12,25.08,25.15,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.08,32.51,36.89,33.06,31.53,35.79,0,0,0,0,0,0,0.184,0,0.0548,0.38,0.62,0.38,38.6
1378072800000,2013,9,2012,12,49,7,0.132,0.0435,0.0881,5506.98,34.86,34.86,32.78,1,1,1,217.7,208.8,226.8,145.7,136.8,72,72,72,0,0,0,0.331,0.317,0.345,145.7,136.8,154.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0979,0.104,0.00813,0.00737,0.00891,0.00032,0.00029,0.00035,0.248,0.232,0.265,0.0097,0.0091,0.01,25.25,25.17,25.32,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.79,31.68,35.93,32.78,30.73,34.86,0,0,0,0,0,0,0.182,0,0.0439,0.33,0.67,0.33,41.7
1378677600000,2013,9,2012,12,50,7,0.12,0.0435,0.0765,4764,30.04,30.04,28.36,1,1,1,198.5,192.1,205.7,126.5,120.1,72,72,72,2.03e-15,0,1.421e-14,0.363,0.35,0.375,126.5,120.1,133.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.092,0.0968,0.0065,0.00596,0.00712,0.00025,0.00023,0.00028,0.214,0.203,0.227,0.0084,0.0079,0.0089,25.37,25.34,25.38,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.23,27.64,30.97,28.36,26.81,30.04,0,0,0,0,0,0,0.158,0,0.0435,0.36,0.64,0.36,39.7
1379282400000,2013,9,2012,12,51,7,0.112,0.0435,0.068,4192.59,26.35,26.35,24.96,1,1,1,184.4,178.7,190.2,112.4,106.7,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.391,0.379,0.403,112.4,106.7,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0873,0.0913,0.0053,0.00482,0.00579,0.00021,0.00019,0.00023,0.189,0.179,0.199,0.0074,0.007,0.0078,25.38,25.38,25.38,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.73,24.3,27.16,24.96,23.57,26.35,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.4
1379887200000,2013,9,2012,12,52,7,0.104,0.0435,0.0608,3719.3,23.11,23.11,22.14,1,1,1,172.6,169.1,176.8,100.6,97.1,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.417,0.407,0.426,100.6,97.1,104.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0839,0.0866,0.0043,0.004,0.00465,0.00017,0.00016,0.00018,0.168,0.162,0.175,0.0066,0.0063,0.0069,25.38,25.38,25.38,0.913,0.911,0.914,0.969,0.967,0.97,0.884,0.883,0.887,22.85,22.09,23.83,22.14,21.37,23.11,0,0,0,0,0,0,0.123,0,0.0432,0.42,0.58,0.42,35.8
1380492000000,2013,9,2012,12,53,7,0.0995,0.0332,0.0664,4081.83,25.39,25.39,24.3,1,1,1,164.6,160.6,168.3,109.7,96.28,54.86,52,72,8.121e-15,0,1.421e-14,0.333,0.313,0.428,109.7,96.28,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0836,0.0865,0.00508,0.00393,0.00547,0.0002,0.00015,0.00021,0.181,0.16,0.189,0.0071,0.0063,0.0074,25.35,25.34,25.38,0.919,0.915,0.921,0.97,0.967,0.97,0.891,0.885,0.893,25.06,21.92,26.18,24.3,21.2,25.39,0,0,0,0,0,0,0.135,0,0.0331,0.33,0.67,0.33,41
1381096800000,2013,10,2013,1,1,7,0.0947,0.0314,0.0632,3870.77,23.68,23.68,23.04,1,1,1,156.6,153.8,159.3,104.6,101.8,52,52,52,-6.09e-15,-1.421e-14,0,0.332,0.327,0.338,104.6,101.8,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.082,0.084,0.00464,0.0044,0.00487,0.00018,0.00017,0.00019,0.171,0.166,0.176,0.0067,0.0065,0.0069,25.34,25.34,25.34,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.884,0.889,23.75,23.08,24.42,23.04,22.37,23.68,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
1381701600000,2013,10,2013,1,2,7,0.091,0.0314,0.0596,3633.54,22.17,22.17,21.63,1,1,1,150.5,148,153,98.5,96.04,52,52,52,0,-1.421e-14,1.421e-14,0.346,0.34,0.351,98.5,96.04,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.08,0.0818,0.00412,0.00391,0.00433,0.00016,0.00015,0.00017,0.16,0.156,0.165,0.0063,0.0061,0.0065,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.969,0.883,0.883,0.885,22.34,21.84,22.88,21.63,21.12,22.17,0,0,0,0,0,0,0.12,0,0.0314,0.35,0.65,0.35,39.9
1382306400000,2013,10,2013,1,3,7,0.0918,0.0314,0.0604,3685,22.64,22.64,21.93,1,1,1,151.8,147.5,154.9,99.8,95.5,52,52,52,6.09e-15,0,1.421e-14,0.343,0.336,0.353,99.8,95.5,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0798,0.0824,0.00423,0.00387,0.00449,0.00017,0.00015,0.00018,0.163,0.155,0.168,0.0064,0.0061,0.0066,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.886,22.64,21.73,23.34,21.93,21.01,22.64,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.1
1382911200000,2013,10,2013,1,4,7,0.0931,0.0309,0.0621,3795.39,24.23,24.23,22.59,1,1,1,153.9,151.3,159.5,102.7,100.2,51.14,50,52,-2.03e-15,-1.421e-14,0,0.333,0.313,0.342,102.7,100.2,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0815,0.0844,0.00448,0.00426,0.00506,0.00018,0.00017,0.0002,0.168,0.163,0.18,0.0066,0.0064,0.007,25.34,25.34,25.34,0.913,0.911,0.918,0.969,0.969,0.97,0.885,0.883,0.89,23.3,22.68,24.98,22.59,21.97,24.23,0,0,0,0,0,0,0.126,0,0.031,0.33,0.67,0.33,40.8
1383516000000,2013,11,2013,2,5,7,0.1,0.0302,0.0699,4313.85,26.4,26.4,25.68,1,1,1,165.5,159.8,168.6,115.5,109.8,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.302,0.297,0.313,115.5,109.8,118.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0845,0.0876,0.00557,0.00508,0.00583,0.00022,0.0002,0.00023,0.191,0.18,0.196,0.0075,0.0071,0.0077,25.34,25.34,25.34,0.922,0.918,0.924,0.97,0.97,0.97,0.894,0.89,0.896,26.47,25.04,27.22,25.68,24.29,26.4,0,0,0,0,0,0,0.143,0,0.0301,0.3,0.7,0.3,43.1
1384120800000,2013,11,2013,2,6,7,0.0992,0.0302,0.069,4251.68,25.68,25.68,25.31,1,1,1,164,162.3,165.5,114,112.3,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.305,0.302,0.308,114,112.3,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0854,0.0865,0.00544,0.00529,0.00557,0.00021,0.00021,0.00022,0.188,0.185,0.191,0.0074,0.0072,0.0075,25.34,25.34,25.34,0.921,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.894,26.09,25.65,26.47,25.31,24.88,25.68,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,42.9
1384725600000,2013,11,2013,2,7,7,0.105,0.0302,0.0746,4630.94,29.43,29.43,27.57,1,1,1,173.4,165.3,181.1,123.4,115.3,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.289,0.276,0.303,123.4,115.3,131.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0864,0.092,0.00624,0.00555,0.0069,0.00024,0.00022,0.00027,0.205,0.19,0.218,0.008,0.0074,0.0085,25.34,25.34,25.34,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.42,26.4,30.34,27.57,25.61,29.43,0,0,0,0,0,0,0.153,0,0.0304,0.29,0.71,0.29,44.1
1385330400000,2013,11,2013,2,8,7,0.11,0.031,0.0789,4915.31,30.15,30.15,29.26,1,1,1,181.7,178.7,184.1,130.4,124.6,51.29,50,59,0,0,0,0.282,0.272,0.321,130.4,124.6,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0911,0.0931,0.00683,0.00634,0.00715,0.00027,0.00025,0.00028,0.217,0.208,0.224,0.0085,0.0081,0.0088,25.35,25.34,25.36,0.931,0.928,0.932,0.97,0.97,0.97,0.903,0.9,0.904,30.16,28.76,31.08,29.26,27.9,30.15,0,0,0,0,0,0,0.163,0,0.0311,0.28,0.72,0.28,44.7
1385935200000,2013,12,2013,3,9,7,0.118,0.0357,0.0825,5159.82,32.99,32.99,30.71,1,1,1,195.5,186.6,205.2,136.5,127.6,59,59,59,0,0,0,0.302,0.288,0.316,136.5,127.6,146.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0922,0.0988,0.00735,0.0066,0.00818,0.00029,0.00026,0.00032,0.229,0.214,0.247,0.009,0.0084,0.0097,25.36,25.32,25.36,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.66,29.5,34.02,30.71,28.61,32.99,0,0,0,0,0,0,0.171,0,0.0355,0.3,0.7,0.3,43.7
1386540000000,2013,12,2013,3,10,7,0.134,0.0357,0.0985,6196.64,39.02,39.02,36.88,1,1,1,221.8,209.8,230.6,162.8,150.8,59,59,59,0,0,0,0.266,0.256,0.281,162.8,150.8,171.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.1,0.108,0.00959,0.00857,0.0103,0.00038,0.00034,0.00041,0.277,0.255,0.292,0.011,0.01,0.011,25.19,25.12,25.29,0.943,0.939,0.946,0.972,0.97,0.976,0.917,0.911,0.923,37.93,35.12,39.98,36.88,34.06,39.02,0,0,0,0,0,0,0.205,0,0.0355,0.27,0.74,0.26,46.2
1387144800000,2013,12,2013,3,11,7,0.15,0.0357,0.114,7251.82,45.55,45.55,43.17,1,1,1,248,235.3,258.2,189,176.3,59,59,59,0,0,0,0.238,0.228,0.251,189,176.3,199.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.109,0.117,0.0118,0.0107,0.0127,0.00047,0.00042,0.0005,0.323,0.301,0.342,0.013,0.012,0.014,24.99,24.93,25.09,0.951,0.947,0.954,0.98,0.978,0.98,0.932,0.927,0.935,44.06,41.07,46.48,43.17,40.18,45.55,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.3
1387749600000,2013,12,2013,3,12,7,0.169,0.0357,0.133,8209.12,52.54,52.54,48.86,2,1,1.2857142857142858,279.6,262.3,299,220.6,203.3,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.211,0.197,0.225,220.6,203.3,240,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.125,0.119,0.132,0.0145,0.013,0.0161,0.00058,0.00052,0.00064,0.334,0.242,0.386,0.013,0.0096,0.015,24.85,24.78,24.9,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,43.33,26.03,52.24,41.5,25.25,48.2,0,0,0,0,0,0,0.271,0,0.036,0.21,0.79,0.21,48.6
1388354400000,2013,12,2013,3,13,7,0.207,0.0417,0.165,10040.3,65.47,65.47,59.76,2,2,2,342.5,308,373.1,273.5,249,69,59,73,0,0,0,0.201,0.185,0.219,273.5,249,300.1,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.145,0.135,0.155,0.0281,0.0169,0.0406,0.0011,0.00067,0.0016,0.3,0.263,0.341,0.012,0.01,0.014,24.59,24.39,24.8,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,30.81,28.12,33.75,29.88,27.28,32.74,0,0,0,0,0,0,0.332,0,0.042,0.2,0.8,0.2,48.5
1388959200000,2014,1,2013,4,14,7,0.253,0.0442,0.209,12659,83.52,83.52,75.35,2,2,2,418.3,382.1,454.8,345.3,309.1,73,73,73,0,0,0,0.175,0.16,0.191,345.3,309.1,381.8,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.171,0.158,0.184,0.062,0.0449,0.0792,0.0025,0.0018,0.0033,0.408,0.354,0.463,0.017,0.014,0.019,24.11,23.89,24.34,0.947,0.942,0.953,0.974,0.97,0.98,0.923,0.913,0.934,38.67,34.74,42.61,37.68,33.69,41.76,0,0,0,0,0,0,0.419,0,0.044,0.17,0.83,0.17,50
1389564000000,2014,1,2013,4,15,7,0.312,0.0442,0.267,15840,103.5,103.5,94.29,3,2,2.142857142857143,515.1,469.3,566.1,442.1,396.3,73,73,73,0,0,0,0.142,0.129,0.156,442.1,396.3,493.1,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.206,0.189,0.228,0.108,0.0861,0.132,0.0045,0.0035,0.0055,0.539,0.485,0.602,0.022,0.02,0.025,23.54,23.33,23.8,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.16,35.55,51.84,44.68,34.49,48.2,0,0,0,0,0,0,0.524,0,0.045,0.14,0.86,0.14,50.8
1390168800000,2014,1,2013,4,16,7,0.388,0.0535,0.334,19332.4,126.7,126.7,115.1,3,3,3,641.4,585.5,703.1,552.9,511.8,88.43,73,91,0,0,0,0.138,0.125,0.151,552.9,511.8,612.1,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.265,0.239,0.299,0.17,0.143,0.21,0.0072,0.006,0.009,0.626,0.556,0.727,0.027,0.023,0.031,22.91,22.56,23.21,0.951,0.947,0.955,0.975,0.97,0.98,0.927,0.919,0.936,39.35,36.66,43.11,38.36,35.56,42.25,0,0,0,0,0,0,0.639,0,0.054,0.14,0.86,0.14,49.8
1390773600000,2014,1,2013,4,17,7,0.481,0.063,0.418,23464.8,144.6,144.6,139.7,3,3,3,795.5,726.4,872.8,691.4,635.4,104.1,91,137,0,0,0,0.13,0.112,0.163,691.4,635.4,735.8,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.346,0.312,0.379,0.263,0.225,0.293,0.011,0.0097,0.013,0.863,0.766,0.945,0.038,0.033,0.042,22.06,21.66,22.43,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.67,44.53,49.86,46.56,43.63,48.2,0,0,0,0,0,0,0.776,0,0.063,0.13,0.87,0.13,48.8
1391378400000,2014,2,2013,5,18,7,0.589,0.0829,0.506,27066.4,169.4,169.4,161.1,4,3,3.857142857142857,973.2,905.1,1019,836.2,768.1,137,137,137,0,0,0,0.141,0.134,0.151,836.2,768.1,882.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.471,0.408,0.513,0.344,0.311,0.366,0.015,0.014,0.017,1.05,0.972,1.12,0.047,0.043,0.051,21.16,20.92,21.48,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.24,39.87,51.57,42,38.9,48.2,0,0,0,0,0,0,0.895,0,0.083,0.14,0.86,0.14,46
1391983200000,2014,2,2013,5,19,7,0.639,0.0958,0.543,28750.7,173.9,173.9,171.1,4,4,4,1056,1027,1079,897.6,872.5,158.4,137,162,0,-1.137e-13,1.137e-13,0.15,0.133,0.157,897.6,872.5,916.7,990,990,990,968.1,968,968.1,21.9,21.9,22,0.534,0.512,0.553,0.373,0.361,0.383,0.017,0.016,0.018,1.15,1.11,1.19,0.053,0.05,0.054,20.77,20.67,20.88,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.66,42.65,44.37,42.78,41.79,43.48,0,0,0,0,0,0,0.951,0,0.096,0.15,0.85,0.15,45
1392588000000,2014,2,2013,5,20,7,0.649,0.0915,0.558,29411.7,177.2,177.2,175.1,4,4,4,1073,1055,1084,922.2,916.7,151.3,137,162,-1.624e-14,-1.137e-13,1.137e-13,0.141,0.128,0.15,922.2,916.7,933.8,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.554,0.546,0.56,0.385,0.383,0.391,0.018,0.017,0.018,1.19,1.18,1.21,0.055,0.054,0.055,20.68,20.64,20.75,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.66,44.37,45.21,43.77,43.48,44.31,0,0,0,0,0,0,0.973,0,0.091,0.14,0.86,0.14,45.3
1393192800000,2014,2,2013,5,21,7,0.608,0.0815,0.526,28166.3,173,173,167.7,4,4,4,1005,972.4,1042,870.5,843.4,134.7,129,137,1.624e-14,0,1.137e-13,0.134,0.131,0.138,870.5,843.4,905.2,990,990,990,967.9,967.8,968,22.1,22,22.2,0.502,0.478,0.534,0.36,0.347,0.377,0.016,0.016,0.017,1.1,1.05,1.16,0.05,0.047,0.053,20.99,20.81,21.16,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.77,41.75,44.12,41.91,40.9,43.24,0,0,0,0,0,0,0.931,0,0.082,0.13,0.87,0.13,46.3
1393797600000,2014,3,2013,6,22,7,0.591,0.078,0.513,27591.9,168.5,168.5,164.2,4,4,4,976.6,965.2,1004,847.6,836.2,129,129,129,0,0,0,0.132,0.128,0.134,847.6,836.2,875.3,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.482,0.472,0.507,0.349,0.344,0.363,0.016,0.015,0.016,1.06,1.04,1.11,0.048,0.047,0.05,21.13,20.98,21.2,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,41.91,41.47,42.99,41.06,40.6,42.13,0,0,0,0,0,0,0.912,0,0.078,0.13,0.87,0.13,46.7
1394402400000,2014,3,2013,6,23,7,0.66,0.078,0.582,30463,191.3,191.3,181.3,4,4,4,1091,1022,1166,962.2,892.8,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.118,0.111,0.126,962.2,892.8,1037,990,990,990,968.2,968,968.4,21.8,21.6,22,0.595,0.523,0.688,0.417,0.371,0.505,0.019,0.017,0.023,1.28,1.14,1.48,0.059,0.052,0.069,20.53,20.1,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.26,43.69,48.79,45.33,42.82,47.82,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.2
1395007200000,2014,3,2013,6,24,7,0.782,0.078,0.661,32361.4,192.8,192.8,192.6,4,4,4,1293,1191,1404,1164,1062,129,129,129,70.4,0,174.6,0.1,0.0919,0.108,1094,1062,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.801,0.725,0.854,0.633,0.562,0.648,0.03,0.026,0.031,1.73,1.58,1.8,0.082,0.073,0.087,19.45,19.03,19.92,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.71,48.88,50.38,48.16,47.9,48.2,0,0,0,0,0,0,1.07,0,0.121,0.1,0.85,0.15,41.4
1395612000000,2014,3,2013,6,25,7,0.922,0.078,0.665,31441.1,190.8,190.8,187.1,4,4,4,1525,1425,1630,1396,1296,129,129,129,295.5,196.2,401,0.0848,0.0791,0.0905,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.894,0.863,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.59,18.24,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.74,46.8,48.67,46.79,45.86,47.69,0,0,0,0,0,0,1.04,0,0.257,0.085,0.72,0.28,34.1
1396216800000,2014,3,2013,6,26,7,1.05,0.0879,0.665,30165,182.2,182.2,179.6,4,4,4,1742,1666,1794,1596,1537,145.3,129,148,496.4,437.4,546.4,0.0834,0.0774,0.0872,1100,1100,1100,990,990,990,970.3,970,970.4,19.7,19.6,20,0.924,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.86,17.69,18.12,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.8,45.34,46.48,44.89,44.43,45.55,0,0,0,0,0,0,0.998,0,0.385,0.084,0.63,0.37,28.7
1396821600000,2014,4,2013,7,27,7,1.09,0.0895,0.665,29828.3,178.1,178.1,177.5,4,4,4,1799,1784,1808,1651,1636,148,148,148,551.3,536.2,560.1,0.0823,0.0819,0.083,1100,1100,1100,990,990,990,970.5,970.4,970.5,19.5,19.5,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.67,17.65,17.72,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.29,45.22,45.43,44.39,44.31,44.52,0,0,0,0,0,0,0.986,0,0.425,0.082,0.61,0.39,27.4
1397426400000,2014,4,2013,7,28,7,1.06,0.0895,0.665,30090.2,179.5,179.5,179.1,4,4,4,1754,1743,1774,1606,1595,148,148,148,506.1,495.4,526,0.0844,0.0834,0.0849,1100,1100,1100,990,990,990,970.3,970.3,970.4,19.7,19.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.82,17.76,17.85,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.69,45.52,45.78,44.78,44.61,44.87,0,0,0,0,0,0,0.995,0,0.395,0.084,0.63,0.37,28.4
1398031200000,2014,4,2013,7,29,7,1.06,0.0895,0.665,30081.9,179.2,179.2,179.1,4,4,4,1756,1750,1764,1608,1602,148,148,148,507.5,502.2,515.8,0.0843,0.0839,0.0846,1100,1100,1100,990,990,990,970.3,970.3,970.3,19.7,19.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.82,17.79,17.83,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.68,45.61,45.73,44.76,44.69,44.81,0,0,0,0,0,0,0.995,0,0.395,0.084,0.63,0.37,28.4
1398636000000,2014,4,2013,7,30,7,1.06,0.105,0.665,30150.4,180.8,180.8,179.5,4,4,4,1744,1706,1767,1571,1514,173.1,148,192,471.3,414.4,519.2,0.0994,0.0837,0.113,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.924,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.85,17.78,17.98,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.78,45.58,46.13,44.87,44.66,45.2,0,0,0,0,0,0,0.997,0,0.395,0.099,0.63,0.37,28.4
1399240800000,2014,5,2013,8,31,7,0.976,0.116,0.665,30908.8,186.3,186.3,184,4,4,4,1614,1545,1683,1422,1353,192,192,192,321.8,253.4,391,0.119,0.114,0.124,1100,1100,1100,990,990,990,969.9,969.6,970.1,20.1,19.9,20.4,0.913,0.906,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.094,18.29,18.06,18.51,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.93,46.33,47.53,46,45.41,46.58,0,0,0,0,0,0,1.02,0,0.311,0.12,0.68,0.32,31.7
1399845600000,2014,5,2013,8,32,7,0.88,0.116,0.665,31872.8,192.4,192.4,189.7,4,4,4,1456,1385,1523,1264,1193,192,192,192,163.8,93.15,230.9,0.132,0.126,0.139,1100,1100,1100,990,990,990,969.3,969.1,969.6,20.7,20.4,20.9,0.866,0.836,0.901,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.85,0.088,0.085,0.09,18.84,18.59,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.4,47.74,49.08,47.43,46.78,48.1,0,0,0,0,0,0,1.05,0,0.215,0.13,0.76,0.24,36.2
1400450400000,2014,5,2013,8,33,7,0.74,0.116,0.62,31293.8,192.8,192.8,186.3,4,4,4,1224,1122,1340,1032,929.5,192,192,192,7.204,0,47.6,0.157,0.143,0.171,1024,929.5,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.692,0.567,0.817,0.508,0.389,0.648,0.024,0.018,0.031,1.48,1.21,1.76,0.069,0.056,0.084,19.91,19.27,20.51,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.68,44.64,49.96,46.57,43.74,48.2,0,0,0,0,0,0,1.03,0,0.12,0.16,0.84,0.16,42.3
1401055200000,2014,5,2013,8,34,7,0.616,0.113,0.502,26640,170.6,170.6,158.6,4,3,3.857142857142857,1018,950.9,1092,830.9,780.4,187.6,161,192,1.624e-14,0,1.137e-13,0.184,0.169,0.197,830.9,780.4,900,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.476,0.431,0.54,0.341,0.317,0.375,0.015,0.014,0.017,1.05,0.967,1.16,0.048,0.043,0.053,21,20.65,21.33,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.64,39.35,51.66,41.36,38.35,48.2,0,0,0,0,0,0,0.881,0,0.114,0.18,0.81,0.19,43.2
1401660000000,2014,6,2013,9,35,7,0.537,0.0974,0.44,23936.5,144.6,144.6,142.5,3,3,3,888.5,844.4,934.6,727.5,683.4,161,161,161,0,0,0,0.181,0.172,0.191,727.5,683.4,773.6,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.383,0.351,0.422,0.286,0.258,0.313,0.013,0.011,0.014,0.938,0.859,1.02,0.042,0.038,0.046,21.61,21.34,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.14,46.74,51.61,47.49,45.8,48.2,0,0,0,0,0,0,0.792,0,0.097,0.18,0.82,0.18,44.6
1402264800000,2014,6,2013,9,36,7,0.482,0.0974,0.385,21708.9,135.2,135.2,129.2,3,3,3,796.8,768.8,831,635.8,607.8,161,161,161,0,0,0,0.202,0.194,0.209,635.8,607.8,670,990,990,990,967.1,967,967.2,22.9,22.8,23,0.324,0.308,0.344,0.226,0.207,0.249,0.0099,0.009,0.011,0.779,0.731,0.836,0.034,0.032,0.037,22.13,21.94,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.95,42.28,45.97,43.07,41.43,45.05,0,0,0,0,0,0,0.718,0,0.097,0.2,0.8,0.2,45
1402869600000,2014,6,2013,9,37,7,0.435,0.0974,0.338,19257.2,121.9,121.9,114.6,3,3,3,719.7,684.8,755.9,558.7,523.8,161,161,161,0,0,0,0.224,0.213,0.235,558.7,523.8,594.9,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.28,0.261,0.301,0.174,0.151,0.198,0.0075,0.0065,0.0086,0.648,0.59,0.71,0.028,0.025,0.031,22.57,22.37,22.77,0.951,0.949,0.954,0.974,0.97,0.979,0.927,0.92,0.934,39.21,36.99,41.49,38.21,35.88,40.63,0,0,0,0,0,0,0.637,0,0.097,0.22,0.78,0.22,44.3
1403474400000,2014,6,2013,9,38,7,0.39,0.0974,0.292,16718.1,105.7,105.7,99.51,3,2,2.4285714285714284,644.2,615.1,674.7,483.2,454.1,161,161,161,8.12e-15,0,5.684e-14,0.25,0.239,0.262,483.2,454.1,513.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.237,0.221,0.255,0.128,0.113,0.144,0.0054,0.0048,0.0062,0.585,0.538,0.632,0.025,0.023,0.027,22.94,22.83,23.06,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.12,34.92,51.77,42.35,33.87,48.2,0,0,0,0,0,0,0.553,0,0.098,0.25,0.75,0.25,42.9
1404079200000,2014,6,2013,9,39,7,0.351,0.0839,0.267,15794.4,96.4,96.4,94.01,2,2,2,580.1,555.2,605.5,441.4,420.2,138.7,135,161,8.12e-15,-5.684e-14,5.684e-14,0.239,0.226,0.266,441.4,420.2,461.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.213,0.205,0.222,0.107,0.0973,0.117,0.0045,0.0041,0.0049,0.561,0.528,0.593,0.024,0.022,0.025,23.23,23.11,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.12,46.05,50.09,47.01,45.13,48.2,0,0,0,0,0,0,0.522,0,0.084,0.24,0.76,0.24,45
1404684000000,2014,7,2013,10,40,7,0.318,0.0949,0.223,13296.5,88.69,88.69,79.15,2,2,2,525.7,504.1,547.3,368.8,318.1,156.9,135,186,-2.436e-14,-5.684e-14,0,0.3,0.247,0.369,368.8,318.1,412.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.188,0.172,0.202,0.0731,0.0491,0.0936,0.003,0.002,0.0039,0.453,0.378,0.516,0.019,0.016,0.022,23.58,23.42,23.75,0.951,0.944,0.956,0.976,0.97,0.98,0.927,0.915,0.937,40.54,34.96,45.25,39.57,33.91,44.34,0,0,0,0,0,0,0.44,0,0.095,0.3,0.7,0.3,41.8
1405288800000,2014,7,2013,10,41,7,0.289,0.112,0.177,10487.6,66.41,66.41,62.43,2,2,2,478.3,459.5,497.2,292.3,273.5,186,186,186,0,0,0,0.389,0.374,0.405,292.3,273.5,311.2,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.163,0.156,0.17,0.037,0.0281,0.0459,0.0015,0.0012,0.0019,0.34,0.312,0.368,0.014,0.013,0.015,23.91,23.79,24.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.18,30.13,34.23,31.21,29.22,33.2,0,0,0,0,0,0,0.347,0,0.112,0.39,0.61,0.39,36.3
1405893600000,2014,7,2013,10,42,7,0.265,0.112,0.152,9030.49,57.22,57.22,53.75,2,2,2,437.6,422,453.8,251.6,236,186,186,186,4.06e-15,-2.842e-14,2.842e-14,0.425,0.41,0.441,251.6,236,267.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.154,0.0192,0.0158,0.0254,0.00079,0.00065,0.001,0.28,0.261,0.303,0.011,0.011,0.012,24.15,24.06,24.24,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.71,25.96,29.5,26.88,25.18,28.61,0,0,0,0,0,0,0.299,0,0.113,0.42,0.57,0.43,34.1
1406498400000,2014,7,2013,10,43,7,0.243,0.104,0.139,8252.21,52.12,52.12,49.12,2,1,1.2857142857142858,401.8,385.7,416.8,229.1,216.3,172.7,155,186,-8.12e-15,-2.842e-14,2.842e-14,0.429,0.39,0.462,229.1,216.3,242.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.136,0.143,0.0152,0.0141,0.0164,0.00062,0.00057,0.00067,0.36,0.258,0.411,0.015,0.01,0.017,24.23,24.11,24.38,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,44.06,26.15,52.56,41.77,25.37,48.2,0,0,0,0,0,0,0.273,0,0.104,0.43,0.57,0.43,34
1407103200000,2014,8,2013,11,44,7,0.221,0.0937,0.127,7845.94,48.2,48.2,46.7,1,1,1,365.7,350.9,381,210.7,195.9,155,155,155,0,-2.842e-14,2.842e-14,0.424,0.407,0.442,210.7,195.9,226,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.137,0.0137,0.0124,0.015,0.00055,0.0005,0.00061,0.372,0.346,0.399,0.015,0.014,0.016,24.4,24.3,24.5,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.21,44.9,51.62,46.7,44,48.2,0,0,0,0,0,0,0.259,0,0.094,0.42,0.57,0.43,35.5
1407708000000,2014,8,2013,11,45,7,0.202,0.0937,0.109,6747.94,42.95,42.95,40.17,1,1,1,334.4,322.2,346.3,179.4,167.2,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.464,0.448,0.481,179.4,167.2,191.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.125,0.011,0.00996,0.012,0.00044,0.0004,0.00048,0.316,0.294,0.337,0.013,0.012,0.014,24.61,24.53,24.69,0.949,0.945,0.952,0.977,0.972,0.98,0.927,0.919,0.933,41.09,38.27,43.83,40.17,37.21,42.95,0,0,0,0,0,0,0.223,0,0.093,0.46,0.54,0.46,33.4
1408312800000,2014,8,2013,11,46,7,0.186,0.0799,0.106,6641.51,43.69,43.69,39.53,1,1,1,308.2,298.4,318.7,176,156.6,132.1,115,155,0,-2.842e-14,2.842e-14,0.428,0.373,0.497,176,156.6,193,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.112,0.122,0.0107,0.00906,0.0122,0.00043,0.00036,0.00049,0.308,0.275,0.337,0.012,0.011,0.013,24.75,24.72,24.79,0.947,0.942,0.953,0.976,0.97,0.98,0.925,0.913,0.934,40.5,35.81,44.58,39.53,34.73,43.69,0,0,0,0,0,0,0.22,0,0.08,0.43,0.57,0.43,35.7
1408917600000,2014,8,2013,11,47,7,0.173,0.0696,0.104,6474.8,40.79,40.79,38.54,1,1,1,286.4,277.4,295.4,171.4,162.4,115,115,115,0,-2.842e-14,2.842e-14,0.402,0.389,0.415,171.4,162.4,180.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0103,0.00955,0.0111,0.00041,0.00038,0.00044,0.298,0.282,0.314,0.012,0.011,0.013,24.86,24.8,24.91,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.915,0.929,39.52,37.41,41.64,38.54,36.3,40.79,0,0,0,0,0,0,0.214,0,0.069,0.4,0.6,0.4,37.4
1409522400000,2014,9,2013,12,48,7,0.159,0.055,0.104,6503.23,41.39,41.39,38.71,1,1,1,262.5,251.9,273.3,171.5,160.9,91,91,91,-4.06e-15,-2.842e-14,2.842e-14,0.347,0.333,0.361,171.5,160.9,182.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.108,0.115,0.0103,0.00943,0.0112,0.00041,0.00037,0.00045,0.296,0.277,0.315,0.012,0.011,0.013,24.95,24.89,25.02,0.946,0.942,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.69,37.21,42.24,38.71,36.1,41.39,0,0,0,0,0,0,0.215,0,0.055,0.35,0.65,0.35,40.9
1410127200000,2014,9,2013,12,49,7,0.145,0.055,0.0903,5618.49,35.29,35.29,33.44,1,1,1,240.2,232,248.4,149.2,141,91,91,91,0,0,0,0.379,0.366,0.392,149.2,141,157.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00843,0.00773,0.00913,0.00033,0.0003,0.00036,0.256,0.241,0.271,0.01,0.0095,0.011,25.1,25.04,25.17,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.48,32.54,36.38,33.44,31.57,35.29,0,0,0,0,0,0,0.186,0,0.0547,0.38,0.62,0.38,38.7
1410732000000,2014,9,2013,12,50,7,0.134,0.055,0.0787,4886.88,30.88,30.88,29.09,1,1,1,221.1,213.7,229,130.1,122.7,91,91,91,-2.03e-15,-1.421e-14,0,0.412,0.397,0.426,130.1,122.7,138,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.097,0.0944,0.0998,0.00681,0.00618,0.00748,0.00027,0.00024,0.00029,0.222,0.209,0.236,0.0087,0.0082,0.0093,25.25,25.19,25.31,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.99,28.22,31.83,29.09,27.38,30.88,0,0,0,0,0,0,0.162,0,0.0553,0.41,0.59,0.41,36.5
1411336800000,2014,9,2013,12,51,7,0.124,0.055,0.0692,3104.33,26.8,26.8,18.48,1,1,1,205.4,199.7,211.2,114.4,108.7,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.443,0.431,0.456,114.4,108.7,120.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0894,0.0935,0.00547,0.00499,0.00597,0.00021,0.00019,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.37,25.33,25.42,0.659,0,0.925,0.693,0,0.97,0.639,0,0.897,19.05,0,27.62,18.48,0,26.8,0,2,0,0,0.286,0,0.103,0.286,0.0548,0.44,0.56,0.44,25
1411941600000,2014,9,2013,12,52,7,0.117,0.0473,0.0701,3212.6,27.04,27.04,19.12,1,1,1,194,191.3,197.8,115.9,104.9,78.14,73,91,0,-1.421e-14,1.421e-14,0.402,0.376,0.465,115.9,104.9,121,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0881,0.0916,0.0056,0.00467,0.00603,0.00022,0.00018,0.00024,0.195,0.177,0.203,0.0076,0.0069,0.008,25.39,25.38,25.42,0.661,0,0.926,0.693,0,0.97,0.641,0,0.898,19.71,0,27.88,19.12,0,27.04,0,2,0,0,0.286,0,0.106,0.286,0.0469,0.4,0.6,0.4,27.5
1412546400000,2014,10,2014,1,1,7,0.113,0.0442,0.0687,4239.57,26.57,26.57,25.24,1,1,1,186.6,181.7,192.1,113.6,108.7,73,73,73,0,-1.421e-14,1.421e-14,0.392,0.38,0.402,113.6,108.7,119.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0873,0.091,0.0054,0.00499,0.00587,0.00021,0.0002,0.00023,0.19,0.182,0.2,0.0074,0.0071,0.0078,25.38,25.38,25.38,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.896,26.02,24.8,27.39,25.24,24.06,26.57,0,0,0,0,0,0,0.14,0,0.0443,0.39,0.61,0.39,37.5
1413151200000,2014,10,2014,1,2,7,0.108,0.0442,0.0636,3903.14,23.73,23.73,23.23,1,1,1,178.2,175.4,180.3,105.2,102.4,73,73,73,0,-1.421e-14,1.421e-14,0.41,0.405,0.416,105.2,102.4,107.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.0851,0.0868,0.0047,0.00445,0.00487,0.00018,0.00017,0.00019,0.175,0.17,0.179,0.0069,0.0067,0.007,25.38,25.38,25.38,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.888,23.95,23.25,24.46,23.23,22.55,23.73,0,0,0,0,0,0,0.129,0,0.0444,0.41,0.59,0.41,36.1
