datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
996616800000,2001,8,2000,11,31,1.06,0.44,0.621,37501.1,63.39,63.39,50.4,2,1,1.5161290322580645,396.3,332.5,480.7,232,177.5,164.4,155,184,-3.667e-15,-2.842e-14,2.842e-14,0.417,0.372,0.466,232,177.5,296.7,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.14,0.12,0.165,0.0179,0.0108,0.039,0.00073,0.00043,0.0016,0.323,0.258,0.408,0.013,0.01,0.017,24.3,23.89,24.63,0.943,0.925,0.959,0.975,0.97,0.98,0.919,0.897,0.939,37.21,26.07,52.64,36.06,25.29,48.2,0,0,0,0,0,0,0.28,0,0.439,0.42,0.59,0.41,35.4
999295200000,2001,9,2000,12,30,0.713,0.306,0.407,25315.1,47.68,47.68,35.16,1,1,1,275,234,328.9,157,116,118,118,118,-1.421e-15,-2.842e-14,2.842e-14,0.433,0.359,0.504,157,116,210.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.109,0.0941,0.128,0.00909,0.00561,0.0137,0.00036,0.00022,0.00055,0.272,0.199,0.369,0.011,0.0078,0.015,24.93,24.59,25.2,0.94,0.923,0.957,0.973,0.97,0.98,0.915,0.895,0.938,36.1,26.45,48.65,35.16,25.66,47.68,0,0,0,0,0,0,0.195,0,0.306,0.43,0.57,0.43,35.5
1001887200000,2001,10,2001,1,31,0.588,0.26,0.329,20329.4,31.05,31.05,27.32,1,1,1,219.7,209.4,235.9,122.7,112.4,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.442,0.411,0.463,122.7,112.4,138.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0947,0.0911,0.1,0.00618,0.0053,0.00756,0.00024,0.00021,0.0003,0.209,0.191,0.238,0.0082,0.0075,0.0094,25.27,25.15,25.35,0.926,0.92,0.934,0.97,0.97,0.97,0.898,0.892,0.906,28.17,25.7,32.01,27.32,24.93,31.05,0,0,0,0,0,0,0.152,0,0.259,0.44,0.56,0.44,34.6
1004565600000,2001,11,2001,2,30,0.594,0.219,0.375,23465.2,41.07,41.07,32.59,1,1,1,229.2,213.8,247.2,144.8,120.8,84.33,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.371,0.271,0.435,144.8,120.8,180.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0937,0.111,0.00806,0.00602,0.0111,0.00032,0.00024,0.00044,0.247,0.205,0.308,0.0097,0.008,0.012,25.18,25.01,25.31,0.936,0.926,0.948,0.973,0.97,0.98,0.91,0.898,0.929,33.49,27.75,41.9,32.59,26.92,41.07,0,0,0,0,0,0,0.181,0,0.219,0.37,0.63,0.37,39.5
1007157600000,2001,12,2001,3,31,0.665,0.174,0.491,31082.2,45.45,45.45,41.78,1,1,1,248.2,242.8,257.8,183.4,166,64.81,59,77,9.168e-16,0,2.842e-14,0.261,0.229,0.317,183.4,166,198.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.108,0.117,0.0113,0.00986,0.0126,0.00045,0.00039,0.0005,0.314,0.284,0.341,0.012,0.011,0.013,25,24.93,25.06,0.949,0.944,0.954,0.978,0.973,0.98,0.929,0.918,0.935,42.7,38.52,46.38,41.78,37.47,45.45,0,0,0,0,0,0,0.232,0,0.174,0.26,0.74,0.26,46.7
1009836000000,2002,1,2001,4,31,0.755,0.196,0.559,34750,55.2,55.2,46.71,2,1,1.3225806451612903,281.8,250.4,325.6,208.8,177.4,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.261,0.224,0.291,208.8,177.4,252.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.123,0.112,0.138,0.0135,0.0108,0.0182,0.00054,0.00043,0.00073,0.308,0.24,0.384,0.012,0.0096,0.015,24.86,24.7,24.99,0.944,0.922,0.959,0.977,0.97,0.98,0.922,0.894,0.94,39.24,25.54,51.63,38.24,24.77,48.2,0,0,0,0,0,0,0.259,0,0.196,0.26,0.74,0.26,46
1012514400000,2002,2,2001,5,28,0.979,0.206,0.773,46769.1,92.54,92.54,69.6,2,2,2,404.7,328.1,512.1,319.7,243.1,85,85,85,-1.015e-15,-2.842e-14,2.842e-14,0.214,0.166,0.259,319.7,243.1,427.1,990,990,990,965.4,965,965.9,24.6,24.1,25,0.163,0.136,0.201,0.05,0.0164,0.101,0.002,0.00066,0.0042,0.371,0.259,0.532,0.015,0.01,0.022,24.22,23.56,24.7,0.942,0.927,0.957,0.973,0.97,0.98,0.917,0.899,0.938,35.73,27.3,47.22,34.8,26.48,46.27,0,0,0,0,0,0,0.387,0,0.206,0.21,0.79,0.21,47.8
1014933600000,2002,3,2001,6,31,1.52,0.287,1.23,71647.4,102.8,102.8,96.3,3,2,2.129032258064516,567.1,518.9,600.4,460.1,411.9,107,107,107,2.017e-14,-5.684e-14,5.684e-14,0.189,0.178,0.206,460.1,411.9,493.4,990,990,990,966.2,965.9,966.3,23.8,23.7,24.1,0.218,0.199,0.235,0.116,0.0934,0.132,0.0049,0.0039,0.0056,0.573,0.513,0.626,0.024,0.021,0.026,23.28,23.12,23.55,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.89,35.06,52.4,45.94,34.01,48.2,0,0,0,0,0,0,0.535,0,0.29,0.19,0.81,0.19,47.1
1017612000000,2002,4,2001,7,30,1.88,0.324,1.56,88204,137,137,122.5,3,2,2.8666666666666667,725.5,602.3,800,600.5,477.3,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.174,0.156,0.208,600.5,477.3,675,990,990,990,966.8,966.3,967.1,23.2,22.9,23.7,0.301,0.231,0.343,0.203,0.124,0.252,0.0088,0.0052,0.011,0.731,0.534,0.841,0.032,0.023,0.037,22.47,22.06,23.1,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.31,35.09,52.48,42.98,34.04,48.2,0,0,0,0,0,0,0.681,0,0.32,0.17,0.83,0.17,46.9
1020204000000,2002,5,2001,8,31,1.89,0.394,1.5,85596.8,133.5,133.5,115,3,2,2.7096774193548385,706.4,529.1,805,559.4,382.1,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.212,0.183,0.278,559.4,382.1,658,990,990,990,966.7,966,967.1,23.3,22.9,24,0.279,0.191,0.334,0.179,0.0793,0.241,0.0077,0.0033,0.011,0.68,0.471,0.813,0.029,0.02,0.036,22.6,22.07,23.55,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,43.86,35.51,52.19,42.76,34.45,48.2,0,0,0,0,0,0,0.639,0,0.39,0.21,0.79,0.21,45.3
1022882400000,2002,6,2001,9,30,1.04,0.308,0.735,44361.4,86.17,86.17,61.61,2,1,1.7666666666666666,402.4,316.9,517.3,283.4,197.9,119,119,119,-2.842e-15,-5.684e-14,2.842e-14,0.302,0.23,0.376,283.4,197.9,398.3,990,990,990,965.4,965,965.9,24.6,24.1,25,0.155,0.125,0.196,0.0369,0.0126,0.087,0.0015,0.0005,0.0036,0.359,0.25,0.494,0.015,0.01,0.021,24.24,23.58,24.67,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.39,25.72,51.97,36.29,24.95,48.2,0,0,0,0,0,0,0.342,0,0.305,0.3,0.71,0.29,42.7
1025474400000,2002,7,2001,10,31,0.696,0.289,0.407,25350.9,46.17,46.17,34.07,1,1,1,260,220.3,311.7,152,112.3,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.42,0.347,0.49,152,112.3,203.7,990,990,990,964.7,964.5,965,25.3,25,25.5,0.107,0.0932,0.125,0.00867,0.0053,0.0131,0.00034,0.00021,0.00052,0.264,0.193,0.356,0.01,0.0076,0.014,25.01,24.69,25.29,0.938,0.92,0.955,0.973,0.97,0.98,0.913,0.892,0.936,35,25.63,47.11,34.07,24.86,46.17,0,0,0,0,0,0,0.189,0,0.289,0.42,0.58,0.42,36.4
1028152800000,2002,8,2001,11,31,0.496,0.249,0.247,3766.8,27.76,27.76,5.063,1,1,1,185.1,160.5,217.3,92.07,67.47,93,93,93,1.375e-15,-1.421e-14,1.421e-14,0.507,0.428,0.58,92.07,67.47,124.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0843,0.0756,0.0956,0.00358,0.00148,0.00632,0.00014,0.000058,0.00025,0.155,0.111,0.212,0.0061,0.0043,0.0083,25.4,25.28,25.42,0.179,0,0.928,0.188,0,0.97,0.173,0,0.9,5.219,0,28.61,5.063,0,27.76,0,25,0,0,0.806,0,0.0281,0.806,0.249,0.5,0.5,0.5,7.59
1030831200000,2002,9,2001,12,30,0.343,0.187,0.125,4701.28,19.32,19.32,6.53,1,0,0.7333333333333333,132.4,114.5,159.1,60.37,42.53,72,72,72,12.2,-1.421e-14,49.36,0.549,0.453,0.629,48.17,0,87.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0708,0.0804,0.000978,0,0.00315,0.000038,0,0.00012,0.0967,0.0708,0.144,0.0038,0.0028,0.0056,25.4,25.37,25.43,0.367,0,0.938,0.384,0,0.963,0.352,0,0.9,6.798,0,20.06,6.53,0,19.32,8,10,0,0.267,0.333,0,0.0363,0.6,0.218,0.55,0.36,0.64,13.7
1033423200000,2002,10,2002,1,31,0.299,0.139,0.16,3676.28,14.42,14.42,4.941,1,1,1,111.7,102.2,119.2,59.67,50.22,52,52,52,0,-7.105e-15,7.105e-15,0.467,0.436,0.509,59.67,50.22,67.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000822,0.0000187,0.00146,0.000032,7.3e-7,0.000057,0.0947,0.0811,0.105,0.0037,0.0032,0.0041,25.41,25.39,25.42,0.315,0,0.898,0.341,0,0.96,0.303,0,0.862,5.147,0,15.02,4.941,0,14.42,0,20,0,0,0.645,0,0.0275,0.645,0.139,0.46,0.54,0.46,12.3
1036101600000,2002,11,2002,2,30,0.296,0.13,0.166,7708.89,14.61,14.61,10.71,1,1,1,114,104.1,117.8,64.01,54.14,50,50,50,2.368e-16,-7.105e-15,7.105e-15,0.439,0.424,0.48,64.01,54.14,67.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00119,0.000352,0.00151,0.000047,0.000014,0.000059,0.101,0.0868,0.106,0.004,0.0034,0.0042,25.4,25.39,25.41,0.682,0,0.901,0.736,0,0.96,0.655,0,0.865,11.15,0,15.22,10.71,0,14.61,0,7,0,0,0.233,0,0.0595,0.233,0.13,0.44,0.56,0.44,26
1038693600000,2002,12,2002,3,31,0.398,0.158,0.24,13207.4,27.46,27.46,17.75,1,1,1,148.5,115.9,181.8,89.55,56.9,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.405,0.325,0.509,89.55,56.9,122.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0793,0.0708,0.0905,0.00336,0.000586,0.00619,0.00013,0.000023,0.00024,0.146,0.0907,0.205,0.0057,0.0036,0.008,25.37,25.35,25.41,0.772,0,0.936,0.81,0,0.97,0.745,0,0.899,18.37,0,28.3,17.75,0,27.46,0,5,0,0,0.161,0,0.0986,0.161,0.158,0.4,0.6,0.4,33.2
1041372000000,2003,1,2002,4,31,0.652,0.196,0.457,28173.5,58.81,58.81,37.87,2,1,1.2258064516129032,243.5,182.1,342.3,170.5,109.1,73,73,73,5.959e-15,-2.842e-14,2.842e-14,0.315,0.213,0.401,170.5,109.1,269.3,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.109,0.0874,0.144,0.0109,0.00502,0.0261,0.00043,0.0002,0.001,0.254,0.182,0.388,0.01,0.0071,0.015,25.09,24.59,25.38,0.933,0.917,0.959,0.972,0.97,0.98,0.907,0.89,0.94,32.66,24.9,52.13,31.65,24.15,48.2,0,0,0,0,0,0,0.21,0,0.195,0.3,0.7,0.3,43.2
1044050400000,2003,2,2002,5,28,1.05,0.206,0.845,50915.4,96.4,96.4,75.77,2,2,2,434.2,347.5,543.5,349.2,262.5,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.2,0.156,0.245,349.2,262.5,458.6,990,990,990,965.5,965.1,966,24.5,24,24.9,0.173,0.143,0.212,0.0638,0.0229,0.115,0.0026,0.00092,0.0048,0.415,0.285,0.579,0.017,0.011,0.024,24.04,23.37,24.58,0.946,0.932,0.958,0.975,0.97,0.98,0.922,0.904,0.939,38.9,29.49,50.33,37.88,28.6,48.2,0,0,0,0,0,0,0.421,0,0.205,0.2,0.8,0.2,48.5
1046469600000,2003,3,2002,6,31,1.75,0.287,1.46,84124,123,123,113.1,3,2,2.870967741935484,652.2,554.2,700.8,545.2,447.2,107,107,107,5.501e-15,0,5.684e-14,0.165,0.153,0.193,545.2,447.2,593.8,990,990,990,966.5,966.1,966.7,23.5,23.3,23.9,0.265,0.211,0.292,0.166,0.11,0.198,0.0071,0.0046,0.0085,0.632,0.535,0.7,0.027,0.023,0.03,22.86,22.6,23.34,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,40.95,35.46,52.4,39.76,34.4,48.2,0,0,0,0,0,0,0.628,0,0.29,0.16,0.83,0.17,48.1
1049148000000,2003,4,2002,7,30,2.9,0.324,2.24,114258,192.8,192.8,158.7,4,3,3.533333333333333,1120,707.6,1668,994.7,582.6,125,125,125,130.9,-1.137e-13,442.8,0.125,0.0749,0.177,863.8,582.6,1100,990,990,990,968.2,966.7,970,21.8,20,23.3,0.587,0.291,0.917,0.422,0.19,0.648,0.02,0.0082,0.032,1.27,0.685,1.87,0.06,0.029,0.093,20.54,18.11,22.58,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.932,0.938,45.79,40.94,51.78,44.74,40.04,48.2,0,0,0,0,0,0,0.882,0,0.66,0.11,0.77,0.23,39.4
1051740000000,2003,5,2002,8,31,3.38,0.514,2.59,128815,192.8,192.8,173.1,4,3,3.774193548387097,1261,875.8,1655,1069,683.8,192,192,192,103.8,-1.137e-13,362.5,0.159,0.116,0.219,965.2,683.8,1100,990,990,990,968.7,967.4,970,21.3,20,22.6,0.679,0.353,0.916,0.495,0.258,0.648,0.024,0.011,0.032,1.45,0.861,1.86,0.069,0.038,0.093,19.83,18.15,21.74,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.12,39.96,52.09,45.96,38.99,48.2,0,0,0,0,0,0,0.962,0,0.79,0.15,0.77,0.23,38.1
1054418400000,2003,6,2002,9,30,1.83,0.381,1.45,82636.4,144.6,144.6,114.8,3,2,2.6666666666666665,707.3,569.3,861.3,560.3,408.3,147,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.214,0.138,0.283,560.3,408.3,742.3,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.28,0.202,0.385,0.179,0.0917,0.297,0.0077,0.0038,0.013,0.687,0.512,0.958,0.03,0.021,0.042,22.58,21.7,23.33,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.71,35.18,52.23,43.45,34.13,48.2,0,0,0,0,0,0,0.638,0,0.38,0.21,0.79,0.21,45.2
1057010400000,2003,7,2002,10,31,1.25,0.41,0.841,50404.7,91.47,91.47,67.75,2,1,1.7741935483870968,467.1,391.3,561.3,314.1,205.3,153.1,135,186,-5.501e-15,-5.684e-14,5.684e-14,0.336,0.241,0.475,314.1,205.3,426.3,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.168,0.132,0.207,0.0504,0.0132,0.1,0.0021,0.00054,0.0042,0.407,0.26,0.537,0.017,0.011,0.023,23.89,23.34,24.28,0.948,0.925,0.958,0.976,0.97,0.98,0.925,0.897,0.939,40.4,25.84,52.17,39.24,25.07,48.2,0,0,0,0,0,0,0.376,0,0.409,0.33,0.67,0.33,40.3
1059688800000,2003,8,2002,11,31,0.87,0.377,0.493,30499.5,48.2,48.2,40.99,1,1,1,324.8,276.7,386.1,184,153.1,140.8,115,155,-2.75e-15,-2.842e-14,2.842e-14,0.433,0.377,0.503,184,153.1,231.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.111,0.139,0.0114,0.00877,0.0154,0.00046,0.00035,0.00062,0.323,0.269,0.408,0.013,0.011,0.017,24.65,24.26,24.91,0.949,0.941,0.959,0.977,0.97,0.98,0.927,0.912,0.939,42.21,35.01,52.64,40.99,33.96,48.2,0,0,0,0,0,0,0.228,0,0.377,0.43,0.57,0.43,35.1
1062367200000,2003,9,2002,12,30,0.593,0.236,0.357,19923.7,41.36,41.36,27.67,1,1,1,228.8,195.7,273.1,137.8,104.7,91,91,91,9.474e-16,-1.421e-14,2.842e-14,0.402,0.333,0.465,137.8,104.7,182.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0997,0.088,0.115,0.00746,0.00465,0.0112,0.00029,0.00018,0.00045,0.236,0.177,0.315,0.0093,0.0069,0.012,25.2,24.89,25.42,0.81,0,0.949,0.842,0,0.98,0.787,0,0.93,28.48,0,42.2,27.67,0,41.36,0,4,0,0,0.133,0,0.154,0.133,0.236,0.4,0.6,0.4,33.6
1064959200000,2003,10,2003,1,31,0.492,0.196,0.296,18258.5,27,27,24.54,1,1,1,183.7,172.5,193.8,110.7,99.5,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.398,0.377,0.423,110.7,99.5,120.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.088,0.0841,0.0916,0.00516,0.00421,0.00602,0.0002,0.00016,0.00024,0.185,0.165,0.203,0.0072,0.0065,0.0079,25.38,25.38,25.38,0.918,0.911,0.925,0.97,0.969,0.97,0.891,0.882,0.898,25.3,22.57,27.84,24.54,21.86,27,0,0,0,0,0,0,0.136,0,0.196,0.4,0.6,0.4,37.1
1067637600000,2003,11,2003,2,30,0.475,0.144,0.331,20601.4,34.03,34.03,28.61,1,1,1,183.4,170.6,200.4,127.7,103.6,55.67,50,67,9.474e-16,-1.421e-14,1.421e-14,0.306,0.25,0.393,127.7,103.6,150.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0844,0.0988,0.00661,0.00455,0.00853,0.00026,0.00018,0.00033,0.213,0.171,0.253,0.0083,0.0067,0.0099,25.35,25.34,25.37,0.928,0.913,0.939,0.97,0.97,0.97,0.9,0.886,0.91,29.5,23.53,35.08,28.61,22.83,34.03,0,0,0,0,0,0,0.159,0,0.144,0.3,0.7,0.3,43.4
1070229600000,2003,12,2003,3,31,0.581,0.158,0.423,26619,40.28,40.28,35.78,1,1,1,217,195.2,235.7,158,136.2,59,59,59,0,0,0,0.273,0.25,0.302,158,136.2,176.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0952,0.11,0.00918,0.00733,0.0108,0.00036,0.00029,0.00042,0.268,0.229,0.301,0.011,0.0089,0.012,25.23,25.08,25.36,0.941,0.933,0.947,0.973,0.97,0.979,0.915,0.905,0.927,36.78,31.6,41.16,35.78,30.65,40.28,0,0,0,0,0,0,0.199,0,0.158,0.27,0.73,0.27,45.8
1072908000000,2004,1,2003,4,31,0.88,0.196,0.684,41912.2,86.23,86.23,56.33,2,1,1.5806451612903225,328.4,239.8,467.8,255.4,166.8,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.232,0.156,0.304,255.4,166.8,394.8,990,990,990,965.1,964.6,965.7,24.9,24.3,25.4,0.139,0.108,0.188,0.0301,0.00992,0.0854,0.0012,0.00039,0.0035,0.337,0.247,0.483,0.014,0.0098,0.02,24.61,23.81,25.08,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.1,26.23,52.13,37.04,25.44,48.2,0,0,0,0,0,0,0.313,0,0.196,0.22,0.78,0.22,47.6
1075586400000,2004,2,2003,5,29,1.8,0.229,1.57,88073.6,160.4,160.4,126.5,4,2,2.896551724137931,718.1,482.9,924.1,626.9,397.9,91.21,85,105,0,0,0,0.131,0.103,0.176,626.9,397.9,819.1,990,990,990,966.8,965.8,967.6,23.2,22.4,24.2,0.313,0.19,0.448,0.221,0.0868,0.335,0.0096,0.0036,0.015,0.77,0.488,1.01,0.033,0.02,0.045,22.47,21.4,23.74,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,45.68,35.77,52.38,44.12,34.7,48.2,0,0,0,0,0,0,0.703,0,0.23,0.13,0.87,0.13,48.9
1078092000000,2004,3,2003,6,31,4.32,0.397,2.78,129917,192.8,192.8,174.6,4,4,4,1614,935.6,2978,1466,806.6,148.2,129,183,429.4,-1.137e-13,1695,0.0989,0.0614,0.138,1037,806.6,1100,990,990,990,969.8,967.6,973.5,20.2,16.5,22.4,0.778,0.445,0.926,0.563,0.329,0.648,0.028,0.015,0.039,1.62,0.989,1.87,0.082,0.044,0.11,18.62,14.66,21.37,0.951,0.939,0.956,0.979,0.97,0.98,0.931,0.911,0.936,44.69,37.14,50.26,43.65,36.02,48.2,0,0,0,0,0,0,0.97,0,1.54,0.092,0.64,0.36,30.1
1080770400000,2004,4,2003,7,30,9.03,0.697,2.85,95109.7,140.3,140.3,132.1,4,4,4,3484,3125,3671,3215,2830,269,217,295,2115,1730,2337,0.0774,0.0594,0.0944,1100,1100,1100,990,990,990,974.6,973.8,975,15.4,15,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.54,13.14,14.31,0.932,0.93,0.937,0.97,0.97,0.97,0.904,0.902,0.909,34.05,32.96,36.16,33.02,31.97,35.07,0,0,0,0,0,0,0.734,0,6.18,0.077,0.32,0.68,10.5
1083362400000,2004,5,2003,8,31,5.89,0.817,2.95,123751,190.4,190.4,166.3,4,4,4,2200,1442,3064,1895,1166,305,276,321,794.7,66.12,1643,0.144,0.105,0.191,1100,1100,1100,990,990,990,971.5,969.3,973.7,18.5,16.3,20.7,0.918,0.845,0.926,0.648,0.648,0.648,0.035,0.031,0.04,1.87,1.79,1.87,0.1,0.087,0.11,16.66,14.46,18.91,0.946,0.938,0.952,0.977,0.97,0.98,0.925,0.91,0.933,42.53,36.57,48.57,41.58,35.47,47.6,0,0,0,0,0,0,0.924,0,2.94,0.14,0.5,0.5,21
1086040800000,2004,6,2003,9,30,2.45,0.46,1.98,106140,192.8,192.8,147.4,4,3,3.4,945.8,699.4,1408,768.5,538.4,177.3,161,210,5.002,-1.137e-13,97.99,0.191,0.149,0.23,763.5,538.4,1100,990,990,990,967.6,966.7,969.2,22.4,20.8,23.3,0.445,0.269,0.852,0.316,0.161,0.648,0.014,0.0069,0.031,1,0.614,1.8,0.045,0.026,0.087,21.37,19.01,22.69,0.954,0.95,0.957,0.979,0.972,0.98,0.934,0.923,0.938,44.43,37.93,51.66,43.34,36.85,48.2,0,0,0,0,0,0,0.819,0,0.47,0.19,0.81,0.19,43.3
1088632800000,2004,7,2003,10,31,1.48,0.498,0.985,57797.3,103,103,77.68,3,2,2.032258064516129,553.8,450.9,688.2,367.8,264.9,186,186,186,7.335e-15,-5.684e-14,5.684e-14,0.341,0.27,0.413,367.8,264.9,502.2,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.191,0.153,0.251,0.0726,0.024,0.136,0.0031,0.00099,0.0058,0.451,0.299,0.648,0.019,0.012,0.028,23.46,22.75,24.07,0.948,0.933,0.958,0.975,0.97,0.98,0.924,0.905,0.939,39.46,29.18,52.29,38.29,28.3,48.2,0,0,0,0,0,0,0.432,0,0.495,0.34,0.67,0.33,39.1
1091311200000,2004,8,2003,11,31,0.992,0.415,0.577,35105.2,62.22,62.22,47.18,2,1,1.3548387096774193,370.4,313.3,444.6,215.4,158.3,155,155,155,-2.75e-15,-2.842e-14,2.842e-14,0.423,0.349,0.495,215.4,158.3,289.6,990,990,990,965.2,965,965.6,24.8,24.4,25,0.133,0.113,0.159,0.0159,0.00921,0.0357,0.00065,0.00037,0.0015,0.32,0.255,0.404,0.013,0.01,0.016,24.43,24.07,24.76,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.38,25.79,52.15,37.26,25.02,48.2,0,0,0,0,0,0,0.262,0,0.415,0.42,0.58,0.42,35.4
1093989600000,2004,9,2003,12,30,0.668,0.306,0.362,22423.4,43.26,43.26,31.14,1,1,1,257.7,222,309.2,139.7,104,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.462,0.382,0.532,139.7,104,191.2,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.102,0.0899,0.121,0.00762,0.00459,0.012,0.0003,0.00018,0.00048,0.241,0.177,0.333,0.0095,0.007,0.013,25.04,24.72,25.29,0.933,0.914,0.952,0.972,0.97,0.98,0.907,0.887,0.933,32.04,23.58,44.14,31.14,22.87,43.26,0,0,0,0,0,0,0.173,0,0.306,0.46,0.54,0.46,33.6
1096581600000,2004,10,2004,1,31,0.544,0.26,0.284,10238.2,27.56,27.56,13.76,1,1,1,203,189.7,220.6,106,92.72,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.479,0.44,0.511,106,92.72,123.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0841,0.095,0.00476,0.00363,0.00626,0.00019,0.00014,0.00025,0.179,0.155,0.211,0.007,0.0061,0.0083,25.38,25.27,25.43,0.505,0,0.928,0.532,0,0.97,0.489,0,0.9,14.19,0,28.41,13.76,0,27.56,0,14,0,0,0.452,0,0.0765,0.452,0.26,0.48,0.52,0.48,18.8
1099260000000,2004,11,2004,2,30,0.487,0.159,0.328,20440.4,32.59,32.59,28.39,1,1,1,188.1,184.5,194.4,126.7,117.5,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.326,0.257,0.363,126.7,117.5,144.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0894,0.0967,0.00652,0.00574,0.00802,0.00025,0.00022,0.00031,0.212,0.196,0.242,0.0083,0.0077,0.0095,25.36,25.34,25.37,0.928,0.923,0.936,0.97,0.97,0.97,0.9,0.895,0.908,29.27,27,33.6,28.39,26.19,32.59,0,0,0,0,0,0,0.158,0,0.159,0.33,0.67,0.33,42
1101852000000,2004,12,2004,3,31,0.562,0.158,0.404,25327.1,39.46,39.46,34.04,1,1,1,209.7,188.6,232.4,150.7,129.6,59,59,59,0,0,0,0.282,0.254,0.313,150.7,129.6,173.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0929,0.108,0.00856,0.00677,0.0105,0.00034,0.00026,0.00041,0.255,0.217,0.295,0.01,0.0085,0.012,25.28,25.11,25.36,0.938,0.93,0.946,0.971,0.97,0.977,0.911,0.902,0.924,35.06,29.99,40.4,34.04,29.09,39.46,0,0,0,0,0,0,0.189,0,0.158,0.28,0.72,0.28,45.1
1104530400000,2005,1,2004,4,31,0.806,0.196,0.61,37577.5,67.58,67.58,50.51,2,1,1.4838709677419355,300.8,234.3,383,227.8,161.3,73,73,73,-3.667e-15,-2.842e-14,0,0.249,0.191,0.312,227.8,161.3,310,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.129,0.106,0.158,0.0203,0.00946,0.0453,0.00081,0.00037,0.0018,0.31,0.243,0.381,0.012,0.0097,0.015,24.77,24.33,25.12,0.942,0.923,0.958,0.974,0.97,0.98,0.918,0.895,0.939,36.97,25.82,51.19,35.97,25.04,48.2,0,0,0,0,0,0,0.281,0,0.196,0.24,0.76,0.24,46.6
1107208800000,2005,2,2004,5,28,1.12,0.206,0.917,55336.7,94.39,94.39,82.35,2,2,2,464.2,388.8,521.4,379.2,303.8,85,85,85,2.03e-15,0,5.684e-14,0.185,0.163,0.219,379.2,303.8,436.4,990,990,990,965.7,965.3,965.9,24.3,24.1,24.7,0.184,0.157,0.204,0.078,0.0424,0.105,0.0032,0.0017,0.0044,0.46,0.347,0.546,0.019,0.014,0.023,23.85,23.51,24.31,0.951,0.941,0.957,0.976,0.97,0.98,0.929,0.913,0.938,42.15,34.07,48.16,41.17,33.05,47.2,0,0,0,0,0,0,0.457,0,0.203,0.18,0.82,0.18,49.4
1109628000000,2005,3,2004,6,31,1.29,0.287,1,60256.6,94.01,94.01,80.99,2,2,2,480.4,454.4,543.5,373.4,347.4,107,107,107,-1.834e-15,-5.684e-14,0,0.223,0.197,0.235,373.4,347.4,436.6,990,990,990,965.8,965.6,966,24.2,24,24.4,0.185,0.176,0.207,0.0753,0.063,0.105,0.0031,0.0026,0.0044,0.455,0.416,0.549,0.019,0.017,0.023,23.78,23.4,23.94,0.951,0.948,0.957,0.977,0.973,0.98,0.93,0.923,0.938,41.42,38.66,47.96,40.5,37.62,47,0,0,0,0,0,0,0.45,0,0.29,0.22,0.78,0.22,46.7
1112306400000,2005,4,2004,7,30,2.06,0.324,1.73,95996.1,156.6,156.6,133.3,4,2,3.1333333333333333,793.7,558,926.4,668.7,433,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.161,0.135,0.224,668.7,433,801.4,990,990,990,967.1,966.1,967.6,22.9,22.4,23.9,0.347,0.209,0.442,0.247,0.103,0.327,0.011,0.0043,0.015,0.826,0.536,1.01,0.036,0.023,0.045,22.1,21.41,23.34,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.43,35.18,51.78,43.02,34.13,48.2,0,0,0,0,0,0,0.741,0,0.33,0.16,0.84,0.16,46.6
1114898400000,2005,5,2004,8,31,1.66,0.394,1.27,73433.8,139.6,139.6,98.7,3,2,2.4193548387096775,621.3,442.1,841.3,474.3,295.1,147,147,147,-5.501e-15,-5.684e-14,5.684e-14,0.246,0.175,0.332,474.3,295.1,694.3,990,990,990,966.4,965.6,967.3,23.6,22.7,24.4,0.238,0.161,0.355,0.131,0.0383,0.265,0.0056,0.0016,0.012,0.575,0.34,0.874,0.024,0.014,0.038,23.06,21.86,24.07,0.952,0.94,0.958,0.976,0.97,0.98,0.929,0.912,0.939,41.92,32.73,52.47,40.76,31.75,48.2,0,0,0,0,0,0,0.548,0,0.39,0.24,0.77,0.23,44.2
1117576800000,2005,6,2004,9,30,0.904,0.308,0.595,36328.7,67.96,67.96,50.46,2,1,1.4666666666666666,348.7,283.5,433.6,229.7,164.5,119,119,119,0,-2.842e-14,2.842e-14,0.347,0.274,0.42,229.7,164.5,314.6,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.136,0.113,0.166,0.0195,0.00973,0.0475,0.00079,0.00039,0.0019,0.323,0.252,0.399,0.013,0.01,0.016,24.53,24.08,24.88,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,37.92,25.88,52.25,36.8,25.1,48.2,0,0,0,0,0,0,0.28,0,0.309,0.34,0.66,0.34,40.2
1120168800000,2005,7,2004,10,31,0.656,0.289,0.367,22722,38.99,38.99,30.54,1,1,1,245,214.3,281.1,137,106.3,108,108,108,1.375e-15,-2.842e-14,2.842e-14,0.444,0.384,0.504,137,106.3,173.1,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0911,0.115,0.00739,0.00479,0.0105,0.00029,0.00019,0.00042,0.237,0.182,0.301,0.0093,0.0071,0.012,25.11,24.87,25.33,0.932,0.915,0.946,0.97,0.97,0.976,0.905,0.888,0.924,31.47,24.18,39.95,30.54,23.46,38.99,0,0,0,0,0,0,0.17,0,0.289,0.44,0.56,0.44,34.6
1122847200000,2005,8,2004,11,31,0.481,0.249,0.232,2436.2,26.34,26.34,3.274,1,1,1,179.6,155.5,211.3,86.63,62.54,93,93,93,2.292e-16,-1.421e-14,1.421e-14,0.522,0.44,0.598,86.63,62.54,118.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0823,0.0738,0.0935,0.00311,0.00107,0.00581,0.00012,0.000042,0.00023,0.145,0.102,0.202,0.0057,0.004,0.0079,25.41,25.33,25.42,0.119,0,0.924,0.125,0,0.97,0.115,0,0.896,3.376,0,27.16,3.274,0,26.34,0,27,0,0,0.871,0,0.0182,0.871,0.249,0.52,0.48,0.52,5.06
1125525600000,2005,9,2004,12,30,0.324,0.187,0.0844,3050.36,18.3,18.3,4.237,1,0,0.5,125.1,106.3,154.2,53.13,34.33,72,72,72,20.56,-1.421e-14,49.64,0.583,0.467,0.677,32.57,0,82.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0787,0.000643,0,0.00274,0.000025,0,0.00011,0.0879,0.0708,0.135,0.0034,0.0028,0.0053,25.41,25.37,25.43,0.244,0,0.938,0.256,0,0.961,0.234,0,0.901,4.413,0,19.04,4.237,0,18.3,15,7,0,0.5,0.233,0,0.0235,0.733,0.2396,0.58,0.26,0.74,9.41
1128117600000,2005,10,2005,1,31,0.256,0.139,0.0179,0,0,0,0,1,0,0.12903225806451613,95.6,88.01,105.5,43.6,36.01,52,52,52,36.93,-7.105e-15,49.68,0.545,0.493,0.591,6.675,0,53.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000019,0,0.000298,7.4e-7,0,0.000012,0.0724,0.0708,0.0859,0.0028,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27,4,0,0.871,0.129,0,0,1,0.2381,0.54,0.07,0.93,0
1130796000000,2005,11,2005,2,30,0.321,0.13,0.176,9658.98,22.56,22.56,13.42,1,0,0.8666666666666667,123.8,88.83,152.5,73.83,38.83,50,50,50,5.797,-1.421e-14,48.94,0.412,0.328,0.563,68.04,0,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0708,0.082,0.0021,0,0.00447,0.000082,0,0.00018,0.118,0.0708,0.167,0.0046,0.0028,0.0066,25.38,25.34,25.43,0.678,0,0.939,0.706,0,0.97,0.652,0,0.901,13.94,0,23.26,13.42,0,22.56,4,4,0,0.133,0.133,0,0.0745,0.267,0.145,0.4,0.55,0.45,30.1
1133388000000,2005,12,2005,3,31,0.452,0.158,0.294,18084.7,29.03,29.03,24.31,1,1,1,168.7,152,188.4,109.7,92.99,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.351,0.313,0.388,109.7,92.99,129.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.08,0.0928,0.00507,0.00365,0.00675,0.0002,0.00014,0.00026,0.182,0.152,0.217,0.0071,0.0059,0.0085,25.36,25.35,25.36,0.919,0.911,0.93,0.969,0.966,0.97,0.891,0.883,0.902,25.07,21.23,29.93,24.31,20.5,29.03,0,0,0,0,0,0,0.135,0,0.158,0.35,0.65,0.35,40
1136066400000,2006,1,2005,4,31,0.733,0.196,0.537,33082.2,71.92,71.92,44.47,2,1,1.3548387096774193,273.5,191.4,403.6,200.5,118.4,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.282,0.181,0.381,200.5,118.4,330.6,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.12,0.0907,0.166,0.0173,0.00581,0.055,0.00069,0.00023,0.0022,0.283,0.199,0.386,0.011,0.0078,0.016,24.93,24.2,25.39,0.938,0.922,0.958,0.972,0.97,0.98,0.912,0.895,0.939,34.65,25.66,51,33.65,24.89,48.2,0,0,0,0,0,0,0.247,0,0.196,0.27,0.73,0.27,45.1
1138744800000,2006,2,2005,5,28,1.34,0.206,1.13,66480.6,133.5,133.5,98.93,3,2,2.4285714285714284,552.7,412.6,734.4,467.7,327.6,85,85,85,0,-5.684e-14,5.684e-14,0.158,0.116,0.206,467.7,327.6,649.4,990,990,990,966.1,965.5,966.8,23.9,23.2,24.5,0.224,0.166,0.319,0.125,0.0536,0.235,0.0053,0.0022,0.01,0.553,0.383,0.788,0.023,0.016,0.034,23.37,22.37,24.16,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.31,35.22,52.03,41.16,34.17,48.2,0,0,0,0,0,0,0.55,0,0.21,0.15,0.84,0.16,49.6
1141164000000,2006,3,2005,6,31,2.97,0.327,2.54,130365,192.8,192.8,175.2,4,3,3.806451612903226,1109,758.2,1439,986.6,651.2,121.9,107,129,39.01,-1.137e-13,210,0.113,0.0896,0.141,947.6,651.2,1100,990,990,990,968.2,966.9,969.3,21.8,20.7,23.1,0.619,0.325,0.869,0.467,0.236,0.648,0.022,0.01,0.031,1.36,0.797,1.82,0.063,0.035,0.088,20.44,18.9,22.27,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,47.27,39.35,51.03,46.06,38.35,48.2,0,0,0,0,0,0,0.973,0,0.43,0.11,0.86,0.14,43.9
1143842400000,2006,4,2005,7,30,3.72,0.384,2.85,136840,192.8,192.8,190.1,4,4,4,1437,1281,1470,1289,1133,148,148,148,188.8,33.35,222.3,0.103,0.101,0.116,1100,1100,1100,990,990,990,969.3,968.8,969.4,20.7,20.6,21.2,0.875,0.809,0.892,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.76,1.84,0.088,0.083,0.089,18.9,18.77,19.46,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.54,48.21,50.05,47.51,47.24,48.2,0,0,0,0,0,0,1.06,0,0.87,0.1,0.77,0.23,36.8
1146434400000,2006,5,2005,8,31,2.51,0.433,2.08,112272,191.4,191.4,150.9,4,3,3.4516129032258065,938.1,733.9,1249,776.6,586.9,161.5,147,192,-3.667e-15,-1.137e-13,1.137e-13,0.174,0.148,0.2,776.6,586.9,1057,990,990,990,967.6,966.8,968.7,22.4,21.3,23.2,0.436,0.294,0.734,0.312,0.193,0.552,0.014,0.0083,0.026,0.993,0.693,1.58,0.045,0.03,0.074,21.39,19.74,22.47,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.99,39.6,51.94,43.88,38.62,48.2,0,0,0,0,0,0,0.838,0,0.43,0.17,0.83,0.17,44.7
1149112800000,2006,6,2005,9,30,1.53,0.345,1.19,69120.2,124.4,124.4,96,3,2,2.4,591.7,484.5,722.1,458.7,323.5,133,119,161,-7.579e-15,-5.684e-14,5.684e-14,0.231,0.165,0.332,458.7,323.5,603.1,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.227,0.172,0.301,0.119,0.0517,0.204,0.005,0.0021,0.0088,0.549,0.385,0.718,0.023,0.016,0.031,23.2,22.49,23.83,0.952,0.944,0.958,0.976,0.97,0.98,0.928,0.916,0.939,41.75,35.37,52.61,40.44,34.31,48.2,0,0,0,0,0,0,0.533,0,0.34,0.23,0.78,0.22,45.2
1151704800000,2006,7,2005,10,31,1.09,0.362,0.726,43592.7,73.98,73.98,58.59,2,1,1.8064516129032258,406.1,345.3,478.8,271.1,210.3,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.336,0.282,0.391,271.1,210.3,343.8,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.152,0.131,0.178,0.0299,0.0136,0.0613,0.0012,0.00055,0.0025,0.336,0.252,0.413,0.014,0.01,0.017,24.24,23.83,24.51,0.941,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35.15,25.72,52.27,33.95,24.95,48.2,0,0,0,0,0,0,0.326,0,0.364,0.33,0.67,0.33,40
1154383200000,2006,8,2005,11,31,0.781,0.308,0.473,29385.6,48.2,48.2,39.5,1,1,1,291.6,252.1,341.8,176.6,137.1,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.398,0.336,0.456,176.6,137.1,226.8,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.102,0.134,0.0108,0.0074,0.015,0.00043,0.00029,0.0006,0.307,0.237,0.397,0.012,0.0094,0.016,24.82,24.49,25.05,0.947,0.934,0.959,0.975,0.97,0.98,0.923,0.906,0.94,40.7,31.45,52.22,39.5,30.51,48.2,0,0,0,0,0,0,0.219,0,0.308,0.39,0.61,0.39,37.6
1157061600000,2006,9,2005,12,30,0.545,0.203,0.342,21276.8,35.44,35.44,29.55,1,1,1,210.3,182.1,249.1,132,110.1,78.33,72,91,4.737e-16,-1.421e-14,1.421e-14,0.372,0.33,0.413,132,110.1,158.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0967,0.0885,0.107,0.00697,0.00511,0.00919,0.00027,0.0002,0.00036,0.224,0.185,0.272,0.0088,0.0072,0.011,25.28,25.03,25.38,0.931,0.918,0.942,0.97,0.97,0.97,0.903,0.89,0.913,30.47,25.14,36.54,29.55,24.39,35.44,0,0,0,0,0,0,0.164,0,0.203,0.37,0.63,0.37,39
1159653600000,2006,10,2006,1,31,0.455,0.177,0.278,17157.6,29.7,29.7,23.06,1,1,1,170,156.4,184.3,103.7,83.36,66.23,52,73,0,-1.421e-14,1.421e-14,0.393,0.282,0.467,103.7,83.36,132.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0784,0.0928,0.00457,0.00284,0.00699,0.00018,0.00011,0.00027,0.172,0.136,0.221,0.0067,0.0053,0.0086,25.37,25.35,25.38,0.923,0.911,0.931,0.967,0.961,0.97,0.893,0.882,0.903,23.84,19.29,30.62,23.06,18.55,29.7,0,0,0,0,0,0,0.128,0,0.177,0.39,0.61,0.39,37.7
1162332000000,2006,11,2006,2,30,0.456,0.13,0.327,20304.8,31.02,31.02,28.2,1,1,1,176,161.3,187.8,126,111.3,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.284,0.266,0.31,126,111.3,137.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.085,0.0944,0.00646,0.00521,0.00746,0.00025,0.0002,0.00029,0.209,0.183,0.23,0.0082,0.0072,0.009,25.34,25.34,25.35,0.928,0.919,0.934,0.97,0.97,0.97,0.9,0.891,0.906,29.07,25.41,31.98,28.2,24.65,31.02,0,0,0,0,0,0,0.157,0,0.129,0.29,0.72,0.28,44.5
1164924000000,2006,12,2006,3,31,0.554,0.158,0.396,24795.3,42.35,42.35,33.33,1,1,1,206.7,176.6,244.4,147.7,117.6,59,59,59,4.584e-16,0,1.421e-14,0.288,0.241,0.334,147.7,117.6,185.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0993,0.0887,0.113,0.0083,0.00575,0.0115,0.00033,0.00022,0.00045,0.249,0.196,0.317,0.0098,0.0077,0.013,25.27,25.02,25.36,0.937,0.923,0.95,0.971,0.97,0.98,0.91,0.896,0.931,34.3,27,43.22,33.33,26.19,42.35,0,0,0,0,0,0,0.185,0,0.158,0.29,0.71,0.29,44.8
1167602400000,2007,1,2006,4,31,1.25,0.196,1.05,62248.6,142.1,142.1,83.67,3,1,2.129032258064516,466.1,250.2,770.2,393.1,177.2,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.178,0.0948,0.292,393.1,177.2,697.2,990,990,990,965.7,964.7,967,24.3,23,25.3,0.197,0.111,0.344,0.0951,0.0108,0.267,0.004,0.00043,0.012,0.482,0.245,0.867,0.02,0.0098,0.038,23.85,22.15,25,0.948,0.923,0.958,0.976,0.97,0.98,0.926,0.896,0.939,40.59,26.01,52.02,39.48,25.23,48.2,0,0,0,0,0,0,0.465,0,0.2,0.16,0.84,0.16,49.8
1170280800000,2007,2,2006,5,28,3.44,0.37,2.39,115186,192.8,192.8,171.4,4,3,3.8214285714285716,1424,782,2183,1270,645,153.1,137,162,282.5,-1.137e-13,920.5,0.117,0.0742,0.175,988,645,1100,990,990,990,969.2,967,971.5,20.8,18.5,23,0.728,0.324,0.926,0.527,0.232,0.648,0.026,0.01,0.035,1.54,0.789,1.87,0.075,0.034,0.1,19.26,16.59,22.18,0.952,0.947,0.957,0.98,0.975,0.98,0.933,0.928,0.938,45.91,39.34,50.25,44.91,38.34,48.2,0,0,0,0,0,0,0.952,0,1.05,0.11,0.69,0.31,33.5
1172700000000,2007,3,2006,6,31,6.48,0.587,2.95,118732,165.2,165.2,159.6,4,4,4,2420,2216,2648,2201,1977,219.1,183,239,1101,876.6,1365,0.0913,0.0691,0.108,1100,1100,1100,990,990,990,972.1,971.6,972.7,17.9,17.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.46,16.51,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.919,0.928,40.8,39.31,42.13,39.9,38.31,41.29,0,0,0,0,0,0,0.887,0,3.53,0.091,0.46,0.54,18.3
1175378400000,2007,4,2006,7,30,6.49,0.562,2.85,113247,160.9,160.9,157.3,4,4,4,2503,2372,2656,2286,2155,217,217,217,1186,1055,1339,0.0868,0.0817,0.0915,1100,1100,1100,990,990,990,972.3,972,972.7,17.7,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.81,15.44,16.13,0.944,0.943,0.945,0.977,0.974,0.978,0.922,0.919,0.925,40.26,39.26,41.12,39.32,38.26,40.23,0,0,0,0,0,0,0.874,0,3.64,0.087,0.44,0.56,17.4
1177970400000,2007,5,2006,8,31,4.99,0.739,2.94,130940,192.8,192.8,176,4,4,4,1863,1329,2353,1587,1053,276,276,276,488.4,0,977.4,0.153,0.117,0.208,1098,1053,1100,990,990,990,970.6,968.9,972,19.4,18,21.1,0.904,0.748,0.926,0.645,0.542,0.648,0.033,0.026,0.036,1.85,1.58,1.87,0.096,0.075,0.1,17.56,16.17,19.49,0.949,0.946,0.954,0.98,0.979,0.98,0.93,0.925,0.935,44.9,41.24,49.17,44,40.36,48.19,0,0,0,0,0,0,0.978,0,2.05,0.15,0.59,0.41,26.2
1180648800000,2007,6,2006,9,30,2.41,0.417,2,107581,192.8,192.8,149.4,4,3,3.4,931.3,733.6,1278,770.3,572.6,161,161,161,0.5803,0,17.41,0.177,0.126,0.219,769.7,572.6,1100,990,990,990,967.6,966.8,968.8,22.4,21.2,23.2,0.438,0.288,0.8,0.314,0.183,0.648,0.014,0.0079,0.031,0.997,0.672,1.75,0.045,0.029,0.082,21.41,19.48,22.49,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.1,39.3,51.54,43.99,38.3,48.2,0,0,0,0,0,0,0.83,0,0.41,0.17,0.83,0.17,44.6
1183240800000,2007,7,2006,10,31,1.58,0.537,1.04,60406.4,109.5,109.5,81.19,3,2,2.129032258064516,588.3,480.7,721.8,387.8,253.7,200.5,186,227,-4.584e-15,-5.684e-14,5.684e-14,0.349,0.258,0.472,387.8,253.7,535.8,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.202,0.153,0.27,0.0825,0.0187,0.159,0.0035,0.00077,0.0068,0.473,0.286,0.653,0.02,0.012,0.028,23.29,22.6,23.95,0.948,0.931,0.958,0.975,0.97,0.98,0.924,0.903,0.939,39.52,27.74,52.55,38.31,26.9,48.2,0,0,0,0,0,0,0.451,0,0.54,0.34,0.66,0.34,38.2
1185919200000,2007,8,2006,11,31,1.06,0.44,0.616,37182.1,62.17,62.17,49.98,2,1,1.5161290322580645,394.3,330.5,474.9,229.9,175.5,164.4,155,184,0,-2.842e-14,2.842e-14,0.419,0.374,0.469,229.9,175.5,290.9,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.139,0.119,0.163,0.0173,0.0107,0.0363,0.0007,0.00043,0.0015,0.32,0.256,0.406,0.013,0.01,0.016,24.32,23.92,24.64,0.942,0.925,0.959,0.975,0.97,0.98,0.918,0.897,0.94,36.94,25.92,52.37,35.81,25.14,48.2,0,0,0,0,0,0,0.278,0,0.444,0.42,0.58,0.42,35.1
1188597600000,2007,9,2006,12,30,0.71,0.306,0.405,25170.5,47.25,47.25,34.96,1,1,1,274.1,233.8,327,156.1,115.8,118,118,118,3.333e-21,-2.842e-14,2.842e-14,0.435,0.361,0.505,156.1,115.8,209,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.094,0.127,0.00902,0.00559,0.0135,0.00036,0.00022,0.00054,0.271,0.198,0.365,0.011,0.0078,0.015,24.93,24.6,25.2,0.94,0.923,0.956,0.973,0.97,0.98,0.915,0.895,0.937,35.9,26.39,48.22,34.96,25.6,47.25,0,0,0,0,0,0,0.194,0,0.305,0.43,0.57,0.43,35.5
1191189600000,2007,10,2007,1,31,0.575,0.26,0.315,16673.1,30.37,30.37,22.41,1,1,1,214.6,200.1,232.9,117.6,103.1,97,97,97,3.209e-15,-1.421e-14,1.421e-14,0.453,0.416,0.485,117.6,103.1,135.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0929,0.0878,0.0994,0.00575,0.00451,0.0073,0.00023,0.00018,0.00029,0.2,0.174,0.233,0.0078,0.0068,0.0092,25.31,25.17,25.43,0.775,0,0.933,0.814,0,0.97,0.752,0,0.905,23.1,0,31.31,22.41,0,30.37,0,5,0,0,0.161,0,0.125,0.161,0.26,0.45,0.55,0.45,29
1193868000000,2007,11,2007,2,30,0.538,0.219,0.319,19783,32.13,32.13,27.48,1,1,1,207.4,203.4,213.8,123,110.7,84.33,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.407,0.32,0.457,123,110.7,142.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0901,0.0982,0.00621,0.00516,0.00788,0.00024,0.0002,0.00031,0.208,0.187,0.241,0.0081,0.0073,0.0094,25.35,25.3,25.39,0.926,0.918,0.936,0.97,0.97,0.97,0.898,0.891,0.908,28.33,25.3,33.12,27.48,24.54,32.13,0,0,0,0,0,0,0.153,0,0.219,0.41,0.59,0.41,36.8
1196460000000,2007,12,2007,3,31,0.661,0.158,0.503,31558.4,51.15,51.15,42.42,2,1,1.064516129032258,246.7,204.2,292.8,187.7,145.2,59,59,59,2.75e-15,-2.842e-14,2.842e-14,0.241,0.201,0.289,187.7,145.2,233.8,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.113,0.0984,0.13,0.0117,0.00809,0.0156,0.00046,0.00032,0.00062,0.311,0.24,0.387,0.012,0.0096,0.015,25.03,24.78,25.33,0.948,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.94,25.82,52.33,40.78,25.05,48.2,0,0,0,0,0,0,0.236,0,0.158,0.24,0.76,0.24,47.7
1199138400000,2008,1,2007,4,31,1.33,0.196,1.14,66257.6,154.3,154.3,89.06,4,1,2.3548387096774195,496.8,297.5,851.2,423.8,224.5,73,73,73,-3.667e-15,-5.684e-14,0,0.165,0.0858,0.245,423.8,224.5,778.2,990,990,990,965.8,964.9,967.3,24.2,22.7,25.1,0.212,0.128,0.402,0.11,0.0148,0.316,0.0047,0.00059,0.014,0.501,0.242,0.957,0.021,0.0097,0.042,23.7,21.77,24.85,0.945,0.923,0.959,0.974,0.97,0.98,0.921,0.895,0.94,38.35,25.76,52.2,37.18,24.98,48.2,0,0,0,0,0,0,0.495,0,0.19,0.15,0.86,0.14,49.8
1201816800000,2008,2,2007,5,29,3.85,0.384,2.58,121623,192.8,192.8,174.7,4,3,3.9310344827586206,1535,882.1,2197,1382,745.1,153.4,137,162,353.1,0,935.2,0.107,0.0737,0.155,1029,745.1,1100,990,990,990,969.6,967.4,971.6,20.4,18.4,22.6,0.775,0.387,0.926,0.559,0.299,0.648,0.028,0.013,0.035,1.62,0.964,1.87,0.081,0.043,0.1,18.8,16.55,21.61,0.952,0.947,0.957,0.98,0.976,0.98,0.932,0.928,0.938,45.63,40.09,51.86,44.52,39.14,48.2,0,0,0,0,0,0,0.971,0,1.27,0.1,0.67,0.33,31.6
1204322400000,2008,3,2007,6,31,5.48,0.587,2.95,126310,176.2,176.2,169.8,4,4,4,2047,1837,2223,1828,1654,219.1,183,239,728,554.1,884,0.107,0.0926,0.12,1100,1100,1100,990,990,990,971.2,970.6,971.6,18.8,18.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.1,0.096,0.1,16.94,16.49,17.55,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.31,42.09,44.96,42.44,41.24,44.06,0,0,0,0,0,0,0.943,0,2.53,0.11,0.54,0.46,23
1207000800000,2008,4,2007,7,30,4.01,0.443,2.82,132789,192.8,192.8,184.4,4,4,4,1547,1115,1827,1376,966.6,171,148,217,287.6,-1.137e-13,509.8,0.111,0.0872,0.133,1088,966.6,1100,990,990,990,969.6,968.3,970.5,20.4,19.5,21.7,0.87,0.6,0.926,0.624,0.407,0.648,0.031,0.019,0.033,1.79,1.28,1.87,0.088,0.059,0.096,18.57,17.59,20.46,0.952,0.95,0.956,0.98,0.98,0.98,0.933,0.931,0.936,47.13,45.05,50.36,46.11,44.15,48.2,0,0,0,0,0,0,1.02,0,1.19,0.11,0.7,0.3,33.1
1209592800000,2008,5,2007,8,31,2.27,0.394,1.88,103612,177.6,177.6,139.3,4,3,3.2903225806451615,848.5,671.3,1085,701.5,524.3,147,147,147,3.667e-15,0,1.137e-13,0.177,0.135,0.219,701.5,524.3,938.1,990,990,990,967.3,966.6,968.2,22.7,21.8,23.4,0.373,0.258,0.568,0.264,0.151,0.393,0.012,0.0065,0.018,0.867,0.588,1.22,0.038,0.025,0.056,21.84,20.61,22.83,0.954,0.949,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.51,37.11,51.46,42.43,36,48.2,0,0,0,0,0,0,0.774,0,0.39,0.17,0.83,0.17,45.6
1212271200000,2008,6,2007,9,30,1.42,0.308,1.11,65212.5,112.1,112.1,90.57,3,2,2.2,546.7,453,660.6,427.7,334,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.22,0.18,0.263,427.7,334,541.6,990,990,990,966.1,965.6,966.5,23.9,23.5,24.4,0.209,0.173,0.266,0.102,0.0567,0.163,0.0043,0.0023,0.0069,0.519,0.397,0.634,0.022,0.016,0.027,23.42,22.84,23.96,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,43.01,35.35,52.58,41.71,34.29,48.2,0,0,0,0,0,0,0.503,0,0.31,0.22,0.78,0.22,45.9
1214863200000,2008,7,2007,10,31,1.03,0.362,0.667,40293.1,67.39,67.39,54.16,2,1,1.6451612903225807,383.9,331.4,447.9,248.9,196.4,135,135,135,-1.834e-15,-2.842e-14,2.842e-14,0.354,0.301,0.407,248.9,196.4,312.9,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.144,0.126,0.167,0.0225,0.0124,0.0467,0.00091,0.0005,0.0019,0.328,0.252,0.401,0.013,0.01,0.016,24.36,24.02,24.6,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.896,0.94,36.57,25.65,52.16,35.41,24.89,48.2,0,0,0,0,0,0,0.301,0,0.363,0.35,0.65,0.35,39.1
1217541600000,2008,8,2007,11,31,0.751,0.268,0.483,30300.5,48.01,48.01,40.73,1,1,1,280.3,244.1,327.3,180.2,151.1,100.1,93,115,0,-2.842e-14,2.842e-14,0.357,0.318,0.389,180.2,151.1,212.3,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.105,0.128,0.0111,0.0086,0.0138,0.00044,0.00034,0.00055,0.313,0.26,0.371,0.012,0.01,0.015,24.86,24.59,25.07,0.948,0.939,0.957,0.977,0.97,0.98,0.926,0.911,0.938,41.68,34.91,48.99,40.73,33.87,48.01,0,0,0,0,0,0,0.226,0,0.268,0.36,0.64,0.36,40.3
1220220000000,2008,9,2007,12,30,0.523,0.187,0.337,20923.9,38.28,38.28,29.06,1,1,1,201.8,173,241.1,129.8,101,72,72,72,-1.421e-15,-1.421e-14,1.421e-14,0.36,0.299,0.416,129.8,101,169.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0955,0.0853,0.109,0.00679,0.00434,0.0101,0.00027,0.00017,0.0004,0.22,0.169,0.29,0.0086,0.0066,0.011,25.31,25.06,25.38,0.928,0.911,0.945,0.97,0.969,0.974,0.901,0.883,0.921,29.95,22.92,39.28,29.06,22.21,38.28,0,0,0,0,0,0,0.161,0,0.186,0.36,0.64,0.36,40
1222812000000,2008,10,2008,1,31,0.435,0.139,0.296,18183,26.68,26.68,24.44,1,1,1,162.4,151.4,171.7,110.4,99.44,52,52,52,0,-1.421e-14,1.421e-14,0.321,0.303,0.343,110.4,99.44,119.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0812,0.0884,0.00513,0.0042,0.00592,0.0002,0.00016,0.00023,0.182,0.162,0.198,0.0071,0.0064,0.0078,25.34,25.34,25.35,0.918,0.911,0.925,0.97,0.968,0.97,0.891,0.883,0.897,25.2,22.52,27.51,24.44,21.81,26.68,0,0,0,0,0,0,0.136,0,0.139,0.32,0.68,0.32,41.8
1225490400000,2008,11,2008,2,30,0.493,0.144,0.349,21780.2,38.11,38.11,30.25,1,1,1,190.3,151.2,217.6,134.6,101.2,55.67,50,67,-9.474e-16,-1.421e-14,1.421e-14,0.295,0.23,0.36,134.6,101.2,167.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.094,0.0815,0.105,0.00719,0.00435,0.01,0.00028,0.00017,0.00039,0.225,0.165,0.284,0.0088,0.0065,0.011,25.33,25.21,25.38,0.931,0.912,0.944,0.97,0.969,0.974,0.903,0.884,0.92,31.17,22.92,39.13,30.25,22.22,38.11,0,0,0,0,0,0,0.168,0,0.144,0.29,0.71,0.29,44.2
1228082400000,2008,12,2008,3,31,0.623,0.158,0.465,29353.9,45.96,45.96,39.45,1,1,1,232.6,211.9,260,173.6,152.9,59,59,59,0,0,0,0.255,0.227,0.278,173.6,152.9,201,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.101,0.118,0.0105,0.00874,0.0128,0.00041,0.00034,0.00051,0.296,0.259,0.345,0.012,0.01,0.014,25.11,24.92,25.27,0.946,0.939,0.955,0.975,0.97,0.98,0.923,0.911,0.936,40.44,35.59,46.9,39.45,34.52,45.96,0,0,0,0,0,0,0.219,0,0.158,0.25,0.75,0.25,47.1
1230760800000,2009,1,2008,4,31,0.867,0.196,0.672,41055.3,69.03,69.03,55.18,2,1,1.7096774193548387,323.8,264.6,389.9,250.8,191.7,73,73,73,-4.584e-15,-2.842e-14,2.842e-14,0.229,0.187,0.276,250.8,191.7,316.9,990,990,990,965,964.8,965.3,25,24.7,25.2,0.137,0.117,0.161,0.0237,0.012,0.0486,0.00095,0.00048,0.002,0.313,0.24,0.386,0.013,0.0096,0.015,24.66,24.28,24.91,0.94,0.922,0.959,0.973,0.97,0.98,0.914,0.895,0.94,35.31,25.57,51.82,34.26,24.8,48.2,0,0,0,0,0,0,0.307,0,0.195,0.23,0.78,0.22,47.4
1233439200000,2009,2,2008,5,28,1.32,0.206,1.11,65379.8,122.8,122.8,97.29,3,2,2.4642857142857144,544.9,395.6,674.8,459.9,310.6,85,85,85,0,-5.684e-14,5.684e-14,0.161,0.126,0.215,459.9,310.6,589.8,990,990,990,966,965.4,966.6,24,23.4,24.6,0.221,0.16,0.285,0.121,0.0456,0.195,0.0051,0.0019,0.0083,0.537,0.357,0.688,0.022,0.015,0.029,23.42,22.71,24.26,0.951,0.942,0.958,0.976,0.97,0.98,0.928,0.914,0.939,40.91,34.82,52.11,39.78,33.77,48.2,0,0,0,0,0,0,0.541,0,0.21,0.16,0.84,0.16,49.5
1235858400000,2009,3,2008,6,31,2.67,0.287,2.18,114229,192.8,192.8,153.5,4,3,3.4516129032258065,997.4,680,1684,890.4,573,107,107,107,78.06,-1.137e-13,477.4,0.118,0.0635,0.157,812.3,573,1100,990,990,990,967.8,966.6,970.1,22.2,19.9,23.4,0.511,0.281,0.915,0.373,0.184,0.648,0.017,0.0079,0.033,1.14,0.665,1.86,0.052,0.028,0.094,21.09,18.06,22.72,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.38,39.8,51.14,44.31,38.83,48.2,0,0,0,0,0,0,0.853,0,0.49,0.11,0.82,0.18,42.8
1238536800000,2009,4,2008,7,30,5.1,0.384,2.85,123955,180.4,180.4,172.2,4,4,4,1967,1718,2139,1819,1570,148,148,148,719,469.9,890.7,0.0756,0.0692,0.0862,1100,1100,1100,990,990,990,971,970.2,971.4,19,18.6,19.8,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.17,16.69,17.94,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.92,42.63,46.01,43.04,41.78,45.09,0,0,0,0,0,0,0.956,0,2.25,0.075,0.56,0.44,24.3
1241128800000,2009,5,2008,8,31,3.28,0.471,2.57,129086,192.8,192.8,173.5,4,3,3.838709677419355,1226,855.2,1688,1050,708.2,176,147,192,90.82,-1.137e-13,395.8,0.147,0.114,0.181,958.8,708.2,1100,990,990,990,968.6,967.3,970.1,21.4,19.9,22.7,0.66,0.363,0.919,0.482,0.274,0.648,0.023,0.012,0.033,1.42,0.898,1.87,0.067,0.04,0.094,19.99,18.04,21.78,0.954,0.951,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.42,39.22,51.46,45.31,38.22,48.2,0,0,0,0,0,0,0.964,0,0.71,0.14,0.78,0.22,39.4
1243807200000,2009,6,2008,9,30,1.8,0.381,1.41,80919.3,144.6,144.6,112.4,3,2,2.6333333333333333,692.6,556.7,841.3,545.6,395.7,147,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.218,0.141,0.289,545.6,395.7,722.3,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.272,0.198,0.368,0.17,0.0858,0.284,0.0073,0.0036,0.012,0.666,0.493,0.919,0.029,0.021,0.04,22.67,21.82,23.4,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.24,34.91,51.76,43.1,33.86,48.2,0,0,0,0,0,0,0.624,0,0.39,0.21,0.78,0.22,45
1246399200000,2009,7,2008,10,31,1.24,0.41,0.829,49682.3,89.2,89.2,66.78,2,1,1.7741935483870968,462.5,390.7,549.8,309.4,204.7,153.1,135,186,3.667e-15,-5.684e-14,5.684e-14,0.339,0.246,0.476,309.4,204.7,414.8,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.167,0.132,0.203,0.0484,0.0131,0.0948,0.002,0.00053,0.004,0.4,0.258,0.52,0.016,0.011,0.022,23.92,23.41,24.28,0.948,0.924,0.959,0.975,0.97,0.98,0.924,0.897,0.939,39.89,25.66,51.84,38.75,24.89,48.2,0,0,0,0,0,0,0.371,0,0.411,0.33,0.67,0.33,40.1
1249077600000,2009,8,2008,11,31,0.855,0.343,0.512,31829.2,48.2,48.2,42.78,1,1,1,319.2,269.6,385.5,191.3,154.6,127.9,115,155,1.834e-15,-2.842e-14,2.842e-14,0.4,0.344,0.458,191.3,154.6,230.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.122,0.108,0.138,0.012,0.00889,0.0153,0.00048,0.00035,0.00062,0.335,0.268,0.407,0.013,0.011,0.017,24.66,24.27,24.95,0.951,0.941,0.959,0.978,0.97,0.98,0.93,0.912,0.94,44,35.58,52.53,42.78,34.51,48.2,0,0,0,0,0,0,0.238,0,0.343,0.4,0.6,0.4,37.2
1251756000000,2009,9,2008,12,30,0.59,0.236,0.354,20292.6,39.87,39.87,28.18,1,1,1,227.7,197.9,267.1,136.7,106.9,91,91,91,0,-1.421e-14,1.421e-14,0.403,0.341,0.46,136.7,106.9,176.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0993,0.0888,0.113,0.00737,0.00484,0.0107,0.00029,0.00019,0.00042,0.234,0.18,0.304,0.0092,0.0071,0.012,25.2,24.93,25.42,0.84,0,0.947,0.874,0,0.978,0.816,0,0.926,29.03,0,40.78,28.18,0,39.87,0,3,0,0,0.1,0,0.157,0.1,0.236,0.4,0.6,0.4,34.4
1254348000000,2009,10,2009,1,31,0.49,0.196,0.294,18141.7,27.94,27.94,24.38,1,1,1,182.9,167.6,197.7,109.9,94.58,73,73,73,0,-1.421e-14,1.421e-14,0.4,0.369,0.436,109.9,94.58,124.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0877,0.0823,0.0929,0.00509,0.00379,0.00635,0.0002,0.00015,0.00025,0.184,0.156,0.21,0.0072,0.0061,0.0082,25.38,25.38,25.39,0.919,0.911,0.928,0.969,0.966,0.97,0.891,0.882,0.9,25.15,21.59,28.8,24.38,20.86,27.94,0,0,0,0,0,0,0.135,0,0.196,0.4,0.6,0.4,37
1257026400000,2009,11,2009,2,30,0.521,0.159,0.362,22636.7,35.25,35.25,31.44,1,1,1,201.1,172.2,223.4,139.7,122.2,61.33,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.304,0.258,0.352,139.7,122.2,156.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0965,0.0889,0.103,0.00763,0.00614,0.00904,0.0003,0.00024,0.00036,0.235,0.203,0.266,0.0092,0.0079,0.01,25.31,25.19,25.38,0.934,0.927,0.941,0.97,0.97,0.97,0.906,0.899,0.912,32.41,28.14,36.34,31.44,27.3,35.25,0,0,0,0,0,0,0.175,0,0.159,0.31,0.69,0.31,43.4
1259618400000,2009,12,2009,3,31,0.673,0.158,0.515,32509.7,48.2,48.2,43.7,1,1,1,251.4,223.6,283.8,192.4,164.6,59,59,59,4.584e-15,-2.842e-14,2.842e-14,0.236,0.208,0.264,192.4,164.6,224.8,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.115,0.105,0.127,0.0121,0.00974,0.0149,0.00048,0.00038,0.00059,0.329,0.28,0.387,0.013,0.011,0.015,24.98,24.78,25.18,0.952,0.943,0.959,0.978,0.972,0.98,0.931,0.917,0.94,44.86,38.35,52.4,43.7,37.29,48.2,0,0,0,0,0,0,0.243,0,0.158,0.23,0.77,0.23,48.3
