datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1262296800000,2010,1,2009,4,31,1.07,0.196,0.878,52640.8,113.6,113.6,70.75,3,1,1.935483870967742,400.8,288.4,616.6,327.8,215.4,73,73,73,-1.834e-15,-5.684e-14,2.842e-14,0.192,0.118,0.253,327.8,215.4,543.6,990,990,990,965.4,964.9,966.4,24.6,23.6,25.1,0.166,0.125,0.257,0.0566,0.0141,0.164,0.0023,0.00056,0.0069,0.399,0.243,0.612,0.016,0.0097,0.026,24.22,23.03,24.84,0.945,0.923,0.959,0.974,0.97,0.98,0.921,0.895,0.94,38.88,25.85,52.35,37.5,25.08,48.2,0,0,0,0,0,0,0.393,0,0.192,0.18,0.82,0.18,49.2
1264975200000,2010,2,2009,5,28,2.47,0.304,2.03,105869,192.8,192.8,157.5,4,3,3.5,1022,634.9,1586,896.2,529.9,125.6,105,137,58.25,-1.137e-13,348.6,0.13,0.0864,0.165,838,529.9,1100,990,990,990,967.9,966.4,969.8,22.1,20.2,23.6,0.529,0.254,0.901,0.389,0.155,0.648,0.018,0.0066,0.032,1.18,0.59,1.85,0.054,0.025,0.091,20.96,18.39,22.97,0.954,0.949,0.957,0.979,0.971,0.98,0.934,0.922,0.938,46.02,37.77,51.74,44.88,36.68,48.2,0,0,0,0,0,0,0.875,0,0.44,0.12,0.82,0.18,42.9
1267394400000,2010,3,2009,6,31,6.13,0.539,2.95,121618,183.7,183.7,163.5,4,4,4,2288,1622,2652,2087,1383,201.1,183,239,986.7,282.6,1369,0.0922,0.069,0.147,1100,1100,1100,990,990,990,971.7,969.9,972.7,18.3,17.3,20.1,0.925,0.915,0.926,0.648,0.648,0.648,0.036,0.032,0.037,1.87,1.86,1.87,0.1,0.093,0.11,16.38,15.45,18.26,0.946,0.943,0.952,0.978,0.974,0.98,0.925,0.919,0.933,41.8,39.29,46.86,40.87,38.29,45.93,0,0,0,0,0,0,0.908,0,3.18,0.088,0.48,0.52,19.8
1270072800000,2010,4,2009,7,30,7.05,0.562,2.85,108914,153.9,153.9,151.3,4,4,4,2720,2625,2798,2503,2408,217,217,217,1403,1308,1481,0.0798,0.0776,0.0827,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.1,15.52,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.919,38.84,38.34,39.47,37.82,37.28,38.47,0,0,0,0,0,0,0.84,0,4.2,0.08,0.4,0.6,15.4
1272664800000,2010,5,2009,8,31,5.63,0.739,2.95,125709,188.4,188.4,169,4,4,4,2101,1496,2660,1825,1220,276,276,276,725.3,119.6,1284,0.136,0.104,0.185,1100,1100,1100,990,990,990,971.2,969.5,972.7,18.8,17.3,20.5,0.921,0.867,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.82,1.87,0.1,0.088,0.11,16.89,15.43,18.71,0.948,0.943,0.952,0.979,0.974,0.98,0.927,0.919,0.933,43.16,39.24,48.06,42.24,38.23,47.1,0,0,0,0,0,0,0.939,0,2.68,0.13,0.52,0.48,22.3
1275343200000,2010,6,2009,9,30,2.69,0.544,2.11,110712,192.8,192.8,153.8,4,3,3.466666666666667,1040,780.6,1467,829.6,570.6,210,210,210,15.68,-1.137e-13,157.2,0.21,0.143,0.269,813.9,570.6,1100,990,990,990,968,967,969.4,22,20.6,23,0.504,0.295,0.877,0.359,0.182,0.648,0.017,0.0079,0.031,1.12,0.676,1.83,0.051,0.029,0.089,20.92,18.8,22.3,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.37,39.61,51.72,44.28,38.62,48.2,0,0,0,0,0,0,0.854,0,0.58,0.2,0.78,0.22,41.2
1277935200000,2010,7,2009,10,31,1.68,0.573,1.11,63954.2,120,120,85.96,3,2,2.2903225806451615,626.6,504.7,774.5,412.8,277.7,213.8,186,227,0,-5.684e-14,5.684e-14,0.35,0.24,0.45,412.8,277.7,588.5,990,990,990,966.4,965.9,967,23.6,23,24.1,0.215,0.162,0.3,0.0965,0.0301,0.194,0.0041,0.0012,0.0084,0.497,0.322,0.702,0.021,0.013,0.031,23.11,22.3,23.81,0.949,0.936,0.957,0.974,0.97,0.98,0.924,0.908,0.938,38.67,30.35,52.27,37.59,29.44,48.2,0,0,0,0,0,0,0.478,0,0.57,0.34,0.66,0.34,38.1
1280613600000,2010,8,2009,11,31,1.1,0.493,0.607,36605.8,66.87,66.87,49.2,2,1,1.4193548387096775,410.8,341.5,497.3,226.8,157.5,184,184,184,9.168e-16,-2.842e-14,2.842e-14,0.454,0.37,0.539,226.8,157.5,313.3,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.141,0.116,0.171,0.0191,0.00914,0.0469,0.00078,0.00037,0.0019,0.331,0.264,0.415,0.013,0.011,0.017,24.23,23.79,24.61,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,38.12,26.17,52.64,36.94,25.39,48.2,0,0,0,0,0,0,0.273,0,0.493,0.45,0.55,0.45,33.3
1283292000000,2010,9,2009,12,30,0.718,0.323,0.395,24478.2,44.81,44.81,34,1,1,1,276.9,231.6,336.8,152.3,113.6,124.7,118,138,-4.737e-16,-2.842e-14,2.842e-14,0.453,0.407,0.51,152.3,113.6,198.8,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.108,0.0933,0.127,0.00869,0.0054,0.0127,0.00035,0.00021,0.00051,0.265,0.194,0.35,0.011,0.0077,0.014,24.93,24.57,25.22,0.939,0.921,0.954,0.972,0.97,0.98,0.913,0.893,0.935,34.95,25.87,45.72,34,25.09,44.81,0,0,0,0,0,0,0.189,0,0.323,0.45,0.55,0.45,34.1
1285884000000,2010,10,2010,1,31,0.565,0.26,0.305,13912.3,29.75,29.75,18.7,1,1,1,210.8,194.1,230.2,113.8,97.1,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.461,0.421,0.5,113.8,97.1,133.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0916,0.0857,0.0984,0.00542,0.004,0.00707,0.00021,0.00016,0.00028,0.193,0.163,0.228,0.0076,0.0064,0.009,25.34,25.19,25.43,0.655,0,0.932,0.688,0,0.97,0.636,0,0.904,19.28,0,30.67,18.7,0,29.75,0,9,0,0,0.29,0,0.104,0.29,0.26,0.46,0.54,0.46,24.6
1288562400000,2010,11,2010,2,30,0.537,0.196,0.341,19016,34.82,34.82,26.41,1,1,1,207.3,192.7,221.4,131.6,99.73,75.67,67,93,-1.421e-15,-1.421e-14,1.421e-14,0.366,0.303,0.483,131.6,99.73,154.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0863,0.102,0.00694,0.00423,0.00888,0.00027,0.00017,0.00035,0.223,0.168,0.262,0.0087,0.0066,0.01,25.33,25.21,25.42,0.808,0,0.94,0.841,0,0.97,0.783,0,0.912,27.23,0,35.89,26.41,0,34.82,0,4,0,0,0.133,0,0.147,0.133,0.196,0.36,0.64,0.36,35.4
1291154400000,2010,12,2010,3,31,0.74,0.158,0.582,36246.6,69.82,69.82,48.72,2,1,1.3225806451612903,276.5,224.4,378.7,217.5,165.4,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.217,0.156,0.263,217.5,165.4,319.7,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.124,0.106,0.16,0.0169,0.00981,0.0499,0.00067,0.00039,0.002,0.319,0.24,0.384,0.013,0.0095,0.015,24.87,24.34,25.17,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.36,25.76,51.95,39.32,24.99,48.2,0,0,0,0,0,0,0.271,0,0.158,0.21,0.79,0.21,49
1293832800000,2011,1,2010,4,31,1.86,0.299,1.56,87969.3,176.2,176.2,118.2,4,2,2.774193548387097,693.2,392.1,1067,581.7,319.1,111.6,73,139,3.667e-15,-5.684e-14,1.137e-13,0.163,0.13,0.21,581.7,319.1,927.7,990,990,990,966.6,965.4,968.1,23.4,21.9,24.6,0.299,0.162,0.558,0.194,0.0496,0.388,0.0085,0.002,0.018,0.716,0.369,1.2,0.031,0.015,0.055,22.64,20.69,24.27,0.954,0.943,0.958,0.978,0.97,0.98,0.933,0.915,0.939,43.97,35.59,51.72,42.75,34.52,48.2,0,0,0,0,0,0,0.657,0,0.3,0.16,0.84,0.16,47.3
1296511200000,2011,2,2010,5,28,4.06,0.392,2.64,121193,192.8,192.8,180.3,4,4,4,1676,1112,1945,1514,949.9,162,162,162,424.2,0,683.2,0.0995,0.0833,0.146,1090,949.9,1100,990,990,990,970.1,968.3,970.9,19.9,19.1,21.7,0.88,0.583,0.926,0.629,0.399,0.648,0.032,0.018,0.034,1.81,1.24,1.87,0.091,0.057,0.098,18.14,17.2,20.5,0.951,0.949,0.955,0.98,0.98,0.98,0.932,0.93,0.936,46.04,44.01,49.93,45.09,43.13,48.2,0,0,0,0,0,0,1,0,1.42,0.097,0.65,0.35,29.9
1298930400000,2011,3,2010,6,31,5.34,0.539,2.95,127339,173.3,173.3,171.2,4,4,4,1992,1924,2183,1791,1685,201.1,183,239,691,585.1,899.5,0.101,0.0838,0.124,1100,1100,1100,990,990,990,971.1,970.9,971.5,18.9,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.07,16.59,17.27,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.66,42.35,44.2,42.79,41.5,43.31,0,0,0,0,0,0,0.951,0,2.39,0.1,0.55,0.45,23.8
1301608800000,2011,4,2010,7,30,6.67,0.562,2.85,111860,165,165,155.4,4,4,4,2572,2223,2758,2355,2006,217,217,217,1255,906,1441,0.0847,0.0787,0.0976,1100,1100,1100,990,990,990,972.5,971.6,972.9,17.5,17.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.64,15.2,16.49,0.944,0.942,0.946,0.976,0.973,0.98,0.921,0.916,0.928,39.81,38.59,42.09,38.84,37.55,41.24,0,0,0,0,0,0,0.863,0,3.82,0.084,0.43,0.57,16.8
1304200800000,2011,5,2010,8,31,4.73,0.659,2.93,132925,192.8,192.8,178.7,4,4,4,1766,1209,2380,1520,1017,246.2,192,276,424,0,1004,0.141,0.116,0.173,1096,1017,1100,990,990,990,970.3,968.6,972,19.7,18,21.4,0.891,0.675,0.926,0.639,0.461,0.648,0.033,0.022,0.036,1.83,1.42,1.87,0.093,0.066,0.1,17.87,16.11,20.02,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,45.62,41.07,49.94,44.67,40.18,48.2,0,0,0,0,0,0,0.993,0,1.8,0.14,0.62,0.38,28.1
1306879200000,2011,6,2010,9,30,2.29,0.417,1.88,102425,187.2,187.2,142.3,4,3,3.3,884.5,698.9,1172,723.5,537.9,161,161,161,-3.79e-15,-1.137e-13,0,0.186,0.137,0.23,723.5,537.9,1011,990,990,990,967.4,966.7,968.4,22.6,21.6,23.3,0.395,0.269,0.662,0.277,0.16,0.448,0.012,0.0069,0.021,0.909,0.613,1.39,0.041,0.026,0.065,21.67,20.17,22.69,0.955,0.95,0.957,0.979,0.971,0.98,0.935,0.923,0.938,44.3,37.89,52.02,43.16,36.81,48.2,0,0,0,0,0,0,0.79,0,0.41,0.18,0.82,0.18,44.7
1309471200000,2011,7,2010,10,31,1.5,0.498,0.999,58532.1,103.2,103.2,78.67,3,2,2.032258064516129,558.8,453.6,688.8,372.8,267.6,186,186,186,-7.335e-15,-5.684e-14,5.684e-14,0.338,0.27,0.41,372.8,267.6,502.8,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.193,0.154,0.251,0.075,0.0253,0.137,0.0032,0.001,0.0059,0.459,0.303,0.651,0.019,0.012,0.028,23.43,22.74,24.06,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.99,29.48,52.44,38.78,28.59,48.2,0,0,0,0,0,0,0.437,0,0.501,0.33,0.67,0.33,39
1312149600000,2011,8,2010,11,31,0.991,0.415,0.576,35030,62.92,62.92,47.08,2,1,1.3548387096774193,370.1,308.9,447.9,215.1,153.9,155,155,155,-2.75e-15,-2.842e-14,2.842e-14,0.424,0.346,0.502,215.1,153.9,292.9,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.133,0.111,0.16,0.0161,0.00883,0.0372,0.00065,0.00035,0.0015,0.319,0.257,0.406,0.013,0.01,0.016,24.43,24.05,24.78,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.23,25.98,52.37,37.08,25.2,48.2,0,0,0,0,0,0,0.262,0,0.415,0.42,0.58,0.42,35.3
1314828000000,2011,9,2010,12,30,0.65,0.306,0.344,21251.7,42.26,42.26,29.52,1,1,1,250.6,210.5,304.8,132.6,92.51,118,118,118,-4.737e-15,-2.842e-14,2.842e-14,0.477,0.387,0.561,132.6,92.51,186.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.1,0.0858,0.119,0.00702,0.00361,0.0116,0.00028,0.00014,0.00046,0.229,0.157,0.325,0.009,0.0061,0.013,25.09,24.75,25.38,0.93,0.912,0.951,0.971,0.966,0.98,0.903,0.883,0.932,30.39,21.17,43.12,29.52,20.44,42.26,0,0,0,0,0,0,0.164,0,0.306,0.47,0.53,0.47,32.7
1317420000000,2011,10,2011,1,31,0.524,0.216,0.308,13927.6,31.96,31.96,18.72,1,1,1,195.7,176.9,215.2,114.9,91.08,80.74,73,97,-1.375e-15,-1.421e-14,1.421e-14,0.414,0.339,0.516,114.9,91.08,142.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0836,0.0991,0.00552,0.00349,0.00783,0.00022,0.00014,0.00031,0.193,0.153,0.241,0.0076,0.006,0.0095,25.37,25.27,25.43,0.627,0,0.935,0.657,0,0.97,0.608,0,0.907,19.3,0,32.95,18.72,0,31.96,0,10,0,0,0.323,0,0.104,0.323,0.216,0.41,0.59,0.41,26.6
1320098400000,2011,11,2011,2,30,0.498,0.159,0.339,21154.8,38.73,38.73,29.38,1,1,1,192.3,176.1,220.1,130.9,109,61.33,50,67,0,-1.421e-14,1.421e-14,0.322,0.227,0.381,130.9,109,170.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0864,0.106,0.00688,0.00502,0.0102,0.00027,0.0002,0.0004,0.22,0.181,0.288,0.0086,0.0071,0.011,25.35,25.19,25.38,0.929,0.917,0.945,0.97,0.97,0.975,0.902,0.89,0.922,30.27,24.88,39.71,29.38,24.14,38.73,0,0,0,0,0,0,0.163,0,0.159,0.32,0.68,0.32,42.5
1322690400000,2011,12,2011,3,31,0.7,0.158,0.542,33659.1,52.44,52.44,45.24,2,1,1.2580645161290323,261.5,220.9,298.6,202.5,161.9,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.228,0.198,0.267,202.5,161.9,239.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.119,0.104,0.132,0.013,0.00951,0.0161,0.00051,0.00037,0.00064,0.307,0.239,0.386,0.012,0.0095,0.015,24.96,24.78,25.2,0.944,0.922,0.959,0.976,0.97,0.98,0.922,0.895,0.94,40.02,25.67,52.27,38.72,24.9,48.2,0,0,0,0,0,0,0.251,0,0.158,0.23,0.77,0.23,48.1
1325368800000,2012,1,2011,4,31,0.985,0.196,0.79,47880.6,87.92,87.92,64.36,2,2,2,367.9,301.6,476,294.9,228.6,73,73,73,0,-2.842e-14,2.842e-14,0.202,0.153,0.242,294.9,228.6,403,990,990,990,965.2,964.9,965.7,24.8,24.3,25.1,0.153,0.13,0.191,0.0394,0.0152,0.0892,0.0016,0.0006,0.0037,0.334,0.242,0.495,0.014,0.0096,0.02,24.43,23.76,24.85,0.938,0.923,0.955,0.972,0.97,0.98,0.911,0.895,0.936,33.11,25.69,44.86,32.18,24.92,43.96,0,0,0,0,0,0,0.358,0,0.195,0.2,0.8,0.2,48.6
1328047200000,2012,2,2011,5,29,1.52,0.213,1.31,75912,116.8,116.8,109.1,3,2,2.793103448275862,606.4,491.1,645.5,521.4,406.1,85,85,85,5.88e-15,0,5.684e-14,0.141,0.132,0.173,521.4,406.1,560.5,990,990,990,966.3,965.8,966.5,23.7,23.5,24.2,0.247,0.193,0.268,0.152,0.0907,0.175,0.0064,0.0037,0.0075,0.597,0.501,0.639,0.025,0.021,0.027,23.09,22.88,23.69,0.951,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,40.75,35.32,52.01,39.59,34.26,48.2,0,0,0,0,0,0,0.606,0,0.21,0.14,0.86,0.14,49.9
1330552800000,2012,3,2011,6,31,2.12,0.287,1.84,101918,159.6,159.6,137,4,3,3.161290322580645,792.1,643.4,921.8,685.1,536.4,107,107,107,0,0,0,0.137,0.116,0.166,685.1,536.4,814.8,990,990,990,967.1,966.5,967.6,22.9,22.4,23.5,0.35,0.26,0.447,0.257,0.159,0.333,0.011,0.0068,0.015,0.843,0.603,1.01,0.037,0.026,0.045,22.09,21.42,22.92,0.955,0.95,0.957,0.978,0.972,0.98,0.934,0.923,0.938,44.96,38.17,52.13,43.56,37.11,48.2,0,0,0,0,0,0,0.761,0,0.28,0.14,0.87,0.13,48.1
1333231200000,2012,4,2011,7,30,2.6,0.324,2.28,121446,181.4,181.4,168.7,4,3,3.966666666666667,1003,903.9,1085,878.5,778.9,125,125,125,1.516e-14,0,1.137e-13,0.125,0.115,0.138,878.5,778.9,960.1,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.512,0.421,0.587,0.364,0.316,0.404,0.016,0.014,0.018,1.12,0.977,1.26,0.051,0.044,0.058,20.99,20.58,21.46,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.57,40.02,52.24,42.57,39.06,48.2,0,0,0,0,0,0,0.937,0,0.32,0.12,0.88,0.12,46.7
1335823200000,2012,5,2011,8,31,1.84,0.394,1.45,82908,144.6,144.6,111.4,3,2,2.6129032258064515,688,516.2,884.3,541,369.2,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.22,0.166,0.285,541,369.2,737.3,990,990,990,966.6,965.9,967.4,23.4,22.6,24.1,0.27,0.187,0.384,0.168,0.0733,0.294,0.0073,0.003,0.013,0.661,0.452,0.952,0.028,0.019,0.042,22.69,21.61,23.63,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.05,35.19,51.89,42.92,34.13,48.2,0,0,0,0,0,0,0.619,0,0.39,0.21,0.79,0.21,45.1
1338501600000,2012,6,2011,9,30,1.08,0.308,0.769,46133.3,84.2,84.2,64.07,2,1,1.9333333333333333,415.5,343.4,507.7,296.5,224.4,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.29,0.234,0.347,296.5,224.4,388.7,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.16,0.134,0.192,0.0402,0.0148,0.0825,0.0016,0.0006,0.0034,0.353,0.252,0.48,0.014,0.01,0.02,24.18,23.64,24.59,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,34.78,25.91,52.54,33.64,25.13,48.2,0,0,0,0,0,0,0.356,0,0.311,0.29,0.71,0.29,42.7
1341093600000,2012,7,2011,10,31,0.784,0.289,0.495,30771.8,50.09,50.09,41.36,2,1,1.032258064516129,292.8,253.4,339.3,184.8,145.4,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.372,0.318,0.426,184.8,145.4,231.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.105,0.135,0.0115,0.00811,0.0154,0.00046,0.00032,0.00062,0.317,0.249,0.398,0.013,0.01,0.016,24.8,24.53,25.03,0.948,0.923,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.79,25.82,52.39,40.55,25.05,48.2,0,0,0,0,0,0,0.23,0,0.289,0.37,0.63,0.37,39.2
1343772000000,2012,8,2011,11,31,0.572,0.249,0.323,14120.6,35.41,35.41,18.98,1,1,1,213.4,185.3,251,120.4,92.35,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.439,0.371,0.502,120.4,92.35,158,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0943,0.0844,0.108,0.00599,0.0036,0.00918,0.00024,0.00014,0.00036,0.205,0.155,0.272,0.0081,0.0061,0.011,25.29,25.02,25.42,0.6,0,0.942,0.626,0,0.97,0.582,0,0.913,19.57,0,36.5,18.98,0,35.41,0,11,0,0,0.355,0,0.105,0.355,0.249,0.44,0.56,0.44,24.7
1346450400000,2012,9,2011,12,30,0.391,0.187,0.205,10642,24.59,24.59,14.78,1,1,1,151,129,182.9,78.98,57.02,72,72,72,-2.368e-16,-1.421e-14,1.421e-14,0.482,0.394,0.558,78.98,57.02,110.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0776,0.0708,0.0888,0.00246,0.000597,0.00518,0.000096,0.000023,0.0002,0.129,0.0909,0.186,0.0051,0.0036,0.0073,25.39,25.37,25.41,0.734,0,0.939,0.771,0,0.97,0.707,0,0.902,15.33,0,25.35,14.78,0,24.59,0,6,0,0,0.2,0,0.0821,0.2,0.186,0.48,0.52,0.48,27.2
1349042400000,2012,10,2012,1,31,0.344,0.139,0.205,12733,18.18,18.18,17.11,1,1,1,128.6,123.5,133.7,76.61,71.55,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.404,0.389,0.421,76.61,71.55,81.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0714,0.0749,0.00226,0.00183,0.00269,0.000089,0.000072,0.00011,0.121,0.112,0.13,0.0048,0.0044,0.0051,25.38,25.37,25.39,0.935,0.922,0.94,0.96,0.96,0.961,0.897,0.885,0.903,17.83,16.42,18.93,17.11,15.76,18.18,0,0,0,0,0,0,0.0951,0,0.139,0.4,0.6,0.4,37
1351720800000,2012,11,2012,2,30,0.365,0.13,0.236,14489.6,26.3,26.3,20.12,1,1,1,140.9,129,168.1,90.86,79.02,50,50,50,2.368e-15,-1.421e-14,1.421e-14,0.357,0.297,0.388,90.86,79.02,118.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0737,0.0875,0.00347,0.00247,0.00579,0.00014,0.000097,0.00023,0.146,0.125,0.195,0.0057,0.0049,0.0076,25.36,25.34,25.37,0.924,0.912,0.935,0.964,0.96,0.97,0.891,0.883,0.898,20.86,18.38,27.11,20.12,17.65,26.3,0,0,0,0,0,0,0.112,0,0.129,0.36,0.65,0.35,39.7
1354312800000,2012,12,2012,3,31,0.532,0.158,0.374,23395.3,44.12,44.12,31.45,1,1,1,198.7,172.2,252.1,139.7,113.2,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.3,0.234,0.343,139.7,113.2,193.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0965,0.0871,0.115,0.00762,0.00537,0.0122,0.0003,0.00021,0.00048,0.235,0.188,0.331,0.0092,0.0074,0.013,25.3,24.96,25.36,0.933,0.92,0.952,0.971,0.97,0.98,0.907,0.893,0.933,32.37,25.91,45.02,31.45,25.13,44.12,0,0,0,0,0,0,0.175,0,0.158,0.3,0.7,0.3,44
1356991200000,2013,1,2012,4,31,1.31,0.213,1.09,64206.5,144.6,144.6,86.3,3,1,2.161290322580645,487.4,257.8,815.3,408,184.8,79.39,73,91,0,-5.684e-14,5.684e-14,0.18,0.112,0.283,408,184.8,724.3,990,990,990,965.8,964.7,967.2,24.2,22.8,25.3,0.205,0.114,0.363,0.103,0.0115,0.285,0.0044,0.00045,0.012,0.502,0.24,0.916,0.021,0.0096,0.04,23.74,21.92,24.95,0.949,0.922,0.958,0.976,0.97,0.98,0.926,0.894,0.939,41.08,25.54,51.8,39.92,24.77,48.2,0,0,0,0,0,0,0.479,0,0.22,0.16,0.83,0.17,49
1359669600000,2013,2,2012,5,28,2.4,0.353,2.05,109654,177,177,163.2,4,3,3.857142857142857,993.5,835.6,1069,847.6,698.6,145.9,137,162,8.121e-15,0,1.137e-13,0.147,0.128,0.164,847.6,698.6,932.3,990,990,990,967.9,967.2,968.1,22.1,21.9,22.8,0.485,0.355,0.559,0.349,0.268,0.39,0.016,0.012,0.018,1.07,0.879,1.21,0.049,0.039,0.055,21.07,20.68,21.88,0.955,0.953,0.957,0.98,0.976,0.98,0.935,0.931,0.938,43.55,40.19,52.21,42.5,39.24,48.2,0,0,0,0,0,0,0.907,0,0.35,0.15,0.85,0.15,45.7
1362088800000,2013,3,2012,6,31,3.79,0.439,2.81,136340,192.8,192.8,183.3,4,4,4,1417,1082,2099,1253,899.5,163.8,129,183,204.6,-1.137e-13,869.8,0.123,0.0615,0.169,1048,899.5,1100,990,990,990,969.2,968.2,971.3,20.8,18.7,21.8,0.771,0.54,0.926,0.554,0.374,0.648,0.027,0.017,0.035,1.61,1.16,1.87,0.078,0.053,0.1,19.17,16.79,20.68,0.953,0.947,0.955,0.98,0.98,0.98,0.934,0.928,0.936,46.81,42.89,50.02,45.81,42.03,48.2,0,0,0,0,0,0,1.02,0,0.98,0.12,0.74,0.26,36
1364767200000,2013,4,2012,7,30,5.15,0.503,2.85,123793,186.8,186.8,171.9,4,4,4,1988,1531,2267,1794,1383,194,148,217,694.5,282.7,950.4,0.0972,0.0798,0.115,1100,1100,1100,990,990,990,971,969.6,971.7,19,18.3,20.4,0.924,0.91,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.099,0.091,0.1,17.15,16.38,18.56,0.948,0.946,0.952,0.98,0.98,0.98,0.929,0.927,0.933,43.86,41.8,47.65,42.98,40.96,46.69,0,0,0,0,0,0,0.955,0,2.3,0.098,0.55,0.45,24
1367359200000,2013,5,2012,8,31,2.83,0.471,2.29,119292,192.8,192.8,160.3,4,3,3.5161290322580645,1056,773.4,1502,879.6,626.4,176,147,192,26.24,0,210,0.171,0.128,0.21,853.4,626.4,1100,990,990,990,968,967,969.5,22,20.5,23,0.53,0.316,0.885,0.391,0.219,0.648,0.018,0.0095,0.032,1.19,0.76,1.83,0.055,0.033,0.089,20.8,18.68,22.25,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.87,39.66,51.71,45.69,38.68,48.2,0,0,0,0,0,0,0.891,0,0.54,0.17,0.81,0.19,42.2
1370037600000,2013,6,2012,9,30,1.6,0.345,1.25,72602.1,132.1,132.1,100.8,3,2,2.5,616.7,495.7,765,483.7,334.7,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.223,0.156,0.325,483.7,334.7,646,990,990,990,966.4,965.8,967,23.6,23,24.2,0.24,0.176,0.325,0.134,0.057,0.233,0.0057,0.0024,0.01,0.579,0.402,0.791,0.025,0.017,0.034,23.07,22.25,23.77,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,41.91,35.33,52.4,40.66,34.27,48.2,0,0,0,0,0,0,0.56,0,0.35,0.22,0.78,0.22,45.4
1372629600000,2013,7,2012,10,31,1.1,0.362,0.737,44230.4,76.51,76.51,59.45,2,1,1.8064516129032258,410.1,344.5,490,275.1,209.5,135,135,135,1.834e-15,-2.842e-14,2.842e-14,0.333,0.276,0.392,275.1,209.5,355,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.153,0.13,0.182,0.0318,0.0136,0.0665,0.0013,0.00054,0.0028,0.342,0.253,0.43,0.014,0.01,0.018,24.22,23.76,24.51,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.56,25.81,52.33,34.37,25.04,48.2,0,0,0,0,0,0,0.33,0,0.363,0.33,0.67,0.33,40.2
1375308000000,2013,8,2012,11,31,0.765,0.308,0.457,28411.8,48.2,48.2,38.19,1,1,1,285.7,242.5,340.9,170.7,127.5,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.407,0.337,0.474,170.7,127.5,225.9,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.114,0.0985,0.133,0.0103,0.00659,0.015,0.00041,0.00026,0.0006,0.297,0.22,0.396,0.012,0.0087,0.016,24.85,24.5,25.13,0.945,0.93,0.959,0.975,0.97,0.98,0.921,0.902,0.94,39.32,29.21,52.05,38.19,28.33,48.2,0,0,0,0,0,0,0.212,0,0.308,0.4,0.6,0.4,37.1
1377986400000,2013,9,2012,12,30,0.514,0.187,0.328,20339.6,38.01,38.01,28.25,1,1,1,198.4,167.6,240,126.4,95.58,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.367,0.3,0.43,126.4,95.58,168,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0943,0.0834,0.109,0.00649,0.00387,0.01,0.00025,0.00015,0.0004,0.214,0.159,0.288,0.0084,0.0062,0.011,25.32,25.07,25.38,0.927,0.911,0.945,0.97,0.967,0.974,0.899,0.883,0.92,29.12,21.78,39.03,28.25,21.06,38.01,0,0,0,0,0,0,0.157,0,0.186,0.36,0.64,0.36,39.6
1380578400000,2013,10,2013,1,31,0.423,0.139,0.283,17363.7,25.36,25.36,23.34,1,1,1,157.8,150.9,166.2,105.8,98.9,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.33,0.313,0.345,105.8,98.9,114.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.081,0.0864,0.00474,0.00416,0.00546,0.00019,0.00016,0.00021,0.174,0.161,0.189,0.0068,0.0063,0.0074,25.34,25.34,25.34,0.915,0.911,0.921,0.97,0.968,0.97,0.887,0.882,0.893,24.07,22.42,26.14,23.34,21.7,25.36,0,0,0,0,0,0,0.13,0,0.14,0.33,0.67,0.33,41
1383256800000,2013,11,2013,2,30,0.442,0.13,0.312,19336.7,30.11,30.11,26.86,1,1,1,170.4,154.4,184,120.4,104.5,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.294,0.272,0.324,120.4,104.5,134,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0826,0.0931,0.00599,0.00463,0.00714,0.00023,0.00018,0.00028,0.199,0.171,0.224,0.0078,0.0067,0.0087,25.34,25.34,25.34,0.925,0.914,0.932,0.97,0.97,0.97,0.897,0.887,0.904,27.69,23.72,31.04,26.86,23.01,30.11,0,0,0,0,0,0,0.149,0,0.13,0.29,0.71,0.29,43.7
1385848800000,2013,12,2013,3,31,0.617,0.158,0.459,28750.8,53.24,53.24,38.64,2,1,1.064516129032258,230.3,181.3,302.1,171.3,122.3,59,59,59,-4.584e-16,-2.842e-14,2.842e-14,0.261,0.195,0.326,171.3,122.3,243.1,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.108,0.0903,0.133,0.0103,0.00614,0.0164,0.00041,0.00024,0.00065,0.281,0.204,0.383,0.011,0.008,0.015,25.13,24.79,25.36,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,38.03,26.14,51.83,36.97,25.36,48.2,0,0,0,0,0,0,0.215,0,0.158,0.26,0.74,0.26,46.6
1388527200000,2014,1,2013,4,31,1.43,0.213,1.22,71022.1,144.6,144.6,95.46,3,2,2.4193548387096775,533.1,313.3,831.8,453.8,240.3,79.39,73,91,9.168e-16,-5.684e-14,5.684e-14,0.158,0.109,0.233,453.8,240.3,740.8,990,990,990,966,965,967.2,24,22.8,25,0.223,0.134,0.372,0.122,0.0162,0.296,0.0052,0.00065,0.013,0.536,0.255,0.944,0.023,0.01,0.041,23.49,21.83,24.78,0.948,0.926,0.958,0.975,0.97,0.98,0.925,0.898,0.939,40.14,27.04,51.67,39.03,26.23,48.2,0,0,0,0,0,0,0.53,0,0.21,0.15,0.85,0.15,49.7
1391205600000,2014,2,2013,5,28,2.59,0.37,2.22,116936,184.6,184.6,174,4,3,3.9285714285714284,1072,861.3,1153,918.5,724.3,153.1,137,162,-3.654e-14,-1.137e-13,1.137e-13,0.143,0.127,0.159,918.5,724.3,990.9,990,990,990,968.1,967.3,968.4,21.9,21.6,22.7,0.554,0.369,0.632,0.383,0.285,0.419,0.018,0.013,0.019,1.2,0.923,1.33,0.055,0.041,0.061,20.69,20.29,21.73,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.34,39.53,50.93,44.36,38.54,48.2,0,0,0,0,0,0,0.967,0,0.37,0.14,0.86,0.14,45.1
1393624800000,2014,3,2013,6,31,3.53,0.392,2.72,133922,192.8,192.8,180,4,4,4,1319,1023,1861,1173,839.9,146.4,129,183,159.1,-1.137e-13,632.3,0.118,0.0693,0.179,1014,839.9,1100,990,990,990,968.9,968,970.7,21.1,19.3,22,0.73,0.485,0.926,0.535,0.346,0.648,0.026,0.016,0.033,1.54,1.06,1.87,0.074,0.048,0.097,19.55,17.47,20.97,0.953,0.95,0.956,0.98,0.979,0.98,0.934,0.931,0.937,46.06,41.2,50.46,45,40.31,48.2,0,0,0,0,0,0,1,0,0.81,0.11,0.77,0.23,37.9
1396303200000,2014,4,2013,7,30,5.2,0.384,2.85,122859,173.9,173.9,170.6,4,4,4,2005,1907,2059,1857,1759,148,148,148,756.7,658.6,811.1,0.0739,0.0719,0.0776,1100,1100,1100,990,990,990,971.1,970.8,971.2,18.9,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.02,16.88,17.33,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.53,43.15,44.35,42.66,42.29,43.46,0,0,0,0,0,0,0.948,0,2.35,0.074,0.55,0.45,23.6
1398895200000,2014,5,2013,8,31,4.07,0.514,2.84,134918,192.8,192.8,181.3,4,4,4,1518,1041,1949,1326,848.8,192,192,192,264.7,-1.137e-13,656.7,0.131,0.0985,0.184,1061,848.8,1100,990,990,990,969.5,968,970.9,20.5,19.1,22,0.821,0.493,0.926,0.589,0.35,0.648,0.029,0.016,0.034,1.7,1.07,1.87,0.084,0.049,0.098,18.75,17.19,20.9,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.93,0.936,46.29,41.49,49.89,45.34,40.63,48.2,0,0,0,0,0,0,1.01,0,1.23,0.13,0.7,0.3,33.1
1401573600000,2014,6,2013,9,30,2.08,0.417,1.67,92501.5,164.7,164.7,128.5,4,2,3.066666666666667,803.5,638.2,1018,642.5,477.2,161,161,161,-5.684e-15,-5.684e-14,0,0.204,0.158,0.252,642.5,477.2,856.9,990,990,990,967.1,966.5,968,22.9,22,23.5,0.334,0.234,0.498,0.228,0.124,0.354,0.01,0.0053,0.016,0.789,0.544,1.08,0.035,0.023,0.049,22.1,20.96,22.93,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.42,35.18,52.13,42.13,34.13,48.2,0,0,0,0,0,0,0.714,0,0.41,0.2,0.8,0.2,44.5
1404165600000,2014,7,2013,10,31,1.37,0.498,0.874,51773.2,93.77,93.77,69.59,2,1,1.967741935483871,512.5,418.6,628.6,326.5,232.6,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.368,0.296,0.444,326.5,232.6,442.6,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.175,0.142,0.217,0.0536,0.0155,0.108,0.0022,0.00063,0.0046,0.397,0.263,0.566,0.017,0.011,0.024,23.7,23.02,24.23,0.944,0.926,0.958,0.974,0.97,0.98,0.919,0.898,0.938,36.62,26.16,52.6,35.57,25.37,48.2,0,0,0,0,0,0,0.387,0,0.496,0.36,0.64,0.36,37.8
1406844000000,2014,8,2013,11,31,0.915,0.415,0.5,30589.8,55.31,55.31,41.12,2,1,1.1612903225806452,341.6,286.5,412.3,186.6,131.5,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.459,0.376,0.541,186.6,131.5,257.3,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.123,0.103,0.148,0.0117,0.00693,0.0204,0.00047,0.00028,0.00083,0.302,0.23,0.405,0.012,0.0092,0.016,24.59,24.26,24.92,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.939,38,25.86,52.26,36.86,25.08,48.2,0,0,0,0,0,0,0.228,0,0.415,0.45,0.55,0.45,33.4
1409522400000,2014,9,2013,12,30,0.605,0.259,0.346,19711.1,36.79,36.79,27.38,1,1,1,233.4,196.8,282.4,133.4,105.8,100,91,118,2.842e-15,-2.842e-14,2.842e-14,0.429,0.373,0.479,133.4,105.8,164.4,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0989,0.0884,0.111,0.00709,0.00475,0.00973,0.00028,0.00019,0.00039,0.229,0.179,0.285,0.009,0.007,0.011,25.18,24.88,25.42,0.839,0,0.944,0.873,0,0.971,0.814,0,0.917,28.22,0,37.87,27.38,0,36.79,0,3,0,0,0.1,0,0.152,0.1,0.259,0.43,0.57,0.43,32.6
1412114400000,2014,10,2014,1,31,0.484,0.196,0.288,17769.5,27.54,27.54,23.88,1,1,1,180.7,161.6,196,107.7,88.56,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.405,0.372,0.452,107.7,88.56,123,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0802,0.0924,0.0049,0.00328,0.00621,0.00019,0.00013,0.00024,0.18,0.146,0.207,0.007,0.0057,0.0081,25.38,25.38,25.38,0.919,0.911,0.927,0.969,0.964,0.97,0.891,0.882,0.899,24.65,20.37,28.39,23.88,19.63,27.54,0,0,0,0,0,0,0.133,0,0.196,0.4,0.6,0.4,36.7
1414792800000,2014,11,2014,2,30,0.457,0.13,0.328,20365.3,30.17,30.17,28.29,1,1,1,176.4,161.3,184.3,126.4,111.3,50,50,50,2.368e-15,-1.421e-14,1.421e-14,0.284,0.271,0.31,126.4,111.3,134.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.085,0.0932,0.00649,0.00521,0.00716,0.00025,0.0002,0.00028,0.21,0.183,0.224,0.0082,0.0072,0.0088,25.34,25.34,25.34,0.928,0.919,0.932,0.97,0.97,0.97,0.901,0.891,0.904,29.16,25.41,31.11,28.29,24.65,30.17,0,0,0,0,0,0,0.157,0,0.129,0.28,0.72,0.28,44.6
1417384800000,2014,12,2014,3,31,0.549,0.158,0.391,24503.7,37.29,37.29,32.94,1,1,1,205,178.8,223.6,146,119.8,59,59,59,-9.168e-16,-1.421e-14,0,0.289,0.264,0.33,146,119.8,164.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0987,0.0895,0.105,0.00816,0.00593,0.00974,0.00032,0.00023,0.00038,0.247,0.2,0.28,0.0097,0.0078,0.011,25.3,25.18,25.36,0.937,0.925,0.943,0.97,0.97,0.972,0.909,0.897,0.917,33.95,27.55,38.35,32.94,26.72,37.29,0,0,0,0,0,0,0.183,0,0.158,0.29,0.71,0.29,44.6
1420063200000,2015,1,2014,4,31,0.819,0.196,0.624,38390.9,82.46,82.46,51.6,2,1,1.4516129032258065,305.9,228.3,449.8,232.9,155.3,73,73,73,0,-2.842e-14,2.842e-14,0.248,0.162,0.32,232.9,155.3,376.8,990,990,990,964.9,964.6,965.6,25.1,24.4,25.4,0.131,0.104,0.182,0.0236,0.00895,0.0768,0.00095,0.00035,0.0032,0.322,0.246,0.456,0.013,0.0098,0.019,24.73,23.92,25.17,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,38.18,26.1,52.01,37.11,25.32,48.2,0,0,0,0,0,0,0.287,0,0.195,0.24,0.76,0.24,46.9
1422741600000,2015,2,2014,5,28,1.85,0.259,1.59,88528.2,162.2,162.2,131.7,4,2,3.107142857142857,764,471.4,973.4,657,386.4,107,85,137,2.03e-15,0,5.684e-14,0.142,0.118,0.18,657,386.4,836.4,990,990,990,966.9,965.7,967.8,23.1,22.2,24.3,0.338,0.186,0.471,0.239,0.0814,0.344,0.01,0.0034,0.015,0.805,0.471,1.04,0.035,0.019,0.047,22.25,21.17,23.81,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.16,35.52,51.86,42.85,34.45,48.2,0,0,0,0,0,0,0.732,0,0.26,0.14,0.86,0.14,47.9
1425160800000,2015,3,2014,6,31,2.78,0.346,2.43,128336,192.8,192.8,172.5,4,4,4,1037,956.6,1203,908.3,827.6,129,129,129,-7.335e-15,-1.137e-13,0,0.125,0.107,0.135,908.3,827.6,1074,990,990,990,968,967.7,968.5,22,21.5,22.3,0.548,0.464,0.743,0.403,0.34,0.59,0.018,0.015,0.027,1.2,1.03,1.63,0.055,0.046,0.076,20.8,19.83,21.25,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.937,44.11,41.13,49.87,43.12,40.24,48.2,0,0,0,0,0,0,0.958,0,0.35,0.12,0.87,0.13,46.2
1427839200000,2015,4,2014,7,30,3.01,0.344,2.65,134860,192.8,192.8,187.3,4,4,4,1160,1072,1255,1027,934.5,132.7,125,148,4.496,-1.137e-13,30.03,0.115,0.0996,0.137,1023,934.5,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.679,0.571,0.796,0.502,0.391,0.648,0.023,0.018,0.03,1.46,1.22,1.74,0.068,0.056,0.082,20.13,19.55,20.64,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.16,45.14,50.56,46.83,44.23,48.2,0,0,0,0,0,0,1.04,0,0.36,0.11,0.88,0.12,44.8
1430431200000,2015,5,2014,8,31,2.45,0.394,2.06,111471,192.6,192.6,149.8,4,3,3.4193548387096775,915.1,701.9,1200,768.1,554.9,147,147,147,0,-1.137e-13,1.137e-13,0.165,0.122,0.209,768.1,554.9,1053,990,990,990,967.5,966.7,968.5,22.5,21.5,23.3,0.43,0.275,0.717,0.307,0.172,0.543,0.014,0.0074,0.025,0.98,0.639,1.55,0.044,0.027,0.072,21.49,19.92,22.65,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,44.96,39.08,51.7,43.86,38.06,48.2,0,0,0,0,0,0,0.832,0,0.39,0.16,0.84,0.16,45.5
1433109600000,2015,6,2014,9,30,1.44,0.308,1.13,66538.5,118,118,92.41,3,2,2.2666666666666666,556.3,450.3,689.6,437.3,331.3,119,119,119,5.684e-15,-5.684e-14,5.684e-14,0.217,0.173,0.264,437.3,331.3,570.6,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.215,0.172,0.282,0.107,0.0554,0.182,0.0045,0.0023,0.0078,0.527,0.393,0.663,0.022,0.016,0.028,23.38,22.68,23.98,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.57,35.46,52.58,41.31,34.4,48.2,0,0,0,0,0,0,0.513,0,0.31,0.21,0.78,0.22,46.2
1435701600000,2015,7,2014,10,31,1,0.362,0.642,38955.9,66.7,66.7,52.36,2,1,1.5483870967741935,374.8,317.7,444.6,239.8,182.7,135,135,135,-1.834e-15,-2.842e-14,2.842e-14,0.364,0.304,0.425,239.8,182.7,309.6,990,990,990,965.3,965,965.6,24.7,24.4,25,0.141,0.121,0.166,0.0207,0.0113,0.0451,0.00084,0.00045,0.0018,0.328,0.254,0.404,0.013,0.01,0.016,24.4,24.04,24.69,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.896,0.94,37.61,25.87,52.44,36.45,25.1,48.2,0,0,0,0,0,0,0.291,0,0.358,0.36,0.64,0.36,39
1438380000000,2015,8,2014,11,31,0.709,0.249,0.46,28744.3,48.2,48.2,38.63,1,1,1,264.6,226.6,313.6,171.6,133.6,93,93,93,9.168e-16,-2.842e-14,2.842e-14,0.355,0.297,0.41,171.6,133.6,220.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0989,0.13,0.0103,0.00711,0.0145,0.00041,0.00028,0.00058,0.297,0.229,0.384,0.012,0.009,0.015,24.95,24.65,25.21,0.945,0.932,0.958,0.975,0.97,0.98,0.921,0.904,0.939,39.71,30.8,51.1,38.63,29.88,48.2,0,0,0,0,0,0,0.215,0,0.249,0.35,0.65,0.35,40.5
1441058400000,2015,9,2014,12,30,0.471,0.187,0.284,17567.5,34.14,34.14,24.4,1,1,1,181.5,151.2,223.6,109.5,79.17,72,72,72,-2.368e-15,-1.421e-14,1.421e-14,0.402,0.322,0.476,109.5,79.17,151.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0776,0.103,0.00506,0.00248,0.00864,0.0002,0.000097,0.00034,0.184,0.129,0.259,0.0072,0.0051,0.01,25.36,25.2,25.38,0.925,0.911,0.939,0.968,0.96,0.97,0.895,0.883,0.911,25.2,18.41,35.2,24.4,17.67,34.14,0,0,0,0,0,0,0.136,0,0.187,0.4,0.6,0.4,37.3
1443650400000,2015,10,2015,1,31,0.373,0.139,0.234,14383.6,21.7,21.7,19.33,1,1,1,139.3,126.8,150.9,87.28,74.83,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.375,0.345,0.41,87.28,74.83,98.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0725,0.081,0.00317,0.00211,0.00416,0.00012,0.000083,0.00016,0.14,0.118,0.161,0.0055,0.0046,0.0063,25.36,25.34,25.38,0.925,0.912,0.94,0.964,0.96,0.968,0.891,0.883,0.903,20.06,17.5,22.42,19.33,16.8,21.7,0,0,0,0,0,0,0.107,0,0.139,0.37,0.63,0.37,38.6
1446328800000,2015,11,2015,2,30,0.389,0.13,0.26,15976.9,26.77,26.77,22.19,1,1,1,150.2,129.8,170,100.2,79.84,50,50,50,-3.79e-15,-1.421e-14,1.421e-14,0.335,0.294,0.385,100.2,79.84,120,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0739,0.0881,0.00426,0.00254,0.00595,0.00017,0.000099,0.00023,0.163,0.127,0.199,0.0064,0.005,0.0078,25.35,25.34,25.37,0.922,0.912,0.934,0.967,0.96,0.97,0.891,0.884,0.897,22.95,18.55,27.6,22.19,17.81,26.77,0,0,0,0,0,0,0.123,0,0.129,0.33,0.67,0.33,41.1
1448920800000,2015,12,2015,3,31,0.539,0.158,0.381,23872.9,39.6,39.6,32.09,1,1,1,201.4,167.8,232.9,142.4,108.8,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.295,0.253,0.352,142.4,108.8,173.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0974,0.0856,0.109,0.00786,0.005,0.0105,0.00031,0.0002,0.00041,0.24,0.18,0.296,0.0094,0.0071,0.012,25.29,25.11,25.36,0.935,0.917,0.946,0.971,0.97,0.977,0.907,0.89,0.925,33.04,24.82,40.52,32.09,24.08,39.6,0,0,0,0,0,0,0.178,0,0.158,0.29,0.71,0.29,44.3
1451599200000,2016,1,2015,4,31,0.854,0.196,0.659,40385.7,74.28,74.28,54.28,2,1,1.5806451612903225,319,231.8,413.9,246,158.8,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.236,0.176,0.315,246,158.8,340.9,990,990,990,965,964.6,965.5,25,24.5,25.4,0.136,0.105,0.169,0.0256,0.00925,0.0599,0.001,0.00036,0.0024,0.323,0.243,0.402,0.013,0.0097,0.016,24.67,24.14,25.14,0.943,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.939,37.09,25.82,51.44,36.03,25.04,48.2,0,0,0,0,0,0,0.302,0,0.195,0.23,0.77,0.23,47.3
1454277600000,2016,2,2015,5,29,1.53,0.213,1.32,76369.7,144.6,144.6,109.7,3,2,2.5517241379310347,611.2,421.9,818.9,526.2,336.9,85,85,85,-3.92e-15,-5.684e-14,5.684e-14,0.145,0.104,0.201,526.2,336.9,733.9,990,990,990,966.3,965.5,967.2,23.7,22.8,24.5,0.255,0.169,0.367,0.161,0.058,0.291,0.0069,0.0024,0.013,0.636,0.397,0.931,0.027,0.016,0.041,23.04,21.89,24.1,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.31,35.86,52.56,43.11,34.79,48.2,0,0,0,0,0,0,0.61,0,0.21,0.14,0.86,0.14,49.9
1456783200000,2016,3,2015,6,31,3.13,0.346,2.56,130219,192.8,192.8,175,4,3,3.870967741935484,1170,835.6,1582,1041,706.6,129,129,129,84.2,0,353.3,0.115,0.0815,0.154,957,706.6,1100,990,990,990,968.4,967.2,969.8,21.6,20.2,22.8,0.645,0.36,0.908,0.476,0.273,0.648,0.022,0.012,0.032,1.39,0.893,1.86,0.065,0.039,0.092,20.19,18.39,21.86,0.954,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.45,39.26,51.31,45.3,38.26,48.2,0,0,0,0,0,0,0.972,0,0.57,0.11,0.82,0.18,41.6
1459461600000,2016,4,2015,7,30,4.11,0.384,2.85,133127,191,191,184.9,4,4,4,1587,1417,1645,1439,1269,148,148,148,338.7,169.3,396.6,0.0934,0.09,0.104,1100,1100,1100,990,990,990,969.8,969.2,970,20.2,20,20.8,0.911,0.866,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.81,1.87,0.092,0.087,0.093,18.38,18.18,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.17,46.66,48.72,46.22,45.72,47.75,0,0,0,0,0,0,1.03,0,1.26,0.093,0.69,0.31,32.4
1462053600000,2016,5,2015,8,31,2.69,0.433,2.24,118807,192.8,192.8,159.7,4,3,3.5806451612903225,1005,771.4,1396,843.8,624.4,161.5,147,192,6.213,-1.137e-13,103.7,0.163,0.137,0.191,837.6,624.4,1100,990,990,990,967.9,967,969.1,22.1,20.9,23,0.499,0.315,0.84,0.365,0.218,0.648,0.017,0.0095,0.031,1.12,0.756,1.79,0.051,0.033,0.086,21.03,19.06,22.26,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.928,0.938,45.84,39.32,51.58,44.72,38.32,48.2,0,0,0,0,0,0,0.887,0,0.45,0.16,0.83,0.17,44.2
1464732000000,2016,6,2015,9,30,1.6,0.345,1.25,72570.2,131.4,131.4,100.8,3,2,2.5,616.5,499,761.2,483.5,338,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.223,0.156,0.323,483.5,338,642.2,990,990,990,966.4,965.8,966.9,23.6,23.1,24.2,0.24,0.177,0.323,0.134,0.0585,0.23,0.0057,0.0024,0.01,0.578,0.407,0.784,0.025,0.017,0.034,23.07,22.27,23.75,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,41.92,35.3,52.4,40.67,34.24,48.2,0,0,0,0,0,0,0.56,0,0.35,0.22,0.78,0.22,45.4
1467324000000,2016,7,2015,10,31,1.11,0.362,0.747,44787.4,77.13,77.13,60.2,2,1,1.8387096774193548,413.9,348.9,492.7,278.9,213.9,135,135,135,1.834e-15,-2.842e-14,2.842e-14,0.33,0.274,0.387,278.9,213.9,357.7,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.155,0.132,0.183,0.033,0.0139,0.0678,0.0014,0.00056,0.0028,0.343,0.254,0.434,0.014,0.01,0.018,24.2,23.75,24.51,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.19,25.84,52.38,33.99,25.07,48.2,0,0,0,0,0,0,0.334,0,0.363,0.33,0.67,0.33,40.3
1470002400000,2016,8,2015,11,31,0.78,0.308,0.472,29327.4,49.8,49.8,39.42,2,1,1.032258064516129,291.3,248.5,345.3,176.3,133.5,115,115,115,3.667e-15,-2.842e-14,2.842e-14,0.398,0.333,0.463,176.3,133.5,230.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.101,0.135,0.0107,0.0071,0.0153,0.00043,0.00028,0.00062,0.302,0.23,0.394,0.012,0.0091,0.016,24.82,24.51,25.08,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.75,25.67,51.88,38.62,24.9,48.2,0,0,0,0,0,0,0.219,0,0.308,0.39,0.61,0.39,37.6
1472680800000,2016,9,2015,12,30,0.53,0.203,0.327,20317.7,34.76,34.76,28.22,1,1,1,204.7,173.6,246.1,126.3,101.6,78.33,72,91,0,-1.421e-14,1.421e-14,0.383,0.339,0.422,126.3,101.6,155.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0947,0.0855,0.106,0.00649,0.00439,0.00893,0.00025,0.00017,0.00035,0.214,0.17,0.267,0.0084,0.0066,0.011,25.31,25.06,25.38,0.927,0.912,0.941,0.97,0.97,0.97,0.9,0.884,0.912,29.09,23.05,35.84,28.22,22.35,34.76,0,0,0,0,0,0,0.157,0,0.203,0.38,0.62,0.38,38.3
1475272800000,2016,10,2016,1,31,0.42,0.139,0.281,17251.9,27.08,27.08,23.19,1,1,1,156.8,140,173.3,104.8,87.96,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.333,0.3,0.372,104.8,87.96,121.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0772,0.0889,0.00466,0.00323,0.00606,0.00018,0.00013,0.00024,0.172,0.142,0.201,0.0067,0.0056,0.0079,25.35,25.34,25.36,0.919,0.911,0.926,0.968,0.963,0.97,0.89,0.883,0.898,23.94,20.2,27.92,23.19,19.47,27.08,0,0,0,0,0,0,0.129,0,0.139,0.33,0.67,0.33,41.1
1477951200000,2016,11,2016,2,30,0.437,0.13,0.308,19065.6,30.3,30.3,26.48,1,1,1,168.8,140.8,184.8,118.8,90.78,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.298,0.271,0.355,118.8,90.78,134.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0778,0.0933,0.00584,0.00347,0.00721,0.00023,0.00014,0.00028,0.196,0.146,0.225,0.0077,0.0057,0.0088,25.34,25.34,25.35,0.925,0.912,0.932,0.969,0.965,0.97,0.897,0.883,0.904,27.31,20.78,31.24,26.48,20.04,30.3,0,0,0,0,0,0,0.147,0,0.129,0.3,0.7,0.3,43.6
1480543200000,2016,12,2016,3,31,0.546,0.158,0.388,24274.5,39.67,39.67,32.63,1,1,1,203.7,179.9,233.2,144.7,120.9,59,59,59,-9.168e-16,-1.421e-14,0,0.292,0.253,0.328,144.7,120.9,174.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0982,0.0898,0.109,0.00805,0.00602,0.0106,0.00032,0.00024,0.00042,0.244,0.202,0.297,0.0096,0.0079,0.012,25.28,25.1,25.36,0.936,0.926,0.946,0.971,0.97,0.977,0.909,0.898,0.925,33.59,27.82,40.59,32.63,26.99,39.67,0,0,0,0,0,0,0.181,0,0.158,0.29,0.71,0.29,44.5
1483221600000,2017,1,2016,4,31,0.912,0.196,0.716,43815.3,82.74,82.74,58.89,2,1,1.6129032258064515,340.4,238.4,451.1,267.4,165.4,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.223,0.162,0.306,267.4,165.4,378.1,990,990,990,965.1,964.6,965.6,24.9,24.4,25.4,0.143,0.107,0.182,0.0338,0.00981,0.0775,0.0014,0.00039,0.0032,0.351,0.249,0.458,0.014,0.0099,0.019,24.54,23.91,25.09,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.06,26.48,52.62,37.92,25.68,48.2,0,0,0,0,0,0,0.327,0,0.196,0.21,0.79,0.21,48
1485900000000,2017,2,2016,5,28,1.48,0.206,1.28,73946.3,144.6,144.6,110,3,2,2.5714285714285716,613.3,461.8,820.7,528.3,376.8,85,85,85,0,-5.684e-14,5.684e-14,0.142,0.104,0.184,528.3,376.8,735.7,990,990,990,966.3,965.7,967.2,23.7,22.8,24.3,0.253,0.183,0.368,0.16,0.0768,0.292,0.0068,0.0032,0.013,0.635,0.457,0.934,0.027,0.019,0.041,23.03,21.88,23.87,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.58,35.41,52.53,43.25,34.34,48.2,0,0,0,0,0,0,0.611,0,0.2,0.14,0.86,0.14,50
1488319200000,2017,3,2016,6,31,4.57,0.397,2.76,126489,192.8,192.8,170,4,3,3.903225806451613,1708,845.2,2922,1560,716.2,148.2,129,183,529.3,-1.137e-13,1639,0.0956,0.0626,0.153,1030,716.2,1100,990,990,990,970,967.3,973.3,20,16.7,22.7,0.782,0.365,0.926,0.564,0.279,0.648,0.029,0.012,0.039,1.63,0.91,1.87,0.084,0.04,0.11,18.36,14.8,21.81,0.95,0.94,0.957,0.979,0.971,0.98,0.93,0.912,0.938,44.82,37.51,52,43.67,36.41,48.2,0,0,0,0,0,0,0.945,0,1.81,0.087,0.6,0.4,27.7
1490997600000,2017,4,2016,7,30,7.43,0.562,2.85,106028,159.1,159.1,147.3,4,4,4,2866,2437,3059,2649,2220,217,217,217,1549,1120,1742,0.0761,0.0709,0.0891,1100,1100,1100,990,990,990,973.2,972.2,973.7,16.8,16.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.47,15.97,0.94,0.938,0.945,0.972,0.97,0.978,0.914,0.91,0.924,37.88,36.59,40.7,36.82,35.5,39.79,0,0,0,0,0,0,0.818,0,4.58,0.076,0.38,0.62,14.3
1493589600000,2017,5,2016,8,31,5.14,0.739,2.95,129603,189.5,189.5,174.2,4,4,4,1919,1467,2402,1643,1191,276,276,276,542.8,91.18,1026,0.147,0.115,0.188,1100,1100,1100,990,990,990,970.8,969.4,972.1,19.2,17.9,20.6,0.918,0.855,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.8,1.87,0.097,0.087,0.1,17.36,16.05,18.82,0.949,0.945,0.952,0.98,0.978,0.98,0.93,0.924,0.933,44.45,40.92,48.33,43.55,40.02,47.36,0,0,0,0,0,0,0.968,0,2.19,0.14,0.57,0.43,25.2
1496268000000,2017,6,2016,9,30,2.67,0.544,2.09,110363,192.8,192.8,153.3,4,3,3.466666666666667,1029,787.6,1439,818.7,577.6,210,210,210,10.85,-1.137e-13,129,0.211,0.146,0.267,807.9,577.6,1100,990,990,990,967.9,967.1,969.3,22.1,20.7,22.9,0.494,0.299,0.865,0.351,0.187,0.648,0.016,0.0081,0.031,1.1,0.688,1.81,0.05,0.03,0.088,20.97,18.9,22.26,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.22,39.4,51.34,44.17,38.4,48.2,0,0,0,0,0,0,0.852,0,0.58,0.2,0.78,0.22,41.3
1498860000000,2017,7,2016,10,31,1.71,0.573,1.14,65812.7,121.2,121.2,88.46,3,2,2.3225806451612905,638.2,515.9,780.6,424.4,288.9,213.8,186,227,-5.501e-15,-5.684e-14,5.684e-14,0.343,0.238,0.44,424.4,288.9,594.6,990,990,990,966.4,965.9,967,23.6,23,24.1,0.221,0.166,0.304,0.103,0.0354,0.198,0.0044,0.0015,0.0086,0.512,0.339,0.712,0.022,0.014,0.031,23.04,22.27,23.74,0.95,0.939,0.958,0.974,0.97,0.98,0.926,0.91,0.939,39.16,31.57,48.28,38.18,30.62,47.31,0,0,0,0,0,0,0.491,0,0.57,0.34,0.67,0.33,38.5
1501538400000,2017,8,2016,11,31,1.13,0.493,0.635,38173.9,69.19,69.19,51.31,2,1,1.4838709677419355,420.9,351.1,508.6,236.9,167.1,184,184,184,9.168e-16,-2.842e-14,2.842e-14,0.442,0.362,0.524,236.9,167.1,324.6,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.144,0.12,0.175,0.0215,0.00995,0.0522,0.00088,0.0004,0.0022,0.337,0.263,0.414,0.014,0.011,0.017,24.17,23.72,24.55,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.08,26.14,52.59,36.92,25.36,48.2,0,0,0,0,0,0,0.285,0,0.495,0.44,0.56,0.44,33.8
1504216800000,2017,9,2016,12,30,0.744,0.323,0.421,26165.5,46.93,46.93,36.34,1,1,1,286.9,241.7,346.4,162.3,123.7,124.7,118,138,4.737e-16,-2.842e-14,2.842e-14,0.437,0.393,0.488,162.3,123.7,208.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.112,0.0968,0.13,0.00954,0.00626,0.0135,0.00038,0.00025,0.00054,0.283,0.213,0.367,0.011,0.0084,0.015,24.86,24.5,25.14,0.943,0.928,0.956,0.974,0.97,0.98,0.918,0.9,0.937,37.3,28.29,47.88,36.34,27.44,46.93,0,0,0,0,0,0,0.202,0,0.323,0.43,0.57,0.43,35.2
1506808800000,2017,10,2017,1,31,0.596,0.26,0.336,20797.8,32.05,32.05,27.95,1,1,1,222.5,204.8,240.3,125.5,107.8,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.437,0.404,0.474,125.5,107.8,143.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0957,0.0894,0.102,0.00641,0.00491,0.00793,0.00025,0.00019,0.00031,0.214,0.182,0.246,0.0084,0.0071,0.0097,25.25,25.11,25.39,0.927,0.916,0.936,0.97,0.97,0.97,0.899,0.889,0.908,28.82,24.58,33.04,27.95,23.84,32.05,0,0,0,0,0,0,0.155,0,0.26,0.44,0.56,0.44,34.9
1509487200000,2017,11,2017,2,30,0.559,0.196,0.363,22639.4,36,36,31.44,1,1,1,215.7,204.5,226.6,140,111.5,75.67,67,93,4.737e-16,-1.421e-14,1.421e-14,0.352,0.296,0.455,140,111.5,159.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0984,0.0904,0.104,0.00765,0.00523,0.00932,0.0003,0.0002,0.00037,0.238,0.189,0.272,0.0093,0.0074,0.011,25.27,25.17,25.38,0.934,0.919,0.942,0.97,0.97,0.97,0.906,0.891,0.914,32.42,25.5,37.11,31.44,24.74,36,0,0,0,0,0,0,0.175,0,0.196,0.35,0.65,0.35,40.5
1512079200000,2017,12,2017,3,31,0.669,0.158,0.511,32028.3,54.16,54.16,43.05,2,1,1.1290322580645162,250,214.3,306.2,191,155.3,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.239,0.193,0.275,191,155.3,247.2,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.115,0.102,0.134,0.012,0.00895,0.0168,0.00047,0.00035,0.00067,0.306,0.244,0.388,0.012,0.0097,0.015,25.02,24.77,25.25,0.946,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.79,26.17,52.52,39.67,25.39,48.2,0,0,0,0,0,0,0.239,0,0.158,0.24,0.76,0.24,47.9
1514757600000,2018,1,2017,4,31,1.15,0.196,0.956,57834.7,96.4,96.4,77.73,2,2,2,430.1,314.7,524.1,357.1,241.7,73,73,73,1.834e-15,0,5.684e-14,0.174,0.139,0.232,357.1,241.7,451.1,990,990,990,965.5,965,966,24.5,24,25,0.175,0.134,0.208,0.0676,0.0163,0.112,0.0028,0.00065,0.0047,0.426,0.256,0.567,0.017,0.01,0.024,24.05,23.47,24.77,0.947,0.927,0.958,0.975,0.97,0.98,0.924,0.899,0.939,39.83,27.2,49.76,38.87,26.38,48.2,0,0,0,0,0,0,0.432,0,0.194,0.17,0.83,0.17,50.3
1517436000000,2018,2,2017,5,28,1.81,0.219,1.59,88519.4,192.8,192.8,131.7,4,2,3.0357142857142856,748.7,532.6,1167,658,447.6,90.71,85,105,-6.09e-15,-1.137e-13,5.684e-14,0.125,0.09,0.16,658,447.6,1062,990,990,990,966.9,966,968.4,23.1,21.6,24,0.342,0.208,0.711,0.239,0.11,0.562,0.01,0.0046,0.026,0.815,0.524,1.57,0.036,0.022,0.073,22.31,20.01,23.44,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,45.05,35.37,52.28,43.61,34.31,48.2,0,0,0,0,0,0,0.732,0,0.22,0.12,0.88,0.12,48.9
1519855200000,2018,3,2017,6,31,4.3,0.49,2.94,136875,192.8,192.8,184,4,4,4,1605,1220,1921,1422,1037,183,183,183,324.2,0,637.6,0.116,0.0953,0.15,1098,1037,1100,990,990,990,969.8,968.6,970.8,20.2,19.2,21.4,0.888,0.705,0.926,0.642,0.507,0.648,0.032,0.024,0.034,1.83,1.5,1.87,0.091,0.07,0.098,18.35,17.28,19.91,0.952,0.949,0.955,0.98,0.98,0.98,0.932,0.93,0.936,46.97,44.23,49.71,45.99,43.34,48.2,0,0,0,0,0,0,1.02,0,1.36,0.11,0.68,0.32,31.8
1522533600000,2018,4,2017,7,30,6.23,0.562,2.85,115177,172.3,172.3,160,4,4,4,2403,1952,2590,2186,1735,217,217,217,1086,635.3,1273,0.0911,0.0838,0.111,1100,1100,1100,990,990,990,972.1,970.9,972.5,17.9,17.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.098,0.11,16.05,15.6,17.18,0.945,0.943,0.949,0.977,0.975,0.98,0.924,0.92,0.93,40.92,39.69,43.95,39.99,38.72,43.07,0,0,0,0,0,0,0.889,0,3.38,0.09,0.46,0.54,18.5
1525125600000,2018,5,2017,8,31,5.6,0.739,2.95,125867,186.9,186.9,169.2,4,4,4,2090,1534,2528,1814,1258,276,276,276,713.8,157.9,1152,0.136,0.109,0.18,1100,1100,1100,990,990,990,971.2,969.6,972.4,18.8,17.6,20.4,0.923,0.883,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.83,1.87,0.1,0.09,0.11,16.9,15.75,18.57,0.948,0.944,0.952,0.979,0.976,0.98,0.928,0.922,0.933,43.2,40.1,47.69,42.29,39.15,46.74,0,0,0,0,0,0,0.94,0,2.65,0.13,0.53,0.47,22.5
