datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
977090400000,2000,12,2000,3,12,7,0.145,0.0357,0.109,6920.63,44.88,44.88,41.19,1,1,1,239.7,224.7,255.3,180.7,165.7,59,59,59,0,0,0,0.247,0.231,0.263,180.7,165.7,196.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.111,0.106,0.116,0.0111,0.00984,0.0124,0.00044,0.00039,0.00049,0.308,0.282,0.336,0.012,0.011,0.013,25.05,24.94,25.17,0.948,0.944,0.953,0.978,0.973,0.98,0.928,0.918,0.934,42.11,38.6,45.8,41.19,37.56,44.88,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.7
977695200000,2000,12,2000,3,13,7,0.171,0.0357,0.136,8370.57,54.95,54.95,49.82,2,1,1.4285714285714286,283.3,261.6,309.8,224.3,202.6,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.209,0.19,0.226,224.3,202.6,250.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.126,0.119,0.136,0.0149,0.013,0.0174,0.00059,0.00051,0.00069,0.317,0.244,0.382,0.013,0.0097,0.015,24.85,24.79,24.91,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.85,26.24,51.76,38.49,25.45,48.2,0,0,0,0,0,0,0.277,0,0.035,0.21,0.8,0.2,49
978300000000,2001,1,2000,4,14,7,0.219,0.0442,0.175,10590.3,73.28,73.28,63.04,2,2,2,362,322.1,409.6,289,249.1,73,73,73,0,0,0,0.203,0.178,0.227,289,249.1,336.6,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.137,0.168,0.0354,0.0169,0.0579,0.0014,0.00068,0.0024,0.324,0.264,0.395,0.013,0.011,0.016,24.47,24.16,24.73,0.937,0.929,0.946,0.97,0.97,0.971,0.909,0.901,0.919,32.49,28.05,37.73,31.52,27.21,36.64,0,0,0,0,0,0,0.35,0,0.044,0.2,0.8,0.2,48.4
978904800000,2001,1,2000,4,15,7,0.279,0.0442,0.234,14208.7,91.22,91.22,84.58,2,2,2,460.5,425.1,492.4,387.5,352.1,73,73,73,0,0,0,0.159,0.148,0.172,387.5,352.1,419.4,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.186,0.173,0.197,0.0819,0.0652,0.097,0.0034,0.0027,0.004,0.472,0.419,0.52,0.019,0.017,0.021,23.86,23.66,24.07,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,43.19,39.42,46.54,42.29,38.43,45.61,0,0,0,0,0,0,0.47,0,0.045,0.16,0.84,0.16,50.9
979509600000,2001,1,2000,4,16,7,0.325,0.0457,0.28,16228.7,102.8,102.8,96.6,3,2,2.142857142857143,537.7,500.4,574.7,462.2,427.4,75.57,73,91,1.624e-14,0,5.684e-14,0.14,0.13,0.158,462.2,427.4,490,990,990,990,966,965.9,966.2,24,23.8,24.1,0.214,0.2,0.227,0.117,0.101,0.13,0.0049,0.0042,0.0055,0.57,0.52,0.622,0.024,0.022,0.026,23.41,23.19,23.62,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.13,35.34,52.57,45.85,34.28,48.2,0,0,0,0,0,0,0.537,0,0.045,0.14,0.86,0.14,49.9
980114400000,2001,1,2000,4,17,7,0.369,0.055,0.314,18203.1,114.1,114.1,108.4,3,3,3,610.8,586.5,639,519.8,495.5,91,91,91,8.12e-15,0,5.684e-14,0.149,0.142,0.155,519.8,495.5,548,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.246,0.233,0.262,0.148,0.133,0.167,0.0063,0.0056,0.0071,0.571,0.531,0.619,0.024,0.022,0.026,23.09,22.93,23.23,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37.19,35.58,39.04,36.12,34.52,38.02,0,0,0,0,0,0,0.602,0,0.055,0.15,0.85,0.15,49.3
980719200000,2001,1,2000,4,18,7,0.413,0.0599,0.353,20359.1,126.4,126.4,121.2,3,3,3,683.1,650.7,716.9,584.1,559.7,99,91,105,0,0,0,0.145,0.135,0.154,584.1,559.7,611.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.284,0.269,0.301,0.191,0.175,0.21,0.0082,0.0074,0.009,0.681,0.638,0.729,0.029,0.027,0.031,22.69,22.5,22.86,0.953,0.951,0.955,0.978,0.976,0.98,0.933,0.928,0.936,41.29,39.8,42.98,40.39,38.83,42.12,0,0,0,0,0,0,0.673,0,0.06,0.15,0.85,0.15,49.3
981324000000,2001,2,2000,5,19,7,0.468,0.0663,0.402,22757.4,140.8,140.8,135.5,3,3,3,773.8,730.3,818.9,664.2,625.3,109.6,105,137,0,0,0,0.142,0.131,0.167,664.2,625.3,695,990,990,990,967,966.8,967.2,23,22.8,23.2,0.331,0.309,0.348,0.245,0.219,0.265,0.011,0.0094,0.012,0.817,0.751,0.869,0.036,0.032,0.038,22.19,21.97,22.43,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.08,43.8,47.9,45.15,42.92,46.95,0,0,0,0,0,0,0.753,0,0.066,0.14,0.86,0.14,48.6
981928800000,2001,2,2000,5,20,7,0.566,0.0829,0.484,26095.4,173.5,173.5,155.3,4,3,3.5714285714285716,936.6,843.3,1046,799.6,706.3,137,137,137,1.624e-14,0,1.137e-13,0.147,0.131,0.162,799.6,706.3,908.9,990,990,990,967.6,967.3,968,22.4,22,22.7,0.438,0.359,0.537,0.324,0.273,0.379,0.015,0.012,0.017,1.01,0.892,1.17,0.045,0.039,0.053,21.35,20.79,21.83,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.25,39.72,51.16,43.96,38.74,48.2,0,0,0,0,0,0,0.863,0,0.082,0.15,0.86,0.14,46.1
982533600000,2001,2,2000,5,21,7,0.757,0.0829,0.64,31895.3,192.8,192.8,189.9,4,4,4,1251,1090,1420,1114,953.4,137,137,137,56.43,-1.137e-13,183.3,0.11,0.0965,0.126,1058,953.4,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.743,0.578,0.856,0.565,0.4,0.648,0.027,0.018,0.031,1.6,1.24,1.8,0.075,0.057,0.087,19.71,18.97,20.57,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.71,45.95,50.44,47.46,45.03,48.2,0,0,0,0,0,0,1.05,0,0.117,0.11,0.85,0.15,42.1
983138400000,2001,2,2000,5,22,7,0.966,0.118,0.665,31012.3,189.5,189.5,184.6,4,4,4,1598,1461,1721,1402,1324,195.3,137,239,302.5,223.9,382.3,0.121,0.088,0.149,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.904,0.873,0.923,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.094,18.35,17.93,18.82,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.09,45.99,48.34,46.15,45.07,47.37,0,0,0,0,0,0,1.03,0,0.301,0.12,0.69,0.31,32.1
983743200000,2001,3,2000,6,23,7,1.13,0.14,0.665,29406.3,179.2,179.2,175,4,4,4,1872,1752,1995,1641,1513,231,183,239,541.4,412.7,711.7,0.124,0.0917,0.136,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.44,17.04,17.83,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.65,43.58,45.72,43.76,42.71,44.8,0,0,0,0,0,0,0.972,0,0.465,0.12,0.59,0.41,26
984348000000,2001,3,2000,6,24,7,1.31,0.111,0.665,27979.2,169.8,169.8,166.5,4,4,4,2161,2034,2275,1978,1851,183,183,183,878.1,751,991.8,0.0848,0.0804,0.09,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.36,16.94,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.49,41.75,43.31,41.64,40.91,42.45,0,0,0,0,0,0,0.925,0,0.645,0.085,0.51,0.49,21.4
984952800000,2001,3,2000,6,25,7,1.44,0.111,0.665,27015.2,162.9,162.9,160.8,4,4,4,2377,2301,2444,2194,2118,183,183,183,1094,1018,1161,0.077,0.0749,0.0795,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.95,16.3,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41.09,40.65,41.58,40.2,39.73,40.72,0,0,0,0,0,0,0.893,0,0.775,0.077,0.46,0.54,18.8
985557600000,2001,3,2000,6,26,7,1.54,0.114,0.665,26249.5,158.2,158.2,156.2,4,4,4,2541,2471,2602,2353,2288,187.9,183,217,1253,1188,1299,0.0739,0.0709,0.0834,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.72,15.57,15.89,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.92,0.923,40.02,39.62,40.48,39.06,38.64,39.55,0,0,0,0,0,0,0.868,0,0.875,0.074,0.43,0.57,17
986162400000,2001,4,2000,7,27,7,1.62,0.131,0.665,25600.1,154,154,152.4,4,4,4,2680,2621,2739,2463,2404,217,217,217,1363,1304,1422,0.081,0.0792,0.0828,1100,1100,1100,990,990,990,972.7,972.6,972.9,17.3,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.24,15.53,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.919,39.11,38.72,39.49,38.1,37.69,38.5,0,0,0,0,0,0,0.847,0,0.955,0.081,0.41,0.59,15.8
986767200000,2001,4,2000,7,28,7,1.68,0.131,0.665,25143.7,150.4,150.4,149.7,4,4,4,2778,2750,2794,2561,2533,217,217,217,1461,1433,1477,0.0781,0.0777,0.0789,1100,1100,1100,990,990,990,973,972.9,973,17,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.15,15.11,15.21,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.916,0.917,38.47,38.36,38.65,37.42,37.31,37.61,0,0,0,0,0,0,0.831,0,1.015,0.078,0.4,0.6,15
987372000000,2001,4,2000,7,29,7,1.67,0.131,0.665,25256.1,151.6,151.6,150.3,4,4,4,2754,2707,2786,2537,2490,217,217,217,1437,1390,1469,0.0788,0.0779,0.0802,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.21,15.13,15.32,0.942,0.942,0.942,0.973,0.973,0.974,0.916,0.916,0.918,38.62,38.41,38.93,37.58,37.36,37.91,0,0,0,0,0,0,0.835,0,1.005,0.078,0.4,0.6,15.1
987976800000,2001,4,2000,7,30,7,1.57,0.131,0.665,25975.7,157.3,157.3,154.6,4,4,4,2599,2501,2688,2382,2284,217,217,217,1282,1184,1371,0.0835,0.0807,0.0868,1100,1100,1100,990,990,990,972.5,972.3,972.8,17.5,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.37,15.82,0.943,0.942,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.64,39.06,40.28,38.65,38.04,39.33,0,0,0,0,0,0,0.859,0,0.905,0.083,0.42,0.58,16.5
988581600000,2001,4,2000,7,31,7,1.43,0.162,0.665,27074,164.1,164.1,161.2,4,4,4,2364,2256,2467,2096,1980,267.6,217,276,996.3,880.3,1150,0.113,0.088,0.122,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.9,16.41,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.17,40.5,41.87,40.29,39.57,41.03,0,0,0,0,0,0,0.895,0,0.765,0.11,0.47,0.53,18.9
989186400000,2001,5,2000,8,32,7,1.24,0.167,0.665,28466.6,173.6,173.6,169.4,4,4,4,2054,1914,2201,1778,1638,276,276,276,677.7,537.6,824.9,0.135,0.125,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.54,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.23,42.23,44.29,42.36,41.38,43.4,0,0,0,0,0,0,0.941,0,0.575,0.13,0.54,0.46,23
989791200000,2001,5,2000,8,33,7,1.06,0.167,0.665,30084.7,182.9,182.9,179.1,4,4,4,1756,1645,1868,1480,1369,276,276,276,379.7,268.6,492.3,0.158,0.148,0.168,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.82,17.45,18.18,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.68,44.69,46.66,44.77,43.79,45.73,0,0,0,0,0,0,0.995,0,0.395,0.16,0.63,0.37,28.4
990396000000,2001,5,2000,8,34,7,0.917,0.167,0.665,31515.9,190.9,190.9,187.6,4,4,4,1516,1430,1608,1240,1154,276,276,276,140.1,53.66,232.4,0.182,0.172,0.193,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.878,0.84,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.64,18.3,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.86,46.98,48.69,46.9,46.04,47.72,0,0,0,0,0,0,1.04,0,0.252,0.18,0.73,0.27,34.4
991000800000,2001,5,2000,8,35,7,0.77,0.137,0.63,31618.9,192.8,192.8,188.2,4,4,4,1272,1156,1402,1046,990.7,226.7,161,276,3.689,-1.137e-13,25.82,0.177,0.132,0.218,1042,990.7,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.723,0.638,0.828,0.521,0.418,0.648,0.025,0.019,0.031,1.53,1.34,1.78,0.072,0.062,0.085,19.71,19.06,20.27,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.02,46.17,49.24,47.05,45.25,48.2,0,0,0,0,0,0,1.05,0,0.14,0.18,0.82,0.18,41.1
991605600000,2001,6,2000,9,36,7,0.635,0.0974,0.538,28484.6,181,181,169.6,4,4,4,1050,980.7,1125,889.1,819.7,161,161,161,3.248e-14,0,1.137e-13,0.154,0.143,0.164,889.1,819.7,964.4,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.527,0.464,0.596,0.369,0.336,0.406,0.017,0.015,0.019,1.14,1.02,1.27,0.052,0.046,0.059,20.81,20.44,21.16,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.28,40.55,46.17,42.39,39.62,45.24,0,0,0,0,0,0,0.942,0,0.097,0.15,0.85,0.15,44.9
992210400000,2001,6,2000,9,37,7,0.554,0.0974,0.456,24662.8,155.6,155.6,146.8,4,3,3.2857142857142856,915.7,869.5,963.8,754.7,708.5,161,161,161,0,0,0,0.176,0.167,0.185,754.7,708.5,802.8,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.405,0.366,0.448,0.302,0.274,0.328,0.013,0.012,0.015,0.963,0.901,1.02,0.043,0.04,0.045,21.47,21.26,21.72,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.84,39.2,51.42,45.26,38.19,48.2,0,0,0,0,0,0,0.816,0,0.098,0.18,0.82,0.18,44.5
992815200000,2001,6,2000,9,38,7,0.497,0.0974,0.399,22419.5,139.2,139.2,133.4,3,3,3,821.3,793.7,855.2,660.3,632.7,161,161,161,0,0,0,0.196,0.188,0.203,660.3,632.7,694.2,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.338,0.322,0.357,0.242,0.224,0.265,0.011,0.0098,0.012,0.82,0.773,0.877,0.036,0.034,0.039,22,21.8,22.15,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.39,43.77,47.34,44.48,42.9,46.39,0,0,0,0,0,0,0.741,0,0.098,0.2,0.8,0.2,45.1
993420000000,2001,6,2000,9,39,7,0.461,0.0995,0.361,20500.3,127.4,127.4,122,3,3,3,761.5,730.3,786.2,597,544.3,164.6,161,186,0,0,0,0.217,0.205,0.255,597,544.3,625.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.275,0.318,0.2,0.165,0.219,0.0087,0.0071,0.0095,0.713,0.627,0.761,0.031,0.027,0.033,22.34,22.19,22.55,0.954,0.95,0.955,0.978,0.972,0.98,0.933,0.924,0.936,41.57,38.13,43.33,40.68,37.06,42.46,0,0,0,0,0,0,0.678,0,0.1,0.22,0.78,0.22,44.5
994024800000,2001,7,2000,10,40,7,0.416,0.112,0.304,17113,108.9,108.9,101.9,3,2,2.5714285714285716,688,657.9,719.1,502,471.9,186,186,186,0,0,0,0.271,0.259,0.283,502,471.9,533.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.251,0.234,0.269,0.138,0.122,0.157,0.0059,0.0052,0.0068,0.604,0.555,0.649,0.026,0.024,0.028,22.74,22.62,22.85,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.86,35.38,52.35,40.84,34.31,48.2,0,0,0,0,0,0,0.566,0,0.112,0.27,0.73,0.27,41.1
994629600000,2001,7,2000,10,41,7,0.376,0.112,0.263,15485.7,96.4,96.4,92.18,2,2,2,621.4,595.8,648.3,435.4,409.8,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.3,0.287,0.312,435.4,409.8,462.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.205,0.228,0.105,0.0924,0.117,0.0044,0.0039,0.005,0.556,0.516,0.6,0.024,0.022,0.026,23.06,22.91,23.2,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.1,44.55,49.71,46.09,43.66,48.2,0,0,0,0,0,0,0.512,0,0.113,0.3,0.7,0.3,41.2
995234400000,2001,7,2000,10,42,7,0.342,0.12,0.222,13157,85.75,85.75,78.32,2,2,2,565.2,543,587.9,367.4,316,197.7,186,227,-8.12e-15,-5.684e-14,0,0.351,0.316,0.418,367.4,316,401.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.175,0.202,0.0724,0.0482,0.0887,0.003,0.002,0.0037,0.454,0.379,0.504,0.019,0.016,0.021,23.4,23.25,23.58,0.951,0.943,0.955,0.977,0.97,0.98,0.928,0.915,0.936,40.08,34.47,43.75,39.16,33.43,42.87,0,0,0,0,0,0,0.435,0,0.12,0.35,0.65,0.35,38.5
995839200000,2001,7,2000,10,43,7,0.313,0.137,0.176,10333.3,65.46,65.46,61.51,2,2,2,517.2,498.4,536.2,290.2,271.4,227,227,227,0,-5.684e-14,5.684e-14,0.439,0.423,0.455,290.2,271.4,309.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.166,0.16,0.173,0.036,0.0271,0.0449,0.0015,0.0011,0.0019,0.341,0.312,0.369,0.014,0.013,0.015,23.73,23.62,23.84,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,31.7,29.67,33.74,30.75,28.78,32.73,0,0,0,0,0,0,0.342,0,0.137,0.44,0.56,0.44,33
996444000000,2001,7,2000,10,44,7,0.286,0.119,0.167,9908.5,63.39,63.39,58.98,2,2,2,472.8,452.2,492.1,276.5,259.4,196.3,184,227,0,0,0,0.415,0.383,0.467,276.5,259.4,296.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.155,0.165,0.0295,0.0214,0.039,0.0012,0.00089,0.0016,0.318,0.294,0.347,0.013,0.012,0.014,23.95,23.88,24.06,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.4,28.36,32.67,29.49,27.51,31.69,0,0,0,0,0,0,0.328,0,0.119,0.42,0.58,0.42,34.6
997048800000,2001,8,2000,11,45,7,0.259,0.106,0.153,9081.76,56.13,56.13,54.06,2,2,2,428.2,411.5,446.5,252.5,237.9,175.7,155,184,-4.06e-15,-2.842e-14,0,0.41,0.372,0.436,252.5,237.9,262.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.149,0.145,0.153,0.0192,0.016,0.0229,0.00079,0.00065,0.00094,0.281,0.264,0.296,0.011,0.011,0.012,24.19,24.1,24.27,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.87,26.17,28.93,27.03,25.39,28.06,0,0,0,0,0,0,0.3,0,0.106,0.41,0.59,0.41,35.1
997653600000,2001,8,2000,11,46,7,0.237,0.0937,0.143,8491.26,54.02,54.02,50.54,2,1,1.5714285714285714,391.2,376.8,406.3,236.2,221.8,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.397,0.382,0.411,236.2,221.8,251.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.135,0.146,0.0159,0.0146,0.0176,0.00065,0.00059,0.00072,0.324,0.258,0.408,0.013,0.01,0.017,24.32,24.26,24.39,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.55,26.07,52.64,35.6,25.29,48.2,0,0,0,0,0,0,0.281,0,0.094,0.4,0.6,0.4,35.8
998258400000,2001,8,2000,11,47,7,0.218,0.0937,0.124,7727.58,48.2,48.2,46,1,1,1,360.3,348,372.1,205.3,193,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.43,0.417,0.445,205.3,193,217.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.134,0.0132,0.0122,0.0142,0.00053,0.00049,0.00057,0.362,0.34,0.383,0.015,0.014,0.016,24.44,24.36,24.52,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,47,44.23,49.66,46,43.34,48.2,0,0,0,0,0,0,0.256,0,0.094,0.43,0.57,0.43,35.4
998863200000,2001,8,2000,11,48,7,0.203,0.0874,0.116,7222.95,47.68,47.68,42.99,1,1,1,335.6,323.7,345.6,191.2,177.5,144.4,118,155,-1.624e-14,-2.842e-14,0,0.43,0.359,0.466,191.2,177.5,210.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.123,0.12,0.128,0.012,0.0108,0.0137,0.00048,0.00043,0.00055,0.336,0.313,0.369,0.013,0.013,0.015,24.59,24.54,24.63,0.952,0.948,0.957,0.98,0.977,0.98,0.932,0.927,0.938,43.89,40.63,48.65,42.99,39.71,47.68,0,0,0,0,0,0,0.239,0,0.087,0.43,0.57,0.43,35.6
999468000000,2001,9,2000,12,49,7,0.185,0.0714,0.113,7126.09,45.37,45.37,42.42,1,1,1,305.7,293.4,318.5,187.7,175.4,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.386,0.37,0.402,187.7,175.4,200.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.124,0.0117,0.0107,0.0128,0.00047,0.00042,0.00051,0.327,0.305,0.35,0.013,0.012,0.014,24.74,24.66,24.82,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.31,40.43,46.3,42.42,39.5,45.37,0,0,0,0,0,0,0.236,0,0.072,0.39,0.61,0.39,38.5
1000072800000,2001,9,2000,12,50,7,0.169,0.0714,0.0976,6060.92,38.48,38.48,36.08,1,1,1,279.3,270.1,289.3,161.3,152.1,118,118,118,-8.12e-15,-2.842e-14,0,0.423,0.408,0.437,161.3,152.1,171.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00946,0.00868,0.0103,0.00038,0.00034,0.00041,0.28,0.263,0.298,0.011,0.01,0.012,24.9,24.85,24.96,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.14,34.99,39.47,36.08,33.94,38.48,0,0,0,0,0,0,0.2,0,0.0714,0.42,0.58,0.42,35.9
1000677600000,2001,9,2000,12,51,7,0.157,0.0714,0.0852,5269.25,33.26,33.26,31.36,1,1,1,258.9,251.3,267.1,140.9,133.3,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.456,0.442,0.47,140.9,133.3,149.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00772,0.00708,0.00842,0.00031,0.00028,0.00033,0.243,0.23,0.258,0.0096,0.0091,0.01,25.02,24.97,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.33,30.53,34.29,31.36,29.62,33.26,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.54,0.46,33.6
1001282400000,2001,9,2000,12,52,7,0.146,0.0714,0.0746,4597.95,29.06,29.06,27.37,1,1,1,241.4,234,248.8,123.4,116,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.489,0.474,0.504,123.4,116,130.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0967,0.0941,0.0993,0.00624,0.00561,0.00687,0.00025,0.00022,0.00027,0.212,0.199,0.225,0.0084,0.0078,0.0089,25.14,25.08,25.2,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.22,26.45,29.96,27.37,25.66,29.06,0,0,0,0,0,0,0.152,0,0.0714,0.49,0.51,0.49,31.5
1001887200000,2001,10,2001,1,1,7,0.141,0.0587,0.082,5090.06,31.05,31.05,30.3,1,1,1,232.6,228.8,235.9,135.6,131.8,97,97,97,0,0,0,0.417,0.411,0.424,135.6,131.8,138.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0979,0.1,0.00728,0.00696,0.00756,0.00029,0.00027,0.0003,0.232,0.225,0.238,0.0091,0.0089,0.0094,25.17,25.15,25.2,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.24,30.35,32.01,30.3,29.44,31.05,0,0,0,0,0,0,0.168,0,0.059,0.42,0.58,0.42,36.1
1002492000000,2001,10,2001,1,2,7,0.134,0.0587,0.0751,4650.36,29,29,27.68,1,1,1,221.2,215.4,226.9,124.2,118.4,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.439,0.427,0.45,124.2,118.4,129.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0932,0.0973,0.0063,0.00582,0.00679,0.00025,0.00023,0.00027,0.212,0.201,0.222,0.0083,0.0079,0.0087,25.26,25.22,25.31,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.54,27.16,29.9,27.68,26.34,29,0,0,0,0,0,0,0.154,0,0.0589,0.44,0.56,0.44,34.7
1003096800000,2001,10,2001,1,3,7,0.128,0.0587,0.0698,4308.43,26.34,26.34,25.65,1,1,1,212.5,209.4,215.4,115.5,112.4,97,97,97,-6.09e-15,-1.421e-14,0,0.456,0.45,0.463,115.5,112.4,118.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0922,0.0911,0.0932,0.00556,0.0053,0.00582,0.00022,0.00021,0.00023,0.196,0.191,0.201,0.0077,0.0075,0.0079,25.33,25.31,25.35,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.44,25.7,27.16,25.65,24.93,26.34,0,0,0,0,0,0,0.142,0,0.0582,0.46,0.55,0.45,33.7
1003701600000,2001,10,2001,1,4,7,0.129,0.0587,0.0703,4337.63,26.21,26.21,25.82,1,1,1,213.2,211.3,214.9,116.2,114.3,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.455,0.451,0.459,116.2,114.3,117.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.0918,0.093,0.00563,0.00547,0.00577,0.00022,0.00021,0.00023,0.197,0.194,0.2,0.0077,0.0076,0.0079,25.32,25.31,25.34,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.62,26.17,27.02,25.82,25.38,26.21,0,0,0,0,0,0,0.143,0,0.0587,0.46,0.54,0.46,33.6
1004306400000,2001,10,2001,1,5,7,0.131,0.0573,0.0734,4542.64,27.31,27.31,27.04,1,1,1,216.1,214.1,219.5,121.3,119.3,94.71,93,97,6.09e-15,0,1.421e-14,0.438,0.433,0.449,121.3,119.3,122.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0935,0.0947,0.00606,0.00589,0.00617,0.00024,0.00023,0.00024,0.206,0.203,0.209,0.0081,0.008,0.0082,25.3,25.27,25.31,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,27.88,27.36,28.15,27.04,26.54,27.31,0,0,0,0,0,0,0.15,0,0.0576,0.44,0.56,0.44,34.7
1004911200000,2001,11,2001,2,6,7,0.132,0.0562,0.0755,4683.46,28.57,28.57,27.88,1,1,1,217.9,213.8,220.9,124.9,120.8,93,93,93,-6.09e-15,-1.421e-14,0,0.427,0.421,0.435,124.9,120.8,127.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0937,0.0962,0.00637,0.00602,0.00662,0.00025,0.00024,0.00026,0.213,0.205,0.218,0.0083,0.008,0.0086,25.28,25.26,25.31,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.74,27.75,29.45,27.88,26.92,28.57,0,0,0,0,0,0,0.155,0,0.0565,0.43,0.57,0.43,35.5
1005516000000,2001,11,2001,2,7,7,0.138,0.0562,0.0818,5080.47,31.25,31.25,30.24,1,1,1,228.2,222.8,232.7,135.2,129.8,93,93,93,0,0,0,0.407,0.4,0.417,135.2,129.8,139.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0969,0.1,0.00725,0.00678,0.00762,0.00028,0.00027,0.0003,0.231,0.221,0.239,0.0091,0.0087,0.0094,25.2,25.17,25.24,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.18,29.9,32.21,30.24,29,31.25,0,0,0,0,0,0,0.168,0,0.0562,0.41,0.59,0.41,36.8
1006120800000,2001,11,2001,2,8,7,0.144,0.045,0.099,6224.11,39.43,39.43,37.05,1,1,1,238.2,233.5,240.6,163.8,140.5,74.43,67,93,0,0,0,0.313,0.278,0.398,163.8,140.5,173.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.101,0.109,0.00967,0.00769,0.0105,0.00038,0.0003,0.00041,0.28,0.24,0.296,0.011,0.0095,0.012,25.09,25.06,25.16,0.943,0.935,0.946,0.974,0.97,0.977,0.919,0.907,0.924,38.01,32.4,40.37,37.05,31.43,39.43,0,0,0,0,0,0,0.206,0,0.045,0.31,0.69,0.31,43.2
1006725600000,2001,11,2001,2,9,7,0.149,0.0422,0.106,6709.98,41.07,41.07,39.94,1,1,1,245.6,244.1,247.2,175.7,168.5,69.86,67,77,0,0,0,0.284,0.271,0.314,175.7,168.5,180.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.111,0.0107,0.0101,0.0111,0.00042,0.0004,0.00044,0.301,0.289,0.308,0.012,0.011,0.012,25.03,25.01,25.04,0.947,0.945,0.948,0.978,0.974,0.98,0.926,0.92,0.929,40.84,39.09,41.9,39.94,38.08,41.07,0,0,0,0,0,0,0.222,0,0.043,0.28,0.71,0.29,45
1007330400000,2001,12,2001,3,10,7,0.149,0.0466,0.102,6431.08,39.3,39.3,38.28,1,1,1,246.3,243,250.4,169.3,166,77,77,77,0,0,0,0.313,0.307,0.317,169.3,166,173.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.108,0.111,0.0101,0.00986,0.0105,0.0004,0.00039,0.00041,0.29,0.284,0.298,0.011,0.011,0.012,25.03,25,25.06,0.945,0.944,0.946,0.974,0.973,0.977,0.921,0.918,0.924,39.28,38.52,40.24,38.28,37.47,39.3,0,0,0,0,0,0,0.213,0,0.047,0.31,0.68,0.32,43.2
1007935200000,2001,12,2001,3,11,7,0.15,0.0372,0.113,7173.69,44.56,44.56,42.7,1,1,1,248.7,244.7,254,187.1,171.5,61.57,59,77,0,0,0,0.247,0.232,0.31,187.1,171.5,195,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.11,0.116,0.0117,0.0103,0.0123,0.00046,0.00041,0.00049,0.32,0.294,0.334,0.013,0.012,0.013,24.99,24.95,25.01,0.951,0.946,0.953,0.979,0.976,0.98,0.931,0.923,0.934,43.6,39.79,45.47,42.7,38.82,44.56,0,0,0,0,0,0,0.237,0,0.037,0.25,0.75,0.25,47.8
1008540000000,2001,12,2001,3,12,7,0.153,0.0357,0.117,7453.06,45.45,45.45,44.36,1,1,1,253.1,246.6,257.8,194.1,187.6,59,59,59,4.06e-15,0,2.842e-14,0.233,0.229,0.239,194.1,187.6,198.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.117,0.0123,0.0117,0.0126,0.00048,0.00046,0.0005,0.333,0.321,0.341,0.013,0.013,0.013,24.96,24.93,25,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,45.27,43.73,46.38,44.36,42.85,45.45,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.7
1009144800000,2001,12,2001,3,13,7,0.148,0.0357,0.113,7139.1,43.17,43.17,42.49,1,1,1,245,242.8,248,186,183.8,59,59,59,0,0,0,0.241,0.238,0.243,186,183.8,189,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.114,0.0116,0.0114,0.0118,0.00046,0.00045,0.00047,0.318,0.314,0.323,0.013,0.012,0.013,25.01,24.99,25.03,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,43.36,42.83,44.05,42.49,41.97,43.17,0,0,0,0,0,0,0.236,0,0.035,0.24,0.76,0.24,48.2
1009749600000,2001,12,2001,3,14,7,0.152,0.0429,0.11,6927.31,43.86,43.86,41.23,1,1,1,252.1,250.4,254.3,181.1,177.4,71,59,73,0,0,0,0.281,0.235,0.291,181.1,177.4,192,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.115,0.0111,0.0108,0.0121,0.00044,0.00043,0.00048,0.311,0.304,0.329,0.012,0.012,0.013,24.98,24.97,24.99,0.949,0.948,0.952,0.98,0.979,0.98,0.929,0.927,0.933,42.1,41.21,44.75,41.23,40.33,43.86,0,0,0,0,0,0,0.229,0,0.042,0.28,0.72,0.28,45.6
1010354400000,2002,1,2001,4,15,7,0.158,0.0442,0.114,7213.04,46.02,46.02,42.93,1,1,1,261.4,251.8,274.8,188.4,178.8,73,73,73,0,-2.842e-14,2.842e-14,0.279,0.266,0.29,188.4,178.8,201.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.112,0.12,0.0118,0.0109,0.0129,0.00047,0.00043,0.00051,0.324,0.307,0.348,0.013,0.012,0.014,24.93,24.85,24.99,0.951,0.948,0.955,0.98,0.979,0.98,0.932,0.928,0.936,43.82,41.53,46.96,42.93,40.67,46.02,0,0,0,0,0,0,0.239,0,0.044,0.28,0.72,0.28,45.7
1010959200000,2002,1,2001,4,16,7,0.169,0.0442,0.125,7909.35,48.2,48.2,47.08,1,1,1,280.2,276.1,289.8,207.2,203.1,73,73,73,0,-2.842e-14,2.842e-14,0.261,0.252,0.264,207.2,203.1,216.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.121,0.125,0.0134,0.013,0.0142,0.00053,0.00052,0.00056,0.358,0.35,0.375,0.014,0.014,0.015,24.82,24.77,24.85,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.23,47.28,50.43,47.08,46.33,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46.8
1011564000000,2002,1,2001,4,17,7,0.185,0.0442,0.141,8520.3,52.65,52.65,50.72,2,1,1.8571428571428572,305.6,295,314.1,232.6,222,73,73,73,-1.218e-14,-2.842e-14,0,0.239,0.232,0.247,232.6,222,241.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.127,0.134,0.0155,0.0146,0.0162,0.00062,0.00058,0.00065,0.267,0.24,0.384,0.011,0.0096,0.015,24.8,24.74,24.86,0.929,0.922,0.959,0.971,0.97,0.98,0.903,0.894,0.94,29.97,25.54,51.63,28.8,24.77,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.1
1012168800000,2002,1,2001,4,18,7,0.198,0.0473,0.15,9116.85,55.2,55.2,54.27,2,2,2,326.8,318.2,336.8,248.7,243.1,78.14,73,85,0,-2.842e-14,2.842e-14,0.239,0.224,0.259,248.7,243.1,252.6,990,990,990,965,965,965.1,25,24.9,25,0.137,0.135,0.139,0.0172,0.0164,0.0182,0.00069,0.00066,0.00073,0.265,0.259,0.269,0.011,0.01,0.011,24.7,24.65,24.75,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,27.97,27.3,28.45,27.13,26.48,27.6,0,0,0,0,0,0,0.301,0,0.048,0.24,0.76,0.24,46
1012773600000,2002,2,2001,5,19,7,0.211,0.0514,0.159,9648.32,59.92,59.92,57.43,2,2,2,348.6,338.8,360.1,263.6,253.8,85,85,85,0,0,0,0.244,0.236,0.251,263.6,253.8,275.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.143,0.14,0.147,0.0234,0.0188,0.0288,0.00094,0.00075,0.0012,0.287,0.272,0.304,0.012,0.011,0.012,24.57,24.5,24.63,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.6,28.51,30.89,28.72,27.66,29.96,0,0,0,0,0,0,0.319,0,0.052,0.24,0.75,0.25,45.7
1013378400000,2002,2,2001,5,20,7,0.237,0.0514,0.186,11240.4,72.98,72.98,66.91,2,2,2,392.7,365.8,421.1,307.7,280.8,85,85,85,0,0,0,0.217,0.202,0.232,307.7,280.8,336.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.159,0.149,0.169,0.0442,0.0315,0.0576,0.0018,0.0013,0.0024,0.353,0.313,0.396,0.014,0.013,0.016,24.29,24.11,24.46,0.941,0.936,0.946,0.97,0.97,0.971,0.913,0.908,0.919,34.48,31.53,37.59,33.45,30.58,36.49,0,0,0,0,0,0,0.372,0,0.051,0.22,0.78,0.22,47.4
1013983200000,2002,2,2001,5,21,7,0.273,0.0514,0.222,13420.6,84.79,84.79,79.88,2,2,2,451.4,429,473.8,366.4,344,85,85,85,0,0,0,0.188,0.179,0.198,366.4,344,388.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.171,0.187,0.072,0.0614,0.0825,0.003,0.0025,0.0034,0.441,0.407,0.475,0.018,0.017,0.02,23.93,23.79,24.06,0.951,0.947,0.954,0.977,0.973,0.98,0.929,0.922,0.934,40.87,38.45,43.26,39.94,37.4,42.39,0,0,0,0,0,0,0.444,0,0.051,0.19,0.81,0.19,49.2
1014588000000,2002,2,2001,5,22,7,0.308,0.0571,0.251,15105.9,92.54,92.54,89.92,2,2,2,509.3,480.1,533.7,414.9,395.1,94.43,85,107,1.624e-14,0,5.684e-14,0.185,0.166,0.206,414.9,395.1,427.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.198,0.189,0.204,0.0948,0.0855,0.101,0.0039,0.0035,0.0042,0.515,0.484,0.535,0.021,0.02,0.022,23.59,23.46,23.76,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.88,43.92,47.22,44.96,43.05,46.27,0,0,0,0,0,0,0.5,0,0.057,0.19,0.81,0.19,49
1015192800000,2002,3,2001,6,23,7,0.332,0.0647,0.267,15938.1,96.4,96.4,94.87,2,2,2,548.9,538.9,561.3,441.9,431.9,107,107,107,2.436e-14,-5.684e-14,5.684e-14,0.195,0.191,0.199,441.9,431.9,454.3,990,990,990,966.1,966,966.1,23.9,23.9,24,0.209,0.206,0.214,0.108,0.103,0.113,0.0045,0.0043,0.0048,0.558,0.542,0.576,0.023,0.023,0.024,23.37,23.3,23.43,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.5,47.49,49.72,47.43,46.54,48.2,0,0,0,0,0,0,0.527,0,0.065,0.19,0.8,0.2,48
1015797600000,2002,3,2001,6,24,7,0.344,0.0647,0.28,16195.2,96.4,96.4,96.4,2,2,2,569.3,564.3,572.8,462.3,457.3,107,107,107,1.624e-14,-5.684e-14,5.684e-14,0.188,0.187,0.19,462.3,457.3,465.8,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.218,0.215,0.22,0.117,0.115,0.119,0.0049,0.0048,0.005,0.589,0.581,0.595,0.025,0.024,0.025,23.25,23.23,23.28,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,50.45,49.99,50.77,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.064,0.19,0.81,0.19,47.1
1016402400000,2002,3,2001,6,25,7,0.347,0.0647,0.283,16195.2,96.4,96.4,96.4,2,2,2,574.1,567.9,579.4,467.1,460.9,107,107,107,1.624e-14,-5.684e-14,5.684e-14,0.186,0.185,0.188,467.1,460.9,472.4,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.22,0.217,0.223,0.119,0.117,0.122,0.005,0.0049,0.0051,0.598,0.587,0.607,0.025,0.025,0.025,23.22,23.19,23.26,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.89,50.32,51.37,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.064,0.19,0.82,0.18,46.7
1017007200000,2002,3,2001,6,26,7,0.359,0.0647,0.294,16788.6,102.8,102.8,99.93,3,2,2.5714285714285716,593.3,580.7,600.4,486.3,473.7,107,107,107,1.624e-14,-5.684e-14,5.684e-14,0.18,0.178,0.184,486.3,473.7,493.4,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.231,0.224,0.235,0.129,0.123,0.132,0.0054,0.0052,0.0056,0.567,0.526,0.626,0.024,0.022,0.026,23.16,23.12,23.19,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.4,35.06,52.4,40.2,34.01,48.2,0,0,0,0,0,0,0.555,0,0.065,0.18,0.82,0.18,46.8
1017612000000,2002,4,2001,7,27,7,0.371,0.0756,0.295,16692.3,104.6,104.6,99.36,3,2,2.4285714285714284,613.3,602.3,629.1,488.3,477.3,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.204,0.199,0.208,488.3,477.3,504.1,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.237,0.231,0.246,0.13,0.124,0.138,0.0055,0.0052,0.0058,0.591,0.534,0.635,0.025,0.023,0.027,23.06,23.02,23.1,0.952,0.945,0.956,0.976,0.97,0.98,0.929,0.917,0.937,44.93,35.09,52.48,42.3,34.04,48.2,0,0,0,0,0,0,0.552,0,0.076,0.2,0.8,0.2,45
1018216800000,2002,4,2001,7,28,7,0.416,0.0756,0.341,19539.7,128.3,128.3,116.3,3,3,3,688.5,637.1,750.3,563.5,512.1,125,125,125,0,0,0,0.182,0.167,0.196,563.5,512.1,625.3,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.28,0.25,0.315,0.177,0.143,0.219,0.0076,0.0061,0.0095,0.653,0.566,0.757,0.028,0.024,0.033,22.69,22.34,22.99,0.951,0.947,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.75,36.46,43.63,38.77,35.36,42.75,0,0,0,0,0,0,0.646,0,0.075,0.18,0.82,0.18,47
1018821600000,2002,4,2001,7,29,7,0.478,0.0756,0.402,22725,137,137,135.3,3,3,3,790.3,769.7,800,665.3,644.7,125,125,125,0,0,0,0.158,0.156,0.162,665.3,644.7,675,990,990,990,967.1,967,967.1,22.9,22.9,23,0.338,0.326,0.343,0.245,0.232,0.252,0.011,0.01,0.011,0.825,0.79,0.841,0.036,0.034,0.037,22.11,22.06,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.01,44.79,46.59,45.09,43.89,45.65,0,0,0,0,0,0,0.751,0,0.076,0.16,0.84,0.16,47.5
1019426400000,2002,4,2001,7,30,7,0.479,0.0756,0.404,22781.7,136.4,136.4,135.6,3,3,3,792.2,787.6,796.8,667.2,662.6,125,125,125,0,0,0,0.158,0.157,0.159,667.2,662.6,671.8,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.339,0.336,0.341,0.247,0.244,0.25,0.011,0.011,0.011,0.828,0.82,0.836,0.036,0.036,0.036,22.1,22.08,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.12,45.86,46.4,45.2,44.94,45.47,0,0,0,0,0,0,0.753,0,0.075,0.16,0.84,0.16,47.6
1020031200000,2002,4,2001,7,31,7,0.48,0.0851,0.395,22305.3,134.8,134.8,132.8,3,3,3,793.8,786.2,801.7,653.1,642.1,140.7,125,147,0,0,0,0.177,0.159,0.186,653.1,642.1,662.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.331,0.325,0.336,0.237,0.23,0.244,0.01,0.01,0.011,0.805,0.786,0.82,0.035,0.034,0.036,22.12,22.09,22.16,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.16,44.46,45.86,44.26,43.57,44.94,0,0,0,0,0,0,0.738,0,0.085,0.18,0.82,0.18,46.5
1020636000000,2002,5,2001,8,32,7,0.481,0.0889,0.392,22147,133.5,133.5,131.8,3,3,3,795.6,779.4,805,648.6,632.4,147,147,147,0,0,0,0.185,0.183,0.189,648.6,632.4,658,990,990,990,967.1,967,967.1,22.9,22.9,23,0.329,0.319,0.334,0.234,0.223,0.241,0.01,0.0097,0.011,0.797,0.77,0.813,0.035,0.033,0.036,22.12,22.07,22.21,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.84,43.87,45.39,43.94,43,44.49,0,0,0,0,0,0,0.732,0,0.089,0.18,0.81,0.19,46
1021240800000,2002,5,2001,8,33,7,0.445,0.0889,0.356,20281.1,127.9,127.9,120.7,3,3,3,735.2,692,773.4,588.2,545,147,147,147,0,0,0,0.2,0.19,0.212,588.2,545,626.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.294,0.27,0.316,0.194,0.165,0.219,0.0084,0.0071,0.0095,0.695,0.623,0.76,0.03,0.027,0.033,22.46,22.25,22.71,0.953,0.95,0.955,0.978,0.973,0.98,0.932,0.924,0.936,41.16,38.45,43.52,40.24,37.4,42.65,0,0,0,0,0,0,0.671,0,0.089,0.2,0.8,0.2,45.6
1021845600000,2002,5,2001,8,34,7,0.383,0.0889,0.294,16864.1,109.1,109.1,100.4,3,2,2.4285714285714284,633.4,591.1,677,486.4,444.1,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.232,0.217,0.249,486.4,444.1,530,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.237,0.213,0.261,0.13,0.109,0.155,0.0055,0.0046,0.0066,0.587,0.547,0.634,0.025,0.023,0.027,22.98,22.79,23.18,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.38,35.51,52.19,42.6,34.45,48.2,0,0,0,0,0,0,0.558,0,0.089,0.23,0.77,0.23,44
1022450400000,2002,5,2001,8,35,7,0.327,0.0841,0.243,14550.9,92.12,92.12,86.61,2,2,2,541.4,507.2,577.7,402.4,382.1,139,119,147,-1.624e-14,-5.684e-14,5.684e-14,0.256,0.23,0.278,402.4,382.1,430.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.198,0.191,0.208,0.0889,0.0793,0.102,0.0037,0.0033,0.0043,0.501,0.471,0.544,0.021,0.02,0.023,23.46,23.26,23.64,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.19,42.03,47,43.31,41.19,46.06,0,0,0,0,0,0,0.481,0,0.084,0.26,0.74,0.26,44.5
1023055200000,2002,6,2001,9,36,7,0.284,0.072,0.212,12718.3,81.87,81.87,75.7,2,2,2,469.1,442.9,496.5,350.1,323.9,119,119,119,0,0,0,0.254,0.24,0.269,350.1,323.9,377.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.169,0.188,0.0643,0.0519,0.0772,0.0026,0.0021,0.0032,0.422,0.382,0.463,0.017,0.016,0.019,23.87,23.7,24.02,0.948,0.944,0.952,0.974,0.97,0.98,0.924,0.916,0.933,38.86,36.04,41.78,37.85,34.96,40.93,0,0,0,0,0,0,0.421,0,0.072,0.25,0.75,0.25,44.8
1023660000000,2002,6,2001,9,37,7,0.249,0.072,0.177,10654.3,68.13,68.13,63.42,2,2,2,412.3,390.7,434.4,293.3,271.7,119,119,119,0,0,0,0.289,0.274,0.305,293.3,271.7,315.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.151,0.166,0.0374,0.0272,0.0479,0.0015,0.0011,0.002,0.336,0.304,0.37,0.014,0.012,0.015,24.21,24.08,24.34,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,32.69,30.3,35.12,31.71,29.39,34.07,0,0,0,0,0,0,0.352,0,0.072,0.29,0.71,0.29,42.8
1024264800000,2002,6,2001,9,38,7,0.222,0.072,0.15,9003.21,57.55,57.55,53.59,2,2,2,366.7,350,385,247.7,231,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.325,0.309,0.34,247.7,231,266,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.136,0.149,0.0184,0.0154,0.0245,0.00074,0.00062,0.00099,0.27,0.25,0.295,0.011,0.01,0.012,24.5,24.38,24.6,0.928,0.923,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.62,25.72,29.67,26.8,24.95,28.78,0,0,0,0,0,0,0.298,0,0.072,0.32,0.68,0.32,40.6
1024869600000,2002,6,2001,9,39,7,0.2,0.072,0.128,7899.5,48.2,48.2,47.02,1,1,1,330.1,316.9,344.8,211.1,197.9,119,119,119,0,-2.842e-14,2.842e-14,0.361,0.345,0.376,211.1,197.9,225.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.125,0.135,0.0137,0.0126,0.0149,0.00055,0.0005,0.0006,0.371,0.347,0.397,0.015,0.014,0.016,24.58,24.48,24.67,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.68,45.67,51.97,47.02,44.76,48.2,0,0,0,0,0,0,0.261,0,0.072,0.36,0.64,0.36,39.5
1025474400000,2002,7,2001,10,40,7,0.181,0.0653,0.116,7281.41,46.17,46.17,43.34,1,1,1,299.3,287.1,311.7,191.3,179.1,108,108,108,0,-2.842e-14,2.842e-14,0.361,0.347,0.376,191.3,179.1,203.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.117,0.125,0.012,0.011,0.0131,0.00048,0.00044,0.00052,0.334,0.312,0.356,0.013,0.012,0.014,24.77,24.69,24.84,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.928,0.936,44.23,41.37,47.11,43.34,40.5,46.17,0,0,0,0,0,0,0.241,0,0.065,0.36,0.64,0.36,40.2
1026079200000,2002,7,2001,10,41,7,0.165,0.0653,0.0996,6207.29,39.47,39.47,36.95,1,1,1,272.7,263.3,283,164.7,155.3,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.397,0.382,0.41,164.7,155.3,175,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.108,0.115,0.00975,0.00895,0.0106,0.00039,0.00035,0.00042,0.286,0.269,0.305,0.011,0.011,0.012,24.92,24.86,24.98,0.944,0.941,0.947,0.972,0.97,0.977,0.918,0.913,0.925,37.99,35.79,40.4,36.95,34.71,39.47,0,0,0,0,0,0,0.205,0,0.0654,0.4,0.6,0.4,37.6
1026684000000,2002,7,2001,10,42,7,0.152,0.0653,0.0867,5372.85,34.03,34.03,31.98,1,1,1,251.3,242.8,260.3,143.3,134.8,108,108,108,-4.06e-15,-2.842e-14,0,0.43,0.415,0.445,143.3,134.8,152.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.00793,0.00721,0.00869,0.00031,0.00028,0.00034,0.248,0.233,0.264,0.0098,0.0092,0.01,25.05,24.99,25.11,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.97,30.96,35.08,31.98,30.03,34.03,0,0,0,0,0,0,0.178,0,0.0653,0.43,0.57,0.43,35.3
1027288800000,2002,7,2001,10,43,7,0.141,0.0653,0.0756,4667.32,29.47,29.47,27.78,1,1,1,232.9,225.5,240.3,124.9,117.5,108,108,108,-6.09e-15,-1.421e-14,0,0.464,0.449,0.479,124.9,117.5,132.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0976,0.095,0.1,0.00637,0.00574,0.007,0.00025,0.00023,0.00028,0.215,0.202,0.228,0.0085,0.0079,0.009,25.19,25.13,25.24,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.64,26.88,30.38,27.78,26.07,29.47,0,0,0,0,0,0,0.154,0,0.0654,0.46,0.54,0.46,33.1
1027893600000,2002,7,2001,10,44,7,0.131,0.0601,0.0712,4393.87,27.76,27.76,26.15,1,1,1,217.1,208.9,224.2,117.7,112.3,99.43,93,108,0,-1.421e-14,1.421e-14,0.458,0.428,0.49,117.7,112.3,124.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0927,0.0956,0.00575,0.0053,0.00632,0.00023,0.00021,0.00025,0.201,0.193,0.212,0.0079,0.0076,0.0083,25.3,25.26,25.35,0.923,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,26.96,25.63,28.61,26.15,24.86,27.76,0,0,0,0,0,0,0.145,0,0.0598,0.46,0.54,0.46,33.5
1028498400000,2002,8,2001,11,45,7,0.12,0.0562,0.0642,1194.92,25.18,25.18,7.113,1,1,1,199.2,192.7,206.4,106.2,99.73,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.467,0.451,0.483,106.2,99.73,113.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.087,0.0918,0.00477,0.00423,0.00539,0.00019,0.00017,0.00021,0.18,0.168,0.193,0.007,0.0066,0.0075,25.4,25.37,25.42,0.263,0,0.92,0.277,0,0.97,0.255,0,0.893,7.333,0,25.96,7.113,0,25.18,0,5,0,0,0.714,0,0.0395,0.714,0.0558,0.47,0.53,0.47,9.96
1029103200000,2002,8,2001,11,46,7,0.112,0.0562,0.0557,0,0,0,0,1,1,1,185.1,179.3,190.8,92.08,86.33,93,93,93,6.09e-15,0,1.421e-14,0.503,0.487,0.519,92.08,86.33,97.82,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0843,0.0822,0.0863,0.00358,0.00309,0.00406,0.00014,0.00012,0.00016,0.155,0.144,0.165,0.006,0.0056,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.5,0.5,0.5,0
1029708000000,2002,8,2001,11,47,7,0.105,0.0562,0.0484,0,0,0,0,1,1,1,173,168.7,177.4,80,75.67,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.538,0.524,0.551,80,75.67,84.42,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.08,0.0785,0.0816,0.00255,0.00218,0.00293,0.0001,0.000085,0.00011,0.133,0.125,0.141,0.0052,0.0049,0.0055,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.54,0.46,0.54,0
1030312800000,2002,8,2001,11,48,7,0.0987,0.0544,0.0443,463.733,19.32,19.32,2.76,1,1,1,163.2,159.1,167.3,73.2,67.47,90,72,93,2.03e-15,-1.421e-14,1.421e-14,0.551,0.453,0.58,73.2,67.47,87.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0756,0.0804,0.00197,0.00148,0.00315,0.000077,0.000058,0.00012,0.121,0.111,0.144,0.0047,0.0043,0.0056,25.41,25.37,25.41,0.132,0,0.926,0.138,0,0.963,0.127,0,0.891,2.866,0,20.06,2.76,0,19.32,0,6,0,0,0.857,0,0.0153,0.857,0.0544,0.55,0.45,0.55,4.7
1030917600000,2002,9,2001,12,49,7,0.0902,0.0435,0.0466,2882.22,18.7,18.7,17.16,1,1,1,149.1,143,156.1,77.1,70.97,72,72,72,0,-1.421e-14,1.421e-14,0.483,0.461,0.504,77.1,70.97,84.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0747,0.0793,0.0023,0.00178,0.0029,0.00009,0.00007,0.00011,0.126,0.115,0.138,0.0049,0.0045,0.0054,25.38,25.37,25.39,0.931,0.918,0.938,0.96,0.96,0.962,0.894,0.882,0.9,17.86,16.22,19.44,17.16,15.57,18.7,0,0,0,0,0,0,0.0953,0,0.0436,0.48,0.52,0.48,32
1031522400000,2002,9,2001,12,50,7,0.082,0.0435,0.0384,1355.32,14.98,14.98,8.067,1,1,1,135.5,130.7,141.1,63.54,58.66,72,72,72,1.015e-15,-1.421e-14,1.421e-14,0.531,0.51,0.551,63.54,58.66,69.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.074,0.00115,0.000736,0.00162,0.000045,0.000029,0.000063,0.102,0.0933,0.111,0.004,0.0037,0.0044,25.4,25.39,25.41,0.51,0,0.908,0.549,0,0.96,0.489,0,0.871,8.404,0,15.61,8.067,0,14.98,0,3,0,0,0.429,0,0.0448,0.429,0.0436,0.53,0.47,0.53,16.5
1032127200000,2002,9,2001,12,51,7,0.0758,0.0435,0.0323,0,0,0,0,1,1,1,125.3,122.2,129.3,53.35,50.18,72,72,72,0,-7.105e-15,7.105e-15,0.575,0.557,0.589,53.35,50.18,57.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000285,0.0000153,0.00062,0.000011,6e-7,0.000024,0.0856,0.0811,0.0913,0.0034,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.57,0.43,0.57,0
1032732000000,2002,9,2001,12,52,7,0.0715,0.0435,0,0,0,0,0,0,0,0,118.2,114.8,121.4,46.2,42.8,72,72,72,46.2,42.8,49.36,0.609,0.593,0.627,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0715,0.61,0,1,0
1033336800000,2002,9,2001,12,53,7,0.0708,0.0332,0.034,1696.64,14.42,14.42,10.1,1,0,0.8571428571428571,117.1,113.7,119.2,62.21,42.53,54.86,52,72,6.076,-7.105e-15,42.53,0.469,0.436,0.629,56.14,0,67.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00113,0,0.00146,0.000044,0,0.000057,0.0985,0.0708,0.105,0.0039,0.0028,0.0041,25.4,25.39,25.43,0.638,0,0.898,0.686,0,0.96,0.612,0,0.862,10.52,0,15.02,10.1,0,14.42,1,1,0,0.143,0.143,0,0.0561,0.286,0.0368,0.47,0.48,0.52,24
1033941600000,2002,10,2002,1,1,7,0.0705,0.0314,0.0391,1979.64,14.09,14.09,11.78,1,1,1,116.6,114.8,118.1,64.64,62.8,52,52,52,1.015e-15,0,7.105e-15,0.446,0.44,0.453,64.64,62.8,66.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00124,0.00109,0.00137,0.000049,0.000043,0.000054,0.102,0.0992,0.104,0.004,0.0039,0.0041,25.4,25.4,25.4,0.759,0,0.892,0.823,0,0.96,0.728,0,0.856,12.27,0,14.67,11.78,0,14.09,0,1,0,0,0.143,0,0.0655,0.143,0.0314,0.45,0.55,0.45,28.1
1034546400000,2002,10,2002,1,2,7,0.0674,0.0314,0.036,0,0,0,0,1,1,1,111.5,109.1,114,59.52,57.06,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.466,0.456,0.477,59.52,57.06,61.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000809,0.0006,0.00102,0.000032,0.000024,0.00004,0.0945,0.091,0.098,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1035151200000,2002,10,2002,1,3,7,0.0644,0.0314,0.033,0,0,0,0,1,1,1,106.6,105.5,108.2,54.56,53.51,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.488,0.48,0.493,54.56,53.51,56.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000388,0.000298,0.00053,0.000015,0.000012,0.000021,0.0874,0.0859,0.0898,0.0034,0.0034,0.0035,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.49,0.51,0.49,0
1035756000000,2002,10,2002,1,4,7,0.0631,0.0309,0.0321,0,0,0,0,1,1,1,104.3,102.2,106.3,53.11,50.22,51.14,50,52,3.045e-15,0,7.105e-15,0.491,0.47,0.509,53.11,50.22,56.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000264,0.0000187,0.000538,0.00001,7.3e-7,0.000021,0.0853,0.0811,0.0899,0.0033,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.031,0.49,0.51,0.49,0
1036360800000,2002,11,2002,2,5,7,0.0688,0.0302,0.0386,1652.45,13.95,13.95,9.836,1,1,1,113.7,109.3,115.6,63.75,59.33,50,50,50,1.015e-15,0,7.105e-15,0.44,0.432,0.457,63.75,59.33,65.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00117,0.000793,0.00133,0.000046,0.000031,0.000052,0.101,0.0942,0.103,0.0039,0.0037,0.004,25.4,25.4,25.41,0.633,0,0.889,0.686,0,0.96,0.607,0,0.853,10.25,0,14.53,9.836,0,13.95,0,2,0,0,0.286,0,0.0546,0.286,0.0302,0.44,0.56,0.44,24
1036965600000,2002,11,2002,2,6,7,0.0701,0.0302,0.0399,2357.24,14.2,14.2,14.03,1,1,1,115.9,115.3,116.4,65.89,65.35,50,50,50,0,0,0,0.431,0.429,0.433,65.89,65.35,66.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00135,0.0013,0.0014,0.000053,0.000051,0.000055,0.104,0.103,0.104,0.0041,0.004,0.0041,25.4,25.4,25.4,0.891,0.888,0.894,0.96,0.96,0.96,0.855,0.852,0.858,14.62,14.45,14.79,14.03,13.87,14.2,0,0,0,0,0,0,0.078,0,0.0302,0.43,0.57,0.43,33.6
1037570400000,2002,11,2002,2,7,7,0.0687,0.0302,0.0384,1629.11,13.87,13.87,9.697,1,1,1,113.5,111.3,115.3,63.51,61.25,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.44,0.433,0.449,63.51,61.25,65.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00115,0.000956,0.0013,0.000045,0.000038,0.000051,0.1,0.097,0.103,0.0039,0.0038,0.004,25.4,25.4,25.4,0.63,0,0.888,0.686,0,0.96,0.605,0,0.852,10.1,0,14.45,9.697,0,13.87,0,2,0,0,0.286,0,0.0539,0.286,0.0303,0.44,0.56,0.44,23.7
1038175200000,2002,11,2002,2,8,7,0.0708,0.031,0.0398,2070.08,14.61,14.61,12.32,1,1,1,117.1,116.4,117.8,65.78,58.26,51.29,50,59,1.015e-15,0,7.105e-15,0.438,0.424,0.503,65.78,58.26,67.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00134,0.000702,0.00151,0.000053,0.000028,0.000059,0.103,0.0927,0.106,0.0041,0.0036,0.0042,25.4,25.39,25.41,0.769,0,0.901,0.823,0,0.96,0.738,0,0.865,12.84,0,15.22,12.32,0,14.61,0,1,0,0,0.143,0,0.0685,0.143,0.031,0.44,0.56,0.44,29.2
1038780000000,2002,12,2002,3,9,7,0.0736,0.0357,0.0379,1087.82,16.49,16.49,6.475,1,1,1,121.6,115.9,132.8,62.64,56.9,59,59,59,-1.015e-15,-1.421e-14,7.105e-15,0.486,0.444,0.509,62.64,56.9,73.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0732,0.00107,0.000586,0.00203,0.000042,0.000023,0.000079,0.0995,0.0907,0.117,0.0039,0.0036,0.0046,25.4,25.38,25.41,0.39,0,0.934,0.411,0,0.96,0.374,0,0.897,6.745,0,17.17,6.475,0,16.49,0,4,0,0,0.571,0,0.036,0.571,0.0357,0.49,0.51,0.49,14.8
