datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1351461600000,2012,10,2012,1,5,7,0.0781,0.0308,0.0473,2932.09,18.37,18.37,17.45,1,1,1,129.1,125.5,132.6,78.24,73.47,50.86,50,52,0,-1.421e-14,1.421e-14,0.394,0.377,0.414,78.24,73.47,82.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.072,0.0749,0.0024,0.00199,0.00277,0.000094,0.000078,0.00011,0.124,0.116,0.132,0.0049,0.0045,0.0052,25.38,25.37,25.38,0.933,0.93,0.94,0.96,0.96,0.961,0.896,0.894,0.902,18.17,17.05,19.11,17.45,16.37,18.37,0,0,0,0,0,0,0.097,0,0.0308,0.39,0.61,0.39,37.5
1352066400000,2012,11,2012,2,6,7,0.0805,0.0302,0.0503,3104.46,19.65,19.65,18.48,1,1,1,133.1,130.4,138.9,83.12,80.39,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.376,0.36,0.383,83.12,80.39,88.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0741,0.0771,0.00282,0.00258,0.0033,0.00011,0.0001,0.00013,0.133,0.128,0.143,0.0052,0.005,0.0056,25.37,25.36,25.37,0.93,0.923,0.933,0.961,0.96,0.964,0.894,0.889,0.896,19.22,18.67,20.39,18.48,17.92,19.65,0,0,0,0,0,0,0.103,0,0.0302,0.38,0.62,0.38,38.6
1352671200000,2012,11,2012,2,7,7,0.0834,0.0302,0.0532,3269.27,20.15,20.15,19.46,1,1,1,137.9,135.6,141.3,87.93,85.58,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.363,0.354,0.369,87.93,85.58,91.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.076,0.078,0.00322,0.00302,0.00351,0.00013,0.00012,0.00014,0.141,0.137,0.147,0.0055,0.0054,0.0058,25.36,25.35,25.36,0.924,0.92,0.927,0.963,0.962,0.965,0.89,0.888,0.892,20.2,19.72,20.89,19.46,18.98,20.15,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.2
1353276000000,2012,11,2012,2,8,7,0.0866,0.0302,0.0563,3447.51,21.78,21.78,20.52,1,1,1,143.1,140.8,149.3,93.12,90.78,50,50,50,0,-1.421e-14,1.421e-14,0.349,0.335,0.355,93.12,90.78,99.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0778,0.0808,0.00367,0.00347,0.00419,0.00014,0.00014,0.00016,0.151,0.146,0.161,0.0059,0.0057,0.0063,25.35,25.34,25.35,0.918,0.912,0.92,0.966,0.965,0.968,0.886,0.883,0.888,21.25,20.78,22.49,20.52,20.04,21.78,0,0,0,0,0,0,0.114,0,0.0303,0.35,0.65,0.35,39.8
1353880800000,2012,11,2012,2,9,7,0.0991,0.0318,0.0673,4139.47,26.3,26.3,24.64,1,1,1,163.8,153.4,172.5,111.2,103.4,52.57,50,59,4.06e-15,0,1.421e-14,0.321,0.297,0.343,111.2,103.4,118.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0822,0.0875,0.0052,0.00454,0.00579,0.0002,0.00018,0.00023,0.183,0.169,0.195,0.0072,0.0066,0.0076,25.34,25.34,25.36,0.919,0.913,0.924,0.97,0.97,0.97,0.891,0.886,0.896,25.4,23.46,27.11,24.64,22.75,26.3,0,0,0,0,0,0,0.137,0,0.0318,0.32,0.68,0.32,41.8
1354485600000,2012,12,2012,3,10,7,0.109,0.0357,0.0728,4516.79,27.93,27.93,26.89,1,1,1,179.5,173.3,183.7,120.5,114.3,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.329,0.321,0.34,120.5,114.3,124.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0875,0.0912,0.00599,0.00547,0.00635,0.00023,0.00021,0.00025,0.201,0.19,0.208,0.0079,0.0074,0.0082,25.36,25.36,25.36,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.72,26.18,28.79,26.89,25.39,27.93,0,0,0,0,0,0,0.149,0,0.0362,0.33,0.67,0.33,41.4
1355090400000,2012,12,2012,3,11,7,0.115,0.0357,0.079,4925.01,30.2,30.2,29.32,1,1,1,189.6,186.7,193.3,130.6,127.7,59,59,59,0,0,0,0.311,0.305,0.316,130.6,127.7,134.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0923,0.0946,0.00685,0.00661,0.00716,0.00027,0.00026,0.00028,0.219,0.214,0.226,0.0086,0.0084,0.0088,25.36,25.36,25.36,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.22,29.53,31.13,29.32,28.64,30.2,0,0,0,0,0,0,0.163,0,0.036,0.31,0.69,0.31,42.8
1355695200000,2012,12,2012,3,12,7,0.121,0.0357,0.0858,5372.45,34.22,34.22,31.98,1,1,1,200.9,194.1,210.5,141.9,135.1,59,59,59,0,0,0,0.294,0.28,0.304,141.9,135.1,151.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0949,0.101,0.00781,0.00723,0.00863,0.00031,0.00028,0.00034,0.239,0.227,0.256,0.0093,0.0089,0.01,25.34,25.28,25.36,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.97,31.33,35.27,31.98,30.39,34.22,0,0,0,0,0,0,0.178,0,0.0352,0.3,0.71,0.29,44.4
1356300000000,2012,12,2012,3,13,7,0.136,0.0357,0.1,6314.49,42.16,42.16,37.59,1,1,1,224.6,209.7,243.6,165.6,150.7,59,59,59,0,0,0,0.263,0.242,0.281,165.6,150.7,184.6,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.106,0.1,0.112,0.00983,0.00856,0.0114,0.00039,0.00034,0.00045,0.282,0.255,0.315,0.011,0.01,0.012,25.17,25.02,25.29,0.944,0.939,0.95,0.974,0.97,0.98,0.919,0.911,0.931,38.58,35.08,43.02,37.59,34.03,42.16,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.4
1356904800000,2012,12,2012,3,14,7,0.165,0.0429,0.122,7640.18,49.54,49.54,45.48,2,1,1.1428571428571428,272.7,252.1,300.2,201.7,184.8,71,59,73,0,0,0,0.261,0.234,0.283,201.7,184.8,227.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.114,0.129,0.0129,0.0115,0.0151,0.00051,0.00045,0.0006,0.326,0.24,0.376,0.013,0.0096,0.015,24.88,24.76,24.96,0.949,0.922,0.958,0.979,0.97,0.98,0.929,0.894,0.939,43.04,25.54,50.62,41.94,24.77,48.2,0,0,0,0,0,0,0.253,0,0.043,0.26,0.74,0.26,46.3
1357509600000,2013,1,2012,4,15,7,0.213,0.0442,0.169,10260.8,70.59,70.59,61.08,2,2,2,352.9,310.9,397.3,279.9,237.9,73,73,73,0,0,0,0.208,0.184,0.235,279.9,237.9,324.3,990,990,990,965.2,965,965.4,24.8,24.6,25,0.148,0.133,0.163,0.0318,0.016,0.0521,0.0013,0.00064,0.0021,0.311,0.252,0.377,0.013,0.01,0.015,24.52,24.24,24.79,0.935,0.925,0.944,0.97,0.97,0.97,0.907,0.898,0.916,31.48,26.76,36.38,30.54,25.96,35.29,0,0,0,0,0,0,0.339,0,0.044,0.21,0.79,0.21,48.2
1358114400000,2013,1,2012,4,16,7,0.285,0.0442,0.241,14477,96.4,96.4,86.17,2,2,2,471.8,413.4,539.2,398.8,340.4,73,73,73,-8.12e-15,-5.684e-14,0,0.156,0.135,0.177,398.8,340.4,466.2,990,990,990,965.7,965.5,966,24.3,24,24.5,0.19,0.169,0.213,0.0872,0.0597,0.119,0.0036,0.0024,0.005,0.489,0.401,0.59,0.02,0.016,0.025,23.79,23.38,24.14,0.953,0.947,0.958,0.978,0.972,0.98,0.933,0.92,0.938,44.31,38.15,51.15,43.09,37.08,48.2,0,0,0,0,0,0,0.479,0,0.044,0.16,0.85,0.15,50.8
1358719200000,2013,1,2012,4,17,7,0.391,0.055,0.336,19347.6,131.7,131.7,115.2,3,2,2.857142857142857,647.3,566.3,730.9,556.3,475.3,91,91,91,8.12e-15,0,5.684e-14,0.142,0.125,0.161,556.3,475.3,639.9,990,990,990,966.5,966.1,966.8,23.5,23.2,23.9,0.267,0.221,0.315,0.173,0.123,0.228,0.0074,0.0052,0.0099,0.649,0.542,0.773,0.028,0.023,0.033,22.87,22.4,23.24,0.952,0.946,0.956,0.976,0.97,0.98,0.93,0.918,0.937,42.02,36.04,51.8,40.68,34.96,48.2,0,0,0,0,0,0,0.64,0,0.055,0.14,0.86,0.14,49.5
1359324000000,2013,1,2012,4,18,7,0.495,0.067,0.429,23853.8,144.6,144.6,142,3,3,3,819.2,759,888.6,708.5,668,110.7,91,137,0,0,0,0.134,0.112,0.164,708.5,668,751.6,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.358,0.331,0.393,0.274,0.247,0.303,0.012,0.011,0.013,0.893,0.821,0.976,0.039,0.036,0.043,21.93,21.57,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.59,46.48,50.7,47.33,45.55,48.2,0,0,0,0,0,0,0.789,0,0.066,0.14,0.87,0.13,48.2
1359928800000,2013,2,2012,5,19,7,0.588,0.0829,0.505,26998.1,167.6,167.6,160.7,4,3,3.857142857142857,972.2,917.3,1008,835.2,780.3,137,137,137,0,0,0,0.141,0.136,0.149,835.2,780.3,870.8,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.47,0.42,0.502,0.343,0.317,0.36,0.015,0.014,0.016,1.05,0.986,1.1,0.047,0.044,0.05,21.16,20.98,21.41,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,43.22,40.19,52.21,41.9,39.24,48.2,0,0,0,0,0,0,0.893,0,0.083,0.14,0.86,0.14,45.9
1360533600000,2013,2,2012,5,20,7,0.609,0.098,0.511,27341.8,163.3,163.3,162.7,4,4,4,1007,1003,1010,845.1,840.8,162,162,162,0,0,0,0.161,0.16,0.162,845.1,840.8,848.3,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.487,0.483,0.49,0.348,0.346,0.35,0.016,0.016,0.016,1.06,1.06,1.07,0.048,0.048,0.048,21.01,21,21.04,0.954,0.954,0.954,0.979,0.979,0.98,0.934,0.934,0.935,41.55,41.37,41.68,40.69,40.5,40.83,0,0,0,0,0,0,0.904,0,0.098,0.16,0.84,0.16,44.9
1361138400000,2013,2,2012,5,21,7,0.618,0.0893,0.528,28174.8,172.4,172.4,167.7,4,4,4,1021,1013,1038,873.4,850.8,147.7,137,162,0,0,0,0.145,0.132,0.16,873.4,850.8,901.2,990,990,990,968,967.9,968,22,22,22.1,0.508,0.492,0.53,0.362,0.351,0.375,0.016,0.016,0.017,1.11,1.07,1.15,0.05,0.049,0.052,20.93,20.83,20.99,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.78,41.78,43.97,41.93,40.93,43.09,0,0,0,0,0,0,0.932,0,0.09,0.14,0.85,0.15,45.6
1361743200000,2013,2,2012,5,22,7,0.65,0.0948,0.556,29301.2,177,177,174.4,4,4,4,1075,1046,1115,918.8,899.5,156.7,137,183,0,-1.137e-13,1.137e-13,0.145,0.128,0.169,918.8,899.5,932.3,990,990,990,968.1,968,968.3,21.9,21.7,22,0.551,0.537,0.569,0.384,0.374,0.39,0.018,0.017,0.018,1.19,1.16,1.22,0.054,0.053,0.056,20.68,20.52,20.79,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.49,43.56,45.16,43.6,42.69,44.25,0,0,0,0,0,0,0.969,0,0.094,0.15,0.86,0.14,45.1
1362348000000,2013,3,2012,6,23,7,0.706,0.111,0.595,30735.6,187.3,187.3,183,4,4,4,1167,1128,1200,984.3,945.1,183,183,183,-1.624e-14,-1.137e-13,1.137e-13,0.157,0.152,0.162,984.3,945.1,1017,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.629,0.581,0.676,0.422,0.396,0.462,0.02,0.018,0.022,1.33,1.24,1.42,0.061,0.057,0.066,20.25,20.05,20.46,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.67,45.28,47.77,45.74,44.38,46.81,0,0,0,0,0,0,1.02,0,0.111,0.16,0.84,0.16,43.5
1362952800000,2013,3,2012,6,24,7,0.757,0.111,0.645,32167.6,192.8,192.8,191.5,4,4,4,1252,1215,1308,1069,1032,183,183,183,3.569,0,24.98,0.146,0.14,0.151,1066,1032,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.748,0.697,0.807,0.571,0.494,0.648,0.027,0.023,0.031,1.61,1.48,1.76,0.076,0.069,0.083,19.69,19.38,19.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.1,48.18,50.02,47.87,47.22,48.2,0,0,0,0,0,0,1.06,0,0.112,0.15,0.85,0.15,42.5
1363557600000,2013,3,2012,6,25,7,0.892,0.092,0.665,31725.3,192.8,192.8,188.8,4,4,4,1476,1347,1625,1323,1164,152.1,129,183,223.5,63.93,395.8,0.104,0.0794,0.136,1100,1100,1100,990,990,990,969.4,969,969.9,20.6,20.1,21,0.874,0.824,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.089,0.084,0.092,18.77,18.25,19.24,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,46.85,49.45,47.21,45.91,48.2,0,0,0,0,0,0,1.05,0,0.227,0.1,0.75,0.25,35.6
1364162400000,2013,3,2012,6,26,7,1.15,0.078,0.665,29235.4,181.3,181.3,174,4,4,4,1908,1694,2099,1779,1565,129,129,129,678.9,465.5,869.8,0.068,0.0615,0.0761,1100,1100,1100,990,990,990,970.8,970.1,971.3,19.2,18.7,19.9,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.097,0.094,0.1,17.34,16.79,18.02,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.39,42.89,46.24,43.51,42.03,45.32,0,0,0,0,0,0,0.967,0,0.485,0.068,0.58,0.42,25.4
1364767200000,2013,4,2012,7,27,7,1.35,0.131,0.665,27696.1,166.9,166.9,164.9,4,4,4,2227,2146,2267,2010,1929,217,217,217,910.3,829,950.4,0.0975,0.0957,0.101,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.38,16.67,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.06,41.8,42.58,41.21,40.96,41.73,0,0,0,0,0,0,0.916,0,0.685,0.097,0.49,0.51,20.5
1365372000000,2013,4,2012,7,28,7,1.32,0.131,0.665,27883.1,168.1,168.1,166,4,4,4,2184,2099,2253,1967,1882,217,217,217,866.8,781.8,935.6,0.0993,0.0963,0.103,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.42,16.79,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.34,41.89,42.89,41.49,41.06,42.03,0,0,0,0,0,0,0.922,0,0.655,0.099,0.5,0.5,21.1
1365976800000,2013,4,2012,7,29,7,1.19,0.125,0.665,28896.9,175.7,175.7,172,4,4,4,1964,1854,2066,1757,1676,207.1,148,217,657.2,575.6,749.3,0.105,0.0798,0.115,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.15,16.87,17.5,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.88,43.1,44.81,43,42.24,43.91,0,0,0,0,0,0,0.956,0,0.525,0.11,0.56,0.44,24.3
1366581600000,2013,4,2012,7,30,7,1.03,0.0895,0.665,30375.1,184.6,184.6,180.8,4,4,4,1705,1595,1816,1557,1447,148,148,148,457.1,347.4,568.5,0.087,0.0815,0.0928,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.62,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,45.14,47.08,45.2,44.24,46.14,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
1367186400000,2013,4,2012,7,31,7,0.891,0.109,0.665,31755.8,192.2,192.2,189,4,4,4,1474,1390,1560,1295,1198,179.4,148,192,194.5,97.53,311.6,0.122,0.0949,0.138,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.875,0.838,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.092,18.78,18.46,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.22,47.4,49.04,47.26,46.45,48.06,0,0,0,0,0,0,1.05,0,0.226,0.12,0.75,0.25,35.6
1367791200000,2013,5,2012,8,32,7,0.731,0.116,0.611,30982.8,192.8,192.8,184.4,4,4,4,1209,1098,1338,1017,906.5,192,192,192,6.556,0,45.89,0.16,0.144,0.175,1010,906.5,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.675,0.546,0.816,0.492,0.378,0.648,0.023,0.017,0.031,1.45,1.17,1.76,0.068,0.054,0.084,20,19.27,20.62,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.2,43.77,49.86,46.11,42.89,48.2,0,0,0,0,0,0,1.02,0,0.12,0.16,0.84,0.16,42.4
1368396000000,2013,5,2012,8,33,7,0.603,0.116,0.487,25841.5,167.1,167.1,153.8,4,3,3.5714285714285716,997.1,931,1069,805.1,739,192,192,192,0,0,0,0.193,0.18,0.206,805.1,739,877.3,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.453,0.393,0.519,0.328,0.295,0.364,0.015,0.013,0.017,1.03,0.962,1.12,0.047,0.043,0.051,21.1,20.76,21.41,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.16,39.66,51.71,43.62,38.68,48.2,0,0,0,0,0,0,0.855,0,0.116,0.19,0.81,0.19,42.9
1369000800000,2013,5,2012,8,34,7,0.526,0.0928,0.434,23884.4,144.6,144.6,142.2,3,3,3,870.4,828,915,717,681,153.4,147,192,0,0,0,0.176,0.163,0.21,717,681,752.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.371,0.347,0.398,0.28,0.256,0.303,0.012,0.011,0.013,0.916,0.852,0.982,0.04,0.037,0.044,21.7,21.51,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.66,46.73,50.65,47.39,45.8,48.2,0,0,0,0,0,0,0.79,0,0.092,0.18,0.83,0.17,45.4
1369605600000,2013,5,2012,8,35,7,0.474,0.0841,0.39,22056.5,135.2,135.2,131.3,3,3,3,783.4,752.7,815.3,644.4,626.4,139,119,147,0,0,0,0.177,0.156,0.19,644.4,626.4,668.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.326,0.316,0.34,0.231,0.219,0.247,0.01,0.0095,0.011,0.79,0.76,0.831,0.034,0.033,0.036,22.18,22.01,22.32,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.66,43.52,46,43.76,42.65,45.08,0,0,0,0,0,0,0.729,0,0.084,0.18,0.82,0.18,46.5
1370210400000,2013,6,2012,9,36,7,0.427,0.072,0.355,20369.9,127.7,127.7,121.2,3,3,3,706.2,673.2,740.4,587.2,554.2,119,119,119,0,0,0,0.169,0.161,0.177,587.2,554.2,621.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.292,0.273,0.311,0.193,0.171,0.216,0.0083,0.0073,0.0093,0.692,0.636,0.749,0.03,0.027,0.032,22.58,22.39,22.77,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41.32,39.23,43.44,40.42,38.23,42.58,0,0,0,0,0,0,0.674,0,0.072,0.17,0.83,0.17,47.7
1370815200000,2013,6,2012,9,37,7,0.383,0.072,0.311,17795.6,112.5,112.5,105.9,3,2,2.857142857142857,632.8,604,662.5,513.8,485,119,119,119,-8.12e-15,-5.684e-14,0,0.188,0.18,0.197,513.8,485,543.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.233,0.267,0.145,0.128,0.164,0.0061,0.0054,0.007,0.584,0.536,0.631,0.025,0.023,0.027,22.99,22.83,23.11,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.13,35.33,52.4,37.6,34.27,48.2,0,0,0,0,0,0,0.588,0,0.072,0.19,0.81,0.19,46.5
1371420000000,2013,6,2012,9,38,7,0.345,0.0829,0.262,15324.9,96.4,96.4,91.22,2,2,2,570.2,545.7,595,433.2,384.7,137,119,161,0,-5.684e-14,5.684e-14,0.242,0.2,0.295,433.2,384.7,476,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.211,0.194,0.228,0.103,0.0806,0.124,0.0043,0.0034,0.0052,0.549,0.477,0.616,0.023,0.02,0.026,23.28,23.11,23.47,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.26,42.19,51.58,45.61,41.35,48.2,0,0,0,0,0,0,0.507,0,0.083,0.24,0.76,0.24,44.4
1372024800000,2013,6,2012,9,39,7,0.313,0.0974,0.215,12824,81.23,81.23,76.33,2,2,2,517,495.7,538.9,356,334.7,161,161,161,0,0,0,0.312,0.299,0.325,356,334.7,377.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.176,0.191,0.067,0.057,0.0774,0.0028,0.0024,0.0032,0.434,0.402,0.466,0.018,0.017,0.019,23.64,23.51,23.77,0.949,0.946,0.952,0.974,0.97,0.979,0.925,0.918,0.932,39.17,36.91,41.48,38.17,35.8,40.61,0,0,0,0,0,0,0.424,0,0.098,0.31,0.69,0.31,41
1372629600000,2013,7,2012,10,40,7,0.285,0.0816,0.203,12156.4,76.51,76.51,72.36,2,2,2,471.2,452.8,490,336.2,317.8,135,135,135,0,0,0,0.287,0.276,0.298,336.2,317.8,355,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.182,0.0577,0.049,0.0665,0.0024,0.002,0.0028,0.402,0.374,0.43,0.017,0.015,0.018,23.88,23.76,23.99,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.915,0.925,37.25,35.27,39.26,36.18,34.21,38.26,0,0,0,0,0,0,0.402,0,0.082,0.29,0.71,0.29,42.7
1373234400000,2013,7,2012,10,41,7,0.261,0.0816,0.179,10734.1,67.22,67.22,63.89,2,2,2,431.4,415.9,447,296.4,280.9,135,135,135,0,0,0,0.313,0.302,0.325,296.4,280.9,312,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.155,0.166,0.0389,0.0316,0.0463,0.0016,0.0013,0.0019,0.342,0.319,0.366,0.014,0.013,0.015,24.12,24.02,24.21,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.914,32.93,31.22,34.65,31.95,30.29,33.61,0,0,0,0,0,0,0.355,0,0.082,0.31,0.69,0.31,41.1
1373839200000,2013,7,2012,10,42,7,0.24,0.0816,0.158,9491.16,59.46,59.46,56.5,2,2,2,396.9,383.9,410.7,261.9,248.9,135,135,135,4.06e-15,0,2.842e-14,0.34,0.329,0.352,261.9,248.9,275.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.144,0.154,0.0227,0.0169,0.0291,0.00092,0.00068,0.0012,0.291,0.272,0.311,0.012,0.011,0.013,24.33,24.24,24.41,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.12,27.68,30.65,28.25,26.85,29.73,0,0,0,0,0,0,0.314,0,0.082,0.34,0.66,0.34,39.5
1374444000000,2013,7,2012,10,43,7,0.222,0.0816,0.141,8407.78,52.79,52.79,50.05,2,1,1.5714285714285714,367.5,355.1,379.8,232.5,220.2,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.367,0.355,0.38,232.5,220.2,244.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.143,0.0155,0.0145,0.0166,0.00063,0.00058,0.00067,0.318,0.253,0.403,0.013,0.01,0.016,24.44,24.38,24.51,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.2,25.81,52.33,35.35,25.04,48.2,0,0,0,0,0,0,0.278,0,0.081,0.37,0.64,0.36,37.9
1375048800000,2013,7,2012,10,44,7,0.205,0.0747,0.131,8059.12,48.2,48.2,47.97,1,1,1,339.8,326.4,351.6,216.2,209.5,123.6,115,135,4.06e-15,-2.842e-14,2.842e-14,0.363,0.337,0.392,216.2,209.5,225.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.131,0.128,0.133,0.0141,0.0136,0.015,0.00057,0.00054,0.0006,0.38,0.369,0.396,0.015,0.015,0.016,24.52,24.46,24.6,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.78,48.16,52.05,47.97,47.19,48.2,0,0,0,0,0,0,0.267,0,0.074,0.36,0.64,0.36,39.3
1375653600000,2013,8,2012,11,45,7,0.188,0.0696,0.118,7439.75,47.04,47.04,44.28,1,1,1,310.7,298.8,322.9,195.7,183.8,115,115,115,0,-2.842e-14,2.842e-14,0.37,0.356,0.385,195.7,183.8,207.9,990,990,990,965,964.9,965,25,25,25.1,0.123,0.118,0.127,0.0124,0.0114,0.0134,0.00049,0.00045,0.00054,0.342,0.32,0.363,0.014,0.013,0.015,24.7,24.62,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.19,42.44,48,44.28,41.59,47.04,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.6
1376258400000,2013,8,2012,11,46,7,0.173,0.0696,0.103,6445.43,40.75,40.75,38.37,1,1,1,285.7,276.7,295.3,170.7,161.7,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.403,0.389,0.416,170.7,161.7,180.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0103,0.00949,0.0111,0.00041,0.00038,0.00044,0.297,0.281,0.314,0.012,0.011,0.013,24.86,24.8,24.91,0.946,0.943,0.949,0.975,0.97,0.979,0.922,0.915,0.929,39.36,37.25,41.6,38.37,36.13,40.75,0,0,0,0,0,0,0.213,0,0.07,0.4,0.6,0.4,37.3
1376863200000,2013,8,2012,11,47,7,0.16,0.0696,0.0908,5627.37,35.44,35.44,33.5,1,1,1,265.1,257.3,273.7,150.1,142.3,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.434,0.42,0.447,150.1,142.3,158.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00851,0.00784,0.00924,0.00034,0.00031,0.00037,0.26,0.246,0.275,0.01,0.0097,0.011,24.98,24.93,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.53,32.68,36.54,33.5,31.7,35.44,0,0,0,0,0,0,0.186,0,0.0692,0.43,0.57,0.43,35.2
1377468000000,2013,8,2012,11,48,7,0.15,0.0658,0.0838,5193.24,38.01,38.01,30.91,1,1,1,247.4,240,254.8,138.6,127.5,108.9,72,115,0,0,0,0.439,0.3,0.474,138.6,127.5,168,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0985,0.109,0.00753,0.00659,0.01,0.0003,0.00026,0.0004,0.239,0.22,0.288,0.0094,0.0087,0.011,25.08,25.04,25.13,0.934,0.93,0.945,0.971,0.97,0.974,0.907,0.902,0.92,31.85,29.21,39.03,30.91,28.33,38.01,0,0,0,0,0,0,0.172,0,0.0662,0.44,0.56,0.44,34.6
1378072800000,2013,9,2012,12,49,7,0.136,0.0435,0.0927,5795.83,37,37,34.5,1,1,1,225.2,215.7,235.9,153.2,143.7,72,72,72,0,0,0,0.32,0.305,0.334,153.2,143.7,163.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.1,0.108,0.00877,0.00796,0.00968,0.00034,0.00031,0.00038,0.262,0.245,0.281,0.01,0.0096,0.011,25.19,25.1,25.26,0.94,0.936,0.943,0.97,0.97,0.972,0.912,0.908,0.917,35.56,33.32,38.07,34.5,32.32,37,0,0,0,0,0,0,0.192,0,0.0433,0.32,0.68,0.32,42.6
1378677600000,2013,9,2012,12,50,7,0.123,0.0435,0.0799,4984.81,31.63,31.63,29.67,1,1,1,204.1,196.3,212.7,132.1,124.3,72,72,72,-2.03e-15,-1.421e-14,0,0.353,0.339,0.367,132.1,124.3,140.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0935,0.0993,0.00698,0.00631,0.00771,0.00027,0.00025,0.0003,0.224,0.21,0.239,0.0088,0.0082,0.0094,25.35,25.28,25.38,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.59,28.71,32.61,29.67,27.85,31.63,0,0,0,0,0,0,0.165,0,0.0431,0.35,0.65,0.35,40.5
1379282400000,2013,9,2012,12,51,7,0.114,0.0435,0.0702,4338.87,27.24,27.24,25.83,1,1,1,188,182.3,193.8,116,110.3,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.383,0.371,0.395,116,110.3,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0886,0.0926,0.00561,0.00513,0.00611,0.00022,0.0002,0.00024,0.195,0.185,0.206,0.0076,0.0072,0.008,25.38,25.38,25.38,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.63,25.21,28.09,25.83,24.45,27.24,0,0,0,0,0,0,0.143,0,0.0438,0.38,0.62,0.38,38.1
1379887200000,2013,9,2012,12,52,7,0.106,0.0435,0.0621,3802.43,23.99,23.99,22.63,1,1,1,174.7,168.9,180.4,102.7,96.94,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.412,0.399,0.426,102.7,96.94,108.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0839,0.0879,0.00448,0.00399,0.00497,0.00018,0.00016,0.00019,0.171,0.161,0.182,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.967,0.97,0.886,0.883,0.889,23.35,22.06,24.74,22.63,21.34,23.99,0,0,0,0,0,0,0.126,0,0.0439,0.41,0.59,0.41,35.9
1380492000000,2013,9,2012,12,53,7,0.0998,0.0332,0.0666,4101.3,25.36,25.36,24.41,1,1,1,165,162.7,167.6,110.2,95.58,54.86,52,72,4.06e-15,-1.421e-14,1.421e-14,0.332,0.313,0.43,110.2,95.58,114.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0834,0.0864,0.00512,0.00387,0.00546,0.0002,0.00015,0.00021,0.182,0.159,0.189,0.0071,0.0062,0.0074,25.35,25.34,25.38,0.919,0.916,0.921,0.97,0.967,0.97,0.891,0.885,0.893,25.18,21.78,26.14,24.41,21.06,25.36,0,0,0,0,0,0,0.136,0,0.0332,0.33,0.67,0.33,41.1
1381096800000,2013,10,2013,1,1,7,0.0964,0.0314,0.0649,3983.81,24.3,24.3,23.71,1,1,1,159.4,156.9,161.8,107.4,104.9,52,52,52,0,-1.421e-14,1.421e-14,0.326,0.321,0.331,107.4,104.9,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0831,0.0849,0.00488,0.00467,0.00509,0.00019,0.00018,0.0002,0.176,0.172,0.181,0.0069,0.0067,0.0071,25.34,25.34,25.34,0.916,0.914,0.918,0.97,0.97,0.97,0.889,0.887,0.89,24.45,23.84,25.05,23.71,23.13,24.3,0,0,0,0,0,0,0.132,0,0.0315,0.33,0.67,0.33,41.3
1381701600000,2013,10,2013,1,2,7,0.0929,0.0314,0.0615,3752.54,22.93,22.93,22.34,1,1,1,153.6,151.2,156.1,101.6,99.17,52,52,52,0,-1.421e-14,1.421e-14,0.338,0.333,0.344,101.6,99.17,104.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0811,0.0829,0.00439,0.00418,0.0046,0.00017,0.00016,0.00018,0.166,0.162,0.17,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.886,23.04,22.47,23.64,22.34,21.76,22.93,0,0,0,0,0,0,0.124,0,0.0314,0.34,0.66,0.34,40.4
1382306400000,2013,10,2013,1,3,7,0.094,0.0314,0.0626,3827.15,23.52,23.52,22.78,1,1,1,155.5,150.9,158.6,103.5,98.9,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.335,0.328,0.345,103.5,98.9,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.081,0.0837,0.00454,0.00416,0.00481,0.00018,0.00016,0.00019,0.169,0.161,0.175,0.0066,0.0063,0.0069,25.34,25.34,25.34,0.914,0.911,0.916,0.97,0.968,0.97,0.886,0.883,0.888,23.5,22.42,24.24,22.78,21.7,23.52,0,0,0,0,0,0,0.127,0,0.0314,0.33,0.67,0.33,40.7
1382911200000,2013,10,2013,1,4,7,0.095,0.0309,0.0641,3928.87,24.98,24.98,23.39,1,1,1,157.1,154.4,162.7,106,102.7,51.14,50,52,-4.06e-15,-1.421e-14,1.421e-14,0.326,0.307,0.336,106,102.7,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0824,0.0855,0.00476,0.00448,0.00533,0.00019,0.00018,0.00021,0.174,0.168,0.185,0.0068,0.0066,0.0073,25.34,25.34,25.34,0.915,0.913,0.92,0.97,0.97,0.97,0.888,0.885,0.892,24.11,23.3,25.75,23.39,22.6,24.98,0,0,0,0,0,0,0.13,0,0.0309,0.33,0.67,0.33,41.4
1383516000000,2013,11,2013,2,5,7,0.102,0.0302,0.0716,4431.59,27.17,27.17,26.38,1,1,1,168.4,162.9,171.7,118.4,112.9,50,50,50,-4.06e-15,-1.421e-14,0,0.297,0.291,0.307,118.4,112.9,121.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0876,0.0856,0.0887,0.00582,0.00535,0.00609,0.00023,0.00021,0.00024,0.196,0.186,0.202,0.0077,0.0073,0.0079,25.34,25.34,25.34,0.924,0.92,0.926,0.97,0.97,0.97,0.896,0.892,0.898,27.19,25.82,28.01,26.38,25.04,27.17,0,0,0,0,0,0,0.147,0,0.0304,0.3,0.7,0.3,43.4
1384120800000,2013,11,2013,2,6,7,0.1,0.0302,0.07,4321.49,26.3,26.3,25.72,1,1,1,165.7,163.2,168.1,115.7,113.2,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.302,0.297,0.306,115.7,113.2,118.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0857,0.0875,0.00559,0.00537,0.00579,0.00022,0.00021,0.00023,0.191,0.186,0.195,0.0075,0.0073,0.0076,25.34,25.34,25.34,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.893,0.896,26.52,25.89,27.11,25.72,25.11,26.3,0,0,0,0,0,0,0.143,0,0.03,0.3,0.7,0.3,43.2
1384725600000,2013,11,2013,2,7,7,0.105,0.0302,0.075,4656.02,29.52,29.52,27.71,1,1,1,174,165.7,181.5,124,115.7,50,50,50,0,0,0,0.288,0.275,0.302,124,115.7,131.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0895,0.0866,0.0922,0.00629,0.00558,0.00693,0.00025,0.00022,0.00027,0.206,0.191,0.219,0.0081,0.0075,0.0086,25.34,25.34,25.34,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.57,26.5,30.44,27.71,25.7,29.52,0,0,0,0,0,0,0.154,0,0.03,0.29,0.71,0.29,44.3
1385330400000,2013,11,2013,2,8,7,0.109,0.031,0.078,4858.89,30.11,30.11,28.92,1,1,1,180.3,176.9,184,129,122.3,51.29,50,59,0,0,0,0.285,0.272,0.326,129,122.3,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0903,0.0931,0.00671,0.00614,0.00714,0.00026,0.00024,0.00028,0.215,0.204,0.224,0.0084,0.008,0.0087,25.35,25.34,25.36,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.82,28.17,31.04,28.92,27.32,30.11,0,0,0,0,0,0,0.161,0,0.031,0.28,0.72,0.28,44.6
1385935200000,2013,12,2013,3,9,7,0.116,0.0357,0.0807,5042.24,31.83,31.83,30.01,1,1,1,192.5,184.3,200.1,133.5,125.3,59,59,59,-2.03e-15,-1.421e-14,0,0.307,0.295,0.32,133.5,125.3,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0914,0.097,0.0071,0.0064,0.00774,0.00028,0.00025,0.0003,0.224,0.209,0.238,0.0088,0.0082,0.0093,25.36,25.36,25.36,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.94,28.93,32.81,30.01,28.06,31.83,0,0,0,0,0,0,0.167,0,0.0353,0.31,0.7,0.3,43.5
1386540000000,2013,12,2013,3,10,7,0.13,0.0357,0.0945,5928.6,36.68,36.68,35.29,1,1,1,215.2,205.3,221.2,156.2,146.3,59,59,59,0,0,0,0.274,0.267,0.287,156.2,146.3,162.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0988,0.104,0.00903,0.00819,0.00953,0.00035,0.00032,0.00037,0.265,0.247,0.275,0.01,0.0097,0.011,25.24,25.2,25.32,0.941,0.937,0.943,0.97,0.97,0.971,0.913,0.909,0.915,36.37,34.04,37.77,35.29,33.02,36.68,0,0,0,0,0,0,0.196,0,0.0355,0.27,0.73,0.27,45.6
1387144800000,2013,12,2013,3,11,7,0.143,0.0357,0.108,6826.45,42.73,42.73,40.63,1,1,1,237.3,226.4,246.1,178.3,167.4,59,59,59,0,0,0,0.249,0.24,0.261,178.3,167.4,187.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.106,0.113,0.0109,0.00998,0.0116,0.00043,0.00039,0.00046,0.304,0.285,0.32,0.012,0.011,0.013,25.07,25,25.16,0.948,0.944,0.951,0.978,0.974,0.98,0.927,0.919,0.932,41.54,38.99,43.6,40.63,37.97,42.73,0,0,0,0,0,0,0.226,0,0.035,0.25,0.76,0.24,47.7
1387749600000,2013,12,2013,3,12,7,0.16,0.0357,0.124,7802.8,48.2,48.2,46.45,1,1,1,264.3,249.6,281.3,205.3,190.6,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.223,0.21,0.236,205.3,190.6,222.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.114,0.126,0.0132,0.012,0.0146,0.00052,0.00047,0.00058,0.352,0.326,0.383,0.014,0.013,0.015,24.89,24.79,24.98,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.94,47.87,44.43,51.83,46.45,43.54,48.2,0,0,0,0,0,0,0.258,0,0.036,0.22,0.78,0.22,48.8
1388354400000,2013,12,2013,3,13,7,0.196,0.0417,0.154,9377.41,61.66,61.66,55.82,2,2,2,324.5,290.9,355.4,255.5,231.9,69,59,73,0,-2.842e-14,2.842e-14,0.213,0.195,0.233,255.5,231.9,282.4,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.129,0.149,0.0215,0.0155,0.0323,0.00086,0.00062,0.0013,0.275,0.244,0.314,0.011,0.0097,0.013,24.7,24.51,24.89,0.93,0.924,0.936,0.97,0.97,0.97,0.902,0.896,0.908,28.77,26.14,31.78,27.91,25.36,30.83,0,0,0,0,0,0,0.31,0,0.042,0.21,0.79,0.21,47.8
1388959200000,2014,1,2013,4,14,7,0.244,0.0442,0.2,12095.4,80.87,80.87,72,2,2,2,403.1,365,442.6,330.1,292,73,73,73,0,0,0,0.182,0.165,0.2,330.1,292,369.6,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.165,0.152,0.179,0.0548,0.0368,0.0735,0.0022,0.0015,0.003,0.386,0.328,0.445,0.016,0.013,0.018,24.21,23.96,24.45,0.945,0.938,0.951,0.972,0.97,0.979,0.919,0.91,0.931,37.01,32.85,41.31,36,31.86,40.43,0,0,0,0,0,0,0.4,0,0.044,0.18,0.82,0.18,49.6
1389564000000,2014,1,2013,4,15,7,0.308,0.0442,0.264,15684.1,103.5,103.5,93.36,3,2,2.142857142857143,509.8,458.8,566.5,436.8,385.8,73,73,73,0,-5.684e-14,5.684e-14,0.144,0.129,0.159,436.8,385.8,493.5,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.204,0.185,0.229,0.105,0.0811,0.132,0.0044,0.0033,0.0055,0.531,0.469,0.599,0.022,0.019,0.025,23.58,23.33,23.87,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.62,35.58,51.67,44.21,34.51,48.2,0,0,0,0,0,0,0.519,0,0.044,0.14,0.86,0.14,50.9
1390168800000,2014,1,2013,4,16,7,0.392,0.0535,0.338,19549.1,128.9,128.9,116.4,3,3,3,648,587.6,715,559.6,514.4,88.43,73,91,0,0,0,0.137,0.124,0.15,559.6,514.4,624,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.269,0.241,0.306,0.175,0.145,0.218,0.0074,0.0061,0.0094,0.638,0.559,0.747,0.027,0.024,0.032,22.87,22.49,23.2,0.951,0.948,0.955,0.975,0.97,0.98,0.927,0.919,0.936,39.77,36.84,43.84,38.79,35.73,42.96,0,0,0,0,0,0,0.646,0,0.054,0.14,0.86,0.14,49.9
1390773600000,2014,1,2013,4,17,7,0.491,0.063,0.428,23751.7,144.6,144.6,141.4,3,3,3,811.1,739.3,892.9,706.9,648.3,104.1,91,137,0,0,0,0.127,0.109,0.159,706.9,648.3,755.9,990,990,990,967.1,966.9,967.5,22.9,22.5,23.1,0.356,0.319,0.397,0.273,0.234,0.305,0.012,0.01,0.014,0.89,0.788,0.984,0.039,0.034,0.044,21.97,21.54,22.35,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.54,45.31,50.93,47.13,44.4,48.2,0,0,0,0,0,0,0.785,0,0.063,0.13,0.87,0.13,48.4
1391378400000,2014,2,2013,5,18,7,0.61,0.0829,0.527,28130.7,176.2,176.2,167.4,4,4,4,1008,926.4,1064,870.8,789.4,137,137,137,-1.624e-14,-1.137e-13,0,0.136,0.129,0.148,870.8,789.4,927.1,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.502,0.428,0.554,0.36,0.321,0.388,0.016,0.014,0.018,1.1,0.958,1.2,0.05,0.043,0.055,20.99,20.7,21.44,0.955,0.953,0.955,0.979,0.975,0.98,0.935,0.929,0.936,42.76,39.53,44.96,41.86,38.54,44.06,0,0,0,0,0,0,0.93,0,0.083,0.14,0.86,0.14,46.1
1391983200000,2014,2,2013,5,19,7,0.676,0.0958,0.58,30278.5,183.9,183.9,180.2,4,4,4,1117,1077,1147,959.1,928.4,158.4,137,162,-4.872e-14,-1.137e-13,0,0.142,0.127,0.149,959.1,928.4,985.3,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.593,0.563,0.624,0.403,0.388,0.416,0.019,0.018,0.019,1.26,1.21,1.32,0.058,0.055,0.061,20.47,20.32,20.64,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.98,44.81,46.91,45.06,43.92,45.97,0,0,0,0,0,0,1,0,0.096,0.14,0.86,0.14,44.8
1392588000000,2014,2,2013,5,20,7,0.69,0.098,0.592,30742.3,184.6,184.6,183,4,4,4,1141,1117,1153,979.1,955.3,162,162,162,-6.496e-14,-1.137e-13,1.137e-13,0.142,0.141,0.145,979.1,955.3,990.9,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.616,0.588,0.632,0.413,0.401,0.419,0.019,0.018,0.019,1.3,1.25,1.33,0.06,0.058,0.061,20.35,20.29,20.48,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.68,45.82,47.1,45.75,44.9,46.16,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.6
1393192800000,2014,2,2013,5,21,7,0.644,0.102,0.543,28678.7,177.6,177.6,170.7,4,4,4,1065,1031,1104,897,847.5,168,162,183,-1.624e-14,-1.137e-13,0,0.158,0.147,0.178,897,847.5,941.8,990,990,990,968.1,968,968.2,21.9,21.8,22,0.535,0.492,0.576,0.373,0.349,0.395,0.017,0.016,0.018,1.15,1.07,1.23,0.053,0.049,0.057,20.74,20.54,20.93,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.55,41.5,45.32,42.68,40.64,44.41,0,0,0,0,0,0,0.948,0,0.101,0.16,0.84,0.16,44.5
1393797600000,2014,3,2013,6,22,7,0.628,0.111,0.517,27507.8,168.7,168.7,163.7,4,4,4,1038,1023,1069,854.9,839.9,183,183,183,0,0,0,0.176,0.171,0.179,854.9,839.9,886.3,990,990,990,968,968,968.1,22,21.9,22,0.499,0.485,0.528,0.353,0.346,0.368,0.016,0.016,0.017,1.08,1.06,1.14,0.049,0.048,0.052,20.9,20.75,20.97,0.954,0.954,0.955,0.979,0.979,0.98,0.935,0.933,0.936,41.8,41.2,43.04,40.93,40.31,42.18,0,0,0,0,0,0,0.91,0,0.111,0.18,0.82,0.18,43.8
1394402400000,2014,3,2013,6,23,7,0.713,0.0827,0.626,31630.5,192.8,192.8,188.3,4,4,4,1180,1093,1273,1043,910.1,136.7,129,183,7.869,-1.137e-13,43.55,0.117,0.101,0.167,1035,910.1,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.695,0.549,0.799,0.528,0.379,0.648,0.025,0.017,0.031,1.51,1.18,1.75,0.07,0.054,0.082,20.03,19.5,20.63,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.47,43.97,50.46,47.07,43.09,48.2,0,0,0,0,0,0,1.05,0,0.087,0.12,0.88,0.12,44.4
1395007200000,2014,3,2013,6,24,7,0.845,0.078,0.665,32133.1,192.8,192.8,191.3,4,4,4,1398,1305,1489,1269,1176,129,129,129,168.6,76,260.3,0.0925,0.0866,0.0989,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.852,0.812,0.894,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.84,0.086,0.083,0.09,19.05,18.71,19.38,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.94,48.04,49.84,47.82,47.08,48.2,0,0,0,0,0,0,1.06,0,0.18,0.092,0.79,0.21,38
1395612000000,2014,3,2013,6,25,7,1.01,0.078,0.665,30606.4,187.1,187.1,182.2,4,4,4,1667,1524,1816,1538,1395,129,129,129,437.6,295.3,587.5,0.0777,0.071,0.0846,1100,1100,1100,990,990,990,970,969.6,970.5,20,19.5,20.4,0.914,0.9,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.096,18.12,17.62,18.59,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.47,45.14,47.73,45.55,44.24,46.77,0,0,0,0,0,0,1.01,0,0.345,0.077,0.66,0.34,30.3
1396216800000,2014,3,2013,6,26,7,1.19,0.0879,0.665,28875.4,175.4,175.4,171.9,4,4,4,1967,1861,2045,1822,1732,145.3,129,148,722,632.3,796.7,0.0739,0.0693,0.0776,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.099,0.097,0.1,17.14,16.92,17.47,0.948,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.85,43.24,44.75,42.97,42.38,43.85,0,0,0,0,0,0,0.955,0,0.525,0.074,0.56,0.44,24.3
1396821600000,2014,4,2013,7,27,7,1.24,0.0895,0.665,28451.4,169.6,169.6,169.4,4,4,4,2051,2041,2059,1903,1893,148,148,148,802.9,793.1,811.1,0.0722,0.0719,0.0725,1100,1100,1100,990,990,990,971.2,971.2,971.2,18.8,18.8,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.9,16.88,16.93,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.2,43.15,43.27,42.34,42.29,42.4,0,0,0,0,0,0,0.941,0,0.575,0.072,0.54,0.46,22.9
1397426400000,2014,4,2013,7,28,7,1.21,0.0895,0.665,28634.5,170.8,170.8,170.4,4,4,4,2008,1995,2030,1860,1847,148,148,148,760.5,746.7,782.4,0.0737,0.0729,0.0742,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,17.01,16.95,17.04,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.48,43.34,43.58,42.61,42.47,42.71,0,0,0,0,0,0,0.947,0,0.545,0.074,0.55,0.45,23.7
1398031200000,2014,4,2013,7,29,7,1.2,0.0895,0.665,28740.7,171.4,171.4,171.1,4,4,4,1988,1977,1998,1840,1829,148,148,148,739.6,729,750.3,0.0745,0.0741,0.0749,1100,1100,1100,990,990,990,971.1,971,971.1,18.9,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.07,17.03,17.1,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.64,43.55,43.73,42.77,42.68,42.86,0,0,0,0,0,0,0.95,0,0.535,0.075,0.55,0.45,24
1398636000000,2014,4,2013,7,30,7,1.17,0.105,0.665,29022.6,174.7,174.7,172.8,4,4,4,1939,1882,1973,1766,1690,173.1,148,192,665.6,590.2,725.5,0.0895,0.075,0.102,1100,1100,1100,990,990,990,970.9,970.7,971,19.1,19,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.22,17.11,17.41,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.07,43.77,44.57,43.19,42.89,43.67,0,0,0,0,0,0,0.96,0,0.505,0.09,0.57,0.43,24.8
1399240800000,2014,5,2013,8,31,7,1.07,0.116,0.665,29993.9,181.7,181.7,178.5,4,4,4,1771,1681,1858,1579,1489,192,192,192,479.5,389.1,565.9,0.108,0.103,0.114,1100,1100,1100,990,990,990,970.4,970.1,970.6,19.6,19.4,19.9,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.77,17.48,18.06,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.54,44.78,46.35,44.63,43.88,45.42,0,0,0,0,0,0,0.992,0,0.405,0.11,0.62,0.38,28
1399845600000,2014,5,2013,8,32,7,0.946,0.116,0.665,31209.1,188.9,188.9,185.8,4,4,4,1563,1477,1651,1371,1285,192,192,192,271.3,184.6,359.2,0.123,0.116,0.13,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.902,0.874,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.46,18.16,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.39,46.61,48.2,46.44,45.68,47.24,0,0,0,0,0,0,1.03,0,0.281,0.12,0.7,0.3,33
1400450400000,2014,5,2013,8,33,7,0.811,0.116,0.656,32145.6,192.8,192.8,191.3,4,4,4,1341,1220,1448,1149,1028,192,192,192,64.33,0,156.4,0.144,0.133,0.157,1085,1028,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.802,0.692,0.862,0.614,0.487,0.648,0.029,0.023,0.031,1.71,1.46,1.81,0.082,0.068,0.088,19.31,18.87,19.94,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.95,48.02,49.89,47.84,47.06,48.2,0,0,0,0,0,0,1.06,0,0.155,0.14,0.81,0.19,39.6
1401055200000,2014,5,2013,8,34,7,0.663,0.113,0.55,28867.5,183.8,183.8,171.8,4,4,4,1096,1018,1184,908.8,848.8,187.6,161,192,-4.872e-14,-1.137e-13,0,0.171,0.158,0.184,908.8,848.8,991.5,990,990,990,968.2,968,968.5,21.8,21.5,22,0.55,0.493,0.638,0.379,0.35,0.419,0.017,0.016,0.019,1.18,1.07,1.33,0.054,0.049,0.062,20.62,20.19,20.96,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.84,41.49,46.89,42.96,40.63,45.95,0,0,0,0,0,0,0.955,0,0.113,0.17,0.83,0.17,43.5
1401660000000,2014,6,2013,9,35,7,0.568,0.0974,0.47,25204.4,161,161,150,4,3,3.4285714285714284,938.3,888.6,995.4,777.3,727.6,161,161,161,0,0,0,0.172,0.162,0.181,777.3,727.6,834.4,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.425,0.38,0.477,0.314,0.287,0.343,0.014,0.013,0.016,0.992,0.937,1.04,0.044,0.042,0.047,21.35,21.07,21.61,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.06,39.39,51.66,44.39,38.4,48.2,0,0,0,0,0,0,0.833,0,0.098,0.17,0.83,0.17,44.4
1402264800000,2014,6,2013,9,36,7,0.504,0.0974,0.406,22748.8,142.2,142.2,135.4,3,3,3,833,795.2,873.7,672,634.2,161,161,161,0,0,0,0.193,0.184,0.202,672,634.2,712.7,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.345,0.323,0.368,0.25,0.225,0.277,0.011,0.0098,0.012,0.84,0.776,0.908,0.037,0.034,0.04,21.93,21.7,22.14,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.06,43.87,48.36,45.14,42.99,47.4,0,0,0,0,0,0,0.752,0,0.098,0.19,0.81,0.19,45.1
1402869600000,2014,6,2013,9,37,7,0.458,0.0974,0.36,20479,127.1,127.1,121.9,3,3,3,756.7,723.5,784.8,595.7,562.5,161,161,161,0,0,0,0.213,0.205,0.223,595.7,562.5,623.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.283,0.317,0.199,0.177,0.218,0.0086,0.0076,0.0095,0.711,0.655,0.758,0.031,0.028,0.033,22.36,22.2,22.55,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.53,39.46,43.24,40.63,38.46,42.38,0,0,0,0,0,0,0.677,0,0.098,0.21,0.79,0.21,44.7
1403474400000,2014,6,2013,9,38,7,0.411,0.0974,0.313,17801.9,113,113,106,3,2,2.857142857142857,678.8,647.2,711.7,517.8,486.2,161,161,161,-1.624e-14,-5.684e-14,0,0.237,0.226,0.249,517.8,486.2,550.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.257,0.239,0.276,0.147,0.128,0.169,0.0063,0.0055,0.0073,0.596,0.544,0.638,0.025,0.023,0.027,22.79,22.62,22.93,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.1,35.18,52.13,37.62,34.13,48.2,0,0,0,0,0,0,0.589,0,0.098,0.24,0.76,0.24,43.3
1404079200000,2014,6,2013,9,39,7,0.369,0.11,0.259,15158.6,96.4,96.4,90.23,2,2,2,610.1,583.5,638.2,427.6,397.5,182.4,161,186,0,-5.684e-14,5.684e-14,0.3,0.252,0.319,427.6,397.5,477.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.212,0.2,0.234,0.101,0.0866,0.124,0.0043,0.0036,0.0053,0.544,0.498,0.623,0.023,0.021,0.026,23.12,22.92,23.28,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.938,46.34,43.3,51.31,45.12,42.44,48.2,0,0,0,0,0,0,0.501,0,0.11,0.3,0.7,0.3,41.1
1404684000000,2014,7,2013,10,40,7,0.333,0.112,0.221,13080.2,83.16,83.16,77.86,2,2,2,550.7,528,575,364.7,342,186,186,186,-1.624e-14,-5.684e-14,0,0.338,0.323,0.352,364.7,342,389,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.197,0.0712,0.0604,0.0826,0.003,0.0025,0.0035,0.448,0.414,0.485,0.019,0.017,0.02,23.47,23.33,23.61,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.92,0.934,39.9,37.51,42.43,38.93,36.41,41.58,0,0,0,0,0,0,0.433,0,0.112,0.34,0.66,0.34,39.3
1405288800000,2014,7,2013,10,41,7,0.302,0.112,0.19,11251.5,71.24,71.24,66.97,2,2,2,500,480.7,520.6,314,294.7,186,186,186,1.624e-14,0,5.684e-14,0.372,0.357,0.387,314,294.7,334.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.171,0.164,0.178,0.0472,0.0381,0.0569,0.002,0.0016,0.0024,0.372,0.343,0.403,0.015,0.014,0.017,23.78,23.65,23.89,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.52,32.44,36.72,33.49,31.47,35.62,0,0,0,0,0,0,0.372,0,0.112,0.37,0.63,0.37,37.3
1405893600000,2014,7,2013,10,42,7,0.276,0.112,0.163,9703.65,61.61,61.61,57.76,2,2,2,456.3,438.8,474.4,270.3,252.8,186,186,186,-4.06e-15,-2.842e-14,0,0.408,0.392,0.424,270.3,252.8,288.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.155,0.149,0.162,0.0266,0.0183,0.0351,0.0011,0.00075,0.0014,0.307,0.281,0.334,0.013,0.011,0.014,24.04,23.93,24.14,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.77,27.86,31.76,28.88,27.02,30.8,0,0,0,0,0,0,0.321,0,0.113,0.41,0.59,0.41,35.2
1406498400000,2014,7,2013,10,43,7,0.253,0.104,0.148,8782.58,55.31,55.31,52.28,2,1,1.8571428571428572,417.8,400.3,434.2,245.1,232.6,172.7,155,186,0,-2.842e-14,2.842e-14,0.413,0.376,0.444,245.1,232.6,257.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.142,0.148,0.0171,0.0155,0.0204,0.0007,0.00063,0.00083,0.293,0.263,0.414,0.012,0.011,0.017,24.23,24.1,24.33,0.933,0.926,0.957,0.971,0.97,0.98,0.906,0.898,0.938,30.91,26.16,52.6,29.58,25.37,48.2,0,0,0,0,0,0,0.29,0,0.105,0.41,0.58,0.42,34.7
1407103200000,2014,8,2013,11,44,7,0.229,0.0937,0.135,8179.9,51.43,51.43,48.69,2,1,1.2857142857142858,378.9,363.4,394.5,223.9,208.4,155,155,155,0,-2.842e-14,2.842e-14,0.41,0.393,0.427,223.9,208.4,239.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.142,0.0148,0.0135,0.0161,0.0006,0.00054,0.00065,0.35,0.256,0.405,0.014,0.01,0.016,24.36,24.27,24.42,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.2,25.86,52.26,41.43,25.08,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.7
1407708000000,2014,8,2013,11,45,7,0.209,0.0937,0.115,7196.2,45.73,45.73,42.83,1,1,1,345.9,333.6,358.7,190.9,178.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.449,0.432,0.465,190.9,178.6,203.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.129,0.012,0.0109,0.0131,0.00048,0.00044,0.00053,0.337,0.315,0.36,0.014,0.013,0.014,24.53,24.45,24.62,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.72,40.89,46.67,42.83,39.98,45.73,0,0,0,0,0,0,0.238,0,0.094,0.45,0.55,0.45,34.4
1408312800000,2014,8,2013,11,46,7,0.193,0.0937,0.0988,6100.67,38.98,38.98,36.31,1,1,1,318.3,307.6,329.4,163.3,152.6,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.487,0.47,0.504,163.3,152.6,174.4,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.119,0.00963,0.00872,0.0106,0.00039,0.00035,0.00042,0.287,0.268,0.307,0.011,0.011,0.012,24.72,24.65,24.79,0.944,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.37,34.89,39.94,36.31,33.84,38.98,0,0,0,0,0,0,0.202,0,0.0942,0.49,0.51,0.49,31.6
1408917600000,2014,8,2013,11,47,7,0.179,0.0937,0.085,5223.18,33.04,33.04,31.09,1,1,1,295.5,286.5,304,140.5,131.5,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.525,0.51,0.541,140.5,131.5,149,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.103,0.11,0.00769,0.00693,0.00842,0.00031,0.00028,0.00034,0.246,0.23,0.262,0.0098,0.0092,0.01,24.87,24.82,24.92,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.05,29.95,34.06,31.09,29.05,33.04,0,0,0,0,0,0,0.173,0,0.094,0.52,0.47,0.53,29.2
1409522400000,2014,9,2013,12,48,7,0.163,0.0714,0.0917,5684.38,36.79,36.79,33.84,1,1,1,269.6,257.8,282.4,151.6,139.8,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.438,0.418,0.458,151.6,139.8,164.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.00864,0.00763,0.00973,0.00034,0.0003,0.00039,0.263,0.241,0.285,0.01,0.0096,0.011,24.96,24.88,25.03,0.939,0.935,0.944,0.97,0.97,0.971,0.911,0.907,0.917,34.87,32.08,37.87,33.84,31.12,36.79,0,0,0,0,0,0,0.188,0,0.0713,0.44,0.56,0.44,34.9
1410127200000,2014,9,2013,12,49,7,0.148,0.062,0.0856,5312.27,34.33,34.33,31.62,1,1,1,244.1,235.1,253.7,141.6,128.6,102.6,91,118,0,0,0,0.419,0.373,0.479,141.6,128.6,153.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0986,0.105,0.00778,0.00668,0.00877,0.00031,0.00026,0.00035,0.243,0.221,0.263,0.0096,0.0087,0.01,25.09,25.05,25.14,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,32.6,29.45,35.4,31.62,28.56,34.33,0,0,0,0,0,0,0.176,0,0.0624,0.42,0.58,0.42,35.9
1410732000000,2014,9,2013,12,50,7,0.135,0.055,0.0802,4979.96,31.59,31.59,29.64,1,1,1,223.6,215.7,232.1,132.6,124.7,91,91,91,-2.03e-15,-1.421e-14,0,0.407,0.392,0.422,132.6,124.7,141.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0951,0.101,0.00702,0.00635,0.00774,0.00028,0.00025,0.0003,0.226,0.212,0.242,0.0089,0.0083,0.0095,25.23,25.17,25.29,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.56,28.72,32.57,29.64,27.85,31.59,0,0,0,0,0,0,0.165,0,0.0548,0.41,0.59,0.41,36.9
1411336800000,2014,9,2013,12,51,7,0.125,0.055,0.0699,3734.47,27.27,27.27,22.23,1,1,1,206.6,200.7,213.2,115.6,109.7,91,91,91,8.121e-15,0,1.421e-14,0.441,0.427,0.454,115.6,109.7,122.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0918,0.0898,0.0942,0.00557,0.00507,0.00614,0.00022,0.0002,0.00024,0.196,0.185,0.208,0.0077,0.0072,0.0081,25.36,25.31,25.41,0.791,0,0.927,0.831,0,0.97,0.767,0,0.899,22.92,0,28.12,22.23,0,27.27,0,1,0,0,0.143,0,0.123,0.143,0.0551,0.44,0.56,0.44,29.9
1411941600000,2014,9,2013,12,52,7,0.118,0.0473,0.071,3262.66,27.54,27.54,19.42,1,1,1,195.5,192.7,198.8,117.4,105.8,78.14,73,91,-4.06e-15,-1.421e-14,1.421e-14,0.399,0.372,0.462,117.4,105.8,123,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0884,0.0924,0.00573,0.00475,0.00621,0.00022,0.00019,0.00024,0.198,0.179,0.207,0.0077,0.007,0.0081,25.39,25.38,25.42,0.661,0,0.927,0.693,0,0.97,0.642,0,0.899,20.02,0,28.39,19.42,0,27.54,0,2,0,0,0.286,0,0.108,0.286,0.047,0.4,0.6,0.4,27.6
1412546400000,2014,10,2014,1,1,7,0.114,0.0442,0.0703,4347.71,27.07,27.07,25.88,1,1,1,189.2,184.8,194.1,116.2,111.8,73,73,73,4.06e-15,0,1.421e-14,0.386,0.376,0.395,116.2,111.8,121.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0884,0.0917,0.00563,0.00525,0.00604,0.00022,0.00021,0.00024,0.195,0.187,0.204,0.0076,0.0073,0.008,25.38,25.38,25.38,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.68,25.58,27.91,25.88,24.81,27.07,0,0,0,0,0,0,0.144,0,0.0437,0.39,0.62,0.38,38.1
