datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1537135200000,2018,9,2017,12,51,7,0.168,0.0835,0.085,5239.05,33.14,33.14,31.18,1,1,1,278.5,269.6,287.1,140.5,131.6,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.496,0.481,0.512,140.5,131.6,149.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.103,0.109,0.00769,0.00693,0.00842,0.00031,0.00027,0.00033,0.246,0.23,0.261,0.0098,0.0091,0.01,24.94,24.89,24.99,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.15,30.04,34.17,31.18,29.14,33.14,0,0,0,0,0,0,0.173,0,0.083,0.5,0.51,0.49,31.2
1537740000000,2018,9,2017,12,52,7,0.156,0.0835,0.0728,4460.93,28.46,28.46,26.55,1,1,1,258.3,250.7,266.6,120.3,112.7,138,138,138,0,-1.421e-14,1.421e-14,0.535,0.518,0.55,120.3,112.7,128.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0988,0.0961,0.102,0.00598,0.00533,0.00668,0.00024,0.00021,0.00026,0.21,0.196,0.224,0.0083,0.0078,0.0089,25.06,25.01,25.1,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.37,25.55,29.34,26.55,24.79,28.46,0,0,0,0,0,0,0.148,0,0.0832,0.54,0.47,0.53,28.6
1538344800000,2018,10,2018,1,1,7,0.147,0.0587,0.0883,5486.52,33.86,33.86,32.66,1,1,1,243,237.3,248.2,146,140.3,97,97,97,0,0,0,0.399,0.391,0.409,146,140.3,151.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00816,0.00768,0.00861,0.00032,0.0003,0.00034,0.251,0.241,0.26,0.0099,0.0095,0.01,25.09,25.05,25.14,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.67,32.34,34.91,32.66,31.37,33.86,0,0,0,0,0,0,0.181,0,0.0587,0.4,0.6,0.4,37.3
1538949600000,2018,10,2018,1,2,7,0.139,0.0587,0.0802,4976.66,30.93,30.93,29.62,1,1,1,229.6,223.9,235.4,132.6,126.9,97,97,97,0,0,0,0.422,0.412,0.433,132.6,126.9,138.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0962,0.1,0.00702,0.00654,0.00751,0.00028,0.00026,0.0003,0.227,0.217,0.237,0.0089,0.0085,0.0093,25.2,25.15,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.54,29.19,31.89,29.62,28.32,30.93,0,0,0,0,0,0,0.165,0,0.0588,0.42,0.58,0.42,35.8
1539554400000,2018,10,2018,1,3,7,0.134,0.0587,0.0752,4656.65,28.69,28.69,27.72,1,1,1,221.3,216,225.5,124.3,119,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.438,0.43,0.449,124.3,119,128.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0953,0.0934,0.0968,0.00632,0.00586,0.00668,0.00025,0.00023,0.00026,0.212,0.202,0.219,0.0083,0.0079,0.0086,25.26,25.23,25.3,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.58,27.29,29.58,27.72,26.47,28.69,0,0,0,0,0,0,0.154,0,0.0588,0.44,0.56,0.44,34.8
1540159200000,2018,10,2018,1,4,7,0.126,0.0587,0.0676,3600.85,26.02,26.02,21.43,1,1,1,208.8,203.1,214.1,111.8,106.1,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.465,0.453,0.478,111.8,106.1,117.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0909,0.0889,0.0927,0.00525,0.00477,0.0057,0.00021,0.00019,0.00022,0.19,0.179,0.199,0.0074,0.007,0.0078,25.36,25.32,25.4,0.788,0,0.923,0.831,0,0.97,0.765,0,0.895,22.1,0,26.83,21.43,0,26.02,0,1,0,0,0.143,0,0.119,0.143,0.0584,0.47,0.54,0.46,28.6
1540764000000,2018,10,2018,1,5,7,0.12,0.0573,0.0631,0,0,0,0,1,1,1,199.1,196.6,202.3,104.3,100.4,94.71,93,97,4.06e-15,-1.421e-14,1.421e-14,0.476,0.46,0.491,104.3,100.4,109.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0868,0.0896,0.00462,0.00428,0.00504,0.00018,0.00017,0.0002,0.176,0.169,0.185,0.0069,0.0066,0.0072,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0569,0.48,0.53,0.47,0
1541368800000,2018,11,2018,2,6,7,0.126,0.054,0.072,4457.76,32.13,32.13,26.53,1,1,1,208.4,203.7,211.9,119.1,110.7,89.29,67,93,0,-1.421e-14,1.421e-14,0.429,0.32,0.457,119.1,110.7,142.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0901,0.0982,0.00587,0.00516,0.00788,0.00023,0.0002,0.00031,0.202,0.187,0.241,0.0079,0.0073,0.0094,25.35,25.3,25.39,0.924,0.918,0.936,0.97,0.97,0.97,0.896,0.891,0.908,27.35,25.3,33.12,26.53,24.54,32.13,0,0,0,0,0,0,0.147,0,0.054,0.43,0.57,0.43,35.4
1541973600000,2018,11,2018,2,7,7,0.127,0.0405,0.0862,5391.75,32.63,32.63,32.09,1,1,1,209.5,207.2,211.9,142.5,140.2,67,67,67,0,0,0,0.32,0.316,0.323,142.5,140.2,144.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0974,0.099,0.00786,0.00767,0.00806,0.00031,0.0003,0.00032,0.241,0.237,0.245,0.0094,0.0093,0.0096,25.3,25.28,25.32,0.936,0.935,0.937,0.97,0.97,0.97,0.907,0.907,0.908,33.09,32.54,33.64,32.09,31.56,32.63,0,0,0,0,0,0,0.178,0,0.0408,0.32,0.68,0.32,42.5
1542578400000,2018,11,2018,2,8,7,0.126,0.0405,0.0855,5345.16,32.51,32.51,31.82,1,1,1,208.3,206.9,211.3,141.3,139.9,67,67,67,0,0,0,0.322,0.317,0.324,141.3,139.9,144.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.0973,0.0988,0.00776,0.00765,0.00802,0.0003,0.0003,0.00031,0.239,0.236,0.244,0.0093,0.0092,0.0096,25.31,25.29,25.32,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.8,32.48,33.51,31.82,31.5,32.51,0,0,0,0,0,0,0.177,0,0.0405,0.32,0.68,0.32,42.4
1543183200000,2018,11,2018,2,9,7,0.132,0.0391,0.0926,5806.24,36.89,36.89,34.56,1,1,1,217.9,213.2,222,153.2,146.2,64.71,59,67,0,0,0,0.297,0.266,0.314,153.2,146.2,163,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0995,0.105,0.00877,0.00818,0.0096,0.00034,0.00032,0.00038,0.26,0.248,0.277,0.01,0.0097,0.011,25.23,25.19,25.27,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.916,35.62,33.97,37.96,34.56,32.95,36.89,0,0,0,0,0,0,0.192,0,0.0394,0.3,0.7,0.3,44
1543788000000,2018,12,2018,3,10,7,0.14,0.0357,0.104,6603.83,40.9,40.9,39.31,1,1,1,231.8,223.9,238.1,172.8,164.9,59,59,59,0,0,0,0.255,0.248,0.264,172.8,164.9,179.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0104,0.00977,0.011,0.00041,0.00038,0.00043,0.294,0.28,0.306,0.012,0.011,0.012,25.12,25.07,25.18,0.946,0.943,0.948,0.977,0.973,0.98,0.924,0.918,0.929,40.25,38.41,41.74,39.31,37.36,40.9,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.2
1544392800000,2018,12,2018,3,11,7,0.14,0.0357,0.105,6605.24,40.56,40.56,39.32,1,1,1,231.8,228.6,236.8,172.8,169.6,59,59,59,0,0,0,0.255,0.249,0.258,172.8,169.6,177.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.11,0.0104,0.0102,0.0109,0.00041,0.0004,0.00043,0.294,0.289,0.303,0.012,0.011,0.012,25.11,25.08,25.14,0.946,0.945,0.948,0.977,0.975,0.979,0.924,0.921,0.928,40.26,39.5,41.42,39.32,38.51,40.56,0,0,0,0,0,0,0.218,0,0.035,0.26,0.75,0.25,47.2
1544997600000,2018,12,2018,3,12,7,0.138,0.0357,0.102,6427.27,38.85,38.85,38.26,1,1,1,227.5,225,229.9,168.5,166,59,59,59,0,0,0,0.259,0.257,0.262,168.5,166,170.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.108,0.0101,0.00986,0.0103,0.0004,0.00039,0.0004,0.287,0.282,0.291,0.011,0.011,0.011,25.15,25.13,25.17,0.945,0.944,0.945,0.974,0.973,0.976,0.92,0.918,0.922,39.26,38.67,39.82,38.26,37.63,38.85,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.6
1545602400000,2018,12,2018,3,13,7,0.141,0.0357,0.106,6680.05,41.22,41.22,39.76,1,1,1,233.6,229.4,239.5,174.6,170.4,59,59,59,0,0,0,0.253,0.246,0.257,174.6,170.4,180.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.111,0.0106,0.0102,0.0111,0.00042,0.0004,0.00044,0.298,0.29,0.308,0.012,0.011,0.012,25.1,25.05,25.13,0.947,0.945,0.948,0.977,0.975,0.98,0.925,0.922,0.929,40.68,39.69,42.06,39.76,38.71,41.22,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1546207200000,2018,12,2018,3,14,7,0.148,0.0429,0.105,6616.26,41.79,41.79,39.38,1,1,1,244.6,240.9,249.1,173.6,167.9,71,59,73,0,0,0,0.29,0.244,0.303,173.6,167.9,182.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.112,0.0105,0.01,0.0113,0.00041,0.0004,0.00045,0.297,0.287,0.313,0.012,0.011,0.012,25.04,25,25.07,0.946,0.945,0.949,0.976,0.974,0.98,0.924,0.92,0.93,40.33,38.98,42.64,39.38,37.96,41.79,0,0,0,0,0,0,0.219,0,0.043,0.29,0.71,0.29,44.7
1546812000000,2019,1,2018,4,15,7,0.153,0.0442,0.109,6873.28,42.16,42.16,40.91,1,1,1,252.8,249.9,258.1,179.8,176.9,73,73,73,-4.06e-15,-2.842e-14,0,0.289,0.283,0.292,179.8,176.9,185.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.114,0.011,0.0108,0.0115,0.00044,0.00043,0.00045,0.309,0.303,0.318,0.012,0.012,0.013,24.98,24.95,25,0.948,0.947,0.95,0.979,0.978,0.98,0.929,0.927,0.931,41.77,41.08,43.02,40.91,40.19,42.16,0,0,0,0,0,0,0.227,0,0.044,0.29,0.71,0.29,44.9
1547416800000,2019,1,2018,4,16,7,0.16,0.0442,0.116,7342.13,44.76,44.76,43.7,1,1,1,264.7,261.6,269.3,191.7,188.6,73,73,73,0,-2.842e-14,2.842e-14,0.276,0.271,0.279,191.7,188.6,196.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.116,0.118,0.012,0.0118,0.0124,0.00048,0.00047,0.00049,0.33,0.324,0.338,0.013,0.013,0.013,24.91,24.88,24.93,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.934,44.6,43.86,45.68,43.7,42.99,44.76,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,45.9
1548021600000,2019,1,2018,4,17,7,0.174,0.0442,0.13,8062.11,49.91,49.91,47.99,2,1,1.1428571428571428,287.9,275.6,301.8,214.9,202.6,73,73,73,-1.624e-14,-2.842e-14,2.842e-14,0.254,0.242,0.265,214.9,202.6,228.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.12,0.13,0.014,0.013,0.0152,0.00056,0.00051,0.00061,0.349,0.242,0.386,0.014,0.0096,0.015,24.8,24.73,24.85,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.07,25.72,51.88,44.42,24.95,48.2,0,0,0,0,0,0,0.267,0,0.044,0.25,0.75,0.25,46.3
1548626400000,2019,1,2018,4,18,7,0.205,0.0473,0.158,9561.57,60.98,60.98,56.91,2,2,2,339,311.4,365,260.9,238.4,78.14,73,85,-8.12e-15,-2.842e-14,0,0.23,0.215,0.245,260.9,238.4,280,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.133,0.149,0.0229,0.016,0.0312,0.00092,0.00064,0.0013,0.283,0.253,0.311,0.011,0.01,0.013,24.62,24.46,24.79,0.931,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,29.34,26.82,31.44,28.46,26.02,30.49,0,0,0,0,0,0,0.316,0,0.047,0.23,0.77,0.23,46.6
1549231200000,2019,2,2018,5,19,7,0.242,0.0514,0.19,11494.1,73.99,73.99,68.42,2,2,2,399.7,374,425.4,314.7,289,85,85,85,0,0,0,0.213,0.2,0.227,314.7,289,340.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.152,0.17,0.0475,0.0354,0.0597,0.0019,0.0014,0.0024,0.364,0.325,0.402,0.015,0.013,0.016,24.24,24.08,24.4,0.943,0.938,0.947,0.97,0.97,0.972,0.915,0.91,0.92,35.26,32.44,38.07,34.21,31.47,36.99,0,0,0,0,0,0,0.38,0,0.052,0.21,0.79,0.21,47.5
1549836000000,2019,2,2018,5,20,7,0.283,0.0514,0.232,14016,89.81,89.81,83.43,2,2,2,468,435,498.4,383,350,85,85,85,0,0,0,0.182,0.171,0.195,383,350,413.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.174,0.196,0.0798,0.0642,0.0941,0.0033,0.0026,0.0039,0.466,0.416,0.512,0.019,0.017,0.021,23.83,23.65,24.03,0.953,0.948,0.956,0.979,0.974,0.98,0.932,0.924,0.937,42.62,39.1,45.82,41.71,38.09,44.9,0,0,0,0,0,0,0.463,0,0.051,0.18,0.82,0.18,49.5
1550440800000,2019,2,2018,5,21,7,0.33,0.0514,0.279,16355.6,102.9,102.9,97.35,3,2,2.2857142857142856,546.3,512.4,576.4,461.3,427.4,85,85,85,8.12e-15,0,5.684e-14,0.156,0.147,0.166,461.3,427.4,491.4,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.214,0.201,0.229,0.117,0.101,0.131,0.0049,0.0042,0.0055,0.554,0.513,0.602,0.023,0.022,0.025,23.39,23.28,23.56,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,45.42,34.9,51.63,43.81,33.85,48.2,0,0,0,0,0,0,0.541,0,0.051,0.16,0.85,0.15,49.6
1551045600000,2019,2,2018,5,22,7,0.361,0.0571,0.304,17609.6,106.7,106.7,104.8,3,3,3,596.8,582.1,612.2,502.4,495.3,94.43,85,107,-8.12e-15,-5.684e-14,5.684e-14,0.158,0.143,0.178,502.4,495.3,511.1,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.238,0.232,0.242,0.137,0.133,0.142,0.0058,0.0056,0.006,0.543,0.532,0.555,0.023,0.022,0.023,23.17,23.1,23.25,0.946,0.946,0.947,0.97,0.97,0.97,0.918,0.917,0.919,36.02,35.46,36.66,34.94,34.4,35.56,0,0,0,0,0,0,0.582,0,0.057,0.16,0.84,0.16,48.8
1551650400000,2019,3,2018,6,23,7,0.385,0.0647,0.321,18496.7,112.9,112.9,110.1,3,3,3,637.3,618.5,651.3,530.3,511.5,107,107,107,0,0,0,0.168,0.164,0.173,530.3,511.5,544.3,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.256,0.246,0.264,0.155,0.143,0.165,0.0066,0.006,0.007,0.593,0.561,0.616,0.025,0.024,0.026,22.96,22.88,23.07,0.949,0.947,0.95,0.971,0.97,0.973,0.922,0.919,0.925,37.78,36.54,38.68,36.7,35.44,37.65,0,0,0,0,0,0,0.612,0,0.064,0.17,0.83,0.17,48
1552255200000,2019,3,2018,6,24,7,0.393,0.0647,0.328,18906.5,114.1,114.1,112.5,3,3,3,649.3,639,656.8,542.3,532,107,107,107,0,0,0,0.165,0.163,0.167,542.3,532,549.8,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.263,0.257,0.267,0.163,0.156,0.168,0.0069,0.0066,0.0072,0.613,0.596,0.625,0.026,0.025,0.027,22.89,22.85,22.95,0.95,0.949,0.951,0.973,0.971,0.974,0.924,0.922,0.926,38.56,37.89,39.04,37.51,36.81,38.02,0,0,0,0,0,0,0.625,0,0.065,0.16,0.83,0.17,48.1
1552860000000,2019,3,2018,6,25,7,0.373,0.0647,0.308,17789.8,109.9,109.9,105.9,3,3,3,616.2,594.4,636.5,509.2,487.4,107,107,107,-3.248e-14,-5.684e-14,0,0.174,0.168,0.18,509.2,487.4,529.5,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.244,0.232,0.256,0.142,0.129,0.155,0.006,0.0054,0.0066,0.558,0.523,0.591,0.024,0.022,0.025,23.08,22.96,23.2,0.947,0.945,0.949,0.97,0.97,0.971,0.919,0.917,0.922,36.38,34.93,37.73,35.3,33.89,36.64,0,0,0,0,0,0,0.588,0,0.065,0.17,0.83,0.17,47.7
1553464800000,2019,3,2018,6,26,7,0.35,0.0647,0.285,16195.2,96.4,96.4,96.4,2,2,2,579,574.2,588.7,472,467.2,107,107,107,-2.436e-14,-5.684e-14,5.684e-14,0.185,0.182,0.186,472,467.2,481.7,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.223,0.22,0.229,0.122,0.12,0.126,0.0051,0.005,0.0053,0.606,0.598,0.623,0.025,0.025,0.026,23.19,23.13,23.22,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.34,50.9,52.22,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.18,0.81,0.19,46.3
1554069600000,2019,4,2018,7,27,7,0.352,0.0756,0.276,16191.7,96.4,96.4,96.38,2,2,2,581.6,574.7,593.9,456.6,449.7,125,125,125,-1.624e-14,-5.684e-14,0,0.215,0.21,0.217,456.6,449.7,468.9,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.219,0.215,0.226,0.114,0.111,0.12,0.0048,0.0047,0.0051,0.584,0.572,0.605,0.025,0.024,0.026,23.2,23.12,23.24,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.74,49.11,50.87,48.19,48.13,48.2,0,0,0,0,0,0,0.535,0,0.076,0.21,0.78,0.22,46
1554674400000,2019,4,2018,7,28,7,0.367,0.0756,0.291,16195.2,96.4,96.4,96.4,2,2,2,606.1,598.5,610.5,481.1,473.5,125,125,125,0,-5.684e-14,5.684e-14,0.206,0.205,0.209,481.1,473.5,485.5,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.233,0.229,0.235,0.126,0.122,0.128,0.0053,0.0052,0.0054,0.626,0.613,0.634,0.026,0.026,0.027,23.05,23.02,23.09,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.99,51.29,52.4,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.076,0.21,0.79,0.21,44.1
1555279200000,2019,4,2018,7,29,7,0.368,0.0756,0.292,16195.2,96.4,96.4,96.4,2,2,2,607.7,600.4,612.7,482.7,475.4,125,125,125,-1.624e-14,-5.684e-14,0,0.206,0.204,0.208,482.7,475.4,487.7,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.234,0.23,0.237,0.127,0.123,0.129,0.0054,0.0052,0.0055,0.629,0.616,0.638,0.027,0.026,0.027,23.04,23.01,23.08,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,52.13,51.47,52.6,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.076,0.21,0.79,0.21,44
1555884000000,2019,4,2018,7,30,7,0.353,0.0756,0.277,16132.9,96.4,96.4,96.03,2,2,2,583.4,565.7,598.5,458.4,440.7,125,125,125,8.12e-15,0,5.684e-14,0.214,0.209,0.221,458.4,440.7,473.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.212,0.229,0.115,0.107,0.122,0.0049,0.0045,0.0052,0.588,0.559,0.613,0.025,0.023,0.026,23.19,23.09,23.3,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.89,48.21,51.29,48.01,47.24,48.2,0,0,0,0,0,0,0.533,0,0.076,0.21,0.78,0.22,45.7
1556488800000,2019,4,2018,7,31,7,0.328,0.0851,0.243,14522.8,93.25,93.25,86.45,2,2,2,542.4,526.6,559.4,401.7,379.6,140.7,125,147,-1.624e-14,-5.684e-14,5.684e-14,0.26,0.223,0.279,401.7,379.6,434.4,990,990,990,966,966,966.1,24,23.9,24,0.198,0.19,0.209,0.0886,0.0782,0.104,0.0037,0.0033,0.0044,0.5,0.467,0.549,0.021,0.019,0.023,23.46,23.33,23.56,0.955,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,44.11,41.77,47.58,43.22,40.93,46.62,0,0,0,0,0,0,0.48,0,0.085,0.26,0.74,0.26,44.3
1557093600000,2019,5,2018,8,32,7,0.307,0.0889,0.218,13006.1,80.81,80.81,77.42,2,2,2,506.8,490.2,522,359.8,343.2,147,147,147,0,-5.684e-14,5.684e-14,0.29,0.282,0.3,359.8,343.2,374.9,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.183,0.177,0.189,0.0688,0.061,0.076,0.0029,0.0025,0.0032,0.438,0.413,0.46,0.018,0.017,0.019,23.68,23.59,23.78,0.95,0.947,0.952,0.975,0.972,0.979,0.926,0.921,0.932,39.68,37.92,41.28,38.71,36.84,40.4,0,0,0,0,0,0,0.43,0,0.089,0.29,0.71,0.29,42.4
1557698400000,2019,5,2018,8,33,7,0.281,0.0889,0.192,11473.7,72.39,72.39,68.3,2,2,2,464.9,444.6,484.5,317.9,297.6,147,147,147,0,0,0,0.317,0.303,0.331,317.9,297.6,337.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.169,0.161,0.175,0.0491,0.0395,0.0583,0.002,0.0016,0.0024,0.375,0.344,0.404,0.015,0.014,0.017,23.93,23.82,24.06,0.944,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,35.2,33,37.31,34.15,32.01,36.2,0,0,0,0,0,0,0.379,0,0.089,0.32,0.68,0.32,40.8
1558303200000,2019,5,2018,8,34,7,0.253,0.0889,0.164,9827.5,62.56,62.56,58.5,2,2,2,418.8,400,437.7,271.8,253,147,147,147,0,0,0,0.351,0.336,0.367,271.8,253,290.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.146,0.159,0.0273,0.0184,0.0362,0.0011,0.00075,0.0015,0.306,0.277,0.334,0.012,0.011,0.014,24.21,24.1,24.32,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.15,28.07,32.25,29.25,27.23,31.28,0,0,0,0,0,0,0.325,0,0.089,0.35,0.65,0.35,38.8
1558908000000,2019,5,2018,8,35,7,0.228,0.0841,0.144,8572.92,53.36,53.36,51.03,2,1,1.7142857142857142,376.4,360.4,393.7,237.4,223.2,139,119,147,8.12e-15,-2.842e-14,2.842e-14,0.369,0.326,0.397,237.4,223.2,246.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.14,0.135,0.143,0.0159,0.0147,0.0167,0.00064,0.00059,0.00068,0.302,0.256,0.404,0.012,0.01,0.016,24.42,24.32,24.54,0.936,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,33.98,26,52.31,32.4,25.22,48.2,0,0,0,0,0,0,0.283,0,0.084,0.37,0.63,0.37,37.6
1559512800000,2019,6,2018,9,36,7,0.206,0.072,0.134,8177.93,51.05,51.05,48.68,2,1,1.2857142857142858,340.9,327.8,355.1,221.9,208.8,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.349,0.335,0.363,221.9,208.8,236.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.138,0.0146,0.0135,0.0158,0.00059,0.00054,0.00064,0.345,0.25,0.398,0.014,0.01,0.016,24.55,24.48,24.6,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,43.19,25.72,52.08,41.47,24.95,48.2,0,0,0,0,0,0,0.27,0,0.072,0.35,0.65,0.35,39.7
1560117600000,2019,6,2018,9,37,7,0.188,0.072,0.116,7312.17,46.29,46.29,43.52,1,1,1,311.5,299.6,323.7,192.5,180.7,119,119,119,-1.218e-14,-2.842e-14,0,0.382,0.368,0.397,192.5,180.7,204.7,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0121,0.0111,0.0132,0.00048,0.00044,0.00053,0.337,0.316,0.359,0.013,0.013,0.014,24.71,24.62,24.79,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.929,0.936,44.42,41.66,47.24,43.52,40.81,46.29,0,0,0,0,0,0,0.242,0,0.072,0.38,0.62,0.38,38.9
1560722400000,2019,6,2018,9,38,7,0.173,0.072,0.101,6281.73,39.92,39.92,37.39,1,1,1,285.8,276.4,296.1,166.8,157.4,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.417,0.402,0.431,166.8,157.4,177.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.11,0.117,0.00993,0.00913,0.0108,0.00039,0.00036,0.00043,0.291,0.275,0.31,0.012,0.011,0.012,24.87,24.81,24.92,0.945,0.942,0.948,0.973,0.97,0.978,0.919,0.913,0.927,38.42,36.22,40.83,37.39,35.13,39.92,0,0,0,0,0,0,0.208,0,0.072,0.42,0.58,0.42,36.3
1561327200000,2019,6,2018,9,39,7,0.16,0.072,0.0879,5441.53,34.45,34.45,32.39,1,1,1,264.4,255.3,273.4,145.4,136.3,119,119,119,-4.06e-15,-2.842e-14,0,0.45,0.435,0.466,145.4,136.3,154.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00811,0.00734,0.00887,0.00032,0.00029,0.00035,0.253,0.237,0.269,0.01,0.0094,0.011,24.99,24.94,25.04,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.39,31.26,35.52,32.39,30.32,34.45,0,0,0,0,0,0,0.18,0,0.0721,0.45,0.55,0.45,34
1561932000000,2019,7,2018,10,40,7,0.148,0.0653,0.0822,5089.8,32.34,32.34,30.3,1,1,1,243.9,235.4,252.9,135.9,127.4,108,108,108,-2.03e-15,-1.421e-14,0,0.443,0.427,0.459,135.9,127.4,144.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0985,0.105,0.00731,0.00658,0.00807,0.00029,0.00026,0.00032,0.235,0.22,0.251,0.0093,0.0086,0.0099,25.1,25.04,25.17,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.23,29.23,33.34,30.3,28.35,32.34,0,0,0,0,0,0,0.168,0,0.0658,0.44,0.56,0.44,34.4
1562536800000,2019,7,2018,10,41,7,0.137,0.0653,0.0712,4386.21,27.8,27.8,26.11,1,1,1,225.7,219.3,232.9,117.7,111.3,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.479,0.464,0.493,117.7,111.3,124.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0951,0.0928,0.0976,0.00575,0.00521,0.00637,0.00023,0.0002,0.00025,0.202,0.191,0.215,0.0079,0.0075,0.0085,25.24,25.19,25.29,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,26.92,25.37,28.66,26.11,24.6,27.8,0,0,0,0,0,0,0.145,0,0.0658,0.48,0.52,0.48,32
1563141600000,2019,7,2018,10,42,7,0.128,0.0653,0.0627,3834.72,24.16,24.16,22.83,1,1,1,211.6,205.9,217.3,103.6,97.86,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.511,0.497,0.525,103.6,97.86,109.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0901,0.0881,0.0921,0.00456,0.00407,0.00504,0.00018,0.00016,0.0002,0.177,0.167,0.187,0.0069,0.0065,0.0073,25.35,25.31,25.4,0.914,0.911,0.918,0.969,0.968,0.97,0.886,0.882,0.89,23.54,22.26,24.9,22.83,21.54,24.16,0,0,0,0,0,0,0.127,0,0.0653,0.51,0.49,0.51,30
1563746400000,2019,7,2018,10,43,7,0.12,0.0653,0.0546,0,0,0,0,1,1,1,198.2,192.5,203.9,90.2,84.46,108,108,108,0,-1.421e-14,1.421e-14,0.545,0.53,0.561,90.2,84.46,95.94,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0854,0.0833,0.0874,0.00342,0.00293,0.0039,0.00013,0.00011,0.00015,0.153,0.143,0.163,0.006,0.0056,0.0064,25.44,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.54,0.46,0.54,0
1564351200000,2019,7,2018,10,44,7,0.112,0.0601,0.0522,0,0,0,0,1,1,1,185.8,179.1,191.1,86.39,80.36,99.43,93,108,4.06e-15,-1.421e-14,1.421e-14,0.534,0.497,0.573,86.39,80.36,93.99,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.083,0.0819,0.0849,0.00309,0.00258,0.00374,0.00012,0.0001,0.00015,0.145,0.135,0.158,0.0057,0.0053,0.0062,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0598,0.54,0.47,0.53,0
1564956000000,2019,8,2018,11,45,7,0.103,0.0562,0.047,0,0,0,0,1,1,1,170.8,165.1,176.6,77.78,72.11,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.545,0.527,0.563,77.78,72.11,83.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0792,0.0772,0.0813,0.00236,0.00188,0.00286,0.000092,0.000074,0.00011,0.129,0.119,0.139,0.0051,0.0047,0.0055,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.55,0.46,0.54,0
1565560800000,2019,8,2018,11,46,7,0.0955,0.0562,0.0393,0,0,0,0,1,1,1,157.9,153.4,163.2,64.93,60.36,93,93,93,0,-1.421e-14,1.421e-14,0.589,0.57,0.606,64.93,60.36,70.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0731,0.0765,0.00127,0.000881,0.00172,0.00005,0.000035,0.000067,0.106,0.0979,0.116,0.0042,0.0038,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.59,0.41,0.59,0
1566165600000,2019,8,2018,11,47,7,0.0894,0.0562,0.0332,0,0,0,0,1,1,1,147.9,143.8,152,54.89,50.79,93,93,93,-5.714e-21,-1.421e-14,7.105e-15,0.629,0.612,0.647,54.89,50.79,58.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0726,0.000416,0.0000671,0.000764,0.000016,0.0000026,0.00003,0.0884,0.082,0.0955,0.0035,0.0032,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.63,0.37,0.63,0
1566770400000,2019,8,2018,11,48,7,0.0845,0.0544,0.00552,322.162,13.42,13.42,1.918,1,0,0.14285714285714285,139.6,135.9,142.4,49.65,44.22,90,72,93,40.52,1.421e-14,49.42,0.644,0.53,0.678,9.123,0,63.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0722,0.000168,0,0.00118,0.0000066,0,0.000046,0.0753,0.0708,0.102,0.003,0.0028,0.004,25.42,25.4,25.43,0.126,0,0.879,0.137,0,0.96,0.121,0,0.844,1.998,0,13.98,1.918,0,13.42,6,0,0,0.857,0,0,0.0107,0.857,0.07898,0.64,0.065,0.94,3.81
1567375200000,2019,9,2018,12,49,7,0.0768,0.0435,0.029,0,0,0,0,1,0,0.8571428571428571,127,121.4,132.8,55.03,49.36,72,72,72,7.051,-1.421e-14,49.36,0.567,0.542,0.593,47.98,0,60.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.000435,0,0.000922,0.000017,0,0.000036,0.0868,0.0708,0.0967,0.0034,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0478,0.57,0.38,0.62,0
1567980000000,2019,9,2018,12,50,7,0.0692,0.0435,0,0,0,0,0,0,0,0,114.5,110.2,119.5,42.49,38.15,72,72,72,42.49,38.15,47.45,0.63,0.603,0.654,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0692,0.63,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0637,0.0435,0,0,0,0,0,0,0,0,105.4,102.8,108.8,33.39,30.77,72,72,72,33.39,30.77,36.79,0.684,0.662,0.701,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0637,0.68,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0602,0.0435,0,0,0,0,0,0,0,0,99.49,97.03,102,27.49,25.03,72,72,72,27.49,25.03,29.95,0.724,0.706,0.742,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0602,0.72,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0568,0.0332,0,0,0,0,0,0,0,0,93.98,92.38,96.21,39.13,24.21,54.86,52,72,39.13,24.21,43.39,0.583,0.545,0.748,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0568,0.58,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0569,0.0314,0,0,0,0,0,0,0,0,94.1,90.74,97.3,42.1,38.74,52,52,52,42.1,38.74,45.3,0.553,0.534,0.573,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0569,0.55,0,1,0
1571004000000,2019,10,2019,1,2,7,0.056,0.0314,0,0,0,0,0,0,0,0,92.65,88.55,96.21,40.65,36.55,52,52,52,40.65,36.55,44.21,0.562,0.54,0.587,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.056,0.56,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0525,0.0314,0,0,0,0,0,0,0,0,86.75,85.54,88.28,34.75,33.54,52,52,52,34.75,33.54,36.28,0.599,0.589,0.608,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0525,0.6,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0531,0.0309,0,0,0,0,0,0,0,0,87.73,86.91,88.55,36.59,35.46,51.14,50,52,36.59,35.46,38.55,0.583,0.565,0.595,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0531,0.58,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0562,0.0302,0,0,0,0,0,0,0,0,92.93,88.83,98.67,42.93,38.83,50,50,50,42.93,38.83,48.67,0.539,0.507,0.563,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0562,0.54,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0633,0.0302,0.0245,0,0,0,0,1,0,0.7142857142857143,104.6,99.49,110.4,54.61,49.49,50,50,50,14.18,-7.105e-15,49.76,0.479,0.453,0.503,40.43,0,60.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000401,0,0.000887,0.000016,0,0.000035,0.0847,0.0708,0.0958,0.0033,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0388,0.48,0.39,0.61,0
1574028000000,2019,11,2019,2,7,7,0.0724,0.0302,0.0422,2239.72,16.39,16.39,13.33,1,1,1,119.7,112.9,123.5,69.72,62.89,50,50,50,0,0,0,0.418,0.405,0.443,69.72,62.89,73.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0717,0.00168,0.0011,0.002,0.000066,0.000043,0.000078,0.109,0.0993,0.116,0.0043,0.0039,0.0045,25.39,25.38,25.4,0.787,0,0.933,0.823,0,0.96,0.755,0,0.895,13.89,0,17.08,13.33,0,16.39,0,1,0,0,0.143,0,0.0741,0.143,0.0302,0.42,0.58,0.42,30.9
1574632800000,2019,11,2019,2,8,7,0.0775,0.031,0.0465,2875.87,17.81,17.81,17.12,1,1,1,128.1,123,130.1,76.84,71.11,51.29,50,59,4.06e-15,0,1.421e-14,0.4,0.385,0.453,76.84,71.11,79.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0715,0.0739,0.00228,0.00179,0.00254,0.000089,0.00007,0.000099,0.122,0.113,0.127,0.0048,0.0044,0.005,25.38,25.37,25.39,0.932,0.919,0.938,0.96,0.96,0.96,0.895,0.883,0.901,17.83,16.28,18.55,17.12,15.62,17.81,0,0,0,0,0,0,0.0951,0,0.031,0.4,0.6,0.4,37.1
1575237600000,2019,12,2019,3,9,7,0.0885,0.0357,0.0528,3250.26,21.34,21.34,19.35,1,1,1,146.4,133.7,156.1,87.36,74.67,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.404,0.378,0.441,87.36,74.67,97.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0735,0.0814,0.00318,0.0021,0.004,0.00012,0.000082,0.00016,0.142,0.119,0.159,0.0056,0.0047,0.0062,25.36,25.35,25.38,0.925,0.914,0.939,0.964,0.96,0.967,0.891,0.884,0.901,20.07,17.44,22.06,19.35,16.75,21.34,0,0,0,0,0,0,0.107,0,0.0357,0.4,0.6,0.4,36.7
1575842400000,2019,12,2019,3,10,7,0.0932,0.0357,0.0575,3517.93,21.51,21.51,20.94,1,1,1,154.1,152.8,156.9,95.14,93.81,59,59,59,4.06e-15,0,1.421e-14,0.383,0.376,0.386,95.14,93.81,97.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0803,0.0817,0.00384,0.00372,0.00407,0.00015,0.00015,0.00016,0.156,0.153,0.16,0.0061,0.006,0.0063,25.35,25.35,25.35,0.916,0.913,0.917,0.967,0.966,0.968,0.885,0.884,0.886,21.66,21.39,22.23,20.94,20.67,21.51,0,0,0,0,0,0,0.116,0,0.0357,0.38,0.62,0.38,37.7
1576447200000,2019,12,2019,3,11,7,0.0972,0.0357,0.0615,3760.01,23.88,23.88,22.38,1,1,1,160.7,156.6,167,101.7,97.64,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.367,0.353,0.377,101.7,97.64,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0816,0.0853,0.0044,0.00405,0.00493,0.00017,0.00016,0.00019,0.167,0.16,0.179,0.0066,0.0063,0.007,25.35,25.35,25.36,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.889,23.1,22.17,24.62,22.38,21.46,23.88,0,0,0,0,0,0,0.124,0,0.0357,0.37,0.63,0.37,38.7
1577052000000,2019,12,2019,3,12,7,0.104,0.0357,0.0686,4230.99,28.7,28.7,25.18,1,1,1,172.4,164.6,187,113.4,105.6,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.343,0.316,0.359,113.4,105.6,128,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0844,0.0923,0.00539,0.00472,0.00663,0.00021,0.00019,0.00026,0.188,0.174,0.214,0.0074,0.0068,0.0084,25.36,25.35,25.36,0.92,0.915,0.93,0.97,0.97,0.97,0.893,0.887,0.902,25.96,24.01,29.59,25.18,23.29,28.7,0,0,0,0,0,0,0.14,0,0.0354,0.34,0.66,0.34,40.7
1577656800000,2019,12,2019,3,13,7,0.122,0.0417,0.0807,5036.06,31.96,31.96,29.98,1,1,1,202.5,190,215.2,133.5,124.7,69,59,73,0,0,0,0.34,0.306,0.369,133.5,124.7,142.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0929,0.0991,0.00709,0.00635,0.00783,0.00028,0.00025,0.00031,0.225,0.21,0.241,0.0088,0.0082,0.0095,25.34,25.27,25.39,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.9,28.8,32.95,29.98,27.94,31.96,0,0,0,0,0,0,0.167,0,0.0413,0.34,0.66,0.34,41.3
1578261600000,2020,1,2019,4,14,7,0.138,0.0442,0.0937,5860.86,37.35,37.35,34.89,1,1,1,227.9,218.2,238.4,154.9,145.2,73,73,73,0,0,0,0.321,0.306,0.335,154.9,145.2,165.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.1,0.107,0.00892,0.00809,0.00981,0.00035,0.00032,0.00039,0.264,0.247,0.283,0.01,0.0097,0.011,25.17,25.09,25.24,0.94,0.937,0.944,0.97,0.97,0.973,0.912,0.909,0.918,35.95,33.66,38.4,34.89,32.65,37.35,0,0,0,0,0,0,0.194,0,0.0443,0.32,0.68,0.32,42.5
1578866400000,2020,1,2019,4,15,7,0.154,0.0442,0.11,6970.57,44.89,44.89,41.49,1,1,1,255.4,241.9,269.8,182.4,168.9,73,73,73,-8.12e-15,-2.842e-14,0,0.286,0.271,0.302,182.4,168.9,196.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.109,0.118,0.0113,0.0101,0.0125,0.00045,0.0004,0.00049,0.313,0.289,0.339,0.012,0.011,0.013,24.97,24.88,25.06,0.949,0.945,0.954,0.978,0.974,0.98,0.929,0.921,0.935,42.4,39.23,45.81,41.49,38.22,44.89,0,0,0,0,0,0,0.231,0,0.044,0.29,0.71,0.29,45.3
1579471200000,2020,1,2019,4,16,7,0.181,0.0442,0.137,8361.45,54.66,54.66,49.77,2,1,1.4285714285714286,299,275.6,323.2,226,202.6,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.245,0.226,0.265,226,202.6,250.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.12,0.137,0.015,0.013,0.0171,0.0006,0.00051,0.00068,0.322,0.246,0.392,0.013,0.0098,0.016,24.78,24.71,24.85,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.19,26.1,52.62,38.51,25.32,48.2,0,0,0,0,0,0,0.277,0,0.044,0.24,0.76,0.24,46.2
1580076000000,2020,1,2019,4,17,7,0.223,0.0462,0.177,10708.9,70.78,70.78,63.74,2,2,2,368.9,333.3,410.9,292.4,260.3,76.43,73,85,0,0,0,0.207,0.191,0.219,292.4,260.3,325.9,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.141,0.165,0.037,0.0219,0.0528,0.0015,0.00088,0.0022,0.329,0.281,0.38,0.013,0.011,0.015,24.43,24.17,24.65,0.938,0.931,0.945,0.97,0.97,0.97,0.91,0.904,0.916,32.86,29.31,36.49,31.87,28.43,35.39,0,0,0,0,0,0,0.354,0,0.046,0.21,0.79,0.21,48
1580680800000,2020,2,2019,5,18,7,0.282,0.0514,0.231,13963.5,92.6,92.6,83.12,2,2,2,466.9,424.9,512.4,381.9,339.9,85,85,85,0,0,0,0.183,0.166,0.2,381.9,339.9,427.4,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.185,0.17,0.201,0.0793,0.0594,0.101,0.0033,0.0024,0.0042,0.464,0.401,0.533,0.019,0.016,0.022,23.83,23.56,24.09,0.952,0.947,0.957,0.978,0.972,0.98,0.931,0.92,0.938,42.49,38.01,47.24,41.56,36.93,46.3,0,0,0,0,0,0,0.462,0,0.051,0.18,0.82,0.18,49.5
1581285600000,2020,2,2019,5,19,7,0.361,0.0514,0.309,17870.9,123.5,123.5,106.4,3,2,2.5714285714285716,596.2,531.8,678.4,511.2,446.8,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.144,0.125,0.16,511.2,446.8,593.4,990,990,990,966.3,966,966.6,23.7,23.4,24,0.241,0.208,0.287,0.145,0.11,0.197,0.0061,0.0046,0.0084,0.604,0.541,0.694,0.025,0.023,0.03,23.12,22.69,23.45,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,44.05,36.12,52.51,42.34,35.03,48.2,0,0,0,0,0,0,0.591,0,0.052,0.14,0.86,0.14,49.5
1581890400000,2020,2,2019,5,20,7,0.505,0.0566,0.449,24611.9,167.2,167.2,146.5,4,3,3.2857142857142856,835.2,713.1,966.2,741.7,628.1,93.57,85,105,0,0,0,0.112,0.102,0.12,741.7,628.1,861.2,990,990,990,967.2,966.8,967.8,22.8,22.2,23.2,0.385,0.307,0.486,0.291,0.221,0.356,0.013,0.0095,0.016,0.925,0.752,1.08,0.041,0.032,0.048,21.83,21.16,22.5,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.51,40.9,52.03,44.94,40,48.2,0,0,0,0,0,0,0.814,0,0.056,0.11,0.89,0.11,48.7
1582495200000,2020,2,2019,5,21,7,0.675,0.0702,0.605,31296.8,192.8,192.8,186.3,4,4,4,1117,1013,1189,1000,907.8,116.1,105,183,1.624e-14,0,1.137e-13,0.104,0.0894,0.154,1000,907.8,1070,990,990,990,968.3,967.9,968.5,21.7,21.5,22.1,0.634,0.529,0.724,0.462,0.378,0.581,0.021,0.017,0.027,1.37,1.16,1.6,0.063,0.052,0.074,20.36,19.95,20.9,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.67,44.46,49.99,46.57,43.57,48.2,0,0,0,0,0,0,1.03,0,0.07,0.1,0.9,0.1,46.4
1583100000000,2020,3,2019,6,22,7,0.762,0.111,0.646,32146.3,192.8,192.8,191.3,4,4,4,1259,1203,1320,1076,1020,183,183,183,7.567,0,36.9,0.145,0.139,0.152,1069,1020,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.754,0.68,0.812,0.577,0.469,0.648,0.027,0.022,0.031,1.62,1.43,1.76,0.076,0.067,0.083,19.66,19.33,20.03,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.13,47.85,49.94,47.84,46.9,48.2,0,0,0,0,0,0,1.06,0,0.116,0.15,0.85,0.15,42.2
1583704800000,2020,3,2019,6,23,7,0.863,0.111,0.665,32029,192.8,192.8,190.6,4,4,4,1427,1347,1502,1244,1164,183,183,183,143.5,63.93,219,0.129,0.122,0.136,1100,1100,1100,990,990,990,969.2,969,969.5,20.8,20.5,21,0.857,0.824,0.892,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.84,0.087,0.084,0.09,18.95,18.67,19.24,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.67,47.94,49.45,47.66,46.98,48.2,0,0,0,0,0,0,1.06,0,0.198,0.13,0.77,0.23,37.1
1584309600000,2020,3,2019,6,24,7,0.995,0.111,0.665,30731.9,186.7,186.7,182.9,4,4,4,1645,1537,1742,1462,1354,183,183,183,362.2,254.1,458.5,0.111,0.105,0.119,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.913,0.901,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.19,17.87,18.55,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.67,45.82,47.61,45.73,44.9,46.66,0,0,0,0,0,0,1.02,0,0.33,0.11,0.67,0.33,30.9
1584914400000,2020,3,2019,6,25,7,1.13,0.111,0.665,29407.8,178.5,178.5,175,4,4,4,1872,1772,1988,1689,1589,183,183,183,589.2,489,704.6,0.0979,0.0921,0.103,1100,1100,1100,990,990,990,970.7,970.4,971.1,19.3,18.9,19.6,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.44,17.07,17.77,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.65,43.64,45.54,43.76,42.77,44.63,0,0,0,0,0,0,0.972,0,0.465,0.098,0.59,0.41,26
1585519200000,2020,3,2019,6,26,7,1.36,0.125,0.665,27594.2,169.6,169.6,164.3,4,4,4,2247,2041,2433,2040,1858,207.3,183,217,939.7,758.1,1116,0.0922,0.0867,0.0993,1100,1100,1100,990,990,990,971.7,971.2,972.1,18.3,17.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,15.98,16.93,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.93,40.73,43.27,41.06,39.81,42.4,0,0,0,0,0,0,0.913,0,0.695,0.092,0.49,0.51,20.3
1586124000000,2020,4,2019,7,27,7,1.6,0.131,0.665,25770.2,157.7,157.7,153.4,4,4,4,2643,2490,2778,2426,2273,217,217,217,1326,1173,1461,0.0822,0.0781,0.0872,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.15,15.84,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.922,39.35,38.47,40.35,38.35,37.42,39.41,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
1586728800000,2020,4,2019,7,28,7,1.75,0.131,0.665,24637.5,148.7,148.7,146.7,4,4,4,2886,2814,2950,2669,2597,217,217,217,1569,1497,1633,0.0752,0.0736,0.0771,1100,1100,1100,990,990,990,973.2,973.1,973.4,16.8,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.73,15.06,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.75,37.33,38.23,36.66,36.22,37.17,0,0,0,0,0,0,0.815,0,1.085,0.075,0.38,0.62,14.1
1587333600000,2020,4,2019,7,29,7,1.79,0.131,0.665,24311.3,146.3,146.3,144.7,4,4,4,2956,2898,2986,2739,2681,217,217,217,1639,1581,1669,0.0735,0.0727,0.0749,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.72,14.64,14.86,0.939,0.939,0.94,0.97,0.97,0.971,0.911,0.911,0.913,37.29,37.08,37.68,36.18,35.97,36.58,0,0,0,0,0,0,0.804,0,1.125,0.073,0.37,0.63,13.6
1587938400000,2020,4,2019,7,30,7,1.66,0.147,0.665,25330.4,154.3,154.3,150.8,4,4,4,2738,2609,2862,2496,2333,242.3,217,276,1396,1233,1545,0.0888,0.0758,0.106,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.24,14.95,15.55,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.914,0.92,38.73,37.92,39.57,37.69,36.84,38.58,0,0,0,0,0,0,0.838,0,0.995,0.089,0.4,0.6,15.3
1588543200000,2020,5,2019,8,31,7,1.48,0.167,0.665,26715.5,162.5,162.5,159,4,4,4,2441,2316,2567,2165,2040,276,276,276,1065,939.9,1191,0.113,0.108,0.119,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.66,16.26,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.926,40.67,39.85,41.48,39.76,38.88,40.62,0,0,0,0,0,0,0.883,0,0.815,0.11,0.45,0.55,18.1
1589148000000,2020,5,2019,8,32,7,1.27,0.167,0.665,28230.9,172.7,172.7,168,4,4,4,2105,1942,2275,1829,1666,276,276,276,729.4,565.7,898.8,0.131,0.121,0.142,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.78,16.36,17.21,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.87,41.75,44.04,42.01,40.91,43.16,0,0,0,0,0,0,0.934,0,0.605,0.13,0.52,0.48,22.2
1589752800000,2020,5,2019,8,33,7,1.06,0.167,0.665,30066.9,183.1,183.1,179,4,4,4,1759,1638,1889,1483,1362,276,276,276,382.7,262,513.1,0.157,0.146,0.168,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.81,17.38,18.21,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.66,44.5,46.72,44.74,43.61,45.79,0,0,0,0,0,0,0.994,0,0.395,0.16,0.63,0.37,28.4
1590357600000,2020,5,2019,8,34,7,0.907,0.167,0.665,31624.8,191.8,191.8,188.2,4,4,4,1499,1405,1602,1223,1129,276,276,276,123,28.9,225.9,0.184,0.172,0.196,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.87,0.829,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.085,0.092,18.7,18.33,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.02,47.03,48.93,47.06,46.09,47.95,0,0,0,0,0,0,1.05,0,0.242,0.18,0.73,0.27,34.9
1590962400000,2020,6,2019,9,35,7,0.739,0.127,0.607,30764.3,192.8,192.8,183.1,4,4,4,1221,1101,1359,1011,891.1,210,210,210,7.006,-1.137e-13,49.04,0.173,0.155,0.191,1004,891.1,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.682,0.541,0.832,0.488,0.37,0.648,0.023,0.017,0.031,1.45,1.15,1.78,0.068,0.053,0.085,19.96,19.19,20.63,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.81,43.03,49.74,45.78,42.17,48.2,0,0,0,0,0,0,1.02,0,0.132,0.17,0.82,0.18,41.6
1591567200000,2020,6,2019,9,36,7,0.602,0.11,0.492,26235.8,164.2,164.2,156.2,4,3,3.857142857142857,996.1,928.6,1072,814.1,767.6,182,161,210,0,-1.137e-13,1.137e-13,0.182,0.162,0.207,814.1,767.6,861.9,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.464,0.416,0.514,0.333,0.311,0.356,0.015,0.014,0.016,1.03,0.965,1.1,0.046,0.043,0.05,21.11,20.77,21.37,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.928,0.937,42,39.3,51.3,40.76,38.3,48.2,0,0,0,0,0,0,0.868,0,0.11,0.18,0.82,0.18,43.6
1592172000000,2020,6,2019,9,37,7,0.525,0.0974,0.428,23608.2,144.6,144.6,140.5,3,3,3,868.3,826.2,912.8,707.3,665.2,161,161,161,0,0,0,0.186,0.176,0.195,707.3,665.2,751.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.368,0.341,0.402,0.273,0.245,0.303,0.012,0.011,0.013,0.902,0.828,0.985,0.04,0.036,0.044,21.72,21.46,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.05,45.69,50.47,46.84,44.78,48.2,0,0,0,0,0,0,0.781,0,0.097,0.19,0.82,0.18,45
1592776800000,2020,6,2019,9,38,7,0.473,0.0974,0.376,21264.4,132.2,132.2,126.6,3,3,3,781.9,750.8,813.6,620.9,589.8,161,161,161,0,0,0,0.206,0.198,0.214,620.9,589.8,652.6,990,990,990,967,966.9,967.2,23,22.8,23.1,0.316,0.298,0.334,0.216,0.195,0.237,0.0094,0.0084,0.01,0.753,0.701,0.807,0.033,0.03,0.035,22.22,22.04,22.4,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.06,41.17,44.95,42.19,40.29,44.05,0,0,0,0,0,0,0.703,0,0.097,0.21,0.79,0.21,45
1593381600000,2020,6,2019,9,39,7,0.426,0.108,0.318,18024.9,118.4,118.4,107.3,3,2,2.857142857142857,704.6,671.8,738.5,525.7,485.8,178.9,161,186,8.12e-15,-5.684e-14,5.684e-14,0.255,0.218,0.277,525.7,485.8,577.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.264,0.242,0.291,0.153,0.128,0.187,0.0066,0.0055,0.0081,0.611,0.547,0.68,0.026,0.023,0.029,22.67,22.47,22.82,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.917,0.937,39.47,35.04,51.87,38.06,33.98,48.2,0,0,0,0,0,0,0.596,0,0.108,0.25,0.75,0.25,42.3
1593986400000,2020,7,2019,10,40,7,0.382,0.112,0.269,15713.4,96.4,96.4,93.53,2,2,2,631.4,602.6,661.1,445.4,416.6,186,186,186,0,-5.684e-14,5.684e-14,0.295,0.281,0.309,445.4,416.6,475.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.22,0.207,0.236,0.109,0.0956,0.123,0.0046,0.004,0.0053,0.572,0.526,0.622,0.024,0.022,0.027,23,22.83,23.16,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.07,45.23,50.89,46.77,44.33,48.2,0,0,0,0,0,0,0.52,0,0.113,0.29,0.7,0.3,41.1
1594591200000,2020,7,2019,10,41,7,0.344,0.112,0.232,13735.7,86.88,86.88,81.76,2,2,2,568.9,544.4,593.6,382.9,358.4,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.327,0.313,0.342,382.9,358.4,407.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.195,0.186,0.204,0.0797,0.0682,0.0914,0.0033,0.0028,0.0039,0.476,0.439,0.513,0.02,0.018,0.022,23.36,23.22,23.51,0.953,0.95,0.955,0.978,0.974,0.98,0.932,0.925,0.936,41.78,39.24,44.33,40.88,38.23,43.44,0,0,0,0,0,0,0.454,0,0.112,0.33,0.67,0.33,39.9
1595196000000,2020,7,2019,10,42,7,0.312,0.112,0.199,11810.6,74.95,74.95,70.3,2,2,2,515.9,494.9,537.5,329.9,308.9,186,186,186,-8.12e-15,-5.684e-14,0,0.361,0.346,0.376,329.9,308.9,351.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.184,0.0547,0.0448,0.0649,0.0023,0.0019,0.0027,0.396,0.365,0.429,0.016,0.015,0.018,23.68,23.55,23.81,0.945,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.22,33.98,38.52,35.15,32.96,37.47,0,0,0,0,0,0,0.391,0,0.113,0.36,0.64,0.36,37.9
1595800800000,2020,7,2019,10,43,7,0.284,0.107,0.177,10537.1,65.13,65.13,62.72,2,2,2,470.3,450.9,489.1,293.1,278,177.1,155,186,0,0,0,0.376,0.338,0.401,293.1,278,303.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.158,0.167,0.0374,0.0302,0.0421,0.0015,0.0012,0.0017,0.34,0.318,0.356,0.014,0.013,0.015,23.94,23.84,24.03,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.33,30.62,33.57,31.36,29.7,32.57,0,0,0,0,0,0,0.348,0,0.107,0.38,0.62,0.38,37.1
1596405600000,2020,8,2019,11,44,7,0.257,0.0937,0.163,9754.29,62.1,62.1,58.06,2,2,2,425.2,406.8,444,270.2,251.8,155,155,155,-4.06e-15,-2.842e-14,0,0.365,0.349,0.381,270.2,251.8,289,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.146,0.159,0.0265,0.0179,0.0354,0.0011,0.00073,0.0015,0.304,0.276,0.332,0.012,0.011,0.014,24.18,24.07,24.29,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.93,27.9,32.01,29.03,27.07,31.05,0,0,0,0,0,0,0.323,0,0.094,0.36,0.63,0.37,38
1597010400000,2020,8,2019,11,45,7,0.233,0.0937,0.14,8357.36,52.87,52.87,49.75,2,1,1.4285714285714286,386,370.5,401.1,231,215.5,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.402,0.386,0.418,231,215.5,246.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.133,0.144,0.0154,0.0141,0.0167,0.00062,0.00057,0.00068,0.338,0.258,0.408,0.014,0.01,0.017,24.33,24.26,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.59,26.14,52.64,38.64,25.35,48.2,0,0,0,0,0,0,0.276,0,0.093,0.4,0.6,0.4,35.9
1597615200000,2020,8,2019,11,46,7,0.213,0.0937,0.12,7465.95,47.29,47.29,44.44,1,1,1,353,340.7,365.8,198,185.7,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.439,0.424,0.455,198,185.7,210.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0126,0.0115,0.0137,0.00051,0.00046,0.00055,0.349,0.327,0.372,0.014,0.013,0.015,24.49,24.4,24.57,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.35,42.53,48.26,44.44,41.68,47.29,0,0,0,0,0,0,0.247,0,0.093,0.44,0.56,0.44,35.1
1598220000000,2020,8,2019,11,47,7,0.197,0.0937,0.103,6368.88,40.72,40.72,37.91,1,1,1,325,314.1,336.6,170,159.1,155,155,155,-4.06e-15,-2.842e-14,0,0.477,0.461,0.493,170,159.1,181.6,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0102,0.00928,0.0112,0.00041,0.00037,0.00045,0.299,0.28,0.32,0.012,0.011,0.013,24.68,24.6,24.75,0.946,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.93,38.92,36.4,41.58,37.91,35.31,40.72,0,0,0,0,0,0,0.211,0,0.094,0.48,0.52,0.48,32.3
1598824800000,2020,8,2019,11,48,7,0.18,0.0746,0.105,6587.71,42.88,42.88,39.21,1,1,1,297.7,284.3,311.7,174.4,156.7,123.3,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.414,0.384,0.497,174.4,156.7,189.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.115,0.112,0.12,0.0106,0.00907,0.0119,0.00042,0.00036,0.00047,0.304,0.275,0.33,0.012,0.011,0.013,24.8,24.73,24.87,0.947,0.942,0.952,0.976,0.97,0.98,0.924,0.913,0.933,40.17,35.83,43.76,39.21,34.76,42.88,0,0,0,0,0,0,0.218,0,0.075,0.41,0.58,0.42,36.6
1599429600000,2020,9,2019,12,49,7,0.162,0.0714,0.0908,5626.59,36.25,36.25,33.49,1,1,1,268.2,256.7,280.2,150.2,138.7,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.44,0.421,0.46,150.2,138.7,162.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.11,0.00851,0.00754,0.00954,0.00034,0.0003,0.00038,0.26,0.239,0.281,0.01,0.0095,0.011,24.97,24.9,25.03,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,34.53,31.83,37.36,33.49,30.87,36.25,0,0,0,0,0,0,0.186,0,0.0712,0.44,0.56,0.44,34.7
1600034400000,2020,9,2019,12,50,7,0.148,0.0714,0.0766,4721.13,30.06,30.06,28.1,1,1,1,244.6,235.7,253.2,126.6,117.7,118,118,118,-2.03e-15,-1.421e-14,0,0.483,0.466,0.501,126.6,117.7,135.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0979,0.0947,0.101,0.00651,0.00575,0.00724,0.00026,0.00023,0.00029,0.218,0.202,0.233,0.0086,0.0079,0.0092,25.12,25.05,25.18,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.97,26.85,30.98,28.1,26.04,30.06,0,0,0,0,0,0,0.156,0,0.0714,0.48,0.52,0.48,31.9
