datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1525125600000,2018,5,2017,8,31,8.91,0.894,2.95,101326,157.3,157.3,136.2,4,4,4,3327,2503,3937,2993,2163,333.9,321,340,1893,1063,2516,0.103,0.0815,0.136,1100,1100,1100,990,990,990,974.2,972.3,975.5,15.8,14.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.91,12.58,15.81,0.934,0.925,0.944,0.971,0.97,0.977,0.907,0.897,0.922,35.06,31.39,40.27,34.05,30.45,39.33,0,0,0,0,0,0,0.757,0,5.96,0.1,0.33,0.67,11.4
1527804000000,2018,6,2017,9,30,4.55,0.697,2.8,127206,192.6,192.6,176.7,4,4,4,1754,1148,2453,1485,891.2,269,257,293,406.6,0,1060,0.159,0.119,0.224,1079,891.2,1100,990,990,990,970.2,968.4,972.2,19.8,17.8,21.6,0.868,0.551,0.926,0.613,0.37,0.648,0.031,0.017,0.036,1.78,1.16,1.87,0.091,0.054,0.11,17.98,15.93,20.47,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,45.08,40.59,49.14,44.17,39.67,48.16,0,0,0,0,0,0,0.982,0,1.75,0.15,0.62,0.38,28
1530396000000,2018,7,2017,10,31,2.28,0.636,1.64,90593.7,167.4,167.4,121.8,4,2,2.870967741935484,850.9,678.4,1113,613.6,422.4,237.3,227,256,3.667e-15,0,5.684e-14,0.286,0.204,0.377,613.6,422.4,885.7,990,990,990,967.3,966.6,968.3,22.7,21.7,23.4,0.33,0.217,0.539,0.211,0.0984,0.368,0.0093,0.0042,0.017,0.774,0.543,1.15,0.034,0.023,0.053,21.93,20.6,22.84,0.955,0.947,0.958,0.978,0.97,0.98,0.934,0.919,0.938,44.17,35.63,52.5,42.91,34.56,48.2,0,0,0,0,0,0,0.676,0,0.64,0.28,0.72,0.28,39.7
1533074400000,2018,8,2017,11,31,1.45,0.541,0.913,53807,96.4,96.4,72.32,2,2,2,542.8,444.1,668.3,340.8,242.1,202,202,202,8.251e-15,-5.684e-14,5.684e-14,0.378,0.302,0.455,340.8,242.1,466.3,990,990,990,966,965.6,966.6,24,23.4,24.4,0.184,0.149,0.236,0.06,0.0163,0.119,0.0025,0.00067,0.0051,0.416,0.271,0.612,0.017,0.011,0.026,23.55,22.81,24.13,0.945,0.927,0.958,0.974,0.97,0.98,0.92,0.899,0.939,37.13,26.56,49.93,36.16,25.77,48.2,0,0,0,0,0,0,0.402,0,0.537,0.37,0.63,0.37,37.1
1535752800000,2018,9,2017,12,30,0.97,0.372,0.598,36355.3,62.8,62.8,50.49,2,1,1.4666666666666666,374.1,320.5,437.8,230.7,182.5,143.3,138,146,1.895e-15,-2.842e-14,2.842e-14,0.386,0.333,0.431,230.7,182.5,291.8,990,990,990,965.3,965,965.6,24.7,24.4,25,0.139,0.121,0.161,0.0177,0.0113,0.0367,0.00072,0.00045,0.0015,0.329,0.254,0.403,0.013,0.01,0.016,24.4,24.09,24.68,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.64,25.63,52.09,37.5,24.86,48.2,0,0,0,0,0,0,0.281,0,0.372,0.38,0.62,0.38,37.5
1538344800000,2018,10,2018,1,31,0.739,0.295,0.445,27775.4,46.88,46.88,37.33,1,1,1,276.1,239.3,317,166.1,129.3,110,110,110,-2.75e-15,-2.842e-14,2.842e-14,0.401,0.347,0.46,166.1,129.3,207,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0992,0.127,0.00987,0.00674,0.0133,0.00039,0.00027,0.00053,0.289,0.223,0.362,0.011,0.0088,0.014,24.91,24.65,25.14,0.944,0.93,0.956,0.974,0.97,0.98,0.919,0.903,0.937,38.3,29.66,47.84,37.33,28.77,46.88,0,0,0,0,0,0,0.207,0,0.294,0.4,0.6,0.4,37.6
1541023200000,2018,11,2018,2,30,0.636,0.252,0.383,23824.3,35.3,35.3,33.09,1,1,1,245.2,237.9,250.5,147.9,131.9,97.33,93,106,0,0,0,0.397,0.371,0.446,147.9,131.9,157.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.0997,0.107,0.00832,0.00696,0.00914,0.00033,0.00027,0.00036,0.254,0.227,0.271,0.01,0.009,0.011,25.07,25.03,25.15,0.938,0.932,0.941,0.97,0.97,0.97,0.91,0.904,0.913,34.11,30.31,36.4,33.09,29.4,35.3,0,0,0,0,0,0,0.184,0,0.253,0.4,0.6,0.4,37.5
1543615200000,2018,12,2018,3,31,0.697,0.189,0.508,32128.2,48.2,48.2,43.18,1,1,1,260.1,251.6,271.3,189.5,174.6,70.61,59,77,9.168e-16,-2.842e-14,2.842e-14,0.272,0.217,0.306,189.5,174.6,212.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.111,0.122,0.0119,0.0106,0.0138,0.00047,0.00042,0.00055,0.326,0.3,0.365,0.013,0.012,0.014,24.93,24.85,24.99,0.951,0.947,0.957,0.98,0.977,0.98,0.932,0.925,0.938,44.09,40.52,49.51,43.18,39.59,48.2,0,0,0,0,0,0,0.24,0,0.189,0.27,0.73,0.27,46.1
1546293600000,2019,1,2018,4,31,0.847,0.196,0.652,40006,77,77,53.77,2,1,1.4838709677419355,316.3,270.5,425.8,243.3,197.5,73,73,73,3.667e-15,-2.842e-14,2.842e-14,0.235,0.171,0.27,243.3,197.5,352.8,990,990,990,965,964.8,965.5,25,24.5,25.2,0.135,0.119,0.173,0.0224,0.0125,0.0655,0.0009,0.0005,0.0027,0.337,0.243,0.42,0.013,0.0097,0.017,24.67,24.06,24.88,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,40.44,25.89,52.69,39.1,25.11,48.2,0,0,0,0,0,0,0.299,0,0.195,0.23,0.77,0.23,47.2
1548972000000,2019,2,2018,5,28,1.61,0.219,1.39,79062.3,157,157,117.7,4,2,2.75,663.6,438.6,904.5,572.9,353.6,90.71,85,105,-6.09e-15,-5.684e-14,5.684e-14,0.141,0.11,0.194,572.9,353.6,799.5,990,990,990,966.5,965.6,967.5,23.5,22.5,24.4,0.282,0.175,0.43,0.189,0.0659,0.326,0.0081,0.0027,0.014,0.694,0.422,0.992,0.03,0.017,0.044,22.77,21.51,24,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.33,35.05,51.74,43.07,34,48.2,0,0,0,0,0,0,0.654,0,0.22,0.14,0.86,0.14,49.1
1551391200000,2019,3,2018,6,31,2.76,0.346,2.41,128195,185.1,185.1,172.3,4,4,4,1030,924.8,1115,901.1,795.8,129,129,129,-2.567e-14,-1.137e-13,1.137e-13,0.126,0.116,0.139,901.1,795.8,986.4,990,990,990,968,967.6,968.3,22,21.7,22.4,0.531,0.435,0.614,0.375,0.324,0.416,0.017,0.014,0.019,1.15,0.97,1.31,0.052,0.043,0.06,20.86,20.43,21.43,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.936,43.98,39.85,47.22,43.08,38.88,46.27,0,0,0,0,0,0,0.957,0,0.35,0.13,0.87,0.13,46.4
1554069600000,2019,4,2018,7,30,2.46,0.324,2.13,114824,164.7,164.7,159.5,4,3,3.9,947.3,889.2,974.1,822.3,764.2,125,125,125,0,0,0,0.132,0.128,0.141,822.3,764.2,849.1,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.461,0.408,0.485,0.337,0.309,0.35,0.015,0.014,0.016,1.03,0.951,1.06,0.046,0.042,0.048,21.28,21.14,21.54,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.23,39.39,52.16,41.07,38.39,48.2,0,0,0,0,0,0,0.886,0,0.33,0.13,0.87,0.13,46.7
1556661600000,2019,5,2018,8,31,2.06,0.394,1.66,93655.8,144.6,144.6,125.9,3,2,2.903225806451613,768.2,613.9,882.8,621.2,466.9,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.194,0.167,0.239,621.2,466.9,735.8,990,990,990,967,966.4,967.4,23,22.6,23.6,0.313,0.225,0.383,0.216,0.119,0.293,0.0094,0.005,0.013,0.762,0.549,0.949,0.033,0.023,0.042,22.27,21.62,23.04,0.955,0.946,0.957,0.978,0.97,0.98,0.934,0.918,0.938,44.72,35.59,52.55,43.52,34.52,48.2,0,0,0,0,0,0,0.699,0,0.4,0.19,0.81,0.19,45.5
1559340000000,2019,6,2018,9,30,1.26,0.308,0.948,56377.8,96.4,96.4,78.3,2,2,2,484.6,390.2,603.8,365.6,271.2,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.25,0.197,0.305,365.6,271.2,484.8,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.185,0.151,0.233,0.0716,0.027,0.128,0.003,0.0011,0.0054,0.445,0.303,0.631,0.018,0.012,0.027,23.77,23.05,24.35,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,40.36,30.25,52.39,39.15,29.34,48.2,0,0,0,0,0,0,0.435,0,0.312,0.24,0.75,0.25,44.7
1561932000000,2019,7,2018,10,31,0.855,0.289,0.565,34746.5,60.06,60.06,46.7,2,1,1.3225806451612903,319.1,266.9,385,211.1,158.9,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.342,0.28,0.405,211.1,158.9,277,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.11,0.151,0.0147,0.00926,0.0298,0.00059,0.00037,0.0012,0.315,0.249,0.399,0.013,0.01,0.016,24.68,24.36,24.96,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.02,25.83,52.52,37.84,25.06,48.2,0,0,0,0,0,0,0.259,0,0.29,0.34,0.66,0.34,40.6
1564610400000,2019,8,2018,11,31,0.597,0.249,0.348,17704.4,38.56,38.56,23.8,1,1,1,222.9,191.7,263.9,129.9,98.72,93,93,93,4.584e-16,-1.421e-14,2.842e-14,0.421,0.352,0.485,129.9,98.72,170.9,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0976,0.0866,0.112,0.00679,0.00414,0.0103,0.00027,0.00016,0.00041,0.222,0.167,0.296,0.0087,0.0065,0.012,25.24,24.95,25.42,0.722,0,0.946,0.751,0,0.975,0.701,0,0.922,24.52,0,39.54,23.8,0,38.56,0,7,0,0,0.226,0,0.132,0.226,0.249,0.42,0.58,0.42,29.7
1567288800000,2019,9,2018,12,30,0.41,0.187,0.223,13655,26,26,18.97,1,1,1,158,134.8,188.7,86.04,62.85,72,72,72,2.132e-15,-1.421e-14,1.421e-14,0.46,0.382,0.534,86.04,62.85,116.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.08,0.0718,0.0908,0.00306,0.00109,0.00567,0.00012,0.000043,0.00022,0.142,0.1,0.197,0.0056,0.0039,0.0077,25.38,25.37,25.4,0.917,0.873,0.94,0.964,0.96,0.97,0.884,0.838,0.902,19.66,13.67,26.8,18.97,13.13,26,0,0,0,0,0,0,0.105,0,0.187,0.46,0.54,0.46,33.3
1569880800000,2019,10,2019,1,31,0.333,0.139,0.193,11793.8,18.14,18.14,15.85,1,1,1,124.2,115.4,133.5,72.24,63.43,52,52,52,1.146e-15,-1.421e-14,1.421e-14,0.419,0.39,0.45,72.24,63.43,81.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0749,0.00189,0.00114,0.00268,0.000074,0.000045,0.0001,0.114,0.1,0.13,0.0045,0.0039,0.0051,25.39,25.37,25.4,0.916,0.877,0.939,0.96,0.96,0.961,0.88,0.842,0.902,16.51,13.85,18.89,15.85,13.3,18.14,0,0,0,0,0,0,0.0881,0,0.14,0.42,0.58,0.42,35.4
1572559200000,2019,11,2019,2,30,0.355,0.13,0.225,13759.6,23.88,23.88,19.11,1,1,1,136.8,116.3,158.1,86.81,66.25,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.369,0.316,0.43,86.81,66.25,108.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0708,0.0839,0.00313,0.00138,0.00494,0.00012,0.000054,0.00019,0.139,0.104,0.177,0.0055,0.0041,0.0069,25.36,25.34,25.4,0.917,0.893,0.937,0.964,0.96,0.97,0.885,0.857,0.9,19.81,14.73,24.62,19.11,14.14,23.88,0,0,0,0,0,0,0.106,0,0.13,0.37,0.63,0.37,38.8
1575151200000,2019,12,2019,3,31,0.532,0.158,0.374,23380.7,43.69,43.69,31.43,1,1,1,198.6,158.9,250.2,139.6,99.91,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.301,0.236,0.371,139.6,99.91,191.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0964,0.0824,0.115,0.00762,0.00424,0.012,0.0003,0.00017,0.00047,0.235,0.164,0.327,0.0092,0.0064,0.013,25.29,24.97,25.36,0.933,0.911,0.952,0.971,0.969,0.98,0.906,0.882,0.933,32.34,22.63,44.58,31.43,21.92,43.69,0,0,0,0,0,0,0.175,0,0.158,0.3,0.7,0.3,43.9
1577829600000,2020,1,2019,4,31,0.929,0.196,0.734,44782.6,96.4,96.4,60.19,2,1,1.6129032258064515,346.9,256,521.8,273.9,183,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.22,0.14,0.285,273.9,183,448.8,990,990,990,965.1,964.7,965.9,24.9,24.1,25.3,0.146,0.114,0.207,0.0353,0.0113,0.111,0.0014,0.00045,0.0046,0.362,0.245,0.564,0.015,0.0098,0.023,24.5,23.49,24.96,0.946,0.923,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.29,26.05,52.63,39.05,25.27,48.2,0,0,0,0,0,0,0.334,0,0.195,0.21,0.79,0.21,48.2
1580508000000,2020,2,2019,5,29,2.7,0.29,2.09,106997,192.8,192.8,153.7,4,2,3.4482758620689653,1079,543.9,1828,963.1,458.9,115.8,85,162,127.2,-1.137e-13,565.8,0.114,0.0764,0.156,835.9,458.9,1100,990,990,990,968,966,970.5,22,19.5,24,0.556,0.212,0.924,0.401,0.116,0.648,0.019,0.0048,0.033,1.22,0.542,1.87,0.057,0.023,0.096,20.76,17.58,23.37,0.953,0.947,0.957,0.979,0.97,0.98,0.933,0.918,0.938,45.74,36.14,52.44,44.48,35.06,48.2,0,0,0,0,0,0,0.854,0,0.61,0.11,0.77,0.23,39.6
1583013600000,2020,3,2019,6,31,7.19,0.64,2.95,113462,175.5,175.5,152.5,4,4,4,2686,1859,3506,2447,1620,239,239,239,1347,519.9,2167,0.0926,0.0682,0.129,1100,1100,1100,990,990,990,972.7,970.6,974.6,17.3,15.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.042,1.87,1.87,1.87,0.11,0.097,0.12,15.39,13.49,17.48,0.942,0.932,0.95,0.975,0.97,0.98,0.918,0.904,0.931,39.11,33.91,44.77,38.13,32.9,43.87,0,0,0,0,0,0,0.847,0,4.24,0.089,0.41,0.59,15.8
1585692000000,2020,4,2019,7,30,10.9,0.765,2.85,83803.2,130,130,116.4,4,4,4,4207,3578,4467,3912,3283,295,295,295,2812,2183,3072,0.0704,0.066,0.0825,1100,1100,1100,990,990,990,976,974.8,976.5,14,13.5,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.043,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.08,11.59,13.34,0.921,0.916,0.931,0.97,0.97,0.97,0.893,0.888,0.903,30,28.63,33.5,29.1,27.77,32.49,0,0,0,0,0,0,0.647,0,8.05,0.07,0.26,0.74,7.69
1588284000000,2020,5,2019,8,31,8.64,0.893,2.95,103308,161.4,161.4,138.9,4,4,4,3224,2354,4099,2891,2033,333.3,321,340,1791,933.5,2659,0.106,0.0829,0.136,1100,1100,1100,990,990,990,974,972,975.9,16,14.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.036,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.15,12.26,16.17,0.935,0.922,0.946,0.972,0.97,0.979,0.909,0.895,0.925,35.71,30.51,41.23,34.71,29.59,40.35,0,0,0,0,0,0,0.771,0,5.69,0.1,0.34,0.66,12
1590962400000,2020,6,2019,9,30,4.21,0.666,2.73,126797,192.6,192.6,176.1,4,3,3.966666666666667,1622,1054,2306,1365,797.4,257,257,257,313.9,0,948.8,0.167,0.111,0.244,1052,797.4,1100,990,990,990,969.9,968.1,971.8,20.1,18.2,21.9,0.825,0.465,0.926,0.582,0.325,0.648,0.029,0.015,0.036,1.7,1.05,1.87,0.085,0.048,0.1,18.45,16.29,20.85,0.951,0.946,0.956,0.98,0.976,0.98,0.932,0.926,0.937,45.44,40.14,51.96,44.43,39.19,48.2,0,0,0,0,0,0,0.978,0,1.48,0.16,0.65,0.35,30.1
1593554400000,2020,7,2019,10,31,2.17,0.608,1.56,86823.5,153.8,153.8,116.7,4,2,2.774193548387097,809.2,643.7,1031,582.2,416.7,227,227,227,-1.834e-15,-5.684e-14,5.684e-14,0.286,0.22,0.353,582.2,416.7,804.3,990,990,990,967.1,966.5,968,22.9,22,23.5,0.306,0.211,0.464,0.192,0.0957,0.328,0.0084,0.0041,0.015,0.725,0.53,1.05,0.032,0.023,0.048,22.14,20.99,22.99,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.74,35.06,51.8,42.51,34.01,48.2,0,0,0,0,0,0,0.648,0,0.61,0.28,0.72,0.28,40
1596232800000,2020,8,2019,11,31,1.37,0.524,0.847,50045.1,91.23,91.23,67.26,2,1,1.967741935483871,511.7,415.9,633,316.1,231.9,195.6,184,202,-2.75e-15,-5.684e-14,5.684e-14,0.387,0.319,0.442,316.1,231.9,431.1,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.174,0.142,0.216,0.0487,0.0155,0.102,0.002,0.00063,0.0043,0.383,0.263,0.552,0.016,0.011,0.023,23.72,23.02,24.24,0.943,0.926,0.957,0.973,0.97,0.98,0.917,0.898,0.938,35.45,26.09,52.5,34.41,25.31,48.2,0,0,0,0,0,0,0.374,0,0.523,0.38,0.62,0.38,36.5
1598911200000,2020,9,2019,12,30,0.886,0.358,0.528,32356.4,58.91,58.91,44.94,2,1,1.2666666666666666,341.7,290.2,411.3,203.7,152.2,138,138,138,5.684e-15,-2.842e-14,2.842e-14,0.408,0.336,0.476,203.7,152.2,273.3,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.128,0.11,0.153,0.0138,0.00868,0.028,0.00055,0.00035,0.0011,0.314,0.253,0.401,0.013,0.01,0.016,24.58,24.24,24.87,0.945,0.924,0.958,0.975,0.97,0.98,0.921,0.896,0.939,38.82,25.81,52.09,37.7,25.03,48.2,0,0,0,0,0,0,0.25,0,0.358,0.4,0.6,0.4,36.5
1601503200000,2020,10,2020,1,31,0.672,0.295,0.377,23380.5,40,40,31.43,1,1,1,250.8,221,287.1,140.8,111,110,110,110,-4.584e-16,-2.842e-14,2.842e-14,0.441,0.383,0.498,140.8,111,177.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.103,0.0927,0.116,0.00772,0.00518,0.0108,0.00031,0.0002,0.00043,0.244,0.19,0.309,0.0096,0.0075,0.012,25.07,24.84,25.28,0.934,0.919,0.948,0.971,0.97,0.978,0.907,0.891,0.927,32.36,25.29,40.9,31.43,24.53,40,0,0,0,0,0,0,0.175,0,0.295,0.44,0.56,0.44,34.8
1604181600000,2020,11,2020,2,30,0.627,0.241,0.386,24048.1,38.7,38.7,33.4,1,1,1,242,220.2,264.5,149,127.2,93,93,93,-4.737e-16,-2.842e-14,1.421e-14,0.386,0.352,0.422,149,127.2,171.5,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.104,0.0959,0.112,0.00842,0.00656,0.0103,0.00033,0.00026,0.00041,0.256,0.217,0.296,0.01,0.0085,0.012,25.1,24.95,25.26,0.938,0.929,0.946,0.971,0.97,0.975,0.911,0.902,0.922,34.41,29.28,39.67,33.4,28.4,38.7,0,0,0,0,0,0,0.186,0,0.241,0.38,0.62,0.38,38.4
1606773600000,2020,12,2020,3,31,1.05,0.232,0.817,49196.6,107.6,107.6,66.12,3,1,1.8064516129032258,391.6,266.1,621.6,305,189.1,86.58,77,104,0,-5.684e-14,5.684e-14,0.229,0.167,0.289,305,189.1,517.6,990,990,990,965.3,964.8,966.4,24.7,23.6,25.2,0.159,0.116,0.247,0.0479,0.0118,0.147,0.002,0.00047,0.0062,0.384,0.245,0.607,0.016,0.0098,0.026,24.27,23.04,24.91,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.14,25.98,52.61,37.92,25.2,48.2,0,0,0,0,0,0,0.367,0,0.233,0.22,0.78,0.22,46.9
1609452000000,2021,1,2020,4,31,2.64,0.372,2.21,116344,192.8,192.8,156.4,4,3,3.5161290322580645,985.9,646.5,1424,846.9,507.4,139,139,139,22.84,-1.137e-13,185.4,0.149,0.0976,0.215,824,507.4,1100,990,990,990,967.8,966.5,969.2,22.2,20.8,23.5,0.504,0.248,0.863,0.369,0.14,0.648,0.017,0.006,0.031,1.13,0.559,1.81,0.051,0.024,0.087,21.11,18.95,22.95,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.919,0.938,45.53,36.06,52.23,44.32,34.98,48.2,0,0,0,0,0,0,0.869,0,0.43,0.14,0.84,0.16,44.1
1612130400000,2021,2,2020,5,28,4.64,0.422,2.66,117421,190.5,190.5,174.7,4,4,4,1920,1434,2799,1745,1237,174.5,162,197,645.5,136.7,1537,0.0968,0.0579,0.137,1100,1100,1100,990,990,990,970.7,969.3,973,19.3,17,20.7,0.912,0.866,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.81,1.87,0.097,0.087,0.11,17.43,15.1,18.92,0.949,0.941,0.952,0.979,0.972,0.98,0.929,0.915,0.933,44.62,38.33,48.59,43.68,37.27,47.61,0,0,0,0,0,0,0.971,0,1.98,0.091,0.57,0.43,25.3
1614549600000,2021,3,2020,6,31,7.69,0.64,2.95,109415,148.8,148.8,147.1,4,4,4,2872,2811,2923,2633,2572,239,239,239,1533,1472,1584,0.0832,0.0818,0.085,1100,1100,1100,990,990,990,973.2,973.1,973.3,16.8,16.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.8,15.07,0.941,0.94,0.941,0.971,0.971,0.972,0.914,0.912,0.915,37.85,37.51,38.25,36.77,36.4,37.19,0,0,0,0,0,0,0.817,0,4.74,0.083,0.38,0.62,14.2
1617228000000,2021,4,2020,7,30,8.14,0.63,2.85,100812,146,146,140,4,4,4,3141,2911,3296,2898,2694,243,217,295,1798,1594,1979,0.0774,0.0658,0.0979,1100,1100,1100,990,990,990,973.8,973.3,974.2,16.2,15.8,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.28,13.94,14.83,0.937,0.935,0.94,0.97,0.97,0.971,0.909,0.907,0.913,36.08,35.13,37.59,35,34.08,36.49,0,0,0,0,0,0,0.778,0,5.29,0.077,0.35,0.65,12.4
1619820000000,2021,5,2020,8,31,6.56,0.86,2.95,118081,173.8,173.8,158.7,4,4,4,2449,1908,2975,2128,1587,321,321,321,1028,486.7,1554,0.133,0.108,0.168,1100,1100,1100,990,990,990,972.2,970.8,973.5,17.8,16.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.039,1.87,1.87,1.87,0.11,0.098,0.11,15.95,14.67,17.32,0.944,0.939,0.949,0.977,0.97,0.98,0.922,0.911,0.93,40.62,37.15,44.34,39.68,36.04,43.46,0,0,0,0,0,0,0.882,0,3.61,0.13,0.45,0.55,18
1622498400000,2021,6,2020,9,30,3.58,0.666,2.56,124503,192.3,192.3,172.9,4,3,3.8,1380,947.9,1869,1123,690.9,257,257,257,136.3,-1.137e-13,512.3,0.195,0.137,0.271,986.4,690.9,1100,990,990,990,969.1,967.7,970.7,20.9,19.3,22.3,0.729,0.369,0.926,0.516,0.263,0.648,0.025,0.012,0.034,1.53,0.885,1.87,0.074,0.04,0.097,19.37,17.45,21.42,0.953,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.937,46.69,40.14,51.96,45.59,39.19,48.2,0,0,0,0,0,0,0.961,0,1.02,0.19,0.72,0.28,34.8
1625090400000,2021,7,2020,10,31,2.02,0.608,1.41,79954.6,139.1,139.1,107.5,3,2,2.5806451612903225,755.1,605.2,931.6,528.1,378.2,227,227,227,-1.834e-15,-5.684e-14,5.684e-14,0.305,0.244,0.375,528.1,378.2,704.6,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.273,0.197,0.373,0.159,0.0775,0.272,0.0069,0.0033,0.012,0.654,0.472,0.905,0.028,0.02,0.04,22.43,21.47,23.21,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,43.3,35.49,52.4,42.13,34.42,48.2,0,0,0,0,0,0,0.597,0,0.61,0.3,0.7,0.3,39.6
1627768800000,2021,8,2020,11,31,1.3,0.493,0.804,47783.8,87.7,87.7,64.23,2,1,1.8387096774193548,484.2,395.4,595.6,300.2,211.4,184,184,184,-2.75e-15,-5.684e-14,5.684e-14,0.386,0.309,0.465,300.2,211.4,411.6,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.167,0.135,0.206,0.0428,0.0137,0.0933,0.0018,0.00056,0.0039,0.379,0.262,0.519,0.016,0.011,0.022,23.84,23.2,24.25,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.14,26.06,52.44,35.98,25.28,48.2,0,0,0,0,0,0,0.357,0,0.496,0.38,0.62,0.38,36.8
1630447200000,2021,9,2020,12,30,0.834,0.358,0.476,29283.4,54.52,54.52,40.67,2,1,1.1333333333333333,321.8,268.6,390.8,183.8,130.6,138,138,138,-3.79e-15,-2.842e-14,2.842e-14,0.434,0.353,0.514,183.8,130.6,252.8,990,990,990,965,964.8,965.4,25,24.6,25.2,0.121,0.102,0.146,0.0114,0.00685,0.0183,0.00046,0.00027,0.00074,0.301,0.228,0.404,0.012,0.009,0.016,24.68,24.36,25,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,38.34,26.02,52.37,37.17,25.24,48.2,0,0,0,0,0,0,0.226,0,0.358,0.43,0.57,0.43,35.1
1633039200000,2021,10,2021,1,31,0.666,0.295,0.371,22983.5,35.76,35.76,30.89,1,1,1,248.6,231.4,269.9,138.6,121.4,110,110,110,4.584e-16,-2.842e-14,2.842e-14,0.444,0.408,0.475,138.6,121.4,159.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0964,0.11,0.00753,0.00607,0.00934,0.0003,0.00024,0.00037,0.24,0.209,0.278,0.0095,0.0082,0.011,25.08,24.94,25.2,0.934,0.926,0.942,0.97,0.97,0.97,0.906,0.898,0.914,31.85,27.79,36.86,30.89,26.95,35.76,0,0,0,0,0,0,0.172,0,0.295,0.44,0.56,0.44,34.5
1635717600000,2021,11,2021,2,30,0.629,0.241,0.388,24155.6,34.75,34.75,33.55,1,1,1,242.8,234.7,248.1,149.8,141.7,93,93,93,0,0,0,0.383,0.375,0.396,149.8,141.7,155.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.106,0.00848,0.00779,0.00893,0.00033,0.00031,0.00035,0.257,0.243,0.267,0.01,0.0096,0.011,25.09,25.05,25.15,0.939,0.935,0.941,0.97,0.97,0.97,0.911,0.907,0.912,34.59,32.68,35.82,33.55,31.7,34.75,0,0,0,0,0,0,0.186,0,0.241,0.38,0.62,0.38,38.4
1638309600000,2021,12,2021,3,31,0.727,0.174,0.553,34246.7,55.5,55.5,46.03,2,1,1.3548387096774193,271.3,240.7,312.3,206.5,163.7,64.81,59,77,-5.501e-15,-2.842e-14,2.842e-14,0.243,0.189,0.32,206.5,163.7,253.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.121,0.107,0.137,0.0133,0.00966,0.0186,0.00053,0.00038,0.00074,0.298,0.238,0.383,0.012,0.0094,0.015,24.92,24.77,25.08,0.942,0.922,0.959,0.975,0.97,0.98,0.918,0.894,0.94,37.89,25.52,51.85,36.76,24.75,48.2,0,0,0,0,0,0,0.256,0,0.174,0.24,0.76,0.24,47.1
1640988000000,2022,1,2021,4,31,1.13,0.196,0.933,56227.5,101.7,101.7,75.57,3,2,2.032258064516129,421.5,316.4,557,348.5,243.4,73,73,73,0,-5.684e-14,2.842e-14,0.177,0.131,0.231,348.5,243.4,484,990,990,990,965.5,965,966.1,24.5,23.9,25,0.172,0.135,0.223,0.0636,0.0164,0.127,0.0026,0.00066,0.0053,0.41,0.258,0.597,0.017,0.01,0.025,24.1,23.36,24.76,0.946,0.927,0.958,0.974,0.97,0.98,0.921,0.899,0.939,38.32,27.4,51.56,37.24,26.58,48.2,0,0,0,0,0,0,0.42,0,0.197,0.17,0.83,0.17,49.8
1643666400000,2022,2,2021,5,28,1.96,0.237,1.71,94132.7,192.8,192.8,140.1,4,3,3.2857142857142856,811.6,572.1,1306,713.8,487.1,97.86,85,105,5.008,0,100.9,0.125,0.0804,0.151,708.8,487.1,1100,990,990,990,967.1,966.2,968.9,22.9,21.1,23.8,0.387,0.227,0.81,0.281,0.129,0.648,0.012,0.0054,0.031,0.896,0.517,1.76,0.04,0.022,0.083,21.99,19.38,23.31,0.954,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,43.56,35.07,51.3,42.42,34.01,48.2,0,0,0,0,0,0,0.778,0,0.25,0.12,0.87,0.13,48
1646085600000,2022,3,2021,6,31,4.5,0.49,2.95,135251,192.8,192.8,181.8,4,4,4,1680,1351,2049,1497,1168,183,183,183,396.6,67.87,766.4,0.11,0.0893,0.135,1100,1100,1100,990,990,990,970.1,969,971.2,19.9,18.8,21,0.905,0.825,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.77,1.87,0.093,0.084,0.1,18.08,16.91,19.22,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,46.38,43.21,49.41,45.45,42.35,48.2,0,0,0,0,0,0,1.01,0,1.55,0.11,0.66,0.34,30.1
1648764000000,2022,4,2021,7,30,6.41,0.562,2.85,113847,168.4,168.4,158.1,4,4,4,2472,2089,2752,2255,1872,217,217,217,1155,772,1435,0.0884,0.0789,0.104,1100,1100,1100,990,990,990,972.2,971.3,972.9,17.8,17.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.21,16.81,0.944,0.942,0.947,0.977,0.973,0.98,0.922,0.917,0.928,40.47,38.64,42.95,39.53,37.6,42.1,0,0,0,0,0,0,0.878,0,3.56,0.088,0.44,0.56,17.8
1651356000000,2022,5,2021,8,31,6.32,0.821,2.95,119984,180.1,180.1,161.3,4,4,4,2361,1726,2767,2055,1405,306.5,276,321,954.8,304.7,1391,0.134,0.0997,0.186,1100,1100,1100,990,990,990,971.9,970.2,973,18.1,17,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.1,0.095,0.11,16.18,15.17,17.91,0.945,0.942,0.951,0.977,0.973,0.98,0.924,0.916,0.932,41.26,38.54,45.94,40.32,37.49,45.02,0,0,0,0,0,0,0.896,0,3.37,0.13,0.47,0.53,19
1654034400000,2022,6,2021,9,30,3.13,0.544,2.39,120721,192.8,192.8,167.7,4,3,3.7,1209,849.8,1689,998.8,639.8,210,210,210,76.2,-1.137e-13,378.8,0.182,0.124,0.247,922.6,639.8,1100,990,990,990,968.5,967.3,970.1,21.5,19.9,22.7,0.635,0.334,0.923,0.456,0.228,0.648,0.022,0.01,0.033,1.36,0.793,1.87,0.064,0.035,0.094,20.1,18.03,21.91,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.42,39.22,51.13,45.37,38.21,48.2,0,0,0,0,0,0,0.931,0,0.74,0.17,0.76,0.24,38.6
1656626400000,2022,7,2021,10,31,1.83,0.573,1.26,72007.4,131.1,131.1,96.78,3,2,2.3548387096774195,682.4,546.4,836.1,468.6,319.4,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.321,0.222,0.415,468.6,319.4,650.1,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.242,0.176,0.335,0.127,0.0497,0.235,0.0055,0.0021,0.01,0.58,0.384,0.806,0.025,0.016,0.035,22.79,21.95,23.56,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.4,34.82,52.2,41.26,33.78,48.2,0,0,0,0,0,0,0.538,0,0.57,0.31,0.69,0.31,39.3
1659304800000,2022,8,2021,11,31,1.18,0.493,0.688,41234.8,75.5,75.5,55.42,2,1,1.6129032258064515,441,364,537.9,257,180,184,184,184,-2.036e-31,-2.842e-14,5.684e-14,0.423,0.342,0.506,257,180,353.9,990,990,990,965.6,965.2,966,24.4,24,24.8,0.151,0.124,0.185,0.0275,0.011,0.066,0.0011,0.00045,0.0028,0.348,0.261,0.433,0.014,0.011,0.018,24.07,23.55,24.46,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.55,25.93,52.22,36.42,25.16,48.2,0,0,0,0,0,0,0.308,0,0.492,0.42,0.58,0.42,34.9
1661983200000,2022,9,2021,12,30,0.767,0.34,0.427,26468.8,48.2,48.2,36.76,1,1,1,295.9,247.5,358.8,164.6,129.5,131.3,118,138,2.842e-15,-2.842e-14,2.842e-14,0.446,0.385,0.499,164.6,129.5,220.8,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.0989,0.134,0.00974,0.00676,0.0145,0.00039,0.00027,0.00059,0.288,0.223,0.389,0.011,0.0088,0.016,24.82,24.42,25.09,0.943,0.931,0.958,0.973,0.97,0.98,0.918,0.903,0.939,37.79,29.66,50.66,36.76,28.77,48.2,0,0,0,0,0,0,0.204,0,0.34,0.44,0.56,0.44,34.5
1664575200000,2022,10,2022,1,31,0.589,0.26,0.329,20370.7,33.13,33.13,27.38,1,1,1,220,204,245,123,107,97,97,97,-4.584e-16,-1.421e-14,1.421e-14,0.442,0.396,0.475,123,107,148,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0948,0.0892,0.104,0.0062,0.00485,0.00833,0.00024,0.00019,0.00033,0.21,0.181,0.254,0.0082,0.0071,0.01,25.27,25.08,25.39,0.926,0.915,0.938,0.97,0.97,0.97,0.898,0.888,0.91,28.23,24.4,34.16,27.38,23.67,33.13,0,0,0,0,0,0,0.152,0,0.26,0.44,0.56,0.44,34.6
1667253600000,2022,11,2022,2,30,0.616,0.241,0.375,23348.9,38.9,38.9,32.43,1,1,1,237.8,205.9,265.3,144.8,112.9,93,93,93,-2.368e-15,-2.842e-14,1.421e-14,0.393,0.351,0.452,144.8,112.9,172.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0909,0.112,0.00806,0.00535,0.0104,0.00032,0.00021,0.00041,0.248,0.191,0.297,0.0098,0.0075,0.012,25.13,24.94,25.37,0.936,0.92,0.946,0.971,0.97,0.976,0.909,0.892,0.923,33.41,25.85,39.87,32.43,25.08,38.9,0,0,0,0,0,0,0.18,0,0.241,0.39,0.61,0.39,37.9
1669845600000,2022,12,2022,3,31,0.951,0.206,0.745,45469.4,89.71,89.71,61.11,2,1,1.7096774193548387,355.2,265.6,489.2,278.2,188.6,77,77,77,0,-2.842e-14,2.842e-14,0.225,0.157,0.29,278.2,188.6,412.2,990,990,990,965.2,964.8,965.8,24.8,24.2,25.2,0.147,0.116,0.195,0.0364,0.0118,0.0936,0.0015,0.00047,0.0039,0.353,0.243,0.509,0.014,0.0097,0.021,24.47,23.69,24.91,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.15,25.82,51.7,37.1,25.05,48.2,0,0,0,0,0,0,0.34,0,0.206,0.22,0.78,0.22,47.8