datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0511,0.0189,0.0322,2004.25,28.73,28.73,27.84,1,1,1,197.3,193.4,201,124.3,120.4,73,73,73,9.474e-15,0,1.421e-14,0.37,0.363,0.378,124.3,120.4,128,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0914,0.0941,0.00631,0.00598,0.00663,0.00025,0.00023,0.00026,0.209,0.202,0.216,0.0082,0.0079,0.0084,25.38,25.38,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.7,27.72,29.62,27.84,26.89,28.73,0,0,0,0,0,0,0.155,0,0.0189,0.37,0.63,0.37,39.2
726098400000,1993,1,1992,4,14,7,0.133,0.0442,0.0885,5531.85,35.91,35.91,32.93,1,1,1,219.4,205.7,232.5,146.4,132.7,73,73,73,0,0,0,0.333,0.314,0.355,146.4,132.7,159.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0958,0.105,0.00819,0.00703,0.0093,0.00032,0.00027,0.00037,0.249,0.224,0.272,0.0098,0.0088,0.011,25.23,25.13,25.34,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,33.95,30.71,37.02,32.93,29.79,35.91,0,0,0,0,0,0,0.183,0,0.0445,0.33,0.67,0.33,41.6
726703200000,1993,1,1992,4,15,7,0.152,0.0442,0.108,6834.47,44.4,44.4,40.68,1,1,1,252.1,237.7,267.7,179.1,164.7,73,73,73,0,0,0,0.29,0.273,0.307,179.1,164.7,194.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.107,0.118,0.011,0.00975,0.0123,0.00043,0.00038,0.00049,0.307,0.282,0.335,0.012,0.011,0.013,24.99,24.89,25.09,0.948,0.943,0.953,0.977,0.972,0.98,0.927,0.917,0.934,41.61,38.23,45.31,40.68,37.17,44.4,0,0,0,0,0,0,0.226,0,0.044,0.29,0.71,0.29,45
727308000000,1993,1,1992,4,16,7,0.181,0.0442,0.137,8426.77,55.99,55.99,50.16,2,1,1.5714285714285714,299.7,272.4,329.3,226.7,199.4,73,73,73,0,-2.842e-14,2.842e-14,0.245,0.222,0.268,226.7,199.4,256.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.119,0.139,0.0154,0.0127,0.02,0.00061,0.0005,0.0008,0.3,0.24,0.376,0.012,0.0096,0.015,24.79,24.68,24.87,0.939,0.922,0.958,0.974,0.97,0.98,0.915,0.894,0.939,36.21,25.52,50.58,35.14,24.75,48.2,0,0,0,0,0,0,0.279,0,0.044,0.24,0.76,0.24,46.6
727912800000,1993,1,1992,4,17,7,0.226,0.0442,0.182,11018,72.23,72.23,65.58,2,2,2,373.8,341,405,300.8,268,73,73,73,0,0,0,0.196,0.18,0.214,300.8,268,332,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.155,0.144,0.166,0.041,0.0255,0.0557,0.0017,0.001,0.0023,0.342,0.292,0.388,0.014,0.012,0.016,24.39,24.19,24.6,0.94,0.933,0.945,0.97,0.97,0.97,0.912,0.905,0.917,33.81,30.17,37.23,32.79,29.27,36.11,0,0,0,0,0,0,0.364,0,0.044,0.2,0.81,0.19,48.8
728517600000,1993,2,1992,5,18,7,0.28,0.0514,0.229,13830.3,93.92,93.92,82.32,2,2,2,463.5,417.9,519,378.5,332.9,85,85,85,0,0,0,0.184,0.164,0.203,378.5,332.9,434,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.184,0.167,0.203,0.0777,0.0561,0.104,0.0032,0.0023,0.0043,0.459,0.391,0.543,0.019,0.016,0.023,23.85,23.52,24.13,0.952,0.946,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.12,37.24,47.92,41.16,36.13,46.96,0,0,0,0,0,0,0.457,0,0.051,0.18,0.82,0.18,49.4
729122400000,1993,2,1992,5,19,7,0.38,0.0514,0.328,18882.5,131.6,131.6,112.4,3,2,2.7142857142857144,627.7,542.3,723.3,542.7,457.3,85,85,85,-8.12e-15,-5.684e-14,0,0.137,0.118,0.157,542.7,457.3,638.3,990,990,990,966.4,966,966.8,23.6,23.2,24,0.258,0.211,0.313,0.165,0.115,0.227,0.007,0.0048,0.0098,0.641,0.554,0.77,0.027,0.023,0.033,22.96,22.44,23.38,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.919,0.938,43.66,36.61,52.59,42.06,35.51,48.2,0,0,0,0,0,0,0.624,0,0.052,0.14,0.86,0.14,49.7
729727200000,1993,2,1992,5,20,7,0.527,0.0559,0.471,25853.1,169.3,169.3,153.9,4,3,3.5714285714285716,871.3,761.3,1006,778.8,676.3,92.43,85,137,0,0,0,0.106,0.089,0.136,778.8,676.3,870,990,990,990,967.4,966.9,967.9,22.6,22.1,23.1,0.413,0.334,0.501,0.312,0.253,0.36,0.014,0.011,0.016,0.964,0.834,1.1,0.043,0.036,0.05,21.65,20.98,22.22,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.63,39.42,50.39,43.54,38.43,48.2,0,0,0,0,0,0,0.855,0,0.056,0.11,0.89,0.11,49.1
730332000000,1993,2,1992,5,21,7,0.749,0.0829,0.634,31678.3,192.8,192.8,188.6,4,4,4,1238,1060,1415,1101,922.6,137,137,137,53.31,0,178.1,0.112,0.0968,0.129,1048,922.6,1100,990,990,990,968.6,968.1,969.2,21.4,20.8,21.9,0.729,0.55,0.854,0.555,0.386,0.648,0.026,0.018,0.031,1.57,1.19,1.8,0.074,0.054,0.087,19.78,18.99,20.72,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.38,44.79,50.39,47.14,43.89,48.2,0,0,0,0,0,0,1.05,0,0.115,0.11,0.85,0.15,42.3
730936800000,1993,3,1992,6,22,7,0.94,0.111,0.665,31263.9,189.9,189.9,186.1,4,4,4,1555,1449,1662,1372,1266,183,183,183,271.9,166.3,379.2,0.118,0.11,0.126,1100,1100,1100,990,990,990,969.7,969.3,970,20.3,20,20.7,0.898,0.866,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.86,0.091,0.088,0.093,18.49,18.13,18.86,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.47,46.52,48.45,46.52,45.59,47.48,0,0,0,0,0,0,1.03,0,0.275,0.12,0.71,0.29,33.3
731541600000,1993,3,1992,6,23,7,1.1,0.111,0.665,29746.6,181.1,181.1,177.1,4,4,4,1814,1699,1939,1631,1516,183,183,183,531.3,415.8,656.2,0.101,0.0944,0.108,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.63,17.22,18.01,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.17,44.07,46.2,44.27,43.18,45.28,0,0,0,0,0,0,0.984,0,0.435,0.1,0.6,0.4,27
732146400000,1993,3,1992,6,24,7,1.31,0.111,0.665,27942.5,170.9,170.9,166.3,4,4,4,2169,1992,2336,1986,1809,183,183,183,886,709.3,1053,0.0846,0.0783,0.0919,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.62,16.22,17.05,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.44,41.35,43.6,41.58,40.48,42.73,0,0,0,0,0,0,0.924,0,0.645,0.085,0.51,0.49,21.3
732751200000,1993,3,1992,6,25,7,1.55,0.111,0.665,26167.2,160.4,160.4,155.8,4,4,4,2558,2392,2716,2375,2209,183,183,183,1275,1109,1433,0.0717,0.0674,0.0765,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.68,15.3,16.08,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.925,39.9,38.87,40.99,38.94,37.84,40.09,0,0,0,0,0,0,0.865,0,0.885,0.072,0.43,0.57,16.9
733356000000,1993,3,1992,6,26,7,1.73,0.122,0.665,24770.3,150.2,150.2,147.4,4,4,4,2858,2760,2943,2656,2577,202.4,183,217,1556,1477,1626,0.0707,0.0646,0.0757,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.75,15.19,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.912,0.916,37.94,37.37,38.59,36.86,36.26,37.54,0,0,0,0,0,0,0.819,0,1.065,0.071,0.38,0.62,14.3
733960800000,1993,4,1992,7,27,7,1.85,0.131,0.665,23849.9,144.3,144.3,142,4,4,4,3060,2971,3159,2843,2754,217,217,217,1743,1654,1842,0.0709,0.0687,0.073,1100,1100,1100,990,990,990,973.7,973.4,973.9,16.3,16.1,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.23,14.68,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,36.59,35.93,37.18,35.49,34.85,36.07,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
734565600000,1993,4,1992,7,28,7,2,0.131,0.665,22835.6,138.4,138.4,135.9,4,4,4,3313,3204,3396,3096,2987,217,217,217,1996,1887,2079,0.0655,0.0639,0.0677,1100,1100,1100,990,990,990,974.2,974,974.4,15.8,15.6,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.73,14.13,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,35.03,34.55,35.67,33.98,33.51,34.6,0,0,0,0,0,0,0.755,0,1.335,0.066,0.33,0.67,11.4
735170400000,1993,4,1992,7,29,7,2.06,0.165,0.665,22466.8,134.1,134.1,133.7,4,4,4,3410,3392,3421,3138,3097,272.7,217,295,2038,1997,2096,0.08,0.0636,0.087,1100,1100,1100,990,990,990,974.4,974.4,974.5,15.6,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.7,13.67,13.73,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.47,34.4,34.57,33.43,33.37,33.54,0,0,0,0,0,0,0.743,0,1.395,0.08,0.32,0.68,10.9
735775200000,1993,4,1992,7,30,7,2,0.183,0.665,22862.9,138.2,138.2,136.1,4,4,4,3306,3213,3379,3003,2892,302.4,295,321,1903,1792,1984,0.0916,0.0873,0.0999,1100,1100,1100,990,990,990,974.2,974,974.4,15.8,15.6,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.76,14.11,0.935,0.934,0.936,0.97,0.97,0.97,0.906,0.906,0.908,35.07,34.65,35.62,34.02,33.61,34.55,0,0,0,0,0,0,0.756,0,1.335,0.091,0.33,0.67,11.4
736380000000,1993,5,1992,8,31,7,1.84,0.194,0.665,23940.5,146.1,146.1,142.5,4,4,4,3041,2907,3175,2720,2586,321,321,321,1620,1486,1754,0.106,0.101,0.11,1100,1100,1100,990,990,990,973.6,973.3,973.9,16.4,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.19,14.84,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.72,35.83,37.61,35.63,34.76,36.52,0,0,0,0,0,0,0.792,0,1.175,0.11,0.36,0.64,13
736984800000,1993,5,1992,8,32,7,1.65,0.194,0.665,25397.7,154.9,154.9,151.2,4,4,4,2723,2587,2863,2402,2266,321,321,321,1302,1166,1442,0.118,0.112,0.124,1100,1100,1100,990,990,990,972.8,972.5,973.2,17.2,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.28,14.94,15.61,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.914,0.92,38.82,37.91,39.71,37.79,36.83,38.74,0,0,0,0,0,0,0.84,0,0.985,0.12,0.4,0.6,15.4
737589600000,1993,5,1992,8,33,7,1.46,0.194,0.665,26816.4,163.1,163.1,159.6,4,4,4,2419,2295,2545,2098,1974,321,321,321,998.1,873.6,1124,0.133,0.126,0.14,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.71,16.31,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.81,39.99,41.62,39.91,39.03,40.77,0,0,0,0,0,0,0.887,0,0.795,0.13,0.46,0.54,18.4
738194400000,1993,5,1992,8,34,7,1.26,0.194,0.665,28360.9,173.3,173.3,168.8,4,4,4,2078,1922,2246,1757,1601,321,321,321,656.6,500.7,825.3,0.155,0.143,0.167,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.85,16.43,17.28,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.06,41.93,44.22,42.2,41.1,43.34,0,0,0,0,0,0,0.938,0,0.595,0.15,0.53,0.47,22.5
738799200000,1993,5,1992,8,35,7,1.06,0.161,0.665,30097.4,183.1,183.1,179.2,4,4,4,1753,1639,1876,1487,1382,266.1,257,321,386.8,282,474.3,0.152,0.14,0.171,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.83,17.43,18.2,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.7,44.62,46.7,44.79,43.73,45.77,0,0,0,0,0,0,0.995,0,0.395,0.15,0.63,0.37,28.4
739404000000,1993,6,1992,9,36,7,0.914,0.155,0.665,31521.6,190.9,190.9,187.6,4,4,4,1511,1424,1603,1254,1167,257,257,257,153.7,67.4,245.9,0.17,0.16,0.18,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.892,0.856,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.092,18.64,18.32,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.86,47.01,48.69,46.91,46.07,47.72,0,0,0,0,0,0,1.04,0,0.249,0.17,0.73,0.27,34.5
740008800000,1993,6,1992,9,37,7,0.765,0.155,0.606,30516.7,192.8,192.8,181.6,4,4,4,1264,1145,1397,1007,888.4,257,257,257,5.657,-1.137e-13,39.6,0.204,0.184,0.224,1001,888.4,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.692,0.549,0.844,0.483,0.369,0.648,0.023,0.017,0.031,1.45,1.16,1.79,0.068,0.054,0.086,19.82,19.06,20.48,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.34,42.59,49.2,45.41,41.73,48.2,0,0,0,0,0,0,1.01,0,0.159,0.2,0.79,0.21,39.9
740613600000,1993,6,1992,9,38,7,0.629,0.155,0.474,25075.4,162.2,162.2,149.3,4,3,3.4285714285714284,1041,971.7,1115,783.6,714.7,257,257,257,3.248e-14,0,1.137e-13,0.247,0.23,0.264,783.6,714.7,858.4,990,990,990,968,967.8,968.3,22,21.7,22.2,0.453,0.39,0.521,0.317,0.278,0.354,0.014,0.013,0.016,1.02,0.932,1.11,0.047,0.042,0.051,20.95,20.63,21.28,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.47,39.29,51.14,44.13,38.29,48.2,0,0,0,0,0,0,0.829,0,0.155,0.25,0.75,0.25,39.9
741218400000,1993,6,1992,9,39,7,0.549,0.145,0.404,22284.9,137.2,137.2,132.6,3,3,3,907.5,861.9,955,667.6,634.9,239.9,227,257,0,0,0,0.264,0.25,0.279,667.6,634.9,698,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.354,0.333,0.374,0.247,0.225,0.267,0.011,0.0099,0.012,0.843,0.786,0.898,0.038,0.035,0.04,21.63,21.38,21.87,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.12,43.35,46.66,44.22,42.48,45.73,0,0,0,0,0,0,0.737,0,0.145,0.26,0.74,0.26,40.6
741823200000,1993,7,1992,10,40,7,0.494,0.137,0.357,20034.6,125,125,119.3,3,3,3,817.1,791.1,847.8,590.1,564.1,227,227,227,0,0,0,0.278,0.268,0.287,590.1,564.1,620.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.307,0.293,0.325,0.195,0.178,0.216,0.0086,0.0078,0.0095,0.711,0.667,0.762,0.031,0.029,0.034,22.12,21.95,22.27,0.953,0.952,0.955,0.977,0.974,0.98,0.932,0.927,0.936,40.67,39.07,42.52,39.75,38.06,41.67,0,0,0,0,0,0,0.663,0,0.137,0.28,0.72,0.28,40.6
742428000000,1993,7,1992,10,41,7,0.459,0.137,0.322,18120.4,112.7,112.7,107.9,3,3,3,758.6,727.1,783.8,531.6,500.1,227,227,227,0,0,0,0.299,0.29,0.312,531.6,500.1,556.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.274,0.256,0.288,0.156,0.135,0.173,0.0068,0.0058,0.0075,0.612,0.559,0.654,0.027,0.024,0.028,22.45,22.31,22.63,0.949,0.946,0.951,0.971,0.97,0.973,0.921,0.918,0.925,37.03,35.01,38.62,35.95,33.96,37.58,0,0,0,0,0,0,0.599,0,0.137,0.3,0.7,0.3,39.5
743032800000,1993,7,1992,10,42,7,0.414,0.137,0.277,15878.6,96.4,96.4,94.52,2,2,2,685.2,655.7,715.9,458.2,428.7,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.332,0.317,0.346,458.2,428.7,488.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.232,0.216,0.25,0.115,0.101,0.13,0.0049,0.0043,0.0056,0.599,0.549,0.652,0.026,0.023,0.028,22.76,22.58,22.93,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.93,46.11,51.78,47.26,45.19,48.2,0,0,0,0,0,0,0.525,0,0.137,0.33,0.67,0.33,38.4
743637600000,1993,7,1992,10,43,7,0.375,0.134,0.242,14218.5,88.51,88.51,84.63,2,2,2,620.2,594.8,646.2,399.3,376.2,220.9,184,227,0,-5.684e-14,5.684e-14,0.356,0.309,0.376,399.3,376.2,419.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.204,0.197,0.212,0.0875,0.0766,0.0968,0.0037,0.0032,0.0041,0.504,0.47,0.534,0.021,0.02,0.023,23.12,22.98,23.22,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.2,40.77,45.16,42.32,39.86,44.25,0,0,0,0,0,0,0.47,0,0.133,0.36,0.65,0.35,37.9
744242400000,1993,8,1992,11,44,7,0.339,0.111,0.228,13517.9,85.65,85.65,80.46,2,2,2,560.6,537.1,585.2,376.6,353.1,184,184,184,0,-5.684e-14,5.684e-14,0.328,0.314,0.343,376.6,353.1,401.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.194,0.185,0.202,0.0768,0.0656,0.0884,0.0032,0.0027,0.0037,0.467,0.432,0.504,0.02,0.018,0.021,23.41,23.26,23.55,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.15,38.69,43.7,40.23,37.66,42.83,0,0,0,0,0,0,0.447,0,0.111,0.33,0.67,0.33,39.9
744847200000,1993,8,1992,11,45,7,0.308,0.111,0.196,11631.6,73.67,73.67,69.24,2,2,2,508.7,489.2,529.7,324.7,305.2,184,184,184,-8.12e-15,-5.684e-14,5.684e-14,0.362,0.347,0.376,324.7,305.2,345.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.183,0.0523,0.0431,0.0622,0.0022,0.0018,0.0026,0.389,0.36,0.421,0.016,0.015,0.018,23.72,23.6,23.84,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.913,0.921,35.68,33.6,37.91,34.62,32.59,36.83,0,0,0,0,0,0,0.385,0,0.112,0.36,0.64,0.36,37.8
745452000000,1993,8,1992,11,46,7,0.281,0.111,0.17,10090.1,63.87,63.87,60.06,2,2,2,465,448.5,482.9,281,264.5,184,184,184,0,0,0,0.396,0.381,0.41,281,264.5,298.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.166,0.0316,0.0238,0.0401,0.0013,0.00098,0.0017,0.324,0.299,0.35,0.013,0.012,0.014,23.98,23.88,24.08,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,30.96,29.15,32.92,30.03,28.27,31.94,0,0,0,0,0,0,0.334,0,0.111,0.4,0.6,0.4,35.9
746056800000,1993,8,1992,11,47,7,0.259,0.111,0.148,8737.03,55.43,55.43,52.01,2,1,1.8571428571428572,427.9,413.2,443.3,243.9,229.2,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.43,0.415,0.445,243.9,229.2,259.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.141,0.152,0.0172,0.0152,0.0214,0.0007,0.00062,0.00088,0.293,0.259,0.409,0.012,0.011,0.017,24.18,24.11,24.26,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.68,25.72,51.95,29.45,24.95,48.2,0,0,0,0,0,0,0.289,0,0.111,0.43,0.57,0.43,33.7
746661600000,1993,8,1992,11,48,7,0.238,0.0914,0.146,8778.11,56.33,56.33,52.25,2,1,1.7142857142857142,393.1,377.4,408.6,242,219.9,151.1,138,184,8.12e-15,-2.842e-14,2.842e-14,0.384,0.346,0.456,242,219.9,261.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.143,0.138,0.149,0.0172,0.0144,0.0223,0.0007,0.00059,0.00091,0.309,0.261,0.4,0.013,0.011,0.016,24.33,24.16,24.45,0.938,0.926,0.959,0.973,0.97,0.98,0.912,0.898,0.939,34.26,26.58,51.01,33.01,25.79,48.2,0,0,0,0,0,0,0.29,0,0.092,0.38,0.61,0.39,36.9
747266400000,1993,9,1992,12,49,7,0.216,0.0835,0.133,8095.08,50.42,50.42,48.19,2,1,1.1428571428571428,357.8,344.9,372.2,219.8,206.8,138,138,138,0,-2.842e-14,2.842e-14,0.386,0.371,0.4,219.8,206.8,234.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.139,0.0144,0.0133,0.0157,0.00058,0.00054,0.00063,0.365,0.255,0.404,0.015,0.01,0.016,24.45,24.36,24.51,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.47,25.99,52.42,44.58,25.21,48.2,0,0,0,0,0,0,0.268,0,0.083,0.39,0.62,0.38,37.5
747871200000,1993,9,1992,12,50,7,0.199,0.0835,0.115,7214.55,45.68,45.68,42.94,1,1,1,328.7,317.2,340.7,190.7,179.2,138,138,138,0,-2.842e-14,2.842e-14,0.42,0.405,0.435,190.7,179.2,202.7,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.128,0.012,0.011,0.013,0.00048,0.00044,0.00052,0.336,0.315,0.357,0.013,0.013,0.014,24.62,24.54,24.7,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.928,0.936,43.83,41.18,46.61,42.94,40.3,45.68,0,0,0,0,0,0,0.239,0,0.084,0.42,0.58,0.42,36.3
748476000000,1993,9,1992,12,51,7,0.185,0.0835,0.102,6311.24,39.42,39.42,37.57,1,1,1,306.1,301.1,313.7,168.1,163.1,138,138,138,1.218e-14,-2.842e-14,2.842e-14,0.451,0.44,0.458,168.1,163.1,175.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.118,0.01,0.00961,0.0107,0.0004,0.00038,0.00043,0.295,0.286,0.309,0.012,0.011,0.012,24.77,24.72,24.81,0.945,0.943,0.947,0.973,0.971,0.977,0.92,0.916,0.925,38.61,37.44,40.35,37.57,36.34,39.42,0,0,0,0,0,0,0.209,0,0.083,0.45,0.55,0.45,34.1
749080800000,1993,9,1992,12,52,7,0.178,0.0762,0.102,6323.6,41.34,41.34,37.64,1,1,1,293.9,285.5,299.7,167.9,157.1,126,110,138,0,-2.842e-14,2.842e-14,0.428,0.376,0.468,167.9,157.1,182.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.112,0.118,0.01,0.0091,0.0113,0.0004,0.00036,0.00045,0.294,0.275,0.318,0.012,0.011,0.013,24.83,24.81,24.85,0.945,0.942,0.949,0.974,0.97,0.98,0.92,0.913,0.93,38.64,36.04,42.19,37.64,34.96,41.34,0,0,0,0,0,0,0.209,0,0.076,0.43,0.57,0.43,35.5
749685600000,1993,10,1993,1,1,7,0.165,0.0665,0.0989,6158.84,38.98,38.98,36.66,1,1,1,273.6,264.5,283.1,163.6,154.5,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.402,0.389,0.416,163.6,154.5,173.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.115,0.00965,0.00888,0.0105,0.00038,0.00035,0.00042,0.284,0.268,0.301,0.011,0.011,0.012,24.92,24.87,24.97,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.912,0.924,37.71,35.58,39.94,36.66,34.52,38.98,0,0,0,0,0,0,0.204,0,0.0661,0.4,0.6,0.4,37.3
750290400000,1993,10,1993,1,2,7,0.154,0.0665,0.0874,5414.06,33.83,33.83,32.23,1,1,1,254.5,250,261.4,144.5,140,110,110,110,0,0,0,0.433,0.421,0.44,144.5,140,151.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00803,0.00765,0.00862,0.00032,0.0003,0.00034,0.25,0.242,0.263,0.0099,0.0096,0.01,25.03,24.99,25.06,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,33.22,32.16,34.88,32.23,31.19,33.83,0,0,0,0,0,0,0.179,0,0.0666,0.43,0.57,0.43,35.2
750895200000,1993,10,1993,1,3,7,0.145,0.0665,0.0785,4850.04,30.51,30.51,28.87,1,1,1,239.7,233.3,247,129.7,123.3,110,110,110,2.03e-15,0,1.421e-14,0.459,0.445,0.472,129.7,123.3,137,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0993,0.097,0.102,0.00678,0.00623,0.00739,0.00027,0.00025,0.00029,0.224,0.212,0.237,0.0088,0.0084,0.0093,25.14,25.08,25.19,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.76,28.25,31.45,28.87,27.4,30.51,0,0,0,0,0,0,0.16,0,0.0665,0.46,0.54,0.46,33.4
751500000000,1993,10,1993,1,4,7,0.137,0.0665,0.0705,4336.7,26.95,26.95,25.81,1,1,1,226.5,221,231.4,116.5,111,110,110,110,-6.09e-15,-1.421e-14,0,0.486,0.475,0.498,116.5,111,121.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0946,0.0927,0.0964,0.00565,0.00518,0.00607,0.00022,0.0002,0.00024,0.2,0.19,0.209,0.0079,0.0075,0.0082,25.24,25.2,25.28,0.923,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,26.61,25.29,27.79,25.81,24.53,26.95,0,0,0,0,0,0,0.143,0,0.0665,0.49,0.51,0.49,31.7
752104800000,1993,11,1993,2,5,7,0.136,0.0562,0.0796,4940.34,31.76,31.76,29.41,1,1,1,224.6,220.2,234.9,131.6,127.2,93,93,93,0,-1.421e-14,1.421e-14,0.414,0.396,0.422,131.6,127.2,141.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0959,0.101,0.00693,0.00656,0.00781,0.00027,0.00026,0.00031,0.225,0.217,0.243,0.0088,0.0085,0.0096,25.23,25.15,25.26,0.931,0.929,0.936,0.97,0.97,0.97,0.903,0.902,0.908,30.32,29.28,32.75,29.41,28.4,31.76,0,0,0,0,0,0,0.163,0,0.0564,0.41,0.59,0.41,36.3
752709600000,1993,11,1993,2,6,7,0.144,0.0562,0.0876,5450.39,32.83,32.83,32.44,1,1,1,237.9,235.7,239.6,144.9,142.7,93,93,93,0,0,0,0.391,0.388,0.395,144.9,142.7,146.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.103,0.00807,0.00788,0.00821,0.00032,0.00031,0.00032,0.248,0.245,0.251,0.0098,0.0096,0.0099,25.12,25.11,25.14,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.909,33.45,32.94,33.84,32.44,31.95,32.83,0,0,0,0,0,0,0.18,0,0.0564,0.39,0.61,0.39,37.8
753314400000,1993,11,1993,2,7,7,0.148,0.0562,0.0919,5717.39,34.81,34.81,34.03,1,1,1,244.9,237.1,248.3,151.9,144.1,93,93,93,0,0,0,0.38,0.375,0.392,151.9,144.1,155.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.106,0.00866,0.008,0.00895,0.00034,0.00032,0.00035,0.261,0.247,0.267,0.01,0.0097,0.011,25.07,25.04,25.13,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.08,33.26,35.89,34.03,32.26,34.81,0,0,0,0,0,0,0.189,0,0.0561,0.38,0.62,0.38,38.6
753919200000,1993,11,1993,2,8,7,0.152,0.0562,0.0954,5941.61,37.4,37.4,35.37,1,1,1,250.7,244.5,259.3,157.7,151.5,93,93,93,0,0,0,0.371,0.359,0.38,157.7,151.5,166.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00915,0.00863,0.00988,0.00036,0.00034,0.00039,0.271,0.26,0.287,0.011,0.01,0.011,25.03,24.98,25.07,0.941,0.939,0.944,0.97,0.97,0.973,0.914,0.911,0.918,36.44,35,38.45,35.37,33.95,37.4,0,0,0,0,0,0,0.196,0,0.0566,0.37,0.63,0.37,39.1
754524000000,1993,11,1993,2,9,7,0.157,0.0493,0.108,6793.71,42.81,42.81,40.44,1,1,1,259.8,256,265,178.2,165.7,81.57,77,93,-8.12e-15,-2.842e-14,0,0.314,0.291,0.359,178.2,165.7,188,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.11,0.116,0.0109,0.00984,0.0117,0.00043,0.00039,0.00046,0.307,0.286,0.324,0.012,0.011,0.013,24.95,24.92,24.98,0.948,0.944,0.951,0.978,0.972,0.98,0.927,0.918,0.932,41.35,38.32,43.69,40.44,37.26,42.81,0,0,0,0,0,0,0.225,0,0.049,0.31,0.69,0.31,43.3
755128800000,1993,12,1993,3,10,7,0.167,0.0466,0.121,7644.41,48.2,48.2,45.5,1,1,1,276.7,266.9,288.8,199.7,189.9,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.278,0.267,0.288,199.7,189.9,211.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.116,0.124,0.0127,0.0119,0.0138,0.00051,0.00047,0.00055,0.345,0.327,0.366,0.014,0.013,0.015,24.85,24.78,24.91,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,46.44,44.14,49.25,45.5,43.26,48.2,0,0,0,0,0,0,0.253,0,0.046,0.28,0.72,0.28,45.8
755733600000,1993,12,1993,3,11,7,0.176,0.0466,0.129,8087.21,48.2,48.2,48.14,1,1,1,290.5,287.4,293.7,213.5,210.4,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.265,0.262,0.268,213.5,210.4,216.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.124,0.126,0.0139,0.0136,0.0142,0.00055,0.00054,0.00056,0.369,0.364,0.375,0.015,0.014,0.015,24.77,24.75,24.79,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.64,48.93,50.38,48.14,47.95,48.2,0,0,0,0,0,0,0.267,0,0.047,0.26,0.73,0.27,46
756338400000,1993,12,1993,3,12,7,0.182,0.0372,0.144,8814.59,55.5,55.5,52.47,2,1,1.8571428571428572,300.2,290.4,312.3,238.7,213.4,61.57,59,77,4.06e-15,-2.842e-14,2.842e-14,0.206,0.189,0.265,238.7,213.4,253.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.125,0.137,0.0162,0.0139,0.0186,0.00065,0.00055,0.00074,0.272,0.245,0.369,0.011,0.0098,0.015,24.82,24.77,24.89,0.931,0.924,0.957,0.971,0.97,0.98,0.905,0.896,0.938,30.59,26.31,49.62,29.68,25.52,48.2,0,0,0,0,0,0,0.291,0,0.038,0.2,0.79,0.21,48.4
756943200000,1993,12,1993,3,13,7,0.196,0.0381,0.158,9595.89,58.53,58.53,57.12,2,2,2,323.9,315.3,330.6,260.9,254.6,63,59,73,0,0,0,0.194,0.181,0.223,260.9,254.6,267.3,990,990,990,965,965,965.1,25,24.9,25,0.14,0.138,0.141,0.0222,0.0192,0.0251,0.00089,0.00077,0.001,0.281,0.272,0.29,0.011,0.011,0.012,24.7,24.67,24.75,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,29.44,28.68,30.17,28.56,27.82,29.27,0,0,0,0,0,0,0.317,0,0.038,0.19,0.81,0.19,49
757548000000,1994,1,1993,4,14,7,0.213,0.0442,0.169,10220.3,65.46,65.46,60.84,2,2,2,351.6,332,373,278.6,259,73,73,73,0,0,0,0.208,0.196,0.22,278.6,259,300,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.14,0.155,0.0305,0.0212,0.0406,0.0012,0.00085,0.0016,0.308,0.279,0.34,0.012,0.011,0.014,24.53,24.39,24.66,0.936,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,31.36,29.16,33.74,30.42,28.29,32.73,0,0,0,0,0,0,0.338,0,0.044,0.21,0.79,0.21,48
758152800000,1994,1,1993,4,15,7,0.253,0.0442,0.209,12678.5,85.79,85.79,75.47,2,2,2,418.9,379.3,465.7,345.9,306.3,73,73,73,0,0,0,0.175,0.157,0.192,345.9,306.3,392.7,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.157,0.188,0.0623,0.0436,0.0844,0.0025,0.0018,0.0035,0.409,0.35,0.479,0.017,0.014,0.02,24.11,23.82,24.35,0.947,0.941,0.954,0.974,0.97,0.98,0.923,0.913,0.935,38.72,34.43,43.77,37.73,33.4,42.9,0,0,0,0,0,0,0.419,0,0.044,0.17,0.83,0.17,50.1
758757600000,1994,1,1993,4,16,7,0.333,0.0488,0.284,16512.9,109.9,109.9,98.29,3,2,2.2857142857142856,550.2,485.1,618.6,469.4,412.1,80.71,73,91,-8.12e-15,-5.684e-14,0,0.147,0.133,0.159,469.4,412.1,527.6,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.219,0.194,0.251,0.122,0.0935,0.153,0.0051,0.0039,0.0065,0.567,0.509,0.617,0.024,0.021,0.026,23.36,23.04,23.71,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.97,36.24,52.28,44.02,35.15,48.2,0,0,0,0,0,0,0.546,0,0.049,0.15,0.85,0.15,49.6
759362400000,1994,1,1993,4,17,7,0.436,0.055,0.381,21783.9,142.3,142.3,129.7,3,3,3,721.4,639.6,792.6,630.4,548.6,91,91,91,0,0,0,0.127,0.115,0.142,630.4,548.6,701.6,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.309,0.263,0.35,0.222,0.167,0.27,0.0096,0.0071,0.012,0.758,0.62,0.878,0.033,0.026,0.038,22.46,22.05,22.92,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,44.15,39.08,48.4,43.22,38.06,47.43,0,0,0,0,0,0,0.72,0,0.055,0.13,0.87,0.13,50
759967200000,1994,1,1993,4,18,7,0.541,0.0789,0.462,25191.6,163.5,163.5,149.9,4,3,3.4285714285714284,894.2,814.1,981.4,763.8,701.1,130.4,91,137,0,0,0,0.146,0.112,0.163,763.8,701.1,844.4,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.405,0.356,0.478,0.306,0.269,0.348,0.014,0.012,0.016,0.958,0.883,1.05,0.043,0.039,0.048,21.57,21.12,21.93,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.61,39.27,50.85,44.33,38.27,48.2,0,0,0,0,0,0,0.833,0,0.079,0.15,0.85,0.15,46.6
760572000000,1994,2,1993,5,19,7,0.66,0.0893,0.571,29924,187.9,187.9,178.1,4,4,4,1091,1009,1179,943.5,871.6,147.7,137,162,1.624e-14,-1.137e-13,1.137e-13,0.135,0.126,0.145,943.5,871.6,1017,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.577,0.503,0.67,0.4,0.361,0.461,0.018,0.016,0.021,1.24,1.1,1.41,0.057,0.05,0.066,20.58,20.12,20.97,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.44,42.79,47.92,44.53,41.94,46.96,0,0,0,0,0,0,0.99,0,0.089,0.14,0.87,0.13,45.3
761176800000,1994,2,1993,5,20,7,0.792,0.098,0.658,32283.4,192.8,192.8,192.2,4,4,4,1310,1204,1418,1148,1042,162,162,162,59.57,0,156.2,0.124,0.114,0.135,1088,1042,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.8,0.708,0.858,0.621,0.518,0.648,0.029,0.024,0.031,1.72,1.51,1.81,0.081,0.071,0.087,19.41,18.97,19.94,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.35,48.66,50.2,48.04,47.69,48.2,0,0,0,0,0,0,1.07,0,0.134,0.12,0.83,0.17,40.8
761781600000,1994,2,1993,5,21,7,0.95,0.098,0.665,31176.9,189.8,189.8,185.6,4,4,4,1570,1452,1672,1408,1290,162,162,162,308.2,190.4,410.1,0.103,0.0969,0.112,1100,1100,1100,990,990,990,969.7,969.3,970,20.3,20,20.7,0.899,0.872,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.44,18.1,18.85,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.34,46.44,48.41,46.39,45.51,47.44,0,0,0,0,0,0,1.03,0,0.285,0.1,0.7,0.3,32.8
762386400000,1994,2,1993,5,22,7,1.05,0.138,0.665,30164.8,181.5,181.5,179.6,4,4,4,1742,1689,1804,1514,1467,228,162,239,414.2,366.5,464.8,0.131,0.0959,0.14,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.923,0.913,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.094,0.096,17.86,17.66,18.04,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.8,45.25,46.3,44.89,44.35,45.37,0,0,0,0,0,0,0.998,0,0.385,0.13,0.63,0.37,28.7
762991200000,1994,3,1993,6,23,7,1.17,0.13,0.665,29067.3,176.6,176.6,173,4,4,4,1933,1828,2053,1718,1589,215,183,239,618.2,488.8,770,0.112,0.0891,0.131,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.25,16.9,17.58,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.14,43.19,45.04,43.25,42.32,44.14,0,0,0,0,0,0,0.961,0,0.505,0.11,0.57,0.43,24.8
763596000000,1994,3,1993,6,24,7,1.36,0.111,0.665,27623.7,168.1,168.1,164.4,4,4,4,2242,2100,2343,2059,1917,183,183,183,959.1,816.9,1060,0.0817,0.0781,0.0871,1100,1100,1100,990,990,990,971.7,971.3,971.9,18.3,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.2,16.78,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.96,41.31,42.88,41.11,40.43,42.03,0,0,0,0,0,0,0.913,0,0.695,0.082,0.49,0.51,20.3
764200800000,1994,3,1993,6,25,7,1.41,0.111,0.665,27205,163.1,163.1,161.9,4,4,4,2336,2295,2358,2153,2112,183,183,183,1053,1012,1075,0.0784,0.0776,0.0798,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.16,16.31,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.35,41.21,41.62,40.48,40.33,40.77,0,0,0,0,0,0,0.9,0,0.745,0.079,0.47,0.53,19.3
764805600000,1994,3,1993,6,26,7,1.32,0.119,0.665,27885.9,168.5,168.5,166,4,4,4,2183,2085,2276,1985,1868,197.6,183,217,885.3,768.4,993,0.0907,0.0804,0.104,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.36,16.82,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.35,41.74,42.98,41.5,40.9,42.12,0,0,0,0,0,0,0.922,0,0.655,0.09,0.5,0.5,21.1
765410400000,1994,4,1993,7,27,7,1.17,0.131,0.665,29088.8,177,177,173.1,4,4,4,1929,1814,2046,1712,1597,217,217,217,612.3,497.1,728.8,0.113,0.106,0.12,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.26,16.92,17.63,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.17,43.24,45.16,43.29,42.37,44.26,0,0,0,0,0,0,0.962,0,0.505,0.11,0.57,0.43,24.9
766015200000,1994,4,1993,7,28,7,1.01,0.0895,0.665,30568.4,185.2,185.2,182,4,4,4,1672,1577,1776,1524,1429,148,148,148,423.7,328.8,528.5,0.0887,0.0833,0.0939,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.92,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.09,17.75,18.41,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.42,45.49,47.25,45.49,44.58,46.3,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
766620000000,1994,4,1993,7,29,7,0.885,0.0895,0.665,31792.8,192.3,192.3,189.2,4,4,4,1464,1384,1548,1316,1236,148,148,148,216.1,136.3,299.7,0.101,0.0956,0.107,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.886,0.852,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.091,18.8,18.5,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.5,49.05,47.31,46.55,48.07,0,0,0,0,0,0,1.05,0,0.22,0.1,0.75,0.25,35.9
767224800000,1994,4,1993,7,30,7,0.734,0.0894,0.634,31835.3,192.8,192.8,189.5,4,4,4,1213,1110,1333,1065,963,147.9,147,148,17.85,-1.137e-13,84.79,0.122,0.111,0.132,1048,963,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.725,0.59,0.831,0.541,0.405,0.648,0.025,0.019,0.031,1.56,1.26,1.78,0.073,0.058,0.084,19.87,19.28,20.49,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.67,46.23,50.27,47.37,45.3,48.2,0,0,0,0,0,0,1.05,0,0.1,0.12,0.86,0.14,43.4
767829600000,1994,5,1993,8,31,7,0.615,0.0889,0.526,28041.7,176.9,176.9,166.9,4,4,4,1016,959.8,1081,869.1,812.8,147,147,147,0,-1.137e-13,1.137e-13,0.145,0.136,0.153,869.1,812.8,933.6,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.505,0.453,0.564,0.36,0.332,0.391,0.016,0.015,0.018,1.1,1,1.21,0.05,0.045,0.055,20.96,20.63,21.26,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.61,40.39,45.13,41.73,39.46,44.22,0,0,0,0,0,0,0.927,0,0.089,0.14,0.86,0.14,45.6
768434400000,1994,5,1993,8,32,7,0.544,0.0889,0.455,24510.7,155,155,145.9,4,3,3.142857142857143,900.1,863.9,943.2,753.1,716.9,147,147,147,0,0,0,0.163,0.156,0.17,753.1,716.9,796.2,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.399,0.367,0.438,0.302,0.28,0.324,0.013,0.012,0.015,0.968,0.913,1.03,0.043,0.04,0.046,21.53,21.35,21.73,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,48.78,39.73,52.09,46.79,38.75,48.2,0,0,0,0,0,0,0.811,0,0.089,0.16,0.84,0.16,45.1
769039200000,1994,5,1993,8,33,7,0.499,0.0889,0.41,23003.9,141.6,141.6,136.9,3,3,3,825.5,798.9,853.8,678.5,651.9,147,147,147,0,0,0,0.178,0.172,0.184,678.5,651.9,706.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.346,0.331,0.362,0.254,0.236,0.273,0.011,0.01,0.012,0.848,0.803,0.895,0.037,0.035,0.039,21.95,21.79,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.57,45.04,48.17,45.64,44.14,47.21,0,0,0,0,0,0,0.761,0,0.089,0.18,0.82,0.18,46.1
769644000000,1994,5,1993,8,34,7,0.465,0.0889,0.376,21337.2,131,131,127,3,3,3,768.3,740.5,791.1,621.3,593.5,147,147,147,0,0,0,0.192,0.186,0.199,621.3,593.5,644.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.313,0.297,0.326,0.216,0.197,0.231,0.0094,0.0085,0.01,0.751,0.704,0.79,0.033,0.03,0.034,22.28,22.15,22.43,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.2,41.52,44.57,42.34,40.66,43.68,0,0,0,0,0,0,0.706,0,0.089,0.19,0.81,0.19,45.9
770248800000,1994,5,1993,8,35,7,0.424,0.0768,0.347,19885.5,122,122,118.4,3,3,3,700.3,671.3,730.4,573.3,552.3,127,119,147,0,0,0,0.181,0.168,0.204,573.3,552.3,590.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.284,0.272,0.293,0.184,0.17,0.195,0.0079,0.0073,0.0084,0.669,0.633,0.696,0.029,0.027,0.03,22.63,22.49,22.78,0.952,0.951,0.954,0.977,0.974,0.979,0.93,0.926,0.934,40.39,39.11,41.51,39.46,38.1,40.65,0,0,0,0,0,0,0.658,0,0.077,0.18,0.82,0.18,46.9
770853600000,1994,6,1993,9,36,7,0.385,0.072,0.313,18003.7,112.4,112.4,107.2,3,3,3,635.8,610.4,661.8,516.8,491.4,119,119,119,0,-5.684e-14,5.684e-14,0.187,0.18,0.195,516.8,491.4,542.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.251,0.237,0.266,0.146,0.131,0.164,0.0062,0.0055,0.007,0.573,0.532,0.617,0.024,0.022,0.026,22.98,22.84,23.13,0.948,0.945,0.95,0.971,0.97,0.973,0.92,0.917,0.924,36.8,35.12,38.5,35.72,34.06,37.45,0,0,0,0,0,0,0.595,0,0.072,0.19,0.81,0.19,46.8
771458400000,1994,6,1993,9,37,7,0.351,0.072,0.279,16123.6,96.4,96.4,95.97,2,2,2,579.7,557.6,602.4,460.7,438.6,119,119,119,0,-5.684e-14,5.684e-14,0.205,0.198,0.213,460.7,438.6,483.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.21,0.233,0.116,0.106,0.127,0.0049,0.0044,0.0054,0.59,0.554,0.628,0.025,0.023,0.027,23.2,23.06,23.34,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.16,48.05,52.26,47.99,47.09,48.2,0,0,0,0,0,0,0.533,0,0.072,0.21,0.79,0.21,45.9
772063200000,1994,6,1993,9,38,7,0.321,0.0937,0.227,13556.4,92.73,92.73,80.69,2,2,2,530.8,511.9,550.2,375.8,350.9,155,119,161,1.624e-14,0,5.684e-14,0.293,0.216,0.315,375.8,350.9,431.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.19,0.182,0.207,0.0764,0.0646,0.103,0.0032,0.0027,0.0043,0.463,0.426,0.543,0.019,0.018,0.023,23.55,23.38,23.67,0.952,0.949,0.957,0.977,0.973,0.98,0.93,0.923,0.938,41.29,38.64,47.31,40.35,37.6,46.36,0,0,0,0,0,0,0.448,0,0.094,0.29,0.71,0.29,42.2
772668000000,1994,6,1993,9,39,7,0.295,0.0906,0.204,12183.4,74.74,74.74,72.52,2,2,2,487.9,470.6,505.6,338.1,326.9,149.9,135,161,0,0,0,0.307,0.28,0.33,338.1,326.9,347.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.177,0.173,0.18,0.0586,0.0533,0.0628,0.0024,0.0022,0.0026,0.406,0.39,0.418,0.017,0.016,0.017,23.8,23.71,23.88,0.947,0.945,0.948,0.971,0.97,0.973,0.919,0.917,0.922,37.35,36.07,38.42,36.26,34.99,37.37,0,0,0,0,0,0,0.403,0,0.091,0.31,0.69,0.31,41.3
773272800000,1994,7,1993,10,40,7,0.272,0.0816,0.19,11368.9,70.95,70.95,67.67,2,2,2,449.2,433.7,464.9,314.2,298.7,135,135,135,0,0,0,0.301,0.29,0.311,314.2,298.7,329.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.162,0.173,0.0473,0.04,0.0547,0.0019,0.0016,0.0023,0.369,0.346,0.393,0.015,0.014,0.016,24.01,23.92,24.1,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.917,34.88,33.2,36.57,33.84,32.21,35.48,0,0,0,0,0,0,0.376,0,0.082,0.3,0.7,0.3,41.8
773877600000,1994,7,1993,10,41,7,0.251,0.0816,0.169,10118.6,63.3,63.3,60.23,2,2,2,414.3,401.2,428.5,279.3,266.2,135,135,135,0,0,0,0.326,0.315,0.337,279.3,266.2,293.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.16,0.0308,0.0246,0.0375,0.0013,0.001,0.0015,0.317,0.297,0.338,0.013,0.012,0.014,24.22,24.13,24.3,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.05,29.6,32.63,30.11,28.71,31.65,0,0,0,0,0,0,0.335,0,0.082,0.33,0.67,0.33,40.3
774482400000,1994,7,1993,10,42,7,0.233,0.0816,0.151,9051.1,56.54,56.54,53.88,2,2,2,384.8,372.5,397.1,249.8,237.5,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.351,0.34,0.362,249.8,237.5,262.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.14,0.149,0.0183,0.0159,0.0227,0.00074,0.00064,0.00092,0.274,0.259,0.291,0.011,0.01,0.012,24.4,24.32,24.48,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.77,26.38,29.14,26.94,25.59,28.27,0,0,0,0,0,0,0.299,0,0.082,0.35,0.65,0.35,38.8
775087200000,1994,7,1993,10,43,7,0.216,0.0816,0.135,8136.61,50.27,50.27,48.43,2,1,1.1428571428571428,357.7,347,368.4,222.7,212,135,135,135,-8.12e-15,-2.842e-14,0,0.377,0.366,0.389,222.7,212,233.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.131,0.139,0.0147,0.0138,0.0156,0.00059,0.00055,0.00063,0.37,0.254,0.405,0.015,0.01,0.016,24.44,24.37,24.5,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.16,25.91,52.62,44.84,25.14,48.2,0,0,0,0,0,0,0.269,0,0.081,0.38,0.63,0.37,37.7
775692000000,1994,8,1993,11,44,7,0.201,0.0696,0.131,8026.86,48.2,48.2,47.78,1,1,1,331.7,320,343.5,216.7,205,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.347,0.335,0.359,216.7,205,228.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.126,0.134,0.0142,0.0132,0.0152,0.00057,0.00053,0.00061,0.379,0.358,0.4,0.015,0.014,0.016,24.56,24.48,24.64,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.98,47.33,52.58,47.78,46.39,48.2,0,0,0,0,0,0,0.265,0,0.07,0.35,0.65,0.35,39.9
776296800000,1994,8,1993,11,45,7,0.185,0.0696,0.116,7279.53,45.6,45.6,43.33,1,1,1,306.4,297.3,316.4,191.4,182.3,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.375,0.363,0.387,191.4,182.3,201.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.125,0.012,0.0112,0.0129,0.00048,0.00045,0.00051,0.334,0.318,0.352,0.013,0.013,0.014,24.73,24.67,24.79,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.21,42.07,46.53,43.33,41.23,45.6,0,0,0,0,0,0,0.241,0,0.069,0.38,0.63,0.37,39.3
776901600000,1994,8,1993,11,46,7,0.173,0.0696,0.103,6429.29,40.5,40.5,38.27,1,1,1,285.3,276.8,294.3,170.3,161.8,115,115,115,8.12e-15,0,2.842e-14,0.403,0.391,0.416,170.3,161.8,179.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0102,0.0095,0.011,0.00041,0.00038,0.00044,0.296,0.281,0.312,0.012,0.011,0.012,24.86,24.81,24.91,0.946,0.943,0.948,0.974,0.97,0.979,0.921,0.915,0.928,39.27,37.26,41.37,38.27,36.15,40.5,0,0,0,0,0,0,0.213,0,0.07,0.4,0.6,0.4,37.2
777506400000,1994,8,1993,11,47,7,0.161,0.0696,0.0919,5696.69,35.59,35.59,33.91,1,1,1,266.9,259.5,274.3,151.9,144.5,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.431,0.419,0.443,151.9,144.5,159.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.11,0.00866,0.00804,0.00929,0.00034,0.00032,0.00037,0.263,0.25,0.277,0.01,0.0099,0.011,24.97,24.93,25.01,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,34.96,33.22,36.69,33.91,32.22,35.59,0,0,0,0,0,0,0.188,0,0.0691,0.43,0.57,0.43,35.4
778111200000,1994,8,1993,11,48,7,0.151,0.0613,0.0893,5545.07,35.71,35.71,33.01,1,1,1,248.9,238.5,257.1,147.6,137.7,101.3,91,115,0,0,0,0.406,0.364,0.455,147.6,137.7,159.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.0083,0.00745,0.00929,0.00033,0.00029,0.00037,0.254,0.238,0.274,0.01,0.0094,0.011,25.06,25.03,25.12,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,34.03,31.6,36.81,33.01,30.65,35.71,0,0,0,0,0,0,0.183,0,0.0617,0.41,0.59,0.41,36.7
778716000000,1994,9,1993,12,49,7,0.137,0.0534,0.0835,5195.18,32.72,32.72,30.92,1,1,1,226.4,217.4,234.9,138.1,129.4,88.29,72,91,0,0,0,0.39,0.331,0.413,138.1,129.4,145.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0967,0.102,0.00749,0.00675,0.00811,0.00029,0.00027,0.00032,0.236,0.221,0.248,0.0093,0.0087,0.0097,25.21,25.14,25.26,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.88,29.83,33.73,30.92,28.93,32.72,0,0,0,0,0,0,0.172,0,0.0535,0.39,0.61,0.39,37.9
779320800000,1994,9,1993,12,50,7,0.126,0.0435,0.0821,5124.13,32.15,32.15,30.5,1,1,1,207.7,201.3,215,135.7,129.3,72,72,72,0,0,0,0.347,0.335,0.358,135.7,129.3,143,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0953,0.1,0.00729,0.00674,0.0079,0.00029,0.00026,0.00031,0.231,0.219,0.244,0.009,0.0086,0.0095,25.32,25.27,25.37,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.44,29.92,33.15,30.5,29.03,32.15,0,0,0,0,0,0,0.169,0,0.0439,0.35,0.65,0.35,40.7
779925600000,1994,9,1993,12,51,7,0.117,0.0435,0.0736,4568.81,28.59,28.59,27.2,1,1,1,193.6,187.9,199.4,121.6,115.9,72,72,72,0,-1.421e-14,1.421e-14,0.372,0.361,0.383,121.6,115.9,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0905,0.0946,0.00609,0.0056,0.00658,0.00024,0.00022,0.00026,0.205,0.195,0.216,0.008,0.0076,0.0084,25.38,25.38,25.38,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,28.04,26.59,29.47,27.2,25.8,28.59,0,0,0,0,0,0,0.151,0,0.0434,0.37,0.63,0.37,39
780530400000,1994,9,1993,12,52,7,0.11,0.0401,0.0696,4301.41,28.49,28.49,25.6,1,1,1,181.4,178.3,186,115.1,107.4,66.29,52,72,-6.09e-15,-1.421e-14,0,0.365,0.29,0.401,115.1,107.4,127.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0876,0.091,0.00554,0.00488,0.00656,0.00022,0.00019,0.00026,0.193,0.18,0.212,0.0075,0.007,0.0083,25.37,25.35,25.38,0.921,0.916,0.929,0.97,0.97,0.97,0.894,0.888,0.901,26.4,24.49,29.37,25.6,23.75,28.49,0,0,0,0,0,0,0.142,0,0.0404,0.36,0.63,0.37,39.1
781135200000,1994,10,1994,1,1,7,0.106,0.0314,0.0743,4614.13,28.1,28.1,27.47,1,1,1,174.9,171.5,177.5,122.9,119.5,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.297,0.293,0.303,122.9,119.5,125.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0895,0.0883,0.0904,0.0062,0.00591,0.00642,0.00024,0.00023,0.00025,0.204,0.198,0.209,0.008,0.0078,0.0082,25.35,25.34,25.35,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.31,27.46,28.97,27.47,26.64,28.1,0,0,0,0,0,0,0.153,0,0.0317,0.3,0.7,0.3,43.5
781740000000,1994,10,1994,1,2,7,0.103,0.0314,0.0714,4417.39,26.57,26.57,26.29,1,1,1,170.1,168.8,171.2,118.1,116.8,52,52,52,0,-1.421e-14,1.421e-14,0.306,0.304,0.308,118.1,116.8,119.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0878,0.0873,0.0882,0.00579,0.00567,0.00588,0.00023,0.00022,0.00023,0.195,0.193,0.198,0.0077,0.0076,0.0077,25.34,25.34,25.34,0.924,0.923,0.924,0.97,0.97,0.97,0.896,0.895,0.897,27.11,26.77,27.39,26.29,25.97,26.57,0,0,0,0,0,0,0.146,0,0.0316,0.3,0.69,0.31,42.9
782344800000,1994,10,1994,1,3,7,0.102,0.0369,0.0649,3991.48,26.24,26.24,23.76,1,1,1,168.2,165.7,170.4,107.2,93.56,61,52,73,0,-1.421e-14,1.421e-14,0.362,0.306,0.438,107.2,93.56,117.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.082,0.0877,0.00487,0.0037,0.00577,0.00019,0.00015,0.00023,0.177,0.154,0.195,0.0069,0.006,0.0076,25.36,25.34,25.38,0.919,0.914,0.923,0.969,0.966,0.97,0.89,0.884,0.896,24.52,21.38,27.05,23.76,20.65,26.24,0,0,0,0,0,0,0.132,0,0.0371,0.36,0.64,0.36,39.1
782949600000,1994,10,1994,1,4,7,0.0991,0.0442,0.055,3378.46,21.16,21.16,20.11,1,1,1,163.9,160.6,169,90.91,87.55,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.446,0.432,0.455,90.91,87.55,96.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0798,0.0828,0.00348,0.00319,0.00391,0.00014,0.00013,0.00015,0.15,0.144,0.159,0.0059,0.0056,0.0062,25.38,25.38,25.38,0.921,0.915,0.925,0.965,0.963,0.967,0.889,0.885,0.891,20.84,20.16,21.88,20.11,19.42,21.16,0,0,0,0,0,0,0.112,0,0.0441,0.45,0.55,0.45,34.1
783554400000,1994,10,1994,1,5,7,0.0982,0.0322,0.066,4063.84,25.2,25.2,24.19,1,1,1,162.4,161.1,163.6,109.1,88.1,53.29,50,73,4.06e-15,0,1.421e-14,0.328,0.306,0.453,109.1,88.1,113.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.08,0.0858,0.00502,0.00324,0.0054,0.0002,0.00013,0.00021,0.18,0.145,0.187,0.007,0.0057,0.0073,25.35,25.34,25.38,0.92,0.919,0.925,0.969,0.964,0.97,0.892,0.891,0.893,24.96,20.27,25.98,24.19,19.53,25.2,0,0,0,0,0,0,0.134,0,0.0322,0.33,0.67,0.33,41.4
784159200000,1994,11,1994,2,6,7,0.0991,0.0302,0.0688,4243.95,25.53,25.53,25.26,1,1,1,163.8,163,164.9,113.8,113,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.305,0.303,0.307,113.8,113,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0857,0.0863,0.00543,0.00536,0.00552,0.00021,0.00021,0.00022,0.188,0.186,0.189,0.0073,0.0073,0.0074,25.34,25.34,25.34,0.921,0.92,0.921,0.97,0.97,0.97,0.893,0.892,0.894,26.04,25.84,26.31,25.26,25.06,25.53,0,0,0,0,0,0,0.14,0,0.0303,0.3,0.69,0.31,42.8
784764000000,1994,11,1994,2,7,7,0.0979,0.0302,0.0676,4163.38,25.13,25.13,24.78,1,1,1,161.8,160.6,163.3,111.8,110.5,50,50,50,0,-1.421e-14,1.421e-14,0.309,0.306,0.311,111.8,110.5,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0848,0.0857,0.00526,0.00515,0.00538,0.00021,0.0002,0.00021,0.184,0.182,0.187,0.0072,0.0071,0.0073,25.34,25.34,25.34,0.919,0.918,0.92,0.97,0.97,0.97,0.892,0.891,0.893,25.55,25.23,25.91,24.78,24.47,25.13,0,0,0,0,0,0,0.138,0,0.0303,0.31,0.69,0.31,42.5
785368800000,1994,11,1994,2,8,7,0.101,0.0302,0.0706,4361.47,26.65,26.65,25.96,1,1,1,166.7,165.2,169.6,116.7,115.2,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.3,0.295,0.303,116.7,115.2,119.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.087,0.0864,0.088,0.00567,0.00554,0.00591,0.00022,0.00022,0.00023,0.193,0.19,0.198,0.0075,0.0074,0.0077,25.34,25.34,25.34,0.923,0.922,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.76,26.38,27.48,25.96,25.59,26.65,0,0,0,0,0,0,0.144,0,0.0304,0.3,0.7,0.3,43.2
785973600000,1994,11,1994,2,9,7,0.112,0.0334,0.0782,4875.09,29.96,29.96,29.02,1,1,1,184.5,173.7,192.3,129.4,123.7,55.14,50,59,-4.06e-15,-1.421e-14,0,0.298,0.275,0.318,129.4,123.7,133.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0894,0.0942,0.00674,0.00626,0.00708,0.00026,0.00025,0.00028,0.216,0.205,0.224,0.0085,0.008,0.0087,25.35,25.34,25.36,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.92,28.51,30.88,29.02,27.65,29.96,0,0,0,0,0,0,0.161,0,0.0338,0.3,0.7,0.3,43.5
786578400000,1994,12,1994,3,10,7,0.114,0.0357,0.0781,4870.74,29.76,29.76,28.99,1,1,1,188.2,185.7,191.4,129.2,126.7,59,59,59,2.03e-15,0,1.421e-14,0.313,0.308,0.318,129.2,126.7,132.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0919,0.0939,0.00673,0.00652,0.00701,0.00026,0.00025,0.00027,0.216,0.212,0.222,0.0085,0.0083,0.0087,25.36,25.36,25.36,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.89,29.28,30.68,28.99,28.4,29.76,0,0,0,0,0,0,0.161,0,0.0359,0.31,0.69,0.31,42.7
787183200000,1994,12,1994,3,11,7,0.113,0.0357,0.0777,4841.19,29.5,29.5,28.82,1,1,1,187.5,184.6,190.3,128.5,125.6,59,59,59,0,-1.421e-14,1.421e-14,0.315,0.31,0.32,128.5,125.6,131.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0915,0.0935,0.00667,0.00643,0.00691,0.00026,0.00025,0.00027,0.215,0.21,0.22,0.0084,0.0082,0.0086,25.36,25.36,25.36,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.71,29.01,30.41,28.82,28.14,29.5,0,0,0,0,0,0,0.16,0,0.0353,0.32,0.69,0.31,42.8
