datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
911772000000,1998,11,1998,2,8,7,0.11,0.0302,0.0801,4994.44,30.52,30.52,29.73,1,1,1,182.4,179.4,185.7,132.4,129.4,50,50,50,0,0,0,0.274,0.269,0.279,132.4,129.4,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0914,0.0937,0.007,0.00675,0.00729,0.00027,0.00026,0.00028,0.221,0.215,0.227,0.0086,0.0084,0.0089,25.34,25.34,25.34,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.65,29.92,31.46,29.73,29.02,30.52,0,0,0,0,0,0,0.165,0,0.0299,0.27,0.73,0.27,45.4
912376800000,1998,11,1998,2,9,7,0.116,0.0349,0.0808,5046.39,31.59,31.59,30.04,1,1,1,191.3,186,199.1,133.6,128.3,57.71,50,59,0,0,0,0.302,0.269,0.315,133.6,128.3,140.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0925,0.0966,0.00711,0.00666,0.00766,0.00028,0.00026,0.0003,0.224,0.215,0.236,0.0088,0.0084,0.0092,25.36,25.34,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.97,29.68,32.56,30.04,28.79,31.59,0,0,0,0,0,0,0.167,0,0.0352,0.3,0.7,0.3,43.5
912981600000,1998,12,1998,3,10,7,0.124,0.0357,0.0879,5513.23,33.61,33.61,32.82,1,1,1,204.4,200.5,207.8,145.4,141.5,59,59,59,0,0,0,0.288,0.284,0.294,145.4,141.5,148.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0985,0.0971,0.0997,0.00811,0.00777,0.0084,0.00032,0.0003,0.00033,0.245,0.238,0.252,0.0096,0.0093,0.0098,25.33,25.3,25.36,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.83,32.9,34.65,32.82,31.91,33.61,0,0,0,0,0,0,0.182,0,0.0361,0.29,0.71,0.29,44.5
913586400000,1998,12,1998,3,11,7,0.129,0.0357,0.093,5833.3,36.23,36.23,34.72,1,1,1,212.7,207.8,219.3,153.7,148.8,59,59,59,0,0,0,0.277,0.269,0.284,153.7,148.8,160.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0997,0.104,0.00882,0.0084,0.00938,0.00035,0.00033,0.00037,0.26,0.252,0.272,0.01,0.0098,0.011,25.26,25.21,25.3,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.79,34.65,37.34,34.72,33.61,36.23,0,0,0,0,0,0,0.193,0,0.036,0.28,0.72,0.28,45.2
914191200000,1998,12,1998,3,12,7,0.144,0.0357,0.108,6836,45.85,45.85,40.69,1,1,1,237.7,219.6,259.5,178.7,160.6,59,59,59,-4.06e-15,-2.842e-14,0,0.249,0.227,0.269,178.7,160.6,200.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.11,0.104,0.118,0.0109,0.0094,0.0128,0.00043,0.00037,0.00051,0.305,0.273,0.344,0.012,0.011,0.014,25.07,24.92,25.21,0.948,0.942,0.955,0.977,0.97,0.98,0.926,0.914,0.936,41.65,37.41,46.79,40.69,36.3,45.85,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.5
914796000000,1998,12,1998,3,13,7,0.176,0.0393,0.137,8344.95,53.71,53.71,49.67,2,1,1.4285714285714286,290.8,267.5,318.9,225.8,208.5,65,59,73,-8.12e-15,-2.842e-14,0,0.223,0.204,0.245,225.8,208.5,245.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.121,0.136,0.0149,0.0135,0.0166,0.00059,0.00053,0.00067,0.321,0.241,0.39,0.013,0.0096,0.016,24.81,24.72,24.9,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.37,25.93,52.34,38.57,25.15,48.2,0,0,0,0,0,0,0.276,0,0.039,0.22,0.78,0.22,47.4
915400800000,1999,1,1998,4,14,7,0.218,0.0442,0.174,10541.3,70.84,70.84,62.75,2,2,2,360.6,328.4,398.4,287.6,255.4,73,73,73,0,0,0,0.203,0.183,0.222,287.6,255.4,325.4,990,990,990,965.2,965,965.4,24.8,24.6,25,0.15,0.139,0.164,0.0347,0.0196,0.0526,0.0014,0.00078,0.0021,0.322,0.274,0.379,0.013,0.011,0.015,24.48,24.23,24.68,0.937,0.93,0.944,0.97,0.97,0.97,0.909,0.903,0.916,32.34,28.77,36.51,31.37,27.9,35.42,0,0,0,0,0,0,0.349,0,0.044,0.2,0.8,0.2,48.4
916005600000,1999,1,1998,4,15,7,0.283,0.0442,0.239,14416.3,96.4,96.4,85.81,2,2,2,467.7,414.6,523.4,394.7,341.6,73,73,73,0,0,0,0.157,0.139,0.176,394.7,341.6,450.4,990,990,990,965.7,965.5,966,24.3,24,24.5,0.188,0.169,0.208,0.0853,0.0602,0.112,0.0035,0.0025,0.0046,0.483,0.403,0.566,0.02,0.016,0.024,23.81,23.48,24.13,0.953,0.947,0.958,0.978,0.972,0.98,0.933,0.921,0.939,43.92,38.27,49.69,42.91,37.21,48.2,0,0,0,0,0,0,0.477,0,0.044,0.16,0.84,0.16,50.9
916610400000,1999,1,1998,4,16,7,0.355,0.0504,0.305,17562.1,113.6,113.6,104.5,3,2,2.7142857142857144,587.5,538.4,636.9,504.3,465.4,83.29,73,91,8.12e-15,-5.684e-14,5.684e-14,0.142,0.128,0.155,504.3,465.4,545.9,990,990,990,966.2,966,966.4,23.8,23.6,24,0.236,0.213,0.261,0.139,0.119,0.166,0.0059,0.005,0.007,0.576,0.532,0.616,0.024,0.022,0.026,23.18,22.94,23.39,0.95,0.946,0.957,0.974,0.97,0.98,0.925,0.917,0.938,41.24,35.64,52.56,39.44,34.58,48.2,0,0,0,0,0,0,0.581,0,0.05,0.14,0.86,0.14,49.5
917215200000,1999,1,1998,4,17,7,0.43,0.055,0.375,21506,139.4,139.4,128,3,3,3,711.4,653.6,774.8,620.4,562.6,91,91,91,0,0,0,0.128,0.117,0.139,620.4,562.6,683.8,990,990,990,966.7,966.5,967,23.3,23,23.5,0.304,0.271,0.34,0.215,0.177,0.258,0.0093,0.0075,0.011,0.741,0.643,0.848,0.032,0.027,0.037,22.51,22.15,22.84,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.57,39.98,47.4,42.67,39.02,46.45,0,0,0,0,0,0,0.711,0,0.055,0.13,0.87,0.13,50
917820000000,1999,2,1998,5,18,7,0.567,0.0829,0.484,26195.4,182.6,182.6,155.9,4,3,3.5714285714285716,936.9,798.9,1107,799.9,661.9,137,137,137,0,0,0,0.148,0.124,0.171,799.9,661.9,970.3,990,990,990,967.6,967.1,968.2,22.4,21.8,22.9,0.442,0.334,0.593,0.322,0.243,0.409,0.014,0.011,0.019,1.01,0.817,1.27,0.045,0.036,0.058,21.36,20.49,22.09,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.01,39.46,49.94,43.97,38.47,48.2,0,0,0,0,0,0,0.866,0,0.083,0.15,0.85,0.15,46.2
918424800000,1999,2,1998,5,19,7,0.812,0.0915,0.66,32199,192.8,192.8,191.7,4,4,4,1343,1176,1449,1191,1039,151.3,137,162,100.1,0,187.3,0.113,0.104,0.118,1091,1039,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.816,0.69,0.871,0.628,0.511,0.648,0.03,0.024,0.031,1.74,1.49,1.82,0.083,0.069,0.088,19.28,18.86,20.06,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.15,48.44,50.41,47.92,47.47,48.2,0,0,0,0,0,0,1.06,0,0.152,0.11,0.81,0.19,39.7
919029600000,1999,2,1998,5,20,7,0.913,0.098,0.665,31532.9,189.3,189.3,187.7,4,4,4,1509,1465,1554,1347,1303,162,162,162,247,203,292.2,0.107,0.104,0.111,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.891,0.877,0.9,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.85,0.09,0.088,0.091,18.65,18.49,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.88,47.47,48.29,46.92,46.53,47.32,0,0,0,0,0,0,1.04,0,0.248,0.11,0.73,0.27,34.5
919634400000,1999,2,1998,5,21,7,0.981,0.098,0.665,30870.4,185.5,185.5,183.8,4,4,4,1622,1570,1682,1460,1408,162,162,162,360.2,308.3,420.1,0.0999,0.0963,0.103,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.908,0.902,0.913,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.092,0.091,0.093,18.26,18.07,18.44,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,46.35,47.33,45.94,45.43,46.38,0,0,0,0,0,0,1.02,0,0.316,0.1,0.68,0.32,31.5
920239200000,1999,3,1998,6,22,7,1.1,0.145,0.665,29761.7,180.8,180.8,177.2,4,4,4,1811,1706,1918,1572,1467,239,239,239,472.2,366.5,579.2,0.132,0.125,0.14,1100,1100,1100,990,990,990,970.5,970.1,970.8,19.5,19.2,19.9,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.64,17.29,17.98,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.19,44.25,46.13,44.29,43.37,45.21,0,0,0,0,0,0,0.984,0,0.435,0.13,0.6,0.4,27.1
920844000000,1999,3,1998,6,23,7,1.19,0.125,0.665,28833.6,172.6,172.6,171.6,4,4,4,1972,1943,1992,1765,1704,207,183,239,664.5,603.8,709.3,0.105,0.0919,0.123,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.12,17.05,17.21,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.78,43.6,44.03,42.91,42.73,43.15,0,0,0,0,0,0,0.953,0,0.525,0.11,0.56,0.44,24.2
921448800000,1999,3,1998,6,24,7,1.27,0.111,0.665,28275.5,170.6,170.6,168.3,4,4,4,2092,2003,2213,1909,1820,183,183,183,809,719.9,930,0.0876,0.0827,0.0914,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.8,16.51,17.02,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.94,42.15,43.51,42.08,41.31,42.64,0,0,0,0,0,0,0.935,0,0.605,0.087,0.52,0.48,22.3
922053600000,1999,3,1998,6,25,7,1.48,0.111,0.665,26704.6,163.8,163.8,159,4,4,4,2443,2269,2634,2260,2086,183,183,183,1160,985.5,1351,0.0751,0.0695,0.0807,1100,1100,1100,990,990,990,972.2,971.7,972.6,17.8,17.4,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.5,16.38,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.919,0.927,40.66,39.41,41.79,39.74,38.41,40.95,0,0,0,0,0,0,0.883,0,0.815,0.075,0.45,0.55,18
922658400000,1999,3,1998,6,26,7,1.73,0.122,0.665,24755.7,151.8,151.8,147.4,4,4,4,2861,2700,3004,2659,2517,202.4,183,217,1559,1417,1687,0.0706,0.0649,0.0756,1100,1100,1100,990,990,990,973.2,972.8,973.5,16.8,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.6,15.33,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.91,0.918,37.91,36.97,38.97,36.84,35.86,37.95,0,0,0,0,0,0,0.819,0,1.065,0.071,0.38,0.62,14.3
923263200000,1999,4,1998,7,27,7,1.93,0.131,0.665,23301.9,142.1,142.1,138.7,4,4,4,3193,3057,3304,2976,2840,217,217,217,1876,1740,1987,0.068,0.0657,0.071,1100,1100,1100,990,990,990,974,973.7,974.2,16,15.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.92,14.48,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.75,35.09,36.61,34.68,34.03,35.51,0,0,0,0,0,0,0.771,0,1.265,0.068,0.34,0.66,12.1
923868000000,1999,4,1998,7,28,7,2.02,0.131,0.665,22757,135.8,135.8,135.5,4,4,4,3334,3316,3346,3117,3099,217,217,217,2017,1999,2029,0.0651,0.0649,0.0654,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.86,13.83,13.89,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.91,34.84,35.01,33.86,33.8,33.96,0,0,0,0,0,0,0.753,0,1.355,0.065,0.33,0.67,11.3
924472800000,1999,4,1998,7,29,7,1.95,0.165,0.665,23206.4,141,141,138.1,4,4,4,3217,3097,3312,2944,2802,272.7,217,295,1844,1702,1995,0.085,0.0655,0.0952,1100,1100,1100,990,990,990,974,973.7,974.2,16,15.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.11,13.9,14.38,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,35.6,35.04,36.34,34.53,33.99,35.25,0,0,0,0,0,0,0.767,0,1.285,0.085,0.34,0.66,11.9
925077600000,1999,4,1998,7,30,7,1.76,0.175,0.665,24497.8,149.6,149.6,145.8,4,4,4,2917,2779,3053,2628,2503,289.6,276,295,1528,1403,1658,0.0993,0.0966,0.103,1100,1100,1100,990,990,990,973.3,973,973.6,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.81,14.49,15.14,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.54,36.64,38.46,36.46,35.54,37.41,0,0,0,0,0,0,0.81,0,1.095,0.099,0.38,0.62,13.9
925682400000,1999,5,1998,8,31,7,1.58,0.167,0.665,25938.6,157.9,157.9,154.4,4,4,4,2607,2480,2736,2331,2204,276,276,276,1231,1104,1360,0.106,0.101,0.111,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.25,15.87,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.917,0.923,39.58,38.74,40.42,38.6,37.71,39.49,0,0,0,0,0,0,0.858,0,0.915,0.11,0.42,0.58,16.4
926287200000,1999,5,1998,8,32,7,1.4,0.167,0.665,27329.2,166.5,166.5,162.7,4,4,4,2307,2162,2438,2031,1886,276,276,276,931.4,785.7,1062,0.12,0.113,0.128,1100,1100,1100,990,990,990,971.8,971.5,972.2,18.2,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.28,15.97,16.64,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.54,40.69,42.48,40.67,39.78,41.63,0,0,0,0,0,0,0.904,0,0.735,0.12,0.48,0.52,19.5
926892000000,1999,5,1998,8,33,7,1.19,0.167,0.665,28923,176.7,176.7,172.2,4,4,4,1962,1824,2107,1686,1548,276,276,276,586.2,448.4,731.1,0.141,0.131,0.151,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.77,17.59,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.92,42.84,45.07,43.04,41.98,44.17,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
927496800000,1999,5,1998,8,34,7,1.01,0.167,0.665,30586.7,185.9,185.9,182.1,4,4,4,1669,1561,1780,1393,1285,276,276,276,293.4,184.6,403.9,0.166,0.155,0.177,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.917,0.901,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.096,18.1,17.74,18.47,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.44,45.46,47.42,45.52,44.55,46.47,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
928101600000,1999,5,1998,8,35,7,0.868,0.133,0.665,31955.7,192.8,192.8,190.2,4,4,4,1435,1327,1525,1216,1117,219.4,210,276,115.8,16.79,186.6,0.153,0.14,0.181,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.861,0.818,0.894,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.84,0.087,0.084,0.09,18.91,18.61,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.59,47.77,49.64,47.55,46.82,48.2,0,0,0,0,0,0,1.06,0,0.203,0.15,0.77,0.23,36.8
928706400000,1999,6,1998,9,36,7,0.709,0.127,0.582,29966.5,192.3,192.3,178.4,4,4,4,1172,1075,1282,961.6,865.4,210,210,210,-4.872e-14,-1.137e-13,0,0.18,0.164,0.195,961.6,865.4,1072,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.623,0.518,0.771,0.43,0.358,0.586,0.02,0.016,0.028,1.32,1.11,1.65,0.061,0.051,0.078,20.24,19.56,20.75,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.5,42.02,49.06,44.59,41.18,48.08,0,0,0,0,0,0,0.991,0,0.127,0.18,0.82,0.18,42.3
929311200000,1999,6,1998,9,37,7,0.594,0.127,0.467,24826.4,159.9,159.9,147.8,4,3,3.2857142857142856,981.9,924.8,1047,771.9,714.8,210,210,210,1.624e-14,0,1.137e-13,0.214,0.201,0.227,771.9,714.8,836.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.432,0.38,0.491,0.311,0.278,0.344,0.014,0.012,0.016,1,0.922,1.06,0.045,0.041,0.048,21.18,20.89,21.48,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.19,39.94,52.02,45.5,38.98,48.2,0,0,0,0,0,0,0.821,0,0.127,0.21,0.79,0.21,41.8
929916000000,1999,6,1998,9,38,7,0.523,0.127,0.396,22047.6,138.6,138.6,131.2,3,3,3,864.9,823.1,909,654.9,613.1,210,210,210,0,0,0,0.243,0.231,0.255,654.9,613.1,699,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.342,0.319,0.368,0.238,0.211,0.268,0.011,0.0092,0.012,0.818,0.748,0.892,0.036,0.033,0.04,21.82,21.57,22.06,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.64,42.2,47.15,43.75,41.36,46.21,0,0,0,0,0,0,0.729,0,0.127,0.24,0.76,0.24,42.2
930520800000,1999,6,1998,9,39,7,0.478,0.119,0.36,20312,123,123,120.9,3,3,3,790.7,770,814.1,594.4,584,196.3,186,210,0,0,0,0.248,0.236,0.263,594.4,584,604.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.305,0.298,0.314,0.198,0.191,0.205,0.0086,0.0083,0.009,0.714,0.694,0.732,0.031,0.03,0.032,22.22,22.11,22.33,0.954,0.953,0.954,0.979,0.977,0.98,0.933,0.931,0.935,41.18,40.62,41.83,40.3,39.7,40.99,0,0,0,0,0,0,0.672,0,0.118,0.25,0.75,0.25,42.5
931125600000,1999,7,1998,10,40,7,0.438,0.116,0.322,18334.3,117.1,117.1,109.1,3,2,2.857142857142857,725,691.6,759.9,533.1,464.6,191.9,186,227,-8.12e-15,-5.684e-14,0,0.265,0.245,0.328,533.1,464.6,573.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.27,0.236,0.292,0.158,0.118,0.184,0.0068,0.0051,0.008,0.625,0.579,0.677,0.027,0.025,0.029,22.58,22.38,22.72,0.951,0.948,0.957,0.973,0.97,0.98,0.926,0.919,0.938,39.76,36.29,49.55,38.67,35.2,48.2,0,0,0,0,0,0,0.606,0,0.116,0.26,0.74,0.26,41.9
931730400000,1999,7,1998,10,41,7,0.394,0.137,0.257,15043.7,95.19,95.19,89.55,2,2,2,651.6,622.9,680.9,424.6,395.9,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.349,0.333,0.364,424.6,395.9,453.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.215,0.204,0.23,0.0994,0.0859,0.113,0.0042,0.0036,0.0048,0.544,0.499,0.592,0.023,0.021,0.025,22.95,22.78,23.11,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.69,42.81,48.57,44.77,41.96,47.59,0,0,0,0,0,0,0.497,0,0.137,0.35,0.65,0.35,38.2
932335200000,1999,7,1998,10,42,7,0.356,0.137,0.219,12876.8,82.09,82.09,76.65,2,2,2,589.2,564.7,613.9,362.2,337.7,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.386,0.37,0.402,362.2,337.7,386.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.192,0.183,0.2,0.07,0.0584,0.0816,0.0029,0.0024,0.0035,0.449,0.412,0.486,0.019,0.017,0.021,23.3,23.16,23.45,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.31,36.76,41.88,38.32,35.66,41.04,0,0,0,0,0,0,0.426,0,0.137,0.38,0.62,0.38,36.2
932940000000,1999,7,1998,10,43,7,0.324,0.134,0.191,11222.7,70.56,70.56,66.8,2,2,2,536.2,515.2,557.9,315.3,295,220.9,184,227,2.436e-14,0,5.684e-14,0.412,0.357,0.435,315.3,295,331.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.175,0.168,0.181,0.0478,0.0383,0.0553,0.002,0.0016,0.0023,0.378,0.348,0.402,0.016,0.014,0.017,23.61,23.49,23.7,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.43,32.23,36.37,33.4,31.26,35.28,0,0,0,0,0,0,0.371,0,0.133,0.41,0.59,0.41,34.6
933544800000,1999,8,1998,11,44,7,0.294,0.111,0.183,10863.8,69.04,69.04,64.67,2,2,2,486.8,467.4,507.8,302.8,283.4,184,184,184,0,0,0,0.378,0.362,0.394,302.8,283.4,323.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.175,0.0419,0.0327,0.0518,0.0017,0.0013,0.0021,0.356,0.327,0.388,0.015,0.013,0.016,23.85,23.73,23.97,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.916,33.33,31.22,35.59,32.33,30.28,34.52,0,0,0,0,0,0,0.359,0,0.111,0.38,0.62,0.38,37
934149600000,1999,8,1998,11,45,7,0.268,0.111,0.157,9305.58,59.22,59.22,55.39,2,2,2,443.1,426.6,461.1,259.1,242.6,184,184,184,4.06e-15,0,2.842e-14,0.416,0.399,0.431,259.1,242.6,277.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.158,0.0219,0.0164,0.0298,0.0009,0.00067,0.0012,0.291,0.269,0.318,0.012,0.011,0.013,24.11,24.01,24.21,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.55,26.71,30.53,27.7,25.91,29.61,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.7
934754400000,1999,8,1998,11,46,7,0.246,0.111,0.134,8093.12,50.68,50.68,48.17,2,1,1.1428571428571428,406.3,391.9,421.4,222.3,207.9,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.453,0.437,0.47,222.3,207.9,237.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0146,0.0134,0.0159,0.0006,0.00054,0.00065,0.373,0.263,0.414,0.015,0.011,0.017,24.2,24.11,24.27,0.953,0.926,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.51,26.12,52.55,44.55,25.34,48.2,0,0,0,0,0,0,0.268,0,0.112,0.45,0.54,0.46,32.9
935359200000,1999,8,1998,11,47,7,0.227,0.111,0.115,7152.3,45.35,45.35,42.57,1,1,1,374.8,362.6,387.2,190.8,178.6,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.491,0.475,0.507,190.8,178.6,203.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.132,0.012,0.0109,0.013,0.00048,0.00044,0.00053,0.34,0.318,0.362,0.014,0.013,0.015,24.39,24.3,24.47,0.952,0.949,0.955,0.98,0.977,0.98,0.933,0.927,0.936,43.46,40.66,46.28,42.57,39.75,45.35,0,0,0,0,0,0,0.237,0,0.112,0.49,0.51,0.49,31.5
935964000000,1999,8,1998,11,48,7,0.209,0.0914,0.118,7332.14,47.91,47.91,43.64,1,1,1,345.7,332.8,358.5,194.5,170.4,151.1,138,184,0,-2.842e-14,2.842e-14,0.436,0.393,0.519,194.5,170.4,212.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.121,0.131,0.0123,0.0102,0.0138,0.00049,0.00041,0.00056,0.344,0.304,0.375,0.014,0.012,0.015,24.53,24.47,24.59,0.953,0.946,0.957,0.978,0.973,0.98,0.932,0.921,0.938,44.6,38.78,48.89,43.64,37.75,47.91,0,0,0,0,0,0,0.242,0,0.091,0.44,0.56,0.44,35.1
936568800000,1999,9,1998,12,49,7,0.192,0.0835,0.108,6739.6,42.96,42.96,40.12,1,1,1,316.6,305.2,328.7,178.6,167.2,138,138,138,0,-2.842e-14,2.842e-14,0.436,0.42,0.452,178.6,167.2,190.7,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.124,0.0109,0.00996,0.012,0.00044,0.0004,0.00048,0.314,0.294,0.336,0.013,0.012,0.013,24.7,24.62,24.78,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,41.04,38.39,43.84,40.12,37.34,42.96,0,0,0,0,0,0,0.223,0,0.084,0.43,0.56,0.44,35.1
937173600000,1999,9,1998,12,50,7,0.177,0.0835,0.0932,5758.64,36.47,36.47,34.28,1,1,1,292.1,283.1,301.6,154.1,145.1,138,138,138,-8.12e-15,-2.842e-14,0,0.473,0.457,0.488,154.1,145.1,163.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.114,0.00885,0.00808,0.00966,0.00035,0.00032,0.00038,0.27,0.254,0.287,0.011,0.01,0.011,24.86,24.8,24.91,0.941,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.916,35.33,33.22,37.56,34.28,32.22,36.47,0,0,0,0,0,0,0.19,0,0.0838,0.47,0.53,0.47,32.5
937778400000,1999,9,1998,12,51,7,0.164,0.0835,0.0806,4960.4,31.53,31.53,29.53,1,1,1,271.3,263.1,280,133.3,125.1,138,138,138,-1.015e-14,-2.842e-14,2.842e-14,0.509,0.493,0.525,133.3,125.1,142,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.103,0.101,0.106,0.00708,0.00638,0.00782,0.00028,0.00025,0.00031,0.233,0.218,0.249,0.0092,0.0086,0.0099,24.98,24.93,25.03,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.44,28.52,32.51,29.53,27.67,31.53,0,0,0,0,0,0,0.164,0,0.0834,0.51,0.49,0.51,30.2
938383200000,1999,9,1998,12,52,7,0.154,0.0728,0.0811,5008.65,34.93,34.93,29.81,1,1,1,254.6,248.6,260.6,134.1,116.9,120.4,97,138,2.03e-15,-1.421e-14,1.421e-14,0.472,0.383,0.541,134.1,116.9,156,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0976,0.106,0.00715,0.00569,0.00901,0.00028,0.00022,0.00036,0.232,0.204,0.269,0.0092,0.0081,0.011,25.05,25.02,25.08,0.932,0.924,0.941,0.97,0.97,0.97,0.904,0.896,0.913,30.74,26.56,36.01,29.81,25.76,34.93,0,0,0,0,0,0,0.166,0,0.0729,0.47,0.53,0.47,32.5
938988000000,1999,10,1999,1,1,7,0.147,0.0587,0.0882,5483.67,34,34,32.64,1,1,1,242.9,235.7,248.9,145.9,138.7,97,97,97,0,0,0,0.399,0.39,0.411,145.9,138.7,151.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.105,0.00815,0.00754,0.00866,0.00032,0.0003,0.00034,0.251,0.238,0.261,0.0099,0.0094,0.01,25.09,25.05,25.15,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,33.65,31.97,35.05,32.64,31.01,34,0,0,0,0,0,0,0.181,0,0.0588,0.4,0.6,0.4,37.3
939592800000,1999,10,1999,1,2,7,0.138,0.0587,0.0793,4917.18,30.45,30.45,29.27,1,1,1,228.1,222.3,233.3,131.1,125.3,97,97,97,2.03e-15,0,1.421e-14,0.425,0.416,0.436,131.1,125.3,136.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0957,0.0995,0.00689,0.0064,0.00733,0.00027,0.00025,0.00029,0.224,0.214,0.233,0.0088,0.0084,0.0092,25.21,25.17,25.25,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.17,28.83,31.39,29.27,27.97,30.45,0,0,0,0,0,0,0.163,0,0.0587,0.43,0.57,0.43,35.6
940197600000,1999,10,1999,1,3,7,0.13,0.0587,0.0712,4396.44,27.52,27.52,26.17,1,1,1,214.7,208.9,220.4,117.7,112,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.452,0.44,0.464,117.7,112,123.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0909,0.095,0.00575,0.00527,0.00624,0.00023,0.00021,0.00024,0.2,0.19,0.21,0.0078,0.0074,0.0083,25.31,25.27,25.36,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,26.98,25.59,28.37,26.17,24.82,27.52,0,0,0,0,0,0,0.145,0,0.0588,0.45,0.55,0.45,33.8
940802400000,1999,10,1999,1,4,7,0.124,0.0587,0.0649,2875.68,24.37,24.37,17.12,1,1,1,204.3,201,207,107.3,104,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.475,0.469,0.483,107.3,104,110,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0881,0.0902,0.00487,0.00459,0.0051,0.00019,0.00018,0.0002,0.182,0.176,0.186,0.0071,0.0069,0.0073,25.39,25.37,25.42,0.655,0,0.918,0.693,0,0.97,0.635,0,0.89,17.65,0,25.13,17.12,0,24.37,0,2,0,0,0.286,0,0.0951,0.286,0.0591,0.47,0.52,0.48,23.2
941407200000,1999,11,1999,2,5,7,0.123,0.0562,0.0667,3541.59,24.88,24.88,21.08,1,1,1,203.4,200.2,205.1,110.4,107.2,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.457,0.453,0.465,110.4,107.2,112.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0889,0.0906,0.00513,0.00486,0.00528,0.0002,0.00019,0.00021,0.187,0.181,0.19,0.0073,0.0071,0.0074,25.39,25.38,25.42,0.787,0,0.919,0.831,0,0.97,0.764,0,0.892,21.73,0,25.65,21.08,0,24.88,0,1,0,0,0.143,0,0.117,0.143,0.0563,0.46,0.54,0.46,28.8
942012000000,1999,11,1999,2,6,7,0.128,0.0473,0.0806,5017.21,33.53,33.53,29.86,1,1,1,211.4,204.8,215.8,133.2,111.8,78.14,67,93,0,-1.421e-14,1.421e-14,0.371,0.311,0.454,133.2,111.8,148.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0963,0.0905,0.1,0.00707,0.00526,0.0084,0.00028,0.00021,0.00033,0.226,0.189,0.252,0.0088,0.0074,0.0099,25.31,25.25,25.38,0.93,0.919,0.938,0.97,0.97,0.97,0.902,0.891,0.91,30.79,25.59,34.57,29.86,24.82,33.53,0,0,0,0,0,0,0.166,0,0.0474,0.37,0.63,0.37,39.2
942616800000,1999,11,1999,2,7,7,0.128,0.0405,0.0873,5464.34,33.34,33.34,32.53,1,1,1,211.4,208.9,215,144.4,141.9,67,67,67,0,0,0,0.317,0.312,0.321,144.4,141.9,148,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0989,0.098,0.1,0.00802,0.00782,0.00833,0.00031,0.00031,0.00033,0.244,0.24,0.251,0.0096,0.0094,0.0098,25.29,25.26,25.31,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.53,32.95,34.37,32.53,31.96,33.34,0,0,0,0,0,0,0.181,0,0.0407,0.32,0.68,0.32,42.7
943221600000,1999,11,1999,2,8,7,0.127,0.0405,0.0864,5402.65,33.66,33.66,32.16,1,1,1,209.8,204.8,216.3,142.8,137.8,67,67,67,0,0,0,0.32,0.31,0.327,142.8,137.8,149.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0983,0.0965,0.101,0.00789,0.00747,0.00844,0.00031,0.00029,0.00033,0.241,0.233,0.253,0.0095,0.0091,0.0099,25.3,25.25,25.34,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.15,31.98,34.7,32.16,31.02,33.66,0,0,0,0,0,0,0.179,0,0.0406,0.32,0.68,0.32,42.5
943826400000,1999,11,1999,2,9,7,0.133,0.0371,0.0956,5994.82,36.5,36.5,35.68,1,1,1,219.3,216.6,221.3,158,152.3,61.29,59,67,0,0,0,0.279,0.268,0.305,158,152.3,161.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00918,0.0087,0.00947,0.00036,0.00034,0.00037,0.268,0.259,0.274,0.011,0.01,0.011,25.22,25.2,25.23,0.941,0.939,0.942,0.97,0.97,0.971,0.913,0.911,0.915,36.78,35.4,37.6,35.68,34.34,36.5,0,0,0,0,0,0,0.198,0,0.0374,0.28,0.72,0.28,45.1
944431200000,1999,12,1999,3,10,7,0.132,0.0357,0.0965,6062.82,37.51,37.51,36.09,1,1,1,218.6,215,224.5,159.6,156,59,59,59,0,0,0,0.27,0.263,0.274,159.6,156,165.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.106,0.00932,0.00901,0.00982,0.00037,0.00035,0.00039,0.271,0.264,0.281,0.011,0.01,0.011,25.22,25.17,25.25,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.918,37.18,36.32,38.56,36.09,35.23,37.51,0,0,0,0,0,0,0.2,0,0.0355,0.27,0.73,0.27,45.9
945036000000,1999,12,1999,3,11,7,0.137,0.0357,0.102,6419.45,39.01,39.01,38.21,1,1,1,227.3,224.3,230.6,168.3,165.3,59,59,59,0,0,0,0.259,0.256,0.263,168.3,165.3,171.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.108,0.0101,0.0098,0.0103,0.0004,0.00038,0.00041,0.286,0.281,0.292,0.011,0.011,0.011,25.15,25.12,25.17,0.944,0.944,0.946,0.974,0.973,0.976,0.92,0.918,0.923,39.22,38.49,39.97,38.21,37.45,39.01,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.9
945640800000,1999,12,1999,3,12,7,0.14,0.0357,0.104,6564.36,39.62,39.62,39.07,1,1,1,230.8,227.8,233,171.8,168.8,59,59,59,0,0,0,0.256,0.253,0.259,171.8,168.8,174,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0104,0.0101,0.0105,0.00041,0.0004,0.00041,0.293,0.287,0.297,0.012,0.011,0.012,25.12,25.11,25.15,0.946,0.945,0.946,0.976,0.975,0.977,0.923,0.921,0.925,40.03,39.33,40.54,39.07,38.33,39.62,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
946245600000,1999,12,1999,3,13,7,0.138,0.0381,0.1,6308.17,39.01,39.01,37.55,1,1,1,228.7,226.7,230.6,165.7,153.7,63,59,73,0,0,0,0.275,0.256,0.322,165.7,153.7,171.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.103,0.108,0.00983,0.00882,0.0103,0.00039,0.00035,0.00041,0.282,0.262,0.292,0.011,0.01,0.011,25.15,25.12,25.18,0.944,0.94,0.946,0.974,0.97,0.976,0.919,0.912,0.923,38.56,35.68,39.97,37.55,34.61,39.01,0,0,0,0,0,0,0.209,0,0.038,0.28,0.72,0.28,45.7
946850400000,2000,1,1999,4,14,7,0.149,0.0442,0.105,6601.68,42.37,42.37,39.3,1,1,1,246.3,232.2,259,173.3,159.2,73,73,73,0,0,0,0.297,0.282,0.314,173.3,159.2,186,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.105,0.115,0.0105,0.00928,0.0116,0.00041,0.00037,0.00046,0.297,0.272,0.32,0.012,0.011,0.013,25.03,24.94,25.14,0.946,0.942,0.95,0.976,0.97,0.98,0.924,0.913,0.931,40.25,36.95,43.24,39.3,35.84,42.37,0,0,0,0,0,0,0.218,0,0.044,0.3,0.7,0.3,44.3
947455200000,2000,1,1999,4,15,7,0.159,0.0442,0.115,7258.61,44.72,44.72,43.21,1,1,1,262.6,258.7,269.1,189.6,185.7,73,73,73,0,-2.842e-14,2.842e-14,0.278,0.271,0.282,189.6,185.7,196.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.114,0.118,0.0119,0.0115,0.0124,0.00047,0.00046,0.00049,0.326,0.319,0.338,0.013,0.013,0.013,24.92,24.89,24.95,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,44.09,43.17,45.63,43.21,42.31,44.72,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.7
948060000000,2000,1,1999,4,16,7,0.176,0.0442,0.132,8131.44,51.45,51.45,48.4,2,1,1.2857142857142858,290.6,274.3,308.8,217.6,201.3,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.251,0.236,0.266,217.6,201.3,235.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.12,0.132,0.0142,0.0129,0.0158,0.00057,0.00051,0.00063,0.331,0.243,0.386,0.013,0.0097,0.015,24.8,24.73,24.86,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.64,25.8,51.9,41.15,25.02,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.2
948664800000,2000,1,1999,4,17,7,0.205,0.0442,0.161,9777.58,64.28,64.28,58.2,2,2,2,339.5,313.4,367.5,266.5,240.4,73,73,73,-4.06e-15,-2.842e-14,0,0.216,0.199,0.233,266.5,240.4,294.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.134,0.153,0.0255,0.0162,0.038,0.001,0.00065,0.0015,0.291,0.255,0.332,0.012,0.01,0.013,24.61,24.43,24.78,0.933,0.926,0.939,0.97,0.97,0.97,0.905,0.898,0.911,30,27.05,33.13,29.1,26.24,32.14,0,0,0,0,0,0,0.323,0,0.044,0.22,0.79,0.21,47.7
949269600000,2000,1,1999,4,18,7,0.247,0.0504,0.197,11910.1,78.95,78.95,70.89,2,2,2,409.1,376,447.1,325.8,302.2,83.29,73,85,0,0,0,0.204,0.19,0.22,325.8,302.2,362.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.165,0.156,0.178,0.0528,0.0417,0.0699,0.0022,0.0017,0.0029,0.38,0.345,0.435,0.015,0.014,0.018,24.18,23.95,24.37,0.944,0.941,0.95,0.971,0.97,0.977,0.918,0.912,0.928,36.48,33.9,40.41,35.45,32.89,39.47,0,0,0,0,0,0,0.394,0,0.05,0.2,0.8,0.2,48.2
949874400000,2000,2,1999,5,19,7,0.315,0.0514,0.263,15594.4,102.9,102.9,92.82,3,2,2.142857142857143,520.6,466.5,576.5,435.6,381.5,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.164,0.147,0.182,435.6,381.5,491.4,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.205,0.185,0.229,0.105,0.0791,0.131,0.0044,0.0033,0.0055,0.53,0.464,0.604,0.022,0.019,0.025,23.53,23.28,23.84,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.39,35.36,51.71,43.96,34.3,48.2,0,0,0,0,0,0,0.516,0,0.052,0.16,0.83,0.17,49.5
950479200000,2000,2,1999,5,20,7,0.392,0.0514,0.34,19686.2,126.6,126.6,117.2,3,3,3,647.9,594.8,695.4,562.9,509.8,85,85,85,0,0,0,0.132,0.122,0.143,562.9,509.8,610.4,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.27,0.24,0.297,0.177,0.142,0.209,0.0075,0.006,0.009,0.642,0.553,0.723,0.027,0.023,0.031,22.87,22.6,23.17,0.952,0.947,0.955,0.976,0.97,0.98,0.929,0.919,0.936,40.02,36.57,43.05,39.06,35.48,42.19,0,0,0,0,0,0,0.651,0,0.052,0.13,0.87,0.13,50.2
951084000000,2000,2,1999,5,21,7,0.453,0.0514,0.401,22840.7,139.8,139.8,136,3,3,3,748.4,709.3,770.6,663.4,624.3,85,85,85,0,0,0,0.114,0.11,0.12,663.4,624.3,685.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.327,0.305,0.339,0.244,0.218,0.259,0.011,0.0094,0.011,0.812,0.746,0.849,0.035,0.032,0.037,22.29,22.17,22.52,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.24,43.91,47.55,45.32,43.03,46.6,0,0,0,0,0,0,0.755,0,0.052,0.11,0.89,0.11,50.4
951688800000,2000,2,1999,5,22,7,0.487,0.0609,0.426,23872.6,144.6,144.6,142.1,3,3,3,804.6,778.5,838.1,703.9,685.6,100.7,85,107,0,0,0,0.125,0.108,0.135,703.9,685.6,731.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.353,0.344,0.37,0.271,0.259,0.289,0.012,0.011,0.013,0.884,0.855,0.931,0.039,0.037,0.041,22,21.82,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.43,47.35,49.89,47.37,46.4,48.2,0,0,0,0,0,0,0.789,0,0.061,0.13,0.87,0.13,49
952293600000,2000,3,1999,6,23,7,0.548,0.0685,0.479,25735.9,164.3,164.3,153.2,4,3,3.5714285714285716,905.8,851.8,976.6,792.6,744.8,113.3,107,129,0,0,0,0.125,0.116,0.136,792.6,744.8,847.6,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.428,0.383,0.482,0.322,0.299,0.349,0.014,0.013,0.016,0.996,0.959,1.06,0.044,0.042,0.048,21.48,21.13,21.73,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.35,39.92,52.16,43.46,38.96,48.2,0,0,0,0,0,0,0.851,0,0.069,0.13,0.87,0.13,47
952898400000,2000,3,1999,6,24,7,0.718,0.078,0.616,31190.2,192.8,192.8,185.7,4,4,4,1188,1014,1403,1059,884.6,129,129,129,39.71,0,173.8,0.11,0.092,0.127,1019,884.6,1100,990,990,990,968.5,967.9,969.2,21.5,20.8,22.1,0.69,0.516,0.853,0.518,0.367,0.648,0.024,0.017,0.031,1.49,1.12,1.8,0.069,0.051,0.086,20.02,19.03,20.93,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,47.61,43.36,50.45,46.41,42.5,48.2,0,0,0,0,0,0,1.03,0,0.102,0.11,0.86,0.14,43.4
953503200000,2000,3,1999,6,25,7,1.04,0.078,0.665,30293.6,189.4,189.4,180.3,4,4,4,1722,1462,2035,1593,1333,129,129,129,493.2,232.8,806.1,0.0758,0.0634,0.0882,1100,1100,1100,990,990,990,970.2,969.4,971.2,19.8,18.8,20.6,0.912,0.878,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.83,1.87,0.094,0.088,0.1,17.94,16.94,18.81,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,46,43.31,48.31,45.08,42.44,47.35,0,0,0,0,0,0,1,0,0.375,0.075,0.64,0.36,29.1
954108000000,2000,3,1999,6,26,7,1.46,0.0932,0.665,26800.1,166.5,166.5,159.5,4,4,4,2421,2162,2630,2267,2033,154.1,129,217,1167,932.7,1313,0.0632,0.0515,0.0844,1100,1100,1100,990,990,990,972.1,971.5,972.6,17.9,17.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.5,16.64,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.919,0.928,40.8,39.43,42.48,39.88,38.44,41.63,0,0,0,0,0,0,0.886,0,0.795,0.064,0.46,0.54,18.4
954712800000,2000,4,1999,7,27,7,1.68,0.131,0.665,25158.7,152.4,152.4,149.8,4,4,4,2775,2681,2839,2558,2464,217,217,217,1458,1364,1522,0.0782,0.0764,0.0809,1100,1100,1100,990,990,990,973,972.7,973.1,17,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.16,15,15.38,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.915,0.918,38.49,38.07,39.1,37.44,37,38.09,0,0,0,0,0,0,0.832,0,1.015,0.078,0.4,0.6,15
955317600000,2000,4,1999,7,28,7,1.71,0.131,0.665,24883.4,148.8,148.8,148.1,4,4,4,2834,2811,2847,2617,2594,217,217,217,1517,1494,1530,0.0765,0.0762,0.0772,1100,1100,1100,990,990,990,973.1,973.1,973.1,16.9,16.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.98,15.07,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.914,0.915,38.1,38.02,38.25,37.03,36.94,37.19,0,0,0,0,0,0,0.823,0,1.045,0.077,0.39,0.61,14.6
955922400000,2000,4,1999,7,29,7,1.64,0.131,0.665,25435.5,153.6,153.6,151.4,4,4,4,2715,2634,2791,2498,2417,217,217,217,1398,1317,1474,0.0799,0.0777,0.0824,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.12,15.5,0.942,0.941,0.943,0.974,0.973,0.975,0.917,0.916,0.919,38.88,38.38,39.41,37.85,37.33,38.41,0,0,0,0,0,0,0.841,0,0.975,0.08,0.41,0.59,15.5
956527200000,2000,4,1999,7,30,7,1.51,0.131,0.665,26461.6,160.4,160.4,157.5,4,4,4,2495,2392,2599,2278,2175,217,217,217,1178,1075,1282,0.087,0.0835,0.0907,1100,1100,1100,990,990,990,972.3,972,972.5,17.7,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.58,16.08,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.925,40.32,39.64,40.99,39.38,38.65,40.09,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
957132000000,2000,5,1999,8,31,7,1.35,0.167,0.665,27641.4,168.1,168.1,164.5,4,4,4,2238,2100,2358,1962,1824,276,276,276,861.9,723.9,982.3,0.124,0.117,0.131,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.16,16.78,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.99,41.21,42.88,41.13,40.33,42.03,0,0,0,0,0,0,0.914,0,0.685,0.12,0.49,0.51,20.5
957736800000,2000,5,1999,8,32,7,1.16,0.167,0.665,29136,177.5,177.5,173.4,4,4,4,1921,1800,2053,1645,1524,276,276,276,545.3,424.4,677,0.144,0.134,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.29,16.9,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.24,43.19,45.28,43.36,42.32,44.38,0,0,0,0,0,0,0.963,0,0.495,0.14,0.57,0.43,25.1
958341600000,2000,5,1999,8,33,7,1,0.16,0.665,30664.9,185.9,185.9,182.5,4,4,4,1656,1557,1763,1392,1311,264,192,276,291.6,210.6,386.9,0.159,0.123,0.174,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.917,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.15,17.79,18.47,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,45.62,47.42,45.63,44.7,46.48,0,0,0,0,0,0,1.01,0,0.335,0.16,0.67,0.33,30.7
958946400000,2000,5,1999,8,34,7,0.871,0.116,0.665,31937.3,192.8,192.8,190.1,4,4,4,1440,1336,1528,1248,1144,192,192,192,148.1,43.8,236.5,0.134,0.126,0.144,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.86,0.815,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.084,0.091,18.9,18.57,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.55,47.68,49.57,47.53,46.73,48.2,0,0,0,0,0,0,1.06,0,0.206,0.13,0.76,0.24,36.7
959551200000,2000,5,1999,8,35,7,0.714,0.105,0.609,31115.3,192.8,192.8,185.2,4,4,4,1181,1089,1291,1006,927.6,174.3,161,192,0,-1.137e-13,1.137e-13,0.148,0.137,0.159,1006,927.6,1099,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.662,0.563,0.795,0.473,0.388,0.646,0.022,0.018,0.03,1.41,1.21,1.74,0.066,0.055,0.082,20.12,19.44,20.62,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.36,44.79,49.97,46.3,43.89,48.2,0,0,0,0,0,0,1.03,0,0.105,0.15,0.85,0.15,43.6
960156000000,2000,6,1999,9,36,7,0.605,0.0974,0.508,26990.3,172,172,160.7,4,3,3.857142857142857,1001,945.6,1065,840.1,784.6,161,161,161,-1.624e-14,-1.137e-13,0,0.161,0.151,0.17,840.1,784.6,903.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.483,0.432,0.541,0.346,0.319,0.376,0.016,0.014,0.017,1.07,0.987,1.16,0.048,0.044,0.053,21.04,20.73,21.28,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.22,39.81,52.18,41.89,38.84,48.2,0,0,0,0,0,0,0.893,0,0.097,0.16,0.84,0.16,44.6
960760800000,2000,6,1999,9,37,7,0.535,0.0974,0.438,23911,144.6,144.6,142.3,3,3,3,885.3,847.8,929.4,724.3,686.8,161,161,161,0,0,0,0.182,0.173,0.19,724.3,686.8,768.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.38,0.353,0.417,0.284,0.26,0.311,0.013,0.011,0.014,0.932,0.865,1.01,0.041,0.038,0.045,21.63,21.37,21.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.98,46.93,51.33,47.44,45.99,48.2,0,0,0,0,0,0,0.791,0,0.097,0.18,0.82,0.18,44.7
961365600000,2000,6,1999,9,38,7,0.491,0.0974,0.393,22136.2,136.4,136.4,131.8,3,3,3,811.4,786.6,838.1,650.4,625.6,161,161,161,0,0,0,0.199,0.192,0.205,650.4,625.6,677.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.332,0.318,0.348,0.235,0.219,0.253,0.01,0.0095,0.011,0.803,0.761,0.848,0.035,0.033,0.037,22.05,21.9,22.19,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.82,43.35,46.38,43.92,42.49,45.45,0,0,0,0,0,0,0.732,0,0.098,0.2,0.8,0.2,45.1
961970400000,2000,6,1999,9,39,7,0.455,0.102,0.354,20086.1,126.2,126.2,119.6,3,3,3,752.8,720.3,779.7,584.7,534.3,168.1,161,186,0,0,0,0.224,0.206,0.258,584.7,534.3,618.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.296,0.269,0.315,0.192,0.158,0.214,0.0083,0.0068,0.0093,0.693,0.61,0.75,0.03,0.026,0.033,22.4,22.23,22.61,0.953,0.949,0.955,0.977,0.971,0.98,0.931,0.922,0.936,40.78,37.49,42.94,39.85,36.39,42.08,0,0,0,0,0,0,0.664,0,0.101,0.22,0.78,0.22,44.1
962575200000,2000,7,1999,10,40,7,0.41,0.112,0.298,16818.4,107,107,100.1,3,2,2.4285714285714284,678.4,648.9,709.1,492.4,462.9,186,186,186,-8.12e-15,-5.684e-14,0,0.274,0.262,0.287,492.4,462.9,523.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.246,0.229,0.263,0.132,0.117,0.15,0.0057,0.005,0.0065,0.603,0.556,0.651,0.026,0.024,0.028,22.78,22.67,22.9,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.66,35.42,52.4,42.55,34.35,48.2,0,0,0,0,0,0,0.556,0,0.112,0.27,0.73,0.27,41
963180000000,2000,7,1999,10,41,7,0.371,0.112,0.258,15232.6,95.81,95.81,90.67,2,2,2,612.9,587.4,639.3,426.9,401.4,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.304,0.291,0.317,426.9,401.4,453.3,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.211,0.202,0.223,0.1,0.0885,0.113,0.0043,0.0037,0.0048,0.542,0.503,0.585,0.023,0.021,0.025,23.11,22.96,23.25,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.26,43.7,48.88,45.33,42.83,47.91,0,0,0,0,0,0,0.504,0,0.113,0.3,0.7,0.3,41.1
963784800000,2000,7,1999,10,42,7,0.337,0.123,0.214,12673,84.06,84.06,75.43,2,2,2,557.9,536.3,579.5,354.3,309.3,203.6,186,227,1.624e-14,0,5.684e-14,0.366,0.321,0.423,354.3,309.3,393.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.173,0.199,0.0662,0.045,0.0847,0.0028,0.0019,0.0036,0.434,0.369,0.492,0.018,0.015,0.021,23.46,23.3,23.62,0.949,0.942,0.954,0.975,0.97,0.98,0.925,0.914,0.935,38.66,33.75,42.89,37.72,32.74,42.03,0,0,0,0,0,0,0.419,0,0.123,0.36,0.64,0.36,37.6
964389600000,2000,7,1999,10,43,7,0.309,0.137,0.171,10095.4,64.07,64.07,60.09,2,2,2,510.5,491.7,529.4,283.5,264.7,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.445,0.429,0.462,283.5,264.7,302.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.164,0.157,0.17,0.0328,0.0239,0.0417,0.0014,0.00099,0.0017,0.33,0.302,0.359,0.014,0.012,0.015,23.77,23.66,23.89,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,30.98,28.93,33.03,30.05,28.07,32.04,0,0,0,0,0,0,0.334,0,0.138,0.44,0.55,0.45,32.7
964994400000,2000,7,1999,10,44,7,0.283,0.115,0.168,9959.13,63.29,63.29,59.28,2,2,2,467.8,449.9,485.9,277.6,258.9,190.1,184,227,0,0,0,0.406,0.383,0.467,277.6,258.9,296.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.154,0.165,0.03,0.0212,0.0388,0.0012,0.00088,0.0016,0.319,0.294,0.346,0.013,0.012,0.014,23.98,23.89,24.07,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.56,28.31,32.62,29.64,27.46,31.65,0,0,0,0,0,0,0.329,0,0.115,0.41,0.59,0.41,35.2
965599200000,2000,8,1999,11,45,7,0.259,0.111,0.148,8774.26,55.61,55.61,52.23,2,1,1.8571428571428572,429.1,414,444.1,245.1,230,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.429,0.414,0.444,245.1,230,260.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.142,0.152,0.0175,0.0153,0.0218,0.00071,0.00062,0.00089,0.295,0.26,0.41,0.012,0.011,0.017,24.17,24.11,24.26,0.933,0.925,0.957,0.971,0.97,0.98,0.906,0.897,0.938,30.82,25.81,52.11,29.56,25.04,48.2,0,0,0,0,0,0,0.29,0,0.111,0.43,0.57,0.43,33.9
966204000000,2000,8,1999,11,46,7,0.24,0.111,0.128,7874.13,48.2,48.2,46.87,1,1,1,396.1,383.7,409.4,212.1,199.7,184,184,184,0,-2.842e-14,2.842e-14,0.465,0.449,0.48,212.1,199.7,225.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.131,0.14,0.0138,0.0127,0.0149,0.00056,0.00052,0.00061,0.378,0.356,0.402,0.015,0.014,0.016,24.24,24.16,24.33,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.25,45.48,51.18,46.87,44.57,48.2,0,0,0,0,0,0,0.26,0,0.112,0.46,0.53,0.47,32.8
966808800000,2000,8,1999,11,47,7,0.222,0.111,0.111,6867.13,43.65,43.65,40.88,1,1,1,367.5,356.1,379.6,183.5,172.1,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.501,0.485,0.517,183.5,172.1,195.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.125,0.121,0.13,0.0113,0.0104,0.0124,0.00046,0.00042,0.0005,0.327,0.306,0.349,0.013,0.012,0.014,24.44,24.35,24.51,0.95,0.947,0.954,0.978,0.974,0.98,0.929,0.922,0.935,41.78,39.16,44.55,40.88,38.15,43.65,0,0,0,0,0,0,0.227,0,0.111,0.5,0.5,0.5,30.9
967413600000,2000,8,1999,11,48,7,0.206,0.0994,0.107,6624.12,45.13,45.13,39.43,1,1,1,341.1,327.9,352.5,176.8,157.8,164.3,138,184,-1.218e-14,-2.842e-14,0,0.48,0.408,0.538,176.8,157.8,200.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.121,0.116,0.127,0.0108,0.00917,0.0128,0.00043,0.00037,0.00051,0.313,0.281,0.353,0.013,0.011,0.014,24.58,24.54,24.63,0.948,0.942,0.955,0.975,0.97,0.98,0.924,0.914,0.936,40.43,35.89,46.05,39.43,34.82,45.13,0,0,0,0,0,0,0.219,0,0.099,0.48,0.52,0.48,32.2
968018400000,2000,9,1999,12,49,7,0.187,0.0835,0.103,6430.12,41.6,41.6,38.27,1,1,1,309,296.4,322.7,171,158.4,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.447,0.428,0.466,171,158.4,184.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.112,0.122,0.0103,0.00922,0.0114,0.00041,0.00037,0.00046,0.3,0.278,0.325,0.012,0.011,0.013,24.75,24.66,24.84,0.946,0.942,0.95,0.975,0.97,0.98,0.922,0.914,0.931,39.27,36.36,42.45,38.27,35.27,41.6,0,0,0,0,0,0,0.213,0,0.084,0.45,0.55,0.45,34.4
968623200000,2000,9,1999,12,50,7,0.171,0.0714,0.0998,6205.87,39.25,39.25,36.94,1,1,1,282.9,274.9,292.4,164.9,156.8,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.417,0.404,0.429,164.9,156.8,174.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.109,0.115,0.00977,0.00908,0.0106,0.00039,0.00036,0.00042,0.286,0.272,0.303,0.011,0.011,0.012,24.88,24.83,24.93,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.925,37.99,36.1,40.2,36.94,35.02,39.25,0,0,0,0,0,0,0.205,0,0.0712,0.42,0.58,0.42,36.3
969228000000,2000,9,1999,12,51,7,0.161,0.0714,0.0892,5526.23,34.95,34.95,32.89,1,1,1,265.5,256.5,274.6,147.5,138.5,118,118,118,0,-2.842e-14,2.842e-14,0.445,0.43,0.46,147.5,138.5,156.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00829,0.00753,0.00906,0.00033,0.0003,0.00036,0.255,0.239,0.271,0.01,0.0095,0.011,24.98,24.93,25.03,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.91,31.78,36.03,32.89,30.83,34.95,0,0,0,0,0,0,0.183,0,0.0718,0.44,0.55,0.45,34.3
969832800000,2000,9,1999,12,52,7,0.148,0.0696,0.0786,4853.69,31.32,31.32,28.89,1,1,1,245,237.1,253.5,130,121.6,115,97,118,2.03e-15,0,1.421e-14,0.469,0.409,0.493,130,121.6,140.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0988,0.0961,0.101,0.0068,0.00608,0.00766,0.00027,0.00024,0.0003,0.224,0.209,0.24,0.0088,0.0082,0.0095,25.11,25.05,25.15,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,29.78,27.79,32.29,28.89,26.95,31.32,0,0,0,0,0,0,0.161,0,0.0694,0.47,0.53,0.47,32.8
970437600000,2000,10,2000,1,1,7,0.139,0.0587,0.0801,4969.39,30.76,30.76,29.58,1,1,1,229.5,224.3,234.7,132.5,127.3,97,97,97,-2.03e-15,-1.421e-14,0,0.423,0.413,0.433,132.5,127.3,137.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0963,0.1,0.00701,0.00657,0.00745,0.00028,0.00026,0.00029,0.226,0.217,0.236,0.0089,0.0085,0.0093,25.2,25.16,25.24,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.49,29.28,31.71,29.58,28.4,30.76,0,0,0,0,0,0,0.164,0,0.0589,0.42,0.58,0.42,35.8
971042400000,2000,10,2000,1,2,7,0.132,0.0587,0.0732,4530.24,28.09,28.09,26.97,1,1,1,218.1,213.1,222.9,121.1,116,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.445,0.435,0.455,121.1,116,125.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0924,0.0958,0.00604,0.00561,0.00645,0.00024,0.00022,0.00025,0.206,0.197,0.215,0.0081,0.0077,0.0084,25.29,25.25,25.32,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.8,26.58,28.96,26.97,25.78,28.09,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.55,0.45,34.3
971647200000,2000,10,2000,1,3,7,0.124,0.0587,0.0658,2935.7,25.34,25.34,17.47,1,1,1,205.8,200.7,211.1,108.8,103.7,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.471,0.459,0.483,108.8,103.7,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.088,0.0917,0.005,0.00457,0.00545,0.0002,0.00018,0.00021,0.184,0.175,0.194,0.0072,0.0068,0.0076,25.38,25.34,25.42,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.01,0,26.12,17.47,0,25.34,0,2,0,0,0.286,0,0.0971,0.286,0.0582,0.47,0.53,0.47,23.7
972252000000,2000,10,2000,1,4,7,0.119,0.0587,0.0606,0,0,0,0,1,1,1,197.2,195.6,199.4,100.2,98.55,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.492,0.487,0.496,100.2,98.55,102.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0862,0.0875,0.00426,0.00413,0.00445,0.00017,0.00016,0.00017,0.169,0.166,0.173,0.0066,0.0065,0.0067,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.49,0.51,0.49,0
972856800000,2000,10,2000,1,5,7,0.119,0.0569,0.0623,0,0,0,0,1,1,1,197.1,193.4,200.7,103,96.36,94.14,93,97,0,-1.421e-14,1.421e-14,0.478,0.463,0.502,103,96.36,107.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0854,0.0891,0.0045,0.00394,0.00491,0.00018,0.00015,0.00019,0.174,0.162,0.182,0.0068,0.0063,0.0071,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.48,0.52,0.48,0
973461600000,2000,11,2000,2,6,7,0.124,0.0518,0.0726,3339.99,31.77,31.77,19.88,1,1,1,205.6,201,208.4,120,108,85.57,67,93,0,-1.421e-14,1.421e-14,0.417,0.322,0.463,120,108,141.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0892,0.0977,0.00595,0.00493,0.00775,0.00023,0.00019,0.0003,0.203,0.182,0.238,0.0079,0.0071,0.0093,25.36,25.31,25.41,0.662,0,0.935,0.693,0,0.97,0.642,0,0.907,20.5,0,32.76,19.88,0,31.77,0,2,0,0,0.286,0,0.11,0.286,0.0514,0.42,0.59,0.41,26.9
