datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1098655200000,2004,10,2004,1,4,7,0.13,0.0587,0.0711,4390.24,26.75,26.75,26.13,1,1,1,214.5,212.5,217.2,117.5,115.5,97,97,97,-2.03e-15,-1.421e-14,0,0.452,0.447,0.456,117.5,115.5,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0922,0.0938,0.00574,0.00557,0.00596,0.00023,0.00022,0.00023,0.2,0.196,0.204,0.0078,0.0077,0.008,25.31,25.29,25.33,0.923,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,26.94,26.45,27.57,26.13,25.65,26.75,0,0,0,0,0,0,0.145,0,0.0589,0.45,0.55,0.45,33.8
1099260000000,2004,11,2004,2,5,7,0.127,0.0562,0.0706,4365.33,26.36,26.36,25.98,1,1,1,209.8,207.6,211.4,116.8,114.6,93,93,93,0,-1.421e-14,1.421e-14,0.443,0.44,0.448,116.8,114.6,118.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0915,0.0929,0.00568,0.00549,0.00581,0.00022,0.00021,0.00023,0.198,0.194,0.201,0.0078,0.0076,0.0079,25.34,25.33,25.36,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.79,26.25,27.18,25.98,25.46,26.36,0,0,0,0,0,0,0.144,0,0.0564,0.44,0.56,0.44,34.4
1099864800000,2004,11,2004,2,6,7,0.125,0.0473,0.0782,4865.71,31.65,31.65,28.96,1,1,1,207.4,205.7,209.2,129.3,115.4,78.14,67,93,0,0,0,0.376,0.323,0.446,129.3,115.4,140.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0949,0.0918,0.0975,0.00674,0.00556,0.0077,0.00026,0.00022,0.0003,0.219,0.196,0.237,0.0086,0.0077,0.0093,25.34,25.32,25.35,0.929,0.922,0.935,0.97,0.97,0.97,0.901,0.894,0.907,29.86,26.45,32.63,28.96,25.65,31.65,0,0,0,0,0,0,0.161,0,0.0468,0.38,0.63,0.37,38.9
1100469600000,2004,11,2004,2,7,7,0.127,0.0405,0.0865,5408.57,32.78,32.78,32.19,1,1,1,210,206.5,212.5,143,139.5,67,67,67,0,0,0,0.319,0.315,0.324,143,139.5,145.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0983,0.0971,0.0992,0.0079,0.00761,0.00812,0.00031,0.0003,0.00032,0.242,0.236,0.246,0.0095,0.0092,0.0096,25.3,25.28,25.33,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.19,32.37,33.79,32.19,31.4,32.78,0,0,0,0,0,0,0.179,0,0.0405,0.32,0.68,0.32,42.6
1101074400000,2004,11,2004,2,8,7,0.127,0.0405,0.0868,5431.21,33.34,33.34,32.33,1,1,1,210.5,205.4,215,143.5,138.4,67,67,67,0,0,0,0.318,0.312,0.326,143.5,138.4,148,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0985,0.0967,0.1,0.00795,0.00751,0.00833,0.00031,0.00029,0.00033,0.243,0.234,0.251,0.0095,0.0091,0.0098,25.29,25.26,25.33,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.33,32.11,34.37,32.33,31.14,33.34,0,0,0,0,0,0,0.18,0,0.0402,0.32,0.68,0.32,42.8
1101679200000,2004,11,2004,2,9,7,0.128,0.0371,0.0913,5725.73,36.16,36.16,34.08,1,1,1,212.3,207.8,219.1,151,140.8,61.29,59,67,0,0,0,0.289,0.269,0.322,151,140.8,160.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0976,0.104,0.00859,0.00772,0.00936,0.00034,0.0003,0.00037,0.256,0.238,0.272,0.01,0.0093,0.011,25.27,25.21,25.31,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,35.13,32.69,37.28,34.08,31.71,36.16,0,0,0,0,0,0,0.189,0,0.0367,0.29,0.71,0.29,44.7
1102284000000,2004,12,2004,3,10,7,0.138,0.0357,0.103,6481.38,39.55,39.55,38.58,1,1,1,228.8,224.3,232.7,169.8,165.3,59,59,59,0,0,0,0.258,0.254,0.263,169.8,165.3,173.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.108,0.0102,0.0098,0.0105,0.0004,0.00038,0.00041,0.289,0.281,0.296,0.011,0.011,0.012,25.14,25.11,25.17,0.945,0.944,0.946,0.975,0.973,0.977,0.921,0.918,0.925,39.56,38.49,40.48,38.58,37.45,39.55,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,47
1102888800000,2004,12,2004,3,11,7,0.138,0.0357,0.102,6443.73,38.67,38.67,38.36,1,1,1,227.9,227,229.2,168.9,168,59,59,59,0,0,0,0.259,0.257,0.26,168.9,168,170.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.107,0.0101,0.01,0.0102,0.0004,0.00039,0.0004,0.287,0.286,0.29,0.011,0.011,0.011,25.14,25.14,25.15,0.945,0.944,0.945,0.975,0.974,0.975,0.921,0.92,0.922,39.35,39.13,39.65,38.36,38.12,38.67,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.7
1103493600000,2004,12,2004,3,12,7,0.143,0.0357,0.107,6804.69,42.5,42.5,40.5,1,1,1,236.7,227.5,245,177.7,168.5,59,59,59,0,0,0,0.249,0.241,0.259,177.7,168.5,186,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.0109,0.0101,0.0116,0.00043,0.0004,0.00046,0.303,0.287,0.318,0.012,0.011,0.013,25.08,25.01,25.15,0.948,0.945,0.95,0.978,0.974,0.98,0.927,0.92,0.931,41.41,39.26,43.36,40.5,38.26,42.5,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.6
1104098400000,2004,12,2004,3,13,7,0.158,0.0381,0.12,7594.79,46.85,46.85,45.21,1,1,1,260.9,248.6,273.2,197.9,189.6,63,59,73,0,-2.842e-14,2.842e-14,0.241,0.224,0.273,197.9,189.6,204.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.114,0.12,0.0126,0.0119,0.0132,0.0005,0.00047,0.00052,0.34,0.324,0.352,0.013,0.013,0.014,24.92,24.86,24.98,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.936,46.13,44.2,47.8,45.21,43.31,46.85,0,0,0,0,0,0,0.251,0,0.038,0.24,0.76,0.24,48.1
1104703200000,2005,1,2004,4,14,7,0.173,0.0442,0.129,8019.59,48.2,48.2,47.74,1,1,1,285.7,276.8,296.4,212.7,203.8,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.255,0.246,0.264,212.7,203.8,223.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.121,0.128,0.0138,0.0131,0.0147,0.00055,0.00052,0.00059,0.367,0.352,0.387,0.015,0.014,0.015,24.79,24.73,24.84,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.49,47.43,51.96,47.74,46.48,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.75,0.25,46.4
1105308000000,2005,1,2004,4,15,7,0.194,0.0442,0.15,9086.22,60.19,60.19,54.08,2,2,2,320.7,300.6,348.7,247.7,227.6,73,73,73,1.218e-14,0,2.842e-14,0.228,0.209,0.243,247.7,227.6,275.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.129,0.146,0.0193,0.0151,0.0291,0.00077,0.0006,0.0012,0.265,0.24,0.304,0.011,0.0096,0.012,24.73,24.55,24.86,0.928,0.922,0.935,0.97,0.97,0.97,0.9,0.895,0.907,27.88,25.58,31.03,27.04,24.81,30.1,0,0,0,0,0,0,0.3,0,0.044,0.23,0.77,0.23,46.8
1105912800000,2005,1,2004,4,16,7,0.237,0.0442,0.192,11647,75.56,75.56,69.33,2,2,2,391.1,360.4,419.5,318.1,287.4,73,73,73,0,0,0,0.187,0.174,0.203,318.1,287.4,346.5,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.15,0.171,0.0491,0.0347,0.0625,0.002,0.0014,0.0026,0.368,0.322,0.41,0.015,0.013,0.017,24.28,24.1,24.48,0.943,0.937,0.948,0.971,0.97,0.973,0.915,0.909,0.923,35.71,32.34,38.81,34.66,31.37,37.78,0,0,0,0,0,0,0.385,0,0.045,0.19,0.81,0.19,49.1
1106517600000,2005,1,2004,4,17,7,0.269,0.0442,0.224,13634.5,84.54,84.54,81.16,2,2,2,444.2,428,459.7,371.2,355,73,73,73,0,0,0,0.165,0.159,0.171,371.2,355,386.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.174,0.185,0.0742,0.0665,0.0815,0.003,0.0027,0.0034,0.447,0.423,0.47,0.018,0.017,0.019,23.95,23.86,24.05,0.951,0.949,0.953,0.978,0.975,0.98,0.931,0.926,0.934,41.47,39.73,43.13,40.58,38.75,42.27,0,0,0,0,0,0,0.451,0,0.045,0.16,0.83,0.17,50.7
1107122400000,2005,1,2004,4,18,7,0.297,0.0504,0.247,14923.5,92.94,92.94,88.83,2,2,2,491.8,468.2,514.1,408.5,391.6,83.29,73,85,0,0,0,0.169,0.156,0.178,408.5,391.6,429.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.188,0.201,0.0918,0.0839,0.102,0.0038,0.0035,0.0042,0.504,0.479,0.535,0.021,0.02,0.022,23.68,23.55,23.81,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.32,43.56,47.42,44.42,42.69,46.47,0,0,0,0,0,0,0.494,0,0.05,0.17,0.83,0.17,50.2
1107727200000,2005,2,2004,5,19,7,0.335,0.0514,0.283,16521.4,105.5,105.5,98.34,3,2,2.2857142857142856,553.6,522.6,589.9,468.6,437.6,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.154,0.144,0.163,468.6,437.6,504.9,990,990,990,966.1,966,966.3,23.9,23.7,24,0.218,0.204,0.237,0.12,0.106,0.138,0.005,0.0044,0.0058,0.565,0.522,0.61,0.024,0.022,0.026,23.34,23.2,23.5,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.05,35.28,52.06,44.21,34.23,48.2,0,0,0,0,0,0,0.546,0,0.052,0.15,0.84,0.16,49.3
1108332000000,2005,2,2004,5,20,7,0.39,0.0514,0.339,19605.5,123.4,123.4,116.7,3,3,3,645.2,603.2,678.2,560.2,518.2,85,85,85,0,0,0,0.132,0.125,0.141,560.2,518.2,593.2,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.268,0.244,0.287,0.175,0.147,0.197,0.0075,0.0062,0.0084,0.638,0.567,0.694,0.027,0.024,0.03,22.88,22.69,23.12,0.951,0.948,0.954,0.976,0.97,0.98,0.928,0.92,0.935,39.86,37.13,41.98,38.9,36.02,41.14,0,0,0,0,0,0,0.648,0,0.051,0.13,0.87,0.13,50.3
1108936800000,2005,2,2004,5,21,7,0.421,0.0514,0.37,21289.1,127.6,127.6,126.7,3,3,3,696.2,685.5,700.9,611.2,600.5,85,85,85,0,0,0,0.122,0.121,0.124,611.2,600.5,615.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.297,0.291,0.3,0.209,0.202,0.212,0.009,0.0087,0.0091,0.724,0.706,0.732,0.031,0.03,0.031,22.59,22.56,22.65,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.1,42.45,43.39,42.24,41.6,42.52,0,0,0,0,0,0,0.704,0,0.051,0.12,0.88,0.12,50.6
1109541600000,2005,2,2004,5,22,7,0.416,0.0628,0.353,20350.9,127,127,121.1,3,3,3,688.3,678.7,697.9,584.4,571.7,103.9,85,107,0,0,0,0.151,0.122,0.158,584.4,571.7,612.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.286,0.28,0.298,0.191,0.183,0.21,0.0082,0.0078,0.009,0.683,0.663,0.727,0.029,0.028,0.031,22.66,22.58,22.72,0.953,0.952,0.955,0.978,0.977,0.98,0.933,0.93,0.936,41.27,40.44,43.2,40.38,39.51,42.34,0,0,0,0,0,0,0.673,0,0.063,0.15,0.85,0.15,48.9
1110146400000,2005,3,2004,6,23,7,0.413,0.0647,0.348,20028.7,119.5,119.5,119.2,3,3,3,682.1,679.5,683.6,575.1,572.5,107,107,107,0,0,0,0.157,0.157,0.157,575.1,572.5,576.6,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.282,0.28,0.283,0.185,0.183,0.186,0.0079,0.0078,0.008,0.668,0.664,0.671,0.029,0.028,0.029,22.7,22.69,22.72,0.953,0.952,0.953,0.977,0.977,0.978,0.931,0.931,0.931,40.66,40.5,40.76,39.74,39.57,39.85,0,0,0,0,0,0,0.662,0,0.065,0.16,0.84,0.16,48.5
1110751200000,2005,3,2004,6,24,7,0.413,0.0647,0.348,20067.5,119.8,119.8,119.4,3,3,3,683.2,681.2,684.7,576.2,574.2,107,107,107,0,0,0,0.157,0.156,0.157,576.2,574.2,577.7,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.282,0.281,0.283,0.186,0.185,0.187,0.008,0.0079,0.008,0.67,0.667,0.673,0.029,0.029,0.029,22.7,22.69,22.71,0.953,0.953,0.953,0.978,0.977,0.978,0.931,0.931,0.932,40.73,40.6,40.83,39.82,39.68,39.92,0,0,0,0,0,0,0.664,0,0.065,0.16,0.84,0.16,48.6
1111356000000,2005,3,2004,6,25,7,0.427,0.0647,0.362,20779.7,129.2,129.2,123.7,3,3,3,705.2,682.8,735.3,598.2,575.8,107,107,107,0,0,0,0.152,0.146,0.157,598.2,575.8,628.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.295,0.282,0.312,0.201,0.186,0.221,0.0086,0.0079,0.0095,0.707,0.669,0.758,0.03,0.029,0.033,22.57,22.4,22.7,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.931,0.936,42.11,40.7,43.96,41.23,39.79,43.08,0,0,0,0,0,0,0.687,0,0.065,0.15,0.85,0.15,48.7
1111960800000,2005,3,2004,6,26,7,0.483,0.0694,0.414,23221.2,144.6,144.6,138.2,3,3,3,798.6,747.6,863.9,683.9,640.6,114.7,107,125,0,0,0,0.144,0.135,0.154,683.9,640.6,738.9,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.346,0.319,0.384,0.258,0.229,0.295,0.011,0.0099,0.013,0.854,0.779,0.954,0.037,0.034,0.042,22.05,21.69,22.33,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.15,44.7,50.13,46.07,43.81,48.2,0,0,0,0,0,0,0.768,0,0.069,0.14,0.86,0.14,48.1
1112565600000,2005,4,2004,7,27,7,0.595,0.0756,0.519,27691.9,179.2,179.2,164.8,4,3,3.857142857142857,983.9,895.7,1070,858.9,770.7,125,125,125,-1.624e-14,-1.137e-13,0,0.128,0.117,0.14,858.9,770.7,945.1,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.494,0.414,0.573,0.355,0.312,0.396,0.016,0.014,0.018,1.09,0.979,1.23,0.049,0.044,0.056,21.09,20.65,21.51,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.21,40.04,51.82,42.93,39.09,48.2,0,0,0,0,0,0,0.916,0,0.076,0.13,0.87,0.13,46.5
1113170400000,2005,4,2004,7,28,7,0.723,0.0756,0.638,31999.7,192.8,192.8,190.5,4,4,4,1196,1099,1291,1071,974.3,125,125,125,16.22,0,66.09,0.105,0.0968,0.114,1055,974.3,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.724,0.6,0.811,0.553,0.411,0.648,0.026,0.019,0.031,1.57,1.28,1.76,0.073,0.059,0.083,19.92,19.43,20.51,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.936,49.13,46.81,50.52,47.62,45.87,48.2,0,0,0,0,0,0,1.06,0,0.085,0.1,0.88,0.12,44.3
1113775200000,2005,4,2004,7,29,7,0.808,0.0835,0.665,32390.4,192.8,192.8,192.8,4,4,4,1335,1312,1348,1197,1187,138.1,125,148,97.25,86.86,110.8,0.103,0.0936,0.111,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.831,0.82,0.837,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.084,0.085,19.27,19.22,19.35,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.53,49.41,49.76,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.143,0.1,0.82,0.18,40.1
1114380000000,2005,4,2004,7,30,7,0.748,0.0894,0.647,32169.8,192.8,192.8,191.5,4,4,4,1237,1148,1321,1089,1001,147.9,147,148,19.78,0,72.81,0.12,0.112,0.128,1070,1001,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.757,0.64,0.826,0.58,0.426,0.648,0.027,0.02,0.031,1.63,1.35,1.77,0.076,0.062,0.084,19.72,19.32,20.29,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.33,47.59,50.19,47.87,46.63,48.2,0,0,0,0,0,0,1.06,0,0.101,0.12,0.86,0.14,43
1114984800000,2005,5,2004,8,31,7,0.625,0.0889,0.536,28455.5,182.4,182.4,169.4,4,4,4,1033,950.3,1118,885.6,803.3,147,147,147,-1.624e-14,-1.137e-13,1.137e-13,0.143,0.131,0.155,885.6,803.3,971.1,990,990,990,968,967.7,968.3,22,21.7,22.3,0.52,0.444,0.598,0.368,0.328,0.409,0.017,0.015,0.019,1.13,0.986,1.28,0.051,0.044,0.059,20.88,20.45,21.31,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,43.24,40.01,46.53,42.34,39.06,45.6,0,0,0,0,0,0,0.941,0,0.089,0.14,0.86,0.14,45.5
1115589600000,2005,5,2004,8,32,7,0.525,0.0889,0.436,23781,144.6,144.6,141.6,3,3,3,867.5,814.1,924.8,720.5,667.1,147,147,147,0,0,0,0.17,0.159,0.181,720.5,667.1,777.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.375,0.339,0.421,0.281,0.247,0.315,0.012,0.011,0.014,0.922,0.828,1.02,0.041,0.036,0.046,21.71,21.38,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.89,45.93,51.97,47.18,45.01,48.2,0,0,0,0,0,0,0.786,0,0.089,0.17,0.83,0.17,45.3
1116194400000,2005,5,2004,8,33,7,0.461,0.0889,0.372,21121.9,132.4,132.4,125.7,3,3,3,761.7,720,798.9,614.7,573,147,147,147,0,0,0,0.193,0.184,0.204,614.7,573,651.9,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.309,0.286,0.331,0.212,0.184,0.236,0.0092,0.0079,0.01,0.74,0.67,0.803,0.032,0.029,0.035,22.31,22.1,22.55,0.955,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,42.79,40.23,45.04,41.91,39.28,44.14,0,0,0,0,0,0,0.698,0,0.089,0.19,0.81,0.19,45.8
1116799200000,2005,5,2004,8,34,7,0.402,0.0889,0.313,17889.3,114.8,114.8,106.5,3,2,2.857142857142857,665.3,627.9,705,518.3,480.9,147,147,147,-1.624e-14,-5.684e-14,0,0.221,0.209,0.234,518.3,480.9,558,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.255,0.233,0.277,0.148,0.126,0.174,0.0063,0.0053,0.0075,0.594,0.535,0.644,0.025,0.023,0.028,22.84,22.64,23.01,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.21,34.99,51.77,37.79,33.94,48.2,0,0,0,0,0,0,0.592,0,0.089,0.22,0.78,0.22,44.5
1117404000000,2005,5,2004,8,35,7,0.353,0.0768,0.276,16095.2,96.4,96.4,95.8,2,2,2,583.9,553.8,616.1,456.9,434.8,127,119,147,0,-5.684e-14,5.684e-14,0.217,0.2,0.243,456.9,434.8,475.2,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.219,0.208,0.228,0.115,0.104,0.123,0.0048,0.0044,0.0052,0.584,0.549,0.614,0.025,0.023,0.026,23.19,23.03,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.73,47.67,51.51,47.9,46.71,48.2,0,0,0,0,0,0,0.532,0,0.077,0.22,0.78,0.22,45.6
1118008800000,2005,6,2004,9,36,7,0.313,0.072,0.241,14484.5,91.54,91.54,86.22,2,2,2,517.8,492.8,544.2,398.8,373.8,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.23,0.219,0.241,398.8,373.8,425.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.187,0.205,0.0872,0.0754,0.0997,0.0036,0.0031,0.0042,0.495,0.457,0.534,0.021,0.019,0.022,23.58,23.42,23.73,0.954,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.937,43.99,41.38,46.7,43.11,40.51,45.77,0,0,0,0,0,0,0.479,0,0.072,0.23,0.77,0.23,46.3
1118613600000,2005,6,2004,9,37,7,0.281,0.072,0.209,12538.8,79.47,79.47,74.64,2,2,2,464.4,444.4,485.9,345.4,325.4,119,119,119,0,0,0,0.257,0.245,0.268,345.4,325.4,366.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.17,0.184,0.062,0.0526,0.0722,0.0026,0.0022,0.003,0.415,0.384,0.447,0.017,0.016,0.018,23.9,23.77,24.02,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.916,0.929,38.35,36.2,40.65,37.32,35.11,39.74,0,0,0,0,0,0,0.415,0,0.072,0.26,0.74,0.26,44.6
1119218400000,2005,6,2004,9,38,7,0.254,0.072,0.182,10936.9,68.9,68.9,65.1,2,2,2,420.2,403.6,438.1,301.2,284.6,119,119,119,0,0,0,0.283,0.272,0.295,301.2,284.6,319.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.155,0.168,0.0411,0.0334,0.0496,0.0017,0.0014,0.002,0.348,0.323,0.375,0.014,0.013,0.015,24.16,24.05,24.26,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.56,31.73,35.52,32.55,30.78,34.45,0,0,0,0,0,0,0.362,0,0.072,0.28,0.72,0.28,43.1
1119823200000,2005,6,2004,9,39,7,0.232,0.0691,0.163,9780.63,60.45,60.45,58.22,2,2,2,383.1,368.4,398.4,268.8,260.4,114.3,108,119,0,0,0,0.298,0.286,0.311,268.8,260.4,279.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.145,0.154,0.0259,0.0219,0.0309,0.001,0.00088,0.0013,0.299,0.286,0.316,0.012,0.012,0.013,24.39,24.29,24.47,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,30.01,29.11,31.16,29.11,28.24,30.22,0,0,0,0,0,0,0.323,0,0.069,0.3,0.7,0.3,42.2
1120428000000,2005,7,2004,10,40,7,0.213,0.0653,0.147,8883.53,55.48,55.48,52.88,2,2,2,351.9,339.6,363.7,243.9,231.7,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.307,0.297,0.318,243.9,231.7,255.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.135,0.144,0.0169,0.0154,0.0197,0.00068,0.00062,0.00079,0.264,0.25,0.279,0.011,0.01,0.011,24.58,24.5,24.65,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.26,25.86,28.6,26.44,25.09,27.74,0,0,0,0,0,0,0.294,0,0.066,0.31,0.69,0.31,41.7
1121032800000,2005,7,2004,10,41,7,0.196,0.0653,0.131,8040.13,48.2,48.2,47.86,1,1,1,324.4,313.7,335.6,216.4,205.7,108,108,108,0,-2.842e-14,2.842e-14,0.333,0.322,0.344,216.4,205.7,227.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.134,0.0141,0.0132,0.0151,0.00057,0.00053,0.00061,0.379,0.36,0.399,0.015,0.014,0.016,24.6,24.52,24.67,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.99,47.56,52.47,47.86,46.61,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41
1121637600000,2005,7,2004,10,42,7,0.182,0.0653,0.117,7370.51,45.82,45.82,43.87,1,1,1,301.6,292.6,310.1,193.6,184.6,108,108,108,0,-2.842e-14,2.842e-14,0.358,0.348,0.369,193.6,184.6,202.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0122,0.0114,0.0129,0.00049,0.00046,0.00052,0.338,0.322,0.353,0.013,0.013,0.014,24.75,24.7,24.81,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.77,42.67,46.76,43.87,41.82,45.82,0,0,0,0,0,0,0.244,0,0.065,0.36,0.64,0.36,40.5
1122242400000,2005,7,2004,10,43,7,0.17,0.0653,0.105,6541.43,41.12,41.12,38.94,1,1,1,280.8,272.7,289.6,172.8,164.7,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.385,0.373,0.396,172.8,164.7,181.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0104,0.00975,0.0112,0.00041,0.00039,0.00044,0.301,0.286,0.316,0.012,0.011,0.013,24.88,24.83,24.92,0.946,0.944,0.949,0.976,0.972,0.98,0.923,0.917,0.93,39.9,37.98,41.96,38.94,36.91,41.12,0,0,0,0,0,0,0.216,0,0.065,0.38,0.62,0.38,38.5
1122847200000,2005,8,2004,11,44,7,0.157,0.0562,0.101,6307.18,40.13,40.13,37.54,1,1,1,259.8,250.5,270.2,166.8,157.5,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.358,0.344,0.371,166.8,157.5,177.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.107,0.114,0.00993,0.00914,0.0108,0.00039,0.00036,0.00043,0.288,0.272,0.307,0.011,0.011,0.012,24.97,24.91,25.03,0.944,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.927,38.57,36.39,41.03,37.54,35.3,40.13,0,0,0,0,0,0,0.209,0,0.056,0.36,0.64,0.36,40.2
1123452000000,2005,8,2004,11,45,7,0.145,0.0562,0.0883,5490.4,34.62,34.62,32.68,1,1,1,238.9,231.1,247.5,145.9,138.1,93,93,93,0,0,0,0.389,0.376,0.402,145.9,138.1,154.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00816,0.00749,0.00888,0.00032,0.00029,0.00035,0.251,0.237,0.266,0.0099,0.0093,0.011,25.12,25.05,25.18,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.69,31.85,35.69,32.68,30.89,34.62,0,0,0,0,0,0,0.182,0,0.0567,0.39,0.61,0.39,37.9
1124056800000,2005,8,2004,11,46,7,0.134,0.0562,0.078,4839.75,30.33,30.33,28.81,1,1,1,222,216.1,228.6,129,123.1,93,93,93,-2.03e-15,-1.421e-14,0,0.419,0.407,0.43,129,123.1,135.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0952,0.0996,0.00671,0.00621,0.00728,0.00026,0.00024,0.00029,0.221,0.21,0.233,0.0087,0.0082,0.0091,25.25,25.2,25.29,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.7,28.3,31.27,28.81,27.45,30.33,0,0,0,0,0,0,0.16,0,0.056,0.42,0.58,0.42,36.1
1124661600000,2005,8,2004,11,47,7,0.126,0.0562,0.0698,4309.74,27,27,25.65,1,1,1,208.4,202.7,214.1,115.4,109.7,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.446,0.434,0.459,115.4,109.7,121.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0905,0.0945,0.00556,0.00507,0.00605,0.00022,0.0002,0.00024,0.196,0.186,0.207,0.0077,0.0073,0.0081,25.35,25.31,25.4,0.922,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.45,25.06,27.84,25.65,24.31,27,0,0,0,0,0,0,0.143,0,0.0562,0.45,0.55,0.45,34.2
1125266400000,2005,8,2004,11,48,7,0.117,0.049,0.0681,2521.34,27.26,27.26,15.01,1,1,1,193.7,185.4,200.7,112.7,103.9,81,72,93,0,-1.421e-14,1.421e-14,0.417,0.371,0.472,112.7,103.9,121.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0884,0.0927,0.00533,0.00458,0.00611,0.00021,0.00018,0.00024,0.19,0.176,0.206,0.0074,0.0069,0.008,25.4,25.38,25.42,0.528,0,0.926,0.554,0,0.97,0.512,0,0.898,15.47,0,28.11,15.01,0,27.26,0,3,0,0,0.429,0,0.0834,0.429,0.0489,0.42,0.58,0.42,21.5
1125871200000,2005,9,2004,12,49,7,0.106,0.0435,0.0621,3805.9,24.47,24.47,22.65,1,1,1,174.7,168.2,182.4,102.7,96.21,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.413,0.395,0.428,102.7,96.21,110.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0836,0.0886,0.00448,0.00393,0.00514,0.00018,0.00015,0.0002,0.172,0.16,0.185,0.0067,0.0063,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.969,0.967,0.97,0.886,0.882,0.89,23.38,21.91,25.23,22.65,21.19,24.47,0,0,0,0,0,0,0.126,0,0.0439,0.41,0.59,0.41,35.9
1126476000000,2005,9,2004,12,50,7,0.0971,0.0435,0.0536,3295.92,20.8,20.8,19.62,1,1,1,160.6,154.8,166.3,88.55,82.81,72,72,72,0,-1.421e-14,1.421e-14,0.449,0.433,0.465,88.55,82.81,94.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0789,0.0829,0.00328,0.00279,0.00376,0.00013,0.00011,0.00015,0.146,0.136,0.156,0.0057,0.0053,0.0061,25.37,25.37,25.38,0.924,0.917,0.93,0.964,0.961,0.966,0.89,0.886,0.894,20.35,19.17,21.52,19.62,18.43,20.8,0,0,0,0,0,0,0.109,0,0.0435,0.45,0.55,0.45,33.9
1127080800000,2005,9,2004,12,51,7,0.0897,0.0435,0.0462,2861.63,18.03,18.03,17.03,1,1,1,148.3,144.1,152.9,76.32,72.14,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.486,0.471,0.5,76.32,72.14,80.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0751,0.0782,0.00224,0.00188,0.00263,0.000088,0.000074,0.0001,0.124,0.117,0.133,0.0049,0.0046,0.0052,25.38,25.37,25.38,0.934,0.925,0.939,0.96,0.96,0.96,0.897,0.888,0.902,17.74,16.6,18.77,17.03,15.94,18.03,0,0,0,0,0,0,0.0946,0,0.0435,0.48,0.52,0.48,31.9
1127685600000,2005,9,2004,12,52,7,0.0846,0.0401,0.0445,2701.53,18.98,18.98,16.08,1,1,1,139.8,136.2,142.8,73.56,67.49,66.29,52,72,4.06e-15,-1.421e-14,1.421e-14,0.473,0.378,0.516,73.56,67.49,85.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0735,0.0763,0.002,0.00149,0.00302,0.000079,0.000058,0.00012,0.118,0.109,0.137,0.0046,0.0043,0.0054,25.38,25.36,25.39,0.913,0.899,0.928,0.961,0.96,0.962,0.877,0.863,0.893,16.74,15.11,19.72,16.08,14.51,18.98,0,0,0,0,0,0,0.0893,0,0.0401,0.47,0.53,0.47,31.9
1128290400000,2005,10,2005,1,1,7,0.0793,0.0314,0.0478,2966.78,18.31,18.31,17.66,1,1,1,131.1,127.2,134.3,79.06,75.19,52,52,52,0,-1.421e-14,1.421e-14,0.397,0.387,0.409,79.06,75.19,82.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0727,0.0752,0.00247,0.00214,0.00275,0.000097,0.000084,0.00011,0.126,0.119,0.132,0.0049,0.0047,0.0052,25.37,25.37,25.38,0.935,0.931,0.94,0.96,0.96,0.961,0.898,0.894,0.903,18.39,17.6,19.05,17.66,16.89,18.31,0,0,0,0,0,0,0.0981,0,0.0315,0.4,0.6,0.4,37.4
1128895200000,2005,10,2005,1,2,7,0.0748,0.0314,0.0433,2651.62,16.83,16.83,15.78,1,1,1,123.6,120.9,126.9,71.6,68.9,52,52,52,0,0,0,0.421,0.41,0.43,71.6,68.9,74.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0726,0.00184,0.00161,0.00212,0.000072,0.000063,0.000083,0.112,0.108,0.118,0.0044,0.0042,0.0046,25.39,25.38,25.39,0.922,0.907,0.94,0.96,0.96,0.96,0.885,0.871,0.902,16.44,15.57,17.53,15.78,14.94,16.83,0,0,0,0,0,0,0.0877,0,0.0315,0.42,0.58,0.42,35.4
1129500000000,2005,10,2005,1,3,7,0.072,0.0314,0.0406,2418.84,15.03,15.03,14.4,1,1,1,119.1,116.8,121.2,67.1,64.8,52,52,52,0,0,0,0.437,0.429,0.445,67.1,64.8,69.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00145,0.00126,0.00163,0.000057,0.000049,0.000064,0.105,0.102,0.108,0.0041,0.004,0.0042,25.39,25.39,25.4,0.897,0.884,0.909,0.96,0.96,0.96,0.861,0.849,0.872,15,14.28,15.65,14.4,13.7,15.03,0,0,0,0,0,0,0.08,0,0.0314,0.44,0.56,0.44,33.6
1130104800000,2005,10,2005,1,4,7,0.0691,0.0314,0.0376,971.13,13.62,13.62,5.781,1,1,1,114.2,112.2,116.5,62.22,60.15,52,52,52,0,-7.105e-15,7.105e-15,0.455,0.446,0.464,62.22,60.15,64.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00104,0.000863,0.00124,0.000041,0.000034,0.000048,0.0984,0.0954,0.102,0.0039,0.0037,0.004,25.4,25.4,25.4,0.377,0,0.883,0.411,0,0.96,0.362,0,0.848,6.021,0,14.19,5.781,0,13.62,0,4,0,0,0.571,0,0.0321,0.571,0.0315,0.45,0.54,0.46,14.1
1130709600000,2005,10,2005,1,5,7,0.0719,0.0304,0.0415,1889.93,17.29,17.29,11.25,1,1,1,118.9,111.9,127.2,68.58,59.88,50.29,50,52,0,-7.105e-15,7.105e-15,0.424,0.393,0.465,68.58,59.88,77.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.073,0.00158,0.00084,0.00231,0.000062,0.000033,0.000091,0.108,0.095,0.122,0.0042,0.0037,0.0048,25.39,25.38,25.4,0.656,0,0.937,0.686,0,0.96,0.63,0,0.9,11.72,0,18.01,11.25,0,17.29,0,2,0,0,0.286,0,0.0625,0.286,0.0304,0.42,0.58,0.42,26.3
1131314400000,2005,11,2005,2,6,7,0.0857,0.0302,0.0555,3402.22,22.58,22.58,20.25,1,1,1,141.7,130.7,152.6,91.72,80.74,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.353,0.328,0.382,91.72,80.74,102.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0743,0.082,0.00355,0.00261,0.00447,0.00014,0.0001,0.00018,0.148,0.128,0.167,0.0058,0.005,0.0066,25.35,25.34,25.37,0.92,0.912,0.933,0.965,0.96,0.97,0.888,0.883,0.896,20.98,18.74,23.28,20.25,17.99,22.58,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
1131919200000,2005,11,2005,2,7,7,0.0923,0.0302,0.0621,3791.61,23.55,23.55,22.57,1,1,1,152.6,150.2,156.7,102.6,100.2,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.328,0.319,0.333,102.6,100.2,106.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0811,0.0834,0.00447,0.00426,0.00482,0.00018,0.00017,0.00019,0.167,0.163,0.175,0.0066,0.0064,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.97,0.969,0.97,0.885,0.883,0.888,23.28,22.67,24.28,22.57,21.97,23.55,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41.1
1132524000000,2005,11,2005,2,8,7,0.095,0.0302,0.0647,3970.26,25.86,25.86,23.63,1,1,1,157,151.5,166.3,107,101.5,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.319,0.301,0.33,107,101.5,116.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0816,0.0868,0.00485,0.00438,0.00563,0.00019,0.00017,0.00022,0.175,0.166,0.192,0.0069,0.0065,0.0075,25.34,25.34,25.34,0.916,0.912,0.922,0.97,0.969,0.97,0.888,0.884,0.895,24.37,23.01,26.66,23.63,22.31,25.86,0,0,0,0,0,0,0.131,0,0.0303,0.32,0.68,0.32,41.8
1133128800000,2005,11,2005,2,9,7,0.105,0.0334,0.0717,4435.47,27.79,27.79,26.4,1,1,1,173.6,170.4,177.5,118.5,114.1,55.14,50,59,0,-1.421e-14,1.421e-14,0.317,0.287,0.341,118.5,114.1,124.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.0875,0.0896,0.00582,0.00545,0.00631,0.00023,0.00021,0.00025,0.197,0.189,0.206,0.0077,0.0074,0.0081,25.35,25.34,25.36,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.22,26.13,28.65,26.4,25.35,27.79,0,0,0,0,0,0,0.147,0,0.0333,0.32,0.68,0.32,42.2
1133733600000,2005,12,2005,3,10,7,0.11,0.0357,0.0744,4622.38,28.14,28.14,27.51,1,1,1,182,180,184.6,123,121,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.324,0.32,0.328,123,121,125.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0899,0.0915,0.00621,0.00603,0.00643,0.00024,0.00024,0.00025,0.205,0.202,0.21,0.008,0.0079,0.0082,25.36,25.36,25.36,0.927,0.926,0.929,0.97,0.97,0.97,0.899,0.898,0.901,28.37,27.84,29.01,27.51,27.01,28.14,0,0,0,0,0,0,0.153,0,0.0356,0.32,0.68,0.32,42
1134338400000,2005,12,2005,3,11,7,0.113,0.0357,0.077,4797.68,30.22,30.22,28.56,1,1,1,186.4,183.5,193.4,127.4,124.5,59,59,59,0,-1.421e-14,1.421e-14,0.317,0.305,0.321,127.4,124.5,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0911,0.0946,0.00658,0.00633,0.00717,0.00026,0.00025,0.00028,0.213,0.208,0.226,0.0083,0.0081,0.0088,25.36,25.36,25.36,0.929,0.928,0.932,0.97,0.97,0.97,0.901,0.9,0.904,29.44,28.74,31.15,28.56,27.88,30.22,0,0,0,0,0,0,0.159,0,0.036,0.32,0.68,0.32,42.5
1134943200000,2005,12,2005,3,12,7,0.121,0.0357,0.0851,5328.87,32.41,32.41,31.72,1,1,1,199.7,195.3,202.7,140.7,136.3,59,59,59,0,0,0,0.295,0.291,0.302,140.7,136.3,143.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0953,0.0979,0.00771,0.00733,0.00796,0.0003,0.00029,0.00031,0.237,0.229,0.242,0.0093,0.009,0.0095,25.36,25.34,25.36,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.7,31.62,33.42,31.72,30.67,32.41,0,0,0,0,0,0,0.176,0,0.0359,0.3,0.7,0.3,44
1135548000000,2005,12,2005,3,13,7,0.128,0.0369,0.0915,5737.3,35.72,35.72,34.15,1,1,1,212.3,204.8,219.6,151.3,145.8,61,59,73,0,0,0,0.287,0.272,0.332,151.3,145.8,158.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0987,0.103,0.00861,0.00815,0.00919,0.00034,0.00032,0.00036,0.256,0.246,0.268,0.01,0.0096,0.011,25.27,25.23,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.21,33.93,36.83,34.15,32.92,35.72,0,0,0,0,0,0,0.19,0,0.0365,0.29,0.71,0.29,44.8
1136152800000,2006,1,2005,4,14,7,0.14,0.0442,0.0963,6032.19,39.13,39.13,35.91,1,1,1,232.2,222.1,245.6,159.2,149.1,73,73,73,0,0,0,0.315,0.297,0.329,159.2,149.1,172.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.102,0.11,0.00928,0.00842,0.0104,0.00037,0.00033,0.00041,0.272,0.254,0.296,0.011,0.01,0.012,25.14,25.03,25.21,0.942,0.938,0.946,0.972,0.97,0.976,0.915,0.91,0.923,36.95,34.59,40.08,35.91,33.55,39.13,0,0,0,0,0,0,0.199,0,0.0437,0.32,0.69,0.31,43.1
1136757600000,2006,1,2005,4,15,7,0.163,0.0442,0.119,7494.03,48.2,48.2,44.61,1,1,1,269.5,250.2,289.6,196.5,177.2,73,73,73,0,-2.842e-14,2.842e-14,0.272,0.252,0.292,196.5,177.2,216.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.111,0.125,0.0125,0.0108,0.0142,0.00049,0.00043,0.00056,0.339,0.304,0.374,0.013,0.012,0.015,24.88,24.77,24.99,0.953,0.948,0.958,0.98,0.979,0.98,0.934,0.927,0.939,45.7,41.17,50.39,44.61,40.28,48.2,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,46
1137362400000,2006,1,2005,4,16,7,0.203,0.0442,0.159,9596.39,65.46,65.46,57.12,2,1,1.8571428571428572,335.4,299.2,373,262.4,226.2,73,73,73,4.06e-15,0,2.842e-14,0.219,0.196,0.244,262.4,226.2,300,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.142,0.129,0.155,0.0248,0.015,0.0406,0.001,0.0006,0.0016,0.308,0.252,0.392,0.012,0.01,0.016,24.62,24.39,24.79,0.937,0.925,0.959,0.971,0.97,0.98,0.91,0.898,0.94,33.41,26.77,52.57,32,25.97,48.2,0,0,0,0,0,0,0.317,0,0.044,0.22,0.78,0.22,47.3
1137967200000,2006,1,2005,4,17,7,0.259,0.0442,0.215,13054.7,86.93,86.93,77.71,2,2,2,429,387,471.2,356,314,73,73,73,0,0,0,0.171,0.155,0.189,356,314,398.2,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.175,0.16,0.189,0.067,0.0472,0.0869,0.0027,0.0019,0.0036,0.424,0.361,0.488,0.017,0.015,0.02,24.05,23.79,24.3,0.949,0.942,0.955,0.975,0.97,0.98,0.925,0.914,0.936,39.82,35.26,44.35,38.85,34.21,43.46,0,0,0,0,0,0,0.432,0,0.044,0.17,0.83,0.17,50.4
1138572000000,2006,1,2005,4,18,7,0.32,0.0493,0.271,16021.6,101.6,101.6,95.37,3,2,2.142857142857143,529.4,487.3,569.9,447.8,414.3,81.57,73,85,8.12e-15,0,5.684e-14,0.154,0.145,0.164,447.8,414.3,484.9,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.195,0.225,0.11,0.0946,0.128,0.0046,0.0039,0.0054,0.548,0.512,0.6,0.023,0.021,0.025,23.47,23.3,23.7,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,46.71,34.92,51.52,45.26,33.87,48.2,0,0,0,0,0,0,0.53,0,0.049,0.15,0.85,0.15,50.1
1139176800000,2006,2,2005,5,19,7,0.378,0.0514,0.326,18908.8,121.8,121.8,112.6,3,3,3,624.8,583.8,670.2,539.8,498.8,85,85,85,8.12e-15,0,5.684e-14,0.136,0.127,0.146,539.8,498.8,585.2,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.257,0.233,0.282,0.162,0.134,0.192,0.0069,0.0057,0.0082,0.604,0.535,0.68,0.026,0.022,0.029,23,22.74,23.24,0.95,0.946,0.953,0.973,0.97,0.979,0.925,0.918,0.934,38.54,35.85,41.48,37.52,34.77,40.61,0,0,0,0,0,0,0.625,0,0.052,0.14,0.86,0.14,50
1139781600000,2006,2,2005,5,20,7,0.447,0.0514,0.396,22573.6,143.2,143.2,134.4,3,3,3,739.7,685.8,791.1,654.7,600.8,85,85,85,0,0,0,0.115,0.107,0.124,654.7,600.8,706.1,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.322,0.291,0.351,0.238,0.202,0.273,0.01,0.0087,0.012,0.797,0.706,0.884,0.034,0.03,0.039,22.34,22.05,22.65,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.7,42.46,48.71,44.79,41.61,47.74,0,0,0,0,0,0,0.746,0,0.051,0.11,0.89,0.11,50.5
1140386400000,2006,2,2005,5,21,7,0.545,0.0618,0.483,26232.7,175.9,175.9,156.1,4,3,3.5714285714285716,901,808.9,1024,798.9,723.6,102.1,85,105,0,0,0,0.114,0.103,0.127,798.9,723.6,918.7,990,990,990,967.5,967.1,968,22.5,22,22.9,0.43,0.361,0.539,0.324,0.284,0.384,0.014,0.012,0.017,1,0.914,1.18,0.045,0.04,0.053,21.5,20.85,21.95,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.53,39.57,51.09,44.2,38.58,48.2,0,0,0,0,0,0,0.867,0,0.062,0.11,0.89,0.11,48.1
1140991200000,2006,2,2005,5,22,7,0.777,0.0972,0.645,32008.5,192.8,192.8,190.5,4,4,4,1284,1083,1456,1123,978.3,160.7,105,183,57.4,0,172.6,0.124,0.0912,0.15,1066,978.3,1100,990,990,990,968.8,968.2,969.3,21.2,20.7,21.8,0.763,0.593,0.869,0.577,0.412,0.648,0.027,0.019,0.031,1.63,1.28,1.82,0.077,0.059,0.088,19.57,18.84,20.56,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.74,47.13,49.96,47.63,46.19,48.2,0,0,0,0,0,0,1.06,0,0.132,0.13,0.83,0.17,41.2
1141596000000,2006,3,2005,6,23,7,0.996,0.111,0.665,30725,188.1,188.1,182.9,4,4,4,1646,1497,1800,1463,1314,183,183,183,363.4,213.6,517.4,0.112,0.102,0.122,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.911,0.888,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.089,0.096,18.18,17.67,18.69,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.65,45.29,47.99,45.72,44.38,47.03,0,0,0,0,0,0,1.02,0,0.331,0.11,0.67,0.33,30.8
1142200800000,2006,3,2005,6,24,7,1.19,0.111,0.665,28902.5,175.7,175.7,172,4,4,4,1963,1852,2057,1780,1669,183,183,183,679.8,569,773.6,0.0933,0.089,0.0988,1100,1100,1100,990,990,990,971,970.6,971.2,19,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.16,16.89,17.5,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.89,43.17,44.83,43.01,42.3,43.93,0,0,0,0,0,0,0.956,0,0.525,0.093,0.56,0.44,24.3
1142805600000,2006,3,2005,6,25,7,1.31,0.111,0.665,27978.8,168.6,168.6,166.5,4,4,4,2161,2082,2250,1978,1899,183,183,183,878.4,798.8,967,0.0847,0.0813,0.0879,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.42,16.83,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.48,41.91,43,41.64,41.07,42.14,0,0,0,0,0,0,0.925,0,0.645,0.085,0.51,0.49,21.4
1143410400000,2006,3,2005,6,26,7,1.42,0.117,0.665,27147.5,163.4,163.4,161.6,4,4,4,2348,2283,2396,2155,2100,192.7,183,217,1055,1000,1090,0.082,0.0771,0.091,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.07,16.34,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.925,0.927,41.27,40.97,41.69,40.4,40.07,40.85,0,0,0,0,0,0,0.898,0,0.755,0.082,0.47,0.53,19.1
1144015200000,2006,4,2005,7,27,7,1.45,0.131,0.665,26905.5,160.4,160.4,160.2,4,4,4,2400,2392,2407,2183,2175,217,217,217,1083,1075,1090,0.0904,0.0901,0.0907,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.06,16.04,16.08,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.925,40.94,40.89,40.99,40.04,39.99,40.09,0,0,0,0,0,0,0.89,0,0.785,0.09,0.46,0.54,18.6
1144620000000,2006,4,2005,7,28,7,1.46,0.131,0.665,26873,160.3,160.3,160,4,4,4,2407,2396,2419,2190,2179,217,217,217,1090,1079,1102,0.0901,0.0897,0.0906,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.04,16.02,16.07,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.925,40.89,40.82,40.97,39.99,39.91,40.07,0,0,0,0,0,0,0.889,0,0.795,0.09,0.46,0.54,18.4
1145224800000,2006,4,2005,7,29,7,1.45,0.131,0.665,26905.5,160.8,160.8,160.2,4,4,4,2400,2377,2415,2183,2160,217,217,217,1083,1060,1098,0.0904,0.0899,0.0913,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.06,16.02,16.12,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.925,40.94,40.84,41.09,40.04,39.94,40.2,0,0,0,0,0,0,0.89,0,0.785,0.09,0.46,0.54,18.6
1145829600000,2006,4,2005,7,30,7,1.38,0.131,0.665,27425.3,165.7,165.7,163.2,4,4,4,2287,2195,2358,2070,1978,217,217,217,970.3,877.6,1041,0.0949,0.092,0.0989,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.16,16.56,0.946,0.945,0.947,0.979,0.979,0.98,0.927,0.925,0.928,41.67,41.21,42.27,40.81,40.33,41.42,0,0,0,0,0,0,0.907,0,0.715,0.095,0.48,0.52,19.9
1146434400000,2006,5,2005,8,31,7,1.23,0.167,0.665,28544.4,173.5,173.5,169.9,4,4,4,2036,1918,2154,1760,1642,276,276,276,659.6,542.2,778.4,0.136,0.128,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.65,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.34,42.53,44.25,42.48,41.68,43.37,0,0,0,0,0,0,0.944,0,0.565,0.14,0.54,0.46,23.2
1147039200000,2006,5,2005,8,32,7,1.07,0.138,0.665,29987.6,181.9,181.9,178.5,4,4,4,1773,1675,1880,1545,1483,228,192,276,444.6,383.5,503.8,0.128,0.109,0.153,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.094,0.097,17.76,17.41,18.08,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.54,44.59,46.4,44.62,43.7,45.47,0,0,0,0,0,0,0.992,0,0.405,0.13,0.62,0.38,28
1147644000000,2006,5,2005,8,33,7,0.942,0.116,0.665,31241.8,189.1,189.1,186,4,4,4,1558,1471,1646,1366,1279,192,192,192,265.9,179.3,353.6,0.123,0.117,0.13,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.901,0.872,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.48,18.18,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.44,46.66,48.25,46.49,45.72,47.29,0,0,0,0,0,0,1.03,0,0.277,0.12,0.71,0.29,33.2
1148248800000,2006,5,2005,8,34,7,0.807,0.116,0.655,32134,192.8,192.8,191.3,4,4,4,1334,1216,1443,1142,1024,192,192,192,59.05,0,151.1,0.144,0.133,0.158,1083,1024,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.797,0.685,0.86,0.611,0.476,0.648,0.029,0.022,0.031,1.7,1.45,1.81,0.081,0.067,0.087,19.34,18.89,19.98,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.96,47.88,49.97,47.82,46.92,48.2,0,0,0,0,0,0,1.06,0,0.152,0.14,0.81,0.19,39.8
1148853600000,2006,5,2005,8,35,7,0.664,0.105,0.558,29293.5,183.1,183.1,174.4,4,4,4,1097,1024,1179,922.8,862.7,174.3,161,192,1.624e-14,-1.137e-13,1.137e-13,0.159,0.147,0.172,922.8,862.7,986.8,990,990,990,968.2,968,968.5,21.8,21.5,22,0.561,0.503,0.631,0.386,0.357,0.417,0.018,0.016,0.019,1.2,1.09,1.32,0.055,0.05,0.061,20.59,20.22,20.93,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.48,42.26,46.72,43.59,41.41,45.79,0,0,0,0,0,0,0.969,0,0.106,0.16,0.84,0.16,44.1
1149458400000,2006,6,2005,9,36,7,0.575,0.0974,0.478,25541.2,161.9,161.9,152,4,3,3.5714285714285716,950.9,902.3,1001,789.9,741.3,161,161,161,0,0,0,0.169,0.161,0.178,789.9,741.3,840.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.437,0.392,0.483,0.321,0.296,0.346,0.014,0.013,0.016,1,0.964,1.05,0.045,0.043,0.048,21.29,21.04,21.53,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,44.8,39.33,51.58,43.17,38.33,48.2,0,0,0,0,0,0,0.845,0,0.097,0.17,0.83,0.17,44.4
1150063200000,2006,6,2005,9,37,7,0.514,0.0974,0.417,23235.1,144.3,144.3,138.3,3,3,3,850.1,819.4,887.1,689.1,658.4,161,161,161,0,0,0,0.189,0.181,0.196,689.1,658.4,726.1,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.355,0.337,0.378,0.261,0.241,0.286,0.012,0.011,0.013,0.869,0.817,0.933,0.038,0.036,0.041,21.83,21.62,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.04,45.3,49.09,46.1,44.39,48.11,0,0,0,0,0,0,0.768,0,0.097,0.19,0.81,0.19,45.2
1150668000000,2006,6,2005,9,38,7,0.476,0.0974,0.379,21439.9,131.6,131.6,127.6,3,3,3,787.6,766.2,810.6,626.6,605.2,161,161,161,0,0,0,0.205,0.199,0.21,626.6,605.2,649.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.319,0.307,0.332,0.22,0.205,0.235,0.0096,0.0089,0.01,0.763,0.727,0.802,0.033,0.032,0.035,22.19,22.06,22.31,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.41,42.12,44.78,42.54,41.28,43.88,0,0,0,0,0,0,0.709,0,0.097,0.2,0.8,0.2,45
1151272800000,2006,6,2005,9,39,7,0.436,0.102,0.335,19066.5,121.7,121.7,113.5,3,3,3,721.6,689.4,755,553.5,503.4,168.1,161,186,0,0,0,0.234,0.213,0.27,553.5,503.4,594,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.278,0.252,0.3,0.171,0.137,0.198,0.0074,0.0059,0.0086,0.641,0.558,0.708,0.028,0.024,0.031,22.57,22.37,22.78,0.951,0.947,0.954,0.974,0.97,0.979,0.926,0.918,0.934,38.82,35.49,41.44,37.83,34.42,40.57,0,0,0,0,0,0,0.631,0,0.101,0.23,0.77,0.23,43.7
1151877600000,2006,7,2005,10,40,7,0.393,0.112,0.28,16030.8,96.4,96.4,95.42,2,2,2,649.5,621.3,678.7,463.5,435.3,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.286,0.274,0.299,463.5,435.3,492.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.229,0.214,0.246,0.118,0.104,0.132,0.005,0.0044,0.0056,0.602,0.554,0.652,0.026,0.023,0.028,22.9,22.73,23.06,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.8,47.11,52.5,47.71,46.17,48.2,0,0,0,0,0,0,0.53,0,0.113,0.28,0.71,0.29,40.8
1152482400000,2006,7,2005,10,41,7,0.356,0.112,0.243,14421.8,90.78,90.78,85.84,2,2,2,588.6,565.2,613.4,402.6,379.2,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.316,0.303,0.329,402.6,379.2,427.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.194,0.211,0.089,0.078,0.101,0.0037,0.0033,0.0043,0.505,0.47,0.542,0.021,0.02,0.023,23.25,23.1,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.937,43.8,41.41,46.32,42.92,40.55,45.39,0,0,0,0,0,0,0.477,0,0.113,0.31,0.68,0.32,40.5
1153087200000,2006,7,2005,10,42,7,0.325,0.112,0.212,12560.5,79.45,79.45,74.76,2,2,2,536.6,516.8,557.9,350.6,330.8,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.347,0.333,0.36,350.6,330.8,371.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.177,0.191,0.0645,0.0552,0.0745,0.0027,0.0023,0.0031,0.427,0.398,0.459,0.018,0.017,0.019,23.56,23.43,23.68,0.949,0.946,0.951,0.973,0.97,0.977,0.923,0.917,0.93,38.42,36.32,40.64,37.38,35.23,39.73,0,0,0,0,0,0,0.415,0,0.113,0.34,0.65,0.35,38.6
1153692000000,2006,7,2005,10,43,7,0.298,0.112,0.185,10977.1,69.17,69.17,65.34,2,2,2,492.2,474.5,510.6,306.2,288.5,186,186,186,0,0,0,0.378,0.364,0.392,306.2,288.5,324.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.174,0.0435,0.0352,0.0522,0.0018,0.0014,0.0022,0.361,0.334,0.388,0.015,0.014,0.016,23.82,23.71,23.93,0.942,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.68,31.77,35.65,32.67,30.81,34.58,0,0,0,0,0,0,0.363,0,0.113,0.38,0.62,0.38,36.8
1154296800000,2006,7,2005,10,44,7,0.273,0.0964,0.177,10535.8,66.24,66.24,62.71,2,2,2,451.6,433.7,469.8,292.1,278.7,159.4,155,186,0,0,0,0.353,0.334,0.396,292.1,278.7,308.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.161,0.155,0.166,0.0369,0.0306,0.0446,0.0015,0.0012,0.0018,0.337,0.317,0.361,0.014,0.013,0.015,24.03,23.95,24.13,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.33,30.87,34.14,31.36,29.95,33.12,0,0,0,0,0,0,0.348,0,0.096,0.35,0.65,0.35,38.6
1154901600000,2006,8,2005,11,45,7,0.25,0.0937,0.156,9341.16,58.9,58.9,55.6,2,2,2,413.7,399,429.1,258.7,244,155,155,155,-4.06e-15,-2.842e-14,0,0.375,0.361,0.388,258.7,244,274.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.143,0.154,0.0215,0.0165,0.0284,0.00088,0.00067,0.0012,0.287,0.267,0.31,0.012,0.011,0.013,24.25,24.16,24.34,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.66,27.02,30.36,27.8,26.2,29.45,0,0,0,0,0,0,0.309,0,0.094,0.37,0.62,0.38,37.4
1155506400000,2006,8,2005,11,46,7,0.231,0.0937,0.137,8224.57,51.38,51.38,48.96,2,1,1.2857142857142858,382,369.7,394.3,227,214.7,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.406,0.393,0.419,227,214.7,239.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.133,0.142,0.015,0.014,0.0161,0.00061,0.00057,0.00065,0.355,0.257,0.409,0.014,0.01,0.017,24.33,24.26,24.4,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.87,25.96,52.66,41.69,25.18,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.6
1156111200000,2006,8,2005,11,47,7,0.214,0.0937,0.12,7509.03,47.25,47.25,44.7,1,1,1,354.1,343.2,365.6,199.1,188.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.438,0.424,0.452,199.1,188.2,210.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0127,0.0117,0.0137,0.00051,0.00047,0.00055,0.351,0.332,0.372,0.014,0.013,0.015,24.48,24.4,24.55,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.61,43.11,48.21,44.7,42.25,47.25,0,0,0,0,0,0,0.248,0,0.094,0.44,0.56,0.44,35.1
1156716000000,2006,8,2005,11,48,7,0.199,0.0842,0.115,7192.49,47.15,47.15,42.81,1,1,1,329.4,317.8,339.6,190.2,175.6,139.1,118,155,-1.218e-14,-2.842e-14,2.842e-14,0.421,0.361,0.469,190.2,175.6,208.5,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.127,0.0119,0.0107,0.0135,0.00048,0.00043,0.00054,0.334,0.309,0.364,0.013,0.012,0.015,24.62,24.58,24.66,0.952,0.948,0.956,0.979,0.976,0.98,0.932,0.925,0.937,43.72,40.21,48.11,42.81,39.26,47.15,0,0,0,0,0,0,0.238,0,0.084,0.42,0.58,0.42,36.1
1157320800000,2006,9,2005,12,49,7,0.182,0.0714,0.111,6965.81,44.27,44.27,41.46,1,1,1,301.6,290.2,313.7,183.6,172.2,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.392,0.376,0.407,183.6,172.2,195.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.122,0.0114,0.0104,0.0124,0.00045,0.00041,0.00049,0.32,0.299,0.341,0.013,0.012,0.014,24.77,24.69,24.84,0.95,0.946,0.953,0.979,0.975,0.98,0.93,0.923,0.934,42.36,39.68,45.17,41.46,38.7,44.27,0,0,0,0,0,0,0.23,0,0.071,0.39,0.61,0.39,38.3
1157925600000,2006,9,2005,12,50,7,0.168,0.0714,0.0968,6010.88,37.82,37.82,35.78,1,1,1,278,269.1,286.6,160,151.1,118,118,118,8.12e-15,0,2.842e-14,0.425,0.412,0.438,160,151.1,168.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00935,0.00859,0.0101,0.00037,0.00034,0.0004,0.278,0.262,0.293,0.011,0.01,0.012,24.91,24.86,24.96,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.85,34.76,38.85,35.78,33.71,37.82,0,0,0,0,0,0,0.199,0,0.0712,0.42,0.58,0.42,35.8
1158530400000,2006,9,2005,12,51,7,0.156,0.0714,0.0848,5245.33,33.03,33.03,31.22,1,1,1,258.2,250.8,266.1,140.2,132.8,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.457,0.443,0.471,140.2,132.8,148.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.105,0.00767,0.00704,0.00834,0.0003,0.00028,0.00033,0.242,0.229,0.256,0.0096,0.009,0.01,25.02,24.98,25.07,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.19,30.42,34.05,31.22,29.51,33.03,0,0,0,0,0,0,0.173,0,0.0712,0.46,0.54,0.46,33.6
1159135200000,2006,9,2005,12,52,7,0.147,0.0696,0.0776,4789.84,31.39,31.39,28.51,1,1,1,243.3,237.4,248.3,128.3,122.4,115,97,118,2.03e-15,-1.421e-14,1.421e-14,0.473,0.409,0.491,128.3,122.4,140.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0982,0.0964,0.101,0.00665,0.00615,0.00768,0.00026,0.00024,0.0003,0.221,0.21,0.241,0.0087,0.0083,0.0095,25.12,25.09,25.15,0.93,0.927,0.935,0.97,0.97,0.97,0.902,0.899,0.907,29.39,27.98,32.36,28.51,27.14,31.39,0,0,0,0,0,0,0.158,0,0.0694,0.47,0.53,0.47,32.6
1159740000000,2006,10,2006,1,1,7,0.141,0.0587,0.0825,5123.11,31.07,31.07,30.49,1,1,1,233.5,230.6,236,136.5,133.6,97,97,97,0,0,0,0.415,0.411,0.421,136.5,133.6,139,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0985,0.1,0.00735,0.0071,0.00757,0.00029,0.00028,0.0003,0.234,0.228,0.238,0.0092,0.009,0.0094,25.17,25.15,25.19,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.44,30.75,32.03,30.49,29.83,31.07,0,0,0,0,0,0,0.169,0,0.0585,0.42,0.59,0.41,36.3
