datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1284933600000,2010,9,2009,12,51,7,0.195,0.0835,0.112,6979.19,44.33,44.33,41.54,1,1,1,322.7,311.2,334.7,184.7,173.2,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.428,0.412,0.443,184.7,173.2,196.7,990,990,990,965,965,965.1,25,24.9,25,0.122,0.117,0.126,0.0114,0.0105,0.0125,0.00046,0.00042,0.0005,0.325,0.304,0.346,0.013,0.012,0.014,24.66,24.58,24.74,0.95,0.947,0.954,0.979,0.976,0.98,0.93,0.924,0.935,42.44,39.78,45.23,41.54,38.81,44.33,0,0,0,0,0,0,0.231,0,0.083,0.43,0.57,0.43,35.8
1285538400000,2010,9,2009,12,52,7,0.18,0.0762,0.104,6504.19,41.78,41.78,38.72,1,1,1,298.4,292.4,307.7,172.4,159,126,110,138,8.12e-15,-2.842e-14,2.842e-14,0.422,0.373,0.465,172.4,159,184.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.112,0.119,0.0104,0.00926,0.0114,0.00041,0.00037,0.00046,0.302,0.279,0.322,0.012,0.011,0.013,24.8,24.76,24.83,0.946,0.942,0.95,0.975,0.97,0.98,0.923,0.914,0.931,39.69,36.48,42.64,38.72,35.39,41.78,0,0,0,0,0,0,0.215,0,0.076,0.42,0.58,0.42,36.1
1286143200000,2010,10,2010,1,1,7,0.169,0.0665,0.103,6412.23,40.55,40.55,38.17,1,1,1,279.8,270.7,289.3,169.8,160.7,110,110,110,-1.218e-14,-2.842e-14,0,0.393,0.38,0.406,169.8,160.7,179.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.0102,0.00941,0.011,0.0004,0.00037,0.00044,0.295,0.279,0.312,0.012,0.011,0.012,24.89,24.83,24.94,0.945,0.943,0.948,0.974,0.97,0.979,0.921,0.914,0.929,39.17,37.05,41.42,38.17,35.94,40.55,0,0,0,0,0,0,0.212,0,0.066,0.39,0.61,0.39,37.9
1286748000000,2010,10,2010,1,2,7,0.158,0.0665,0.0919,5704.49,35.26,35.26,33.96,1,1,1,262,256.8,267.7,152,146.8,110,110,110,1.218e-14,0,2.842e-14,0.42,0.411,0.428,152,146.8,157.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00867,0.00823,0.00916,0.00034,0.00033,0.00036,0.264,0.254,0.274,0.01,0.01,0.011,24.99,24.96,25.02,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,35.01,33.78,36.35,33.96,32.77,35.26,0,0,0,0,0,0,0.189,0,0.0661,0.42,0.58,0.42,36.1
1287352800000,2010,10,2010,1,3,7,0.151,0.0665,0.0841,5206.99,32.33,32.33,30.99,1,1,1,249.1,242.3,254.9,139.1,132.3,110,110,110,0,0,0,0.442,0.432,0.454,139.1,132.3,144.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00757,0.007,0.00807,0.0003,0.00028,0.00032,0.24,0.228,0.251,0.0095,0.009,0.0099,25.07,25.03,25.12,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,31.95,30.37,33.33,30.99,29.46,32.33,0,0,0,0,0,0,0.172,0,0.0669,0.44,0.56,0.44,34.5
1287957600000,2010,10,2010,1,4,7,0.147,0.0665,0.0805,4981.39,30.88,30.88,29.65,1,1,1,243.2,236,248.6,133.2,126,110,110,110,2.03e-15,0,1.421e-14,0.452,0.442,0.466,133.2,126,138.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.098,0.102,0.00707,0.00646,0.00753,0.00028,0.00025,0.0003,0.23,0.217,0.24,0.0091,0.0086,0.0095,25.11,25.07,25.17,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.57,28.9,31.84,29.65,28.03,30.88,0,0,0,0,0,0,0.165,0,0.0665,0.45,0.55,0.45,33.9
1288562400000,2010,11,2010,2,5,7,0.146,0.0641,0.0818,5065.46,31.2,31.2,30.15,1,1,1,241.2,234.1,245.9,135.2,128.1,106,106,106,0,0,0,0.44,0.431,0.453,135.2,128.1,139.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0984,0.103,0.00725,0.00664,0.00764,0.00029,0.00026,0.0003,0.233,0.22,0.241,0.0092,0.0087,0.0095,25.12,25.08,25.17,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.08,29.41,32.16,30.15,28.53,31.2,0,0,0,0,0,0,0.168,0,0.0642,0.44,0.56,0.44,34.7
1289167200000,2010,11,2010,2,6,7,0.148,0.0596,0.0886,5506.3,35.12,35.12,32.78,1,1,1,245.1,242.8,249.7,146.5,136.8,98.57,93,106,0,0,0,0.402,0.372,0.436,146.5,136.8,156.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00821,0.00738,0.00907,0.00032,0.00029,0.00036,0.252,0.236,0.269,0.01,0.0093,0.011,25.08,25.03,25.11,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.79,31.46,36.2,32.78,30.51,35.12,0,0,0,0,0,0,0.182,0,0.0594,0.4,0.6,0.4,37.2
1289772000000,2010,11,2010,2,7,7,0.147,0.0562,0.0908,5650.9,34.56,34.56,33.64,1,1,1,243.1,239.6,247.2,150.1,146.6,93,93,93,0,0,0,0.383,0.376,0.388,150.1,146.6,154.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.105,0.00851,0.00821,0.00886,0.00034,0.00032,0.00035,0.258,0.251,0.265,0.01,0.0099,0.01,25.08,25.05,25.11,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.68,33.84,35.63,33.64,32.83,34.56,0,0,0,0,0,0,0.187,0,0.0562,0.38,0.62,0.38,38.4
1290376800000,2010,11,2010,2,8,7,0.151,0.0562,0.0946,5893.98,36.52,36.52,35.08,1,1,1,249.5,240.9,255.7,156.5,147.9,93,93,93,0,0,0,0.373,0.364,0.386,156.5,147.9,162.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.00905,0.00832,0.00958,0.00036,0.00033,0.00038,0.269,0.254,0.28,0.011,0.01,0.011,25.04,25,25.1,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,36.16,34.16,37.62,35.08,33.14,36.52,0,0,0,0,0,0,0.195,0,0.0564,0.37,0.63,0.37,39
1290981600000,2010,11,2010,2,9,7,0.164,0.0493,0.115,7241.04,46.65,46.65,43.1,1,1,1,271.3,260.4,281.7,189.7,167.3,81.57,77,93,8.12e-15,-2.842e-14,2.842e-14,0.301,0.273,0.357,189.7,167.3,204.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.11,0.122,0.0119,0.00997,0.0131,0.00047,0.00039,0.00052,0.327,0.289,0.353,0.013,0.011,0.014,24.89,24.82,24.97,0.951,0.945,0.956,0.978,0.973,0.98,0.931,0.919,0.936,44.05,38.71,47.61,43.1,37.67,46.65,0,0,0,0,0,0,0.239,0,0.049,0.3,0.7,0.3,44.2
1291586400000,2010,12,2010,3,10,7,0.178,0.0466,0.132,8066.49,48.2,48.2,48.01,1,1,1,294.7,283.6,302.7,217.7,206.6,77,77,77,0,-2.842e-14,2.842e-14,0.261,0.254,0.272,217.7,206.6,225.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.122,0.129,0.0143,0.0133,0.0149,0.00057,0.00053,0.0006,0.377,0.357,0.391,0.015,0.014,0.016,24.74,24.7,24.81,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.61,48.05,52.44,48.01,47.09,48.2,0,0,0,0,0,0,0.267,0,0.046,0.26,0.74,0.26,45.3
1292191200000,2010,12,2010,3,11,7,0.193,0.0466,0.146,8855.13,54.84,54.84,52.71,2,2,2,318.6,306.8,328.2,241.6,229.8,77,77,77,-1.624e-14,-2.842e-14,2.842e-14,0.242,0.235,0.251,241.6,229.8,251.2,990,990,990,965,964.9,965,25,25,25.1,0.135,0.13,0.138,0.0164,0.0153,0.0176,0.00065,0.00061,0.0007,0.256,0.243,0.268,0.01,0.0097,0.011,24.75,24.69,24.82,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,27.17,25.82,28.27,26.35,25.05,27.42,0,0,0,0,0,0,0.293,0,0.047,0.24,0.76,0.24,45.9
1292796000000,2010,12,2010,3,12,7,0.22,0.0466,0.174,10517,69.24,69.24,62.6,2,2,2,364.1,336.1,395.2,287.1,259.1,77,77,77,0,0,0,0.212,0.195,0.229,287.1,259.1,318.2,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.141,0.162,0.0345,0.0213,0.0492,0.0014,0.00085,0.002,0.321,0.279,0.368,0.013,0.011,0.015,24.46,24.26,24.64,0.937,0.931,0.943,0.97,0.97,0.97,0.909,0.903,0.915,32.27,29.15,35.69,31.3,28.28,34.62,0,0,0,0,0,0,0.348,0,0.046,0.21,0.79,0.21,47.8
1293400800000,2010,12,2010,3,13,7,0.283,0.054,0.229,13820.7,89.21,89.21,82.27,2,2,2,467.5,409.6,527.2,378.2,332.6,89.29,77,120,0,0,0,0.19,0.158,0.237,378.2,332.6,409.8,990,990,990,965.7,965.4,966,24.3,24,24.6,0.184,0.167,0.197,0.0775,0.056,0.0924,0.0032,0.0023,0.0038,0.459,0.39,0.506,0.019,0.016,0.021,23.84,23.52,24.17,0.952,0.946,0.956,0.978,0.97,0.98,0.931,0.917,0.937,42.06,37.27,45.52,41.13,36.16,44.61,0,0,0,0,0,0,0.457,0,0.054,0.19,0.81,0.19,48.8
1294005600000,2011,1,2010,4,14,7,0.369,0.0726,0.296,17104.3,116.2,116.2,101.8,3,2,2.4285714285714284,609.8,547.7,681.7,489.8,427.7,120,120,120,-8.12e-15,-5.684e-14,0,0.198,0.176,0.219,489.8,427.7,561.7,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.235,0.204,0.275,0.133,0.101,0.176,0.0056,0.0042,0.0075,0.59,0.537,0.646,0.025,0.022,0.028,23.08,22.73,23.4,0.954,0.947,0.958,0.977,0.97,0.98,0.931,0.919,0.939,44.68,36.23,52.44,43,35.15,48.2,0,0,0,0,0,0,0.566,0,0.073,0.2,0.8,0.2,46.4
1294610400000,2011,1,2010,4,15,7,0.476,0.0824,0.394,22244.5,144.6,144.6,132.4,3,3,3,787.8,711.5,863.9,651.6,591.5,136.3,120,139,0,0,0,0.174,0.161,0.188,651.6,591.5,724.9,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.33,0.292,0.373,0.236,0.196,0.285,0.01,0.0084,0.013,0.802,0.696,0.927,0.035,0.03,0.041,22.15,21.72,22.56,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,45.05,41.6,49.24,44.14,40.75,48.2,0,0,0,0,0,0,0.736,0,0.082,0.17,0.83,0.17,46.7
1295215200000,2011,1,2010,4,16,7,0.604,0.0841,0.52,27686.6,179.9,179.9,164.8,4,3,3.857142857142857,998.2,895.7,1091,859.2,756.7,139,139,139,-1.624e-14,-1.137e-13,0,0.14,0.127,0.155,859.2,756.7,952.3,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.495,0.402,0.581,0.355,0.305,0.4,0.016,0.014,0.018,1.09,0.971,1.24,0.05,0.043,0.057,21.04,20.57,21.53,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,44.09,39.74,50.95,42.92,38.76,48.2,0,0,0,0,0,0,0.916,0,0.084,0.14,0.86,0.14,45.8
1295820000000,2011,1,2010,4,17,7,0.739,0.0841,0.641,32039.5,192.8,192.8,190.7,4,4,4,1221,1121,1339,1082,981.8,139,139,139,22.86,-1.137e-13,99.81,0.114,0.104,0.124,1059,981.8,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.735,0.612,0.827,0.561,0.414,0.648,0.026,0.019,0.031,1.59,1.3,1.77,0.074,0.06,0.084,19.82,19.26,20.42,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.09,46.97,50.36,47.68,46.03,48.2,0,0,0,0,0,0,1.06,0,0.098,0.11,0.87,0.13,43.4
1296424800000,2011,1,2010,4,18,7,0.923,0.114,0.665,31434.4,191.9,191.9,187.1,4,4,4,1527,1397,1679,1338,1234,188.7,139,197,237.8,133.6,381.8,0.124,0.0995,0.138,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.891,0.851,0.918,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.09,0.086,0.094,18.59,18.07,19.05,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.73,46.37,48.94,46.78,45.44,47.96,0,0,0,0,0,0,1.04,0,0.258,0.12,0.72,0.28,34.1
1297029600000,2011,2,2010,5,19,7,1.18,0.11,0.665,28998.5,179.5,179.5,172.6,4,4,4,1953,1743,2151,1771,1546,182,162,197,671.1,445.6,888.7,0.0941,0.0753,0.113,1100,1100,1100,990,990,990,970.9,970.3,971.5,19.1,18.5,19.7,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.21,16.66,17.86,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.03,42.55,45.8,43.15,41.7,44.89,0,0,0,0,0,0,0.959,0,0.515,0.093,0.56,0.44,24.6
1297634400000,2011,2,2010,5,20,7,1.41,0.098,0.665,27206.2,165.2,165.2,161.9,4,4,4,2335,2213,2430,2173,2051,162,162,162,1073,951,1168,0.0694,0.0667,0.0732,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,15.99,16.51,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.36,40.74,42.15,40.49,39.83,41.31,0,0,0,0,0,0,0.9,0,0.745,0.07,0.47,0.53,19.3
1298239200000,2011,2,2010,5,21,7,1.52,0.098,0.665,26347,158.6,158.6,156.8,4,4,4,2520,2457,2572,2358,2295,162,162,162,1258,1195,1310,0.0643,0.063,0.0659,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.77,15.65,15.92,0.944,0.944,0.945,0.976,0.976,0.977,0.922,0.921,0.923,40.16,39.81,40.57,39.21,38.84,39.65,0,0,0,0,0,0,0.871,0,0.855,0.064,0.44,0.56,17.3
1298844000000,2011,2,2010,5,22,7,1.61,0.138,0.665,25708.8,154.8,154.8,153,4,4,4,2656,2591,2732,2428,2372,228,162,239,1328,1272,1393,0.0858,0.0625,0.0915,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.26,15.6,0.943,0.942,0.943,0.974,0.973,0.975,0.919,0.917,0.92,39.26,38.77,39.69,38.26,37.73,38.71,0,0,0,0,0,0,0.85,0,0.945,0.086,0.41,0.59,16
1299448800000,2011,3,2010,6,23,7,1.71,0.145,0.665,24894.5,150.2,150.2,148.2,4,4,4,2832,2760,2895,2593,2521,239,239,239,1493,1421,1556,0.0844,0.0826,0.0866,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.87,15.19,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.913,0.916,38.11,37.69,38.59,37.05,36.6,37.54,0,0,0,0,0,0,0.823,0,1.045,0.085,0.39,0.61,14.6
1300053600000,2011,3,2010,6,24,7,1.8,0.145,0.665,24223.9,145.8,145.8,144.2,4,4,4,2976,2915,3036,2737,2676,239,239,239,1637,1576,1697,0.0803,0.0787,0.082,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.67,14.52,14.82,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.15,36.75,37.56,36.05,35.65,36.46,0,0,0,0,0,0,0.801,0,1.135,0.081,0.37,0.63,13.5
1300658400000,2011,3,2010,6,25,7,1.88,0.145,0.665,23650,142.1,142.1,140.8,4,4,4,3106,3057,3147,2867,2818,239,239,239,1767,1718,1808,0.077,0.076,0.0782,1100,1100,1100,990,990,990,973.8,973.7,973.9,16.2,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14.26,14.48,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.28,36.01,36.61,35.19,34.93,35.51,0,0,0,0,0,0,0.782,0,1.215,0.077,0.35,0.65,12.6
1301263200000,2011,3,2010,6,26,7,1.97,0.139,0.665,23067.9,139.2,139.2,137.3,4,4,4,3252,3167,3350,3022,2928,229.6,217,239,1922,1828,2033,0.0707,0.0648,0.0755,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.03,13.82,14.21,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.39,34.82,35.88,34.33,33.77,34.81,0,0,0,0,0,0,0.763,0,1.305,0.071,0.34,0.66,11.7
1301868000000,2011,4,2010,7,27,7,2.15,0.131,0.665,21943.3,134.1,134.1,130.6,4,4,4,3549,3396,3694,3332,3179,217,217,217,2232,2079,2377,0.0612,0.0588,0.0639,1100,1100,1100,990,990,990,974.7,974.4,975,15.3,15,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.4,13.1,13.73,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,33.66,32.83,34.55,32.65,31.84,33.51,0,0,0,0,0,0,0.726,0,1.485,0.061,0.31,0.69,10.2
1302472800000,2011,4,2010,7,28,7,2.29,0.178,0.665,21055.3,126.5,126.5,125.3,4,4,4,3784,3732,3806,3489,3437,295,295,295,2389,2337,2411,0.078,0.0775,0.079,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.9,12.86,13.01,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,32.3,32.17,32.61,31.33,31.2,31.63,0,0,0,0,0,0,0.696,0,1.625,0.078,0.29,0.71,9.19
1303077600000,2011,4,2010,7,29,7,2.24,0.178,0.665,21330.6,128.9,128.9,127,4,4,4,3711,3625,3788,3416,3330,295,295,295,2316,2230,2393,0.0795,0.0779,0.0814,1100,1100,1100,990,990,990,975.1,974.9,975.2,14.9,14.8,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.06,12.89,13.24,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.903,32.72,32.27,33.23,31.74,31.3,32.23,0,0,0,0,0,0,0.705,0,1.575,0.079,0.3,0.7,9.52
1303682400000,2011,4,2010,7,30,7,2.1,0.181,0.665,22247.6,135.3,135.3,132.4,4,4,4,3468,3341,3586,3170,3020,298.7,295,321,2070,1920,2191,0.0862,0.0823,0.0961,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.32,13.84,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.13,33.45,34.87,33.11,32.44,33.82,0,0,0,0,0,0,0.736,0,1.435,0.086,0.32,0.68,10.6
1304287200000,2011,5,2010,8,31,7,1.89,0.194,0.665,23606,144.8,144.8,140.5,4,4,4,3121,2951,3296,2800,2630,321,321,321,1700,1530,1875,0.103,0.0974,0.109,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.33,13.94,14.73,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.21,35.13,37.32,35.13,34.08,36.21,0,0,0,0,0,0,0.781,0,1.225,0.1,0.35,0.65,12.5
1304892000000,2011,5,2010,8,32,7,1.66,0.194,0.665,25284.4,154.4,154.4,150.5,4,4,4,2748,2607,2899,2427,2286,321,321,321,1327,1186,1478,0.117,0.111,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.3,17.1,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.22,14.86,15.56,0.942,0.94,0.943,0.973,0.971,0.975,0.917,0.913,0.92,38.66,37.67,39.59,37.63,36.57,38.6,0,0,0,0,0,0,0.836,0,0.995,0.12,0.4,0.6,15.2
1305496800000,2011,5,2010,8,33,7,1.47,0.194,0.665,26727.8,162.6,162.6,159.1,4,4,4,2438,2313,2564,2117,1992,321,321,321,1017,892.3,1143,0.132,0.125,0.139,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.66,16.27,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.69,39.86,41.5,39.77,38.9,40.64,0,0,0,0,0,0,0.884,0,0.805,0.13,0.45,0.55,18.2
1306101600000,2011,5,2010,8,34,7,1.28,0.194,0.665,28212.1,172.3,172.3,167.9,4,4,4,2109,1953,2272,1788,1632,321,321,321,688.1,532.3,851.3,0.152,0.141,0.164,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.77,16.37,17.18,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.84,41.77,43.94,41.98,40.92,43.06,0,0,0,0,0,0,0.933,0,0.615,0.15,0.52,0.48,22
1306706400000,2011,5,2010,8,35,7,1.08,0.166,0.665,29943.1,182.3,182.3,178.2,4,4,4,1780,1662,1908,1504,1405,275.3,257,321,404.3,305.2,486.7,0.154,0.141,0.172,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.74,17.32,18.12,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.47,44.34,46.5,44.56,43.46,45.57,0,0,0,0,0,0,0.99,0,0.415,0.15,0.62,0.38,27.7
1307311200000,2011,6,2010,9,36,7,0.922,0.155,0.665,31435.9,190.5,190.5,187.1,4,4,4,1525,1434,1626,1268,1177,257,257,257,167.9,76.72,268.8,0.169,0.158,0.179,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.895,0.86,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.87,0.09,0.087,0.093,18.59,18.24,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.73,46.82,48.6,46.78,45.88,47.63,0,0,0,0,0,0,1.04,0,0.257,0.17,0.72,0.28,34.1
1307916000000,2011,6,2010,9,37,7,0.771,0.155,0.611,30674.5,192.8,192.8,182.6,4,4,4,1275,1154,1406,1018,896.7,257,257,257,8.267,0,48.84,0.202,0.183,0.223,1010,896.7,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.704,0.556,0.848,0.496,0.373,0.648,0.023,0.017,0.031,1.48,1.17,1.8,0.07,0.054,0.086,19.75,19.02,20.44,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.59,42.91,49.26,45.65,42.05,48.2,0,0,0,0,0,0,1.01,0,0.16,0.2,0.79,0.21,39.8
1308520800000,2011,6,2010,9,38,7,0.632,0.155,0.476,25169.6,163.6,163.6,149.8,4,3,3.4285714285714284,1045,974.1,1124,787.7,717.1,257,257,257,0,-1.137e-13,1.137e-13,0.247,0.229,0.264,787.7,717.1,866.5,990,990,990,968,967.8,968.3,22,21.7,22.2,0.457,0.392,0.529,0.319,0.28,0.358,0.015,0.013,0.017,1.03,0.937,1.12,0.047,0.042,0.052,20.93,20.59,21.27,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.65,39.4,51.28,44.28,38.4,48.2,0,0,0,0,0,0,0.832,0,0.156,0.25,0.75,0.25,39.8
1309125600000,2011,6,2010,9,39,7,0.548,0.148,0.4,22083.3,136.8,136.8,131.4,3,3,3,905.3,859.8,952.6,661.2,632.8,244.1,227,257,0,0,0,0.269,0.255,0.284,661.2,632.8,695.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.35,0.332,0.372,0.243,0.224,0.266,0.011,0.0099,0.012,0.833,0.783,0.894,0.037,0.035,0.04,21.65,21.4,21.88,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.71,43.23,46.53,43.82,42.37,45.6,0,0,0,0,0,0,0.73,0,0.148,0.27,0.73,0.27,40.3
1309730400000,2011,7,2010,10,40,7,0.492,0.137,0.354,19899.9,124.7,124.7,118.5,3,3,3,813,786.6,845.8,586,559.6,227,227,227,0,0,0,0.279,0.268,0.289,586,559.6,618.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.305,0.29,0.324,0.192,0.175,0.214,0.0084,0.0076,0.0094,0.704,0.659,0.759,0.031,0.029,0.033,22.14,21.96,22.29,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.926,0.936,40.42,38.8,42.41,39.48,37.77,41.56,0,0,0,0,0,0,0.658,0,0.138,0.28,0.72,0.28,40.4
1310335200000,2011,7,2010,10,41,7,0.455,0.137,0.317,17809.3,111.9,111.9,106,3,2,2.857142857142857,751.7,718.1,779.7,524.7,491.1,227,227,227,8.12e-15,0,5.684e-14,0.302,0.291,0.316,524.7,491.1,552.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.27,0.251,0.286,0.152,0.131,0.17,0.0066,0.0056,0.0074,0.616,0.563,0.656,0.027,0.024,0.028,22.48,22.33,22.62,0.95,0.946,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.09,35.19,51.97,37.63,34.13,48.2,0,0,0,0,0,0,0.589,0,0.138,0.3,0.7,0.3,39.1
1310940000000,2011,7,2010,10,42,7,0.409,0.137,0.271,15691.2,96.4,96.4,93.4,2,2,2,675.7,645.6,706.9,448.7,418.6,227,227,227,-8.12e-15,-5.684e-14,0,0.336,0.321,0.352,448.7,418.6,479.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.227,0.212,0.245,0.111,0.0966,0.126,0.0047,0.0041,0.0054,0.583,0.533,0.637,0.025,0.023,0.027,22.81,22.64,22.98,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.03,45.1,50.95,46.7,44.2,48.2,0,0,0,0,0,0,0.519,0,0.138,0.33,0.66,0.34,38.4
1311544800000,2011,7,2010,10,43,7,0.368,0.137,0.231,13599.1,86.52,86.52,80.95,2,2,2,609.2,583.6,636.1,382.2,356.6,227,227,227,0,-5.684e-14,5.684e-14,0.373,0.357,0.389,382.2,356.6,409.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.199,0.19,0.208,0.0794,0.0673,0.0921,0.0034,0.0028,0.0039,0.479,0.44,0.519,0.02,0.019,0.022,23.19,23.04,23.33,0.953,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.39,38.74,44.14,40.47,37.7,43.26,0,0,0,0,0,0,0.45,0,0.137,0.37,0.63,0.37,37
1312149600000,2011,8,2010,11,44,7,0.332,0.111,0.221,13106.5,83.61,83.61,78.02,2,2,2,549.3,524.8,575.1,365.3,340.8,184,184,184,2.436e-14,0,5.684e-14,0.335,0.32,0.351,365.3,340.8,391.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.19,0.181,0.199,0.0714,0.0598,0.0836,0.003,0.0025,0.0035,0.45,0.413,0.489,0.019,0.017,0.021,23.48,23.32,23.63,0.95,0.947,0.954,0.976,0.97,0.98,0.927,0.919,0.935,39.97,37.39,42.66,39.01,36.28,41.8,0,0,0,0,0,0,0.433,0,0.111,0.33,0.67,0.33,39.5
1312754400000,2011,8,2010,11,45,7,0.3,0.111,0.189,11210.7,71.13,71.13,66.73,2,2,2,496.7,476.9,517.9,312.7,292.9,184,184,184,-8.12e-15,-5.684e-14,0,0.371,0.355,0.386,312.7,292.9,333.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.171,0.164,0.178,0.0466,0.0373,0.0566,0.0019,0.0015,0.0024,0.371,0.341,0.403,0.015,0.014,0.017,23.79,23.67,23.91,0.943,0.939,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.4,32.27,36.66,33.37,31.3,35.56,0,0,0,0,0,0,0.371,0,0.111,0.37,0.63,0.37,37.4
1313359200000,2011,8,2010,11,46,7,0.274,0.111,0.162,9644.5,61.26,61.26,57.41,2,2,2,452.5,435.1,470.6,268.5,251.1,184,184,184,-4.06e-15,-2.842e-14,0,0.407,0.391,0.423,268.5,251.1,286.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.162,0.0258,0.0175,0.0343,0.0011,0.00072,0.0014,0.305,0.279,0.332,0.013,0.011,0.014,24.06,23.95,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.59,27.67,31.58,28.7,26.84,30.63,0,0,0,0,0,0,0.319,0,0.112,0.41,0.59,0.41,35.2
1313964000000,2011,8,2010,11,47,7,0.251,0.111,0.14,8333.87,52.67,52.67,49.61,2,1,1.4285714285714286,414.9,399.8,430.4,230.9,215.8,184,184,184,0,-2.842e-14,2.842e-14,0.444,0.427,0.46,230.9,215.8,246.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.148,0.0154,0.0141,0.0167,0.00063,0.00057,0.00068,0.342,0.262,0.412,0.014,0.011,0.017,24.19,24.12,24.25,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.34,25.97,52.28,38.57,25.19,48.2,0,0,0,0,0,0,0.276,0,0.111,0.44,0.56,0.44,33.2
1314568800000,2011,8,2010,11,48,7,0.23,0.0954,0.134,8147.51,52.42,52.42,48.5,2,1,1.4285714285714286,379.9,362.9,395.2,222.2,201.9,157.7,138,184,4.06e-15,-2.842e-14,2.842e-14,0.414,0.362,0.477,222.2,201.9,243.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.0146,0.0129,0.0164,0.00059,0.00052,0.00067,0.325,0.251,0.397,0.013,0.01,0.016,24.38,24.25,24.51,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.896,0.94,38.79,25.59,51.58,37.56,24.82,48.2,0,0,0,0,0,0,0.269,0,0.096,0.41,0.58,0.42,35.4
1315173600000,2011,9,2010,12,49,7,0.207,0.0835,0.124,7714.34,48.2,48.2,45.92,1,1,1,342.9,328.2,358.2,204.9,190.2,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.403,0.385,0.421,204.9,190.2,220.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.129,0.123,0.134,0.0132,0.0119,0.0145,0.00053,0.00048,0.00058,0.361,0.335,0.388,0.015,0.013,0.016,24.52,24.42,24.62,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.08,43.72,50.54,45.92,42.84,48.2,0,0,0,0,0,0,0.255,0,0.083,0.4,0.6,0.4,37.3
1315778400000,2011,9,2010,12,50,7,0.189,0.0835,0.105,6567.68,42.03,42.03,39.09,1,1,1,312.4,300.6,324.6,174.4,162.6,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.442,0.425,0.459,174.4,162.6,186.6,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0106,0.00957,0.0116,0.00042,0.00038,0.00046,0.306,0.285,0.328,0.012,0.011,0.013,24.73,24.65,24.81,0.947,0.943,0.951,0.976,0.97,0.98,0.924,0.915,0.932,40.06,37.31,42.89,39.09,36.2,42.03,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.7
1316383200000,2011,9,2010,12,51,7,0.173,0.0835,0.0899,5553.45,35.39,35.39,33.06,1,1,1,286.7,277.3,297,148.7,139.3,138,138,138,-8.12e-15,-2.842e-14,0,0.482,0.465,0.498,148.7,139.3,159,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.112,0.00839,0.00759,0.00926,0.00033,0.0003,0.00037,0.261,0.244,0.279,0.01,0.0097,0.011,24.89,24.83,24.95,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.08,31.86,36.48,33.06,30.91,35.39,0,0,0,0,0,0,0.184,0,0.0831,0.48,0.52,0.48,32.1
1316988000000,2011,9,2010,12,52,7,0.161,0.0786,0.0826,5093.16,34.27,34.27,30.32,1,1,1,266.5,260.9,274.3,136.5,124.3,130,110,138,-1.015e-14,-2.842e-14,2.842e-14,0.487,0.418,0.526,136.5,124.3,153.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.1,0.108,0.00735,0.00631,0.00879,0.00029,0.00025,0.00035,0.238,0.217,0.266,0.0094,0.0086,0.011,25,24.96,25.03,0.934,0.928,0.94,0.97,0.97,0.97,0.906,0.901,0.912,31.25,28.33,35.33,30.32,27.48,34.27,0,0,0,0,0,0,0.168,0,0.0784,0.49,0.51,0.49,31.6
1317592800000,2011,10,2011,1,1,7,0.156,0.0665,0.089,5516.54,34.58,34.58,32.84,1,1,1,257.1,248.9,264.7,147.1,138.9,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.428,0.416,0.442,147.1,138.9,154.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00825,0.00755,0.0089,0.00033,0.0003,0.00035,0.255,0.24,0.268,0.01,0.0095,0.011,25.02,24.97,25.07,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.912,33.85,31.9,35.65,32.84,30.95,34.58,0,0,0,0,0,0,0.182,0,0.067,0.43,0.57,0.43,35.4
1318197600000,2011,10,2011,1,2,7,0.145,0.0665,0.078,4822.96,30.39,30.39,28.71,1,1,1,239,231.6,246.4,129,121.6,110,110,110,-2.03e-15,-1.421e-14,0,0.46,0.446,0.475,129,121.6,136.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0991,0.0965,0.102,0.00672,0.00609,0.00734,0.00026,0.00024,0.00029,0.222,0.209,0.236,0.0088,0.0082,0.0093,25.14,25.09,25.2,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.6,27.85,31.33,28.71,27.02,30.39,0,0,0,0,0,0,0.159,0,0.067,0.46,0.54,0.46,33.3
1318802400000,2011,10,2011,1,3,7,0.14,0.0632,0.0765,4731.71,30.39,30.39,28.16,1,1,1,230.9,228.9,233.3,126.5,118.9,104.4,97,110,0,0,0,0.452,0.416,0.481,126.5,118.9,136,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0973,0.0955,0.0994,0.0065,0.00586,0.00731,0.00026,0.00023,0.00029,0.217,0.204,0.233,0.0085,0.008,0.0092,25.2,25.17,25.22,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.04,27.19,31.33,28.16,26.38,30.39,0,0,0,0,0,0,0.156,0,0.0635,0.45,0.55,0.45,33.8
1319407200000,2011,10,2011,1,4,7,0.133,0.0587,0.0745,4609.01,29.21,29.21,27.43,1,1,1,220.1,213.1,227.8,123.1,116,97,97,97,4.06e-15,0,1.421e-14,0.441,0.426,0.455,123.1,116,130.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0949,0.0924,0.0976,0.00622,0.00561,0.00687,0.00024,0.00022,0.00027,0.21,0.197,0.224,0.0082,0.0077,0.0088,25.27,25.21,25.32,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.28,26.58,30.11,27.43,25.78,29.21,0,0,0,0,0,0,0.152,0,0.0585,0.44,0.56,0.44,34.7
1320012000000,2011,10,2011,1,5,7,0.128,0.0566,0.0713,4408.63,26.94,26.94,26.24,1,1,1,211.5,209.2,213.9,117.9,113.6,93.57,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.443,0.435,0.461,117.9,113.6,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0927,0.0915,0.0937,0.00577,0.00541,0.00602,0.00023,0.00021,0.00024,0.2,0.193,0.205,0.0078,0.0075,0.0081,25.33,25.31,25.35,0.924,0.92,0.926,0.97,0.97,0.97,0.896,0.893,0.898,27.05,25.99,27.77,26.24,25.21,26.94,0,0,0,0,0,0,0.146,0,0.0567,0.44,0.56,0.44,34.4
1320616800000,2011,11,2011,2,6,7,0.132,0.0562,0.0757,4697.68,28.46,28.46,27.96,1,1,1,218.2,216.1,220.4,125.2,123.1,93,93,93,0,-1.421e-14,1.421e-14,0.426,0.422,0.43,125.2,123.1,127.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0945,0.096,0.0064,0.00621,0.00658,0.00025,0.00024,0.00026,0.213,0.209,0.217,0.0084,0.0082,0.0085,25.28,25.26,25.29,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.83,28.3,29.34,27.96,27.46,28.46,0,0,0,0,0,0,0.155,0,0.0563,0.43,0.57,0.43,35.6
1321221600000,2011,11,2011,2,7,7,0.137,0.0562,0.0805,4998.51,30.71,30.71,29.75,1,1,1,226.1,221,230.3,133.1,128,93,93,93,-2.03e-15,-1.421e-14,0,0.411,0.404,0.421,133.1,128,137.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.0962,0.0995,0.00706,0.00663,0.00742,0.00028,0.00026,0.00029,0.227,0.218,0.235,0.0089,0.0086,0.0092,25.22,25.18,25.26,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.67,29.47,31.66,29.75,28.59,30.71,0,0,0,0,0,0,0.165,0,0.0565,0.41,0.59,0.41,36.5
1321826400000,2011,11,2011,2,8,7,0.142,0.0405,0.102,6397.87,41.02,41.02,38.08,1,1,1,235.1,229.2,247,168.1,162.2,67,67,67,0,0,0,0.285,0.271,0.292,168.1,162.2,180,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.111,0.01,0.00954,0.011,0.0004,0.00038,0.00044,0.287,0.276,0.308,0.011,0.011,0.012,25.1,25.01,25.15,0.945,0.943,0.948,0.974,0.971,0.98,0.92,0.915,0.929,39.09,37.7,41.86,38.08,36.61,41.02,0,0,0,0,0,0,0.212,0,0.04,0.29,0.72,0.28,45.1
1322431200000,2011,11,2011,2,9,7,0.157,0.044,0.113,7130.04,43.62,43.62,42.44,1,1,1,259,251.6,265.3,186.3,182,72.71,67,77,-4.06e-15,-2.842e-14,2.842e-14,0.281,0.26,0.297,186.3,182,191.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.113,0.116,0.0116,0.0112,0.012,0.00046,0.00044,0.00047,0.32,0.313,0.328,0.013,0.012,0.013,24.94,24.91,24.98,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,43.31,42.26,44.51,42.44,41.42,43.62,0,0,0,0,0,0,0.236,0,0.044,0.28,0.72,0.28,45.4
1323036000000,2011,12,2011,3,10,7,0.169,0.0466,0.123,7748.16,48.2,48.2,46.12,1,1,1,280.1,269.9,293.4,203.1,192.9,77,77,77,1.218e-14,0,2.842e-14,0.275,0.262,0.285,203.1,192.9,216.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.117,0.126,0.013,0.0121,0.0141,0.00052,0.00048,0.00056,0.351,0.332,0.375,0.014,0.013,0.015,24.83,24.75,24.89,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.23,44.85,50.32,46.12,43.95,48.2,0,0,0,0,0,0,0.256,0,0.046,0.28,0.73,0.27,45.8
1323640800000,2011,12,2011,3,11,7,0.191,0.0466,0.144,8739.44,55.2,55.2,52.02,2,1,1.8571428571428572,315.6,298.6,329.8,238.5,221.6,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.244,0.233,0.258,238.5,221.6,252.8,990,990,990,965,964.9,965,25,25,25.1,0.133,0.128,0.139,0.0162,0.0146,0.0183,0.00065,0.00058,0.00073,0.275,0.241,0.384,0.011,0.0096,0.015,24.75,24.68,24.83,0.931,0.922,0.959,0.971,0.97,0.98,0.905,0.895,0.939,30.62,25.6,51.51,29.45,24.83,48.2,0,0,0,0,0,0,0.289,0,0.047,0.24,0.75,0.25,45.8
1324245600000,2011,12,2011,3,12,7,0.212,0.0466,0.165,10020.1,62.12,62.12,59.64,2,2,2,350.4,336.6,361.8,273.4,259.6,77,77,77,0,0,0,0.22,0.213,0.229,273.4,259.6,284.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.146,0.141,0.15,0.028,0.0216,0.0334,0.0011,0.00086,0.0013,0.301,0.28,0.318,0.012,0.011,0.013,24.55,24.47,24.64,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.74,29.21,32.02,29.82,28.34,31.06,0,0,0,0,0,0,0.331,0,0.047,0.22,0.78,0.22,47.3
1324850400000,2011,12,2011,3,13,7,0.223,0.0462,0.177,10712.8,66.85,66.85,63.77,2,2,2,368.8,362.1,379.6,292.4,285.1,76.43,73,77,0,0,0,0.207,0.192,0.213,292.4,285.1,306.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.15,0.157,0.037,0.0336,0.0437,0.0015,0.0014,0.0018,0.329,0.318,0.35,0.013,0.013,0.014,24.43,24.35,24.47,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,32.87,32.05,34.46,31.88,31.09,33.42,0,0,0,0,0,0,0.354,0,0.046,0.21,0.79,0.21,48
1325455200000,2012,1,2011,4,14,7,0.239,0.0442,0.194,11764.7,72.86,72.86,70.03,2,2,2,394.6,383.7,407.7,321.6,310.7,73,73,73,0,0,0,0.185,0.179,0.19,321.6,310.7,334.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.159,0.167,0.0508,0.0456,0.057,0.0021,0.0018,0.0023,0.373,0.356,0.393,0.015,0.014,0.016,24.26,24.17,24.33,0.944,0.942,0.946,0.97,0.97,0.971,0.915,0.914,0.918,36.09,34.91,37.53,35.01,33.86,36.43,0,0,0,0,0,0,0.389,0,0.045,0.18,0.81,0.19,49.2
1326060000000,2012,1,2011,4,15,7,0.259,0.0442,0.215,13053.6,81.7,81.7,77.7,2,2,2,428.8,412.4,446.3,355.8,339.4,73,73,73,0,0,0,0.17,0.164,0.177,355.8,339.4,373.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.175,0.169,0.181,0.067,0.0592,0.0752,0.0027,0.0024,0.0031,0.424,0.4,0.45,0.017,0.016,0.018,24.05,23.94,24.14,0.949,0.947,0.952,0.976,0.972,0.98,0.926,0.92,0.932,39.82,38.04,41.7,38.85,36.96,40.85,0,0,0,0,0,0,0.432,0,0.044,0.17,0.83,0.17,50.4
1326664800000,2012,1,2011,4,16,7,0.286,0.0442,0.242,14677.5,91.46,91.46,87.37,2,2,2,473.5,452.6,493.6,400.5,379.6,73,73,73,0,0,0,0.154,0.148,0.161,400.5,379.6,420.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.19,0.183,0.197,0.088,0.0782,0.0975,0.0036,0.0032,0.004,0.491,0.46,0.521,0.02,0.019,0.022,23.78,23.66,23.9,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.57,42.37,46.66,43.68,41.52,45.73,0,0,0,0,0,0,0.485,0,0.044,0.15,0.85,0.15,51.3
1327269600000,2012,1,2011,4,17,7,0.326,0.0442,0.281,16506,106.9,106.9,98.25,3,2,2.2857142857142856,538.2,503.2,584.1,465.2,430.2,73,73,73,-8.12e-15,-5.684e-14,5.684e-14,0.136,0.125,0.145,465.2,430.2,511.1,990,990,990,966,965.9,966.2,24,23.8,24.1,0.215,0.201,0.239,0.119,0.102,0.142,0.005,0.0042,0.006,0.559,0.525,0.606,0.023,0.022,0.025,23.42,23.22,23.6,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.78,35.57,52.06,44.11,34.5,48.2,0,0,0,0,0,0,0.546,0,0.045,0.14,0.86,0.14,50.6
1327874400000,2012,1,2011,4,18,7,0.402,0.058,0.344,19844.3,128.8,128.8,118.1,3,3,3,665,602.4,730.4,569.1,529.4,95.86,73,105,0,0,0,0.144,0.118,0.163,569.1,529.4,625.4,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.275,0.249,0.309,0.181,0.155,0.219,0.0077,0.0065,0.0094,0.655,0.584,0.751,0.028,0.025,0.032,22.79,22.43,23.11,0.952,0.949,0.955,0.976,0.972,0.98,0.929,0.922,0.936,40.34,37.95,43.8,39.37,36.88,42.93,0,0,0,0,0,0,0.656,0,0.058,0.14,0.86,0.14,49.4
1328479200000,2012,2,2011,5,19,7,0.477,0.069,0.408,23020.2,140.9,140.9,137,3,3,3,788,752.5,810.6,673.8,647.5,114.1,105,137,0,0,0,0.145,0.131,0.17,673.8,647.5,695.5,990,990,990,967.1,966.9,967.1,22.9,22.9,23.1,0.337,0.321,0.348,0.251,0.234,0.266,0.011,0.01,0.012,0.834,0.789,0.87,0.036,0.034,0.038,22.11,22.02,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.61,45.14,47.93,45.67,44.24,46.97,0,0,0,0,0,0,0.761,0,0.069,0.14,0.86,0.14,48.3
1329084000000,2012,2,2011,5,20,7,0.502,0.0829,0.419,23468.7,142.2,142.2,139.7,3,3,3,830.4,815.9,845.8,693.4,678.9,137,137,137,0,0,0,0.165,0.162,0.168,693.4,678.9,708.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.352,0.344,0.361,0.264,0.254,0.274,0.012,0.011,0.012,0.87,0.846,0.897,0.038,0.037,0.039,21.91,21.82,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.52,46.7,48.38,46.56,45.77,47.41,0,0,0,0,0,0,0.776,0,0.083,0.17,0.83,0.17,46.8
1329688800000,2012,2,2011,5,21,7,0.517,0.0663,0.45,24243.7,144.6,144.6,144.3,3,3,3,854.4,847.8,868.1,744.8,710.8,109.6,105,137,0,0,0,0.129,0.121,0.162,744.8,710.8,763.1,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.382,0.362,0.397,0.298,0.276,0.308,0.013,0.012,0.014,0.957,0.9,0.988,0.042,0.04,0.044,21.73,21.64,21.81,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.61,48.49,51.63,48.1,47.52,48.2,0,0,0,0,0,0,0.802,0,0.067,0.13,0.87,0.13,46.9
1330293600000,2012,2,2011,5,22,7,0.568,0.0718,0.496,26666.9,170,170,158.7,4,3,3.857142857142857,938.5,878.5,1014,819.8,773.5,118.7,105,129,0,0,0,0.126,0.115,0.138,819.8,773.5,884.6,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.453,0.406,0.516,0.336,0.313,0.367,0.015,0.014,0.017,1.02,0.949,1.12,0.046,0.042,0.051,21.33,20.93,21.58,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.93,0.937,42.75,39.75,52.18,41.4,38.78,48.2,0,0,0,0,0,0,0.882,0,0.072,0.13,0.87,0.13,46.9
1330898400000,2012,3,2011,6,23,7,0.714,0.0827,0.624,31545.1,192.8,192.8,187.8,4,4,4,1181,1047,1321,1044,917.7,136.7,129,183,12.17,0,47.37,0.116,0.101,0.139,1032,917.7,1100,990,990,990,968.5,968,968.9,21.5,21.1,22,0.695,0.546,0.813,0.527,0.383,0.648,0.025,0.017,0.031,1.51,1.18,1.76,0.07,0.054,0.083,20.03,19.33,20.77,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.3,44.65,50.52,46.94,43.76,48.2,0,0,0,0,0,0,1.04,0,0.09,0.12,0.87,0.13,44.2
1331503200000,2012,3,2011,6,24,7,0.868,0.111,0.665,31990.4,192.8,192.8,190.4,4,4,4,1434,1360,1497,1251,1177,183,183,183,151.5,76.96,213.6,0.128,0.122,0.135,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.86,0.829,0.888,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.087,0.085,0.089,18.92,18.69,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.6,47.99,49.32,47.6,47.03,48.2,0,0,0,0,0,0,1.06,0,0.203,0.13,0.77,0.23,36.9
1332108000000,2012,3,2011,6,25,7,0.925,0.111,0.665,31402.7,187.7,187.7,186.9,4,4,4,1529,1506,1545,1346,1323,183,183,183,246.4,223.1,261.5,0.12,0.118,0.122,1100,1100,1100,990,990,990,969.6,969.5,969.6,20.4,20.4,20.5,0.9,0.895,0.903,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.85,0.09,0.09,0.091,18.57,18.52,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,47.55,47.89,46.73,46.6,46.94,0,0,0,0,0,0,1.04,0,0.26,0.12,0.72,0.28,33.9
1332712800000,2012,3,2011,6,26,7,0.942,0.108,0.665,31236.6,186.3,186.3,185.9,4,4,4,1557,1548,1567,1379,1365,178,148,183,279.4,264.7,319.1,0.114,0.0944,0.118,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.905,0.903,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.091,0.092,18.48,18.44,18.51,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.43,47.33,47.52,46.48,46.38,46.57,0,0,0,0,0,0,1.03,0,0.277,0.11,0.71,0.29,33.2
1333317600000,2012,4,2011,7,27,7,0.956,0.0895,0.665,31095.7,185.4,185.4,185.1,4,4,4,1580,1570,1590,1432,1422,148,148,148,332.1,322.3,341.8,0.0937,0.0931,0.0942,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.914,0.913,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.39,18.36,18.43,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.22,47.13,47.3,46.27,46.19,46.36,0,0,0,0,0,0,1.03,0,0.291,0.094,0.7,0.3,32.5
1333922400000,2012,4,2011,7,28,7,0.988,0.0895,0.665,30787.6,184.4,184.4,183.3,4,4,4,1634,1600,1672,1486,1452,148,148,148,385.9,351.6,424.1,0.0906,0.0885,0.0925,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.918,0.915,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.094,18.22,18.09,18.33,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.75,46.42,47.05,45.81,45.49,46.11,0,0,0,0,0,0,1.02,0,0.323,0.091,0.67,0.33,31.2
1334527200000,2012,4,2011,7,29,7,1.02,0.0895,0.665,30498.1,182.3,182.3,181.5,4,4,4,1685,1662,1695,1537,1514,148,148,148,436.5,414.2,447.5,0.0879,0.0873,0.089,1100,1100,1100,990,990,990,970.1,970,970.1,19.9,19.9,20,0.922,0.92,0.923,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.05,18.01,18.12,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.31,46.22,46.5,45.38,45.29,45.57,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1335132000000,2012,4,2011,7,30,7,0.957,0.0895,0.665,31081,187.3,187.3,185,4,4,4,1583,1516,1646,1435,1368,148,148,148,334.7,267.7,397.6,0.0936,0.0899,0.0976,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.914,0.909,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.39,18.18,18.61,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.2,46.65,47.78,46.25,45.72,46.82,0,0,0,0,0,0,1.03,0,0.292,0.094,0.69,0.31,32.5
1335736800000,2012,4,2011,7,31,7,0.843,0.112,0.664,32129.1,192.8,192.8,191.2,4,4,4,1393,1279,1487,1207,1087,185.7,148,192,109.1,0,239.1,0.134,0.0995,0.15,1098,1087,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.841,0.778,0.904,0.644,0.619,0.648,0.031,0.029,0.032,1.78,1.69,1.85,0.086,0.08,0.09,19.08,18.71,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.93,48.03,49.68,47.81,47.07,48.2,0,0,0,0,0,0,1.06,0,0.179,0.13,0.79,0.21,38.1
1336341600000,2012,5,2011,8,32,7,0.69,0.104,0.585,30368.6,190.6,190.6,180.8,4,4,4,1141,1049,1241,968,902.3,172.7,147,192,1.624e-14,-1.137e-13,1.137e-13,0.151,0.133,0.169,968,902.3,1049,990,990,990,968.3,968.1,968.7,21.7,21.3,21.9,0.61,0.535,0.723,0.423,0.376,0.534,0.02,0.017,0.025,1.3,1.16,1.55,0.06,0.053,0.072,20.36,19.79,20.79,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.11,43.93,48.62,45.19,43.05,47.64,0,0,0,0,0,0,1,0,0.105,0.15,0.85,0.15,44
1336946400000,2012,5,2011,8,33,7,0.582,0.0889,0.493,26314.6,168.6,168.6,156.6,4,3,3.7142857142857144,962.7,906.8,1026,815.7,759.8,147,147,147,0,0,0,0.153,0.143,0.162,815.7,759.8,879.2,990,990,990,967.7,967.5,968,22.3,22,22.5,0.456,0.404,0.514,0.334,0.307,0.365,0.015,0.014,0.017,1.03,0.965,1.12,0.046,0.043,0.051,21.22,20.9,21.48,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.17,39.54,51.85,42.6,38.55,48.2,0,0,0,0,0,0,0.87,0,0.089,0.15,0.85,0.15,45.2
1337551200000,2012,5,2011,8,34,7,0.513,0.0889,0.424,23558.3,144.6,144.6,140.2,3,3,3,848.8,808.9,891.4,701.8,661.9,147,147,147,0,0,0,0.173,0.165,0.182,701.8,661.9,744.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.36,0.336,0.39,0.27,0.243,0.298,0.012,0.011,0.013,0.888,0.82,0.966,0.039,0.036,0.043,21.82,21.57,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.88,45.63,50.22,46.74,44.71,48.2,0,0,0,0,0,0,0.779,0,0.089,0.17,0.83,0.17,45.9
1338156000000,2012,5,2011,8,35,7,0.467,0.0816,0.385,21862.8,132.3,132.3,130.1,3,3,3,772.3,742.7,797.3,637.3,623.7,135,119,147,0,0,0,0.174,0.155,0.19,637.3,623.7,650.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.321,0.312,0.33,0.227,0.218,0.235,0.0099,0.0094,0.01,0.777,0.753,0.8,0.034,0.033,0.035,22.23,22.11,22.38,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.26,43.54,44.99,43.38,42.67,44.09,0,0,0,0,0,0,0.723,0,0.082,0.17,0.82,0.18,46.8
1338760800000,2012,6,2011,9,36,7,0.422,0.072,0.35,20098.9,126,126,119.6,3,3,3,697.9,665.9,730.9,578.9,546.9,119,119,119,0,0,0,0.171,0.163,0.179,578.9,546.9,611.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.287,0.269,0.306,0.188,0.166,0.21,0.0081,0.0071,0.0091,0.678,0.623,0.733,0.029,0.027,0.032,22.63,22.44,22.81,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.8,38.76,42.87,39.88,37.73,42.01,0,0,0,0,0,0,0.665,0,0.072,0.17,0.83,0.17,47.6
1339365600000,2012,6,2011,9,37,7,0.38,0.072,0.308,17647.7,111.1,111.1,105,3,2,2.857142857142857,627.9,601.1,655.7,508.9,482.1,119,119,119,0,-5.684e-14,5.684e-14,0.19,0.181,0.198,508.9,482.1,536.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.247,0.232,0.263,0.142,0.127,0.16,0.006,0.0053,0.0068,0.576,0.53,0.626,0.024,0.022,0.026,23.01,22.87,23.13,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.8,35.03,52.14,37.31,33.98,48.2,0,0,0,0,0,0,0.584,0,0.072,0.19,0.81,0.19,46.4
1339970400000,2012,6,2011,9,38,7,0.344,0.0865,0.257,15089.1,96.4,96.4,89.82,2,2,2,568.3,545.5,592.6,425.3,384.6,143,119,161,0,-5.684e-14,5.684e-14,0.253,0.201,0.295,425.3,384.6,473.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.208,0.194,0.227,0.0998,0.0805,0.123,0.0042,0.0034,0.0052,0.537,0.476,0.612,0.023,0.02,0.026,23.31,23.12,23.47,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,46.42,42.17,51.36,44.91,41.33,48.2,0,0,0,0,0,0,0.499,0,0.087,0.25,0.75,0.25,43.9
1340575200000,2012,6,2011,9,39,7,0.313,0.0951,0.218,12980.5,81.06,81.06,77.26,2,2,2,517.2,497.7,538.2,359.9,343,157.3,135,161,-1.624e-14,-5.684e-14,0,0.304,0.271,0.319,359.9,343,377.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.179,0.191,0.0689,0.0609,0.077,0.0029,0.0025,0.0032,0.439,0.414,0.465,0.018,0.017,0.019,23.63,23.51,23.72,0.95,0.947,0.952,0.975,0.971,0.979,0.926,0.92,0.932,39.61,37.79,41.4,38.63,36.71,40.53,0,0,0,0,0,0,0.429,0,0.095,0.3,0.7,0.3,41.5
1341180000000,2012,7,2011,10,40,7,0.286,0.0816,0.204,12192.1,76.59,76.59,72.57,2,2,2,472.1,454.2,490.3,337.1,319.2,135,135,135,0,0,0,0.286,0.275,0.297,337.1,319.2,355.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.182,0.0581,0.0497,0.0667,0.0024,0.002,0.0028,0.404,0.377,0.431,0.017,0.015,0.018,23.87,23.76,23.98,0.947,0.944,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.35,35.43,39.3,36.29,34.36,38.3,0,0,0,0,0,0,0.403,0,0.082,0.29,0.71,0.29,42.6
1341784800000,2012,7,2011,10,41,7,0.262,0.0816,0.18,10805.5,67.52,67.52,64.32,2,2,2,433.4,417.9,448.5,298.4,282.9,135,135,135,0,0,0,0.312,0.301,0.323,298.4,282.9,313.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.156,0.167,0.0398,0.0325,0.047,0.0016,0.0013,0.0019,0.345,0.322,0.368,0.014,0.013,0.015,24.1,24.01,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.15,31.44,34.81,32.16,30.5,33.76,0,0,0,0,0,0,0.357,0,0.082,0.31,0.69,0.31,41.2
1342389600000,2012,7,2011,10,42,7,0.241,0.0816,0.16,9571.77,59.89,59.89,56.97,2,2,2,399.1,386.4,412.7,264.1,251.4,135,135,135,4.06e-15,0,2.842e-14,0.339,0.327,0.349,264.1,251.4,277.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.154,0.0237,0.0177,0.0301,0.00096,0.00072,0.0012,0.294,0.275,0.314,0.012,0.011,0.013,24.31,24.23,24.39,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.37,27.97,30.87,28.49,27.13,29.94,0,0,0,0,0,0,0.317,0,0.081,0.34,0.66,0.34,39.7
1342994400000,2012,7,2011,10,43,7,0.224,0.0816,0.142,8498.49,53.36,53.36,50.59,2,1,1.7142857142857142,370.1,358.2,382.3,235.1,223.2,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.365,0.353,0.377,235.1,223.2,247.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.144,0.0157,0.0147,0.0168,0.00064,0.00059,0.00068,0.3,0.252,0.4,0.012,0.01,0.016,24.45,24.39,24.52,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.939,33.73,25.63,52.01,32.18,24.86,48.2,0,0,0,0,0,0,0.281,0,0.082,0.36,0.63,0.37,37.9
1343599200000,2012,7,2011,10,44,7,0.207,0.073,0.134,8148.17,50.31,50.31,48.5,2,1,1.1428571428571428,342.5,330.1,354.7,221.8,215.1,120.7,115,135,-8.12e-15,-2.842e-14,0,0.352,0.331,0.384,221.8,215.1,232.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.129,0.136,0.0146,0.014,0.0155,0.00059,0.00056,0.00062,0.367,0.251,0.398,0.015,0.01,0.016,24.52,24.44,24.61,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.13,25.93,52.36,44.91,25.15,48.2,0,0,0,0,0,0,0.269,0,0.073,0.35,0.65,0.35,39.4
1344204000000,2012,8,2011,11,45,7,0.19,0.0696,0.12,7572.01,47.72,47.72,45.07,1,1,1,314.1,303,326,199.1,188,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.366,0.353,0.38,199.1,188,211,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.128,0.0127,0.0117,0.0137,0.00051,0.00047,0.00055,0.348,0.328,0.369,0.014,0.013,0.015,24.68,24.6,24.76,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.99,43.42,48.7,45.07,42.55,47.72,0,0,0,0,0,0,0.25,0,0.07,0.37,0.63,0.37,39.9
1344808800000,2012,8,2011,11,46,7,0.176,0.0696,0.106,6661.02,41.74,41.74,39.65,1,1,1,290.9,282,299.5,175.9,167,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.395,0.384,0.408,175.9,167,184.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.119,0.0107,0.00994,0.0114,0.00043,0.00039,0.00046,0.306,0.29,0.322,0.012,0.012,0.013,24.83,24.78,24.88,0.947,0.945,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.58,38.48,42.59,39.65,37.43,41.74,0,0,0,0,0,0,0.22,0,0.07,0.4,0.6,0.4,37.8
1345413600000,2012,8,2011,11,47,7,0.164,0.0696,0.0942,5842.79,36.69,36.69,34.78,1,1,1,270.7,263.1,278.9,155.7,148.1,115,115,115,0,-2.842e-14,2.842e-14,0.425,0.412,0.437,155.7,148.1,163.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.111,0.00898,0.00834,0.00969,0.00036,0.00033,0.00038,0.27,0.257,0.285,0.011,0.01,0.011,24.95,24.9,24.99,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.916,35.85,34.06,37.78,34.78,33.04,36.69,0,0,0,0,0,0,0.193,0,0.0698,0.42,0.57,0.43,35.6
1346018400000,2012,8,2011,11,48,7,0.153,0.0654,0.0876,5431.96,35.28,35.28,32.33,1,1,1,253,244.2,260.6,144.9,135.8,108.1,91,115,4.06e-15,0,2.842e-14,0.427,0.366,0.459,144.9,135.8,157.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.00806,0.00729,0.00912,0.00032,0.00029,0.00036,0.25,0.235,0.271,0.0099,0.0093,0.011,25.04,25.01,25.07,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.33,31.14,36.37,32.33,30.21,35.28,0,0,0,0,0,0,0.18,0,0.0654,0.43,0.57,0.43,35.5
1346623200000,2012,9,2011,12,49,7,0.14,0.055,0.0847,5269.04,33.55,33.55,31.36,1,1,1,231.1,222.1,240.7,140.1,131.1,91,91,91,0,0,0,0.394,0.378,0.41,140.1,131.1,149.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0973,0.104,0.00766,0.00689,0.00847,0.0003,0.00027,0.00033,0.24,0.224,0.257,0.0094,0.0088,0.01,25.17,25.1,25.24,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.33,30.21,34.59,31.36,29.3,33.55,0,0,0,0,0,0,0.174,0,0.0553,0.39,0.6,0.4,37.6
