datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1597010400000,2020,8,2019,11,45,7,0.319,0.122,0.197,11608.2,74.07,74.07,69.1,2,2,2,527.2,504.8,550.7,325.2,302.8,202,202,202,1.624e-14,-5.684e-14,5.684e-14,0.384,0.367,0.4,325.2,302.8,348.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.17,0.186,0.0525,0.0419,0.0636,0.0022,0.0017,0.0027,0.392,0.359,0.428,0.016,0.015,0.018,23.64,23.49,23.77,0.945,0.941,0.948,0.97,0.97,0.972,0.917,0.913,0.922,35.61,33.23,38.1,34.55,32.23,37.03,0,0,0,0,0,0,0.384,0,0.122,0.38,0.62,0.38,36.4
1597615200000,2020,8,2019,11,46,7,0.289,0.118,0.172,10167.4,62.91,62.91,60.52,2,2,2,478,459.1,497.4,283.7,275.1,194.3,184,202,0,0,0,0.406,0.39,0.423,283.7,275.1,295.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.162,0.158,0.167,0.0329,0.0289,0.0384,0.0014,0.0012,0.0016,0.329,0.315,0.348,0.014,0.013,0.014,23.92,23.81,24.02,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.907,0.912,31.2,30.31,32.43,30.26,29.4,31.45,0,0,0,0,0,0,0.336,0,0.117,0.41,0.6,0.4,35.2
1598220000000,2020,8,2019,11,47,7,0.264,0.111,0.153,9073.81,57.47,57.47,54.01,2,2,2,436.7,421.1,452.9,252.7,237.1,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.406,0.437,252.7,237.1,268.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.144,0.155,0.0196,0.0159,0.0259,0.0008,0.00065,0.0011,0.282,0.263,0.305,0.012,0.011,0.013,24.15,24.06,24.24,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.84,26.09,29.63,27.01,25.31,28.74,0,0,0,0,0,0,0.3,0,0.111,0.42,0.58,0.42,34.4
1598824800000,2020,8,2019,11,48,7,0.241,0.0874,0.154,9155.96,58.91,58.91,54.5,2,1,1.8571428571428572,398.6,380.4,415.9,254,231.9,144.6,138,184,4.06e-15,0,2.842e-14,0.362,0.336,0.442,254,231.9,273.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.142,0.153,0.0204,0.0155,0.028,0.00083,0.00063,0.0011,0.303,0.264,0.414,0.012,0.011,0.017,24.31,24.11,24.43,0.935,0.927,0.957,0.971,0.97,0.98,0.908,0.899,0.938,32.04,26.93,52.5,30.69,26.12,48.2,0,0,0,0,0,0,0.303,0,0.087,0.36,0.64,0.36,38
1599429600000,2020,9,2019,12,49,7,0.218,0.0835,0.135,8181.67,51.21,51.21,48.7,2,1,1.2857142857142858,360.8,347.3,375.7,222.8,209.3,138,138,138,8.12e-15,0,2.842e-14,0.383,0.367,0.397,222.8,209.3,237.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.14,0.0147,0.0135,0.016,0.00059,0.00054,0.00065,0.348,0.253,0.401,0.014,0.01,0.016,24.45,24.37,24.49,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.16,25.81,52.09,41.47,25.03,48.2,0,0,0,0,0,0,0.271,0,0.083,0.38,0.62,0.38,37.5
1600034400000,2020,9,2019,12,50,7,0.201,0.0835,0.117,7330.21,46.22,46.22,43.63,1,1,1,331.7,320.8,343.2,193.7,182.8,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.416,0.402,0.43,193.7,182.8,205.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.129,0.0122,0.0113,0.0132,0.00049,0.00045,0.00053,0.341,0.321,0.362,0.014,0.013,0.015,24.6,24.52,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.52,42,47.17,43.63,41.16,46.22,0,0,0,0,0,0,0.242,0,0.084,0.42,0.58,0.42,36.5
1600639200000,2020,9,2019,12,51,7,0.186,0.0835,0.102,6362.52,40.3,40.3,37.87,1,1,1,307.3,298.1,317.2,169.3,160.1,138,138,138,1.218e-14,-2.842e-14,2.842e-14,0.449,0.435,0.463,169.3,160.1,179.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0101,0.00936,0.011,0.0004,0.00037,0.00044,0.297,0.281,0.315,0.012,0.011,0.013,24.77,24.7,24.83,0.945,0.943,0.949,0.974,0.97,0.979,0.921,0.914,0.928,38.89,36.74,41.18,37.87,35.64,40.3,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.2
1601244000000,2020,9,2019,12,52,7,0.174,0.0738,0.0998,6215.01,40,40,36.99,1,1,1,287.1,278.1,295.6,165.1,152.2,122,110,138,4.06e-15,-2.842e-14,2.842e-14,0.424,0.383,0.476,165.1,152.2,177.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.00978,0.00868,0.0108,0.00039,0.00035,0.00043,0.288,0.267,0.309,0.011,0.011,0.012,24.86,24.84,24.9,0.944,0.94,0.948,0.973,0.97,0.978,0.919,0.912,0.927,38,34.89,40.9,36.99,33.85,40,0,0,0,0,0,0,0.206,0,0.0742,0.42,0.57,0.43,35.7
1601848800000,2020,10,2020,1,1,7,0.162,0.0665,0.0951,5907.97,37.01,37.01,35.17,1,1,1,267.3,259.8,275.1,157.3,149.8,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.4,0.423,157.3,149.8,165.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00912,0.00848,0.00979,0.00036,0.00034,0.00039,0.273,0.26,0.287,0.011,0.01,0.011,24.96,24.91,25,0.941,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.24,34.5,38.08,35.17,33.46,37.01,0,0,0,0,0,0,0.195,0,0.0669,0.41,0.59,0.41,36.5
1602453600000,2020,10,2020,1,2,7,0.153,0.0665,0.0861,5334.42,32.89,32.89,31.75,1,1,1,252.4,246.4,257.4,142.4,136.4,110,110,110,4.06e-15,0,2.842e-14,0.436,0.427,0.446,142.4,136.4,147.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00785,0.00734,0.00827,0.00031,0.00029,0.00033,0.246,0.236,0.255,0.0097,0.0093,0.01,25.05,25.02,25.09,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.73,31.33,33.91,31.75,30.39,32.89,0,0,0,0,0,0,0.176,0,0.0669,0.43,0.56,0.44,34.9
1603058400000,2020,10,2020,1,3,7,0.143,0.0665,0.0769,4749.77,29.83,29.83,28.27,1,1,1,237.1,230.3,243.9,127.1,120.3,110,110,110,-2.03e-15,-1.421e-14,0,0.464,0.451,0.478,127.1,120.3,133.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0984,0.096,0.101,0.00655,0.00597,0.00714,0.00026,0.00024,0.00028,0.219,0.207,0.231,0.0086,0.0081,0.0091,25.16,25.11,25.21,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.15,27.52,30.75,28.27,26.7,29.83,0,0,0,0,0,0,0.157,0,0.0661,0.47,0.54,0.46,33.2
1603663200000,2020,10,2020,1,4,7,0.135,0.0651,0.0704,4337.8,28.4,28.4,25.82,1,1,1,224,220.2,228.9,116.5,111,107.6,93,110,4.06e-15,-1.421e-14,1.421e-14,0.48,0.422,0.498,116.5,111,127.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0943,0.0927,0.0959,0.00565,0.00518,0.00656,0.00022,0.0002,0.00026,0.2,0.19,0.217,0.0078,0.0075,0.0085,25.26,25.22,25.28,0.923,0.919,0.929,0.97,0.97,0.97,0.895,0.891,0.902,26.62,25.29,29.28,25.82,24.53,28.4,0,0,0,0,0,0,0.143,0,0.0646,0.48,0.52,0.48,32.1
1604268000000,2020,11,2020,2,5,7,0.137,0.0562,0.0804,4992.54,31.02,31.02,29.72,1,1,1,225.9,220.4,231.6,132.9,127.4,93,93,93,2.03e-15,0,1.421e-14,0.412,0.401,0.422,132.9,127.4,138.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.096,0.1,0.00705,0.00658,0.00753,0.00028,0.00026,0.0003,0.227,0.217,0.237,0.0089,0.0085,0.0093,25.22,25.17,25.26,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.64,29.34,31.97,29.72,28.46,31.02,0,0,0,0,0,0,0.165,0,0.0566,0.41,0.59,0.41,36.4
1604872800000,2020,11,2020,2,6,7,0.142,0.0562,0.0858,5335.13,33.76,33.76,31.76,1,1,1,234.9,228.1,243.7,141.9,135.1,93,93,93,0,0,0,0.396,0.382,0.408,141.9,135.1,150.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0987,0.104,0.00781,0.00723,0.00856,0.00031,0.00028,0.00034,0.243,0.231,0.259,0.0096,0.0091,0.01,25.15,25.08,25.2,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.74,31.14,34.81,31.76,30.21,33.76,0,0,0,0,0,0,0.176,0,0.0562,0.4,0.6,0.4,37.6
1605477600000,2020,11,2020,2,7,7,0.151,0.0562,0.0943,5870.37,35.62,35.62,34.94,1,1,1,248.9,243.9,251.9,155.9,150.9,93,93,93,0,0,0,0.374,0.369,0.381,155.9,150.9,158.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.107,0.009,0.00858,0.00925,0.00036,0.00034,0.00037,0.268,0.259,0.273,0.011,0.01,0.011,25.04,25.02,25.08,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,36.02,34.87,36.72,34.94,33.82,35.62,0,0,0,0,0,0,0.194,0,0.0567,0.37,0.62,0.38,38.9
1606082400000,2020,11,2020,2,8,7,0.156,0.0562,0.0999,6241.35,38.7,38.7,37.15,1,1,1,258.2,254.1,264.5,165.2,161.1,93,93,93,-4.06e-15,-2.842e-14,0,0.36,0.352,0.366,165.2,161.1,171.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.108,0.112,0.0098,0.00944,0.0103,0.00039,0.00037,0.00041,0.285,0.277,0.296,0.011,0.011,0.012,24.98,24.95,25.01,0.944,0.943,0.946,0.972,0.97,0.975,0.918,0.914,0.922,38.21,37.23,39.67,37.15,36.11,38.7,0,0,0,0,0,0,0.206,0,0.0561,0.36,0.64,0.36,40
1606687200000,2020,11,2020,2,9,7,0.167,0.048,0.119,7521.04,48.2,48.2,44.77,1,1,1,276.3,264.2,290.4,197,171.2,79.29,77,93,4.06e-15,0,2.842e-14,0.288,0.265,0.352,197,171.2,213.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.111,0.125,0.0125,0.0103,0.0139,0.0005,0.00041,0.00055,0.34,0.295,0.369,0.013,0.012,0.015,24.86,24.77,24.95,0.953,0.946,0.957,0.979,0.975,0.98,0.934,0.922,0.938,45.77,39.61,49.62,44.77,38.63,48.2,0,0,0,0,0,0,0.249,0,0.048,0.29,0.71,0.29,45
1607292000000,2020,12,2020,3,10,7,0.191,0.0466,0.144,8710.75,56.32,56.32,51.85,2,1,1.7142857142857142,315.2,296.2,335,238.2,219.2,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.245,0.23,0.26,238.2,219.2,258,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.127,0.14,0.0165,0.0144,0.0208,0.00066,0.00057,0.00083,0.296,0.245,0.393,0.012,0.0098,0.016,24.73,24.65,24.81,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.42,25.98,52.61,32.81,25.2,48.2,0,0,0,0,0,0,0.288,0,0.047,0.24,0.75,0.25,45.6
1607896800000,2020,12,2020,3,11,7,0.225,0.0466,0.179,10808.2,71.04,71.04,64.33,2,2,2,372.2,342.9,403.6,295.2,265.9,77,77,77,0,0,0,0.208,0.191,0.225,295.2,265.9,326.6,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.153,0.143,0.165,0.0383,0.0245,0.0532,0.0016,0.00099,0.0022,0.334,0.29,0.381,0.013,0.012,0.015,24.41,24.2,24.6,0.939,0.933,0.945,0.97,0.97,0.97,0.911,0.905,0.916,33.16,29.92,36.62,32.17,29.02,35.52,0,0,0,0,0,0,0.357,0,0.046,0.21,0.8,0.2,48
1608501600000,2020,12,2020,3,12,7,0.286,0.0629,0.223,13401.6,92.46,92.46,79.77,2,2,2,472.1,416.5,532.4,368.1,312.5,104,104,104,-8.12e-15,-5.684e-14,0,0.222,0.195,0.25,368.1,312.5,428.4,990,990,990,965.7,965.5,966,24.3,24,24.5,0.182,0.162,0.203,0.0728,0.0465,0.101,0.003,0.0019,0.0042,0.446,0.362,0.536,0.018,0.015,0.022,23.83,23.47,24.16,0.95,0.942,0.957,0.976,0.97,0.98,0.927,0.914,0.938,40.86,34.9,47.17,39.89,33.85,46.23,0,0,0,0,0,0,0.443,0,0.063,0.22,0.78,0.22,46.9
1609106400000,2020,12,2020,3,13,7,0.377,0.072,0.305,17575.8,114.5,114.5,104.6,3,2,2.7142857142857144,623.5,556.2,694.6,504.5,452.2,119,104,139,1.624e-14,-5.684e-14,5.684e-14,0.19,0.167,0.215,504.5,452.2,555.6,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.243,0.212,0.276,0.14,0.112,0.172,0.0059,0.0047,0.0074,0.583,0.531,0.64,0.025,0.022,0.027,23.03,22.68,23.33,0.951,0.946,0.958,0.974,0.97,0.98,0.926,0.917,0.939,40.9,35.41,51.54,39.46,34.35,48.2,0,0,0,0,0,0,0.581,0,0.072,0.19,0.81,0.19,46.6
1609711200000,2021,1,2020,4,14,7,0.465,0.0841,0.381,21596.9,136.3,136.3,128.6,3,3,3,768.4,717.8,812.3,629.4,578.8,139,139,139,0,0,0,0.181,0.171,0.194,629.4,578.8,673.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.318,0.289,0.343,0.221,0.188,0.251,0.0096,0.0081,0.011,0.765,0.68,0.839,0.033,0.029,0.037,22.26,22.01,22.55,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,43.74,40.65,46.37,42.85,39.73,45.44,0,0,0,0,0,0,0.714,0,0.084,0.18,0.82,0.18,46.4
1610316000000,2021,1,2020,4,15,7,0.542,0.0841,0.458,24753.5,159.8,159.8,147.3,4,3,3.2857142857142856,895.7,828.6,962.1,756.7,689.6,139,139,139,0,0,0,0.156,0.144,0.168,756.7,689.6,823.1,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.404,0.352,0.462,0.302,0.262,0.337,0.013,0.011,0.015,0.962,0.866,1.03,0.043,0.038,0.046,21.56,21.23,21.92,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.07,40.02,52.23,45.35,39.06,48.2,0,0,0,0,0,0,0.819,0,0.084,0.16,0.85,0.15,45.7
1610920800000,2021,1,2020,4,16,7,0.651,0.0841,0.567,29805.8,191.3,191.3,177.4,4,4,4,1077,988.8,1179,938.1,849.8,139,139,139,0,-1.137e-13,1.137e-13,0.13,0.118,0.141,938.1,849.8,1040,990,990,990,968.1,967.9,968.5,21.9,21.5,22.1,0.575,0.487,0.697,0.403,0.35,0.512,0.018,0.016,0.024,1.24,1.07,1.5,0.057,0.048,0.07,20.62,20.04,21.08,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.26,41.91,48.8,44.35,41.07,47.82,0,0,0,0,0,0,0.986,0,0.084,0.13,0.87,0.13,45.8
1611525600000,2021,1,2020,4,17,7,0.809,0.0841,0.664,32294.3,192.8,192.8,192.2,4,4,4,1338,1221,1424,1199,1082,139,139,139,101.2,0,185.4,0.104,0.0976,0.114,1097,1082,1100,990,990,990,969,968.6,969.2,21,20.8,21.4,0.824,0.759,0.863,0.642,0.608,0.648,0.031,0.028,0.031,1.77,1.66,1.81,0.084,0.078,0.087,19.27,18.95,19.74,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.42,48.67,50.22,48.06,47.7,48.2,0,0,0,0,0,0,1.07,0,0.145,0.1,0.82,0.18,39.9
1612130400000,2021,2,2020,5,18,7,0.896,0.119,0.665,31697.3,190.5,190.5,188.7,4,4,4,1481,1434,1528,1284,1237,197,197,197,183.9,136.7,231.5,0.133,0.129,0.137,1100,1100,1100,990,990,990,969.4,969.3,969.6,20.6,20.4,20.7,0.886,0.866,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.091,18.74,18.57,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.13,47.68,48.59,47.17,46.73,47.61,0,0,0,0,0,0,1.05,0,0.231,0.13,0.74,0.26,35.4
1612735200000,2021,2,2020,5,19,7,0.98,0.107,0.665,30875,186.4,186.4,183.8,4,4,4,1621,1545,1722,1444,1348,177,162,197,343.7,247.5,460.3,0.11,0.0941,0.128,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.91,0.906,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.092,0.091,0.094,18.27,17.93,18.52,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,46,47.54,45.94,45.08,46.59,0,0,0,0,0,0,1.02,0,0.315,0.11,0.68,0.32,31.5
1613340000000,2021,2,2020,5,20,7,1.22,0.098,0.665,28728.5,178.5,178.5,171,4,4,4,2010,1773,2272,1848,1611,162,162,162,748,511.1,1010,0.0812,0.0713,0.0914,1100,1100,1100,990,990,990,971.1,970.4,971.8,18.9,18.2,19.6,0.925,0.92,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.095,0.1,17.06,16.37,17.77,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.62,41.77,45.54,42.75,40.92,44.63,0,0,0,0,0,0,0.95,0,0.555,0.08,0.55,0.45,23.5
1613944800000,2021,2,2020,5,21,7,1.55,0.098,0.665,26120.3,161.9,161.9,155.5,4,4,4,2568,2336,2799,2406,2174,162,162,162,1306,1074,1537,0.0633,0.0579,0.0694,1100,1100,1100,990,990,990,972.5,971.9,973,17.5,17,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.65,15.1,16.22,0.944,0.941,0.946,0.976,0.972,0.979,0.921,0.915,0.926,39.84,38.33,41.35,38.87,37.27,40.48,0,0,0,0,0,0,0.864,0,0.885,0.063,0.43,0.57,16.9
1614549600000,2021,3,2020,6,22,7,1.76,0.145,0.665,24559.1,147.7,147.7,146.2,4,4,4,2903,2851,2923,2664,2612,239,239,239,1564,1512,1584,0.0823,0.0818,0.0838,1100,1100,1100,990,990,990,973.3,973.2,973.3,16.7,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.8,14.97,0.94,0.94,0.941,0.971,0.971,0.972,0.913,0.912,0.914,37.64,37.51,37.99,36.55,36.4,36.91,0,0,0,0,0,0,0.812,0,1.095,0.082,0.38,0.62,14
1615154400000,2021,3,2020,6,23,7,1.75,0.145,0.665,24578.2,146.6,146.6,146.3,4,4,4,2899,2887,2911,2660,2648,239,239,239,1560,1548,1572,0.0824,0.0821,0.0828,1100,1100,1100,990,990,990,973.3,973.2,973.3,16.7,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.83,14.88,0.94,0.94,0.94,0.971,0.971,0.971,0.913,0.913,0.913,37.67,37.59,37.75,36.57,36.49,36.66,0,0,0,0,0,0,0.813,0,1.085,0.083,0.38,0.62,14
1615759200000,2021,3,2020,6,24,7,1.73,0.145,0.665,24743.5,148.1,148.1,147.3,4,4,4,2864,2835,2883,2625,2596,239,239,239,1525,1496,1544,0.0834,0.0829,0.0843,1100,1100,1100,990,990,990,973.2,973.1,973.2,16.8,16.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.89,15.01,0.941,0.94,0.941,0.972,0.971,0.972,0.914,0.913,0.915,37.9,37.77,38.1,36.82,36.69,37.03,0,0,0,0,0,0,0.818,0,1.065,0.084,0.38,0.62,14.3
1616364000000,2021,3,2020,6,25,7,1.71,0.145,0.665,24944.1,148.8,148.8,148.5,4,4,4,2821,2811,2839,2582,2572,239,239,239,1482,1472,1500,0.0847,0.0842,0.085,1100,1100,1100,990,990,990,973.1,973.1,973.1,16.9,16.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.04,15,15.07,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.915,0.915,38.18,38.07,38.25,37.12,37,37.19,0,0,0,0,0,0,0.825,0,1.045,0.085,0.39,0.61,14.6
1616968800000,2021,3,2020,6,26,7,1.76,0.137,0.665,24521.1,147.7,147.7,146,4,4,4,2911,2851,2971,2685,2612,226.4,217,239,1585,1512,1654,0.0778,0.073,0.0838,1100,1100,1100,990,990,990,973.3,973.2,973.4,16.7,16.6,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.68,14.97,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.914,37.59,37.18,37.99,36.49,36.07,36.91,0,0,0,0,0,0,0.811,0,1.095,0.078,0.38,0.62,13.9
1617573600000,2021,4,2020,7,27,7,1.86,0.131,0.665,23806.9,143.7,143.7,141.7,4,4,4,3070,2992,3155,2853,2775,217,217,217,1753,1675,1838,0.0707,0.0688,0.0725,1100,1100,1100,990,990,990,973.7,973.5,973.9,16.3,16.1,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.44,14.24,14.63,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,36.52,35.96,37.05,35.43,34.88,35.94,0,0,0,0,0,0,0.787,0,1.195,0.07,0.36,0.64,12.8
1618178400000,2021,4,2020,7,28,7,1.96,0.131,0.665,23081.7,138.8,138.8,137.4,4,4,4,3248,3184,3291,3031,2967,217,217,217,1931,1867,1974,0.0668,0.0659,0.0682,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,13.95,14.18,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.41,35.16,35.79,34.35,34.1,34.71,0,0,0,0,0,0,0.763,0,1.295,0.067,0.34,0.66,11.8
1618783200000,2021,4,2020,7,29,7,1.97,0.165,0.665,23034.5,138.6,138.6,137.1,4,4,4,3261,3196,3296,2988,2901,272.7,217,295,1888,1801,1979,0.0837,0.0658,0.0923,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.01,13.94,14.15,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.34,35.13,35.71,34.28,34.08,34.64,0,0,0,0,0,0,0.762,0,1.305,0.084,0.34,0.66,11.7
1619388000000,2021,4,2020,7,30,7,1.84,0.183,0.665,23901.8,145.2,145.2,142.3,4,4,4,3049,2939,3159,2746,2618,302.4,295,321,1646,1518,1764,0.0993,0.0934,0.109,1100,1100,1100,990,990,990,973.6,973.4,973.9,16.4,16.1,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.49,14.23,14.76,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,36.67,35.93,37.4,35.57,34.85,36.29,0,0,0,0,0,0,0.79,0,1.175,0.099,0.36,0.64,13
1619992800000,2021,5,2020,8,31,7,1.69,0.194,0.665,25062.3,152.1,152.1,149.2,4,4,4,2795,2689,2903,2474,2368,321,321,321,1374,1268,1482,0.115,0.111,0.119,1100,1100,1100,990,990,990,973,972.8,973.3,17,16.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.85,15.36,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.913,0.918,38.35,37.64,39.05,37.3,36.55,38.03,0,0,0,0,0,0,0.829,0,1.025,0.11,0.39,0.61,14.8
1620597600000,2021,5,2020,8,32,7,1.54,0.194,0.665,26210.1,158.9,158.9,156,4,4,4,2549,2445,2654,2228,2124,321,321,321,1128,1024,1233,0.126,0.121,0.131,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.7,15.45,15.95,0.944,0.943,0.945,0.976,0.974,0.977,0.921,0.919,0.923,39.96,39.28,40.64,39,38.28,39.73,0,0,0,0,0,0,0.867,0,0.875,0.13,0.43,0.57,17
1621202400000,2021,5,2020,8,33,7,1.4,0.194,0.665,27284.3,164.9,164.9,162.4,4,4,4,2318,2224,2411,1997,1903,321,321,321,897.3,803.1,990.1,0.139,0.133,0.144,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.03,16.48,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.928,41.47,40.87,42.08,40.6,39.96,41.24,0,0,0,0,0,0,0.902,0,0.735,0.14,0.48,0.52,19.5
1621807200000,2021,5,2020,8,34,7,1.25,0.194,0.665,28408.7,172.5,172.5,169.1,4,4,4,2064,1946,2184,1743,1625,321,321,321,643.3,525.3,762.6,0.156,0.147,0.165,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.88,16.58,17.2,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.14,42.34,44,42.27,41.49,43.12,0,0,0,0,0,0,0.939,0,0.585,0.16,0.53,0.47,22.7
1622412000000,2021,5,2020,8,35,7,1.09,0.161,0.665,29858.9,181.6,181.6,177.7,4,4,4,1794,1682,1908,1528,1425,266.1,257,321,428,325.1,512.3,0.148,0.137,0.168,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.69,17.32,18.06,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.34,44.34,46.33,44.43,43.46,45.4,0,0,0,0,0,0,0.987,0,0.425,0.15,0.61,0.39,27.4
1623016800000,2021,6,2020,9,36,7,0.942,0.155,0.665,31233,189.1,189.1,185.9,4,4,4,1558,1471,1646,1301,1214,257,257,257,200.9,114.3,288.6,0.165,0.156,0.175,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.906,0.875,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.47,18.18,18.78,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.43,46.64,48.24,46.48,45.71,47.28,0,0,0,0,0,0,1.03,0,0.277,0.16,0.71,0.29,33.2
1623621600000,2021,6,2020,9,37,7,0.806,0.155,0.636,31422.2,192.3,192.3,187,4,4,4,1333,1210,1443,1076,952.9,257,257,257,24.94,-1.137e-13,86.07,0.193,0.178,0.212,1051,952.9,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.766,0.612,0.864,0.552,0.4,0.648,0.026,0.019,0.031,1.61,1.28,1.81,0.076,0.06,0.088,19.44,18.89,20.16,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.71,44.98,49.05,46.76,44.08,48.07,0,0,0,0,0,0,1.04,0,0.17,0.19,0.79,0.21,39
1624226400000,2021,6,2020,9,38,7,0.657,0.155,0.502,26157.1,171.1,171.1,155.7,4,3,3.5714285714285716,1087,1009,1173,829.6,751.6,257,257,257,3.248e-14,0,1.137e-13,0.237,0.219,0.255,829.6,751.6,916.2,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.495,0.424,0.574,0.341,0.303,0.382,0.016,0.014,0.018,1.09,1.01,1.21,0.05,0.046,0.056,20.73,20.35,21.07,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.937,45.68,40.14,51.96,44.09,39.19,48.2,0,0,0,0,0,0,0.865,0,0.155,0.24,0.76,0.24,39.8
1624831200000,2021,6,2020,9,39,7,0.564,0.145,0.419,22985.6,142.1,142.1,136.8,3,3,3,933,884.9,986.3,693.2,657.9,239.9,227,257,0,0,0,0.257,0.244,0.271,693.2,657.9,729.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.37,0.346,0.403,0.264,0.24,0.288,0.012,0.011,0.013,0.889,0.825,0.962,0.04,0.037,0.043,21.48,21.19,21.74,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,46.54,44.69,48.33,45.61,43.8,47.36,0,0,0,0,0,0,0.76,0,0.145,0.26,0.74,0.26,40.8
1625436000000,2021,7,2020,10,40,7,0.503,0.137,0.365,20470.6,128.9,128.9,121.8,3,3,3,831.2,798.9,870.1,604.2,571.9,227,227,227,0,0,0,0.273,0.261,0.284,604.2,571.9,643.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.315,0.297,0.337,0.205,0.183,0.231,0.009,0.008,0.01,0.734,0.68,0.8,0.032,0.03,0.035,22.04,21.82,22.22,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.52,39.56,43.83,40.62,38.57,42.96,0,0,0,0,0,0,0.677,0,0.138,0.27,0.73,0.27,40.7
1626040800000,2021,7,2020,10,41,7,0.463,0.137,0.326,18353.7,114.2,114.2,109.2,3,3,3,765.8,734.5,791.1,538.8,507.5,227,227,227,0,0,0,0.297,0.287,0.309,538.8,507.5,564.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.278,0.26,0.293,0.161,0.14,0.178,0.007,0.006,0.0078,0.624,0.571,0.667,0.027,0.025,0.029,22.41,22.27,22.59,0.95,0.947,0.952,0.971,0.97,0.974,0.923,0.919,0.927,37.48,35.49,39.07,36.42,34.42,38.06,0,0,0,0,0,0,0.607,0,0.137,0.3,0.7,0.3,39.6
1626645600000,2021,7,2020,10,42,7,0.418,0.137,0.28,15953.5,96.4,96.4,94.96,2,2,2,690.7,659.3,722.7,463.7,432.3,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.329,0.314,0.344,463.7,432.3,495.7,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.236,0.218,0.254,0.118,0.103,0.133,0.0051,0.0044,0.0057,0.609,0.555,0.664,0.026,0.024,0.029,22.73,22.55,22.91,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.44,46.46,52.4,47.48,45.53,48.2,0,0,0,0,0,0,0.528,0,0.138,0.33,0.67,0.33,38.2
1627250400000,2021,7,2020,10,43,7,0.377,0.134,0.243,14299.4,89.31,89.31,85.12,2,2,2,622.6,595.6,650.3,401.7,378.2,220.9,184,227,1.624e-14,-5.684e-14,5.684e-14,0.355,0.309,0.375,401.7,378.2,423.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.197,0.213,0.0886,0.0775,0.0988,0.0038,0.0033,0.0042,0.507,0.472,0.54,0.021,0.02,0.023,23.1,22.96,23.21,0.955,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.44,40.97,45.57,42.56,40.08,44.66,0,0,0,0,0,0,0.473,0,0.134,0.36,0.64,0.36,37.9
1627855200000,2021,8,2020,11,44,7,0.339,0.111,0.227,13498.6,85.92,85.92,80.35,2,2,2,560.1,534.6,586.6,376.1,350.6,184,184,184,-1.624e-14,-5.684e-14,5.684e-14,0.329,0.314,0.344,376.1,350.6,402.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.184,0.203,0.0765,0.0645,0.089,0.0032,0.0027,0.0037,0.466,0.428,0.506,0.02,0.018,0.021,23.41,23.25,23.57,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.923,0.936,41.1,38.44,43.84,40.17,37.38,42.96,0,0,0,0,0,0,0.446,0,0.112,0.33,0.67,0.33,39.8
1628460000000,2021,8,2020,11,45,7,0.306,0.111,0.194,11509.4,73,73,68.51,2,2,2,505.2,484,526.7,321.2,300,184,184,184,0,-5.684e-14,5.684e-14,0.364,0.349,0.38,321.2,300,342.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.166,0.182,0.0506,0.0406,0.0607,0.0021,0.0017,0.0025,0.384,0.352,0.416,0.016,0.015,0.017,23.74,23.61,23.87,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.92,35.31,33.04,37.59,34.25,32.05,36.5,0,0,0,0,0,0,0.381,0,0.112,0.36,0.63,0.37,37.6
1629064800000,2021,8,2020,11,46,7,0.278,0.111,0.167,9898.8,62.88,62.88,58.92,2,2,2,459.7,441.6,478.3,275.7,257.6,184,184,184,0,0,0,0.401,0.385,0.417,275.7,257.6,294.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.164,0.0291,0.0206,0.0379,0.0012,0.00084,0.0016,0.316,0.289,0.343,0.013,0.012,0.014,24.02,23.9,24.12,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.37,28.39,32.41,29.46,27.54,31.44,0,0,0,0,0,0,0.327,0,0.111,0.4,0.6,0.4,35.6
1629669600000,2021,8,2020,11,47,7,0.254,0.111,0.143,8485.53,53.86,53.86,50.51,2,1,1.5714285714285714,420.8,405.3,435.9,236.8,221.3,184,184,184,0,-2.842e-14,2.842e-14,0.438,0.422,0.454,236.8,221.3,251.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.149,0.016,0.0146,0.0179,0.00065,0.00059,0.00073,0.328,0.262,0.413,0.013,0.011,0.017,24.18,24.12,24.24,0.941,0.925,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.4,26.06,52.44,35.58,25.28,48.2,0,0,0,0,0,0,0.281,0,0.111,0.44,0.56,0.44,33.4
1630274400000,2021,8,2020,11,48,7,0.232,0.0914,0.141,8480.96,54.52,54.52,50.48,2,1,1.5714285714285714,384,366.7,400.1,232.9,211.4,151.1,138,184,-1.218e-14,-2.842e-14,2.842e-14,0.393,0.353,0.465,232.9,211.4,252.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.14,0.135,0.146,0.0157,0.0137,0.0183,0.00064,0.00056,0.00074,0.318,0.256,0.404,0.013,0.01,0.016,24.36,24.21,24.48,0.94,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,36.83,26.02,52.37,35.49,25.24,48.2,0,0,0,0,0,0,0.28,0,0.091,0.39,0.61,0.39,36.6
1630879200000,2021,9,2020,12,49,7,0.21,0.0835,0.126,7816.89,48.2,48.2,46.53,1,1,1,346.7,332,362.1,208.7,194,138,138,138,4.06e-15,0,2.842e-14,0.398,0.381,0.416,208.7,194,224.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.125,0.135,0.0135,0.0122,0.0148,0.00054,0.00049,0.0006,0.368,0.341,0.395,0.015,0.014,0.016,24.5,24.39,24.6,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,47.94,44.6,51.39,46.53,43.71,48.2,0,0,0,0,0,0,0.258,0,0.084,0.4,0.6,0.4,37.2
1631484000000,2021,9,2020,12,50,7,0.191,0.0835,0.108,6719.06,42.9,42.9,39.99,1,1,1,316.1,303.8,328.4,178.1,165.8,138,138,138,-1.218e-14,-2.842e-14,0,0.437,0.42,0.454,178.1,165.8,190.4,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.124,0.0109,0.00985,0.0119,0.00044,0.00039,0.00048,0.313,0.291,0.335,0.013,0.012,0.013,24.71,24.62,24.79,0.948,0.944,0.952,0.977,0.972,0.98,0.926,0.918,0.933,40.93,38.07,43.78,39.99,37,42.9,0,0,0,0,0,0,0.222,0,0.083,0.44,0.57,0.43,35.2
1632088800000,2021,9,2020,12,51,7,0.175,0.0835,0.0919,5679.05,36.14,36.14,33.8,1,1,1,290,280.6,300.3,152,142.6,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.476,0.46,0.492,152,142.6,162.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00867,0.00787,0.00954,0.00034,0.00031,0.00038,0.266,0.25,0.285,0.011,0.0099,0.011,24.87,24.81,24.93,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,34.85,32.64,37.25,33.8,31.66,36.14,0,0,0,0,0,0,0.188,0,0.0831,0.48,0.53,0.47,32.5
1632693600000,2021,9,2020,12,52,7,0.164,0.0762,0.0876,5417.36,35.76,35.76,32.25,1,1,1,270.9,265.6,277.6,144.9,130.6,126,110,138,0,-2.842e-14,2.842e-14,0.465,0.408,0.514,144.9,130.6,159.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.102,0.11,0.00807,0.00685,0.00934,0.00032,0.00027,0.00037,0.252,0.228,0.278,0.01,0.009,0.011,24.96,24.94,25,0.937,0.931,0.942,0.97,0.97,0.97,0.909,0.903,0.914,33.24,29.81,36.86,32.25,28.91,35.76,0,0,0,0,0,0,0.179,0,0.0764,0.46,0.53,0.47,33
1633298400000,2021,10,2021,1,1,7,0.161,0.0665,0.0943,5852.19,35.69,35.69,34.83,1,1,1,265.9,259.3,269.6,155.9,149.3,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.414,0.408,0.424,155.9,149.3,159.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.11,0.009,0.00844,0.00932,0.00036,0.00033,0.00037,0.27,0.259,0.277,0.011,0.01,0.011,24.97,24.94,25,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,35.91,34.36,36.8,34.83,33.33,35.69,0,0,0,0,0,0,0.194,0,0.0667,0.41,0.59,0.41,36.3
1633903200000,2021,10,2021,1,2,7,0.15,0.0665,0.0832,5151.78,32.64,32.64,30.67,1,1,1,247.6,240.4,256.3,137.6,130.4,110,110,110,0,0,0,0.444,0.429,0.458,137.6,130.4,146.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0995,0.105,0.00745,0.00683,0.00818,0.00029,0.00027,0.00032,0.238,0.225,0.253,0.0094,0.0089,0.01,25.08,25.02,25.13,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,31.61,29.92,33.65,30.67,29.02,32.64,0,0,0,0,0,0,0.17,0,0.0668,0.44,0.55,0.45,34.3
1634508000000,2021,10,2021,1,3,7,0.142,0.0665,0.0757,4675.23,28.59,28.59,27.83,1,1,1,235.2,231.4,238.5,125.2,121.4,110,110,110,4.06e-15,0,1.421e-14,0.468,0.461,0.475,125.2,121.4,128.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0977,0.0964,0.0989,0.00639,0.00607,0.00667,0.00025,0.00024,0.00026,0.216,0.209,0.221,0.0085,0.0082,0.0087,25.17,25.15,25.2,0.928,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,28.69,27.79,29.47,27.83,26.95,28.59,0,0,0,0,0,0,0.155,0,0.0663,0.47,0.53,0.47,32.9
1635112800000,2021,10,2021,1,4,7,0.144,0.0665,0.077,4761.13,28.84,28.84,28.34,1,1,1,237.4,234.9,239.6,127.4,124.9,110,110,110,-2.03e-15,-1.421e-14,1.421e-14,0.464,0.459,0.468,127.4,124.9,129.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0976,0.0993,0.00658,0.00637,0.00676,0.00026,0.00025,0.00027,0.22,0.215,0.223,0.0087,0.0085,0.0088,25.16,25.14,25.18,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.22,28.64,29.73,28.34,27.78,28.84,0,0,0,0,0,0,0.157,0,0.067,0.46,0.53,0.47,33.1
1635717600000,2021,11,2021,2,5,7,0.147,0.0562,0.0904,5626.54,34.69,34.69,33.49,1,1,1,242.5,235.2,247.8,149.5,142.2,93,93,93,0,0,0,0.384,0.375,0.395,149.5,142.2,154.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.106,0.00846,0.00784,0.00891,0.00033,0.00031,0.00035,0.257,0.244,0.266,0.01,0.0096,0.011,25.09,25.05,25.15,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.53,32.81,35.76,33.49,31.83,34.69,0,0,0,0,0,0,0.186,0,0.0566,0.38,0.61,0.39,38.3
1636322400000,2021,11,2021,2,6,7,0.144,0.0562,0.088,5475.74,34.13,34.13,32.59,1,1,1,238.6,234.7,245.3,145.6,141.7,93,93,93,0,0,0,0.39,0.379,0.396,145.6,141.7,152.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.105,0.00812,0.00779,0.0087,0.00032,0.00031,0.00034,0.25,0.243,0.262,0.0098,0.0096,0.01,25.12,25.07,25.15,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.6,32.68,35.19,32.59,31.7,34.13,0,0,0,0,0,0,0.181,0,0.056,0.39,0.61,0.39,38
1636927200000,2021,11,2021,2,7,7,0.148,0.0562,0.0916,5701.52,34.69,34.69,33.94,1,1,1,244.5,241.5,247.8,151.5,148.5,93,93,93,0,0,0,0.38,0.375,0.385,151.5,148.5,154.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.106,0.00862,0.00837,0.00891,0.00034,0.00033,0.00035,0.26,0.255,0.266,0.01,0.01,0.011,25.07,25.05,25.1,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.912,34.99,34.29,35.76,33.94,33.27,34.69,0,0,0,0,0,0,0.189,0,0.0564,0.38,0.62,0.38,38.5
1637532000000,2021,11,2021,2,8,7,0.148,0.0562,0.0919,5720.85,34.75,34.75,34.05,1,1,1,245,242.3,248.1,152,149.3,93,93,93,0,0,0,0.38,0.375,0.384,152,149.3,155.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00867,0.00844,0.00893,0.00034,0.00033,0.00035,0.261,0.256,0.267,0.01,0.01,0.011,25.07,25.05,25.09,0.94,0.939,0.941,0.97,0.97,0.97,0.911,0.911,0.912,35.11,34.49,35.82,34.05,33.45,34.75,0,0,0,0,0,0,0.189,0,0.0561,0.38,0.62,0.38,38.7
1638136800000,2021,11,2021,2,9,7,0.147,0.0493,0.0973,6086.29,37.42,37.42,36.23,1,1,1,242.5,240.7,245.6,160.9,150.7,81.57,77,93,0,0,0,0.336,0.317,0.382,160.9,150.7,165.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.108,0.00943,0.00856,0.00985,0.00037,0.00034,0.00039,0.276,0.259,0.284,0.011,0.01,0.011,25.07,25.06,25.08,0.942,0.939,0.944,0.972,0.97,0.973,0.916,0.911,0.918,37.29,34.81,38.47,36.23,33.76,37.42,0,0,0,0,0,0,0.201,0,0.0497,0.34,0.66,0.34,41.4
1638741600000,2021,12,2021,3,10,7,0.153,0.0435,0.109,6891.53,45.6,45.6,41.02,1,1,1,252.4,243.7,258.4,180.5,166.7,71.86,59,77,0,0,0,0.285,0.228,0.316,180.5,166.7,199.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.108,0.118,0.0111,0.00992,0.0127,0.00044,0.00039,0.0005,0.31,0.286,0.342,0.012,0.011,0.014,24.98,24.92,25.05,0.949,0.944,0.954,0.977,0.973,0.98,0.927,0.919,0.935,41.96,38.66,46.53,41.02,37.62,45.6,0,0,0,0,0,0,0.228,0,0.044,0.28,0.71,0.29,45
1639346400000,2021,12,2021,3,11,7,0.162,0.0357,0.127,7952.61,48.2,48.2,47.34,1,1,1,268.4,260.4,278.4,209.4,201.3,59,59,59,-1.218e-14,-2.842e-14,2.842e-14,0.22,0.212,0.227,209.4,201.3,219.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.125,0.0135,0.0129,0.0144,0.00054,0.00051,0.00057,0.36,0.345,0.378,0.014,0.014,0.015,24.87,24.81,24.91,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.83,46.98,51.15,47.34,46.04,48.2,0,0,0,0,0,0,0.263,0,0.035,0.22,0.78,0.22,49.1
1639951200000,2021,12,2021,3,12,7,0.176,0.0357,0.14,8502.45,52.15,52.15,50.61,2,1,1.8571428571428572,290.7,281.4,297.3,231.7,222.4,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.203,0.198,0.21,231.7,222.4,238.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.126,0.131,0.0154,0.0147,0.016,0.00061,0.00058,0.00064,0.265,0.238,0.383,0.011,0.0094,0.015,24.87,24.79,24.92,0.929,0.922,0.959,0.971,0.97,0.98,0.902,0.894,0.94,29.94,25.52,51.85,28.75,24.75,48.2,0,0,0,0,0,0,0.281,0,0.036,0.2,0.8,0.2,48.3
1640556000000,2021,12,2021,3,13,7,0.187,0.0381,0.148,9024.1,55.5,55.5,53.71,2,2,2,308.4,298.6,321.6,245.4,239.6,63,59,73,4.06e-15,-2.842e-14,2.842e-14,0.204,0.189,0.231,245.4,239.6,253.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.132,0.137,0.0168,0.0161,0.0186,0.00067,0.00064,0.00074,0.259,0.252,0.269,0.01,0.01,0.011,24.8,24.73,24.85,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,27.69,27.04,28.61,26.86,26.23,27.75,0,0,0,0,0,0,0.298,0,0.039,0.2,0.79,0.21,48.3
1641160800000,2022,1,2021,4,14,7,0.214,0.0442,0.17,10320.4,67.02,67.02,61.43,2,2,2,354.4,328.4,380.4,281.4,255.4,73,73,73,0,0,0,0.207,0.192,0.222,281.4,255.4,307.4,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.139,0.157,0.0318,0.0196,0.0441,0.0013,0.00078,0.0018,0.313,0.274,0.352,0.013,0.011,0.014,24.52,24.35,24.68,0.936,0.93,0.941,0.97,0.97,0.97,0.908,0.903,0.913,31.67,28.77,34.55,30.72,27.9,33.51,0,0,0,0,0,0,0.341,0,0.044,0.21,0.79,0.21,48.2
1641765600000,2022,1,2021,4,15,7,0.246,0.0442,0.201,12182.3,74.55,74.55,72.51,2,2,2,405.9,388.9,415.1,332.9,315.9,73,73,73,0,0,0,0.18,0.176,0.188,332.9,315.9,342.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.166,0.16,0.17,0.0561,0.0481,0.0605,0.0023,0.002,0.0025,0.39,0.364,0.404,0.016,0.015,0.016,24.18,24.13,24.29,0.946,0.943,0.947,0.971,0.97,0.972,0.918,0.915,0.921,37.33,35.47,38.33,36.26,34.41,37.28,0,0,0,0,0,0,0.403,0,0.045,0.18,0.82,0.18,49.5
1642370400000,2022,1,2021,4,16,7,0.263,0.0442,0.219,13313.4,83.39,83.39,79.25,2,2,2,435.7,416.5,454.2,362.7,343.5,73,73,73,0,0,0,0.168,0.161,0.175,362.7,343.5,381.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.177,0.17,0.183,0.0702,0.0611,0.0789,0.0029,0.0025,0.0032,0.434,0.406,0.462,0.018,0.017,0.019,24.01,23.89,24.12,0.95,0.947,0.953,0.977,0.973,0.98,0.928,0.921,0.934,40.55,38.48,42.55,39.62,37.43,41.7,0,0,0,0,0,0,0.44,0,0.044,0.17,0.83,0.17,50.6
1642975200000,2022,1,2021,4,17,7,0.302,0.0442,0.258,15391.5,96.4,96.4,91.62,2,2,2,499.7,461.6,543.6,426.7,388.6,73,73,73,-8.12e-15,-5.684e-14,0,0.147,0.134,0.158,426.7,388.6,470.6,990,990,990,965.8,965.7,966,24.2,24,24.3,0.2,0.186,0.216,0.1,0.0824,0.121,0.0042,0.0034,0.0051,0.531,0.473,0.597,0.022,0.019,0.025,23.62,23.36,23.85,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.23,43.33,51.56,45.81,42.47,48.2,0,0,0,0,0,0,0.509,0,0.044,0.15,0.85,0.15,51
1643580000000,2022,1,2021,4,18,7,0.363,0.0504,0.313,18156.8,115.8,115.8,108.1,3,3,3,600.7,557,640.7,517.4,484,83.29,73,85,8.12e-15,0,5.684e-14,0.139,0.131,0.149,517.4,484,555.7,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.244,0.223,0.266,0.147,0.127,0.172,0.0062,0.0053,0.0073,0.566,0.511,0.63,0.024,0.021,0.027,23.14,22.91,23.38,0.948,0.945,0.951,0.971,0.97,0.975,0.921,0.916,0.928,37.08,34.95,39.58,36.03,33.9,38.6,0,0,0,0,0,0,0.6,0,0.05,0.14,0.86,0.14,50
1644184800000,2022,2,2021,5,19,7,0.415,0.0566,0.358,20641.1,127.4,127.4,122.9,3,3,3,685.5,652.5,722.5,592,567.5,93.57,85,105,0,0,0,0.136,0.124,0.151,592,567.5,617.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.288,0.272,0.304,0.196,0.18,0.213,0.0084,0.0077,0.0092,0.693,0.65,0.738,0.03,0.028,0.032,22.66,22.47,22.84,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,41.83,40.34,43.32,40.95,39.4,42.46,0,0,0,0,0,0,0.683,0,0.057,0.14,0.86,0.14,49.7
1644789600000,2022,2,2021,5,20,7,0.48,0.0635,0.417,23294.3,144.6,144.6,138.7,3,3,3,794.4,738.6,861.9,689.4,633.6,105,105,105,0,0,0,0.133,0.122,0.142,689.4,633.6,756.9,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.346,0.313,0.391,0.261,0.224,0.305,0.011,0.0097,0.013,0.86,0.765,0.978,0.038,0.033,0.043,22.06,21.67,22.38,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.54,44.3,51.3,46.22,43.41,48.2,0,0,0,0,0,0,0.77,0,0.063,0.13,0.87,0.13,48.5
1645394400000,2022,2,2021,5,21,7,0.64,0.0635,0.574,29853.8,192.8,192.8,177.7,4,4,4,1059,897.9,1244,953.9,792.9,105,105,105,5.614,0,39.3,0.1,0.0844,0.117,948.3,792.9,1100,990,990,990,968.1,967.5,968.7,21.9,21.3,22.5,0.586,0.424,0.784,0.443,0.323,0.648,0.02,0.014,0.03,1.29,0.957,1.73,0.059,0.043,0.081,20.65,19.6,21.55,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,45.67,39.93,50.43,44.43,38.97,48.2,0,0,0,0,0,0,0.987,0,0.066,0.099,0.9,0.1,46.6
1645999200000,2022,2,2021,5,22,7,0.847,0.104,0.665,32133.4,192.8,192.8,191.3,4,4,4,1401,1306,1471,1229,1168,171.9,105,183,129.2,67.87,188.3,0.122,0.0804,0.135,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.847,0.81,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.82,0.086,0.083,0.088,19.04,18.78,19.38,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.92,48.24,49.84,47.82,47.28,48.2,0,0,0,0,0,0,1.06,0,0.182,0.12,0.79,0.21,37.9
1646604000000,2022,3,2021,6,23,7,0.956,0.111,0.665,31107.5,188,188,185.2,4,4,4,1580,1500,1649,1397,1317,183,183,183,297.4,216.8,365.9,0.116,0.111,0.122,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.906,0.89,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.092,0.09,0.093,18.4,18.17,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.24,46.63,47.96,46.29,45.7,47,0,0,0,0,0,0,1.03,0,0.291,0.12,0.7,0.3,32.5
1647208800000,2022,3,2021,6,24,7,1.03,0.111,0.665,30409.5,182.2,182.2,181,4,4,4,1701,1665,1732,1518,1482,183,183,183,418.3,382.5,449.4,0.108,0.106,0.11,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.918,0.915,0.92,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18,17.9,18.12,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.18,45.9,46.49,45.25,44.98,45.56,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1647813600000,2022,3,2021,6,25,7,1.09,0.111,0.665,29801.6,179.6,179.6,177.4,4,4,4,1805,1743,1894,1622,1560,183,183,183,521.6,459.6,610.7,0.101,0.0966,0.105,1100,1100,1100,990,990,990,970.5,970.3,970.8,19.5,19.2,19.7,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.66,17.37,17.86,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.25,44.46,45.81,44.35,43.58,44.89,0,0,0,0,0,0,0.986,0,0.425,0.1,0.61,0.39,27.3
1648418400000,2022,3,2021,6,26,7,1.24,0.119,0.665,28489.5,173,173,169.6,4,4,4,2047,1932,2154,1849,1749,197.6,183,217,749.2,649.2,837.4,0.0964,0.0893,0.104,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.65,17.24,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.26,42.53,44.13,42.4,41.68,43.24,0,0,0,0,0,0,0.942,0,0.575,0.096,0.54,0.46,23
1649023200000,2022,4,2021,7,27,7,1.37,0.131,0.665,27536.3,165.9,165.9,163.9,4,4,4,2263,2187,2343,2046,1970,217,217,217,945.9,870.3,1026,0.0959,0.0926,0.0992,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.2,16.57,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.83,41.31,42.32,40.98,40.43,41.47,0,0,0,0,0,0,0.911,0,0.705,0.096,0.49,0.51,20.1
1649628000000,2022,4,2021,7,28,7,1.49,0.131,0.665,26584.5,160.8,160.8,158.2,4,4,4,2469,2377,2553,2252,2160,217,217,217,1152,1060,1236,0.0879,0.085,0.0913,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.69,16.12,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.925,40.49,39.94,41.09,39.56,38.98,40.2,0,0,0,0,0,0,0.879,0,0.825,0.088,0.45,0.55,17.8
1650232800000,2022,4,2021,7,29,7,1.59,0.131,0.665,25862,155.4,155.4,153.9,4,4,4,2623,2572,2665,2406,2355,217,217,217,1306,1255,1348,0.0827,0.0814,0.0844,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.42,15.65,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.48,39.2,39.81,38.49,38.2,38.84,0,0,0,0,0,0,0.855,0,0.925,0.082,0.42,0.58,16.3
1650837600000,2022,4,2021,7,30,7,1.65,0.136,0.665,25401.9,152.5,152.5,151.2,4,4,4,2722,2677,2764,2497,2460,225.4,217,276,1397,1360,1435,0.0828,0.0789,0.0999,1100,1100,1100,990,990,990,972.8,972.7,972.9,17.2,17.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.18,15.39,0.942,0.942,0.943,0.974,0.973,0.974,0.917,0.916,0.918,38.83,38.56,39.13,37.8,37.52,38.11,0,0,0,0,0,0,0.84,0,0.985,0.082,0.4,0.6,15.4
1651442400000,2022,5,2021,8,31,7,1.66,0.167,0.665,25305.4,151.7,151.7,150.6,4,4,4,2743,2704,2767,2467,2428,276,276,276,1367,1328,1391,0.101,0.0997,0.102,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.23,15.17,15.33,0.942,0.942,0.942,0.973,0.973,0.974,0.917,0.916,0.918,38.69,38.54,38.95,37.66,37.49,37.92,0,0,0,0,0,0,0.837,0,0.995,0.1,0.4,0.6,15.2
1652047200000,2022,5,2021,8,32,7,1.56,0.186,0.665,26076,158.3,158.3,155.2,4,4,4,2578,2468,2677,2270,2147,308.1,276,321,1170,1047,1301,0.12,0.103,0.13,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.63,15.39,15.9,0.944,0.943,0.945,0.976,0.974,0.977,0.92,0.918,0.923,39.78,39.13,40.49,38.8,38.11,39.57,0,0,0,0,0,0,0.862,0,0.895,0.12,0.43,0.57,16.7
1652652000000,2022,5,2021,8,33,7,1.39,0.194,0.665,27380.1,166.8,166.8,163,4,4,4,2296,2151,2426,1975,1830,321,321,321,875.2,729.7,1005,0.14,0.132,0.149,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16,16.66,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.61,40.77,42.55,40.74,39.86,41.7,0,0,0,0,0,0,0.905,0,0.725,0.14,0.48,0.52,19.7
1653256800000,2022,5,2021,8,34,7,1.18,0.194,0.665,29006.9,177.3,177.3,172.7,4,4,4,1947,1807,2096,1626,1486,321,321,321,525.6,386.2,675.2,0.165,0.153,0.178,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.79,17.65,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.05,42.91,45.22,43.17,42.05,44.32,0,0,0,0,0,0,0.959,0,0.515,0.16,0.56,0.44,24.6
1653861600000,2022,5,2021,8,35,7,1,0.146,0.665,30676.2,186.3,186.3,182.6,4,4,4,1653,1545,1763,1411,1335,241.7,210,321,311.2,234.5,378.8,0.145,0.124,0.186,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.92,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.15,17.79,18.51,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.58,45.61,47.53,45.65,44.7,46.58,0,0,0,0,0,0,1.01,0,0.335,0.15,0.67,0.33,30.7
1654466400000,2022,6,2021,9,36,7,0.857,0.127,0.664,32025.2,192.8,192.8,190.6,4,4,4,1416,1300,1509,1206,1090,210,210,210,107.8,0,199.3,0.149,0.139,0.162,1099,1090,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.856,0.797,0.903,0.645,0.625,0.648,0.031,0.03,0.032,1.8,1.72,1.85,0.087,0.081,0.09,18.98,18.63,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.71,47.85,49.53,47.66,46.89,48.2,0,0,0,0,0,0,1.06,0,0.193,0.15,0.77,0.23,37.4
1655071200000,2022,6,2021,9,37,7,0.694,0.127,0.567,29387.5,189.5,189.5,174.9,4,4,4,1147,1052,1256,936.7,841.9,210,210,210,1.624e-14,-1.137e-13,1.137e-13,0.184,0.167,0.2,936.7,841.9,1046,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.594,0.496,0.732,0.405,0.346,0.526,0.019,0.016,0.025,1.26,1.07,1.55,0.058,0.049,0.073,20.38,19.75,20.87,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.63,41.08,48.34,43.73,40.19,47.37,0,0,0,0,0,0,0.972,0,0.127,0.18,0.82,0.18,42.3
1655676000000,2022,6,2021,9,38,7,0.584,0.127,0.457,24535.2,156.8,156.8,146,4,3,3.2857142857142856,965.1,909,1029,755.1,699,210,210,210,0,0,0,0.218,0.204,0.231,755.1,699,818.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.417,0.368,0.475,0.302,0.268,0.335,0.014,0.012,0.015,0.974,0.892,1.03,0.044,0.04,0.047,21.27,20.98,21.57,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.36,39.22,51.13,44.99,38.21,48.2,0,0,0,0,0,0,0.811,0,0.127,0.22,0.78,0.22,42
1656280800000,2022,6,2021,9,39,7,0.515,0.121,0.394,21989.6,136.1,136.1,130.9,3,3,3,850.8,810.6,893.6,651.1,624.6,199.7,186,210,0,0,0,0.234,0.222,0.247,651.1,624.6,683.6,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.338,0.321,0.359,0.236,0.218,0.258,0.01,0.0095,0.011,0.81,0.763,0.866,0.036,0.033,0.038,21.89,21.66,22.1,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.52,43.09,46.3,43.63,42.23,45.37,0,0,0,0,0,0,0.727,0,0.121,0.23,0.77,0.23,42.7
1656885600000,2022,7,2021,10,40,7,0.468,0.112,0.355,20102.8,124.6,124.6,119.7,3,3,3,773,743.5,798.9,587,557.5,186,186,186,0,0,0,0.241,0.233,0.25,587,557.5,612.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.299,0.283,0.314,0.193,0.173,0.21,0.0084,0.0075,0.0092,0.699,0.649,0.743,0.03,0.028,0.032,22.31,22.16,22.48,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,40.8,38.96,42.39,39.89,37.94,41.54,0,0,0,0,0,0,0.665,0,0.113,0.24,0.76,0.24,43
1657490400000,2022,7,2021,10,41,7,0.422,0.137,0.285,16206.4,102.9,102.9,96.47,3,2,2.142857142857143,698.5,666.1,732.3,471.5,439.1,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.325,0.31,0.341,471.5,439.1,505.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.24,0.222,0.259,0.122,0.106,0.139,0.0052,0.0045,0.006,0.606,0.567,0.66,0.026,0.024,0.028,22.7,22.56,22.87,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.61,35.35,52.2,45.78,34.29,48.2,0,0,0,0,0,0,0.536,0,0.137,0.32,0.68,0.32,38.4
1658095200000,2022,7,2021,10,42,7,0.38,0.137,0.243,14267.7,90.43,90.43,84.93,2,2,2,628.4,601.9,656,401.4,374.9,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.362,0.346,0.377,401.4,374.9,429,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.206,0.196,0.216,0.0885,0.0759,0.101,0.0038,0.0032,0.0043,0.507,0.468,0.549,0.022,0.02,0.023,23.08,22.93,23.22,0.954,0.952,0.957,0.98,0.977,0.98,0.935,0.93,0.937,43.35,40.63,46.14,42.46,39.71,45.22,0,0,0,0,0,0,0.472,0,0.137,0.36,0.64,0.36,37.5
1658700000000,2022,7,2021,10,43,7,0.344,0.137,0.207,12151.3,77.56,77.56,72.33,2,2,2,569.1,546.4,593.4,342.1,319.4,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.399,0.383,0.415,342.1,319.4,366.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.185,0.176,0.193,0.0605,0.0497,0.0719,0.0025,0.0021,0.003,0.418,0.384,0.455,0.018,0.016,0.019,23.42,23.27,23.56,0.947,0.944,0.951,0.972,0.97,0.975,0.92,0.916,0.927,37.22,34.82,39.76,36.16,33.78,38.78,0,0,0,0,0,0,0.402,0,0.137,0.4,0.6,0.4,35.3
1659304800000,2022,8,2021,11,44,7,0.311,0.111,0.2,11849.3,75.5,75.5,70.53,2,2,2,514.8,492.5,537.9,330.8,308.5,184,184,184,8.12e-15,0,5.684e-14,0.358,0.342,0.374,330.8,308.5,353.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.169,0.185,0.0551,0.0446,0.066,0.0023,0.0018,0.0028,0.398,0.365,0.433,0.017,0.015,0.018,23.69,23.55,23.82,0.946,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.924,36.33,33.95,38.78,35.27,32.93,37.75,0,0,0,0,0,0,0.392,0,0.111,0.36,0.64,0.36,38.1
1659909600000,2022,8,2021,11,45,7,0.282,0.111,0.17,10115.1,64.33,64.33,60.21,2,2,2,465.7,446.8,485.1,281.7,262.8,184,184,184,0,0,0,0.395,0.379,0.412,281.7,262.8,301.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.167,0.032,0.0231,0.0411,0.0013,0.00095,0.0017,0.325,0.296,0.354,0.013,0.012,0.015,23.98,23.86,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.04,28.97,33.16,30.1,28.1,32.17,0,0,0,0,0,0,0.334,0,0.112,0.39,0.6,0.4,35.9
1660514400000,2022,8,2021,11,46,7,0.257,0.111,0.146,8624.9,54.97,54.97,51.34,2,1,1.7142857142857142,425,409.4,441.1,241,225.4,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.433,0.417,0.449,241,225.4,257.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.14,0.151,0.0167,0.0149,0.0204,0.00068,0.00061,0.00083,0.311,0.261,0.411,0.013,0.011,0.017,24.18,24.12,24.25,0.937,0.925,0.959,0.973,0.97,0.98,0.912,0.897,0.939,34.14,25.93,52.22,32.56,25.16,48.2,0,0,0,0,0,0,0.285,0,0.111,0.43,0.57,0.43,33.6
1661119200000,2022,8,2021,11,47,7,0.236,0.111,0.124,7689.65,48.2,48.2,45.77,1,1,1,389.8,375.7,404.2,205.8,191.7,184,184,184,0,-2.842e-14,2.842e-14,0.472,0.455,0.49,205.8,191.7,220.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.128,0.138,0.0132,0.012,0.0145,0.00054,0.00049,0.00059,0.367,0.342,0.393,0.015,0.014,0.016,24.28,24.19,24.38,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,46.83,43.67,50.04,45.77,42.8,48.2,0,0,0,0,0,0,0.254,0,0.112,0.47,0.53,0.47,32.6
1661724000000,2022,8,2021,11,48,7,0.216,0.0954,0.121,7501.04,48.2,48.2,44.65,1,1,1,357.8,342.1,372.2,200.1,180,157.7,138,184,0,-2.842e-14,2.842e-14,0.44,0.385,0.506,200.1,180,220.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.124,0.134,0.0128,0.011,0.0145,0.00051,0.00045,0.00059,0.354,0.321,0.389,0.014,0.013,0.016,24.46,24.4,24.53,0.954,0.949,0.958,0.98,0.978,0.98,0.935,0.928,0.939,45.79,40.98,50.66,44.65,40.08,48.2,0,0,0,0,0,0,0.248,0,0.095,0.44,0.56,0.44,34.7
1662328800000,2022,9,2021,12,49,7,0.195,0.0835,0.112,6971.45,44.83,44.83,41.5,1,1,1,322.5,309.6,336.9,184.5,171.6,138,138,138,1.218e-14,-2.842e-14,2.842e-14,0.428,0.41,0.446,184.5,171.6,198.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.117,0.127,0.0114,0.0103,0.0127,0.00046,0.00041,0.00051,0.324,0.301,0.35,0.013,0.012,0.014,24.66,24.57,24.75,0.95,0.946,0.955,0.979,0.975,0.98,0.93,0.922,0.935,42.4,39.4,45.74,41.5,38.41,44.83,0,0,0,0,0,0,0.231,0,0.083,0.43,0.57,0.43,35.8
1662933600000,2022,9,2021,12,50,7,0.178,0.0835,0.0941,5820.22,37.4,37.4,34.64,1,1,1,293.6,282.5,305.5,155.6,144.5,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.47,0.452,0.488,155.6,144.5,167.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.115,0.00898,0.00803,0.00998,0.00036,0.00032,0.0004,0.273,0.253,0.294,0.011,0.01,0.012,24.85,24.78,24.92,0.941,0.937,0.945,0.97,0.97,0.973,0.913,0.909,0.919,35.7,33.09,38.45,34.64,32.1,37.4,0,0,0,0,0,0,0.192,0,0.0839,0.47,0.53,0.47,32.7
1663538400000,2022,9,2021,12,51,7,0.164,0.0748,0.0891,5515.23,34.83,34.83,32.83,1,1,1,271.1,262.5,278.9,147.4,138.5,123.7,118,138,0,-2.842e-14,2.842e-14,0.456,0.431,0.499,147.4,138.5,156,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.108,0.00828,0.00752,0.00901,0.00033,0.0003,0.00036,0.256,0.242,0.27,0.01,0.0096,0.011,24.96,24.93,25,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.84,31.67,35.91,32.83,30.72,34.83,0,0,0,0,0,0,0.182,0,0.0749,0.46,0.54,0.46,33.6
1664143200000,2022,9,2021,12,52,7,0.152,0.0677,0.084,5199.53,33.13,33.13,30.95,1,1,1,250.9,243.7,259.5,138.9,129.5,112,97,118,-8.12e-15,-2.842e-14,0,0.446,0.396,0.477,138.9,129.5,148,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0989,0.104,0.00756,0.00676,0.00833,0.0003,0.00027,0.00033,0.239,0.223,0.254,0.0095,0.0088,0.01,25.06,25.02,25.09,0.935,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.91,29.66,34.16,30.95,28.77,33.13,0,0,0,0,0,0,0.172,0,0.068,0.45,0.55,0.45,34.2
1664748000000,2022,10,2022,1,1,7,0.143,0.0587,0.0841,5220.38,32.38,32.38,31.07,1,1,1,236,230.3,241.8,139,133.3,97,97,97,0,0,0,0.411,0.401,0.421,139,133.3,144.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0985,0.103,0.00757,0.00708,0.00805,0.0003,0.00028,0.00032,0.238,0.228,0.248,0.0094,0.009,0.0098,25.15,25.1,25.19,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.03,30.69,33.38,31.07,29.77,32.38,0,0,0,0,0,0,0.173,0,0.0589,0.41,0.59,0.41,36.5
1665352800000,2022,10,2022,1,2,7,0.135,0.0587,0.076,4706.65,29.33,29.33,28.02,1,1,1,222.6,216.9,228.4,125.6,119.9,97,97,97,0,-1.421e-14,1.421e-14,0.436,0.425,0.447,125.6,119.9,131.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0937,0.0978,0.00643,0.00594,0.00692,0.00025,0.00023,0.00027,0.214,0.204,0.225,0.0084,0.008,0.0088,25.25,25.21,25.29,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.88,27.51,30.24,28.02,26.68,29.33,0,0,0,0,0,0,0.156,0,0.059,0.43,0.56,0.44,34.9
1665957600000,2022,10,2022,1,3,7,0.127,0.0587,0.0686,4230.12,26.23,26.23,25.18,1,1,1,210.5,206.8,215,113.5,109.8,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.461,0.451,0.469,113.5,109.8,118,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0915,0.0902,0.093,0.00539,0.00508,0.00578,0.00021,0.0002,0.00023,0.193,0.186,0.201,0.0075,0.0073,0.0079,25.34,25.31,25.37,0.92,0.918,0.924,0.97,0.97,0.97,0.893,0.89,0.896,25.96,25.06,27.04,25.18,24.31,26.23,0,0,0,0,0,0,0.14,0,0.0584,0.46,0.54,0.46,33.3
1666562400000,2022,10,2022,1,4,7,0.124,0.0587,0.0658,4047.27,24.5,24.5,24.09,1,1,1,205.8,204,207.6,108.8,107,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.471,0.467,0.475,108.8,107,110.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0892,0.0904,0.005,0.00485,0.00515,0.0002,0.00019,0.0002,0.184,0.181,0.187,0.0072,0.0071,0.0073,25.38,25.37,25.39,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,24.84,24.4,25.26,24.09,23.67,24.5,0,0,0,0,0,0,0.134,0,0.0582,0.47,0.53,0.47,32.6
1667167200000,2022,10,2022,1,5,7,0.128,0.0566,0.0717,4435.9,28.71,28.71,26.4,1,1,1,212.2,205.9,221.5,118.6,109.8,93.57,93,97,-4.06e-15,-1.421e-14,1.421e-14,0.442,0.42,0.469,118.6,109.8,128.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.093,0.0902,0.0964,0.00583,0.00508,0.00668,0.00023,0.0002,0.00026,0.201,0.186,0.219,0.0079,0.0073,0.0086,25.33,25.25,25.37,0.924,0.918,0.93,0.97,0.97,0.97,0.896,0.89,0.902,27.22,25.06,29.6,26.4,24.31,28.71,0,0,0,0,0,0,0.147,0,0.0563,0.44,0.56,0.44,34.7
1667772000000,2022,11,2022,2,6,7,0.142,0.0562,0.0854,5308.18,33.76,33.76,31.6,1,1,1,234.2,226.2,243.7,141.2,133.2,93,93,93,0,0,0,0.397,0.382,0.411,141.2,133.2,150.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0981,0.104,0.00775,0.00707,0.00856,0.00031,0.00028,0.00034,0.242,0.227,0.259,0.0095,0.0089,0.01,25.15,25.08,25.22,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.57,30.69,34.81,31.6,29.77,33.76,0,0,0,0,0,0,0.176,0,0.0566,0.4,0.6,0.4,37.4
1668376800000,2022,11,2022,2,7,7,0.147,0.0562,0.0905,5632.48,34.62,34.62,33.53,1,1,1,242.7,235.2,247.5,149.7,142.2,93,93,93,0,0,0,0.383,0.376,0.395,149.7,142.2,154.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.106,0.00847,0.00784,0.00888,0.00033,0.00031,0.00035,0.257,0.244,0.266,0.01,0.0096,0.01,25.09,25.05,25.15,0.939,0.936,0.94,0.97,0.97,0.97,0.911,0.908,0.912,34.56,32.81,35.69,33.53,31.83,34.62,0,0,0,0,0,0,0.186,0,0.0565,0.38,0.62,0.38,38.3
1668981600000,2022,11,2022,2,8,7,0.149,0.0562,0.0929,5786.12,37.47,37.47,34.44,1,1,1,246.6,234.9,259.5,153.6,141.9,93,93,93,-4.06e-15,-2.842e-14,0,0.378,0.358,0.396,153.6,141.9,166.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.11,0.00881,0.00781,0.00991,0.00035,0.00031,0.00039,0.264,0.243,0.287,0.01,0.0096,0.011,25.06,24.97,25.15,0.94,0.936,0.944,0.971,0.97,0.973,0.912,0.908,0.919,35.49,32.75,38.51,34.44,31.76,37.47,0,0,0,0,0,0,0.191,0,0.0561,0.38,0.62,0.38,38.8
1669586400000,2022,11,2022,2,9,7,0.161,0.0507,0.11,6919.16,43.51,43.51,41.19,1,1,1,265.4,262,268,181.5,169,83.86,77,93,-4.06e-15,-2.842e-14,0,0.316,0.287,0.355,181.5,169,191,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0112,0.0101,0.012,0.00044,0.0004,0.00048,0.313,0.291,0.329,0.012,0.012,0.013,24.93,24.9,24.96,0.949,0.945,0.952,0.978,0.974,0.98,0.928,0.921,0.933,42.11,39.09,44.4,41.19,38.08,43.51,0,0,0,0,0,0,0.229,0,0.051,0.31,0.68,0.32,43
1670191200000,2022,12,2022,3,10,7,0.177,0.0466,0.13,8035.18,51.73,51.73,47.83,2,1,1.2857142857142858,291.9,269.9,314.2,214.9,192.9,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.264,0.245,0.285,214.9,192.9,237.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.117,0.133,0.014,0.0121,0.0159,0.00056,0.00048,0.00064,0.327,0.243,0.385,0.013,0.0097,0.015,24.8,24.72,24.89,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.95,25.82,51.7,40.56,25.05,48.2,0,0,0,0,0,0,0.266,0,0.047,0.26,0.73,0.27,45.4
1670796000000,2022,12,2022,3,11,7,0.207,0.0466,0.16,9713.64,62.77,62.77,57.82,2,2,2,342,321.6,364.8,265,244.6,77,77,77,4.06e-15,0,2.842e-14,0.225,0.211,0.239,265,244.6,287.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.136,0.151,0.0244,0.0165,0.0348,0.00098,0.00066,0.0014,0.289,0.26,0.322,0.012,0.01,0.013,24.6,24.45,24.73,0.932,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.909,29.8,27.52,32.36,28.91,26.69,31.39,0,0,0,0,0,0,0.321,0,0.047,0.23,0.77,0.23,46.9
1671400800000,2022,12,2022,3,12,7,0.24,0.0466,0.194,11706.3,75.15,75.15,69.68,2,2,2,397,373.8,422,320,296.8,77,77,77,0,0,0,0.194,0.182,0.206,320,296.8,345,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.154,0.171,0.05,0.0391,0.0618,0.002,0.0016,0.0025,0.371,0.336,0.408,0.015,0.014,0.017,24.25,24.09,24.39,0.943,0.94,0.947,0.971,0.97,0.973,0.916,0.911,0.922,35.89,33.36,38.61,34.84,32.36,37.57,0,0,0,0,0,0,0.387,0,0.046,0.19,0.81,0.19,48.8
1672005600000,2022,12,2022,3,13,6,0.236,0.0399,0.196,11864.8,89.71,89.71,82.39,2,2,2,454.5,429.3,489.2,377.5,352.3,77,77,77,0,0,0,0.17,0.157,0.179,377.5,352.3,412.2,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.183,0.174,0.195,0.0772,0.0653,0.0936,0.0032,0.0027,0.0039,0.457,0.419,0.509,0.019,0.017,0.021,23.9,23.69,24.05,0.952,0.949,0.956,0.978,0.975,0.98,0.931,0.925,0.937,42.11,39.42,45.77,41.2,38.42,44.85,0,0,0,0,0,0,0.458,0,0.04,0.17,0.83,0.17,50.3