datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.494,0.196,0.298,18477.1,39.16,39.16,24.83,1,1,1,184.3,144,245.7,111.3,71.01,73,73,73,2.292e-15,-1.421e-14,1.421e-14,0.406,0.297,0.507,111.3,71.01,172.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0882,0.074,0.11,0.00521,0.00179,0.0104,0.0002,0.00007,0.00041,0.186,0.114,0.296,0.0073,0.0045,0.012,25.32,25.03,25.39,0.927,0.911,0.946,0.967,0.96,0.976,0.897,0.882,0.924,25.65,16.24,40.11,24.83,15.59,39.16,0,0,0,0,0,0,0.138,0,0.196,0.4,0.6,0.4,37.4
728517600000,1993,2,1992,5,28,0.981,0.206,0.775,46471.5,113.7,113.7,69.15,3,1,1.8214285714285714,405.4,251.5,630.7,320.4,166.5,85,85,85,0,-5.684e-14,5.684e-14,0.227,0.135,0.338,320.4,166.5,545.7,990,990,990,965.4,964.7,966.4,24.6,23.6,25.3,0.165,0.109,0.26,0.0577,0.0099,0.166,0.0024,0.00039,0.007,0.405,0.245,0.621,0.017,0.0098,0.026,24.19,22.96,25.01,0.947,0.923,0.958,0.975,0.97,0.98,0.923,0.895,0.939,39.98,25.85,52.63,38.77,25.07,48.2,0,0,0,0,0,0,0.384,0,0.206,0.21,0.79,0.21,47.4
730936800000,1993,3,1992,6,31,2.54,0.307,2.18,116281,192.8,192.8,156.3,4,3,3.4838709677419355,946.8,649.6,1386,832,542.6,114.8,107,129,16.56,0,156.9,0.126,0.0931,0.165,815.5,542.6,1100,990,990,990,967.6,966.5,969.1,22.4,20.9,23.5,0.485,0.263,0.846,0.362,0.163,0.648,0.016,0.007,0.031,1.1,0.613,1.79,0.05,0.026,0.086,21.28,19.09,22.89,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.924,0.938,45.99,38.57,51.77,44.8,37.53,48.2,0,0,0,0,0,0,0.868,0,0.36,0.12,0.86,0.14,45.8
733615200000,1993,4,1992,7,30,3.96,0.384,2.85,134567,191.6,191.6,186.9,4,4,4,1530,1401,1631,1382,1253,148,148,148,281.7,153.2,382.8,0.097,0.0908,0.106,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.901,0.86,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.087,0.093,18.57,18.23,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.68,46.78,48.88,46.72,45.84,47.9,0,0,0,0,0,0,1.04,0,1.11,0.097,0.72,0.28,34
736207200000,1993,5,1992,8,31,2.86,0.471,2.34,121798,192.8,192.8,163.7,4,3,3.6129032258064515,1069,808,1451,892.7,661,176,147,192,18.55,-1.137e-13,158.9,0.167,0.132,0.202,874.2,661,1100,990,990,990,968.1,967.1,969.3,21.9,20.7,22.9,0.543,0.336,0.863,0.401,0.243,0.648,0.019,0.011,0.031,1.21,0.818,1.81,0.056,0.036,0.088,20.72,18.86,22.05,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.75,39.24,51.67,45.48,38.24,48.2,0,0,0,0,0,0,0.909,0,0.52,0.16,0.82,0.18,42.6
738885600000,1993,6,1992,9,30,1.73,0.345,1.39,79958.3,138.1,138.1,111.1,3,2,2.6666666666666665,667.5,544.3,799.7,534.5,383.3,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.205,0.149,0.296,534.5,383.3,680.7,990,990,990,966.6,966,967.1,23.4,22.9,24,0.265,0.193,0.345,0.164,0.0799,0.256,0.007,0.0033,0.011,0.643,0.475,0.849,0.028,0.02,0.037,22.79,22.05,23.48,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,42.91,35.86,48.98,41.96,34.78,48,0,0,0,0,0,0,0.617,0,0.34,0.2,0.8,0.2,46.2
741477600000,1993,7,1992,10,31,1.22,0.362,0.854,51124.3,86.74,86.74,68.72,2,2,2,453.7,384.4,537.5,318.7,249.4,135,135,135,-9.168e-16,-5.684e-14,5.684e-14,0.3,0.251,0.351,318.7,249.4,402.5,990,990,990,965.6,965.3,966,24.4,24,24.7,0.169,0.144,0.198,0.0494,0.0169,0.089,0.002,0.00069,0.0037,0.376,0.272,0.502,0.015,0.011,0.021,23.98,23.48,24.41,0.943,0.929,0.955,0.972,0.97,0.98,0.917,0.902,0.936,35.31,27.74,44.26,34.36,26.91,43.37,0,0,0,0,0,0,0.382,0,0.366,0.3,0.7,0.3,41.9
744156000000,1993,8,1992,11,31,0.867,0.308,0.559,34391.7,57.57,57.57,46.23,2,1,1.2903225806451613,323.7,278.5,380.8,208.7,163.5,115,115,115,-2.75e-15,-2.842e-14,2.842e-14,0.358,0.302,0.413,208.7,163.5,265.8,990,990,990,965,964.8,965.3,25,24.7,25.2,0.127,0.111,0.147,0.0139,0.00965,0.0245,0.00056,0.00038,0.00099,0.317,0.249,0.397,0.013,0.01,0.016,24.66,24.4,24.9,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.58,25.73,52.21,38.44,24.96,48.2,0,0,0,0,0,0,0.257,0,0.308,0.36,0.64,0.36,39.7
746834400000,1993,9,1992,12,30,0.611,0.236,0.375,23378,42.04,42.04,32.47,1,1,1,235.7,207.4,276.1,144.7,116.4,91,91,91,2.368e-15,-2.842e-14,2.842e-14,0.389,0.33,0.439,144.7,116.4,185.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0922,0.116,0.00805,0.00565,0.0115,0.00032,0.00022,0.00046,0.248,0.197,0.32,0.0098,0.0077,0.013,25.14,24.88,25.36,0.936,0.922,0.95,0.972,0.97,0.98,0.909,0.895,0.931,33.41,26.71,42.9,32.47,25.91,42.04,0,0,0,0,0,0,0.18,0,0.236,0.39,0.61,0.39,38.3
749426400000,1993,10,1993,1,31,0.486,0.196,0.29,17902.3,29.89,29.89,24.06,1,1,1,181.4,162.3,206.1,108.4,89.33,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.405,0.354,0.45,108.4,89.33,133.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0805,0.0959,0.00496,0.00334,0.00706,0.00019,0.00013,0.00028,0.181,0.147,0.225,0.0071,0.0058,0.0088,25.38,25.34,25.39,0.92,0.911,0.932,0.969,0.964,0.97,0.891,0.882,0.904,24.84,20.52,30.81,24.06,19.79,29.89,0,0,0,0,0,0,0.134,0,0.196,0.4,0.6,0.4,36.8
752104800000,1993,11,1993,2,30,0.487,0.144,0.343,21375.3,35.51,35.51,29.69,1,1,1,187.9,161.5,206.9,132.2,111.5,55.67,50,67,9.474e-16,-1.421e-14,1.421e-14,0.297,0.242,0.364,132.2,111.5,156.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0931,0.0851,0.101,0.00699,0.00523,0.00909,0.00027,0.0002,0.00036,0.221,0.183,0.265,0.0086,0.0072,0.01,25.35,25.29,25.38,0.93,0.919,0.941,0.97,0.97,0.97,0.902,0.891,0.912,30.61,25.47,36.61,29.69,24.7,35.51,0,0,0,0,0,0,0.165,0,0.144,0.3,0.7,0.3,43.9
754696800000,1993,12,1993,3,31,0.591,0.158,0.433,27220.2,40.95,40.95,36.59,1,1,1,220.5,200.1,238.3,161.5,141.1,59,59,59,0,0,0,0.268,0.248,0.295,161.5,141.1,179.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.104,0.097,0.11,0.00948,0.00774,0.011,0.00037,0.0003,0.00043,0.274,0.238,0.306,0.011,0.0093,0.012,25.2,25.06,25.36,0.942,0.935,0.948,0.973,0.97,0.98,0.916,0.907,0.929,37.61,32.8,41.79,36.59,31.81,40.95,0,0,0,0,0,0,0.203,0,0.158,0.27,0.73,0.27,46.1
757375200000,1994,1,1993,4,31,0.832,0.196,0.636,39127.5,79.79,79.79,52.59,2,1,1.4838709677419355,310.5,235.6,437.9,237.5,162.6,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.245,0.167,0.31,237.5,162.6,364.9,990,990,990,965,964.6,965.6,25,24.4,25.4,0.133,0.106,0.178,0.0247,0.00957,0.0713,0.001,0.00038,0.0029,0.324,0.242,0.438,0.013,0.0096,0.018,24.71,23.99,25.11,0.944,0.923,0.958,0.974,0.97,0.98,0.92,0.895,0.939,38.08,25.72,51.37,37.05,24.95,48.2,0,0,0,0,0,0,0.292,0,0.196,0.24,0.76,0.24,47
760053600000,1994,2,1993,5,28,1.51,0.206,1.31,75614.6,144.6,144.6,112.5,3,2,2.642857142857143,625.9,450.8,820.3,540.9,365.8,85,85,85,4.06e-15,0,5.684e-14,0.14,0.104,0.189,540.9,365.8,735.3,990,990,990,966.4,965.6,967.2,23.6,22.8,24.4,0.261,0.179,0.368,0.168,0.0717,0.292,0.0072,0.0029,0.013,0.648,0.44,0.933,0.028,0.018,0.041,22.97,21.89,23.93,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.06,35.08,51.68,42.88,34.02,48.2,0,0,0,0,0,0,0.625,0,0.2,0.14,0.87,0.13,50.1
762472800000,1994,3,1993,6,31,2.62,0.346,2.27,121599,183.8,183.8,163.4,4,3,3.6774193548387095,978.3,825.8,1106,849.3,696.8,129,129,129,3.667e-15,-1.137e-13,1.137e-13,0.133,0.117,0.156,849.3,696.8,977,990,990,990,967.8,967.2,968.2,22.2,21.8,22.8,0.485,0.354,0.6,0.349,0.266,0.412,0.016,0.012,0.019,1.09,0.877,1.28,0.049,0.038,0.059,21.12,20.48,21.92,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.94,39.9,52.32,44.72,38.93,48.2,0,0,0,0,0,0,0.908,0,0.35,0.13,0.87,0.13,46.4
765151200000,1994,4,1993,7,30,1.96,0.324,1.64,91717.4,161.7,161.7,127.4,4,2,3,756.8,577.7,956.2,631.8,452.7,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.169,0.131,0.216,631.8,452.7,831.2,990,990,990,966.9,966.2,967.7,23.1,22.3,23.8,0.323,0.217,0.469,0.222,0.113,0.341,0.0097,0.0047,0.015,0.774,0.542,1.03,0.034,0.023,0.046,22.3,21.24,23.22,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.21,35.45,52.37,42.85,34.39,48.2,0,0,0,0,0,0,0.708,0,0.32,0.17,0.84,0.16,46.8
767743200000,1994,5,1993,8,31,1.22,0.394,0.83,49516.7,90.01,90.01,66.55,2,1,1.935483870967742,456.8,374,567,309.8,227,147,147,147,0,-5.684e-14,5.684e-14,0.327,0.259,0.393,309.8,227,420,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.166,0.136,0.205,0.0462,0.015,0.0972,0.0019,0.00061,0.0041,0.373,0.256,0.528,0.015,0.01,0.022,23.97,23.32,24.44,0.943,0.925,0.958,0.973,0.97,0.98,0.917,0.897,0.939,35.97,25.99,52.74,34.83,25.21,48.2,0,0,0,0,0,0,0.37,0,0.39,0.32,0.68,0.32,40.6
770421600000,1994,6,1993,9,30,0.837,0.308,0.529,32582.5,54.31,54.31,45.25,2,1,1.2,323,282.6,369.9,204,163.6,119,119,119,-2.842e-15,-2.842e-14,2.842e-14,0.371,0.322,0.421,204,163.6,250.9,990,990,990,965,964.8,965.2,25,24.8,25.2,0.127,0.113,0.143,0.0131,0.00966,0.0174,0.00053,0.00038,0.0007,0.325,0.252,0.403,0.013,0.01,0.016,24.66,24.46,24.88,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.29,25.91,52.64,40.03,25.13,48.2,0,0,0,0,0,0,0.251,0,0.308,0.37,0.63,0.37,38.9
773013600000,1994,7,1993,10,31,0.664,0.289,0.375,23219.3,38.77,38.77,31.21,1,1,1,247.9,220.6,280.2,139.9,112.6,108,108,108,4.584e-16,-2.842e-14,2.842e-14,0.438,0.385,0.49,139.9,112.6,172.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.103,0.0933,0.114,0.00764,0.00532,0.0104,0.0003,0.00021,0.00041,0.242,0.193,0.3,0.0096,0.0076,0.012,25.08,24.88,25.28,0.934,0.92,0.946,0.97,0.97,0.975,0.906,0.892,0.923,32.15,25.68,39.75,31.21,24.91,38.77,0,0,0,0,0,0,0.173,0,0.289,0.44,0.56,0.44,35
775692000000,1994,8,1993,11,31,0.509,0.249,0.26,5017.75,28.18,28.18,6.744,1,1,1,190.1,168.3,219.2,97.08,75.34,93,93,93,-1.375e-15,-1.421e-14,1.421e-14,0.492,0.424,0.552,97.08,75.34,126.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0784,0.0963,0.004,0.00215,0.00648,0.00016,0.000084,0.00025,0.164,0.125,0.216,0.0064,0.0049,0.0085,25.39,25.27,25.42,0.238,0,0.929,0.25,0,0.97,0.231,0,0.901,6.953,0,29.06,6.744,0,28.18,0,23,0,0,0.742,0,0.0375,0.742,0.249,0.49,0.51,0.49,9.86
778370400000,1994,9,1993,12,30,0.36,0.187,0.164,6531.17,20.83,20.83,9.071,1,0,0.9333333333333333,138.7,120.8,166.4,66.73,48.76,72,72,72,3.278,-1.421e-14,49.58,0.524,0.433,0.596,63.45,0,94.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0708,0.083,0.00143,0,0.00378,0.000056,0,0.00015,0.108,0.0708,0.157,0.0042,0.0028,0.0061,25.4,25.37,25.43,0.49,0,0.939,0.513,0,0.966,0.471,0,0.901,9.435,0,21.55,9.071,0,20.83,2,12,0,0.0667,0.4,0,0.0504,0.467,0.196,0.52,0.46,0.54,18.1
780962400000,1994,10,1994,1,31,0.309,0.139,0.17,4988.02,14.65,14.65,6.704,1,1,1,115.5,111.2,119.9,63.51,59.19,52,52,52,6.876e-16,-7.105e-15,7.105e-15,0.45,0.434,0.468,63.51,59.19,67.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00115,0.000781,0.00152,0.000045,0.000031,0.00006,0.1,0.094,0.107,0.0039,0.0037,0.0042,25.4,25.39,25.41,0.429,0,0.902,0.465,0,0.96,0.412,0,0.866,6.984,0,15.26,6.704,0,14.65,0,16,0,0,0.516,0,0.0372,0.516,0.139,0.45,0.55,0.45,16.1
783640800000,1994,11,1994,2,30,0.309,0.13,0.179,10448.1,19.14,19.14,14.51,1,1,1,119.1,112.6,136.3,69.11,62.56,50,50,50,-4.737e-16,-1.421e-14,0,0.421,0.367,0.444,69.11,62.56,86.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0762,0.00162,0.00107,0.00309,0.000064,0.000042,0.00012,0.109,0.0988,0.138,0.0043,0.0039,0.0054,25.39,25.36,25.4,0.874,0,0.938,0.928,0,0.963,0.84,0,0.901,15.11,0,19.88,14.51,0,19.14,0,1,0,0,0.0333,0,0.0806,0.0333,0.13,0.42,0.58,0.42,33.8
786232800000,1994,12,1994,3,31,0.4,0.158,0.241,14827,23.67,23.67,19.93,1,1,1,149.2,141.6,166.2,90.16,82.55,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.396,0.355,0.417,90.16,82.55,107.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0763,0.085,0.00341,0.00277,0.00486,0.00013,0.00011,0.00019,0.147,0.133,0.177,0.0057,0.0052,0.0069,25.36,25.35,25.37,0.922,0.912,0.93,0.964,0.961,0.97,0.889,0.883,0.894,20.66,19.1,24.4,19.93,18.36,23.67,0,0,0,0,0,0,0.111,0,0.159,0.39,0.6,0.4,37.1
788911200000,1995,1,1994,4,31,0.447,0.196,0.251,15409.5,22.3,22.3,20.71,1,1,1,166.8,153.8,174.4,93.84,80.85,73,73,73,4.126e-15,-1.421e-14,1.421e-14,0.438,0.419,0.474,93.84,80.85,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0775,0.0847,0.00373,0.00262,0.00437,0.00015,0.0001,0.00017,0.155,0.132,0.168,0.0061,0.0052,0.0066,25.38,25.38,25.38,0.918,0.911,0.933,0.966,0.96,0.969,0.887,0.882,0.896,21.44,18.77,23,20.71,18.03,22.3,0,0,0,0,0,0,0.115,0,0.196,0.44,0.56,0.44,34.5
791589600000,1995,2,1994,5,28,0.485,0.206,0.279,6615.38,35.11,35.11,9.844,1,1,1,200.5,173.8,241.3,115.5,88.81,85,85,85,-5.075e-16,-1.421e-14,1.421e-14,0.427,0.352,0.489,115.5,88.81,156.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0908,0.0813,0.105,0.00557,0.0033,0.00904,0.00022,0.00013,0.00036,0.195,0.147,0.268,0.0076,0.0058,0.011,25.35,25.08,25.41,0.3,0,0.941,0.312,0,0.97,0.291,0,0.913,10.15,0,36.19,9.844,0,35.11,0,19,0,0,0.679,0,0.0547,0.679,0.206,0.42,0.58,0.42,13.6
794008800000,1995,3,1994,6,31,0.878,0.287,0.591,36039.6,58.79,58.79,48.44,2,1,1.5161290322580645,327.7,245.4,378.1,220.7,138.4,107,107,107,-6.418e-15,-2.842e-14,2.842e-14,0.334,0.283,0.436,220.7,138.4,271.1,990,990,990,965,964.7,965.3,25,24.7,25.3,0.131,0.102,0.149,0.0169,0.00752,0.0269,0.00068,0.0003,0.0011,0.298,0.239,0.398,0.012,0.0094,0.016,24.65,24.41,25.09,0.939,0.924,0.959,0.973,0.97,0.98,0.914,0.896,0.94,34.99,26.06,52.49,33.91,25.28,48.2,0,0,0,0,0,0,0.269,0,0.287,0.33,0.67,0.33,41
796687200000,1995,4,1994,7,30,0.835,0.324,0.511,31648.4,54.13,54.13,43.96,2,1,1.1333333333333333,322.2,277.2,375.3,197.2,152.2,125,125,125,2.842e-15,-2.842e-14,2.842e-14,0.39,0.333,0.451,197.2,152.2,250.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.11,0.144,0.0125,0.00868,0.0172,0.0005,0.00034,0.00069,0.325,0.252,0.4,0.013,0.01,0.016,24.66,24.44,24.92,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,41.59,25.81,52.12,40.48,25.04,48.2,0,0,0,0,0,0,0.244,0,0.324,0.39,0.61,0.39,37.9
799279200000,1995,5,1994,8,31,0.604,0.394,0.187,9568.93,27.98,27.98,12.86,1,0,0.8064516129032258,225.6,187.2,273.6,78.62,40.21,147,147,147,8.691,-2.842e-14,49.78,0.66,0.537,0.785,69.93,0,126.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0838,0.0708,0.101,0.00252,0,0.00651,0.000099,0,0.00026,0.134,0.0708,0.221,0.0053,0.0028,0.0088,25.3,24.98,25.52,0.564,0,0.932,0.592,0,0.97,0.544,0,0.902,13.31,0,28.84,12.86,0,27.98,6,6,0,0.194,0.194,0,0.0715,0.387,0.417,0.65,0.31,0.69,15.8
801957600000,1995,6,1994,9,30,0.428,0.308,0.0599,0,0,0,0,1,0,0.4,165.1,148.9,185.3,46.07,29.93,119,119,119,22.94,-7.105e-15,48.8,0.724,0.642,0.799,23.13,0,66.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0726,0.0708,0.0783,0.000266,0,0.00139,0.00001,0,0.000054,0.0811,0.0708,0.112,0.0032,0.0028,0.0044,25.45,25.43,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18,12,0,0.6,0.4,0,0,1,0.3681,0.72,0.14,0.86,0
804549600000,1995,7,1994,10,31,0.353,0.289,0,0,0,0,0,0,0,0,131.8,119.1,147,23.78,11.12,108,108,108,23.78,11.12,39.01,0.823,0.735,0.907,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.353,0.82,0,1,0
807228000000,1995,8,1994,11,31,0.276,0.249,0,0,0,0,0,0,0,0,103.2,92.6,118.3,10.18,0,92.98,92.6,93,10.18,0,25.3,0.906,0.786,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.276,0.9,0,1,0
809906400000,1995,9,1994,12,30,0.191,0.18,0,0,0,0,0,0,0,0,73.52,61.78,91.23,4.156,0,69.37,61.78,72,4.156,0,19.23,0.951,0.789,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.191,0.94,0,1,0
812498400000,1995,10,1995,1,31,0.151,0.139,0,0,0,0,0,0,0,0,56.34,52.25,61.38,4.345,0.25,52,52,52,4.345,0.25,9.38,0.925,0.847,0.995,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.151,0.92,0,1,0
815176800000,1995,11,1995,2,30,0.204,0.13,0.00888,0,0,0,0,1,0,0.06666666666666667,78.87,61.42,102.6,28.87,11.42,50,50,50,25.45,-7.105e-15,46.03,0.652,0.487,0.814,3.424,0,52.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000771,0,0.00022,3e-7,0,0.0000086,0.0716,0.0708,0.0845,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,2,0,0.933,0.0667,0,0,1,0.1951,0.64,0.044,0.96,0
817768800000,1995,12,1995,3,31,0.31,0.158,0.148,0,0,0,0,1,0,0.967741935483871,115.8,105,121.7,56.82,46.05,59,59,59,1.485,-7.105e-15,46.05,0.51,0.485,0.562,55.34,0,62.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000591,0,0.00108,0.000023,0,0.000042,0.0905,0.0708,0.0991,0.0035,0.0028,0.0039,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,30,0,0.0323,0.968,0,0,1,0.162,0.51,0.48,0.52,0
820447200000,1996,1,1995,4,31,0.391,0.196,0.169,9239.14,26.76,26.76,12.42,1,0,0.7741935483870968,146.1,113.5,192.8,73.08,40.53,73,73,73,9.989,-1.421e-14,48.73,0.511,0.379,0.643,63.09,0,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0765,0.0708,0.0912,0.00207,0,0.00593,0.000081,0,0.00023,0.119,0.0708,0.201,0.0047,0.0028,0.0079,25.4,25.38,25.43,0.595,0,0.94,0.622,0,0.97,0.573,0,0.902,12.88,0,27.58,12.42,0,26.76,7,4,0,0.226,0.129,0,0.069,0.355,0.222,0.5,0.43,0.57,23.6
823125600000,1996,2,1995,5,29,0.616,0.213,0.403,24630.1,48.2,48.2,35.39,1,1,1,246,198.6,302.5,161,113.6,85,85,85,-9.801e-16,-2.842e-14,2.842e-14,0.349,0.281,0.428,161,113.6,217.5,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.107,0.0901,0.127,0.00944,0.0054,0.0142,0.00037,0.00021,0.00057,0.276,0.191,0.377,0.011,0.0075,0.015,25.06,24.71,25.41,0.91,0,0.958,0.94,0,0.98,0.886,0,0.939,36.38,0,50.48,35.39,0,48.2,0,1,0,0,0.0345,0,0.197,0.0345,0.213,0.35,0.65,0.35,40
825631200000,1996,3,1995,6,31,1.14,0.287,0.852,51401.6,92.02,92.02,69.09,2,1,1.8709677419354838,425.2,312,533.5,318.2,205,107,107,107,2.75e-15,-2.842e-14,5.684e-14,0.259,0.201,0.343,318.2,205,426.5,990,990,990,965.5,965,966,24.5,24,25,0.165,0.126,0.204,0.0512,0.0132,0.1,0.0021,0.00053,0.0042,0.393,0.251,0.534,0.016,0.01,0.022,24.1,23.46,24.68,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,38.69,26.01,51.82,37.62,25.23,48.2,0,0,0,0,0,0,0.384,0,0.288,0.25,0.75,0.25,45.1
828309600000,1996,4,1995,7,30,1.26,0.324,0.937,56217.4,89.1,89.1,78.08,2,2,2,486.6,396.3,538.5,361.6,271.3,125,125,125,5.684e-15,-5.684e-14,5.684e-14,0.259,0.232,0.315,361.6,271.3,413.4,990,990,990,965.8,965.4,966,24.2,24,24.6,0.184,0.152,0.202,0.0697,0.027,0.0941,0.0029,0.0011,0.0039,0.44,0.304,0.518,0.018,0.012,0.022,23.77,23.46,24.31,0.949,0.934,0.956,0.976,0.97,0.98,0.926,0.906,0.937,39.98,30.22,45.46,39.04,29.31,44.55,0,0,0,0,0,0,0.434,0,0.323,0.26,0.74,0.26,44.6
830901600000,1996,5,1995,8,31,0.833,0.394,0.439,26960.8,52.03,52.03,36.24,2,1,1.064516129032258,311,251.6,388.9,164,104.6,147,147,147,-4.584e-16,-2.842e-14,2.842e-14,0.481,0.378,0.584,164,104.6,241.9,990,990,990,965,964.7,965.3,25,24.7,25.3,0.114,0.0933,0.142,0.00969,0.00464,0.0163,0.00039,0.00018,0.00066,0.277,0.182,0.406,0.011,0.0072,0.016,24.76,24.31,25.11,0.939,0.916,0.959,0.973,0.97,0.98,0.914,0.888,0.939,35.68,23.6,52.49,34.58,22.89,48.2,0,0,0,0,0,0,0.201,0,0.394,0.47,0.53,0.47,32.4
833580000000,1996,6,1995,9,30,0.563,0.308,0.255,10953,28.78,28.78,15.21,1,1,1,217.4,192,248.6,98.37,73,119,119,119,1.421e-15,-1.421e-14,1.421e-14,0.551,0.479,0.62,98.37,73,129.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0897,0.0807,0.101,0.00411,0.00196,0.00677,0.00016,0.000076,0.00027,0.169,0.124,0.225,0.0066,0.0048,0.0089,25.32,25.08,25.46,0.583,0,0.931,0.614,0,0.97,0.565,0,0.903,15.7,0,29.67,15.21,0,28.78,0,11,0,0,0.367,0,0.0845,0.367,0.308,0.55,0.45,0.55,19.5
836172000000,1996,7,1995,10,31,0.455,0.289,0.145,0,0,0,0,1,0,0.8387096774193549,170,154.5,190.6,62.02,46.54,108,108,108,7.771,-1.421e-14,49.82,0.638,0.567,0.699,54.25,0,82.64,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0755,0.0708,0.0827,0.00105,0,0.00277,0.000041,0,0.00011,0.102,0.0708,0.14,0.004,0.0028,0.0055,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,26,0,0.161,0.839,0,0,1,0.31,0.64,0.32,0.68,0
838850400000,1996,8,1995,11,31,0.341,0.249,0.0192,0,0,0,0,1,0,0.12903225806451613,127.1,111.1,152.6,34.13,18.07,93,93,93,26.96,-1.421e-14,49.24,0.738,0.609,0.837,7.165,0,59.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0728,0.0000606,0,0.000819,0.0000024,0,0.000032,0.0732,0.0708,0.0966,0.0029,0.0028,0.0038,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27,4,0,0.871,0.129,0,0,1,0.3218,0.73,0.056,0.94,0
841528800000,1996,9,1995,12,30,0.23,0.187,0,0,0,0,0,0,0,0,88.76,74.97,109.2,16.76,2.97,72,72,72,16.76,2.97,37.15,0.821,0.66,0.96,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.23,0.81,0,1,0
844120800000,1996,10,1996,1,31,0.19,0.139,0,0,0,0,0,0,0,0,70.99,68.73,74.15,18.99,16.73,52,52,52,18.99,16.73,22.15,0.733,0.701,0.757,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.19,0.73,0,1,0
846799200000,1996,11,1996,2,30,0.251,0.13,0.0742,1808.25,15.94,15.94,2.511,1,0,0.4666666666666667,96.72,72.08,122.1,46.72,22.08,50,50,50,18.08,-7.105e-15,48.06,0.531,0.409,0.694,28.63,0,72.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0712,0.000451,0,0.00188,0.000018,0,0.000074,0.0831,0.0708,0.113,0.0033,0.0028,0.0044,25.42,25.39,25.43,0.152,0,0.925,0.16,0,0.96,0.145,0,0.888,2.616,0,16.61,2.511,0,15.94,16,9,0,0.533,0.3,0,0.014,0.833,0.1768,0.52,0.3,0.7,7.2
849391200000,1996,12,1996,3,31,0.362,0.158,0.204,11785.6,21.83,21.83,15.84,1,1,1,135.3,120.8,158.5,76.31,61.75,59,59,59,1.146e-15,-1.421e-14,1.421e-14,0.439,0.372,0.489,76.31,61.75,99.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0708,0.0823,0.00224,0.000999,0.00421,0.000088,0.000039,0.00016,0.122,0.0977,0.163,0.0048,0.0038,0.0064,25.38,25.35,25.4,0.855,0,0.939,0.9,0,0.968,0.823,0,0.902,16.47,0,22.54,15.84,0,21.83,0,2,0,0,0.0645,0,0.088,0.0645,0.158,0.44,0.56,0.44,32.6
852069600000,1997,1,1996,4,31,0.525,0.196,0.329,20475.1,44.75,44.75,27.52,1,1,1,195.9,157.9,269.2,122.9,84.94,73,73,73,9.168e-16,-1.421e-14,2.842e-14,0.383,0.271,0.462,122.9,84.94,196.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0923,0.0789,0.118,0.0062,0.00297,0.0124,0.00024,0.00012,0.00049,0.207,0.139,0.338,0.0081,0.0054,0.013,25.29,24.89,25.38,0.93,0.912,0.954,0.969,0.962,0.98,0.901,0.883,0.934,28.37,19.62,45.66,27.52,18.88,44.75,0,0,0,0,0,0,0.153,0,0.196,0.37,0.63,0.37,39
854748000000,1997,2,1996,5,28,1.11,0.206,0.906,53887.2,111,111,80.19,3,1,2.0357142857142856,459.5,282.6,617.6,374.5,197.6,85,85,85,-4.06e-15,-5.684e-14,5.684e-14,0.195,0.138,0.301,374.5,197.6,532.6,990,990,990,965.7,964.8,966.4,24.3,23.6,25.2,0.184,0.12,0.252,0.078,0.0125,0.157,0.0032,0.0005,0.0066,0.456,0.254,0.619,0.019,0.01,0.026,23.89,23.04,24.83,0.949,0.926,0.959,0.976,0.97,0.98,0.926,0.898,0.94,41.41,26.82,52.5,40.06,26.01,48.2,0,0,0,0,0,0,0.445,0,0.204,0.19,0.82,0.18,48.5
857167200000,1997,3,1996,6,31,1.78,0.287,1.5,86146.5,122.6,122.6,115.8,3,3,3,665.3,629.1,698.5,558.3,522.1,107,107,107,0,0,0,0.161,0.153,0.17,558.3,522.1,591.5,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.272,0.252,0.291,0.174,0.15,0.196,0.0074,0.0063,0.0084,0.64,0.579,0.696,0.027,0.025,0.03,22.8,22.61,23,0.951,0.949,0.954,0.975,0.97,0.98,0.928,0.92,0.934,39.58,37.24,41.7,38.6,36.13,40.85,0,0,0,0,0,0,0.643,0,0.28,0.16,0.84,0.16,48.4
859845600000,1997,4,1996,7,30,2.14,0.324,1.81,99799.3,161.7,161.7,138.6,4,3,3.3,823.8,646.6,956.1,698.8,521.6,125,125,125,0,0,0,0.154,0.131,0.193,698.8,521.6,831.1,990,990,990,967.2,966.5,967.7,22.8,22.3,23.5,0.369,0.256,0.469,0.264,0.149,0.341,0.012,0.0064,0.015,0.861,0.583,1.03,0.038,0.025,0.046,21.94,21.24,22.93,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,43.58,37.08,52.33,42.23,35.97,48.2,0,0,0,0,0,0,0.77,0,0.33,0.15,0.85,0.15,46.6
862437600000,1997,5,1996,8,31,1.75,0.394,1.36,78310,142.1,142.1,105.3,3,2,2.5161290322580645,654.6,484.7,856.7,507.6,337.7,147,147,147,0,-5.684e-14,5.684e-14,0.232,0.172,0.303,507.6,337.7,709.7,990,990,990,966.5,965.8,967.3,23.5,22.7,24.2,0.253,0.176,0.363,0.149,0.0584,0.275,0.0064,0.0024,0.012,0.618,0.404,0.9,0.026,0.017,0.04,22.88,21.77,23.81,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.12,35.22,51.84,42.02,34.16,48.2,0,0,0,0,0,0,0.585,0,0.39,0.23,0.78,0.22,44.7
865116000000,1997,6,1996,9,30,1.01,0.308,0.699,42176,77.28,77.28,58.58,2,1,1.7666666666666666,388.6,321.2,476.2,269.6,202.2,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.31,0.25,0.371,269.6,202.2,357.2,990,990,990,965.3,965,965.7,24.7,24.3,25,0.15,0.126,0.181,0.0303,0.0129,0.0676,0.0012,0.00052,0.0028,0.338,0.249,0.432,0.014,0.01,0.018,24.33,23.82,24.64,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,35.96,25.59,51.96,34.83,24.82,48.2,0,0,0,0,0,0,0.325,0,0.311,0.3,0.69,0.31,41.8
867708000000,1997,7,1996,10,31,0.743,0.289,0.454,28347.5,47.49,47.49,38.1,1,1,1,277.3,243.8,317.6,169.3,135.8,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.392,0.34,0.443,169.3,135.8,209.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.113,0.101,0.128,0.0101,0.00729,0.0136,0.0004,0.00029,0.00054,0.295,0.235,0.367,0.012,0.0093,0.015,24.89,24.65,25.1,0.945,0.933,0.956,0.974,0.97,0.98,0.921,0.905,0.937,39.08,31.2,48.46,38.1,30.26,47.49,0,0,0,0,0,0,0.212,0,0.289,0.39,0.61,0.39,38.2
870386400000,1997,8,1996,11,31,0.545,0.249,0.295,10191,33.1,33.1,13.7,1,1,1,203.3,176.3,240.8,110.3,83.26,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.461,0.386,0.528,110.3,83.26,147.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0907,0.0812,0.104,0.00513,0.00283,0.00831,0.0002,0.00011,0.00033,0.187,0.139,0.254,0.0073,0.0054,0.01,25.34,25.1,25.42,0.449,0,0.938,0.469,0,0.97,0.436,0,0.91,14.12,0,34.13,13.7,0,33.1,0,16,0,0,0.516,0,0.0761,0.516,0.25,0.46,0.54,0.46,18.7
873064800000,1997,9,1996,12,30,0.391,0.187,0.204,11506.9,22.67,22.67,15.98,1,1,1,150.7,132.5,174.9,78.71,60.51,72,72,72,-1.895e-15,-1.421e-14,1.421e-14,0.481,0.412,0.543,78.71,60.51,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.071,0.086,0.00244,0.000893,0.0045,0.000096,0.000035,0.00018,0.129,0.0961,0.172,0.005,0.0038,0.0067,25.38,25.37,25.4,0.826,0,0.939,0.866,0,0.97,0.795,0,0.901,16.6,0,23.37,15.98,0,22.67,0,3,0,0,0.1,0,0.0888,0.1,0.187,0.48,0.52,0.48,29.4
875656800000,1997,10,1997,1,31,0.332,0.139,0.192,11439.9,17.78,17.78,15.38,1,1,1,123.8,115,131.7,71.81,63.01,52,52,52,2.292e-16,-1.421e-14,1.421e-14,0.421,0.395,0.452,71.81,63.01,79.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0742,0.00185,0.00111,0.00252,0.000073,0.000043,0.000099,0.113,0.0995,0.127,0.0044,0.0039,0.005,25.39,25.37,25.4,0.891,0,0.94,0.929,0,0.96,0.855,0,0.903,16.02,0,18.52,15.38,0,17.78,0,1,0,0,0.0323,0,0.0854,0.0323,0.14,0.42,0.58,0.42,34.5
878335200000,1997,11,1997,2,30,0.351,0.13,0.222,13595,21.26,21.26,18.88,1,1,1,135.6,117.7,146.7,85.56,67.74,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.371,0.341,0.425,85.56,67.74,96.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0708,0.0799,0.00302,0.00151,0.00397,0.00012,0.000059,0.00016,0.137,0.106,0.157,0.0054,0.0042,0.0062,25.36,25.34,25.39,0.921,0.901,0.94,0.963,0.96,0.967,0.887,0.865,0.903,19.59,15.2,21.98,18.88,14.59,21.26,0,0,0,0,0,0,0.105,0,0.129,0.37,0.63,0.37,38.7
880927200000,1997,12,1997,3,31,0.403,0.158,0.245,15024.7,22.82,22.82,20.19,1,1,1,150.4,141,162.6,91.44,81.99,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.393,0.363,0.418,91.44,81.99,103.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0761,0.0837,0.00352,0.00272,0.00456,0.00014,0.00011,0.00018,0.149,0.132,0.171,0.0058,0.0052,0.0067,25.36,25.35,25.37,0.921,0.911,0.931,0.965,0.961,0.97,0.888,0.883,0.894,20.92,18.99,23.53,20.19,18.24,22.82,0,0,0,0,0,0,0.112,0,0.158,0.39,0.61,0.39,37.3
883605600000,1998,1,1997,4,31,0.59,0.196,0.395,24598.6,48.2,48.2,33.06,1,1,1,220.4,162.3,296.9,147.4,89.31,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.341,0.246,0.45,147.4,89.31,223.8,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.101,0.0805,0.128,0.00828,0.00334,0.0148,0.00033,0.00013,0.00059,0.251,0.147,0.387,0.0099,0.0058,0.015,25.18,24.73,25.39,0.935,0.912,0.959,0.972,0.964,0.98,0.91,0.884,0.94,34.09,20.52,52.05,33.06,19.78,48.2,0,0,0,0,0,0,0.184,0,0.195,0.33,0.67,0.33,41.7
886284000000,1998,2,1997,5,28,1.03,0.206,0.827,49859.1,96.4,96.4,74.2,2,1,1.8928571428571428,426.8,301.5,535.8,341.8,216.5,85,85,85,7.105e-15,0,5.684e-14,0.207,0.159,0.282,341.8,216.5,450.8,990,990,990,965.5,964.9,966,24.5,24,25.1,0.171,0.126,0.209,0.0621,0.0142,0.112,0.0026,0.00056,0.0047,0.422,0.244,0.568,0.017,0.0098,0.024,24.07,23.42,24.78,0.948,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.94,40.86,25.78,52.12,39.68,25.01,48.2,0,0,0,0,0,0,0.412,0,0.203,0.2,0.8,0.2,48.4
888703200000,1998,3,1997,6,31,1.64,0.287,1.36,78900.2,131.2,131.2,106,3,2,2.4838709677419355,613.1,535,746.1,506.1,428,107,107,107,-1.834e-15,-5.684e-14,5.684e-14,0.177,0.143,0.2,506.1,428,639.1,990,990,990,966.3,966,966.9,23.7,23.1,24,0.245,0.204,0.318,0.145,0.101,0.228,0.0062,0.0042,0.0099,0.611,0.537,0.776,0.026,0.022,0.034,23.05,22.34,23.46,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.64,35.79,52.69,43.43,34.71,48.2,0,0,0,0,0,0,0.589,0,0.28,0.17,0.83,0.17,48.1
891381600000,1998,4,1997,7,30,2.19,0.324,1.86,101974,153.8,153.8,141.6,4,3,3.1,843.2,757.9,910,718.2,632.9,125,125,125,0,0,0,0.149,0.137,0.165,718.2,632.9,785,990,990,990,967.3,966.9,967.5,22.7,22.5,23.1,0.374,0.319,0.427,0.279,0.224,0.319,0.012,0.0097,0.014,0.909,0.77,1.03,0.04,0.033,0.046,21.82,21.45,22.3,0.956,0.953,0.957,0.979,0.975,0.98,0.937,0.928,0.938,47.62,39.34,52.33,45.93,38.34,48.2,0,0,0,0,0,0,0.787,0,0.33,0.15,0.85,0.15,46.6
893973600000,1998,5,1997,8,31,1.52,0.394,1.12,65685.4,125.7,125.7,88.29,3,2,2.2903225806451615,566.1,422.6,760.6,419.1,275.6,147,147,147,3.667e-15,0,5.684e-14,0.268,0.193,0.348,419.1,275.6,613.6,990,990,990,966.1,965.5,966.9,23.9,23.1,24.5,0.211,0.154,0.309,0.0998,0.0291,0.211,0.0042,0.0012,0.0091,0.5,0.311,0.738,0.021,0.013,0.032,23.37,22.32,24.19,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,39.74,30.58,51.43,38.66,29.66,48.2,0,0,0,0,0,0,0.49,0,0.4,0.26,0.74,0.26,43.2
896652000000,1998,6,1997,9,30,0.9,0.308,0.592,36128.2,64.42,64.42,50.18,2,1,1.4666666666666666,347.3,293,416.9,228.3,174,119,119,119,-9.474e-16,-2.842e-14,2.842e-14,0.346,0.285,0.406,228.3,174,297.9,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.136,0.116,0.16,0.018,0.0105,0.0396,0.00073,0.00042,0.0016,0.322,0.25,0.399,0.013,0.01,0.016,24.54,24.18,24.82,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.07,25.72,52.18,36.95,24.94,48.2,0,0,0,0,0,0,0.279,0,0.308,0.34,0.66,0.34,40.1
899244000000,1998,7,1997,10,31,0.678,0.289,0.389,24167.4,41.22,41.22,32.48,1,1,1,253.3,222.7,290,145.3,114.7,108,108,108,2.292e-15,-2.842e-14,2.842e-14,0.429,0.372,0.485,145.3,114.7,182,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.105,0.094,0.118,0.0081,0.0055,0.0112,0.00032,0.00022,0.00045,0.252,0.197,0.317,0.0099,0.0077,0.013,25.05,24.82,25.27,0.936,0.922,0.949,0.971,0.97,0.98,0.909,0.894,0.93,33.43,26.2,42.06,32.48,25.42,41.22,0,0,0,0,0,0,0.18,0,0.289,0.43,0.57,0.43,35.6
901922400000,1998,8,1997,11,31,0.517,0.249,0.268,5708.88,28.55,28.55,7.673,1,1,1,192.9,170.5,220.8,99.93,77.52,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.485,0.421,0.545,99.93,77.52,127.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.0791,0.0969,0.00424,0.00234,0.00662,0.00017,0.000092,0.00026,0.169,0.129,0.219,0.0066,0.005,0.0086,25.39,25.26,25.42,0.268,0,0.93,0.282,0,0.97,0.26,0,0.902,7.911,0,29.44,7.673,0,28.55,0,22,0,0,0.71,0,0.0426,0.71,0.249,0.48,0.52,0.48,11
904600800000,1998,9,1997,12,30,0.37,0.187,0.183,7878.22,21.38,21.38,10.94,1,1,1,142.7,125.7,169.2,70.71,53.67,72,72,72,-1.895e-15,-1.421e-14,1.421e-14,0.509,0.426,0.573,70.71,53.67,97.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0708,0.0839,0.00176,0.000312,0.00401,0.000069,0.000012,0.00016,0.115,0.0861,0.162,0.0045,0.0034,0.0063,25.39,25.37,25.41,0.581,0,0.939,0.609,0,0.968,0.559,0,0.901,11.38,0,22.1,10.94,0,21.38,0,11,0,0,0.367,0,0.0608,0.367,0.187,0.51,0.49,0.51,21.3
907192800000,1998,10,1998,1,31,0.296,0.139,0.135,3154.03,15.83,15.83,4.239,1,0,0.8387096774193549,110.4,100.2,123.8,58.38,48.24,52,52,52,7.887,-7.105e-15,49.88,0.473,0.42,0.519,50.49,0,71.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.000727,0,0.00185,0.000029,0,0.000073,0.0915,0.0708,0.113,0.0036,0.0028,0.0044,25.41,25.39,25.43,0.262,0,0.923,0.279,0,0.96,0.251,0,0.886,4.416,0,16.49,4.239,0,15.83,5,17,0,0.161,0.548,0,0.0236,0.71,0.161,0.47,0.46,0.54,10.7
909871200000,1998,11,1998,2,30,0.324,0.13,0.194,9891.58,19.81,19.81,13.74,1,1,1,125,101.1,139.6,74.95,51.06,50,50,50,2.368e-16,-1.421e-14,1.421e-14,0.405,0.358,0.495,74.95,51.06,89.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0708,0.0774,0.00212,0.0000901,0.00337,0.000083,0.0000035,0.00013,0.119,0.0823,0.144,0.0047,0.0032,0.0057,25.38,25.36,25.42,0.709,0,0.939,0.737,0,0.964,0.682,0,0.902,14.29,0,20.54,13.74,0,19.81,0,7,0,0,0.233,0,0.0763,0.233,0.13,0.4,0.6,0.4,30.5
912463200000,1998,12,1998,3,31,0.454,0.158,0.296,18294.4,34.45,34.45,24.59,1,1,1,169.6,141,211.5,110.6,81.99,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.352,0.279,0.418,110.6,81.99,152.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.0761,0.101,0.00515,0.00272,0.00872,0.0002,0.00011,0.00034,0.183,0.132,0.258,0.0072,0.0052,0.01,25.35,25.27,25.37,0.922,0.911,0.939,0.969,0.961,0.97,0.893,0.882,0.911,25.38,18.99,35.51,24.59,18.24,34.45,0,0,0,0,0,0,0.137,0,0.158,0.35,0.65,0.35,40.3
915141600000,1999,1,1998,4,31,0.859,0.196,0.663,40617.2,81.98,81.98,54.59,2,1,1.5483870967741935,320.6,216.7,447.5,247.6,143.7,73,73,73,-1.834e-15,-2.842e-14,0,0.239,0.163,0.337,247.6,143.7,374.5,990,990,990,965,964.5,965.6,25,24.4,25.5,0.136,0.0997,0.181,0.0284,0.00797,0.0758,0.0011,0.00031,0.0031,0.329,0.244,0.452,0.013,0.0096,0.019,24.66,23.93,25.26,0.943,0.925,0.959,0.973,0.97,0.98,0.918,0.897,0.94,37.55,26.57,52.43,36.43,25.77,48.2,0,0,0,0,0,0,0.303,0,0.196,0.23,0.77,0.23,47.3
917820000000,1999,2,1998,5,28,1.74,0.237,1.51,84862,153.7,153.7,126.3,4,2,2.857142857142857,720.1,463.1,885.9,622.3,378.1,97.86,85,105,-2.03e-15,-5.684e-14,0,0.139,0.119,0.184,622.3,378.1,780.9,990,990,990,966.8,965.7,967.4,23.2,22.6,24.3,0.309,0.183,0.413,0.219,0.0775,0.317,0.0095,0.0032,0.014,0.764,0.459,1,0.033,0.019,0.044,22.46,21.6,23.86,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.938,45.67,35,52.01,44.32,33.95,48.2,0,0,0,0,0,0,0.702,0,0.23,0.14,0.87,0.13,48.8
920239200000,1999,3,1998,6,31,3.05,0.346,2.54,130243,192.8,192.8,175.1,4,3,3.935483870967742,1137,896.7,1588,1008,767.7,129,129,129,59.43,-1.137e-13,359.1,0.117,0.0812,0.144,948.5,767.7,1100,990,990,990,968.3,967.5,969.8,21.7,20.2,22.5,0.62,0.409,0.908,0.454,0.311,0.648,0.021,0.014,0.032,1.34,0.968,1.86,0.062,0.043,0.092,20.34,18.37,21.51,0.954,0.952,0.956,0.98,0.976,0.98,0.935,0.93,0.937,45.72,39.8,52.2,44.54,38.83,48.2,0,0,0,0,0,0,0.973,0,0.51,0.11,0.83,0.17,42.7
922917600000,1999,4,1998,7,30,4.56,0.384,2.85,128846,186.4,186.4,179,4,4,4,1759,1543,1888,1611,1395,148,148,148,510.7,294.8,640.3,0.0845,0.0784,0.0959,1100,1100,1100,990,990,990,970.3,969.6,970.7,19.7,19.3,20.4,0.923,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.091,0.097,17.81,17.39,18.52,0.951,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.65,44.51,47.54,44.74,43.62,46.59,0,0,0,0,0,0,0.994,0,1.71,0.084,0.63,0.37,28.3
925509600000,1999,5,1998,8,31,2.87,0.471,2.32,120594,192.8,192.8,162.1,4,3,3.5483870967741935,1073,783,1514,896.5,636,176,147,192,29.48,-1.137e-13,221.9,0.168,0.127,0.206,867.1,636,1100,990,990,990,968.1,967,969.5,21.9,20.5,23,0.544,0.321,0.894,0.401,0.226,0.648,0.019,0.0098,0.032,1.21,0.776,1.84,0.056,0.034,0.09,20.71,18.63,22.19,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.05,39.54,51.56,45.8,38.55,48.2,0,0,0,0,0,0,0.9,0,0.55,0.16,0.81,0.19,42
928188000000,1999,6,1998,9,30,1.63,0.345,1.29,74579.2,133.7,133.7,103.6,3,2,2.566666666666667,630.6,509.3,774.2,497.6,348.3,133,119,161,5.684e-15,-5.684e-14,5.684e-14,0.218,0.154,0.316,497.6,348.3,655.2,990,990,990,966.4,965.9,967,23.6,23,24.1,0.247,0.181,0.33,0.142,0.0634,0.239,0.006,0.0026,0.01,0.594,0.422,0.806,0.025,0.018,0.035,22.99,22.2,23.69,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,41.85,35.03,52.15,40.67,33.98,48.2,0,0,0,0,0,0,0.575,0,0.34,0.21,0.79,0.21,45.8
930780000000,1999,7,1998,10,31,1.13,0.362,0.771,46120.4,79.33,79.33,61.99,2,1,1.903225806451613,422.7,355.9,502.5,287.7,220.9,135,135,135,1.834e-15,-2.842e-14,2.842e-14,0.323,0.269,0.379,287.7,220.9,367.5,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.158,0.134,0.186,0.0363,0.0145,0.0724,0.0015,0.00059,0.003,0.346,0.254,0.449,0.014,0.01,0.019,24.16,23.69,24.51,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.51,25.83,52.37,33.33,25.06,48.2,0,0,0,0,0,0,0.344,0,0.359,0.32,0.68,0.32,40.8
933458400000,1999,8,1998,11,31,0.798,0.308,0.49,30338.2,51.36,51.36,40.78,2,1,1.064516129032258,297.9,254.5,352.4,182.9,139.5,115,115,115,4.584e-15,-2.842e-14,2.842e-14,0.39,0.326,0.452,182.9,139.5,237.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.118,0.103,0.137,0.0113,0.0076,0.0159,0.00045,0.0003,0.00064,0.308,0.241,0.399,0.012,0.0095,0.016,24.79,24.49,25.04,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.35,25.88,52.38,39.14,25.11,48.2,0,0,0,0,0,0,0.227,0,0.308,0.39,0.61,0.39,38
936136800000,1999,9,1998,12,30,0.561,0.236,0.325,15163.4,36.11,36.11,21.06,1,1,1,216.3,188.3,252,125.3,97.29,91,91,91,-9.474e-16,-1.421e-14,1.421e-14,0.424,0.361,0.483,125.3,97.29,161,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0953,0.0854,0.108,0.0064,0.00402,0.00944,0.00025,0.00016,0.00037,0.213,0.163,0.277,0.0084,0.0064,0.011,25.28,25.01,25.42,0.652,0,0.943,0.679,0,0.97,0.633,0,0.914,21.71,0,37.23,21.06,0,36.11,0,9,0,0,0.3,0,0.117,0.3,0.236,0.42,0.58,0.42,27
938728800000,1999,10,1999,1,31,0.449,0.157,0.292,17987.5,30.33,30.33,24.18,1,1,1,167.8,151.4,186.9,109,88.49,58.77,52,73,1.375e-15,-1.421e-14,1.421e-14,0.352,0.278,0.452,109,88.49,134.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0802,0.0937,0.00501,0.00327,0.00722,0.0002,0.00013,0.00028,0.18,0.145,0.226,0.0071,0.0057,0.0088,25.36,25.34,25.38,0.92,0.911,0.932,0.969,0.964,0.97,0.891,0.882,0.904,24.95,20.35,31.27,24.18,19.61,30.33,0,0,0,0,0,0,0.134,0,0.157,0.35,0.65,0.35,40.1
941407200000,1999,11,1999,2,30,0.428,0.13,0.298,18412,28.86,28.86,25.57,1,1,1,165.1,150.6,178.7,115.1,100.6,50,50,50,0,-1.421e-14,1.421e-14,0.303,0.28,0.332,115.1,100.6,128.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0813,0.0912,0.00553,0.0043,0.00669,0.00022,0.00017,0.00026,0.19,0.164,0.214,0.0074,0.0064,0.0084,25.34,25.34,25.34,0.921,0.911,0.93,0.97,0.969,0.97,0.894,0.883,0.902,26.36,22.77,29.75,25.57,22.07,28.86,0,0,0,0,0,0,0.142,0,0.13,0.3,0.7,0.3,43
943999200000,1999,12,1999,3,31,0.493,0.158,0.335,20815.6,29.73,29.73,27.98,1,1,1,184,174.1,191.3,125,115.1,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.321,0.308,0.339,125,115.1,132.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0878,0.0939,0.00637,0.00553,0.007,0.00025,0.00022,0.00027,0.209,0.191,0.222,0.0082,0.0075,0.0087,25.36,25.36,25.36,0.928,0.921,0.931,0.97,0.97,0.97,0.9,0.894,0.903,28.84,26.37,30.65,27.98,25.58,29.73,0,0,0,0,0,0,0.155,0,0.158,0.32,0.68,0.32,42.2
946677600000,2000,1,1999,4,31,0.589,0.196,0.393,24599.9,44.05,44.05,33.06,1,1,1,219.8,183.1,266.2,146.8,110.1,73,73,73,1.375e-15,-2.842e-14,2.842e-14,0.336,0.274,0.399,146.8,110.1,193.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.0878,0.117,0.00823,0.00511,0.0122,0.00032,0.0002,0.00048,0.25,0.184,0.333,0.0098,0.0072,0.013,25.22,24.9,25.39,0.936,0.918,0.953,0.972,0.97,0.98,0.91,0.89,0.934,34,25.15,44.95,33.06,24.4,44.05,0,0,0,0,0,0,0.184,0,0.196,0.33,0.67,0.33,41.8
949356000000,2000,2,1999,5,29,0.901,0.213,0.688,41864,78.16,78.16,60.15,2,1,1.7241379310344827,359.6,270.9,443.7,274.6,185.9,85,85,85,4.9e-15,-2.842e-14,2.842e-14,0.242,0.192,0.314,274.6,185.9,358.7,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.147,0.116,0.177,0.0341,0.0115,0.0683,0.0014,0.00046,0.0028,0.347,0.244,0.429,0.014,0.0098,0.018,24.46,23.97,24.9,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.49,25.82,52.18,36.37,25.04,48.2,0,0,0,0,0,0,0.334,0,0.213,0.24,0.76,0.24,46.5
951861600000,2000,3,1999,6,31,2.03,0.287,1.66,90583.8,192.8,192.8,121.8,4,2,2.774193548387097,756.1,449.4,1492,649.1,342.4,107,107,107,28.87,-5.684e-14,284.7,0.164,0.0717,0.238,620.2,342.4,1100,990,990,990,966.8,965.6,969.5,23.2,20.5,24.4,0.365,0.174,0.896,0.241,0.0606,0.648,0.011,0.0025,0.032,0.838,0.408,1.84,0.037,0.017,0.09,22.32,18.7,23.97,0.953,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.67,36.01,52.1,43.45,34.93,48.2,0,0,0,0,0,0,0.676,0,0.37,0.14,0.82,0.18,44.6
954540000000,2000,4,1999,7,30,3.9,0.384,2.84,134576,192.8,192.8,186.9,4,4,4,1506,1169,1647,1358,1021,148,148,148,262.4,-1.137e-13,399.1,0.0993,0.0899,0.127,1096,1021,1100,990,990,990,969.5,968.4,970,20.5,20,21.6,0.883,0.679,0.919,0.638,0.47,0.648,0.031,0.022,0.032,1.82,1.43,1.87,0.089,0.066,0.093,18.67,18.17,20.14,0.952,0.952,0.955,0.98,0.98,0.98,0.933,0.932,0.936,47.76,46.64,50.23,46.73,45.7,48.2,0,0,0,0,0,0,1.04,0,1.06,0.098,0.73,0.27,34.5
957132000000,2000,5,1999,8,31,2.31,0.394,1.92,105272,185.2,185.2,141.5,4,3,3.2903225806451615,863.6,679.4,1138,716.6,532.4,147,147,147,0,-1.137e-13,1.137e-13,0.174,0.129,0.216,716.6,532.4,991.4,990,990,990,967.3,966.6,968.3,22.7,21.7,23.4,0.386,0.263,0.626,0.272,0.157,0.419,0.012,0.0067,0.019,0.893,0.601,1.32,0.04,0.026,0.061,21.76,20.34,22.78,0.955,0.949,0.957,0.979,0.971,0.98,0.934,0.922,0.938,44.22,37.64,52.15,43.07,36.54,48.2,0,0,0,0,0,0,0.786,0,0.39,0.17,0.83,0.17,45.6
959810400000,2000,6,1999,9,30,1.44,0.308,1.13,66303.1,113.9,113.9,92.09,3,2,2.2333333333333334,554.5,461.2,669.3,435.5,342.2,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.217,0.178,0.258,435.5,342.2,550.3,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.213,0.176,0.27,0.106,0.0605,0.169,0.0044,0.0025,0.0072,0.528,0.41,0.636,0.022,0.017,0.027,23.38,22.79,23.92,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.13,35.44,52.65,41.83,34.37,48.2,0,0,0,0,0,0,0.512,0,0.31,0.21,0.78,0.22,46
962402400000,2000,7,1999,10,31,1.04,0.362,0.677,40851.8,69.09,69.09,54.91,2,1,1.6451612903225807,387.8,332.9,456,252.8,197.9,135,135,135,1.834e-15,-2.842e-14,2.842e-14,0.351,0.296,0.405,252.8,197.9,321,990,990,990,965.3,965.1,965.7,24.7,24.3,24.9,0.146,0.126,0.17,0.0239,0.0126,0.0505,0.00097,0.0005,0.0021,0.334,0.255,0.406,0.014,0.01,0.016,24.33,23.97,24.59,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.939,37.07,25.96,52.7,35.82,25.18,48.2,0,0,0,0,0,0,0.305,0,0.363,0.35,0.65,0.35,39.3
965080800000,2000,8,1999,11,31,0.763,0.308,0.455,28370.8,48.2,48.2,38.13,1,1,1,284.7,249.5,328.8,169.7,134.5,115,115,115,0,-2.842e-14,2.842e-14,0.407,0.35,0.461,169.7,134.5,213.8,990,990,990,964.8,964.7,965,25.2,25,25.3,0.113,0.101,0.129,0.0102,0.00719,0.0139,0.0004,0.00028,0.00056,0.295,0.232,0.374,0.012,0.0092,0.015,24.86,24.58,25.07,0.945,0.933,0.957,0.975,0.97,0.98,0.921,0.905,0.938,39.11,30.85,49.34,38.13,29.93,48.2,0,0,0,0,0,0,0.212,0,0.308,0.4,0.6,0.4,37.2
967759200000,2000,9,1999,12,30,0.533,0.203,0.33,20504.7,34.87,34.87,28.48,1,1,1,205.7,175.7,246.5,127.4,103.7,78.33,72,91,0,-1.421e-14,1.421e-14,0.381,0.339,0.422,127.4,103.7,155.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0951,0.0863,0.106,0.00658,0.00457,0.00897,0.00026,0.00018,0.00035,0.216,0.173,0.267,0.0085,0.0068,0.011,25.3,25.05,25.38,0.928,0.913,0.941,0.97,0.97,0.97,0.9,0.886,0.913,29.36,23.57,35.95,28.48,22.87,34.87,0,0,0,0,0,0,0.158,0,0.203,0.38,0.62,0.38,38.5
970351200000,2000,10,2000,1,31,0.423,0.139,0.283,17398.1,27.33,27.33,23.38,1,1,1,157.8,145.4,174.3,105.8,93.36,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.331,0.298,0.358,105.8,93.36,122.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0791,0.0893,0.00474,0.00369,0.00615,0.00019,0.00014,0.00024,0.174,0.151,0.203,0.0068,0.0059,0.008,25.34,25.34,25.35,0.917,0.911,0.927,0.969,0.966,0.97,0.889,0.883,0.899,24.13,21.3,28.18,23.38,20.57,27.33,0,0,0,0,0,0,0.13,0,0.14,0.33,0.67,0.33,41.1
973029600000,2000,11,2000,2,30,0.415,0.13,0.285,17546.4,28.47,28.47,24.37,1,1,1,160.1,145.6,177.1,110.1,95.63,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.313,0.282,0.343,110.1,95.63,127.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0795,0.0906,0.00511,0.00388,0.00655,0.0002,0.00015,0.00026,0.181,0.155,0.211,0.0071,0.0061,0.0083,25.34,25.34,25.35,0.918,0.912,0.929,0.97,0.967,0.97,0.891,0.883,0.901,25.13,21.75,29.35,24.37,21.03,28.47,0,0,0,0,0,0,0.135,0,0.13,0.31,0.69,0.31,42.3
975621600000,2000,12,2000,3,31,0.574,0.158,0.416,26136.6,48.2,48.2,35.13,1,1,1,214.2,182.3,270.9,155.2,123.3,59,59,59,-9.168e-16,-2.842e-14,1.421e-14,0.279,0.218,0.324,155.2,123.3,211.9,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.102,0.0907,0.122,0.00894,0.00623,0.0138,0.00035,0.00024,0.00055,0.263,0.206,0.364,0.01,0.0081,0.014,25.23,24.85,25.36,0.939,0.927,0.957,0.973,0.97,0.98,0.914,0.899,0.938,36.09,28.43,49.41,35.13,27.57,48.2,0,0,0,0,0,0,0.195,0,0.158,0.28,0.72,0.28,45.5
978300000000,2001,1,2000,4,31,1.05,0.196,0.858,52101.5,92.14,92.14,70.03,2,1,1.903225806451613,393.3,279.9,497,320.3,206.9,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.191,0.147,0.261,320.3,206.9,424,990,990,990,965.4,964.8,965.8,24.6,24.2,25.2,0.162,0.122,0.199,0.052,0.0133,0.0991,0.0021,0.00053,0.0041,0.387,0.241,0.526,0.016,0.0096,0.022,24.26,23.64,24.85,0.945,0.922,0.958,0.975,0.97,0.98,0.921,0.895,0.939,38.35,25.62,51.17,37.33,24.86,48.2,0,0,0,0,0,0,0.389,0,0.192,0.19,0.82,0.18,49.6
980978400000,2001,2,2000,5,28,1.8,0.219,1.57,87344.3,192.8,192.8,130,4,2,3,743.6,503.8,1278,652.8,418.8,90.71,85,105,2.597,-1.137e-13,72.71,0.129,0.0822,0.169,650.2,418.8,1100,990,990,990,966.8,965.9,968.8,23.2,21.2,24.1,0.346,0.198,0.798,0.242,0.0967,0.648,0.011,0.004,0.031,0.82,0.516,1.75,0.036,0.022,0.082,22.33,19.48,23.61,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.87,35.02,51.75,43.58,33.97,48.2,0,0,0,0,0,0,0.722,0,0.23,0.12,0.87,0.13,48.5
983397600000,2001,3,2000,6,31,4.92,0.49,2.95,131431,192.8,192.8,176.7,4,4,4,1838,1358,2218,1655,1175,183,183,183,555.4,75.31,935.4,0.102,0.0825,0.135,1100,1100,1100,990,990,990,970.5,969,971.6,19.5,18.4,21,0.912,0.828,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.78,1.87,0.096,0.085,0.1,17.6,16.5,19.2,0.95,0.946,0.953,0.98,0.98,0.98,0.931,0.928,0.934,45.07,42.11,49.34,44.16,41.27,48.2,0,0,0,0,0,0,0.981,0,1.97,0.1,0.6,0.4,26.7
986076000000,2001,4,2000,7,30,5.83,0.562,2.85,118264,171.3,171.3,164.3,4,4,4,2249,1980,2341,2032,1763,217,217,217,931.6,662.7,1024,0.0967,0.0927,0.11,1100,1100,1100,990,990,990,971.7,971,971.9,18.3,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.43,16.2,17.09,0.946,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,41.92,41.32,43.71,41.06,40.45,42.84,0,0,0,0,0,0,0.913,0,2.98,0.096,0.49,0.51,20.3
988668000000,2001,5,2000,8,31,3.93,0.514,2.8,134421,192.8,192.8,180.7,4,4,4,1468,1010,1941,1276,817.7,192,192,192,229,-1.137e-13,648.8,0.136,0.0989,0.19,1047,817.7,1100,990,990,990,969.4,967.9,970.9,20.6,19.1,22.1,0.796,0.465,0.926,0.572,0.335,0.648,0.028,0.015,0.034,1.65,1.02,1.87,0.081,0.046,0.098,18.96,17.22,21.05,0.952,0.949,0.955,0.98,0.977,0.98,0.933,0.93,0.936,46.13,40.24,49.79,45.17,39.29,48.2,0,0,0,0,0,0,1,0,1.13,0.13,0.71,0.29,34.2
991346400000,2001,6,2000,9,30,2.11,0.417,1.7,94330.6,160.4,160.4,131,4,3,3.1,815.6,670.9,992.3,654.6,509.9,161,161,161,-1.895e-15,-5.684e-14,0,0.2,0.162,0.24,654.6,509.9,831.3,990,990,990,967.2,966.6,967.9,22.8,22.1,23.4,0.34,0.253,0.475,0.237,0.142,0.341,0.01,0.006,0.015,0.805,0.566,1.04,0.035,0.024,0.047,22.03,21.09,22.85,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.52,36.08,51.99,42.36,35,48.2,0,0,0,0,0,0,0.728,0,0.41,0.2,0.81,0.19,44.7
993938400000,2001,7,2000,10,31,1.46,0.498,0.961,56709.1,96.4,96.4,76.22,2,2,2,544.8,451.3,661.3,358.8,265.3,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.346,0.281,0.412,358.8,265.3,475.3,990,990,990,966,965.6,966.5,24,23.5,24.4,0.187,0.154,0.236,0.0684,0.0242,0.123,0.0029,0.00099,0.0053,0.44,0.299,0.623,0.018,0.012,0.027,23.51,22.83,24.07,0.948,0.933,0.958,0.975,0.97,0.98,0.924,0.905,0.939,39.16,29.23,50.91,38.11,28.35,48.2,0,0,0,0,0,0,0.423,0,0.499,0.34,0.66,0.34,38.8
