datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1527804000000,2018,6,2017,9,30,2.21,0.417,1.8,99163.9,172.2,172.2,137.7,4,3,3.2333333333333334,854.5,700.7,1066,693.5,539.7,161,161,161,0,0,0,0.191,0.151,0.23,693.5,539.7,905,990,990,990,967.3,966.7,968.1,22.7,21.9,23.3,0.369,0.27,0.542,0.26,0.162,0.377,0.012,0.0069,0.017,0.861,0.616,1.17,0.038,0.026,0.053,21.82,20.73,22.68,0.955,0.95,0.957,0.979,0.972,0.98,0.934,0.923,0.938,43.84,38.01,51.63,42.75,36.94,48.2,0,0,0,0,0,0,0.765,0,0.41,0.19,0.81,0.19,44.9
1530396000000,2018,7,2017,10,31,1.52,0.498,1.02,59739.5,103.4,103.4,80.3,3,2,2.032258064516129,567,468,690,381,282,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.332,0.27,0.397,381,282,504.1,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.196,0.159,0.252,0.0788,0.0321,0.138,0.0033,0.0013,0.0059,0.471,0.324,0.654,0.02,0.013,0.028,23.39,22.73,23.97,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.84,31.06,52.61,39.59,30.13,48.2,0,0,0,0,0,0,0.446,0,0.5,0.33,0.67,0.33,39.3
1533074400000,2018,8,2017,11,31,1.04,0.415,0.624,37797.8,65.86,65.86,50.8,2,1,1.4838709677419355,388,329.4,461.7,233,174.4,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.404,0.336,0.471,233,174.4,306.7,990,990,990,965.3,965,965.7,24.7,24.3,25,0.139,0.119,0.165,0.0194,0.0106,0.0438,0.00079,0.00042,0.0018,0.328,0.255,0.405,0.013,0.01,0.016,24.34,23.96,24.65,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.02,25.76,52.3,36.88,24.98,48.2,0,0,0,0,0,0,0.282,0,0.416,0.4,0.6,0.4,36.3
1535752800000,2018,9,2017,12,30,0.711,0.306,0.405,25195.2,46.88,46.88,34.99,1,1,1,274.3,235.3,325.3,156.3,117.3,118,118,118,4.737e-16,-2.842e-14,2.842e-14,0.434,0.363,0.501,156.3,117.3,207.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0946,0.126,0.00903,0.00572,0.0134,0.00036,0.00023,0.00054,0.271,0.201,0.362,0.011,0.0079,0.014,24.93,24.61,25.19,0.94,0.924,0.956,0.973,0.97,0.98,0.915,0.896,0.937,35.94,26.77,47.83,34.99,25.96,46.88,0,0,0,0,0,0,0.194,0,0.306,0.43,0.57,0.43,35.4
1538344800000,2018,10,2018,1,31,0.556,0.26,0.296,11584,30.23,30.23,15.57,1,1,1,207.4,184.2,232.3,110.4,87.19,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.47,0.418,0.527,110.4,87.19,135.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0904,0.0822,0.0992,0.00514,0.00316,0.00725,0.0002,0.00012,0.00029,0.187,0.146,0.232,0.0073,0.0057,0.0091,25.35,25.17,25.43,0.537,0,0.933,0.563,0,0.97,0.521,0,0.905,16.05,0,31.16,15.57,0,30.23,0,13,0,0,0.419,0,0.0865,0.419,0.26,0.47,0.53,0.47,20.8
1541023200000,2018,11,2018,2,30,0.512,0.159,0.353,22061.6,35.88,35.88,30.64,1,1,1,197.5,183.9,208.5,136.2,116.9,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.311,0.24,0.364,136.2,116.9,158.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0891,0.102,0.00732,0.00569,0.00922,0.00029,0.00022,0.00036,0.229,0.195,0.267,0.0089,0.0076,0.01,25.36,25.28,25.38,0.933,0.923,0.941,0.97,0.97,0.97,0.905,0.895,0.913,31.59,26.84,36.99,30.64,26.04,35.88,0,0,0,0,0,0,0.17,0,0.159,0.31,0.69,0.31,43.1
1543615200000,2018,12,2018,3,31,0.591,0.158,0.433,27216.6,38.97,38.97,36.58,1,1,1,220.7,210.2,230.4,161.7,151.2,59,59,59,0,0,0,0.268,0.256,0.281,161.7,151.2,171.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.108,0.00949,0.0086,0.0103,0.00037,0.00034,0.00041,0.274,0.256,0.292,0.011,0.01,0.011,25.2,25.13,25.28,0.942,0.939,0.945,0.971,0.97,0.976,0.915,0.911,0.923,37.65,35.19,39.93,36.58,34.14,38.97,0,0,0,0,0,0,0.203,0,0.158,0.27,0.73,0.27,46.1
1546293600000,2019,1,2018,4,31,0.664,0.196,0.468,29478.3,48.2,48.2,39.62,1,1,1,247.9,229.8,287.6,174.9,156.8,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.295,0.254,0.318,174.9,156.8,214.6,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.111,0.104,0.125,0.0106,0.00908,0.014,0.00042,0.00036,0.00056,0.3,0.268,0.371,0.012,0.011,0.015,25.02,24.78,25.15,0.947,0.941,0.957,0.975,0.97,0.98,0.923,0.913,0.938,40.63,36.41,49.91,39.62,35.32,48.2,0,0,0,0,0,0,0.22,0,0.196,0.3,0.7,0.3,44.4
1548972000000,2019,2,2018,5,28,0.916,0.206,0.71,43060.9,83.92,83.92,64.08,2,1,1.8571428571428572,378.6,291.1,469.7,293.6,206.1,85,85,85,-1.015e-15,-2.842e-14,2.842e-14,0.229,0.181,0.292,293.6,206.1,384.7,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.154,0.123,0.186,0.0401,0.0133,0.0806,0.0016,0.00053,0.0033,0.355,0.245,0.468,0.014,0.0098,0.019,24.36,23.82,24.78,0.943,0.923,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.55,25.88,51.94,35.46,25.1,48.2,0,0,0,0,0,0,0.356,0,0.206,0.22,0.78,0.22,47
1551391200000,2019,3,2018,6,31,1.4,0.287,1.11,66614.2,95.56,95.56,89.54,2,2,2,521.3,475.4,551.4,414.3,368.4,107,107,107,-3.667e-15,-5.684e-14,5.684e-14,0.206,0.194,0.225,414.3,368.4,444.4,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.199,0.183,0.21,0.0945,0.0729,0.109,0.0039,0.003,0.0045,0.516,0.447,0.561,0.021,0.018,0.023,23.54,23.36,23.81,0.956,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.939,45.68,40.91,48.76,44.77,40,47.78,0,0,0,0,0,0,0.497,0,0.29,0.2,0.79,0.21,47.6
1554069600000,2019,4,2018,7,30,1.28,0.324,0.954,57297.6,84.37,84.37,79.58,2,2,2,493,439.3,515,368,314.3,125,125,125,0,-5.684e-14,5.684e-14,0.254,0.243,0.285,368,314.3,390.1,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.186,0.167,0.194,0.0727,0.0474,0.0831,0.003,0.0019,0.0035,0.449,0.369,0.483,0.019,0.015,0.02,23.73,23.6,24.05,0.951,0.943,0.954,0.977,0.97,0.98,0.929,0.915,0.935,40.7,34.96,43.05,39.79,33.91,42.19,0,0,0,0,0,0,0.442,0,0.326,0.25,0.75,0.25,44.8
1556661600000,2019,5,2018,8,31,0.955,0.394,0.561,34164.5,61.55,61.55,45.92,2,1,1.3548387096774193,356.4,289.2,433,209.4,142.2,147,147,147,1.834e-15,-2.842e-14,2.842e-14,0.418,0.339,0.508,209.4,142.2,286,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.13,0.107,0.157,0.0152,0.00784,0.034,0.00062,0.00031,0.0014,0.309,0.249,0.401,0.012,0.0099,0.016,24.51,24.12,24.89,0.943,0.924,0.958,0.974,0.97,0.98,0.918,0.896,0.939,37.14,25.74,51.96,36.05,24.97,48.2,0,0,0,0,0,0,0.255,0,0.394,0.41,0.59,0.41,35.8
1559340000000,2019,6,2018,9,30,0.64,0.308,0.332,20448.6,37.32,37.32,28.4,1,1,1,247,214.8,285.6,128,95.81,119,119,119,2.368e-15,-2.842e-14,2.842e-14,0.485,0.417,0.554,128,95.81,166.6,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.1,0.0888,0.114,0.00663,0.00389,0.00991,0.00026,0.00015,0.00039,0.222,0.164,0.291,0.0088,0.0064,0.012,25.11,24.87,25.35,0.928,0.911,0.944,0.97,0.967,0.973,0.9,0.883,0.919,29.28,21.79,38.38,28.4,21.07,37.32,0,0,0,0,0,0,0.158,0,0.308,0.48,0.52,0.48,32
1561932000000,2019,7,2018,10,31,0.492,0.289,0.203,1605.51,22.87,22.87,2.158,1,1,1,183.7,160.9,211.8,75.66,52.95,108,108,108,9.168e-16,-1.421e-14,1.421e-14,0.592,0.51,0.671,75.66,52.95,103.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0802,0.0722,0.0902,0.00218,0.000251,0.00457,0.000085,0.0000098,0.00018,0.127,0.0865,0.177,0.005,0.0034,0.0069,25.43,25.35,25.44,0.0883,0,0.914,0.0938,0,0.97,0.0856,0,0.886,2.226,0,23.58,2.158,0,22.87,0,28,0,0,0.903,0,0.012,0.903,0.289,0.59,0.41,0.59,3.26
1564610400000,2019,8,2018,11,31,0.37,0.249,0.0506,0,0,0,0,1,0,0.3225806451612903,138.1,122.9,159.6,45.1,29.94,93,93,93,26.19,-1.421e-14,49.63,0.678,0.583,0.756,18.91,0,66.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0753,0.000236,0,0.00141,0.0000093,0,0.000055,0.0786,0.0708,0.109,0.0031,0.0028,0.0043,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21,10,0,0.677,0.323,0,0,1,0.3194,0.67,0.14,0.86,0
1567288800000,2019,9,2018,12,30,0.263,0.187,0,0,0,0,0,0,0,0,101.3,87.39,121,29.29,15.39,72,72,72,29.29,15.39,49.02,0.717,0.595,0.824,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.263,0.71,0,1,0
1569880800000,2019,10,2019,1,31,0.212,0.139,0,0,0,0,0,0,0,0,79.19,73.99,86.57,27.19,21.99,52,52,52,27.19,21.99,34.57,0.658,0.601,0.703,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.212,0.66,0,1,0
1572559200000,2019,11,2019,2,30,0.255,0.13,0.0718,2775.26,15.43,15.43,3.855,1,0,0.43333333333333335,98.37,75.36,120.5,48.38,25.36,50,50,50,20.68,-7.105e-15,49.97,0.521,0.415,0.663,27.7,0,70.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000513,0,0.00174,0.00002,0,0.000068,0.0838,0.0708,0.11,0.0033,0.0028,0.0043,25.42,25.39,25.43,0.239,0,0.916,0.256,0,0.96,0.23,0,0.879,4.015,0,16.07,3.855,0,15.43,17,5,0,0.567,0.167,0,0.0214,0.733,0.1832,0.51,0.28,0.72,10.9
1575151200000,2019,12,2019,3,31,0.388,0.158,0.23,13826.7,24.19,24.19,18.58,1,1,1,145,120.8,168.3,86.03,61.75,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.409,0.351,0.489,86.03,61.75,109.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0708,0.0858,0.00306,0.000999,0.00504,0.00012,0.000039,0.0002,0.139,0.0977,0.181,0.0055,0.0038,0.0071,25.36,25.35,25.4,0.893,0,0.936,0.932,0,0.97,0.86,0,0.899,19.29,0,24.94,18.58,0,24.19,0,1,0,0,0.0323,0,0.103,0.0323,0.158,0.41,0.59,0.41,35.6
1577829600000,2020,1,2019,4,31,0.589,0.196,0.394,24625.8,48.2,48.2,33.1,1,1,1,220,172.4,286.2,147,99.43,73,73,73,-1.375e-15,-2.842e-14,2.842e-14,0.338,0.255,0.423,147,99.43,213.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.084,0.124,0.00825,0.0042,0.0139,0.00032,0.00016,0.00055,0.25,0.165,0.368,0.0098,0.0065,0.015,25.2,24.79,25.39,0.935,0.911,0.957,0.972,0.968,0.98,0.91,0.883,0.938,34.02,22.55,49.6,33.1,21.84,48.2,0,0,0,0,0,0,0.184,0,0.195,0.33,0.67,0.33,41.8
1580508000000,2020,2,2019,5,29,1.29,0.213,1.08,62626.6,144.6,144.6,89.98,3,1,2.2758620689655173,516.3,296.9,858.7,431.3,211.8,85,85,85,2.94e-15,-2.842e-14,5.684e-14,0.185,0.099,0.286,431.3,211.8,773.7,990,990,990,965.9,964.9,967.3,24.1,22.7,25.1,0.217,0.125,0.401,0.114,0.0138,0.313,0.0049,0.00055,0.014,0.524,0.244,1,0.022,0.0098,0.044,23.59,21.66,24.78,0.947,0.923,0.959,0.975,0.97,0.98,0.924,0.895,0.939,40.41,25.78,52.39,39.06,25.01,48.2,0,0,0,0,0,0,0.5,0,0.21,0.17,0.84,0.16,48.5
1583013600000,2020,3,2019,6,31,3.55,0.397,2.73,133846,192.8,192.8,179.9,4,3,3.935483870967742,1326,877.4,1764,1178,748.4,148.2,129,183,160.1,-1.137e-13,481.4,0.114,0.0865,0.147,1018,748.4,1100,990,990,990,968.9,967.4,970.3,21.1,19.7,22.6,0.745,0.391,0.923,0.545,0.301,0.648,0.026,0.013,0.033,1.57,0.956,1.87,0.075,0.043,0.095,19.5,17.79,21.62,0.953,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.92,39.52,51.63,45.75,38.53,48.2,0,0,0,0,0,0,0.999,0,0.82,0.11,0.77,0.23,37.7
1585692000000,2020,4,2019,7,30,5.76,0.443,2.85,118858,177.2,177.2,165.1,4,4,4,2220,1809,2371,2049,1661,171,148,217,949.4,560.8,1119,0.0771,0.0625,0.102,1100,1100,1100,990,990,990,971.6,970.5,972,18.4,18,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.51,16.13,17.64,0.947,0.945,0.95,0.979,0.978,0.98,0.927,0.925,0.931,42.14,41.12,45.21,41.27,40.24,44.31,0,0,0,0,0,0,0.917,0,2.91,0.077,0.49,0.51,20.6
1588284000000,2020,5,2019,8,31,4.01,0.587,2.79,132995,192.8,192.8,178.8,4,4,4,1499,985,2083,1280,793,219.1,192,276,237.4,0,707.4,0.149,0.115,0.195,1042,793,1100,990,990,990,969.5,967.8,971.3,20.5,18.7,22.2,0.794,0.442,0.926,0.57,0.323,0.648,0.028,0.015,0.035,1.65,0.975,1.87,0.081,0.044,0.1,18.87,16.82,21.18,0.952,0.947,0.955,0.98,0.974,0.98,0.933,0.928,0.936,45.64,39.24,49.67,44.69,38.23,48.2,0,0,0,0,0,0,0.993,0,1.22,0.15,0.7,0.3,33.2
1590962400000,2020,6,2019,9,30,2,0.417,1.58,88172.9,155.5,155.5,122.5,4,2,2.8666666666666667,769.7,612.4,963.2,608.7,451.4,161,161,161,0,-5.684e-14,5.684e-14,0.213,0.167,0.263,608.7,451.4,802.2,990,990,990,967,966.3,967.8,23,22.2,23.7,0.312,0.219,0.448,0.208,0.112,0.327,0.0091,0.0047,0.015,0.75,0.548,1.03,0.033,0.023,0.046,22.27,21.26,23.07,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.5,35.38,52.4,43.06,34.32,48.2,0,0,0,0,0,0,0.68,0,0.42,0.21,0.79,0.21,44.1
1593554400000,2020,7,2019,10,31,1.32,0.454,0.869,51555.4,96.4,96.4,69.29,2,1,1.903225806451613,494.2,405.4,603.4,324.6,219.4,169.5,135,186,1.834e-15,-5.684e-14,5.684e-14,0.353,0.224,0.459,324.6,219.4,468.4,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.174,0.137,0.226,0.0536,0.0144,0.12,0.0022,0.00059,0.0051,0.403,0.259,0.605,0.017,0.011,0.026,23.77,23.08,24.25,0.945,0.925,0.959,0.974,0.97,0.98,0.921,0.897,0.939,38.16,25.78,51.94,36.98,25,48.2,0,0,0,0,0,0,0.385,0,0.451,0.34,0.66,0.34,39.1
1596232800000,2020,8,2019,11,31,0.892,0.415,0.477,29260.6,52.8,52.8,39.33,2,1,1.096774193548387,333.1,279.9,400.8,178.1,124.9,155,155,155,1.375e-15,-2.842e-14,2.842e-14,0.471,0.387,0.554,178.1,124.9,245.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.12,0.101,0.144,0.0109,0.00637,0.0166,0.00044,0.00025,0.00068,0.298,0.219,0.405,0.012,0.0087,0.016,24.63,24.27,24.96,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.97,25.85,52.24,36.84,25.07,48.2,0,0,0,0,0,0,0.218,0,0.415,0.47,0.53,0.47,32.8
1598911200000,2020,9,2019,12,30,0.596,0.236,0.36,20146.1,42.1,42.1,27.98,1,1,1,230,195.1,276.3,139,104.1,91,91,91,-2.842e-15,-2.842e-14,2.842e-14,0.4,0.329,0.466,139,104.1,185.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0878,0.116,0.00757,0.0046,0.0115,0.0003,0.00018,0.00046,0.238,0.175,0.321,0.0094,0.0069,0.013,25.19,24.87,25.42,0.81,0,0.95,0.842,0,0.98,0.787,0,0.931,28.79,0,42.96,27.98,0,42.1,0,4,0,0,0.133,0,0.155,0.133,0.236,0.4,0.6,0.4,33.8
1601503200000,2020,10,2020,1,31,0.462,0.196,0.266,16393.5,26.85,26.85,22.03,1,1,1,172.5,153.8,193.2,99.49,80.84,73,73,73,1.834e-15,-1.421e-14,1.421e-14,0.425,0.378,0.475,99.49,80.84,120.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0775,0.0914,0.00421,0.00262,0.00597,0.00016,0.0001,0.00023,0.165,0.132,0.202,0.0065,0.0052,0.0079,25.38,25.38,25.38,0.92,0.911,0.933,0.967,0.96,0.97,0.89,0.882,0.897,22.78,18.77,27.68,22.03,18.03,26.85,0,0,0,0,0,0,0.122,0,0.196,0.42,0.58,0.42,35.5
1604181600000,2020,11,2020,2,30,0.47,0.13,0.341,21234.4,35.2,35.2,29.49,1,1,1,181.5,153.6,205.5,131.5,103.6,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.278,0.243,0.326,131.5,103.6,155.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0823,0.101,0.00692,0.00455,0.00897,0.00027,0.00018,0.00035,0.219,0.169,0.262,0.0086,0.0066,0.01,25.34,25.3,25.35,0.93,0.913,0.94,0.97,0.97,0.97,0.902,0.886,0.912,30.4,23.51,36.29,29.49,22.8,35.2,0,0,0,0,0,0,0.164,0,0.129,0.28,0.73,0.27,45.2
1606773600000,2020,12,2020,3,31,0.703,0.158,0.545,33926.4,64.5,64.5,45.6,2,1,1.2903225806451613,262.6,205,353.7,203.6,146,59,59,59,0,-2.842e-14,2.842e-14,0.23,0.167,0.288,203.6,146,294.7,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.119,0.0987,0.151,0.0147,0.00816,0.0381,0.00058,0.00032,0.0015,0.3,0.239,0.377,0.012,0.0095,0.015,24.97,24.5,25.32,0.943,0.922,0.958,0.975,0.97,0.98,0.919,0.895,0.939,38.38,25.63,51.06,37.35,24.86,48.2,0,0,0,0,0,0,0.253,0,0.158,0.22,0.78,0.22,48.3
1609452000000,2021,1,2020,4,31,1.45,0.228,1.22,71751.4,134.6,134.6,96.44,3,2,2.3870967741935485,540.4,363.8,747.2,455.2,290.8,85.19,73,91,-1.834e-15,-5.684e-14,5.684e-14,0.162,0.122,0.201,455.2,290.8,656.2,990,990,990,966,965.2,966.9,24,23.1,24.8,0.22,0.152,0.324,0.119,0.0363,0.239,0.005,0.0015,0.01,0.539,0.327,0.801,0.023,0.013,0.035,23.44,22.31,24.45,0.951,0.938,0.958,0.976,0.97,0.98,0.929,0.91,0.939,41.69,32.72,51.64,40.6,31.74,48.2,0,0,0,0,0,0,0.536,0,0.23,0.16,0.84,0.16,49.5
1612130400000,2021,2,2020,5,28,2.49,0.331,2.05,107340,192.8,192.8,159.7,4,3,3.5,1030,756.8,1527,892.6,619.8,137,137,137,44.75,0,289.7,0.141,0.0897,0.181,847.8,619.8,1100,990,990,990,967.9,966.9,969.6,22.1,20.4,23.1,0.528,0.31,0.891,0.394,0.215,0.648,0.018,0.0093,0.032,1.18,0.746,1.84,0.054,0.032,0.09,20.9,18.59,22.33,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.8,39.6,51.48,45.64,38.62,48.2,0,0,0,0,0,0,0.887,0,0.44,0.13,0.82,0.18,43.1
1614549600000,2021,3,2020,6,31,3.92,0.49,2.95,140884,192.4,192.4,189.4,4,4,4,1465,1386,1559,1282,1203,183,183,183,181.8,102.7,275.9,0.125,0.117,0.132,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.872,0.84,0.905,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.091,18.81,18.47,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.31,47.42,49.07,47.34,46.47,48.09,0,0,0,0,0,0,1.05,0,0.97,0.13,0.75,0.25,35.9
1617228000000,2021,4,2020,7,30,4.23,0.384,2.85,132033,189.5,189.5,183.4,4,4,4,1631,1457,1747,1483,1309,148,148,148,382.5,209,499.5,0.0911,0.0847,0.102,1100,1100,1100,990,990,990,969.9,969.3,970.3,20.1,19.7,20.7,0.916,0.883,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.093,0.089,0.095,18.23,17.84,18.82,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.78,45.75,48.34,45.84,44.83,47.38,0,0,0,0,0,0,1.02,0,1.38,0.091,0.67,0.33,31.2
1619820000000,2021,5,2020,8,31,3.1,0.471,2.49,127130,192.8,192.8,170.9,4,3,3.774193548387097,1157,840.9,1552,981.2,693.9,176,147,192,49.97,-1.137e-13,260.4,0.155,0.124,0.189,931.2,693.9,1100,990,990,990,968.4,967.3,969.7,21.6,20.3,22.7,0.616,0.354,0.908,0.454,0.265,0.648,0.021,0.012,0.032,1.34,0.874,1.86,0.063,0.038,0.091,20.29,18.49,21.86,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.63,39.87,52.26,45.42,38.9,48.2,0,0,0,0,0,0,0.949,0,0.61,0.15,0.8,0.2,41
1622498400000,2021,6,2020,9,30,1.79,0.381,1.41,80751.9,143.3,143.3,112.2,3,2,2.6,692.2,555.2,831.3,545.2,394.2,147,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.219,0.143,0.29,545.2,394.2,712.3,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.272,0.197,0.363,0.17,0.0851,0.277,0.0073,0.0036,0.012,0.67,0.491,0.902,0.029,0.021,0.04,22.66,21.87,23.41,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.8,35.56,52.65,43.55,34.49,48.2,0,0,0,0,0,0,0.623,0,0.38,0.21,0.79,0.21,45.1
1625090400000,2021,7,2020,10,31,1.21,0.362,0.851,50976.1,88.7,88.7,68.52,2,2,2,452.8,376.7,547.3,317.8,241.7,135,135,135,-4.584e-15,-5.684e-14,2.842e-14,0.302,0.247,0.358,317.8,241.7,412.3,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.169,0.142,0.202,0.0492,0.0163,0.0936,0.002,0.00066,0.0039,0.375,0.264,0.516,0.015,0.011,0.022,23.99,23.42,24.45,0.942,0.927,0.956,0.973,0.97,0.98,0.917,0.899,0.937,35.2,26.86,45.25,34.26,26.06,44.35,0,0,0,0,0,0,0.381,0,0.359,0.3,0.7,0.3,42.1
1627768800000,2021,8,2020,11,31,0.831,0.308,0.523,32250.5,55.57,55.57,43.35,2,1,1.1935483870967742,310.2,262.1,371.5,195.2,147.1,115,115,115,-2.75e-15,-2.842e-14,2.842e-14,0.375,0.31,0.439,195.2,147.1,256.5,990,990,990,965,964.7,965.3,25,24.7,25.3,0.122,0.105,0.144,0.0124,0.00826,0.0201,0.0005,0.00033,0.00081,0.309,0.25,0.398,0.012,0.01,0.016,24.73,24.46,25,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.4,25.82,52.27,38.23,25.05,48.2,0,0,0,0,0,0,0.241,0,0.308,0.37,0.63,0.37,38.8
1630447200000,2021,9,2020,12,30,0.56,0.219,0.341,21162.7,37.74,37.74,29.39,1,1,1,216.1,183.9,258.6,131.5,111.9,84.67,72,91,0,-1.421e-14,1.421e-14,0.393,0.352,0.448,131.5,111.9,167.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.097,0.0891,0.11,0.00692,0.00526,0.00999,0.00027,0.00021,0.0004,0.224,0.188,0.289,0.0088,0.0074,0.011,25.26,24.98,25.39,0.93,0.919,0.945,0.97,0.97,0.973,0.902,0.892,0.919,30.3,25.6,38.77,29.39,24.84,37.74,0,0,0,0,0,0,0.163,0,0.219,0.39,0.61,0.39,37.8
1633039200000,2021,10,2021,1,31,0.468,0.177,0.29,17913.8,30.6,30.6,24.08,1,1,1,174.6,162.6,188,108.4,89.59,66.23,52,73,-2.292e-15,-1.421e-14,1.421e-14,0.382,0.277,0.449,108.4,89.59,136,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0863,0.0806,0.0941,0.00496,0.00337,0.00731,0.00019,0.00013,0.00029,0.18,0.147,0.228,0.007,0.0058,0.0089,25.37,25.35,25.38,0.921,0.911,0.933,0.968,0.964,0.97,0.891,0.882,0.905,24.86,20.58,31.54,24.08,19.84,30.6,0,0,0,0,0,0,0.134,0,0.178,0.38,0.62,0.38,38.3
1635717600000,2021,11,2021,2,30,0.474,0.144,0.33,20505.4,31.85,31.85,28.48,1,1,1,182.8,168.1,191.3,127.1,108.2,55.67,50,67,9.474e-16,-1.421e-14,1.421e-14,0.304,0.261,0.382,127.1,108.2,141.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0861,0.0956,0.00656,0.00494,0.00776,0.00026,0.00019,0.0003,0.212,0.18,0.237,0.0083,0.007,0.0093,25.35,25.34,25.37,0.928,0.916,0.935,0.97,0.97,0.97,0.901,0.889,0.907,29.36,24.67,32.84,28.48,23.93,31.85,0,0,0,0,0,0,0.158,0,0.144,0.3,0.7,0.3,43.3
1638309600000,2021,12,2021,3,31,0.541,0.158,0.383,23982.7,38.29,38.29,32.23,1,1,1,202.1,178.4,227.7,143.1,119.5,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.294,0.259,0.331,143.1,119.5,168.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.0893,0.107,0.00791,0.0059,0.0101,0.00031,0.00023,0.0004,0.241,0.199,0.287,0.0095,0.0078,0.011,25.29,25.15,25.36,0.935,0.925,0.945,0.971,0.97,0.975,0.908,0.897,0.921,33.21,27.46,39.29,32.23,26.64,38.29,0,0,0,0,0,0,0.179,0,0.158,0.29,0.71,0.29,44.3
1640988000000,2022,1,2021,4,31,0.739,0.196,0.544,34005.3,55.84,55.84,45.71,2,1,1.1612903225806452,276.1,229.6,328.6,203.1,156.6,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.267,0.222,0.318,203.1,156.6,255.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.121,0.104,0.139,0.0131,0.00906,0.0196,0.00052,0.00036,0.00079,0.324,0.242,0.382,0.013,0.0096,0.015,24.87,24.68,25.16,0.948,0.923,0.958,0.977,0.97,0.98,0.927,0.895,0.939,42.53,25.72,51.36,41.43,24.95,48.2,0,0,0,0,0,0,0.254,0,0.195,0.27,0.74,0.26,46
1643666400000,2022,2,2021,5,28,1.05,0.206,0.84,50354.4,106.6,106.6,74.93,3,2,2.0714285714285716,432.2,334.3,595.4,347.2,249.3,85,85,85,-3.045e-15,-5.684e-14,5.684e-14,0.202,0.143,0.254,347.2,249.3,510.4,990,990,990,965.5,965.1,966.3,24.5,23.7,24.9,0.173,0.138,0.24,0.063,0.0169,0.142,0.0026,0.00068,0.006,0.405,0.266,0.601,0.017,0.011,0.025,24.06,23.17,24.66,0.944,0.929,0.958,0.973,0.97,0.98,0.919,0.901,0.939,37.3,28.01,51.58,36.22,27.17,48.2,0,0,0,0,0,0,0.416,0,0.21,0.2,0.8,0.2,48
1646085600000,2022,3,2021,6,31,2.18,0.287,1.9,105183,180.7,180.7,141.4,4,3,3.2580645161290325,815.4,611.6,1058,708.4,504.6,107,107,107,5.501e-15,0,1.137e-13,0.134,0.101,0.175,708.4,504.6,951.2,990,990,990,967.2,966.3,968.1,22.8,21.9,23.7,0.37,0.242,0.571,0.269,0.138,0.399,0.012,0.0058,0.018,0.875,0.549,1.23,0.038,0.023,0.056,21.97,20.68,23.1,0.955,0.947,0.957,0.978,0.97,0.98,0.934,0.918,0.938,44.69,36.08,51.55,43.54,35,48.2,0,0,0,0,0,0,0.785,0,0.28,0.13,0.87,0.13,48.2
1648764000000,2022,4,2021,7,30,3.37,0.364,2.8,137803,192.8,192.8,191.4,4,4,4,1302,1082,1410,1161,956.8,140.3,125,148,80.43,-1.137e-13,162.3,0.108,0.0981,0.116,1081,956.8,1100,990,990,990,968.8,968.2,969.2,21.2,20.8,21.8,0.797,0.584,0.863,0.609,0.402,0.648,0.029,0.018,0.031,1.7,1.25,1.81,0.081,0.057,0.087,19.45,18.99,20.59,0.954,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,49.11,46.16,50.53,47.85,45.24,48.2,0,0,0,0,0,0,1.06,0,0.57,0.11,0.83,0.17,40.9
1651356000000,2022,5,2021,8,31,2.62,0.433,2.19,116658,192.8,192.8,156.8,4,3,3.5161290322580645,977.3,745.8,1272,815.8,598.8,161.5,147,192,0,-1.137e-13,1.137e-13,0.167,0.139,0.197,815.8,598.8,1080,990,990,990,967.8,966.9,968.8,22.2,21.2,23.1,0.473,0.3,0.767,0.339,0.201,0.603,0.015,0.0087,0.028,1.07,0.713,1.67,0.048,0.031,0.078,21.18,19.58,22.4,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.85,39.96,52.15,44.69,39,48.2,0,0,0,0,0,0,0.871,0,0.43,0.17,0.84,0.16,44.5
1654034400000,2022,6,2021,9,30,1.5,0.345,1.16,67535.6,126.3,126.3,93.8,3,2,2.3666666666666667,580.3,462,732.4,447.3,301,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.238,0.162,0.348,447.3,301,613.4,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.222,0.164,0.306,0.114,0.0411,0.211,0.0048,0.0017,0.0091,0.535,0.351,0.736,0.023,0.014,0.032,23.27,22.43,23.97,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,41.18,33.29,52.42,39.92,32.29,48.2,0,0,0,0,0,0,0.521,0,0.34,0.23,0.77,0.23,45
1656626400000,2022,7,2021,10,31,1.01,0.362,0.653,39594.5,69.04,69.04,53.22,2,1,1.5806451612903225,378.9,317.9,455.7,243.9,182.9,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.36,0.296,0.425,243.9,182.9,320.7,990,990,990,965.3,965,965.7,24.7,24.3,25,0.142,0.121,0.17,0.0223,0.0113,0.0504,0.0009,0.00045,0.0021,0.33,0.252,0.401,0.013,0.01,0.016,24.38,23.97,24.69,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.26,25.68,52.09,36.14,24.91,48.2,0,0,0,0,0,0,0.296,0,0.357,0.36,0.65,0.35,39.2
1659304800000,2022,8,2021,11,31,0.71,0.249,0.461,28794.7,48.2,48.2,38.7,1,1,1,264.9,227.4,313.8,171.9,134.4,93,93,93,1.834e-15,-2.842e-14,2.842e-14,0.354,0.296,0.409,171.9,134.4,220.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0992,0.13,0.0104,0.00717,0.0145,0.00041,0.00028,0.00058,0.297,0.23,0.385,0.012,0.0091,0.015,24.95,24.65,25.21,0.945,0.932,0.958,0.975,0.97,0.98,0.922,0.904,0.939,39.78,30.98,51.15,38.7,30.05,48.2,0,0,0,0,0,0,0.215,0,0.249,0.35,0.65,0.35,40.6
1661983200000,2022,9,2021,12,30,0.482,0.187,0.295,18277,34.31,34.31,25.38,1,1,1,186,157.9,224.4,114,85.94,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.391,0.321,0.456,114,85.94,152.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0899,0.08,0.103,0.00544,0.00305,0.0087,0.00021,0.00012,0.00034,0.192,0.142,0.26,0.0075,0.0055,0.01,25.35,25.19,25.38,0.924,0.911,0.939,0.969,0.963,0.97,0.895,0.883,0.911,26.2,19.82,35.37,25.38,19.08,34.31,0,0,0,0,0,0,0.141,0,0.187,0.39,0.61,0.39,37.9
1664575200000,2022,10,2022,1,31,0.384,0.139,0.244,14995.2,23.04,23.04,20.15,1,1,1,143.3,134.7,156.6,91.26,82.7,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.364,0.332,0.386,91.26,82.7,104.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0753,0.083,0.00351,0.00278,0.00464,0.00014,0.00011,0.00018,0.148,0.132,0.171,0.0058,0.0052,0.0067,25.35,25.34,25.37,0.921,0.911,0.93,0.965,0.961,0.97,0.888,0.883,0.894,20.88,19.14,23.76,20.15,18.39,23.04,0,0,0,0,0,0,0.112,0,0.14,0.36,0.64,0.36,39
1667253600000,2022,11,2022,2,30,0.45,0.13,0.32,19878.8,32.18,32.18,27.61,1,1,1,173.4,137.7,192.7,123.4,87.7,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.291,0.26,0.363,123.4,87.7,142.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0767,0.0961,0.00624,0.0032,0.00788,0.00024,0.00013,0.00031,0.205,0.141,0.239,0.008,0.0055,0.0093,25.34,25.34,25.36,0.927,0.912,0.936,0.969,0.963,0.97,0.899,0.883,0.907,28.48,20.15,33.18,27.61,19.41,32.18,0,0,0,0,0,0,0.153,0,0.13,0.29,0.71,0.29,44.2
1669845600000,2022,12,2022,3,31,0.607,0.158,0.449,28273.4,48.2,48.2,38,1,1,1,226.6,184.7,278.3,167.6,125.7,59,59,59,0,-2.842e-14,2.842e-14,0.264,0.212,0.319,167.6,125.7,219.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.106,0.0916,0.125,0.01,0.00644,0.0144,0.00039,0.00025,0.00057,0.285,0.21,0.377,0.011,0.0082,0.015,25.14,24.81,25.36,0.944,0.929,0.958,0.975,0.97,0.98,0.92,0.901,0.939,39.01,29.04,51.12,38,28.17,48.2,0,0,0,0,0,0,0.211,0,0.158,0.26,0.74,0.26,46.6