datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.0887,0.0357,0.053,3261.03,20.03,20.03,19.41,1,1,1,146.7,142.9,149.8,87.7,83.91,59,59,59,-2.03e-15,-1.421e-14,0,0.402,0.394,0.413,87.7,83.91,90.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0768,0.0792,0.0032,0.00288,0.00346,0.00013,0.00011,0.00014,0.142,0.135,0.148,0.0056,0.0053,0.0058,25.36,25.35,25.36,0.924,0.92,0.928,0.963,0.962,0.965,0.89,0.888,0.893,20.15,19.38,20.77,19.41,18.64,20.03,0,0,0,0,0,0,0.108,0,0.0357,0.4,0.6,0.4,36.8
787788000000,1994,12,1994,3,12,7,0.0888,0.0357,0.0532,3268.1,20.94,20.94,19.45,1,1,1,146.9,142.6,154.1,87.9,83.64,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.402,0.383,0.414,87.9,83.64,95.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0767,0.0807,0.00322,0.00286,0.00384,0.00013,0.00011,0.00015,0.143,0.135,0.155,0.0056,0.0053,0.0061,25.36,25.35,25.37,0.924,0.916,0.929,0.963,0.962,0.967,0.89,0.885,0.893,20.19,19.32,21.66,19.45,18.58,20.94,0,0,0,0,0,0,0.108,0,0.0356,0.4,0.6,0.4,36.8
788392800000,1994,12,1994,3,13,7,0.0969,0.0369,0.0601,3671.71,23.67,23.67,21.86,1,1,1,160.3,156,166.4,99.29,93.43,61,59,73,2.03e-15,-1.421e-14,1.421e-14,0.38,0.355,0.439,99.29,93.43,107.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0814,0.085,0.00419,0.00369,0.00486,0.00016,0.00014,0.00019,0.163,0.154,0.177,0.0064,0.006,0.0069,25.36,25.35,25.38,0.914,0.912,0.918,0.968,0.966,0.97,0.885,0.883,0.888,22.57,21.36,24.4,21.86,20.63,23.67,0,0,0,0,0,0,0.121,0,0.0368,0.38,0.62,0.38,37.9
788997600000,1995,1,1994,4,14,7,0.0982,0.0442,0.054,3322.14,20.96,20.96,19.77,1,1,1,162.3,155.2,168.1,89.29,82.22,73,73,73,0,-1.421e-14,1.421e-14,0.45,0.434,0.47,89.29,82.22,95.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.078,0.0825,0.00334,0.00274,0.00383,0.00013,0.00011,0.00015,0.147,0.134,0.157,0.0058,0.0053,0.0062,25.38,25.38,25.38,0.923,0.916,0.931,0.964,0.961,0.967,0.89,0.886,0.895,20.51,19.06,21.68,19.77,18.31,20.96,0,0,0,0,0,0,0.11,0,0.0442,0.45,0.55,0.45,33.8
789602400000,1995,1,1994,4,15,7,0.097,0.0442,0.0528,3255.93,20.52,20.52,19.38,1,1,1,160.4,153.8,165.9,87.37,80.85,73,73,73,2.03e-15,0,1.421e-14,0.455,0.44,0.474,87.37,80.85,92.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0775,0.0817,0.00318,0.00262,0.00364,0.00012,0.0001,0.00014,0.143,0.132,0.153,0.0056,0.0052,0.006,25.38,25.38,25.38,0.925,0.919,0.933,0.963,0.96,0.966,0.891,0.887,0.896,20.12,18.77,21.24,19.38,18.03,20.52,0,0,0,0,0,0,0.108,0,0.0442,0.46,0.54,0.46,33.6
790207200000,1995,1,1994,4,16,7,0.103,0.0442,0.0584,3574.63,21.57,21.57,21.28,1,1,1,169.6,167.8,171.1,96.63,94.8,73,73,73,8.121e-15,0,1.421e-14,0.43,0.427,0.435,96.63,94.8,98.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0824,0.0836,0.00396,0.00381,0.00409,0.00016,0.00015,0.00016,0.16,0.157,0.163,0.0063,0.0061,0.0064,25.38,25.38,25.38,0.915,0.913,0.917,0.967,0.967,0.968,0.885,0.884,0.886,22,21.63,22.28,21.28,20.91,21.57,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
790812000000,1995,1,1994,4,17,7,0.105,0.0442,0.0605,3696.57,22.3,22.3,22,1,1,1,173.1,171.3,174.4,100.1,98.35,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.422,0.419,0.426,100.1,98.35,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0837,0.0847,0.00426,0.00411,0.00437,0.00017,0.00016,0.00017,0.166,0.163,0.168,0.0065,0.0064,0.0066,25.38,25.38,25.38,0.911,0.911,0.913,0.969,0.968,0.969,0.883,0.882,0.884,22.71,22.34,23,22,21.62,22.3,0,0,0,0,0,0,0.122,0,0.0445,0.42,0.58,0.42,35.2
791416800000,1995,1,1994,4,18,7,0.107,0.0493,0.0576,1065.2,22.23,22.23,6.34,1,1,1,176.7,173.8,182.6,95.17,88.81,81.57,73,85,0,-1.421e-14,1.421e-14,0.461,0.419,0.489,95.17,88.81,101.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0833,0.0813,0.0846,0.00384,0.0033,0.00434,0.00015,0.00013,0.00017,0.158,0.147,0.168,0.0062,0.0058,0.0066,25.4,25.38,25.4,0.26,0,0.911,0.277,0,0.969,0.252,0,0.883,6.542,0,22.93,6.34,0,22.23,0,5,0,0,0.714,0,0.0352,0.714,0.0494,0.46,0.54,0.46,9.96
792021600000,1995,2,1994,5,19,7,0.115,0.0514,0.0639,0,0,0,0,1,1,1,190.6,185.6,196.5,105.6,100.6,85,85,85,-2.03e-15,-1.421e-14,1.421e-14,0.446,0.433,0.458,105.6,100.6,111.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0855,0.0894,0.00473,0.0043,0.00523,0.00018,0.00017,0.0002,0.177,0.168,0.188,0.0069,0.0066,0.0073,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0511,0.45,0.56,0.44,0
792626400000,1995,2,1994,5,20,7,0.121,0.0514,0.0692,0,0,0,0,1,1,1,199.4,198.7,200.3,114.4,113.7,85,85,85,-2.03e-15,-1.421e-14,1.421e-14,0.426,0.424,0.428,114.4,113.7,115.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0901,0.0907,0.00547,0.00541,0.00555,0.00021,0.00021,0.00022,0.193,0.192,0.194,0.0075,0.0075,0.0076,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0518,0.42,0.57,0.43,0
793231200000,1995,2,1994,5,21,7,0.131,0.0514,0.0796,4949.54,33.12,33.12,29.46,1,1,1,216.6,202.5,232.6,131.6,117.5,85,85,85,4.06e-15,0,1.421e-14,0.393,0.365,0.42,131.6,117.5,147.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0965,0.0915,0.102,0.00694,0.00574,0.0083,0.00027,0.00022,0.00033,0.224,0.198,0.252,0.0088,0.0078,0.0099,25.28,25.15,25.39,0.931,0.923,0.938,0.97,0.97,0.97,0.903,0.895,0.91,30.37,27.01,34.15,29.46,26.2,33.12,0,0,0,0,0,0,0.164,0,0.0514,0.39,0.61,0.39,37.8
793836000000,1995,2,1994,5,22,7,0.151,0.0609,0.0906,5628.4,35.24,35.24,33.5,1,1,1,250.5,237.8,264.6,149.8,138.4,100.7,85,107,-4.06e-15,-2.842e-14,0,0.401,0.352,0.436,149.8,138.4,157.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.102,0.109,0.00848,0.00752,0.00915,0.00034,0.0003,0.00036,0.258,0.239,0.273,0.01,0.0094,0.011,25.05,24.97,25.11,0.939,0.934,0.942,0.97,0.97,0.97,0.911,0.906,0.913,34.54,31.83,36.33,33.5,30.87,35.24,0,0,0,0,0,0,0.186,0,0.0604,0.4,0.6,0.4,37.3
794440800000,1995,3,1994,6,23,7,0.176,0.0647,0.111,6979.55,46.69,46.69,41.54,1,1,1,290.8,270.9,313,183.8,163.9,107,107,107,-4.06e-15,-2.842e-14,0,0.369,0.342,0.395,183.8,163.9,206,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.111,0.126,0.0114,0.00968,0.0133,0.00045,0.00038,0.00053,0.32,0.284,0.36,0.013,0.011,0.014,24.81,24.68,24.93,0.95,0.944,0.956,0.978,0.971,0.98,0.928,0.916,0.937,42.49,37.81,47.65,41.54,36.72,46.69,0,0,0,0,0,0,0.231,0,0.065,0.37,0.63,0.37,39.7
795045600000,1995,3,1994,6,24,7,0.205,0.0647,0.14,8492.69,53.77,53.77,50.55,2,1,1.5714285714285714,339.2,319.8,354.8,232.2,212.8,107,107,107,-2.436e-14,-2.842e-14,0,0.316,0.302,0.335,232.2,212.8,247.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.128,0.141,0.0155,0.0138,0.0168,0.00062,0.00055,0.00068,0.314,0.251,0.398,0.013,0.01,0.016,24.59,24.53,24.65,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.2,26.06,52.49,35.6,25.28,48.2,0,0,0,0,0,0,0.281,0,0.065,0.32,0.68,0.32,41.4
795650400000,1995,3,1994,6,25,7,0.223,0.0647,0.159,9567.91,58.62,58.62,56.95,2,2,2,369.5,357.3,377.3,262.5,250.3,107,107,107,4.06e-15,0,2.842e-14,0.29,0.284,0.299,262.5,250.3,270.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.146,0.142,0.149,0.0229,0.0171,0.0266,0.00093,0.00069,0.0011,0.288,0.27,0.3,0.012,0.011,0.012,24.46,24.41,24.54,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.36,28,30.21,28.48,27.16,29.31,0,0,0,0,0,0,0.316,0,0.064,0.29,0.71,0.29,42.9
796255200000,1995,3,1994,6,26,7,0.227,0.0678,0.16,9601.76,58.79,58.79,57.15,2,2,2,375.9,369.1,378.1,263.7,244.1,112.1,107,125,-4.06e-15,-2.842e-14,0,0.298,0.283,0.339,263.7,244.1,271.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.142,0.149,0.0238,0.0165,0.0269,0.00096,0.00067,0.0011,0.291,0.266,0.301,0.012,0.011,0.012,24.43,24.41,24.49,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,29.46,27.19,30.31,28.58,26.37,29.4,0,0,0,0,0,0,0.318,0,0.067,0.3,0.7,0.3,42.3
796860000000,1995,4,1994,7,27,7,0.21,0.0756,0.134,8188.61,51.35,51.35,48.74,2,1,1.2857142857142858,347.3,333.8,362.8,222.3,208.8,125,125,125,-4.06e-15,-2.842e-14,0,0.36,0.345,0.375,222.3,208.8,237.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.14,0.0146,0.0135,0.016,0.00059,0.00054,0.00064,0.346,0.252,0.4,0.014,0.01,0.016,24.52,24.44,24.56,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.19,25.81,52.12,41.5,25.04,48.2,0,0,0,0,0,0,0.271,0,0.076,0.36,0.64,0.36,39
797464800000,1995,4,1994,7,28,7,0.196,0.0756,0.12,7543.89,46.35,46.35,44.9,1,1,1,323.8,319.3,330.2,198.8,194.3,125,125,125,4.06e-15,-2.842e-14,2.842e-14,0.386,0.379,0.392,198.8,194.3,205.2,990,990,990,965,965,965.1,25,24.9,25,0.126,0.125,0.128,0.0126,0.0123,0.0132,0.00051,0.00049,0.00053,0.35,0.342,0.361,0.014,0.014,0.014,24.63,24.59,24.66,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,45.82,44.78,47.29,44.9,43.89,46.35,0,0,0,0,0,0,0.249,0,0.076,0.39,0.61,0.39,38.5
798069600000,1995,4,1994,7,29,7,0.189,0.0756,0.114,7139.55,43.7,43.7,42.5,1,1,1,313.2,305.9,318.5,188.2,180.9,125,125,125,4.06e-15,-2.842e-14,2.842e-14,0.399,0.393,0.409,188.2,180.9,193.5,990,990,990,965,964.9,965,25,25,25.1,0.122,0.12,0.124,0.0117,0.0111,0.0122,0.00047,0.00044,0.00049,0.331,0.318,0.34,0.013,0.013,0.014,24.7,24.67,24.75,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.37,41.67,44.59,42.5,40.82,43.7,0,0,0,0,0,0,0.236,0,0.075,0.4,0.6,0.4,37.8
798674400000,1995,4,1994,7,30,7,0.175,0.0756,0.0999,6211.45,39.8,39.8,36.97,1,1,1,290.2,277.2,301.8,165.2,152.2,125,125,125,1.218e-14,-2.842e-14,2.842e-14,0.431,0.414,0.451,165.2,152.2,176.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.00979,0.00868,0.0108,0.00039,0.00034,0.00043,0.29,0.266,0.31,0.012,0.011,0.012,24.85,24.78,24.92,0.944,0.94,0.948,0.973,0.97,0.978,0.918,0.912,0.926,38,34.96,40.71,36.97,33.92,39.8,0,0,0,0,0,0,0.205,0,0.0751,0.43,0.57,0.43,35.5
799279200000,1995,5,1994,8,31,7,0.159,0.0889,0.0698,4267.37,27.98,27.98,25.4,1,1,1,262.5,251.7,273.6,115.5,104.7,147,147,147,0,-2.842e-14,2.842e-14,0.56,0.537,0.584,115.5,104.7,126.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0971,0.0933,0.101,0.00557,0.00465,0.00651,0.00022,0.00018,0.00026,0.201,0.182,0.221,0.008,0.0072,0.0088,25.05,24.98,25.11,0.923,0.916,0.93,0.97,0.97,0.97,0.895,0.889,0.902,26.19,23.63,28.84,25.4,22.92,27.98,0,0,0,0,0,0,0.141,0,0.0892,0.56,0.44,0.56,26.8
799884000000,1995,5,1994,8,32,7,0.144,0.0889,0.0554,3361.11,22.08,22.08,20.01,1,1,1,238.6,229.6,248.2,91.62,82.59,147,147,147,4.06e-15,0,1.421e-14,0.616,0.592,0.64,91.62,82.59,101.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0887,0.0855,0.0921,0.00354,0.00277,0.00435,0.00014,0.00011,0.00017,0.158,0.142,0.176,0.0062,0.0056,0.0069,25.21,25.14,25.28,0.916,0.912,0.922,0.965,0.961,0.969,0.883,0.882,0.886,20.74,18.89,22.79,20.01,18.15,22.08,0,0,0,0,0,0,0.111,0,0.0886,0.62,0.38,0.62,23.3
800488800000,1995,5,1994,8,33,7,0.132,0.0889,0.0427,1940.45,17.57,17.57,11.55,1,1,1,217.6,209.1,226.6,70.64,62.08,147,147,147,1.015e-14,0,1.421e-14,0.676,0.649,0.703,70.64,62.08,79.58,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0813,0.0783,0.0844,0.00175,0.00103,0.00251,0.000069,0.00004,0.000099,0.121,0.106,0.137,0.0047,0.0041,0.0054,25.37,25.3,25.44,0.657,0,0.932,0.686,0,0.96,0.631,0,0.895,12.03,0,18.3,11.55,0,17.57,0,2,0,0,0.286,0,0.0642,0.286,0.0893,0.67,0.32,0.68,14.7
801093600000,1995,5,1994,8,34,7,0.121,0.0889,0.0193,0,0,0,0,1,0,0.5714285714285714,199.4,192.9,206.6,52.4,45.95,147,147,147,20.44,-1.421e-14,49.78,0.738,0.711,0.762,31.96,0,59.62,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0738,0.0708,0.0774,0.000288,0,0.000818,0.000011,0,0.000032,0.0844,0.0708,0.101,0.0033,0.0028,0.004,25.5,25.46,25.52,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.1017,0.73,0.16,0.84,0
801698400000,1995,5,1994,8,35,7,0.112,0.0792,0.022,0,0,0,0,1,0,0.5714285714285714,185.4,180.1,191,54.37,40.21,131,119,147,18.05,-7.105e-15,44.04,0.706,0.642,0.785,36.32,0,66.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0746,0.0708,0.0783,0.000659,0,0.00139,0.000026,0,0.000054,0.0914,0.0708,0.112,0.0036,0.0028,0.0044,25.48,25.46,25.51,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.09,0.71,0.2,0.8,0
802303200000,1995,6,1994,9,36,7,0.106,0.072,0.0336,0,0,0,0,1,1,1,174.6,170.5,178.7,55.63,51.53,119,119,119,-1.015e-15,-7.105e-15,7.105e-15,0.682,0.666,0.698,55.63,51.53,59.73,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0746,0.0731,0.076,0.000479,0.00013,0.000827,0.000019,0.0000051,0.000032,0.0927,0.0853,0.1,0.0036,0.0033,0.0039,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0724,0.68,0.32,0.68,0
802908000000,1995,6,1994,9,37,7,0.0998,0.072,0.00433,0,0,0,0,1,0,0.14285714285714285,165.1,161,169.2,46.06,41.96,119,119,119,38.9,0,48.8,0.721,0.703,0.739,7.166,0,50.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0726,0.00000194,0,0.0000136,7.6e-8,0,5.3e-7,0.0725,0.0708,0.0829,0.0028,0.0028,0.0032,25.46,25.45,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.09547,0.72,0.043,0.96,0
803512800000,1995,6,1994,9,38,7,0.0943,0.072,0,0,0,0,0,0,0,0,155.9,153,159.6,36.88,34.03,119,119,119,36.88,34.03,40.59,0.764,0.746,0.778,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.44,25.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0943,0.76,0,1,0
804117600000,1995,6,1994,9,39,7,0.0903,0.0701,0,0,0,0,0,0,0,0,149.4,145.7,152.2,33.5,29.93,115.9,108,119,33.5,29.93,39.01,0.776,0.735,0.799,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0903,0.78,0,1,0
804722400000,1995,7,1994,10,40,7,0.0849,0.0653,0,0,0,0,0,0,0,0,140.3,137.2,144.3,32.33,29.17,108,108,108,32.33,29.17,36.28,0.77,0.749,0.787,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0849,0.77,0,1,0
805327200000,1995,7,1994,10,41,7,0.081,0.0653,0,0,0,0,0,0,0,0,133.9,131.4,136.3,25.89,23.43,108,108,108,25.89,23.43,28.35,0.807,0.792,0.822,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.081,0.81,0,1,0
805932000000,1995,7,1994,10,42,7,0.0775,0.0653,0,0,0,0,0,0,0,0,128.2,125.7,130.6,20.15,17.69,108,108,108,20.15,17.69,22.61,0.843,0.827,0.859,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0775,0.84,0,1,0
806536800000,1995,7,1994,10,43,7,0.074,0.0653,0,0,0,0,0,0,0,0,122.4,119.9,124.9,14.4,11.94,108,108,108,14.4,11.94,16.87,0.882,0.865,0.9,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.074,0.88,0,1,0
807141600000,1995,7,1994,10,44,7,0.0696,0.0575,0,0,0,0,0,0,0,0,115.1,110.9,119.1,19.96,11.12,95.14,93,108,19.96,11.12,25.3,0.826,0.786,0.907,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0696,0.83,0,1,0
807746400000,1995,8,1994,11,45,7,0.0651,0.0562,0,0,0,0,0,0,0,0,107.6,105.2,109.5,14.56,12.18,93,93,93,14.56,12.18,16.55,0.865,0.849,0.884,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0651,0.86,0,1,0
808351200000,1995,8,1994,11,46,7,0.0616,0.0562,0,0,0,0,0,0,0,0,101.9,99.44,104.4,8.9,6.44,93,93,93,8.9,6.44,11.36,0.913,0.891,0.935,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0616,0.91,0,1,0
808956000000,1995,8,1994,11,47,7,0.0582,0.0562,0,0,0,0,0,0,0,0,96.15,93.69,98.62,3.153,0.69,93,93,93,3.153,0.69,5.62,0.968,0.943,0.993,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0582,0.97,0,1,0
809560800000,1995,8,1994,11,48,7,0.0554,0.0508,0,0,0,0,0,0,0,0,91.58,87.95,93.42,7.66,0,83.92,72,93,7.66,0,19.23,0.915,0.789,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0554,0.92,0,1,0
810165600000,1995,9,1994,12,49,7,0.049,0.0435,0,0,0,0,0,0,0,0,81.08,76.74,86.04,9.076,4.74,72,72,72,9.076,4.74,14.04,0.889,0.837,0.938,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.049,0.89,0,1,0
810770400000,1995,9,1994,12,50,7,0.044,0.0433,0,0,0,0,0,0,0,0,72.83,70.45,75.37,1.159,0,71.67,70.45,72,1.159,0,3.37,0.985,0.955,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.044,0.98,0,1,0
811375200000,1995,9,1994,12,51,7,0.0412,0.0412,0,0,0,0,0,0,0,0,68.08,65.93,69.63,0,0,68.08,65.93,69.63,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0412,1,0,1,0
811980000000,1995,9,1994,12,52,7,0.0384,0.0376,0,0,0,0,0,0,0,0,63.44,61.38,65.44,1.34,0,62.1,52,65.44,1.34,0,9.38,0.978,0.847,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0384,0.98,0,1,0
812584800000,1995,10,1995,1,1,7,0.0355,0.0314,0,0,0,0,0,0,0,0,58.71,57.36,61.19,6.71,5.36,52,52,52,6.71,5.36,9.19,0.886,0.85,0.907,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0355,0.88,0,1,0
813189600000,1995,10,1995,1,2,7,0.0334,0.0314,0,0,0,0,0,0,0,0,55.3,53.88,57.33,3.297,1.88,52,52,52,3.297,1.88,5.33,0.941,0.907,0.965,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0334,0.94,0,1,0
813794400000,1995,10,1995,1,3,7,0.0321,0.0314,0,0,0,0,0,0,0,0,53.08,52.25,53.61,1.081,0.25,52,52,52,1.081,0.25,1.61,0.98,0.97,0.995,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0321,0.98,0,1,0
814399200000,1995,10,1995,1,4,7,0.0344,0.0314,0,0,0,0,0,0,0,0,56.83,55.3,57.22,4.83,3.3,52,52,52,4.83,3.3,5.22,0.915,0.909,0.94,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0344,0.91,0,1,0
815004000000,1995,10,1995,1,5,7,0.0376,0.0306,0,0,0,0,0,0,0,0,62.12,58.17,64.58,11.55,6.17,50.57,50,52,11.55,6.17,14.58,0.816,0.774,0.894,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0376,0.81,0,1,0
815608800000,1995,11,1995,2,6,7,0.0404,0.0302,0,0,0,0,0,0,0,0,66.78,65.84,68.25,16.78,15.84,50,50,50,16.78,15.84,18.25,0.749,0.733,0.759,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0404,0.75,0,1,0
816213600000,1995,11,1995,2,7,7,0.0464,0.0302,0,0,0,0,0,0,0,0,76.73,71.69,84.27,26.73,21.69,50,50,50,26.73,21.69,34.27,0.653,0.593,0.697,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0464,0.65,0,1,0
816818400000,1995,11,1995,2,8,7,0.0563,0.0302,0,0,0,0,0,0,0,0,93.1,88.37,96.03,43.1,38.37,50,50,50,43.1,38.37,46.03,0.537,0.521,0.566,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0563,0.54,0,1,0
817423200000,1995,11,1995,2,9,7,0.0623,0.0326,0.0179,0,0,0,0,1,0,0.5714285714285714,103,94.11,113.3,49.12,44.11,53.86,50,59,19.46,-7.105e-15,46.05,0.523,0.487,0.562,29.67,0,54.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000931,0,0.000361,0.0000037,0,0.000014,0.0781,0.0708,0.0869,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0444,0.52,0.29,0.71,0
818028000000,1995,12,1995,3,10,7,0.0714,0.0357,0.0357,0,0,0,0,1,1,1,118.1,113.5,121.7,59.1,54.53,59,59,59,0,-7.105e-15,7.105e-15,0.5,0.485,0.52,59.1,54.53,62.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000773,0.000385,0.00108,0.00003,0.000015,0.000042,0.0939,0.0873,0.0991,0.0037,0.0034,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.5,0.5,0.5,0
818632800000,1995,12,1995,3,11,7,0.07,0.0357,0.0343,0,0,0,0,1,1,1,115.7,112.2,119.5,56.71,53.16,59,59,59,-2.03e-15,-7.105e-15,7.105e-15,0.51,0.494,0.526,56.71,53.16,60.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000571,0.000269,0.000896,0.000022,0.000011,0.000035,0.0905,0.0854,0.0959,0.0035,0.0033,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.51,0.49,0.51,0
819237600000,1995,12,1995,3,12,7,0.0708,0.0357,0.0351,0,0,0,0,1,1,1,117.1,115.7,118.5,58.08,56.71,59,59,59,-2.03e-15,-7.105e-15,7.105e-15,0.504,0.498,0.51,58.08,56.71,59.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000687,0.00057,0.000803,0.000027,0.000022,0.000032,0.0924,0.0905,0.0944,0.0036,0.0035,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.5,0.5,0.5,0
819842400000,1995,12,1995,3,13,7,0.0697,0.0357,0.034,0,0,0,0,1,1,1,115.2,112.7,119.8,56.17,53.71,59,59,59,-3.045e-15,-7.105e-15,0,0.512,0.492,0.523,56.17,53.71,60.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000524,0.000315,0.00092,0.000021,0.000012,0.000036,0.0897,0.0861,0.0964,0.0035,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.51,0.49,0.51,0
820447200000,1996,1,1995,4,14,7,0.0709,0.0442,0,0,0,0,0,0,0,0,117.2,113.5,121.7,44.24,40.53,73,73,73,44.24,40.53,48.73,0.623,0.6,0.643,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0709,0.62,0,1,0
821052000000,1996,1,1995,4,15,7,0.0802,0.0442,0.0361,1038.02,15.72,15.72,6.179,1,1,1,132.7,123.6,144.4,59.67,50.64,73,73,73,-3.045e-15,-1.421e-14,0,0.552,0.505,0.59,59.67,50.64,71.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0742,0.000822,0.0000544,0.00182,0.000032,0.0000021,0.000071,0.0955,0.0817,0.115,0.0037,0.0032,0.0045,25.4,25.39,25.42,0.385,0,0.921,0.411,0,0.96,0.369,0,0.884,6.436,0,16.37,6.179,0,15.72,0,4,0,0,0.571,0,0.0343,0.571,0.0441,0.55,0.45,0.55,12.9
821656800000,1996,1,1995,4,16,7,0.0932,0.0442,0.0491,3038.91,18.69,18.69,18.09,1,1,1,154.1,148,157,81.11,74.98,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.474,0.465,0.493,81.11,74.98,84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0754,0.0786,0.00264,0.00212,0.00289,0.0001,0.000083,0.00011,0.132,0.121,0.137,0.0052,0.0048,0.0054,25.38,25.38,25.38,0.933,0.929,0.94,0.961,0.96,0.962,0.896,0.894,0.902,18.83,17.54,19.43,18.09,16.84,18.69,0,0,0,0,0,0,0.1,0,0.0441,0.47,0.53,0.47,32.6
822261600000,1996,1,1995,4,17,7,0.0986,0.0442,0.0545,3348.62,22.06,22.06,19.93,1,1,1,163.1,154.8,173.4,90.06,81.82,73,73,73,0,-1.421e-14,1.421e-14,0.448,0.421,0.472,90.06,81.82,100.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0778,0.0844,0.0034,0.0027,0.00428,0.00013,0.00011,0.00017,0.148,0.133,0.167,0.0058,0.0052,0.0065,25.38,25.38,25.38,0.922,0.911,0.932,0.964,0.961,0.969,0.89,0.883,0.895,20.66,18.97,22.76,19.93,18.23,22.06,0,0,0,0,0,0,0.111,0,0.0441,0.45,0.55,0.45,34
822866400000,1996,1,1995,4,18,7,0.12,0.0483,0.0721,3856.87,29.66,29.66,22.96,1,1,1,199,179.7,217.4,119.2,106.7,79.86,73,85,-4.06e-15,-1.421e-14,1.421e-14,0.401,0.379,0.428,119.2,106.7,132.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0866,0.0967,0.00588,0.00482,0.00701,0.00023,0.00019,0.00027,0.201,0.178,0.225,0.0079,0.007,0.0088,25.36,25.27,25.41,0.792,0,0.932,0.831,0,0.97,0.769,0,0.904,23.67,0,30.57,22.96,0,29.66,0,1,0,0,0.143,0,0.128,0.143,0.0479,0.4,0.6,0.4,32.1
823471200000,1996,2,1995,5,19,7,0.139,0.0514,0.0876,5458.88,34.46,34.46,32.49,1,1,1,229.9,221.5,238.5,144.9,136.5,85,85,85,0,0,0,0.37,0.356,0.384,144.9,136.5,153.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0982,0.104,0.00806,0.00736,0.0088,0.00032,0.00029,0.00035,0.247,0.232,0.263,0.0097,0.0091,0.01,25.17,25.11,25.24,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.5,31.54,35.53,32.49,30.59,34.46,0,0,0,0,0,0,0.181,0,0.0514,0.37,0.63,0.37,39.3
824076000000,1996,2,1995,5,20,7,0.148,0.0514,0.0962,6004.27,37.47,37.47,35.74,1,1,1,244,238.5,251.3,159,153.5,85,85,85,0,0,0,0.348,0.338,0.356,159,153.5,166.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.109,0.00927,0.0088,0.00989,0.00037,0.00035,0.00039,0.273,0.263,0.286,0.011,0.01,0.011,25.06,25.01,25.11,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.919,36.82,35.53,38.52,35.74,34.46,37.47,0,0,0,0,0,0,0.199,0,0.0518,0.35,0.65,0.35,40.6
824680800000,1996,2,1995,5,21,7,0.157,0.0514,0.106,6659.83,42.62,42.62,39.64,1,1,1,260.1,251.1,272.4,175.1,166.1,85,85,85,-4.06e-15,-2.842e-14,0,0.327,0.312,0.339,175.1,166.1,187.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.109,0.116,0.0106,0.00987,0.0117,0.00042,0.00039,0.00046,0.301,0.285,0.323,0.012,0.011,0.013,24.96,24.89,25.01,0.947,0.944,0.951,0.977,0.973,0.98,0.925,0.918,0.932,40.58,38.46,43.49,39.64,37.41,42.62,0,0,0,0,0,0,0.22,0,0.051,0.33,0.68,0.32,42.4
825285600000,1996,2,1995,5,22,7,0.183,0.0571,0.126,7891.22,48.2,48.2,46.97,1,1,1,302.9,279.8,325.7,208.4,194.8,94.43,85,107,0,-2.842e-14,2.842e-14,0.311,0.281,0.343,208.4,194.8,218.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.119,0.13,0.0135,0.0123,0.0143,0.00054,0.00049,0.00057,0.362,0.337,0.382,0.014,0.013,0.015,24.72,24.59,24.84,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.31,45.23,50.53,46.97,44.33,48.2,0,0,0,0,0,0,0.261,0,0.057,0.31,0.69,0.31,43.1
825890400000,1996,3,1995,6,23,7,0.216,0.0647,0.151,9076.97,59.12,59.12,54.03,2,1,1.8571428571428572,356.4,331.5,379.6,249.4,224.5,107,107,107,4.06e-15,-2.842e-14,2.842e-14,0.301,0.282,0.323,249.4,224.5,272.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.132,0.149,0.0194,0.0148,0.0277,0.00078,0.00059,0.0011,0.293,0.251,0.393,0.012,0.01,0.016,24.52,24.4,24.65,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.7,26.01,51.82,30.46,25.23,48.2,0,0,0,0,0,0,0.3,0,0.065,0.3,0.7,0.3,42
826495200000,1996,3,1995,6,24,7,0.245,0.0647,0.18,10840.5,69.34,69.34,64.53,2,2,2,404.8,385.3,427.4,297.8,278.3,107,107,107,0,0,0,0.265,0.25,0.278,297.8,278.3,320.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.151,0.166,0.0396,0.0304,0.0502,0.0016,0.0012,0.0021,0.341,0.312,0.375,0.014,0.013,0.015,24.24,24.1,24.36,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,33.26,31.11,35.74,32.26,30.18,34.67,0,0,0,0,0,0,0.358,0,0.065,0.26,0.73,0.27,44.2
827100000000,1996,3,1995,6,25,7,0.282,0.0647,0.217,13096.5,83.79,83.79,77.96,2,2,2,466.4,437,492.8,359.4,330,107,107,107,0,0,0,0.23,0.217,0.245,359.4,330,385.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.17,0.189,0.0686,0.0548,0.0811,0.0028,0.0022,0.0034,0.434,0.39,0.473,0.018,0.016,0.02,23.87,23.71,24.04,0.95,0.945,0.953,0.976,0.97,0.98,0.927,0.917,0.934,39.94,36.78,42.75,38.98,35.68,41.89,0,0,0,0,0,0,0.433,0,0.065,0.23,0.77,0.23,46.4
827704800000,1996,3,1995,6,26,7,0.314,0.0647,0.249,14960.3,92.02,92.02,89.05,2,2,2,518.6,500.7,533.5,411.6,393.7,107,107,107,8.12e-15,0,5.684e-14,0.207,0.201,0.214,411.6,393.7,426.5,990,990,990,965.9,965.9,966,24.1,24,24.1,0.198,0.192,0.204,0.0933,0.0848,0.1,0.0039,0.0035,0.0042,0.512,0.485,0.534,0.021,0.02,0.022,23.55,23.46,23.66,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.43,43.59,46.95,44.52,42.71,46.01,0,0,0,0,0,0,0.495,0,0.065,0.21,0.79,0.21,47.6
828309600000,1996,4,1995,7,27,7,0.324,0.0756,0.248,14879.7,89.1,89.1,88.57,2,2,2,535.8,531.1,538.5,410.8,406.1,125,125,125,2.436e-14,-5.684e-14,5.684e-14,0.233,0.232,0.235,410.8,406.1,413.4,990,990,990,966,966,966,24,24,24,0.201,0.199,0.202,0.0929,0.0907,0.0941,0.0039,0.0038,0.0039,0.514,0.507,0.518,0.021,0.021,0.022,23.48,23.46,23.5,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.19,44.71,45.46,44.28,43.81,44.55,0,0,0,0,0,0,0.492,0,0.076,0.23,0.77,0.23,45.9
828914400000,1996,4,1995,7,28,7,0.314,0.0756,0.238,14300.2,87.14,87.14,85.12,2,2,2,518.7,506.2,528.6,393.7,381.2,125,125,125,0,-5.684e-14,5.684e-14,0.241,0.236,0.247,393.7,381.2,403.6,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.191,0.198,0.0848,0.0789,0.0895,0.0035,0.0033,0.0037,0.488,0.469,0.503,0.02,0.019,0.021,23.58,23.52,23.65,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,43.43,42.11,44.46,42.56,41.27,43.57,0,0,0,0,0,0,0.473,0,0.076,0.24,0.76,0.24,45.5
829519200000,1996,4,1995,7,29,7,0.292,0.0756,0.217,13003.7,81.54,81.54,77.4,2,2,2,483.2,463.3,501.5,358.2,338.3,125,125,125,0,0,0,0.259,0.249,0.27,358.2,338.3,376.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.175,0.189,0.0681,0.0587,0.0767,0.0028,0.0024,0.0032,0.435,0.405,0.462,0.018,0.017,0.019,23.79,23.68,23.91,0.949,0.947,0.952,0.975,0.971,0.98,0.926,0.919,0.932,39.68,37.54,41.62,38.7,36.44,40.77,0,0,0,0,0,0,0.43,0,0.075,0.26,0.74,0.26,44.5
830124000000,1996,4,1995,7,30,7,0.262,0.0756,0.187,11182,71.29,71.29,66.56,2,2,2,433.4,411,455.9,308.4,286,125,125,125,0,0,0,0.289,0.274,0.304,308.4,286,330.9,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.165,0.157,0.173,0.0446,0.034,0.0552,0.0018,0.0014,0.0023,0.36,0.327,0.394,0.015,0.013,0.016,24.09,23.95,24.22,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.909,0.917,34.31,31.85,36.75,33.28,30.9,35.65,0,0,0,0,0,0,0.37,0,0.075,0.29,0.71,0.29,42.7
830728800000,1996,4,1995,7,31,7,0.232,0.0851,0.147,8789.13,60.2,60.2,52.32,2,1,1.5714285714285714,383.4,364.3,403.6,242.7,217.3,140.7,125,147,0,-2.842e-14,2.842e-14,0.368,0.31,0.404,242.7,217.3,278.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.133,0.154,0.0191,0.0142,0.0305,0.00078,0.00057,0.0012,0.332,0.257,0.406,0.013,0.01,0.016,24.35,24.27,24.43,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.939,38.24,26.17,52.49,36.49,25.38,48.2,0,0,0,0,0,0,0.291,0,0.085,0.37,0.63,0.37,37.9
831333600000,1996,5,1995,8,32,7,0.206,0.0889,0.117,7325.16,47.41,47.41,43.6,1,1,1,341,325.2,358,194,178.2,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.432,0.411,0.452,194,178.2,211,990,990,990,965.1,965,965.2,24.9,24.8,25,0.125,0.119,0.131,0.0122,0.0109,0.0137,0.00049,0.00044,0.00055,0.341,0.313,0.372,0.014,0.013,0.015,24.55,24.44,24.66,0.953,0.948,0.957,0.98,0.978,0.98,0.933,0.927,0.938,44.5,40.86,48.37,43.6,39.96,47.41,0,0,0,0,0,0,0.242,0,0.089,0.43,0.57,0.43,35.6
831938400000,1996,5,1995,8,33,7,0.185,0.0889,0.0961,5941.49,38.68,38.68,35.37,1,1,1,305.9,293.2,320,159,146.2,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.481,0.459,0.501,159,146.2,173,990,990,990,964.9,964.9,965,25.1,25,25.1,0.112,0.108,0.117,0.00926,0.00818,0.0105,0.00037,0.00033,0.00042,0.279,0.256,0.304,0.011,0.01,0.012,24.79,24.7,24.87,0.942,0.938,0.947,0.971,0.97,0.975,0.915,0.91,0.923,36.41,33.44,39.66,35.37,32.44,38.68,0,0,0,0,0,0,0.196,0,0.0889,0.48,0.52,0.48,32.1
832543200000,1996,5,1995,8,34,7,0.168,0.0889,0.0789,4843.42,31.5,31.5,28.83,1,1,1,277.4,267.2,289.1,130.4,120.2,147,147,147,-1.429e-20,-2.842e-14,2.842e-14,0.53,0.509,0.55,130.4,120.2,142.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.102,0.0988,0.106,0.00683,0.00597,0.00783,0.00027,0.00024,0.00031,0.228,0.21,0.249,0.009,0.0083,0.0099,24.96,24.9,25.02,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,29.72,27.31,32.47,28.83,26.49,31.5,0,0,0,0,0,0,0.16,0,0.0891,0.53,0.47,0.53,28.8
833148000000,1996,5,1995,8,35,7,0.154,0.0841,0.0699,4278.59,28.78,28.78,25.47,1,1,1,254.6,245.6,264.2,115.6,104.6,139,119,147,-2.03e-15,-2.842e-14,1.421e-14,0.545,0.479,0.584,115.6,104.6,129.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0968,0.0933,0.101,0.00558,0.00464,0.00677,0.00022,0.00018,0.00027,0.201,0.182,0.225,0.0079,0.0072,0.0089,25.08,25.04,25.11,0.923,0.916,0.931,0.97,0.97,0.97,0.895,0.888,0.903,26.26,23.6,29.67,25.47,22.89,28.78,0,0,0,0,0,0,0.141,0,0.0841,0.55,0.45,0.55,27.8
833752800000,1996,6,1995,9,36,7,0.143,0.072,0.0706,4338.6,27.54,27.54,25.82,1,1,1,235.8,228.4,243.1,116.8,109.4,119,119,119,0,-1.421e-14,1.421e-14,0.505,0.489,0.521,116.8,109.4,124.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0961,0.0935,0.0988,0.00567,0.00505,0.0063,0.00022,0.0002,0.00025,0.202,0.189,0.215,0.008,0.0074,0.0085,25.18,25.13,25.24,0.923,0.918,0.928,0.97,0.97,0.97,0.896,0.891,0.9,26.62,24.86,28.39,25.82,24.11,27.54,0,0,0,0,0,0,0.143,0,0.0724,0.5,0.49,0.51,30.3
834357600000,1996,6,1995,9,37,7,0.134,0.072,0.0618,3775.51,23.79,23.79,22.47,1,1,1,221.3,215.5,227,102.3,96.52,119,119,119,0,-1.421e-14,1.421e-14,0.538,0.524,0.552,102.3,96.52,108,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.091,0.089,0.0931,0.00444,0.00395,0.00493,0.00017,0.00016,0.00019,0.176,0.166,0.186,0.0069,0.0065,0.0073,25.3,25.25,25.34,0.914,0.911,0.917,0.969,0.967,0.97,0.886,0.883,0.89,23.19,21.93,24.53,22.47,21.21,23.79,0,0,0,0,0,0,0.125,0,0.0722,0.54,0.46,0.54,28.2
834962400000,1996,6,1995,9,38,7,0.126,0.072,0.0537,1473.61,20.84,20.84,8.772,1,1,1,207.9,202.1,213.6,88.86,83.12,119,119,119,0,-1.421e-14,1.421e-14,0.573,0.557,0.589,88.86,83.12,94.61,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0843,0.0883,0.0033,0.00282,0.00379,0.00013,0.00011,0.00015,0.152,0.142,0.162,0.006,0.0055,0.0064,25.4,25.36,25.45,0.394,0,0.922,0.414,0,0.966,0.38,0,0.889,9.084,0,21.56,8.772,0,20.84,0,4,0,0,0.571,0,0.0487,0.571,0.0723,0.57,0.43,0.57,11.7
835567200000,1996,6,1995,9,39,7,0.119,0.072,0.0466,0,0,0,0,1,1,1,196.1,192,200.2,77.11,73,119,119,119,6.09e-15,0,1.421e-14,0.607,0.594,0.62,77.11,73,81.21,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0822,0.0807,0.0836,0.0023,0.00196,0.00265,0.00009,0.000076,0.0001,0.131,0.124,0.138,0.0051,0.0048,0.0054,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0724,0.61,0.39,0.61,0
836172000000,1996,7,1995,10,40,7,0.112,0.0653,0.0469,0,0,0,0,1,1,1,185.6,180.8,190.6,77.6,72.79,108,108,108,0,-1.421e-14,1.421e-14,0.582,0.567,0.597,77.6,72.79,82.64,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0809,0.0792,0.0827,0.00235,0.00194,0.00277,0.000092,0.000076,0.00011,0.131,0.122,0.14,0.0051,0.0048,0.0055,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0651,0.58,0.42,0.58,0
836776800000,1996,7,1995,10,41,7,0.106,0.0653,0.0407,0,0,0,0,1,1,1,175.3,171.2,179.4,67.32,63.22,108,108,108,2.03e-15,0,1.421e-14,0.616,0.602,0.631,67.32,63.22,71.43,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0773,0.0758,0.0787,0.00147,0.00112,0.00182,0.000058,0.000044,0.000071,0.112,0.105,0.119,0.0044,0.0041,0.0047,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.62,0.38,0.62,0
837381600000,1996,7,1995,10,42,7,0.1,0.0653,0.0351,0,0,0,0,1,1,1,166,162.2,169.9,57.99,54.2,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.651,0.636,0.666,57.99,54.2,61.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0727,0.0754,0.000679,0.000357,0.00101,0.000027,0.000014,0.000039,0.0955,0.0887,0.102,0.0037,0.0035,0.004,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.65,0.35,0.65,0
837986400000,1996,7,1995,10,43,7,0.0964,0.0653,0.0226,0,0,0,0,1,0,0.7142857142857143,159.5,157,161.9,51.46,49,108,108,108,14.12,-1.421e-14,49.82,0.677,0.667,0.688,37.35,0,53.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0726,0.000139,0,0.000334,0.0000054,0,0.000013,0.0811,0.0708,0.0882,0.0032,0.0028,0.0035,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0738,0.68,0.23,0.77,0
838591200000,1996,7,1995,10,44,7,0.0916,0.0601,0.0192,0,0,0,0,1,0,0.5714285714285714,151.5,144.7,156.2,52.03,46.54,99.43,93,108,20.3,-1.421e-14,48.18,0.656,0.609,0.699,31.73,0,59.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0728,0.000268,0,0.000819,0.000011,0,0.000032,0.0815,0.0708,0.0966,0.0032,0.0028,0.0038,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0724,0.66,0.21,0.79,0
839196000000,1996,8,1995,11,45,7,0.0828,0.0562,0,0,0,0,0,0,0,0,137,131.3,142.2,43.96,38.3,93,93,93,43.96,38.3,49.24,0.679,0.654,0.708,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0828,0.68,0,1,0
839800800000,1996,8,1995,11,46,7,0.0761,0.0562,0,0,0,0,0,0,0,0,125.8,121.7,129.9,32.83,28.73,93,93,93,32.83,28.73,36.93,0.739,0.716,0.764,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0761,0.74,0,1,0
840405600000,1996,8,1995,11,47,7,0.0716,0.0562,0,0,0,0,0,0,0,0,118.4,116,120.4,25.37,22.99,93,93,93,25.37,22.99,27.36,0.786,0.773,0.802,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0716,0.78,0,1,0
841010400000,1996,8,1995,11,48,7,0.0681,0.0544,0,0,0,0,0,0,0,0,112.6,109.2,115.2,22.55,18.07,90,72,93,22.55,18.07,37.15,0.799,0.66,0.837,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0681,0.8,0,1,0
841615200000,1996,9,1995,12,49,7,0.0613,0.0435,0,0,0,0,0,0,0,0,101.4,95.75,106.7,29.42,23.75,72,72,72,29.42,23.75,34.69,0.711,0.675,0.752,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0613,0.71,0,1,0
842220000000,1996,9,1995,12,50,7,0.0547,0.0435,0,0,0,0,0,0,0,0,90.44,87.28,94.39,18.44,15.28,72,72,72,18.44,15.28,22.39,0.797,0.763,0.825,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0547,0.8,0,1,0
842824800000,1996,9,1995,12,51,7,0.0508,0.0435,0,0,0,0,0,0,0,0,84,81.54,86.46,12,9.54,72,72,72,12,9.54,14.46,0.858,0.833,0.883,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0508,0.86,0,1,0
843429600000,1996,9,1995,12,52,7,0.0473,0.0435,0,0,0,0,0,0,0,0,78.25,75.79,80.71,6.25,3.79,72,72,72,6.25,3.79,8.71,0.921,0.892,0.95,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0473,0.92,0,1,0
844034400000,1996,9,1995,12,53,7,0.0446,0.0332,0,0,0,0,0,0,0,0,73.68,72.79,74.97,18.83,2.97,54.86,52,72,18.83,2.97,22.15,0.744,0.701,0.96,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0446,0.74,0,1,0
844639200000,1996,10,1996,1,1,7,0.0435,0.0314,0,0,0,0,0,0,0,0,71.85,71.14,72.51,19.85,19.14,52,52,52,19.85,19.14,20.51,0.724,0.717,0.731,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0435,0.72,0,1,0
845244000000,1996,10,1996,1,2,7,0.0424,0.0314,0,0,0,0,0,0,0,0,70.11,68.99,71.14,18.11,16.99,52,52,52,18.11,16.99,19.14,0.742,0.731,0.754,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0424,0.74,0,1,0
845848800000,1996,10,1996,1,3,7,0.042,0.0314,0,0,0,0,0,0,0,0,69.46,68.73,70.49,17.46,16.73,52,52,52,17.46,16.73,18.49,0.749,0.738,0.757,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.042,0.75,0,1,0
846453600000,1996,10,1996,1,4,7,0.0433,0.0309,0,0,0,0,0,0,0,0,71.55,69.3,75.36,20.41,17.3,51.14,50,52,20.41,17.3,25.36,0.716,0.663,0.75,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0433,0.71,0,1,0
847058400000,1996,11,1996,2,5,7,0.0488,0.0302,0,0,0,0,0,0,0,0,80.75,77.27,84.38,30.75,27.27,50,50,50,30.75,27.27,34.38,0.62,0.593,0.647,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0488,0.62,0,1,0
847663200000,1996,11,1996,2,6,7,0.0568,0.0302,0.00446,0,0,0,0,1,0,0.14285714285714285,93.99,89.03,101.6,43.99,39.03,50,50,50,36.62,0,48.06,0.533,0.492,0.562,7.373,0,51.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000195,0,0.000137,7.7e-7,0,0.0000054,0.0726,0.0708,0.0831,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05234,0.53,0.079,0.92,0
848268000000,1996,11,1996,2,7,7,0.0648,0.0302,0.0346,0,0,0,0,1,1,1,107.2,104.1,110.1,57.16,54.07,50,50,50,-1.015e-15,-7.105e-15,0,0.467,0.454,0.48,57.16,54.07,60.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000608,0.000346,0.000858,0.000024,0.000014,0.000034,0.0911,0.0867,0.0953,0.0036,0.0034,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
848872800000,1996,11,1996,2,8,7,0.0715,0.031,0.0405,1808.25,15.94,15.94,10.76,1,1,1,118.3,110.9,122.1,67.01,60.91,51.29,50,59,0,0,0,0.434,0.409,0.489,67.01,60.91,72.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00145,0.000927,0.00188,0.000057,0.000036,0.000074,0.105,0.0965,0.113,0.0041,0.0038,0.0044,25.39,25.39,25.4,0.649,0,0.925,0.686,0,0.96,0.623,0,0.888,11.21,0,16.61,10.76,0,15.94,0,2,0,0,0.286,0,0.0598,0.286,0.031,0.43,0.57,0.43,25.3
849477600000,1996,12,1996,3,9,7,0.0754,0.0357,0.0397,2028.82,14.76,14.76,12.08,1,1,1,124.7,122.1,127.3,65.66,63.12,59,59,59,1.015e-15,0,7.105e-15,0.473,0.463,0.483,65.66,63.12,68.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00133,0.00112,0.00156,0.000052,0.000044,0.000061,0.103,0.0997,0.108,0.0041,0.0039,0.0042,25.4,25.39,25.4,0.764,0,0.904,0.823,0,0.96,0.734,0,0.868,12.58,0,15.38,12.08,0,14.76,0,1,0,0,0.143,0,0.0671,0.143,0.0357,0.47,0.53,0.47,26.9
850082400000,1996,12,1996,3,10,7,0.0782,0.0357,0.0425,2583.8,16.2,16.2,15.38,1,1,1,129.3,125.7,132,70.31,66.67,59,59,59,4.06e-15,0,1.421e-14,0.456,0.447,0.469,70.31,66.67,72.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0729,0.00173,0.00142,0.00195,0.000068,0.000056,0.000077,0.111,0.105,0.116,0.0044,0.0041,0.0045,25.39,25.38,25.4,0.915,0.895,0.929,0.96,0.96,0.96,0.878,0.859,0.892,16.02,14.86,16.88,15.38,14.26,16.2,0,0,0,0,0,0,0.0854,0,0.0357,0.46,0.54,0.46,33
850687200000,1996,12,1996,3,11,7,0.081,0.0357,0.0453,2788.91,18.3,18.3,16.6,1,1,1,133.9,128.7,141.3,74.88,69.68,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.441,0.418,0.459,74.88,69.68,82.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0718,0.0762,0.00211,0.00167,0.00274,0.000083,0.000066,0.00011,0.119,0.11,0.133,0.0047,0.0043,0.0052,25.38,25.37,25.39,0.927,0.911,0.939,0.96,0.96,0.961,0.89,0.875,0.902,17.29,15.81,19.04,16.6,15.18,18.3,0,0,0,0,0,0,0.0922,0,0.0357,0.44,0.56,0.44,34.4
851292000000,1996,12,1996,3,12,7,0.0902,0.0357,0.0545,3345.45,21.05,21.05,19.91,1,1,1,149.2,144.3,154.7,90.15,85.27,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.396,0.381,0.409,90.15,85.27,95.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0773,0.0809,0.00341,0.003,0.00388,0.00013,0.00012,0.00015,0.147,0.138,0.156,0.0057,0.0054,0.0061,25.36,25.35,25.36,0.921,0.915,0.927,0.964,0.962,0.967,0.888,0.885,0.892,20.65,19.66,21.77,19.91,18.91,21.05,0,0,0,0,0,0,0.111,0,0.0357,0.4,0.6,0.4,37.1
851896800000,1996,12,1996,3,13,7,0.096,0.0417,0.0543,3335.46,21.83,21.83,19.85,1,1,1,158.7,156.6,162,89.72,84.94,69,59,73,6.09e-15,-1.421e-14,1.421e-14,0.434,0.372,0.462,89.72,84.94,99.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0789,0.0823,0.00338,0.00297,0.00421,0.00013,0.00012,0.00016,0.147,0.139,0.163,0.0058,0.0054,0.0064,25.37,25.35,25.38,0.923,0.911,0.928,0.964,0.962,0.968,0.89,0.883,0.893,20.59,19.62,22.54,19.85,18.88,21.83,0,0,0,0,0,0,0.11,0,0.0417,0.43,0.57,0.43,34.7
852501600000,1997,1,1996,4,14,7,0.101,0.0442,0.0566,3471.65,22.43,22.43,20.66,1,1,1,166.6,162,174.9,93.57,89.04,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.438,0.417,0.451,93.57,89.04,101.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0804,0.0849,0.0037,0.00332,0.00441,0.00015,0.00013,0.00017,0.154,0.146,0.169,0.0061,0.0057,0.0066,25.38,25.38,25.38,0.919,0.912,0.923,0.966,0.964,0.97,0.887,0.883,0.89,21.39,20.46,23.13,20.66,19.73,22.43,0,0,0,0,0,0,0.115,0,0.0444,0.44,0.56,0.44,34.4
853106400000,1997,1,1996,4,15,7,0.114,0.0442,0.0703,4347.32,28.57,28.57,25.88,1,1,1,189.2,178.4,200.3,116.2,105.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.386,0.364,0.409,116.2,105.5,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0862,0.0939,0.00563,0.00471,0.00657,0.00022,0.00018,0.00026,0.195,0.176,0.215,0.0076,0.0069,0.0084,25.38,25.38,25.38,0.922,0.914,0.929,0.97,0.97,0.97,0.894,0.887,0.901,26.68,24,29.45,25.88,23.28,28.57,0,0,0,0,0,0,0.144,0,0.0437,0.39,0.62,0.38,38.1
853711200000,1997,1,1996,4,16,7,0.132,0.0442,0.0881,5505.04,36.12,36.12,32.77,1,1,1,218.7,205.5,233.4,145.7,132.5,73,73,73,0,0,0,0.334,0.313,0.355,145.7,132.5,160.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0957,0.106,0.00813,0.00701,0.00938,0.00032,0.00027,0.00037,0.248,0.224,0.274,0.0097,0.0088,0.011,25.24,25.13,25.34,0.937,0.931,0.942,0.97,0.97,0.97,0.909,0.904,0.914,33.78,30.68,37.24,32.77,29.76,36.12,0,0,0,0,0,0,0.182,0,0.0439,0.33,0.67,0.33,41.7
854316000000,1997,1,1996,4,17,7,0.158,0.0462,0.112,7080.6,47.78,47.78,42.15,1,1,1,261.9,236.4,294.9,185.5,163.4,76.43,73,85,4.06e-15,0,2.842e-14,0.292,0.271,0.309,185.5,163.4,209.9,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.115,0.107,0.124,0.0115,0.00964,0.0136,0.00046,0.00038,0.00054,0.319,0.279,0.364,0.013,0.011,0.014,24.94,24.76,25.1,0.95,0.943,0.957,0.978,0.972,0.98,0.929,0.916,0.937,43.1,37.94,48.75,42.15,36.86,47.78,0,0,0,0,0,0,0.234,0,0.046,0.29,0.71,0.29,44.8
854920800000,1997,2,1996,5,18,7,0.215,0.0514,0.164,9879.72,68.51,68.51,58.81,2,1,1.8571428571428572,355.4,308.3,400.2,270.4,223.3,85,85,85,0,-2.842e-14,2.842e-14,0.241,0.212,0.276,270.4,223.3,315.2,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.145,0.129,0.161,0.0287,0.0147,0.0478,0.0012,0.00059,0.0019,0.321,0.254,0.388,0.013,0.01,0.015,24.5,24.23,24.73,0.939,0.926,0.959,0.971,0.97,0.98,0.912,0.898,0.94,34.17,26.82,51.81,32.85,26.01,48.2,0,0,0,0,0,0,0.327,0,0.051,0.24,0.76,0.24,46
