datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
855525600000,1997,2,1996,5,19,7,0.273,0.0514,0.221,13392.8,87.93,87.93,79.72,2,2,2,451.1,413.1,489.1,366.1,328.1,85,85,85,0,0,0,0.189,0.174,0.206,366.1,328.1,404.1,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.179,0.166,0.193,0.0718,0.0538,0.0897,0.0029,0.0022,0.0037,0.441,0.384,0.498,0.018,0.016,0.021,23.93,23.7,24.16,0.95,0.945,0.955,0.976,0.97,0.98,0.928,0.917,0.936,40.81,36.72,44.86,39.86,35.62,43.96,0,0,0,0,0,0,0.443,0,0.052,0.19,0.81,0.19,49.1
856130400000,1997,2,1996,5,20,7,0.318,0.0514,0.267,15802.3,96.4,96.4,94.06,2,2,2,526.6,498.1,557.2,441.6,413.1,85,85,85,-1.624e-14,-5.684e-14,0,0.162,0.153,0.171,441.6,413.1,472.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.196,0.218,0.107,0.094,0.122,0.0045,0.0039,0.0051,0.554,0.511,0.601,0.023,0.021,0.025,23.48,23.29,23.65,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.63,45.79,51.58,47.03,44.87,48.2,0,0,0,0,0,0,0.523,0,0.051,0.16,0.84,0.16,49.7
856735200000,1997,2,1996,5,21,7,0.366,0.0552,0.311,17889.4,112,112,106.5,3,2,2.857142857142857,605.1,567.3,646.6,513.8,482.3,91.29,85,107,0,-5.684e-14,5.684e-14,0.151,0.138,0.169,513.8,482.3,539.6,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.243,0.224,0.262,0.145,0.127,0.161,0.0061,0.0053,0.0069,0.577,0.526,0.619,0.024,0.022,0.026,23.11,22.91,23.27,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.33,35.46,52.5,37.79,34.39,48.2,0,0,0,0,0,0,0.592,0,0.055,0.15,0.85,0.15,48.9
857340000000,1997,3,1996,6,22,7,0.415,0.0647,0.35,20141.8,122.6,122.6,119.9,3,3,3,685.4,660,698.5,578.4,553,107,107,107,0,0,0,0.156,0.153,0.162,578.4,553,591.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.284,0.269,0.291,0.187,0.17,0.196,0.008,0.0073,0.0084,0.674,0.631,0.696,0.029,0.027,0.03,22.68,22.61,22.83,0.953,0.951,0.954,0.978,0.974,0.98,0.932,0.927,0.934,40.87,39.24,41.7,39.96,38.24,40.85,0,0,0,0,0,0,0.666,0,0.065,0.16,0.84,0.16,48.5
857944800000,1997,3,1996,6,23,7,0.416,0.0647,0.352,20253,121.8,121.8,120.6,3,3,3,688.6,681,694.7,581.6,574,107,107,107,0,0,0,0.155,0.154,0.157,581.6,574,587.7,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.285,0.281,0.289,0.19,0.184,0.194,0.0081,0.0079,0.0083,0.679,0.666,0.689,0.029,0.029,0.03,22.67,22.63,22.71,0.953,0.953,0.954,0.978,0.977,0.979,0.932,0.931,0.934,41.07,40.59,41.46,40.18,39.67,40.59,0,0,0,0,0,0,0.67,0,0.064,0.16,0.85,0.15,48.7
858549600000,1997,3,1996,6,24,7,0.401,0.0647,0.336,19382.8,118.2,118.2,115.4,3,3,3,663.2,649,676.9,556.2,542,107,107,107,0,0,0,0.161,0.158,0.165,556.2,542,569.9,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.271,0.263,0.279,0.173,0.163,0.182,0.0074,0.0069,0.0078,0.636,0.612,0.659,0.027,0.026,0.028,22.81,22.73,22.89,0.951,0.95,0.952,0.975,0.973,0.977,0.927,0.924,0.93,39.45,38.54,40.33,38.46,37.49,39.39,0,0,0,0,0,0,0.641,0,0.065,0.16,0.84,0.16,48.3
859154400000,1997,3,1996,6,25,7,0.384,0.0647,0.319,18406.3,111.6,111.6,109.6,3,3,3,634.8,629.1,644.9,527.8,522.1,107,107,107,0,0,0,0.168,0.166,0.17,527.8,522.1,537.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.255,0.252,0.261,0.154,0.15,0.16,0.0065,0.0063,0.0068,0.588,0.579,0.606,0.025,0.025,0.026,22.97,22.91,23,0.949,0.949,0.95,0.971,0.97,0.972,0.921,0.92,0.923,37.62,37.24,38.27,36.52,36.13,37.21,0,0,0,0,0,0,0.609,0,0.065,0.17,0.83,0.17,47.9
859759200000,1997,3,1996,6,26,7,0.402,0.074,0.328,18842,117.6,117.6,112.2,3,3,3,664.6,640.8,694.4,542.2,521.6,122.4,107,125,0,0,0,0.184,0.167,0.193,542.2,521.6,569.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.267,0.256,0.283,0.163,0.149,0.181,0.007,0.0064,0.0078,0.617,0.583,0.663,0.026,0.025,0.028,22.82,22.66,22.94,0.95,0.948,0.952,0.973,0.97,0.976,0.924,0.92,0.93,38.43,37.08,40.16,37.38,35.97,39.21,0,0,0,0,0,0,0.623,0,0.074,0.18,0.82,0.18,46.9
860364000000,1997,4,1996,7,27,7,0.457,0.0756,0.381,21666.8,136.6,136.6,129,3,3,3,754.8,707.3,798,629.8,582.3,125,125,125,0,0,0,0.166,0.157,0.177,629.8,582.3,673,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.317,0.29,0.342,0.222,0.19,0.251,0.0096,0.0082,0.011,0.765,0.685,0.838,0.033,0.029,0.037,22.32,22.07,22.59,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.88,40.97,46.47,42.99,40.08,45.54,0,0,0,0,0,0,0.716,0,0.076,0.17,0.83,0.17,47.4
860968800000,1997,4,1996,7,28,7,0.533,0.0756,0.457,24777.5,159.3,159.3,147.5,4,3,3.2857142857142856,881.1,816.7,942,756.1,691.7,125,125,125,0,0,0,0.142,0.133,0.153,756.1,691.7,817,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.402,0.353,0.456,0.302,0.263,0.334,0.013,0.012,0.015,0.96,0.869,1.03,0.043,0.038,0.046,21.62,21.32,21.96,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,47.18,40.09,52.33,45.4,39.13,48.2,0,0,0,0,0,0,0.819,0,0.076,0.14,0.86,0.14,46.5
861573600000,1997,4,1996,7,29,7,0.57,0.0756,0.494,26760.9,161.7,161.7,159.3,4,4,4,942.1,916.7,956.1,817.1,791.7,125,125,125,0,0,0,0.133,0.131,0.136,817.1,791.7,831.1,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.456,0.433,0.469,0.334,0.322,0.341,0.015,0.014,0.015,1.01,0.965,1.03,0.045,0.043,0.046,21.32,21.24,21.47,0.954,0.953,0.954,0.978,0.975,0.979,0.932,0.929,0.934,40.73,39.71,41.29,39.82,38.73,40.42,0,0,0,0,0,0,0.885,0,0.076,0.13,0.87,0.13,46.9
862178400000,1997,4,1996,7,30,7,0.519,0.0832,0.436,23731.8,144.6,144.6,141.3,3,3,3,857.7,816.7,901.1,720.1,669.7,137.6,125,147,0,0,0,0.161,0.139,0.18,720.1,669.7,776.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.375,0.341,0.419,0.281,0.248,0.315,0.012,0.011,0.014,0.921,0.833,1.02,0.041,0.036,0.045,21.75,21.48,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.96,46.08,52.1,47.09,45.16,48.2,0,0,0,0,0,0,0.785,0,0.083,0.16,0.84,0.16,45.7
862783200000,1997,5,1996,8,31,7,0.46,0.0889,0.371,21077.1,132.8,132.8,125.5,3,3,3,760.4,715.5,801.3,613.4,568.5,147,147,147,0,0,0,0.194,0.183,0.205,613.4,568.5,654.3,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.309,0.283,0.332,0.211,0.181,0.238,0.0091,0.0078,0.01,0.738,0.662,0.807,0.032,0.028,0.035,22.32,22.09,22.58,0.955,0.952,0.956,0.979,0.976,0.98,0.935,0.929,0.937,42.71,39.94,45.18,41.82,38.98,44.27,0,0,0,0,0,0,0.697,0,0.089,0.19,0.81,0.19,45.8
863388000000,1997,5,1996,8,32,7,0.397,0.0889,0.308,17582.6,113.7,113.7,104.7,3,2,2.7142857142857144,656.8,616.2,699.4,509.8,469.2,147,147,147,-8.12e-15,-5.684e-14,0,0.224,0.21,0.239,509.8,469.2,552.4,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.25,0.227,0.274,0.143,0.12,0.17,0.0061,0.0051,0.0073,0.595,0.54,0.635,0.025,0.023,0.027,22.88,22.67,23.03,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.12,35.22,51.84,39.48,34.16,48.2,0,0,0,0,0,0,0.581,0,0.089,0.22,0.78,0.22,44.3
863992800000,1997,5,1996,8,33,7,0.345,0.0889,0.256,15198.4,96.4,96.4,90.47,2,2,2,570,538.8,603.4,423,391.8,147,147,147,0,-5.684e-14,5.684e-14,0.258,0.244,0.273,423,391.8,456.4,990,990,990,966.2,966,966.3,23.8,23.7,24,0.206,0.195,0.219,0.0986,0.0839,0.114,0.0041,0.0035,0.0048,0.533,0.486,0.584,0.022,0.02,0.025,23.3,23.1,23.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.2,43.05,49.51,45.23,42.19,48.2,0,0,0,0,0,0,0.503,0,0.089,0.26,0.74,0.26,44.1
864597600000,1997,5,1996,8,34,7,0.304,0.0865,0.217,12985.9,82.42,82.42,77.3,2,2,2,502,476.2,529.3,359,337.7,143,119,147,8.12e-15,0,5.684e-14,0.285,0.25,0.303,359,337.7,382.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.183,0.176,0.191,0.0685,0.0584,0.0794,0.0028,0.0024,0.0033,0.436,0.404,0.471,0.018,0.017,0.02,23.7,23.55,23.82,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.63,37.33,42.05,38.65,36.22,41.21,0,0,0,0,0,0,0.429,0,0.087,0.28,0.71,0.29,42.7
865202400000,1997,6,1996,9,35,7,0.27,0.072,0.198,11878.6,75.49,75.49,70.71,2,2,2,446.5,426.2,468.3,327.5,307.2,119,119,119,0,0,0,0.267,0.254,0.279,327.5,307.2,349.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.163,0.178,0.0536,0.044,0.0639,0.0022,0.0018,0.0026,0.388,0.357,0.42,0.016,0.015,0.017,24,23.87,24.12,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.923,36.42,34.22,38.78,35.35,33.2,37.74,0,0,0,0,0,0,0.393,0,0.072,0.27,0.73,0.27,44
865807200000,1997,6,1996,9,36,7,0.243,0.072,0.171,10291.2,65.06,65.06,61.26,2,2,2,402.2,386,419.9,283.2,267,119,119,119,0,0,0,0.296,0.283,0.308,283.2,267,300.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.149,0.161,0.0327,0.025,0.041,0.0013,0.001,0.0017,0.321,0.297,0.348,0.013,0.012,0.014,24.27,24.16,24.37,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.58,29.78,33.54,30.63,28.89,32.53,0,0,0,0,0,0,0.34,0,0.072,0.3,0.7,0.3,42.4
866412000000,1997,6,1996,9,37,7,0.221,0.072,0.149,8983.25,56.66,56.66,53.47,2,2,2,366.1,352.9,380.8,247.1,233.9,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.325,0.313,0.337,247.1,233.9,261.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.137,0.147,0.0179,0.0156,0.0226,0.00072,0.00063,0.00091,0.269,0.254,0.289,0.011,0.01,0.012,24.5,24.41,24.58,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.56,26.06,29.21,26.74,25.28,28.33,0,0,0,0,0,0,0.297,0,0.072,0.33,0.67,0.33,40.6
867016800000,1997,6,1996,9,38,7,0.204,0.072,0.132,8070.66,49.65,49.65,48.04,2,1,1.1428571428571428,336.6,324.7,348.8,217.6,205.7,119,119,119,8.12e-15,0,2.842e-14,0.354,0.341,0.366,217.6,205.7,229.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.136,0.0142,0.0132,0.0153,0.00057,0.00053,0.00061,0.36,0.249,0.397,0.014,0.01,0.016,24.56,24.48,24.62,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.24,25.59,51.96,44.49,24.82,48.2,0,0,0,0,0,0,0.267,0,0.072,0.35,0.65,0.35,39.6
867621600000,1997,6,1996,9,39,7,0.189,0.0663,0.122,7708.97,47.49,47.49,45.89,1,1,1,312.1,303.1,321.2,202.5,195.1,109.6,108,119,4.06e-15,-2.842e-14,2.842e-14,0.351,0.34,0.371,202.5,195.1,209.6,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.013,0.0123,0.0136,0.00052,0.00049,0.00054,0.354,0.341,0.367,0.014,0.014,0.015,24.69,24.64,24.74,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.82,45.14,48.46,45.89,44.24,47.49,0,0,0,0,0,0,0.255,0,0.067,0.35,0.65,0.35,40.8
868226400000,1997,7,1996,10,40,7,0.176,0.0653,0.111,6964.17,43.55,43.55,41.45,1,1,1,291.2,282.6,300.1,183.2,174.6,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.371,0.36,0.382,183.2,174.6,192.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0113,0.0106,0.0121,0.00045,0.00042,0.00048,0.319,0.304,0.335,0.013,0.012,0.013,24.82,24.76,24.87,0.95,0.947,0.952,0.979,0.977,0.98,0.93,0.925,0.933,42.33,40.32,44.44,41.45,39.38,43.55,0,0,0,0,0,0,0.23,0,0.065,0.37,0.63,0.37,39.6
868831200000,1997,7,1996,10,41,7,0.165,0.0653,0.0997,6208.62,38.77,38.77,36.96,1,1,1,272.8,265.4,280.2,164.8,157.4,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.396,0.385,0.407,164.8,157.4,172.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00976,0.00913,0.0104,0.00039,0.00036,0.00041,0.286,0.273,0.3,0.011,0.011,0.012,24.92,24.88,24.97,0.944,0.942,0.946,0.972,0.97,0.975,0.918,0.913,0.923,38.01,36.28,39.75,36.96,35.19,38.77,0,0,0,0,0,0,0.205,0,0.0653,0.4,0.6,0.4,37.6
869436000000,1997,7,1996,10,42,7,0.156,0.0653,0.0902,5595.54,34.64,34.64,33.31,1,1,1,257.1,251.4,262.9,149.1,143.4,108,108,108,4.06e-15,0,2.842e-14,0.42,0.411,0.43,149.1,143.4,154.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.108,0.00843,0.00794,0.00892,0.00033,0.00031,0.00035,0.258,0.248,0.269,0.01,0.0098,0.011,25.01,24.98,25.05,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.34,32.99,35.71,33.31,32,34.64,0,0,0,0,0,0,0.185,0,0.0658,0.42,0.58,0.42,35.9
870040800000,1997,7,1996,10,43,7,0.147,0.0614,0.0852,5286.76,33.1,33.1,31.47,1,1,1,242.5,233.1,249.5,140.9,135.8,101.6,93,108,0,0,0,0.419,0.386,0.443,140.9,135.8,147.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.104,0.00773,0.00729,0.00831,0.0003,0.00029,0.00033,0.243,0.235,0.254,0.0096,0.0093,0.01,25.1,25.06,25.16,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.44,31.2,34.13,31.47,30.26,33.1,0,0,0,0,0,0,0.175,0,0.0618,0.42,0.58,0.42,36
870645600000,1997,8,1996,11,44,7,0.134,0.0562,0.0779,4836.27,30.79,30.79,28.79,1,1,1,221.9,213.7,230.7,128.9,120.7,93,93,93,-2.03e-15,-1.421e-14,0,0.419,0.403,0.435,128.9,120.7,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0944,0.1,0.00671,0.00601,0.00745,0.00026,0.00024,0.00029,0.22,0.206,0.236,0.0087,0.0081,0.0093,25.25,25.18,25.31,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.68,27.74,31.75,28.79,26.9,30.79,0,0,0,0,0,0,0.16,0,0.0561,0.42,0.58,0.42,36.1
871250400000,1997,8,1996,11,45,7,0.124,0.0562,0.0677,3035.68,26.32,26.32,18.07,1,1,1,205,199.2,211.3,112,106.2,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.454,0.44,0.467,112,106.2,118.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0893,0.0935,0.00527,0.00478,0.0058,0.00021,0.00019,0.00023,0.19,0.18,0.201,0.0074,0.007,0.0079,25.38,25.33,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.63,0,27.14,18.07,0,26.32,0,2,0,0,0.286,0,0.1,0.286,0.0563,0.45,0.55,0.45,24.5
871855200000,1997,8,1996,11,46,7,0.116,0.0562,0.0596,0,0,0,0,1,1,1,191.6,185.8,197.3,98.57,92.83,93,93,93,6.09e-15,0,1.421e-14,0.485,0.471,0.5,98.57,92.83,104.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0845,0.0886,0.00413,0.00364,0.00462,0.00016,0.00014,0.00018,0.166,0.156,0.177,0.0065,0.0061,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.51,0.49,0
872460000000,1997,8,1996,11,47,7,0.109,0.0562,0.0528,0,0,0,0,1,1,1,180.4,176.3,184.5,87.36,83.26,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.516,0.504,0.528,87.36,83.26,91.46,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0826,0.0812,0.084,0.00318,0.00283,0.00352,0.00012,0.00011,0.00014,0.146,0.139,0.154,0.0057,0.0054,0.006,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.52,0.48,0.52,0
873064800000,1997,9,1996,12,48,7,0.102,0.0435,0.0581,3559.76,22.67,22.67,21.19,1,1,1,168.1,162.3,174.9,96.13,90.31,72,72,72,-8.121e-15,-1.421e-14,0,0.428,0.412,0.444,96.13,90.31,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0815,0.086,0.00392,0.00343,0.0045,0.00015,0.00013,0.00018,0.16,0.149,0.172,0.0063,0.0059,0.0067,25.38,25.38,25.38,0.916,0.911,0.922,0.967,0.965,0.97,0.886,0.882,0.889,21.91,20.72,23.37,21.19,19.98,22.67,0,0,0,0,0,0,0.118,0,0.0439,0.43,0.57,0.43,34.9
873669600000,1997,9,1996,12,49,7,0.0941,0.0435,0.0506,3123.54,19.59,19.59,18.59,1,1,1,155.6,152.2,160.4,83.6,80.2,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.463,0.449,0.473,83.6,80.2,88.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.078,0.0808,0.00286,0.00257,0.00326,0.00011,0.0001,0.00013,0.137,0.131,0.146,0.0054,0.0051,0.0057,25.37,25.37,25.37,0.93,0.924,0.933,0.962,0.96,0.964,0.894,0.891,0.896,19.33,18.63,20.33,18.59,17.88,19.59,0,0,0,0,0,0,0.103,0,0.0435,0.46,0.54,0.46,33.2
874274400000,1997,9,1996,12,50,7,0.0888,0.0435,0.0452,2797.36,17.72,17.72,16.65,1,1,1,146.8,142.6,151.4,74.81,70.63,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.491,0.476,0.505,74.81,70.63,79.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0746,0.0777,0.00211,0.00175,0.0025,0.000083,0.000069,0.000098,0.122,0.114,0.13,0.0048,0.0045,0.0051,25.38,25.37,25.39,0.931,0.916,0.939,0.96,0.96,0.96,0.894,0.88,0.901,17.34,16.11,18.46,16.65,15.47,17.72,0,0,0,0,0,0,0.0925,0,0.0436,0.49,0.51,0.49,31.5
874879200000,1997,9,1996,12,51,7,0.0831,0.0435,0.0395,2026.19,15.05,15.05,12.06,1,1,1,137.4,133.6,141.3,65.39,61.6,72,72,72,-3.045e-15,-1.421e-14,1.421e-14,0.524,0.51,0.539,65.39,61.6,69.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0714,0.0741,0.00131,0.000986,0.00164,0.000051,0.000039,0.000064,0.105,0.098,0.112,0.0041,0.0038,0.0044,25.4,25.39,25.4,0.764,0,0.909,0.823,0,0.96,0.733,0,0.873,12.56,0,15.67,12.06,0,15.05,0,1,0,0,0.143,0,0.067,0.143,0.0436,0.52,0.48,0.52,24.4
875484000000,1997,9,1996,12,52,7,0.0792,0.0349,0.0442,2094.9,17.78,17.78,12.47,1,1,1,130.9,128.4,133.3,73.16,60.51,57.71,52,72,1.015e-15,-1.421e-14,1.421e-14,0.44,0.395,0.543,73.16,60.51,79.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.071,0.0742,0.00197,0.000893,0.00252,0.000077,0.000035,0.000099,0.116,0.0961,0.127,0.0046,0.0038,0.005,25.38,25.37,25.4,0.669,0,0.938,0.686,0,0.96,0.642,0,0.901,12.99,0,18.52,12.47,0,17.78,0,2,0,0,0.286,0,0.0693,0.286,0.035,0.44,0.56,0.44,26.5
876088800000,1997,10,1997,1,1,7,0.0767,0.0314,0.0452,2817.39,16.97,16.97,16.77,1,1,1,126.8,126,127.6,74.77,73.95,52,52,52,0,0,0,0.41,0.408,0.413,74.77,73.95,75.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0722,0.0728,0.00211,0.00204,0.00218,0.000083,0.00008,0.000085,0.118,0.117,0.12,0.0046,0.0046,0.0047,25.38,25.38,25.38,0.939,0.935,0.94,0.96,0.96,0.96,0.901,0.897,0.903,17.47,17.21,17.68,16.77,16.52,16.97,0,0,0,0,0,0,0.0932,0,0.0315,0.41,0.59,0.41,36.7
876693600000,1997,10,1997,1,2,7,0.0761,0.0314,0.0447,2767.44,17.03,17.03,16.47,1,1,1,125.9,123.5,127.9,73.87,71.49,52,52,52,0,0,0,0.413,0.407,0.421,73.87,71.49,75.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0714,0.0729,0.00203,0.00183,0.0022,0.00008,0.000072,0.000086,0.116,0.112,0.12,0.0046,0.0044,0.0047,25.38,25.38,25.39,0.933,0.921,0.94,0.96,0.96,0.96,0.896,0.885,0.902,17.16,16.4,17.74,16.47,15.75,17.03,0,0,0,0,0,0,0.0915,0,0.0314,0.41,0.59,0.41,36.4
877298400000,1997,10,1997,1,3,7,0.072,0.0314,0.0405,2415.28,15.15,15.15,14.38,1,1,1,119,116.7,121.6,67.03,64.65,52,52,52,0,0,0,0.437,0.428,0.446,67.03,64.65,69.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00145,0.00125,0.00166,0.000057,0.000049,0.000065,0.105,0.102,0.109,0.0041,0.004,0.0043,25.39,25.39,25.4,0.897,0.884,0.911,0.96,0.96,0.96,0.861,0.848,0.875,14.98,14.23,15.78,14.38,13.66,15.15,0,0,0,0,0,0,0.0799,0,0.0315,0.44,0.56,0.44,33.5
877903200000,1997,10,1997,1,4,7,0.0711,0.0311,0.04,2051.14,14.84,14.84,12.21,1,1,1,117.5,115,119.9,66.08,63.01,51.43,50,52,1.015e-15,0,7.105e-15,0.438,0.422,0.452,66.08,63.01,68.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00137,0.00111,0.00158,0.000054,0.000043,0.000062,0.104,0.0995,0.107,0.0041,0.0039,0.0042,25.4,25.39,25.4,0.767,0,0.905,0.823,0,0.96,0.736,0,0.869,12.72,0,15.46,12.21,0,14.84,0,1,0,0,0.143,0,0.0678,0.143,0.0311,0.44,0.56,0.44,28.8
878508000000,1997,11,1997,2,5,7,0.075,0.0302,0.0448,2757.96,17.53,17.53,16.42,1,1,1,124,118.8,128.4,74.03,68.84,50,50,50,0,0,0,0.403,0.389,0.421,74.03,68.84,78.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0734,0.00204,0.0016,0.00241,0.00008,0.000063,0.000095,0.117,0.108,0.124,0.0046,0.0042,0.0049,25.38,25.38,25.39,0.927,0.907,0.94,0.96,0.96,0.96,0.89,0.871,0.903,17.1,15.55,18.26,16.42,14.93,17.53,0,0,0,0,0,0,0.0912,0,0.0302,0.4,0.6,0.4,36.8
879112800000,1997,11,1997,2,6,7,0.0838,0.0302,0.0536,3292.78,21.2,21.2,19.6,1,1,1,138.6,127.9,146.4,88.6,77.86,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.361,0.341,0.391,88.6,77.86,96.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0732,0.0798,0.00328,0.00237,0.00395,0.00013,0.000093,0.00015,0.142,0.123,0.156,0.0056,0.0048,0.0061,25.36,25.34,25.38,0.923,0.914,0.937,0.964,0.96,0.967,0.89,0.884,0.899,20.33,18.15,21.92,19.6,17.42,21.2,0,0,0,0,0,0,0.109,0,0.0302,0.36,0.64,0.36,39.3
879717600000,1997,11,1997,2,7,7,0.0861,0.0302,0.0558,3419.69,21.26,21.26,20.36,1,1,1,142.3,139.6,146.7,92.31,89.62,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.351,0.341,0.358,92.31,89.62,96.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0774,0.0799,0.0036,0.00337,0.00397,0.00014,0.00013,0.00016,0.149,0.144,0.157,0.0058,0.0057,0.0062,25.35,25.34,25.36,0.919,0.914,0.922,0.965,0.964,0.967,0.887,0.884,0.889,21.09,20.54,21.98,20.36,19.81,21.26,0,0,0,0,0,0,0.113,0,0.0303,0.35,0.65,0.35,39.7
880322400000,1997,11,1997,2,8,7,0.086,0.0302,0.0558,3418.3,20.86,20.86,20.35,1,1,1,142.3,139.9,144.8,92.27,89.89,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.351,0.345,0.357,92.27,89.89,94.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0775,0.0792,0.00359,0.00339,0.00381,0.00014,0.00013,0.00015,0.149,0.145,0.154,0.0058,0.0057,0.006,25.35,25.35,25.36,0.919,0.916,0.921,0.965,0.964,0.966,0.887,0.885,0.889,21.08,20.6,21.59,20.35,19.86,20.86,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
880927200000,1997,12,1997,3,9,7,0.0877,0.0357,0.052,3201.91,20.77,20.77,19.06,1,1,1,145,141,153.3,85.97,81.99,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.407,0.385,0.418,85.97,81.99,94.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0761,0.0805,0.00306,0.00272,0.00376,0.00012,0.00011,0.00015,0.139,0.132,0.154,0.0055,0.0052,0.006,25.36,25.35,25.37,0.926,0.917,0.931,0.963,0.961,0.966,0.891,0.886,0.894,19.8,18.99,21.49,19.06,18.24,20.77,0,0,0,0,0,0,0.106,0,0.0357,0.41,0.59,0.41,36.5
881532000000,1997,12,1997,3,10,7,0.0903,0.0357,0.0546,3350.91,20.93,20.93,19.95,1,1,1,149.3,145.4,154.1,90.31,86.36,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.395,0.383,0.406,90.31,86.36,95.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0777,0.0807,0.00343,0.00309,0.00383,0.00013,0.00012,0.00015,0.147,0.14,0.155,0.0058,0.0055,0.0061,25.36,25.35,25.36,0.921,0.916,0.925,0.964,0.963,0.967,0.888,0.885,0.891,20.68,19.88,21.66,19.95,19.14,20.93,0,0,0,0,0,0,0.111,0,0.0357,0.4,0.6,0.4,37.1
882136800000,1997,12,1997,3,11,7,0.0884,0.0357,0.0528,3244.58,20.26,20.26,19.31,1,1,1,146.2,141.5,150.8,87.22,82.53,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.404,0.391,0.417,87.22,82.53,91.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0763,0.0796,0.00316,0.00277,0.00356,0.00012,0.00011,0.00014,0.141,0.133,0.15,0.0055,0.0052,0.0059,25.36,25.35,25.37,0.925,0.919,0.93,0.963,0.961,0.965,0.89,0.887,0.894,20.05,19.1,20.99,19.31,18.35,20.26,0,0,0,0,0,0,0.107,0,0.0356,0.4,0.6,0.4,36.7
882741600000,1997,12,1997,3,12,7,0.0946,0.0357,0.0589,3598.65,22.35,22.35,21.42,1,1,1,156.4,151.9,160.7,97.42,92.92,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.377,0.367,0.388,97.42,92.92,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.08,0.0831,0.00403,0.00365,0.00439,0.00016,0.00014,0.00017,0.16,0.152,0.167,0.0063,0.0059,0.0066,25.35,25.35,25.35,0.914,0.911,0.918,0.968,0.966,0.97,0.884,0.883,0.887,22.14,21.21,23.06,21.42,20.48,22.35,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38
883346400000,1997,12,1997,3,13,7,0.1,0.0405,0.0598,3661.32,22.82,22.82,21.79,1,1,1,165.9,160.4,175.2,98.91,89.31,67,59,73,-4.06e-15,-1.421e-14,0,0.404,0.363,0.45,98.91,89.31,103.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0831,0.0805,0.085,0.00416,0.00334,0.00456,0.00016,0.00013,0.00018,0.163,0.147,0.171,0.0064,0.0058,0.0067,25.37,25.35,25.38,0.915,0.912,0.923,0.968,0.964,0.97,0.886,0.884,0.89,22.51,20.52,23.53,21.79,19.78,22.82,0,0,0,0,0,0,0.121,0,0.0402,0.4,0.6,0.4,36.6
883951200000,1998,1,1997,4,14,7,0.113,0.0442,0.0688,4249.92,26.78,26.78,25.3,1,1,1,186.8,179.3,192.9,113.8,106.3,73,73,73,0,-1.421e-14,1.421e-14,0.391,0.378,0.407,113.8,106.3,119.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0864,0.0913,0.00542,0.00478,0.00594,0.00021,0.00019,0.00023,0.191,0.177,0.202,0.0075,0.0069,0.0079,25.38,25.38,25.38,0.92,0.915,0.925,0.97,0.97,0.97,0.893,0.888,0.897,26.08,24.21,27.61,25.3,23.48,26.78,0,0,0,0,0,0,0.141,0,0.0442,0.39,0.61,0.39,37.6
884556000000,1998,1,1997,4,15,7,0.128,0.0442,0.0837,5227.29,33.7,33.7,31.11,1,1,1,211.5,197.6,222.7,138.5,124.6,73,73,73,0,0,0,0.346,0.328,0.369,138.5,124.6,149.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0929,0.102,0.00752,0.00634,0.00848,0.00029,0.00025,0.00033,0.235,0.21,0.255,0.0092,0.0082,0.01,25.29,25.21,25.39,0.934,0.928,0.939,0.97,0.97,0.97,0.906,0.9,0.91,32.08,28.79,34.75,31.11,27.92,33.7,0,0,0,0,0,0,0.173,0,0.0443,0.35,0.65,0.35,40.8
885160800000,1998,1,1997,4,16,7,0.146,0.0442,0.102,6392.69,41.77,41.77,38.05,1,1,1,241.2,227.9,256.4,168.2,154.9,73,73,73,0,0,0,0.303,0.285,0.32,168.2,154.9,183.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.114,0.01,0.00892,0.0113,0.0004,0.00035,0.00045,0.288,0.264,0.315,0.011,0.01,0.012,25.07,24.96,25.17,0.945,0.94,0.949,0.974,0.97,0.98,0.92,0.912,0.93,39.05,35.96,42.62,38.05,34.88,41.77,0,0,0,0,0,0,0.211,0,0.044,0.3,0.7,0.3,43.8
885765600000,1998,1,1997,4,17,7,0.171,0.0452,0.126,7852.82,48.2,48.2,46.74,1,1,1,283,263.2,301.5,208.3,190.2,74.71,73,85,0,-2.842e-14,2.842e-14,0.264,0.246,0.282,208.3,190.2,223.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.116,0.128,0.0135,0.0119,0.0148,0.00053,0.00047,0.00059,0.36,0.327,0.387,0.014,0.013,0.015,24.81,24.72,24.92,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.45,44.24,52.05,46.74,43.35,48.2,0,0,0,0,0,0,0.26,0,0.045,0.26,0.74,0.26,45.9
886370400000,1998,2,1997,5,18,7,0.196,0.0514,0.144,8728.41,57.37,57.37,51.95,2,1,1.7142857142857142,323.9,305.6,348.3,238.9,220.6,85,85,85,4.06e-15,0,2.842e-14,0.263,0.244,0.278,238.9,220.6,263.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.128,0.143,0.017,0.0145,0.0233,0.00068,0.00058,0.00094,0.298,0.244,0.39,0.012,0.0098,0.016,24.68,24.57,24.78,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.44,25.78,52.12,32.86,25.01,48.2,0,0,0,0,0,0,0.289,0,0.052,0.26,0.73,0.27,44.5
886975200000,1998,2,1997,5,19,7,0.24,0.0514,0.188,11376.6,77.17,77.17,67.72,2,2,2,396.2,357.3,439.3,311.2,272.3,85,85,85,0,0,0,0.216,0.193,0.238,311.2,272.3,354.3,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.16,0.146,0.175,0.0459,0.0275,0.0662,0.0019,0.0011,0.0027,0.358,0.3,0.423,0.015,0.012,0.017,24.27,24,24.51,0.942,0.934,0.949,0.971,0.97,0.975,0.914,0.906,0.925,34.86,30.57,39.57,33.86,29.66,38.58,0,0,0,0,0,0,0.376,0,0.052,0.21,0.78,0.22,47.4
887580000000,1998,2,1997,5,20,7,0.297,0.0514,0.246,14841.9,93.67,93.67,88.34,2,2,2,491.5,454.4,517.8,406.5,369.4,85,85,85,0,0,0,0.173,0.164,0.187,406.5,369.4,432.8,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.193,0.18,0.203,0.0909,0.0733,0.103,0.0038,0.003,0.0043,0.501,0.446,0.541,0.021,0.018,0.022,23.69,23.53,23.91,0.955,0.951,0.957,0.98,0.979,0.98,0.936,0.931,0.938,45.08,41.18,47.79,44.17,40.3,46.84,0,0,0,0,0,0,0.491,0,0.051,0.17,0.83,0.17,50
888184800000,1998,2,1997,5,21,7,0.32,0.0533,0.267,15984.1,96.4,96.4,95.14,2,2,2,529.5,521.9,537.7,441.4,430.7,88.14,85,107,2.436e-14,0,5.684e-14,0.167,0.159,0.199,441.4,430.7,450.8,990,990,990,966,965.9,966,24,24,24.1,0.206,0.204,0.209,0.107,0.102,0.112,0.0045,0.0043,0.0047,0.554,0.541,0.568,0.023,0.023,0.024,23.46,23.42,23.5,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.63,47.38,49.61,47.57,46.43,48.2,0,0,0,0,0,0,0.529,0,0.053,0.17,0.83,0.17,50
888789600000,1998,3,1997,6,22,7,0.324,0.0647,0.26,15558.7,93.02,93.02,92.61,2,2,2,536.5,535,538.6,429.5,428,107,107,107,0,-5.684e-14,5.684e-14,0.199,0.199,0.2,429.5,428,431.6,990,990,990,966,966,966,24,24,24,0.205,0.204,0.205,0.102,0.101,0.103,0.0042,0.0042,0.0043,0.539,0.537,0.542,0.022,0.022,0.023,23.45,23.43,23.46,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.25,47.1,47.46,46.31,46.16,46.51,0,0,0,0,0,0,0.515,0,0.064,0.2,0.8,0.2,48
889394400000,1998,3,1997,6,23,7,0.336,0.0647,0.271,15953.9,96.4,96.4,94.96,2,2,2,555.6,536.1,581.5,448.6,429.1,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.193,0.184,0.2,448.6,429.1,474.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.205,0.225,0.111,0.102,0.123,0.0046,0.0042,0.0052,0.568,0.538,0.61,0.024,0.022,0.026,23.33,23.17,23.45,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.12,47.21,51.57,47.48,46.27,48.2,0,0,0,0,0,0,0.528,0,0.065,0.19,0.81,0.19,47.5
889999200000,1998,3,1997,6,24,7,0.383,0.0647,0.318,18255.1,116.6,116.6,108.7,3,2,2.857142857142857,633.5,593.8,669.3,526.5,486.8,107,107,107,0,-5.684e-14,5.684e-14,0.169,0.16,0.18,526.5,486.8,562.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.254,0.232,0.274,0.153,0.129,0.177,0.0065,0.0054,0.0075,0.602,0.542,0.647,0.026,0.023,0.028,22.96,22.78,23.13,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.06,35.79,52.69,38.52,34.71,48.2,0,0,0,0,0,0,0.604,0,0.065,0.17,0.83,0.17,47.7
890604000000,1998,3,1997,6,25,7,0.424,0.0647,0.359,20648.9,128.1,128.1,122.9,3,3,3,701.1,676.6,728.6,594.1,569.6,107,107,107,0,0,0,0.153,0.147,0.158,594.1,569.6,621.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.293,0.279,0.308,0.198,0.182,0.216,0.0085,0.0078,0.0093,0.7,0.659,0.747,0.03,0.028,0.032,22.6,22.44,22.73,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,41.85,40.31,43.55,40.97,39.37,42.68,0,0,0,0,0,0,0.683,0,0.065,0.15,0.85,0.15,48.7
891208800000,1998,3,1997,6,26,7,0.464,0.0725,0.391,22217.5,136.3,136.3,132.2,3,3,3,767.1,736.5,796.4,647.2,629.5,119.9,107,125,0,0,0,0.156,0.143,0.165,647.2,629.5,671.4,990,990,990,967,966.8,967.1,23,22.9,23.2,0.326,0.313,0.341,0.233,0.222,0.25,0.01,0.0096,0.011,0.793,0.76,0.835,0.034,0.033,0.036,22.24,22.08,22.39,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.98,44.04,46.37,44.08,43.15,45.45,0,0,0,0,0,0,0.735,0,0.073,0.16,0.84,0.16,47.9
891813600000,1998,4,1997,7,27,7,0.512,0.0756,0.436,23986.4,144.6,144.6,142.8,3,3,3,845.9,808,881.6,720.9,683,125,125,125,0,0,0,0.148,0.142,0.155,720.9,683,756.6,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.372,0.348,0.401,0.282,0.257,0.305,0.012,0.011,0.014,0.922,0.855,0.988,0.041,0.037,0.044,21.79,21.59,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.14,47.03,51.08,47.59,46.09,48.2,0,0,0,0,0,0,0.793,0,0.076,0.15,0.85,0.15,46.8
892418400000,1998,4,1997,7,28,7,0.546,0.0756,0.471,24933,153.8,153.8,148.4,4,3,3.4285714285714284,903.4,892.4,910,778.4,767.4,125,125,125,0,0,0,0.138,0.137,0.14,778.4,767.4,785,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.421,0.411,0.427,0.316,0.31,0.319,0.014,0.014,0.014,0.989,0.949,1.03,0.044,0.042,0.046,21.5,21.45,21.52,0.955,0.953,0.956,0.978,0.975,0.98,0.933,0.928,0.937,46.59,39.34,52.33,43.99,38.34,48.2,0,0,0,0,0,0,0.825,0,0.075,0.14,0.86,0.14,45.7
893023200000,1998,4,1997,7,29,7,0.519,0.0756,0.443,24116.9,144.6,144.6,143.6,3,3,3,857.8,818.5,894.5,732.8,693.5,125,125,125,0,0,0,0.146,0.14,0.153,732.8,693.5,769.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.382,0.354,0.413,0.29,0.264,0.311,0.013,0.012,0.014,0.943,0.872,1.01,0.042,0.038,0.045,21.73,21.51,21.95,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.78,47.62,51.75,47.85,46.67,48.2,0,0,0,0,0,0,0.798,0,0.076,0.15,0.85,0.15,46.5
893628000000,1998,4,1997,7,30,7,0.466,0.0813,0.385,21803.1,138,138,129.8,3,3,3,770.2,728.3,806.3,635.8,581.3,134.4,125,147,0,0,0,0.175,0.155,0.202,635.8,581.3,681.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.321,0.29,0.347,0.226,0.189,0.256,0.0098,0.0082,0.011,0.775,0.684,0.852,0.034,0.029,0.037,22.24,22.02,22.5,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.16,40.75,46.94,43.26,39.84,46,0,0,0,0,0,0,0.721,0,0.081,0.17,0.83,0.17,46.8
894232800000,1998,5,1997,8,31,7,0.403,0.0889,0.315,17969.6,116.3,116.3,107,3,2,2.857142857142857,667.2,624.1,712.2,520.2,477.1,147,147,147,0,0,0,0.221,0.206,0.236,520.2,477.1,565.2,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.256,0.231,0.281,0.149,0.124,0.179,0.0064,0.0053,0.0077,0.597,0.533,0.657,0.025,0.023,0.028,22.83,22.59,23.01,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.31,34.93,51.43,37.95,33.88,48.2,0,0,0,0,0,0,0.594,0,0.088,0.22,0.78,0.22,44.6
894837600000,1998,5,1997,8,32,7,0.348,0.0889,0.259,15322.1,96.4,96.4,91.2,2,2,2,574.8,540.8,610.8,427.8,393.8,147,147,147,8.12e-15,0,5.684e-14,0.256,0.241,0.272,427.8,393.8,463.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.208,0.195,0.224,0.101,0.0849,0.118,0.0042,0.0035,0.005,0.54,0.488,0.597,0.023,0.02,0.025,23.27,23.06,23.48,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.68,43.25,50.2,45.6,42.39,48.2,0,0,0,0,0,0,0.507,0,0.089,0.26,0.74,0.26,44
895442400000,1998,5,1997,8,33,7,0.304,0.0889,0.215,12822.5,82.59,82.59,76.32,2,2,2,501.9,475.4,530.1,354.9,328.4,147,147,147,8.12e-15,0,5.684e-14,0.293,0.277,0.309,354.9,328.4,383.1,990,990,990,965.9,965.7,966,24.1,24,24.3,0.182,0.172,0.192,0.0665,0.054,0.0798,0.0028,0.0022,0.0033,0.43,0.39,0.472,0.018,0.016,0.02,23.71,23.54,23.87,0.949,0.945,0.953,0.974,0.97,0.98,0.925,0.917,0.934,39.16,36.33,42.14,38.16,35.24,41.29,0,0,0,0,0,0,0.424,0,0.089,0.29,0.71,0.29,42.2
896047200000,1998,5,1997,8,34,7,0.269,0.0889,0.18,10742.9,68.72,68.72,63.95,2,2,2,444.3,422.6,466.9,297.3,275.6,147,147,147,0,0,0,0.331,0.315,0.348,297.3,275.6,319.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.154,0.169,0.0393,0.0291,0.05,0.0016,0.0012,0.0021,0.344,0.311,0.378,0.014,0.013,0.016,24.06,23.92,24.19,0.94,0.935,0.944,0.97,0.97,0.97,0.912,0.907,0.916,32.96,30.58,35.42,31.97,29.66,34.36,0,0,0,0,0,0,0.355,0,0.089,0.33,0.67,0.33,39.9
896652000000,1998,6,1997,9,35,7,0.241,0.072,0.169,10182.7,64.42,64.42,60.61,2,2,2,399.2,383,416.9,280.2,264,119,119,119,0,0,0,0.298,0.285,0.311,280.2,264,297.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.148,0.16,0.0312,0.0236,0.0396,0.0013,0.00096,0.0016,0.317,0.292,0.343,0.013,0.012,0.014,24.29,24.18,24.39,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.24,29.45,33.21,30.31,28.56,32.21,0,0,0,0,0,0,0.337,0,0.072,0.3,0.7,0.3,42.3
897256800000,1998,6,1997,9,36,7,0.22,0.072,0.148,8872.51,56.01,56.01,52.81,2,2,2,363.1,349.9,377.8,244.1,230.9,119,119,119,0,-2.842e-14,2.842e-14,0.328,0.315,0.34,244.1,230.9,258.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.136,0.146,0.0172,0.0154,0.0211,0.00069,0.00062,0.00086,0.266,0.25,0.285,0.011,0.01,0.012,24.52,24.43,24.6,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.896,0.904,27.22,25.72,28.87,26.41,24.94,28.01,0,0,0,0,0,0,0.293,0,0.072,0.33,0.67,0.33,40.3
897861600000,1998,6,1997,9,37,7,0.202,0.072,0.13,7988.22,48.2,48.2,47.55,1,1,1,333.6,321.7,345.8,214.6,202.7,119,119,119,0,-2.842e-14,2.842e-14,0.357,0.344,0.37,214.6,202.7,226.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.126,0.135,0.014,0.013,0.015,0.00056,0.00052,0.0006,0.377,0.356,0.399,0.015,0.014,0.016,24.56,24.47,24.64,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.46,46.79,52.18,47.55,45.85,48.2,0,0,0,0,0,0,0.264,0,0.072,0.36,0.64,0.36,39.5
898466400000,1998,6,1997,9,38,7,0.186,0.072,0.114,7187.23,45.06,45.06,42.78,1,1,1,308.2,299,318.2,189.2,180,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.386,0.374,0.398,189.2,180,199.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.125,0.0118,0.0111,0.0127,0.00047,0.00044,0.00051,0.331,0.315,0.349,0.013,0.013,0.014,24.73,24.66,24.79,0.951,0.949,0.955,0.98,0.979,0.98,0.932,0.929,0.935,43.66,41.52,45.98,42.78,40.66,45.06,0,0,0,0,0,0,0.238,0,0.072,0.39,0.61,0.39,38.6
899071200000,1998,6,1997,9,39,7,0.174,0.0672,0.106,6664.49,41.22,41.22,39.67,1,1,1,287,278,296,175.9,170,111.1,108,119,-4.06e-15,-2.842e-14,2.842e-14,0.387,0.372,0.406,175.9,170,182,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.114,0.118,0.0107,0.0102,0.0112,0.00043,0.0004,0.00045,0.307,0.296,0.317,0.012,0.012,0.013,24.85,24.81,24.89,0.947,0.945,0.949,0.977,0.974,0.98,0.926,0.921,0.93,40.59,39.23,42.06,39.67,38.23,41.22,0,0,0,0,0,0,0.22,0,0.068,0.39,0.61,0.39,38.3
899676000000,1998,7,1997,10,40,7,0.162,0.0653,0.0965,6000.72,37.48,37.48,35.72,1,1,1,267.6,260.2,275,159.6,152.2,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.404,0.393,0.415,159.6,152.2,167,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.112,0.00932,0.00869,0.00994,0.00037,0.00034,0.00039,0.277,0.264,0.29,0.011,0.01,0.012,24.95,24.91,25,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.919,36.8,35.07,38.53,35.72,34.01,37.48,0,0,0,0,0,0,0.198,0,0.0655,0.4,0.6,0.4,37
900280800000,1998,7,1997,10,41,7,0.152,0.0653,0.0868,5377.45,33.45,33.45,32.01,1,1,1,251.5,245.7,257.7,143.5,137.7,108,108,108,0,0,0,0.43,0.419,0.44,143.5,137.7,149.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00794,0.00746,0.00848,0.00031,0.00029,0.00034,0.248,0.238,0.26,0.0098,0.0094,0.01,25.05,25.01,25.09,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33,31.64,34.49,32.01,30.7,33.45,0,0,0,0,0,0,0.178,0,0.0652,0.43,0.57,0.43,35.4
900885600000,1998,7,1997,10,42,7,0.144,0.0653,0.0787,4864.97,30.26,30.26,28.96,1,1,1,238.1,232.3,243.8,130.1,124.3,108,108,108,-2.03e-15,-1.421e-14,0,0.454,0.443,0.465,130.1,124.3,135.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0994,0.0974,0.101,0.0068,0.00632,0.00729,0.00027,0.00025,0.00029,0.224,0.214,0.235,0.0088,0.0084,0.0093,25.15,25.1,25.19,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.85,28.51,31.2,28.96,27.65,30.26,0,0,0,0,0,0,0.161,0,0.0653,0.45,0.55,0.45,33.8
901490400000,1998,7,1997,10,43,7,0.136,0.0627,0.0731,4511.51,28.55,28.55,26.85,1,1,1,224.5,217.8,230.4,120.8,114.7,103.7,93,108,6.09e-15,0,1.421e-14,0.462,0.421,0.485,120.8,114.7,127.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.094,0.0969,0.00602,0.0055,0.00662,0.00024,0.00022,0.00026,0.207,0.197,0.219,0.0081,0.0077,0.0086,25.25,25.21,25.28,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.68,26.2,29.44,26.85,25.42,28.55,0,0,0,0,0,0,0.149,0,0.0629,0.46,0.54,0.46,33.2
902095200000,1998,8,1997,11,44,7,0.127,0.0562,0.0705,4354.74,27.29,27.29,25.92,1,1,1,209.5,203.9,215.4,116.5,110.9,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.444,0.432,0.456,116.5,110.9,122.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0909,0.095,0.00566,0.00517,0.00615,0.00022,0.0002,0.00024,0.198,0.188,0.209,0.0078,0.0074,0.0082,25.34,25.3,25.39,0.922,0.918,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.72,25.35,28.13,25.92,24.59,27.29,0,0,0,0,0,0,0.144,0,0.0565,0.44,0.56,0.44,34.3
902700000000,1998,8,1997,11,45,7,0.119,0.0562,0.0625,0,0,0,0,1,1,1,196.3,191,202,103.3,98.02,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.474,0.46,0.487,103.3,98.02,109,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0864,0.0902,0.00453,0.00408,0.00501,0.00018,0.00016,0.0002,0.175,0.165,0.185,0.0068,0.0065,0.0072,25.42,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.47,0.53,0.47,0
903304800000,1998,8,1997,11,46,7,0.112,0.0562,0.056,0,0,0,0,1,1,1,185.6,181.4,189.7,92.56,88.45,93,93,93,-6.09e-15,-1.421e-14,0,0.501,0.49,0.513,92.56,88.45,96.66,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0844,0.083,0.0859,0.00362,0.00327,0.00397,0.00014,0.00013,0.00016,0.155,0.148,0.163,0.0061,0.0058,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.5,0.5,0.5,0
903909600000,1998,8,1997,11,47,7,0.106,0.0562,0.0502,0,0,0,0,1,1,1,176,171.9,180.1,82.99,78.88,93,93,93,2.03e-15,0,1.421e-14,0.528,0.516,0.541,82.99,78.88,87.09,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0811,0.0796,0.0825,0.0028,0.00245,0.00315,0.00011,0.000096,0.00012,0.138,0.131,0.146,0.0054,0.0051,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.53,0.47,0.53,0
904514400000,1998,8,1997,11,48,7,0.0991,0.0454,0.0537,2889.42,21.38,21.38,17.2,1,1,1,163.8,157.4,170.5,88.84,77.52,75,72,93,-4.06e-15,-1.421e-14,1.421e-14,0.457,0.426,0.545,88.84,77.52,97.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0791,0.0839,0.0033,0.00234,0.00401,0.00013,0.000092,0.00016,0.147,0.129,0.162,0.0058,0.005,0.0063,25.38,25.37,25.41,0.79,0,0.928,0.827,0,0.968,0.762,0,0.893,17.83,0,22.1,17.2,0,21.38,0,1,0,0,0.143,0,0.0955,0.143,0.0454,0.46,0.54,0.46,29.2
905119200000,1998,9,1997,12,49,7,0.0906,0.0435,0.047,2911.1,18.57,18.57,17.33,1,1,1,149.7,144,155.5,77.74,71.99,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.481,0.463,0.5,77.74,71.99,83.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0751,0.0791,0.00236,0.00187,0.00285,0.000092,0.000073,0.00011,0.127,0.117,0.137,0.005,0.0046,0.0054,25.38,25.37,25.38,0.933,0.924,0.939,0.96,0.96,0.962,0.896,0.887,0.901,18.04,16.56,19.31,17.33,15.89,18.57,0,0,0,0,0,0,0.0963,0,0.0436,0.48,0.52,0.48,32.1
905724000000,1998,9,1997,12,50,7,0.0838,0.0435,0.0402,2077.7,15.47,15.47,12.37,1,1,1,138.5,134.4,142.6,66.52,62.42,72,72,72,-5.075e-15,-1.421e-14,1.421e-14,0.52,0.505,0.536,66.52,62.42,70.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0717,0.0746,0.0014,0.00106,0.00175,0.000055,0.000041,0.000069,0.107,0.0995,0.114,0.0042,0.0039,0.0045,25.39,25.39,25.4,0.769,0,0.916,0.823,0,0.96,0.739,0,0.88,12.88,0,16.11,12.37,0,15.47,0,1,0,0,0.143,0,0.0687,0.143,0.0436,0.52,0.48,0.52,24.8
906328800000,1998,9,1997,12,51,7,0.0786,0.0435,0.035,0,0,0,0,1,1,1,129.9,127,133.1,57.89,55.04,72,72,72,1.015e-15,-7.105e-15,7.105e-15,0.554,0.541,0.567,57.89,55.04,61.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.000671,0.000428,0.00094,0.000026,0.000017,0.000037,0.0922,0.0881,0.0971,0.0036,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0436,0.55,0.45,0.55,0
906933600000,1998,9,1997,12,52,7,0.075,0.0366,0.0384,1487.13,15.83,15.83,8.852,1,1,1,124.1,120.8,126.2,63.5,53.67,60.57,52,72,0,0,0,0.487,0.42,0.573,63.5,53.67,71.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0714,0.00115,0.000312,0.00185,0.000045,0.000012,0.000073,0.1,0.0861,0.113,0.0039,0.0034,0.0044,25.4,25.39,25.41,0.524,0,0.923,0.549,0,0.96,0.503,0,0.886,9.221,0,16.49,8.852,0,15.83,0,3,0,0,0.429,0,0.0492,0.429,0.0366,0.49,0.51,0.49,19.8
907538400000,1998,10,1998,1,1,7,0.0705,0.0314,0.039,1666.9,14.48,14.48,9.922,1,1,1,116.5,113.9,119.4,64.53,61.92,52,52,52,-1.015e-15,-7.105e-15,0,0.446,0.436,0.456,64.53,61.92,67.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00124,0.00101,0.00148,0.000048,0.00004,0.000058,0.102,0.0979,0.106,0.004,0.0038,0.0041,25.4,25.39,25.4,0.634,0,0.899,0.686,0,0.96,0.609,0,0.863,10.34,0,15.08,9.922,0,14.48,0,2,0,0,0.286,0,0.0551,0.286,0.0315,0.45,0.55,0.45,23.6
908143200000,1998,10,1998,1,2,7,0.0669,0.0314,0.0355,0,0,0,0,1,1,1,110.6,108.2,113.1,58.63,56.17,52,52,52,-4.06e-15,-7.105e-15,0,0.47,0.46,0.481,58.63,56.17,61.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000734,0.000524,0.000944,0.000029,0.000021,0.000037,0.0932,0.0897,0.0968,0.0037,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
908748000000,1998,10,1998,1,3,7,0.0634,0.0314,0.032,0,0,0,0,1,1,1,104.9,102.4,107.3,52.89,50.43,52,52,52,-2.03e-15,-7.105e-15,7.105e-15,0.496,0.484,0.508,52.89,50.43,55.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000246,0.0000365,0.000455,0.0000096,0.0000014,0.000018,0.085,0.0814,0.0885,0.0033,0.0032,0.0035,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.5,0.5,0.5,0
909352800000,1998,10,1998,1,4,7,0.0611,0.0313,0.00875,0,0,0,0,1,0,0.2857142857142857,101.1,100.2,102.2,49.39,48.24,51.71,50,52,34.93,0,49.88,0.512,0.495,0.519,14.46,0,51.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000148,0,0.0000901,5.8e-7,0,0.0000035,0.0739,0.0708,0.0823,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05235,0.51,0.14,0.86,0
909957600000,1998,11,1998,2,5,7,0.065,0.0302,0.0348,342.202,14.26,14.26,2.037,1,1,1,107.5,102.4,116.7,57.47,52.43,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.466,0.429,0.488,57.47,52.43,66.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000635,0.000207,0.00142,0.000025,0.0000081,0.000056,0.0915,0.0843,0.105,0.0036,0.0033,0.0041,25.41,25.4,25.42,0.128,0,0.895,0.137,0,0.96,0.123,0,0.859,2.122,0,14.85,2.037,0,14.26,0,6,0,0,0.857,0,0.0113,0.857,0.0302,0.46,0.54,0.46,5.26
910562400000,1998,11,1998,2,6,7,0.0748,0.0302,0.0445,2734.29,17.74,17.74,16.28,1,1,1,123.6,117.5,129.5,73.6,67.47,50,50,50,0,0,0,0.405,0.386,0.426,73.6,67.47,79.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0738,0.00201,0.00148,0.00251,0.000079,0.000058,0.000098,0.116,0.106,0.126,0.0045,0.0042,0.0049,25.38,25.37,25.39,0.924,0.899,0.939,0.96,0.96,0.96,0.887,0.863,0.902,16.95,15.11,18.48,16.28,14.51,17.74,0,0,0,0,0,0,0.0904,0,0.0303,0.4,0.59,0.41,36.6
911167200000,1998,11,1998,2,7,7,0.0811,0.0302,0.0508,3135.72,18.91,18.91,18.67,1,1,1,134,133.3,135.2,84.03,83.33,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.373,0.37,0.375,84.03,83.33,85.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0752,0.0759,0.00289,0.00283,0.003,0.00011,0.00011,0.00012,0.134,0.133,0.136,0.0053,0.0052,0.0053,25.37,25.36,25.37,0.928,0.927,0.929,0.962,0.961,0.962,0.893,0.892,0.893,19.41,19.26,19.65,18.67,18.52,18.91,0,0,0,0,0,0,0.104,0,0.0303,0.37,0.63,0.37,38.7
911772000000,1998,11,1998,2,8,7,0.0823,0.0302,0.052,3204.04,19.75,19.75,19.07,1,1,1,136,133.1,139.3,86.02,83.06,50,50,50,0,-1.421e-14,1.421e-14,0.368,0.359,0.376,86.02,83.06,89.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0751,0.0773,0.00306,0.00281,0.00334,0.00012,0.00011,0.00013,0.138,0.133,0.144,0.0054,0.0052,0.0056,25.36,25.36,25.37,0.926,0.922,0.93,0.963,0.961,0.964,0.891,0.889,0.894,19.81,19.21,20.49,19.07,18.47,19.75,0,0,0,0,0,0,0.106,0,0.0303,0.37,0.63,0.37,38.9
912376800000,1998,11,1998,2,9,7,0.0881,0.0349,0.0531,3267.52,20.99,20.99,19.45,1,1,1,145.6,139.6,154.4,87.88,81.99,57.71,50,59,6.09e-15,0,1.421e-14,0.396,0.358,0.418,87.88,81.99,95.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0761,0.0808,0.00322,0.00272,0.00386,0.00013,0.00011,0.00015,0.142,0.132,0.156,0.0056,0.0052,0.0061,25.36,25.35,25.37,0.924,0.916,0.931,0.963,0.961,0.967,0.89,0.885,0.894,20.19,18.99,21.71,19.45,18.24,20.99,0,0,0,0,0,0,0.108,0,0.035,0.4,0.6,0.4,37.1
912981600000,1998,12,1998,3,10,7,0.0969,0.0357,0.0612,3740.97,23.08,23.08,22.27,1,1,1,160.2,156.3,163.7,101.2,97.3,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.368,0.36,0.377,101.2,97.3,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0815,0.0841,0.00436,0.00402,0.00465,0.00017,0.00016,0.00018,0.166,0.159,0.173,0.0065,0.0062,0.0068,25.35,25.35,25.35,0.913,0.911,0.914,0.969,0.968,0.97,0.885,0.882,0.887,22.98,22.1,23.79,22.27,21.39,23.08,0,0,0,0,0,0,0.124,0,0.0357,0.37,0.63,0.37,38.6
913586400000,1998,12,1998,3,11,7,0.101,0.0357,0.0649,3982.63,24.65,24.65,23.71,1,1,1,166.3,163.7,170.2,107.3,104.7,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.355,0.347,0.36,107.3,104.7,111.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0841,0.0864,0.00487,0.00465,0.00521,0.00019,0.00018,0.0002,0.177,0.173,0.184,0.0069,0.0068,0.0072,25.36,25.35,25.36,0.916,0.914,0.919,0.97,0.97,0.97,0.888,0.887,0.891,24.44,23.79,25.41,23.71,23.08,24.65,0,0,0,0,0,0,0.132,0,0.0361,0.35,0.64,0.36,39.4
914191200000,1998,12,1998,3,12,7,0.11,0.0357,0.0741,4600.99,30.77,30.77,27.39,1,1,1,181.6,169.4,195.7,122.6,110.4,59,59,59,0,-1.421e-14,1.421e-14,0.326,0.302,0.348,122.6,110.4,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0861,0.0954,0.00617,0.00514,0.00737,0.00024,0.0002,0.00029,0.205,0.183,0.23,0.008,0.0072,0.009,25.36,25.36,25.36,0.926,0.918,0.933,0.97,0.97,0.97,0.898,0.891,0.905,28.23,25.21,31.72,27.39,24.45,30.77,0,0,0,0,0,0,0.152,0,0.0359,0.32,0.67,0.33,41.8
914796000000,1998,12,1998,3,13,7,0.129,0.0393,0.0895,5605.52,35.07,35.07,33.37,1,1,1,213,200.9,228.8,148,141.9,65,59,73,0,0,0,0.304,0.279,0.337,148,141.9,155.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0972,0.104,0.00833,0.00781,0.00899,0.00033,0.00031,0.00035,0.251,0.239,0.266,0.0098,0.0093,0.01,25.27,25.16,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,34.4,32.99,36.15,33.37,32,35.07,0,0,0,0,0,0,0.185,0,0.0395,0.3,0.69,0.31,43.5
915400800000,1999,1,1998,4,14,7,0.149,0.0442,0.105,6600.32,43.8,43.8,39.29,1,1,1,246.3,232.3,265.1,173.3,159.3,73,73,73,0,0,0,0.297,0.275,0.314,173.3,159.3,192.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.105,0.117,0.0105,0.00929,0.0121,0.00041,0.00037,0.00048,0.297,0.272,0.331,0.012,0.011,0.013,25.03,24.91,25.13,0.946,0.942,0.952,0.975,0.97,0.98,0.923,0.914,0.933,40.27,36.98,44.69,39.29,35.87,43.8,0,0,0,0,0,0,0.218,0,0.044,0.3,0.7,0.3,44.3
916005600000,1999,1,1998,4,15,7,0.181,0.0442,0.137,8417.19,55.54,55.54,50.1,2,1,1.4285714285714286,300.1,273.1,327.2,227.1,200.1,73,73,73,-8.12e-15,-2.842e-14,0,0.244,0.223,0.267,227.1,200.1,254.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.12,0.139,0.0153,0.0128,0.019,0.00061,0.00051,0.00076,0.322,0.25,0.39,0.013,0.01,0.016,24.77,24.69,24.86,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.19,26.57,52.43,38.61,25.77,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,46.5
916610400000,1999,1,1998,4,16,7,0.217,0.0442,0.172,10454.7,67.97,67.97,62.23,2,2,2,358.1,333.5,384.9,285.1,260.5,73,73,73,0,0,0,0.204,0.19,0.219,285.1,260.5,311.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.141,0.159,0.0336,0.022,0.0462,0.0014,0.00088,0.0019,0.318,0.281,0.358,0.013,0.011,0.015,24.49,24.32,24.65,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,32.08,29.33,35.04,31.12,28.45,33.99,0,0,0,0,0,0,0.346,0,0.045,0.2,0.79,0.21,48.2
917215200000,1999,1,1998,4,17,7,0.254,0.0442,0.21,12717.1,81.98,81.98,75.7,2,2,2,420,393.9,447.5,347,320.9,73,73,73,0,0,0,0.174,0.163,0.185,347,320.9,374.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.171,0.162,0.181,0.0628,0.0505,0.0758,0.0026,0.002,0.0031,0.411,0.372,0.452,0.017,0.015,0.019,24.1,23.93,24.26,0.948,0.944,0.952,0.974,0.97,0.98,0.923,0.915,0.933,38.85,36.02,41.83,37.85,34.94,40.99,0,0,0,0,0,0,0.421,0,0.044,0.17,0.83,0.17,50.1
