datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
917820000000,1999,2,1998,5,18,7,0.319,0.0514,0.267,15837.5,107.1,107.1,94.27,3,2,2.2857142857142856,526.9,463.1,598.2,441.9,378.1,85,85,85,-8.12e-15,-5.684e-14,0,0.162,0.142,0.184,441.9,378.1,513.2,990,990,990,966,965.7,966.3,24,23.7,24.3,0.208,0.183,0.241,0.108,0.0775,0.144,0.0045,0.0032,0.0061,0.525,0.459,0.585,0.022,0.019,0.024,23.5,23.15,23.86,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.938,43.34,35,50.67,42.16,33.95,48.2,0,0,0,0,0,0,0.524,0,0.052,0.16,0.84,0.16,49.6
918424800000,1999,2,1998,5,19,7,0.424,0.0583,0.365,20969,134.7,134.7,124.8,3,3,3,700.3,626.3,763.6,603.9,541.3,96.43,85,105,0,0,0,0.138,0.125,0.149,603.9,541.3,658.6,990,990,990,966.7,966.4,967,23.3,23,23.6,0.295,0.257,0.328,0.204,0.163,0.241,0.0088,0.0069,0.01,0.714,0.606,0.807,0.031,0.026,0.035,22.59,22.24,22.99,0.954,0.95,0.957,0.979,0.973,0.98,0.934,0.925,0.937,42.51,38.65,45.8,41.61,37.61,44.88,0,0,0,0,0,0,0.693,0,0.059,0.14,0.86,0.14,49.5
919029600000,1999,2,1998,5,20,7,0.481,0.0635,0.418,23543.2,144.2,144.2,140.1,3,3,3,795.9,774.2,820.3,690.9,669.2,105,105,105,0,0,0,0.132,0.128,0.136,690.9,669.2,715.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.334,0.36,0.263,0.248,0.279,0.011,0.011,0.012,0.862,0.825,0.903,0.038,0.036,0.04,22.05,21.92,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.67,46.43,49.04,46.71,45.5,48.06,0,0,0,0,0,0,0.779,0,0.063,0.13,0.87,0.13,48.9
919634400000,1999,2,1998,5,21,7,0.519,0.0635,0.455,24512.3,153.7,153.7,145.9,4,3,3.142857142857143,857.4,829.4,885.9,752.4,724.4,105,105,105,0,0,0,0.123,0.119,0.127,752.4,724.4,780.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.387,0.365,0.413,0.302,0.285,0.317,0.013,0.013,0.014,0.957,0.918,1,0.042,0.04,0.044,21.71,21.6,21.86,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.18,39.43,52.01,46.81,38.44,48.2,0,0,0,0,0,0,0.811,0,0.064,0.12,0.88,0.12,47.2
920239200000,1999,3,1998,6,22,7,0.569,0.078,0.491,26244,166.3,166.3,156.2,4,3,3.7142857142857144,940.9,896.7,989.9,811.9,767.7,129,129,129,0,0,0,0.137,0.13,0.144,811.9,767.7,860.9,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.449,0.409,0.494,0.332,0.311,0.356,0.015,0.014,0.016,1.02,0.968,1.08,0.046,0.043,0.049,21.31,21.06,21.51,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,44.2,39.8,52.2,42.5,38.83,48.2,0,0,0,0,0,0,0.868,0,0.078,0.14,0.86,0.14,46.1
920844000000,1999,3,1998,6,23,7,0.609,0.078,0.531,28399.4,169.8,169.8,169,4,4,4,1008,1002,1012,878.6,873.2,129,129,129,0,0,0,0.128,0.127,0.129,878.6,873.2,883.2,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.51,0.506,0.515,0.364,0.362,0.366,0.016,0.016,0.017,1.11,1.1,1.12,0.05,0.05,0.051,20.96,20.94,20.99,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.12,42.91,43.31,42.26,42.05,42.44,0,0,0,0,0,0,0.939,0,0.078,0.13,0.87,0.13,46.6
921448800000,1999,3,1998,6,24,7,0.649,0.078,0.571,30016.6,189.7,189.7,178.7,4,4,4,1072,1015,1152,943.4,885.7,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.121,0.112,0.127,943.4,885.7,1023,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.574,0.517,0.668,0.401,0.368,0.475,0.018,0.017,0.022,1.24,1.13,1.43,0.057,0.051,0.066,20.64,20.19,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.58,43.41,48.4,44.67,42.54,47.43,0,0,0,0,0,0,0.993,0,0.078,0.12,0.88,0.12,46.3
922053600000,1999,3,1998,6,25,7,0.816,0.078,0.662,32182.8,192.8,192.8,191.6,4,4,4,1349,1194,1482,1220,1065,129,129,129,124.5,0,253.2,0.0962,0.087,0.108,1095,1065,1100,990,990,990,969,968.5,969.4,21,20.6,21.5,0.826,0.729,0.889,0.637,0.569,0.648,0.03,0.027,0.031,1.76,1.59,1.84,0.084,0.074,0.089,19.24,18.74,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.23,48.11,50.44,47.89,47.15,48.2,0,0,0,0,0,0,1.06,0,0.154,0.096,0.81,0.19,39.4
922658400000,1999,3,1998,6,26,7,0.973,0.0846,0.665,30933.3,187.3,187.3,184.1,4,4,4,1609,1517,1687,1470,1388,139.9,129,148,369.6,288.1,439,0.0868,0.0812,0.0915,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.913,0.899,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.3,18.04,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.97,46.29,47.79,46.03,45.36,46.84,0,0,0,0,0,0,1.02,0,0.308,0.087,0.68,0.32,31.8
923263200000,1999,4,1998,7,27,7,1.09,0.0895,0.665,29846.4,180.4,180.4,177.7,4,4,4,1796,1717,1861,1648,1569,148,148,148,548.3,469.1,612.5,0.0824,0.0795,0.0862,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.68,17.48,17.94,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.32,44.76,46.02,44.41,43.86,45.1,0,0,0,0,0,0,0.987,0,0.425,0.082,0.61,0.39,27.4
923868000000,1999,4,1998,7,28,7,1.14,0.0895,0.665,29371.3,175.3,175.3,174.8,4,4,4,1878,1864,1888,1730,1716,148,148,148,630.4,616,640.3,0.0788,0.0784,0.0794,1100,1100,1100,990,990,990,970.7,970.7,970.7,19.3,19.3,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.42,17.39,17.47,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.6,44.51,44.73,43.71,43.62,43.83,0,0,0,0,0,0,0.971,0,0.475,0.079,0.58,0.42,25.8
924472800000,1999,4,1998,7,29,7,1.07,0.0895,0.665,29970.8,181.3,181.3,178.4,4,4,4,1775,1690,1847,1627,1542,148,148,148,526.9,442.3,598.7,0.0835,0.0801,0.0876,1100,1100,1100,990,990,990,970.4,970.1,970.6,19.6,19.4,19.9,0.926,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.75,17.52,18.03,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.51,44.88,46.26,44.6,43.98,45.33,0,0,0,0,0,0,0.991,0,0.405,0.084,0.62,0.38,28
925077600000,1999,4,1998,7,30,7,0.951,0.0971,0.665,31151,188.6,188.6,185.4,4,4,4,1572,1485,1660,1412,1293,160.6,148,192,311.7,193.3,412.4,0.103,0.0891,0.129,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.907,0.878,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.87,0.091,0.089,0.093,18.43,18.13,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.3,46.52,48.12,46.36,45.59,47.15,0,0,0,0,0,0,1.03,0,0.286,0.1,0.7,0.3,32.8
925682400000,1999,5,1998,8,31,7,0.816,0.116,0.657,32138.3,192.8,192.8,191.3,4,4,4,1350,1223,1457,1158,1031,192,192,192,71.22,0,165,0.143,0.132,0.157,1086,1031,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.807,0.695,0.866,0.617,0.492,0.648,0.029,0.023,0.031,1.72,1.47,1.81,0.082,0.069,0.088,19.28,18.84,19.93,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.93,48.08,49.81,47.82,47.12,48.2,0,0,0,0,0,0,1.06,0,0.159,0.14,0.81,0.19,39.4
926287200000,1999,5,1998,8,32,7,0.662,0.116,0.545,28652.7,184.1,184.1,170.6,4,4,4,1094,1015,1186,901.9,822.7,192,192,192,-1.624e-14,-1.137e-13,1.137e-13,0.176,0.162,0.189,901.9,822.7,993.7,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.544,0.469,0.641,0.376,0.337,0.42,0.017,0.015,0.02,1.17,1.03,1.34,0.054,0.047,0.062,20.64,20.18,21.03,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.53,40.44,46.96,42.64,39.51,46.02,0,0,0,0,0,0,0.948,0,0.117,0.18,0.82,0.18,43.3
926892000000,1999,5,1998,8,33,7,0.566,0.104,0.461,24523.1,154.2,154.2,146,4,3,3.142857142857143,935.5,885.9,992.3,762.7,738.9,172.7,147,192,0,0,0,0.184,0.16,0.206,762.7,738.9,800.3,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.411,0.385,0.449,0.308,0.295,0.326,0.014,0.013,0.015,0.99,0.955,1.03,0.044,0.042,0.046,21.37,21.14,21.6,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.05,39.54,51.56,46.82,38.55,48.2,0,0,0,0,0,0,0.811,0,0.105,0.18,0.81,0.19,43.3
927496800000,1999,5,1998,8,34,7,0.502,0.0889,0.413,23142.4,144.4,144.4,137.8,3,3,3,830.7,793.3,871.1,683.7,646.3,147,147,147,0,0,0,0.177,0.169,0.185,683.7,646.3,724.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.349,0.327,0.372,0.258,0.233,0.285,0.011,0.01,0.013,0.856,0.793,0.925,0.038,0.035,0.041,21.92,21.69,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.85,44.7,49.12,45.92,43.81,48.14,0,0,0,0,0,0,0.765,0,0.089,0.18,0.82,0.18,46.1
928101600000,1999,5,1998,8,35,7,0.456,0.0744,0.381,21707.8,133.7,133.7,129.2,3,3,3,753.4,719.9,783,630.4,600.9,123,119,147,0,0,0,0.163,0.154,0.188,630.4,600.9,655.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.316,0.299,0.33,0.222,0.202,0.239,0.0096,0.0087,0.01,0.765,0.714,0.806,0.033,0.031,0.035,22.32,22.19,22.51,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.95,42.19,45.47,43.07,41.35,44.56,0,0,0,0,0,0,0.718,0,0.075,0.16,0.84,0.16,47.6
928706400000,1999,6,1998,9,36,7,0.409,0.072,0.337,19394.2,121.9,121.9,115.4,3,3,3,677,646.9,708.6,558,527.9,119,119,119,0,0,0,0.176,0.168,0.184,558,527.9,589.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.275,0.258,0.293,0.174,0.154,0.195,0.0074,0.0065,0.0084,0.642,0.591,0.696,0.027,0.025,0.03,22.75,22.57,22.92,0.951,0.949,0.954,0.975,0.971,0.979,0.927,0.921,0.934,39.47,37.53,41.49,38.48,36.44,40.62,0,0,0,0,0,0,0.641,0,0.072,0.18,0.82,0.18,47.4
929311200000,1999,6,1998,9,37,7,0.369,0.072,0.297,16987.4,107.4,107.4,101.1,3,2,2.5714285714285716,610,584.2,637.3,491,465.2,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.195,0.187,0.204,491,465.2,518.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.237,0.222,0.252,0.132,0.119,0.147,0.0056,0.005,0.0063,0.578,0.53,0.626,0.024,0.022,0.026,23.08,22.98,23.17,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.57,35.03,52.15,40.59,33.98,48.2,0,0,0,0,0,0,0.562,0,0.072,0.2,0.8,0.2,46
929916000000,1999,6,1998,9,38,7,0.334,0.0974,0.237,14118.9,88.73,88.73,84.04,2,2,2,552.7,530.4,575.8,391.7,369.4,161,161,161,1.624e-14,0,5.684e-14,0.292,0.28,0.304,391.7,369.4,414.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.196,0.188,0.204,0.0839,0.0733,0.0948,0.0035,0.0031,0.004,0.487,0.454,0.522,0.02,0.019,0.022,23.43,23.29,23.56,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.9,40.58,45.27,42.02,39.66,44.36,0,0,0,0,0,0,0.467,0,0.097,0.29,0.71,0.29,42.3
930520800000,1999,6,1998,9,39,7,0.304,0.0884,0.216,12902.7,79.33,79.33,76.8,2,2,2,503.2,484.1,523,357,348.3,146.1,135,161,0,0,0,0.29,0.269,0.316,357,348.3,367.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.18,0.186,0.0675,0.0634,0.0724,0.0028,0.0026,0.003,0.434,0.422,0.449,0.018,0.017,0.019,23.7,23.6,23.8,0.949,0.948,0.951,0.975,0.972,0.977,0.925,0.922,0.929,39.4,38.36,40.59,38.4,37.31,39.66,0,0,0,0,0,0,0.427,0,0.088,0.29,0.71,0.29,42.4
931125600000,1999,7,1998,10,40,7,0.278,0.0816,0.197,11762.8,73.78,73.78,70.02,2,2,2,460.3,443.9,477.9,325.3,308.9,135,135,135,0,0,0,0.293,0.283,0.304,325.3,308.9,342.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.171,0.165,0.177,0.0526,0.0448,0.0608,0.0022,0.0018,0.0025,0.386,0.361,0.412,0.016,0.015,0.017,23.94,23.84,24.04,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.921,36.08,34.31,37.97,35.01,33.29,36.89,0,0,0,0,0,0,0.389,0,0.081,0.29,0.71,0.29,42.3
931730400000,1999,7,1998,10,41,7,0.256,0.0816,0.175,10468.2,65.48,65.48,62.31,2,2,2,424,409.8,438.8,289,274.8,135,135,135,0,0,0,0.319,0.308,0.329,289,274.8,303.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.164,0.0354,0.0287,0.0424,0.0014,0.0012,0.0017,0.331,0.31,0.353,0.014,0.013,0.014,24.16,24.07,24.25,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.12,30.55,33.75,31.16,29.63,32.74,0,0,0,0,0,0,0.346,0,0.081,0.32,0.68,0.32,40.9
932335200000,1999,7,1998,10,42,7,0.237,0.0816,0.156,9324.67,58.27,58.27,55.5,2,2,2,392.3,380,405.1,257.3,245,135,135,135,8.12e-15,0,2.842e-14,0.344,0.333,0.355,257.3,245,270.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.143,0.152,0.0208,0.0166,0.0265,0.00084,0.00067,0.0011,0.284,0.267,0.303,0.012,0.011,0.012,24.35,24.27,24.43,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.61,27.24,30.03,27.75,26.42,29.13,0,0,0,0,0,0,0.308,0,0.081,0.34,0.66,0.34,39.3
932940000000,1999,7,1998,10,43,7,0.22,0.0799,0.14,8376.86,51.93,51.93,49.86,2,1,1.5714285714285714,363.8,352.4,375.9,231.7,220.9,132.1,115,135,4.06e-15,-2.842e-14,2.842e-14,0.363,0.326,0.379,231.7,220.9,240.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.141,0.0154,0.0145,0.0162,0.00062,0.00059,0.00066,0.317,0.254,0.403,0.013,0.01,0.016,24.46,24.38,24.58,0.94,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.14,25.83,52.37,35.26,25.06,48.2,0,0,0,0,0,0,0.277,0,0.08,0.36,0.64,0.36,38.1
933544800000,1999,8,1998,11,44,7,0.202,0.0696,0.133,8108.37,50.21,50.21,48.26,2,1,1.1428571428571428,334.8,322.6,347.2,219.8,207.6,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.344,0.331,0.357,219.8,207.6,232.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.135,0.0144,0.0134,0.0155,0.00058,0.00054,0.00062,0.362,0.25,0.399,0.015,0.01,0.016,24.56,24.49,24.62,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.73,25.88,52.38,44.68,25.11,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,40.1
934149600000,1999,8,1998,11,45,7,0.186,0.0696,0.117,7336.49,46.05,46.05,43.67,1,1,1,307.9,298.2,318.4,192.9,183.2,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.374,0.361,0.386,192.9,183.2,203.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.125,0.0121,0.0113,0.013,0.00048,0.00045,0.00052,0.337,0.319,0.356,0.013,0.013,0.014,24.72,24.65,24.79,0.953,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.56,42.29,46.99,43.67,41.45,46.05,0,0,0,0,0,0,0.243,0,0.069,0.37,0.63,0.37,39.4
934754400000,1999,8,1998,11,46,7,0.173,0.0696,0.104,6465.5,40.73,40.73,38.49,1,1,1,286.2,277.2,295.2,171.2,162.2,115,115,115,1.218e-14,0,2.842e-14,0.402,0.39,0.415,171.2,162.2,180.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0103,0.00953,0.0111,0.00041,0.00038,0.00044,0.298,0.282,0.314,0.012,0.011,0.012,24.86,24.81,24.91,0.946,0.943,0.949,0.975,0.97,0.979,0.922,0.915,0.929,39.47,37.36,41.59,38.49,36.25,40.73,0,0,0,0,0,0,0.214,0,0.069,0.4,0.6,0.4,37.4
935359200000,1999,8,1998,11,47,7,0.161,0.0696,0.0918,5690.99,35.55,35.55,33.87,1,1,1,266.8,259.4,274.1,151.8,144.4,115,115,115,0,-2.842e-14,2.842e-14,0.431,0.419,0.443,151.8,144.4,159.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00865,0.00802,0.00928,0.00034,0.00032,0.00037,0.263,0.25,0.276,0.01,0.0099,0.011,24.97,24.93,25.01,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.92,33.18,36.65,33.87,32.18,35.55,0,0,0,0,0,0,0.188,0,0.0692,0.43,0.57,0.43,35.3
935964000000,1999,8,1998,11,48,7,0.15,0.0592,0.0913,5674.16,36.11,36.11,33.77,1,1,1,248.8,240,256.9,150.9,139.5,97.86,91,115,4.06e-15,0,2.842e-14,0.393,0.361,0.452,150.9,139.5,161,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00858,0.0076,0.00944,0.00034,0.0003,0.00037,0.26,0.241,0.277,0.01,0.0095,0.011,25.05,25.01,25.1,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,34.82,32.01,37.23,33.77,31.05,36.11,0,0,0,0,0,0,0.188,0,0.0587,0.39,0.61,0.39,37.8
936568800000,1999,9,1998,12,49,7,0.139,0.055,0.0835,5192.75,32.7,32.7,30.91,1,1,1,229.1,221.7,237,138.1,130.7,91,91,91,0,0,0,0.397,0.384,0.411,138.1,130.7,146,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0998,0.0972,0.103,0.00749,0.00686,0.00816,0.00029,0.00027,0.00032,0.236,0.223,0.25,0.0093,0.0088,0.0099,25.19,25.13,25.25,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.87,30.11,33.71,30.91,29.21,32.7,0,0,0,0,0,0,0.172,0,0.0555,0.4,0.6,0.4,37.4
937173600000,1999,9,1998,12,50,7,0.129,0.055,0.074,4586.42,28.65,28.65,27.3,1,1,1,213.4,207.7,219.2,122.4,116.7,91,91,91,-4.06e-15,-1.421e-14,1.421e-14,0.427,0.415,0.438,122.4,116.7,128.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0942,0.0922,0.0963,0.00615,0.00567,0.00665,0.00024,0.00022,0.00026,0.208,0.198,0.219,0.0082,0.0077,0.0086,25.31,25.27,25.36,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.14,26.77,29.54,27.3,25.97,28.65,0,0,0,0,0,0,0.152,0,0.055,0.43,0.57,0.43,35.6
937778400000,1999,9,1998,12,51,7,0.121,0.055,0.066,1214.21,25.52,25.52,7.227,1,1,1,200,194.3,205.8,109,103.3,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.455,0.442,0.468,109,103.3,114.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0875,0.0916,0.00502,0.00453,0.00551,0.0002,0.00018,0.00022,0.184,0.174,0.195,0.0072,0.0068,0.0076,25.4,25.37,25.42,0.263,0,0.921,0.277,0,0.97,0.255,0,0.894,7.451,0,26.31,7.227,0,25.52,0,5,0,0,0.714,0,0.0402,0.714,0.055,0.45,0.55,0.45,10
938383200000,1999,9,1998,12,52,7,0.114,0.0449,0.0689,2160.77,30.33,30.33,12.86,1,1,1,188.3,184.2,192.4,114,97.29,74.29,52,91,-2.03e-15,-1.421e-14,1.421e-14,0.393,0.278,0.483,114,97.29,134.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0854,0.0937,0.00544,0.00402,0.00722,0.00021,0.00016,0.00028,0.191,0.163,0.226,0.0075,0.0064,0.0088,25.39,25.35,25.41,0.399,0,0.932,0.416,0,0.97,0.387,0,0.904,13.26,0,31.27,12.86,0,30.33,0,4,0,0,0.571,0,0.0715,0.571,0.0451,0.39,0.6,0.4,19
938988000000,1999,10,1999,1,1,7,0.109,0.0314,0.0776,4831.34,29.62,29.62,28.76,1,1,1,180.3,175.2,183.9,128.3,123.2,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.289,0.283,0.297,128.3,123.2,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0896,0.0927,0.00665,0.00622,0.00696,0.00026,0.00024,0.00027,0.214,0.205,0.22,0.0084,0.008,0.0086,25.35,25.35,25.35,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.65,28.39,30.54,28.76,27.53,29.62,0,0,0,0,0,0,0.16,0,0.0314,0.29,0.71,0.29,44.3
939592800000,1999,10,1999,1,2,7,0.103,0.0442,0.0584,3574.2,22.02,22.02,21.27,1,1,1,169.6,165.6,173.3,96.62,92.6,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.43,0.421,0.441,96.62,92.6,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0816,0.0843,0.00396,0.00362,0.00427,0.00016,0.00014,0.00017,0.16,0.153,0.166,0.0063,0.006,0.0065,25.38,25.38,25.38,0.915,0.911,0.919,0.967,0.966,0.969,0.885,0.882,0.888,21.99,21.19,22.73,21.27,20.46,22.02,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
940197600000,1999,10,1999,1,3,7,0.0968,0.0369,0.06,3679.3,23.89,23.89,21.9,1,1,1,160.1,156,164.2,99.13,88.49,61,52,73,0,-1.421e-14,1.421e-14,0.38,0.325,0.452,99.13,88.49,108.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0802,0.0843,0.00418,0.00327,0.00494,0.00016,0.00013,0.00019,0.163,0.145,0.178,0.0064,0.0057,0.007,25.36,25.34,25.38,0.918,0.914,0.924,0.968,0.964,0.97,0.889,0.886,0.891,22.63,20.35,24.63,21.9,19.61,23.89,0,0,0,0,0,0,0.122,0,0.0368,0.38,0.62,0.38,38
940802400000,1999,10,1999,1,4,7,0.0928,0.0314,0.0613,3741.92,22.85,22.85,22.27,1,1,1,153.4,151.4,155.8,101.4,99.38,52,52,52,0,-1.421e-14,1.421e-14,0.339,0.334,0.344,101.4,99.38,103.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0812,0.0827,0.00437,0.0042,0.00457,0.00017,0.00016,0.00018,0.166,0.162,0.17,0.0065,0.0064,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.883,0.886,22.98,22.51,23.56,22.27,21.8,22.85,0,0,0,0,0,0,0.124,0,0.0315,0.34,0.66,0.34,40.3
941407200000,1999,11,1999,2,5,7,0.0943,0.0302,0.0641,3924.26,24.17,24.17,23.36,1,1,1,155.9,150.6,159.3,105.9,100.6,50,50,50,-2.03e-15,-1.421e-14,0,0.321,0.314,0.332,105.9,100.6,109.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0813,0.0843,0.00475,0.0043,0.00504,0.00019,0.00017,0.0002,0.173,0.164,0.179,0.0068,0.0064,0.007,25.34,25.34,25.34,0.915,0.911,0.917,0.97,0.969,0.97,0.888,0.883,0.89,24.08,22.77,24.92,23.36,22.07,24.17,0,0,0,0,0,0,0.13,0,0.0302,0.32,0.68,0.32,41.6
942012000000,1999,11,1999,2,6,7,0.1,0.0302,0.0699,4317.7,26.75,26.75,25.7,1,1,1,165.6,159.6,170,115.6,109.6,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.302,0.294,0.313,115.6,109.6,120,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0844,0.0881,0.00558,0.00506,0.00595,0.00022,0.0002,0.00023,0.191,0.18,0.199,0.0075,0.0071,0.0078,25.34,25.34,25.34,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.89,0.897,26.5,24.99,27.58,25.7,24.24,26.75,0,0,0,0,0,0,0.143,0,0.0301,0.3,0.7,0.3,43.2
942616800000,1999,11,1999,2,7,7,0.101,0.0302,0.0709,4379.29,26.82,26.82,26.07,1,1,1,167.2,165.9,170.2,117.2,115.9,50,50,50,0,-1.421e-14,1.421e-14,0.299,0.294,0.301,117.2,115.9,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0867,0.0882,0.00571,0.0056,0.00597,0.00022,0.00022,0.00023,0.193,0.191,0.199,0.0076,0.0075,0.0078,25.34,25.34,25.34,0.923,0.922,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.87,26.55,27.65,26.07,25.75,26.82,0,0,0,0,0,0,0.145,0,0.0301,0.3,0.7,0.3,43.4
943221600000,1999,11,1999,2,8,7,0.102,0.0302,0.0714,4416.41,27.82,27.82,26.29,1,1,1,168.1,162.9,174.3,118.1,112.9,50,50,50,6.09e-15,0,1.421e-14,0.298,0.287,0.307,118.1,112.9,124.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0874,0.0856,0.0897,0.00578,0.00534,0.00632,0.00023,0.00021,0.00025,0.195,0.186,0.206,0.0076,0.0073,0.0081,25.34,25.34,25.34,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.1,25.8,28.68,26.29,25.03,27.82,0,0,0,0,0,0,0.146,0,0.0306,0.3,0.7,0.3,43.3
943826400000,1999,11,1999,2,9,7,0.107,0.0341,0.0731,4532.76,28.86,28.86,26.98,1,1,1,177.3,175.2,179,120.9,116.2,56.43,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.318,0.28,0.337,120.9,116.2,128.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0882,0.0912,0.00603,0.00562,0.00669,0.00024,0.00022,0.00026,0.201,0.193,0.214,0.0079,0.0076,0.0084,25.35,25.34,25.36,0.925,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.82,26.64,29.75,26.98,25.84,28.86,0,0,0,0,0,0,0.15,0,0.0339,0.32,0.68,0.32,42.4
944431200000,1999,12,1999,3,10,7,0.108,0.0357,0.0723,4478.82,28.17,28.17,26.66,1,1,1,178.5,174.1,184.7,119.5,115.1,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.331,0.319,0.339,119.5,115.1,125.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0878,0.0916,0.00591,0.00553,0.00644,0.00023,0.00022,0.00025,0.199,0.191,0.21,0.0078,0.0075,0.0082,25.36,25.36,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.48,26.37,29.04,26.66,25.58,28.17,0,0,0,0,0,0,0.148,0,0.0357,0.33,0.67,0.33,41.5
945036000000,1999,12,1999,3,11,7,0.113,0.0357,0.0777,4841.48,29.6,29.6,28.82,1,1,1,187.5,184.5,190.8,128.5,125.5,59,59,59,4.06e-15,0,1.421e-14,0.315,0.309,0.32,128.5,125.5,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0915,0.0937,0.00667,0.00641,0.00695,0.00026,0.00025,0.00027,0.215,0.21,0.221,0.0084,0.0082,0.0086,25.36,25.36,25.36,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.71,28.98,30.51,28.82,28.11,29.6,0,0,0,0,0,0,0.16,0,0.0353,0.32,0.69,0.31,42.8
945640800000,1999,12,1999,3,12,7,0.115,0.0357,0.0789,4920.74,29.73,29.73,29.29,1,1,1,189.5,187.5,191.3,130.5,128.5,59,59,59,0,0,0,0.311,0.308,0.315,130.5,128.5,132.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0925,0.0939,0.00684,0.00667,0.007,0.00027,0.00026,0.00027,0.219,0.215,0.222,0.0085,0.0084,0.0087,25.36,25.36,25.36,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.2,29.71,30.65,29.29,28.82,29.73,0,0,0,0,0,0,0.163,0,0.0361,0.31,0.69,0.31,42.8
946245600000,1999,12,1999,3,13,7,0.112,0.0381,0.0739,4588.86,28.69,28.69,27.31,1,1,1,185.2,183.1,186.9,122.2,110.1,63,59,73,0,-1.421e-14,1.421e-14,0.34,0.316,0.399,122.2,110.1,127.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0878,0.0923,0.00614,0.00511,0.00662,0.00024,0.0002,0.00026,0.204,0.184,0.214,0.008,0.0072,0.0084,25.37,25.36,25.38,0.926,0.918,0.93,0.97,0.97,0.97,0.898,0.89,0.902,28.16,25.15,29.57,27.31,24.4,28.69,0,0,0,0,0,0,0.152,0,0.0381,0.34,0.66,0.34,41
946850400000,2000,1,1999,4,14,7,0.12,0.0442,0.0756,4702.99,30.38,30.38,27.99,1,1,1,198.1,185.8,208.3,125.1,112.8,73,73,73,6.09e-15,0,1.421e-14,0.369,0.351,0.393,125.1,112.8,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0888,0.0967,0.00638,0.00534,0.00725,0.00025,0.00021,0.00028,0.211,0.189,0.229,0.0082,0.0074,0.009,25.37,25.32,25.39,0.927,0.92,0.933,0.97,0.97,0.97,0.9,0.892,0.905,28.86,25.83,31.32,27.99,25.06,30.38,0,0,0,0,0,0,0.156,0,0.0444,0.37,0.63,0.37,39.2
947455200000,2000,1,1999,4,15,7,0.127,0.0442,0.0824,5140.46,31.45,31.45,30.6,1,1,1,209.2,206.1,212.9,136.2,133.1,73,73,73,0,0,0,0.349,0.343,0.354,136.2,133.1,139.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.097,0.0959,0.0983,0.00733,0.00706,0.00764,0.00029,0.00028,0.0003,0.231,0.225,0.237,0.009,0.0088,0.0093,25.31,25.29,25.34,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.906,31.54,30.81,32.42,30.6,29.88,31.45,0,0,0,0,0,0,0.17,0,0.0446,0.35,0.65,0.35,40.5
948060000000,2000,1,1999,4,16,7,0.136,0.0442,0.0922,5763.74,36.66,36.66,34.31,1,1,1,225.4,215.4,235.6,152.4,142.4,73,73,73,0,0,0,0.324,0.31,0.339,152.4,142.4,162.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0992,0.106,0.0087,0.00785,0.00957,0.00034,0.00031,0.00038,0.26,0.242,0.278,0.01,0.0095,0.011,25.19,25.11,25.27,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.907,0.916,35.36,33,37.75,34.31,32.01,36.66,0,0,0,0,0,0,0.191,0,0.0438,0.33,0.68,0.32,42.4
948664800000,2000,1,1999,4,17,7,0.151,0.0442,0.107,6762.77,43.35,43.35,40.25,1,1,1,250.3,237,263.2,177.3,164,73,73,73,-4.06e-15,-2.842e-14,0,0.292,0.277,0.308,177.3,164,190.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.107,0.116,0.0108,0.00969,0.0119,0.00043,0.00038,0.00047,0.304,0.28,0.327,0.012,0.011,0.013,25,24.92,25.1,0.948,0.943,0.952,0.977,0.972,0.98,0.926,0.917,0.933,41.19,38.07,44.24,40.25,37,43.35,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.8
949269600000,2000,1,1999,4,18,7,0.169,0.0504,0.119,7501.65,47.72,47.72,44.65,1,1,1,279.5,266.2,294.7,196.2,185.9,83.29,73,85,8.12e-15,-2.842e-14,2.842e-14,0.298,0.274,0.314,196.2,185.9,209.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.124,0.0124,0.0115,0.0136,0.00049,0.00046,0.00054,0.339,0.321,0.363,0.013,0.013,0.014,24.84,24.76,24.9,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.56,43.13,48.69,44.65,42.26,47.72,0,0,0,0,0,0,0.248,0,0.05,0.3,0.7,0.3,44.4
949874400000,2000,2,1999,5,19,7,0.196,0.0514,0.144,8722.09,56.36,56.36,51.92,2,1,1.7142857142857142,323.6,304.2,343.6,238.6,219.2,85,85,85,1.624e-14,0,2.842e-14,0.263,0.247,0.279,238.6,219.2,258.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.127,0.141,0.0166,0.0144,0.0211,0.00067,0.00057,0.00085,0.297,0.244,0.39,0.012,0.0098,0.016,24.68,24.6,24.78,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.39,25.82,52.18,32.84,25.04,48.2,0,0,0,0,0,0,0.288,0,0.052,0.26,0.73,0.27,44.5
950479200000,2000,2,1999,5,20,7,0.228,0.0514,0.176,10662.6,68.16,68.16,63.47,2,2,2,376.6,351,398.6,291.6,266,85,85,85,0,0,0,0.226,0.213,0.242,291.6,266,313.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.144,0.161,0.0366,0.0245,0.047,0.0015,0.00099,0.0019,0.329,0.29,0.362,0.013,0.012,0.015,24.39,24.25,24.55,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.914,32.72,29.88,35.14,31.73,28.98,34.08,0,0,0,0,0,0,0.353,0,0.052,0.23,0.77,0.23,46.8
951084000000,2000,2,1999,5,21,7,0.255,0.0514,0.204,12320.5,75.41,75.41,73.34,2,2,2,422.4,404.9,431.6,337.4,319.9,85,85,85,0,0,0,0.201,0.197,0.21,337.4,319.9,346.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.169,0.163,0.172,0.0582,0.05,0.0626,0.0024,0.002,0.0026,0.398,0.371,0.411,0.016,0.015,0.017,24.1,24.05,24.21,0.946,0.944,0.948,0.972,0.97,0.973,0.92,0.915,0.923,37.73,35.82,38.74,36.67,34.75,37.71,0,0,0,0,0,0,0.407,0,0.051,0.2,0.8,0.2,48.3
951688800000,2000,2,1999,5,22,7,0.276,0.0609,0.215,12944.8,79.7,79.7,77.05,2,2,2,455.6,436.9,474,354.9,342.4,100.7,85,107,0,0,0,0.221,0.192,0.238,354.9,342.4,367,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.178,0.174,0.183,0.0665,0.0606,0.0722,0.0027,0.0025,0.003,0.426,0.408,0.445,0.018,0.017,0.018,23.92,23.82,24.01,0.949,0.947,0.951,0.975,0.972,0.978,0.925,0.921,0.929,39.51,38.12,40.76,38.53,37.06,39.85,0,0,0,0,0,0,0.428,0,0.061,0.22,0.78,0.22,46.9
952293600000,2000,3,1999,6,23,7,0.306,0.0647,0.241,14511.6,92.43,92.43,86.38,2,2,2,505.6,481.4,535.6,398.6,374.4,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.212,0.2,0.222,398.6,374.4,428.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.185,0.204,0.0871,0.0757,0.101,0.0036,0.0031,0.0042,0.493,0.456,0.537,0.02,0.019,0.022,23.63,23.45,23.78,0.954,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,44.07,41.55,47.16,43.19,40.69,46.21,0,0,0,0,0,0,0.48,0,0.065,0.21,0.79,0.21,47.4
952898400000,2000,3,1999,6,24,7,0.373,0.0647,0.308,17777.1,122.5,122.5,105.8,3,2,2.5714285714285716,616.1,550,698.3,509.1,443.1,107,107,107,-8.12e-15,-5.684e-14,0,0.175,0.153,0.195,509.1,443.1,591.3,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.245,0.21,0.291,0.144,0.108,0.196,0.0061,0.0045,0.0084,0.605,0.547,0.695,0.026,0.023,0.03,23.04,22.61,23.37,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,43.69,36.01,52.09,42.13,34.93,48.2,0,0,0,0,0,0,0.588,0,0.065,0.17,0.83,0.17,47.7
953503200000,2000,3,1999,6,25,7,0.548,0.0647,0.484,26146,190.8,190.8,155.6,4,3,3.4285714285714284,906.8,740.1,1133,799.8,633.1,107,107,107,1.624e-14,0,1.137e-13,0.12,0.0944,0.145,799.8,633.1,1026,990,990,990,967.5,966.9,968.3,22.5,21.7,23.1,0.445,0.315,0.663,0.327,0.224,0.481,0.015,0.0097,0.022,1.03,0.766,1.43,0.046,0.033,0.066,21.47,20.25,22.37,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.87,42.07,52.1,45.52,41.23,48.2,0,0,0,0,0,0,0.865,0,0.064,0.12,0.88,0.12,47.7
954108000000,2000,3,1999,6,26,7,0.865,0.0718,0.665,31867,192.8,192.8,189.7,4,4,4,1430,1237,1556,1312,1130,118.7,107,148,211.6,29.95,307.6,0.0828,0.0717,0.0969,1100,1100,1100,990,990,990,969.3,968.6,969.7,20.7,20.3,21.4,0.866,0.784,0.912,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.73,1.86,0.088,0.081,0.091,18.93,18.48,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.62,47.43,50.49,47.42,46.48,48.2,0,0,0,0,0,0,1.05,0,0.2,0.083,0.77,0.23,36.8
954712800000,2000,4,1999,7,27,7,0.982,0.0895,0.665,30846.4,185.2,185.2,183.6,4,4,4,1624,1578,1647,1476,1430,148,148,148,375.6,330.3,399.1,0.0912,0.0899,0.0938,1100,1100,1100,990,990,990,969.9,969.7,970,20.1,20,20.3,0.917,0.914,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.093,18.25,18.17,18.4,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.84,46.64,47.23,45.9,45.7,46.29,0,0,0,0,0,0,1.02,0,0.317,0.091,0.68,0.32,31.4
955317600000,2000,4,1999,7,28,7,0.976,0.0895,0.665,30902.7,185.3,185.3,183.9,4,4,4,1614,1575,1641,1466,1427,148,148,148,365.8,327.1,392.5,0.0917,0.0902,0.094,1100,1100,1100,990,990,990,969.9,969.7,969.9,20.1,20.1,20.3,0.916,0.913,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.092,0.093,18.28,18.19,18.41,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.92,46.69,47.26,45.99,45.76,46.32,0,0,0,0,0,0,1.02,0,0.311,0.092,0.68,0.32,31.7
955922400000,2000,4,1999,7,29,7,0.902,0.0895,0.665,31617.5,190.7,190.7,188.2,4,4,4,1492,1426,1559,1344,1278,148,148,148,244,177.8,310.9,0.0993,0.0949,0.104,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.897,0.87,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.7,18.47,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.01,47.4,48.64,47.05,46.45,47.67,0,0,0,0,0,0,1.05,0,0.237,0.099,0.74,0.26,35.1
956527200000,2000,4,1999,7,30,7,0.777,0.0895,0.654,32261.4,192.8,192.8,192,4,4,4,1285,1169,1404,1137,1021,148,148,148,55.49,-1.137e-13,156.2,0.116,0.105,0.127,1082,1021,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.792,0.679,0.861,0.607,0.47,0.648,0.029,0.022,0.031,1.7,1.43,1.81,0.08,0.066,0.087,19.51,19.02,20.14,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.33,48.14,50.23,48.01,47.18,48.2,0,0,0,0,0,0,1.07,0,0.123,0.12,0.84,0.16,41.5
957132000000,2000,5,1999,8,31,7,0.639,0.0889,0.55,29065.3,185.2,185.2,173,4,4,4,1056,982.5,1138,908.9,835.5,147,147,147,0,-1.137e-13,1.137e-13,0.14,0.129,0.15,908.9,835.5,991.4,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.542,0.474,0.626,0.379,0.343,0.419,0.017,0.015,0.019,1.17,1.04,1.32,0.053,0.047,0.061,20.76,20.34,21.13,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.14,41.29,47.25,43.25,40.42,46.3,0,0,0,0,0,0,0.961,0,0.089,0.14,0.86,0.14,45.5
957736800000,2000,5,1999,8,32,7,0.552,0.0889,0.463,24848.7,158,158,147.9,4,3,3.2857142857142856,913,866.9,960.8,766,719.9,147,147,147,0,0,0,0.161,0.153,0.17,766,719.9,813.8,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.41,0.369,0.454,0.309,0.282,0.333,0.014,0.012,0.015,0.979,0.918,1.03,0.044,0.041,0.046,21.47,21.25,21.71,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.54,39.77,52.15,45.57,38.8,48.2,0,0,0,0,0,0,0.822,0,0.089,0.16,0.84,0.16,45
958341600000,2000,5,1999,8,33,7,0.493,0.0889,0.404,22700.5,141.4,141.4,135.1,3,3,3,815,783,852.7,668,636,147,147,147,0,0,0,0.18,0.172,0.188,668,636,705.7,990,990,990,967.2,967,967.3,22.8,22.7,23,0.34,0.321,0.361,0.247,0.226,0.272,0.011,0.0098,0.012,0.83,0.776,0.894,0.036,0.034,0.039,22.01,21.8,22.19,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.96,44.09,48.11,45.04,43.21,47.15,0,0,0,0,0,0,0.751,0,0.089,0.18,0.82,0.18,46
958946400000,2000,5,1999,8,34,7,0.451,0.0889,0.362,20608.5,128.5,128.5,122.7,3,3,3,745.1,710.8,776.5,598.1,563.8,147,147,147,0,0,0,0.197,0.189,0.207,598.1,563.8,629.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.3,0.28,0.318,0.201,0.178,0.222,0.0087,0.0076,0.0096,0.712,0.654,0.765,0.031,0.028,0.033,22.41,22.23,22.6,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.78,39.65,43.7,40.89,38.67,42.83,0,0,0,0,0,0,0.681,0,0.089,0.2,0.8,0.2,45.7
959551200000,2000,5,1999,8,35,7,0.405,0.0792,0.326,18708.8,114,114,111.4,3,3,3,670.2,641.1,700.7,539.2,522.1,131,119,147,0,0,0,0.195,0.178,0.216,539.2,522.1,553.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.265,0.254,0.275,0.161,0.15,0.171,0.0069,0.0064,0.0073,0.612,0.582,0.637,0.026,0.025,0.027,22.81,22.66,22.95,0.95,0.948,0.951,0.972,0.97,0.974,0.923,0.92,0.926,38.18,37.16,39,37.12,36.04,37.98,0,0,0,0,0,0,0.619,0,0.079,0.2,0.8,0.2,46.2
960156000000,2000,6,1999,9,36,7,0.367,0.072,0.295,16794.8,106.4,106.4,99.97,3,2,2.4285714285714284,606.7,581.8,632.1,487.7,462.8,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.196,0.188,0.205,487.7,462.8,513.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.235,0.221,0.249,0.13,0.117,0.144,0.0055,0.0049,0.0061,0.588,0.539,0.636,0.025,0.023,0.027,23.09,23.01,23.19,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.85,35.44,52.65,42.5,34.37,48.2,0,0,0,0,0,0,0.555,0,0.072,0.2,0.8,0.2,45.8
960760800000,2000,6,1999,9,37,7,0.334,0.072,0.262,15626,96.4,96.4,93.01,2,2,2,552.4,531.2,573.8,433.4,412.2,119,119,119,0,-5.684e-14,5.684e-14,0.215,0.207,0.224,433.4,412.2,454.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.2,0.216,0.104,0.0935,0.114,0.0043,0.0039,0.0048,0.547,0.515,0.579,0.023,0.021,0.024,23.37,23.24,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.52,45.38,49.64,46.51,44.48,48.2,0,0,0,0,0,0,0.517,0,0.072,0.22,0.78,0.22,46.8
961365600000,2000,6,1999,9,38,7,0.306,0.072,0.234,14078.6,87.59,87.59,83.8,2,2,2,506,487.7,524.4,387,368.7,119,119,119,-8.12e-15,-5.684e-14,0,0.235,0.227,0.244,387,368.7,405.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.185,0.198,0.0817,0.073,0.0903,0.0034,0.003,0.0038,0.477,0.449,0.504,0.02,0.019,0.021,23.65,23.54,23.76,0.953,0.951,0.955,0.98,0.978,0.98,0.934,0.93,0.936,42.77,40.84,44.69,41.9,39.94,43.8,0,0,0,0,0,0,0.466,0,0.072,0.24,0.76,0.24,46
961970400000,2000,6,1999,9,39,7,0.282,0.0747,0.207,12429.1,78.57,78.57,73.98,2,2,2,466.1,449.7,482,342.6,314.7,123.6,119,135,0,0,0,0.265,0.247,0.3,342.6,314.7,363,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.167,0.183,0.0607,0.0475,0.0703,0.0025,0.002,0.0029,0.411,0.37,0.441,0.017,0.015,0.018,23.89,23.79,24.01,0.947,0.943,0.95,0.973,0.97,0.977,0.922,0.915,0.928,38.02,34.94,40.23,36.99,33.89,39.29,0,0,0,0,0,0,0.411,0,0.075,0.26,0.73,0.27,44.1
962575200000,2000,7,1999,10,40,7,0.26,0.0816,0.178,10668.8,66.8,66.8,63.5,2,2,2,429.5,414.4,445.1,294.5,279.4,135,135,135,0,0,0,0.314,0.303,0.326,294.5,279.4,310.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.166,0.038,0.0309,0.0453,0.0016,0.0013,0.0019,0.34,0.317,0.363,0.014,0.013,0.015,24.13,24.03,24.22,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.73,31.06,34.43,31.75,30.13,33.4,0,0,0,0,0,0,0.353,0,0.082,0.31,0.68,0.32,41
963180000000,2000,7,1999,10,41,7,0.24,0.0816,0.158,9493.09,59.26,59.26,56.51,2,2,2,396.9,384.6,409.8,261.9,249.6,135,135,135,4.06e-15,0,2.842e-14,0.34,0.329,0.351,261.9,249.6,274.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.144,0.153,0.0226,0.017,0.0287,0.00092,0.00069,0.0012,0.291,0.272,0.31,0.012,0.011,0.013,24.33,24.25,24.4,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.13,27.77,30.55,28.25,26.93,29.63,0,0,0,0,0,0,0.314,0,0.082,0.34,0.66,0.34,39.6
963784800000,2000,7,1999,10,42,7,0.223,0.0816,0.142,8426.72,52.96,52.96,50.16,2,1,1.5714285714285714,369,358.1,380.5,234,223.1,135,135,135,0,-2.842e-14,2.842e-14,0.366,0.355,0.377,234,223.1,245.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.135,0.143,0.0156,0.0147,0.0166,0.00063,0.00059,0.00067,0.321,0.255,0.406,0.013,0.01,0.016,24.43,24.37,24.5,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.48,25.96,52.7,35.41,25.18,48.2,0,0,0,0,0,0,0.279,0,0.081,0.37,0.64,0.36,37.8
964389600000,2000,7,1999,10,43,7,0.209,0.0816,0.127,7907.08,48.2,48.2,47.07,1,1,1,345,335.9,354.5,210,200.9,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.392,0.381,0.402,210,200.9,219.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.127,0.134,0.0136,0.0128,0.0144,0.00055,0.00051,0.00058,0.37,0.354,0.387,0.015,0.014,0.016,24.51,24.44,24.57,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.26,46.23,50.41,47.07,45.31,48.2,0,0,0,0,0,0,0.261,0,0.082,0.39,0.61,0.39,37.8
964994400000,2000,7,1999,10,44,7,0.195,0.0713,0.123,7746.13,48.2,48.2,46.11,1,1,1,321.8,311.1,332.9,203.9,196.1,117.9,115,135,0,-2.842e-14,2.842e-14,0.366,0.35,0.405,203.9,196.1,213.8,990,990,990,965,965,965.1,25,24.9,25,0.126,0.123,0.129,0.0131,0.0124,0.0139,0.00052,0.0005,0.00056,0.357,0.342,0.374,0.014,0.014,0.015,24.63,24.58,24.7,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.07,45.29,49.34,46.11,44.39,48.2,0,0,0,0,0,0,0.256,0,0.072,0.37,0.63,0.37,39.7
965599200000,2000,8,1999,11,45,7,0.181,0.0696,0.112,7011.37,43.82,43.82,41.73,1,1,1,299.6,290.6,308.6,184.6,175.6,115,115,115,0,-2.842e-14,2.842e-14,0.384,0.373,0.396,184.6,175.6,193.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.115,0.122,0.0114,0.0107,0.0122,0.00046,0.00042,0.00049,0.322,0.306,0.338,0.013,0.012,0.013,24.78,24.72,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.926,0.934,42.61,40.5,44.72,41.73,39.57,43.82,0,0,0,0,0,0,0.232,0,0.069,0.38,0.62,0.38,38.7
966204000000,2000,8,1999,11,46,7,0.169,0.0696,0.0996,6198.27,38.82,38.82,36.89,1,1,1,279.7,272.2,287.6,164.7,157.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.411,0.4,0.422,164.7,157.2,172.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.114,0.00975,0.00912,0.0104,0.00039,0.00036,0.00041,0.286,0.273,0.3,0.011,0.011,0.012,24.89,24.85,24.94,0.944,0.942,0.946,0.972,0.97,0.976,0.917,0.913,0.923,37.95,36.21,39.79,36.89,35.12,38.82,0,0,0,0,0,0,0.205,0,0.0694,0.41,0.59,0.41,36.7
966808800000,2000,8,1999,11,47,7,0.159,0.0696,0.0896,5550.05,34.56,34.56,33.04,1,1,1,263.1,257.2,269.8,148.1,142.2,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.437,0.426,0.447,148.1,142.2,154.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.108,0.00834,0.00784,0.00891,0.00033,0.00031,0.00035,0.257,0.246,0.268,0.01,0.0097,0.011,24.99,24.95,25.03,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.06,32.66,35.63,33.04,31.68,34.56,0,0,0,0,0,0,0.184,0,0.0694,0.44,0.56,0.44,34.9
967413600000,2000,8,1999,11,48,7,0.15,0.0633,0.0867,5380.16,34.87,34.87,32.02,1,1,1,248.1,238.3,255.3,143.4,134.5,104.7,91,115,0,0,0,0.421,0.369,0.461,143.4,134.5,155.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.106,0.00794,0.00719,0.00897,0.00031,0.00028,0.00035,0.247,0.232,0.267,0.0098,0.0092,0.011,25.07,25.04,25.12,0.936,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.913,33.02,30.85,35.95,32.02,29.93,34.87,0,0,0,0,0,0,0.178,0,0.0633,0.42,0.58,0.42,35.9
968018400000,2000,9,1999,12,49,7,0.136,0.055,0.0808,5022.29,32.08,32.08,29.89,1,1,1,224.7,215.6,234.2,133.7,124.6,91,91,91,-2.03e-15,-1.421e-14,0,0.406,0.389,0.422,133.7,124.6,143.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.095,0.102,0.00711,0.00634,0.00792,0.00028,0.00025,0.00031,0.228,0.212,0.245,0.009,0.0083,0.0097,25.22,25.15,25.29,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.82,28.7,33.07,29.89,27.84,32.08,0,0,0,0,0,0,0.166,0,0.0552,0.4,0.59,0.41,36.9
968623200000,2000,9,1999,12,50,7,0.124,0.0435,0.0808,5043.26,31.62,31.62,30.02,1,1,1,205.6,199.5,212.6,133.6,127.5,72,72,72,0,0,0,0.35,0.339,0.361,133.6,127.5,140.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0946,0.0993,0.00711,0.00659,0.0077,0.00028,0.00026,0.0003,0.227,0.216,0.239,0.0089,0.0084,0.0094,25.34,25.28,25.38,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.95,29.5,32.6,30.02,28.61,31.62,0,0,0,0,0,0,0.167,0,0.0432,0.35,0.65,0.35,40.7
969228000000,2000,9,1999,12,51,7,0.117,0.0435,0.0731,4537.3,28.29,28.29,27.01,1,1,1,192.9,187.2,198.1,120.9,115.2,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.374,0.363,0.385,120.9,115.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0903,0.0942,0.00602,0.00554,0.00647,0.00024,0.00022,0.00025,0.204,0.194,0.213,0.008,0.0076,0.0083,25.38,25.38,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.84,26.42,29.16,27.01,25.63,28.29,0,0,0,0,0,0,0.15,0,0.0439,0.37,0.62,0.38,38.8
969832800000,2000,9,1999,12,52,7,0.109,0.0418,0.0668,4113.86,27.33,27.33,24.49,1,1,1,179.6,174.3,185.3,110.5,103.7,69.14,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.385,0.298,0.41,110.5,103.7,122.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0863,0.0896,0.00514,0.00457,0.00615,0.0002,0.00018,0.00024,0.185,0.173,0.203,0.0072,0.0068,0.008,25.37,25.35,25.38,0.918,0.913,0.927,0.97,0.97,0.97,0.891,0.886,0.899,25.24,23.57,28.18,24.49,22.87,27.33,0,0,0,0,0,0,0.136,0,0.0422,0.38,0.61,0.39,37.7
970437600000,2000,10,2000,1,1,7,0.102,0.0314,0.0709,4384.48,27,27,26.1,1,1,1,169.3,166.4,173,117.3,114.4,52,52,52,0,-1.421e-14,1.421e-14,0.307,0.301,0.312,117.3,114.4,121,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0865,0.0888,0.00572,0.00548,0.00603,0.00022,0.00021,0.00024,0.194,0.189,0.201,0.0076,0.0074,0.0079,25.34,25.34,25.35,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.893,0.898,26.91,26.19,27.84,26.1,25.41,27,0,0,0,0,0,0,0.145,0,0.0311,0.31,0.7,0.3,43
971042400000,2000,10,2000,1,2,7,0.0979,0.0314,0.0664,4082,24.94,24.94,24.3,1,1,1,161.8,157.9,164.5,109.8,105.9,52,52,52,-4.06e-15,-1.421e-14,0,0.321,0.316,0.329,109.8,105.9,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0835,0.0858,0.00508,0.00475,0.00531,0.0002,0.00019,0.00021,0.181,0.174,0.186,0.0071,0.0068,0.0073,25.34,25.34,25.34,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,25.05,24.09,25.72,24.3,23.37,24.94,0,0,0,0,0,0,0.135,0,0.0315,0.32,0.68,0.32,41.7
971647200000,2000,10,2000,1,3,7,0.0927,0.0314,0.0613,3741.63,23.04,23.04,22.27,1,1,1,153.3,150.6,156.6,101.3,98.56,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.339,0.332,0.345,101.3,98.56,104.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0809,0.083,0.00436,0.00413,0.00464,0.00017,0.00016,0.00018,0.166,0.161,0.171,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.883,0.887,22.98,22.35,23.76,22.27,21.63,23.04,0,0,0,0,0,0,0.124,0,0.0314,0.34,0.66,0.34,40.4
972252000000,2000,10,2000,1,4,7,0.0895,0.0314,0.058,3542.71,21.46,21.46,21.09,1,1,1,147.9,146.4,149.7,95.9,94.45,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.351,0.347,0.355,95.9,94.45,97.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0795,0.0806,0.0039,0.00378,0.00406,0.00015,0.00015,0.00016,0.156,0.153,0.159,0.0061,0.006,0.0062,25.34,25.34,25.35,0.915,0.913,0.916,0.967,0.966,0.968,0.885,0.884,0.886,21.81,21.52,22.18,21.09,20.79,21.46,0,0,0,0,0,0,0.117,0,0.0315,0.35,0.65,0.35,39.6
972856800000,2000,10,2000,1,5,7,0.0899,0.0306,0.0594,3626.04,22.61,22.61,21.58,1,1,1,148.7,145.4,152.7,98.15,93.36,50.57,50,52,2.03e-15,-1.421e-14,1.421e-14,0.34,0.327,0.358,98.15,93.36,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0791,0.082,0.00409,0.00369,0.00448,0.00016,0.00014,0.00018,0.16,0.151,0.168,0.0063,0.0059,0.0066,25.34,25.34,25.35,0.914,0.912,0.918,0.968,0.966,0.97,0.885,0.883,0.886,22.3,21.3,23.31,21.58,20.57,22.61,0,0,0,0,0,0,0.12,0,0.0305,0.34,0.66,0.34,40.3
973461600000,2000,11,2000,2,6,7,0.0963,0.0302,0.066,4055.16,24.9,24.9,24.14,1,1,1,159.2,153.6,162.3,109.2,103.6,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.314,0.308,0.326,109.2,103.6,112.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0823,0.0854,0.00503,0.00455,0.0053,0.0002,0.00018,0.00021,0.179,0.169,0.185,0.007,0.0066,0.0072,25.34,25.34,25.34,0.917,0.913,0.92,0.97,0.97,0.97,0.89,0.886,0.892,24.88,23.51,25.67,24.14,22.8,24.9,0,0,0,0,0,0,0.134,0,0.0303,0.31,0.69,0.31,42.1
974066400000,2000,11,2000,2,7,7,0.0988,0.0302,0.0685,4223.74,25.56,25.56,25.14,1,1,1,163.3,160.4,165.1,113.3,110.4,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.306,0.303,0.312,113.3,110.4,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0847,0.0864,0.00538,0.00513,0.00553,0.00021,0.0002,0.00022,0.187,0.181,0.19,0.0073,0.0071,0.0074,25.34,25.34,25.34,0.92,0.918,0.921,0.97,0.97,0.97,0.893,0.891,0.894,25.92,25.19,26.35,25.14,24.44,25.56,0,0,0,0,0,0,0.14,0,0.0303,0.31,0.69,0.31,42.8
974671200000,2000,11,2000,2,8,7,0.0959,0.0302,0.0657,4032.91,24.37,24.37,24.01,1,1,1,158.6,157.7,160.1,108.6,107.7,50,50,50,0,-1.421e-14,1.421e-14,0.315,0.312,0.317,108.6,107.7,110.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0838,0.0846,0.00498,0.0049,0.00511,0.0002,0.00019,0.0002,0.178,0.177,0.181,0.007,0.0069,0.0071,25.34,25.34,25.34,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.889,0.891,24.75,24.52,25.12,24.01,23.78,24.37,0,0,0,0,0,0,0.133,0,0.0302,0.31,0.69,0.31,42.1
975276000000,2000,11,2000,2,9,7,0.107,0.0326,0.0743,4612.16,28.47,28.47,27.45,1,1,1,176.7,166.4,185.6,122.8,116.4,53.86,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.304,0.282,0.324,122.8,116.4,127.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0869,0.0918,0.00619,0.00565,0.00655,0.00024,0.00022,0.00026,0.204,0.192,0.212,0.008,0.0075,0.0083,25.35,25.34,25.36,0.927,0.922,0.929,0.97,0.97,0.97,0.899,0.895,0.901,28.3,26.69,29.35,27.45,25.89,28.47,0,0,0,0,0,0,0.153,0,0.0327,0.3,0.69,0.31,43.1
975880800000,2000,12,2000,3,10,7,0.117,0.0357,0.0809,5051.78,32.06,32.06,30.07,1,1,1,192.7,188.6,201.1,133.7,129.6,59,59,59,0,0,0,0.306,0.293,0.313,133.7,129.6,142.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0929,0.0973,0.00712,0.00676,0.00783,0.00028,0.00026,0.00031,0.225,0.217,0.24,0.0088,0.0085,0.0094,25.36,25.35,25.36,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31,29.98,33.05,30.07,29.08,32.06,0,0,0,0,0,0,0.167,0,0.0361,0.31,0.69,0.31,43.2
976485600000,2000,12,2000,3,11,7,0.122,0.0357,0.086,5389.56,33.26,33.26,32.08,1,1,1,201.2,199.2,206.3,142.2,140.2,59,59,59,0,0,0,0.293,0.286,0.296,142.2,140.2,147.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0967,0.0992,0.00784,0.00767,0.00827,0.00031,0.0003,0.00032,0.24,0.236,0.249,0.0094,0.0092,0.0097,25.35,25.31,25.36,0.935,0.935,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.07,32.59,34.29,32.08,31.62,33.26,0,0,0,0,0,0,0.178,0,0.036,0.29,0.7,0.3,44.2
977090400000,2000,12,2000,3,12,7,0.135,0.0357,0.0989,6228.23,40.13,40.13,37.07,1,1,1,222.6,209.9,235.1,163.6,150.9,59,59,59,0,0,0,0.265,0.251,0.281,163.6,150.9,176.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.1,0.109,0.00966,0.00858,0.0107,0.00038,0.00034,0.00042,0.278,0.255,0.3,0.011,0.01,0.012,25.19,25.09,25.29,0.943,0.939,0.947,0.973,0.97,0.978,0.917,0.911,0.926,38.1,35.13,41.02,37.07,34.07,40.13,0,0,0,0,0,0,0.206,0,0.0361,0.26,0.73,0.27,46.1
977695200000,2000,12,2000,3,13,7,0.153,0.0357,0.118,7454.7,48.2,48.2,44.37,1,1,1,253.3,238.6,270.9,194.3,179.6,59,59,59,-4.06e-15,-2.842e-14,0,0.233,0.218,0.247,194.3,179.6,211.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.122,0.0123,0.011,0.0138,0.00049,0.00043,0.00055,0.333,0.307,0.364,0.013,0.012,0.014,24.96,24.85,25.06,0.953,0.948,0.957,0.98,0.98,0.98,0.933,0.929,0.938,45.31,41.85,49.41,44.37,41.02,48.2,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.7
978300000000,2001,1,2000,4,14,7,0.184,0.0442,0.14,8585.12,57.26,57.26,51.1,2,1,1.5714285714285714,304.6,279.9,335.1,231.6,206.9,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.241,0.218,0.261,231.6,206.9,262.1,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.122,0.141,0.0162,0.0133,0.0227,0.00064,0.00053,0.00091,0.307,0.241,0.381,0.012,0.0096,0.015,24.76,24.64,24.85,0.94,0.922,0.958,0.974,0.97,0.98,0.916,0.895,0.939,37.06,25.62,51.17,35.81,24.86,48.2,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.7
978904800000,2001,1,2000,4,15,7,0.219,0.0442,0.175,10613.4,66.76,66.76,63.18,2,2,2,362.5,344.1,379.1,289.5,271.1,73,73,73,0,0,0,0.202,0.193,0.212,289.5,271.1,306.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.145,0.157,0.0356,0.027,0.0435,0.0014,0.0011,0.0018,0.325,0.297,0.35,0.013,0.012,0.014,24.46,24.35,24.58,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,32.56,30.52,34.41,31.59,29.61,33.38,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.5
