datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
979509600000,2001,1,2000,4,16,7,0.247,0.0442,0.203,12303.6,79.04,79.04,73.24,2,2,2,408.9,382.7,434.7,335.9,309.7,73,73,73,0,0,0,0.179,0.168,0.191,335.9,309.7,361.7,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.167,0.158,0.177,0.0576,0.0452,0.0697,0.0023,0.0018,0.0029,0.394,0.355,0.433,0.016,0.014,0.018,24.17,24.01,24.33,0.946,0.942,0.95,0.972,0.97,0.977,0.92,0.914,0.928,37.65,34.8,40.45,36.62,33.76,39.52,0,0,0,0,0,0,0.407,0,0.044,0.18,0.82,0.18,49.8
980114400000,2001,1,2000,4,17,7,0.276,0.0442,0.232,14082.6,87.46,87.46,83.82,2,2,2,456.4,442.6,473.8,383.4,369.6,73,73,73,0,0,0,0.16,0.154,0.165,383.4,369.6,400.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.184,0.179,0.19,0.08,0.0734,0.0882,0.0033,0.003,0.0036,0.465,0.445,0.492,0.019,0.018,0.02,23.88,23.78,23.96,0.953,0.951,0.955,0.98,0.979,0.98,0.934,0.931,0.936,42.77,41.3,44.62,41.91,40.43,43.73,0,0,0,0,0,0,0.466,0,0.044,0.16,0.84,0.16,51
980719200000,2001,1,2000,4,18,7,0.305,0.0483,0.257,15477.8,95.74,95.74,92.13,2,2,2,504.5,480.6,528.2,424.6,407.6,79.86,73,85,-1.624e-14,-5.684e-14,0,0.158,0.147,0.169,424.6,407.6,443.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.193,0.206,0.0994,0.0914,0.108,0.0041,0.0038,0.0045,0.528,0.502,0.556,0.022,0.021,0.023,23.6,23.47,23.74,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.01,45.33,48.85,46.07,44.42,47.87,0,0,0,0,0,0,0.512,0,0.048,0.16,0.84,0.16,50.7
981324000000,2001,2,2000,5,19,7,0.346,0.0514,0.295,17071.2,109.4,109.4,101.6,3,2,2.5714285714285716,572.1,537.7,609.9,487.1,452.7,85,85,85,0,-5.684e-14,5.684e-14,0.149,0.139,0.158,487.1,452.7,524.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.227,0.21,0.248,0.13,0.113,0.152,0.0055,0.0047,0.0064,0.563,0.516,0.604,0.024,0.022,0.025,23.26,23.08,23.41,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.916,0.939,42.47,35.02,51.75,40.76,33.97,48.2,0,0,0,0,0,0,0.565,0,0.051,0.15,0.85,0.15,49.3
981928800000,2001,2,2000,5,20,7,0.42,0.0514,0.369,21193.8,139.6,139.6,126.2,3,3,3,695.1,629.4,769.4,610.1,544.4,85,85,85,0,0,0,0.123,0.11,0.135,610.1,544.4,684.4,990,990,990,966.7,966.4,967,23.3,23,23.6,0.297,0.259,0.339,0.209,0.165,0.258,0.009,0.007,0.011,0.722,0.611,0.847,0.031,0.026,0.037,22.6,22.18,22.97,0.954,0.95,0.957,0.978,0.974,0.98,0.934,0.925,0.938,42.97,38.85,47.48,42.05,37.82,46.53,0,0,0,0,0,0,0.701,0,0.051,0.12,0.88,0.12,50.5
982533600000,2001,2,2000,5,21,7,0.544,0.06,0.484,26315.2,179.5,179.5,156.6,4,3,3.5714285714285716,899.1,788.8,1048,799.8,703.8,99.29,85,105,-1.624e-14,-1.137e-13,0,0.111,0.1,0.124,799.8,703.8,942.9,990,990,990,967.5,967.1,968.1,22.5,21.9,22.9,0.431,0.35,0.561,0.324,0.271,0.395,0.014,0.012,0.018,1,0.88,1.22,0.045,0.038,0.055,21.51,20.73,22.06,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.53,39.34,50.39,44.3,38.34,48.2,0,0,0,0,0,0,0.87,0,0.06,0.11,0.89,0.11,48.4
983138400000,2001,2,2000,5,22,7,0.8,0.0905,0.657,32135.2,192.8,192.8,191.3,4,4,4,1323,1119,1466,1174,1014,149.6,105,183,87.72,-1.137e-13,183.4,0.112,0.0822,0.135,1086,1014,1100,990,990,990,968.9,968.3,969.4,21.1,20.6,21.7,0.801,0.642,0.874,0.617,0.455,0.648,0.029,0.021,0.031,1.71,1.38,1.82,0.081,0.064,0.088,19.36,18.8,20.34,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,49.14,48.29,50.51,47.82,47.32,48.2,0,0,0,0,0,0,1.06,0,0.143,0.11,0.82,0.18,40.2
983743200000,2001,3,2000,6,23,7,0.965,0.111,0.665,31023.8,188.2,188.2,184.7,4,4,4,1595,1495,1697,1412,1312,183,183,183,312.2,211.8,414,0.115,0.108,0.122,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.906,0.887,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.094,18.35,18.01,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.11,46.22,48.01,46.17,45.29,47.05,0,0,0,0,0,0,1.03,0,0.3,0.12,0.69,0.31,32.1
984348000000,2001,3,2000,6,24,7,1.11,0.111,0.665,29611.5,180.1,180.1,176.3,4,4,4,1837,1727,1941,1654,1544,183,183,183,554.3,444.2,657.8,0.0999,0.0943,0.106,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.55,17.22,17.91,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.96,44.05,45.94,44.06,43.17,45.03,0,0,0,0,0,0,0.979,0,0.445,0.1,0.6,0.4,26.7
984952800000,2001,3,2000,6,25,7,1.23,0.111,0.665,28518.6,171.8,171.8,169.8,4,4,4,2037,1966,2101,1854,1783,183,183,183,754.4,682.5,818.5,0.0899,0.0871,0.0931,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.94,16.78,17.14,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.3,42.87,43.84,42.44,42.02,42.96,0,0,0,0,0,0,0.943,0,0.565,0.09,0.54,0.46,23.2
985557600000,2001,3,2000,6,26,7,1.32,0.114,0.665,27900.7,167.6,167.6,166.1,4,4,4,2180,2120,2229,1992,1937,187.9,183,217,891.8,836.6,935.4,0.0862,0.0825,0.0973,1100,1100,1100,990,990,990,971.5,971.4,971.7,18.5,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.47,16.74,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.37,42.04,42.76,41.52,41.2,41.9,0,0,0,0,0,0,0.923,0,0.655,0.086,0.5,0.5,21.1
986162400000,2001,4,2000,7,27,7,1.38,0.131,0.665,27466,164.5,164.5,163.5,4,4,4,2279,2241,2315,2062,2024,217,217,217,962.3,923.6,998,0.0952,0.0937,0.0969,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.27,16.45,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.72,41.49,41.97,40.87,40.63,41.13,0,0,0,0,0,0,0.908,0,0.715,0.095,0.48,0.52,19.9
986767200000,2001,4,2000,7,28,7,1.41,0.131,0.665,27212.1,162.2,162.2,162,4,4,4,2334,2326,2341,2117,2109,217,217,217,1017,1009,1024,0.093,0.0927,0.0933,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.2,16.24,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.36,41.32,41.42,40.49,40.45,40.55,0,0,0,0,0,0,0.9,0,0.745,0.093,0.47,0.53,19.3
987372000000,2001,4,2000,7,29,7,1.39,0.131,0.665,27373.2,164.2,164.2,162.9,4,4,4,2300,2255,2330,2083,2038,217,217,217,982.5,938.4,1013,0.0944,0.0931,0.0962,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.23,16.41,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.59,41.39,41.88,40.73,40.52,41.04,0,0,0,0,0,0,0.905,0,0.725,0.094,0.48,0.52,19.7
987976800000,2001,4,2000,7,30,7,1.28,0.131,0.665,28144.8,170.2,170.2,167.5,4,4,4,2123,2019,2222,1906,1802,217,217,217,805.6,701.8,905.1,0.102,0.0977,0.107,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.73,16.49,16.98,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.74,42.09,43.41,41.88,41.25,42.54,0,0,0,0,0,0,0.931,0,0.615,0.1,0.52,0.48,22
988581600000,2001,4,2000,7,31,7,1.13,0.118,0.665,29389.3,178.3,178.3,174.9,4,4,4,1875,1778,1980,1680,1586,195.6,192,217,579.8,486,662.7,0.104,0.0989,0.11,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.43,17.09,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.63,43.71,45.48,43.73,42.84,44.57,0,0,0,0,0,0,0.972,0,0.465,0.1,0.59,0.41,26
989186400000,2001,5,2000,8,32,7,1,0.116,0.665,30656.8,185.5,185.5,182.5,4,4,4,1657,1569,1747,1465,1377,192,192,192,365.5,276.6,455.5,0.116,0.11,0.122,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.909,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.14,17.84,18.44,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.55,45.76,47.33,45.62,44.84,46.38,0,0,0,0,0,0,1.01,0,0.335,0.12,0.67,0.33,30.7
989791200000,2001,5,2000,8,33,7,0.879,0.116,0.665,31878.2,192.8,192.8,189.8,4,4,4,1453,1358,1540,1261,1166,192,192,192,160.6,66.31,247.5,0.132,0.125,0.141,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.865,0.825,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.085,0.091,18.86,18.53,19.2,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.43,47.58,49.35,47.44,46.63,48.2,0,0,0,0,0,0,1.05,0,0.214,0.13,0.76,0.24,36.3
990396000000,2001,5,2000,8,34,7,0.726,0.116,0.608,30963.9,192.8,192.8,184.3,4,4,4,1201,1103,1313,1009,911.2,192,192,192,3.03,-1.137e-13,21.21,0.16,0.146,0.174,1006,911.2,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.666,0.55,0.806,0.481,0.38,0.648,0.022,0.017,0.031,1.43,1.18,1.75,0.066,0.054,0.083,20.04,19.36,20.6,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.13,43.94,49.79,46.08,43.07,48.2,0,0,0,0,0,0,1.02,0,0.118,0.16,0.84,0.16,42.6
991000800000,2001,5,2000,8,35,7,0.614,0.108,0.506,26991.4,168.6,168.6,160.7,4,4,4,1015,958.5,1079,836,797.5,178.7,161,192,-1.624e-14,-1.137e-13,0,0.176,0.162,0.19,836,797.5,887.2,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.48,0.444,0.528,0.344,0.325,0.368,0.016,0.015,0.017,1.05,0.98,1.14,0.048,0.044,0.052,21.01,20.71,21.29,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.07,39.66,43.02,40.17,38.68,42.16,0,0,0,0,0,0,0.893,0,0.108,0.18,0.82,0.18,44
991605600000,2001,6,2000,9,36,7,0.543,0.0974,0.445,24065,144.6,144.6,143.2,3,3,3,897.1,858.7,942,736.1,697.7,161,161,161,0,0,0,0.18,0.171,0.187,736.1,697.7,781,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.389,0.359,0.428,0.291,0.267,0.317,0.013,0.012,0.014,0.953,0.883,1.03,0.042,0.039,0.046,21.56,21.3,21.78,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.61,47.54,51.99,47.75,46.58,48.2,0,0,0,0,0,0,0.796,0,0.098,0.18,0.82,0.18,44.3
992210400000,2001,6,2000,9,37,7,0.496,0.0974,0.399,22411.6,138.1,138.1,133.4,3,3,3,820.9,794.9,848.7,659.9,633.9,161,161,161,0,0,0,0.196,0.19,0.203,659.9,633.9,687.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.338,0.323,0.354,0.242,0.224,0.26,0.011,0.0098,0.011,0.819,0.775,0.866,0.036,0.034,0.038,22,21.84,22.15,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.38,43.84,46.98,44.47,42.97,46.04,0,0,0,0,0,0,0.741,0,0.097,0.2,0.8,0.2,45.2
992815200000,2001,6,2000,9,38,7,0.462,0.0974,0.364,20689.3,127.6,127.6,123.2,3,3,3,763.2,732.7,787.3,602.2,571.7,161,161,161,0,0,0,0.211,0.205,0.22,602.2,571.7,626.3,990,990,990,967,966.8,967,23,23,23.2,0.305,0.288,0.319,0.203,0.183,0.219,0.0088,0.0079,0.0096,0.722,0.67,0.762,0.031,0.029,0.033,22.33,22.19,22.5,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,41.93,40.04,43.39,41.05,39.08,42.52,0,0,0,0,0,0,0.684,0,0.098,0.21,0.79,0.21,44.8
993420000000,2001,6,2000,9,39,7,0.418,0.0995,0.318,18132.3,115,115,107.9,3,2,2.857142857142857,690.8,661.3,721.5,526.3,475.3,164.6,161,186,0,-5.684e-14,5.684e-14,0.239,0.223,0.281,526.3,475.3,560.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.262,0.236,0.281,0.153,0.123,0.175,0.0066,0.0053,0.0076,0.61,0.566,0.652,0.026,0.024,0.028,22.73,22.56,22.85,0.95,0.947,0.957,0.973,0.97,0.98,0.925,0.919,0.938,39.57,36.08,50.91,38.27,35,48.2,0,0,0,0,0,0,0.6,0,0.1,0.24,0.76,0.24,43.4
994024800000,2001,7,2000,10,40,7,0.378,0.112,0.265,15570.2,96.4,96.4,92.68,2,2,2,624.5,598.7,651.8,438.5,412.7,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.298,0.285,0.311,438.5,412.7,465.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.216,0.206,0.23,0.106,0.0938,0.119,0.0045,0.004,0.0051,0.561,0.52,0.606,0.024,0.022,0.026,23.04,22.89,23.19,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.41,44.84,50.03,46.34,43.94,48.2,0,0,0,0,0,0,0.515,0,0.113,0.3,0.7,0.3,41.2
994629600000,2001,7,2000,10,41,7,0.343,0.112,0.231,13691.5,86.22,86.22,81.5,2,2,2,567.5,545.4,590.2,381.5,359.4,186,186,186,-2.436e-14,-5.684e-14,0,0.328,0.315,0.341,381.5,359.4,404.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.195,0.187,0.203,0.0791,0.0686,0.0898,0.0033,0.0029,0.0038,0.474,0.44,0.508,0.02,0.018,0.021,23.37,23.24,23.51,0.953,0.95,0.955,0.978,0.975,0.98,0.932,0.926,0.936,41.65,39.34,43.99,40.75,38.34,43.11,0,0,0,0,0,0,0.453,0,0.112,0.33,0.67,0.33,39.9
995234400000,2001,7,2000,10,42,7,0.314,0.112,0.201,11926,75.17,75.17,70.99,2,2,2,519.1,500.3,538.6,333.1,314.3,186,186,186,-8.12e-15,-5.684e-14,0,0.358,0.345,0.372,333.1,314.3,352.6,990,990,990,965.9,965.9,966,24.1,24,24.1,0.177,0.171,0.184,0.0562,0.0473,0.0654,0.0023,0.002,0.0027,0.401,0.373,0.43,0.017,0.015,0.018,23.66,23.55,23.78,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.923,36.57,34.56,38.63,35.49,33.52,37.59,0,0,0,0,0,0,0.394,0,0.113,0.36,0.64,0.36,38
995839200000,2001,7,2000,10,43,7,0.289,0.112,0.176,10459.3,65.74,65.74,62.26,2,2,2,477.5,461.7,494,291.5,275.7,186,186,186,0,0,0,0.39,0.377,0.403,291.5,275.7,308,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.169,0.0366,0.0291,0.0444,0.0015,0.0012,0.0018,0.339,0.315,0.363,0.014,0.013,0.015,23.91,23.81,24.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.09,30.37,33.88,31.13,29.46,32.87,0,0,0,0,0,0,0.346,0,0.113,0.39,0.61,0.39,36.2
996444000000,2001,7,2000,10,44,7,0.266,0.0991,0.166,9918.18,62.32,62.32,59.04,2,2,2,439,421,456.5,275.1,265.3,163.9,155,186,0,0,0,0.373,0.348,0.412,275.1,265.3,290.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.155,0.151,0.159,0.0289,0.0242,0.0359,0.0012,0.00099,0.0015,0.312,0.298,0.334,0.013,0.012,0.014,24.11,24.04,24.21,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,30.43,29.23,32.13,29.52,28.35,31.16,0,0,0,0,0,0,0.328,0,0.1,0.37,0.62,0.38,37.3
997048800000,2001,8,2000,11,45,7,0.242,0.0937,0.148,8820.07,55.94,55.94,52.5,2,1,1.8571428571428572,400.2,385.2,415.2,245.2,230.2,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.387,0.373,0.402,245.2,230.2,260.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.138,0.149,0.0175,0.0153,0.0218,0.00071,0.00062,0.00089,0.291,0.257,0.407,0.012,0.01,0.016,24.31,24.24,24.39,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,31.01,25.97,52.47,29.69,25.19,48.2,0,0,0,0,0,0,0.292,0,0.094,0.39,0.61,0.39,36.4
997653600000,2001,8,2000,11,46,7,0.222,0.0937,0.129,7919.68,48.2,48.2,47.14,1,1,1,367.7,355.4,380.5,212.7,200.4,155,155,155,0,-2.842e-14,2.842e-14,0.422,0.407,0.436,212.7,200.4,225.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.137,0.0138,0.0128,0.0149,0.00056,0.00051,0.0006,0.376,0.354,0.399,0.015,0.014,0.016,24.39,24.3,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.66,45.91,51.52,47.14,45,48.2,0,0,0,0,0,0,0.262,0,0.093,0.42,0.58,0.42,35.7
998258400000,2001,8,2000,11,47,7,0.206,0.0937,0.112,6974.22,44.07,44.07,41.51,1,1,1,340.1,329.4,351.3,185.1,174.4,155,155,155,8.12e-15,0,2.842e-14,0.456,0.441,0.471,185.1,174.4,196.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.119,0.126,0.0115,0.0106,0.0124,0.00046,0.00042,0.0005,0.326,0.307,0.346,0.013,0.012,0.014,24.57,24.5,24.65,0.95,0.947,0.954,0.979,0.976,0.98,0.93,0.924,0.935,42.4,39.92,44.97,41.51,38.96,44.07,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,33.9
998863200000,2001,8,2000,11,48,7,0.192,0.0874,0.105,6514.51,43.74,43.74,38.78,1,1,1,317.8,306.7,326.9,173.4,160.4,144.4,118,155,-8.12e-15,-2.842e-14,2.842e-14,0.454,0.379,0.491,173.4,160.4,193.3,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.121,0.0105,0.00939,0.0122,0.00042,0.00038,0.00049,0.304,0.282,0.337,0.012,0.011,0.013,24.71,24.66,24.74,0.947,0.943,0.953,0.974,0.97,0.98,0.922,0.915,0.934,39.79,36.7,44.63,38.78,35.6,43.74,0,0,0,0,0,0,0.215,0,0.087,0.46,0.55,0.45,33.9
999468000000,2001,9,2000,12,49,7,0.176,0.0714,0.105,6539.44,41.87,41.87,38.93,1,1,1,291.1,279.6,303.1,173.1,161.6,118,118,118,0,-2.842e-14,2.842e-14,0.406,0.389,0.422,173.1,161.6,185.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.119,0.0105,0.00949,0.0115,0.00042,0.00038,0.00046,0.301,0.28,0.322,0.012,0.011,0.013,24.83,24.76,24.9,0.946,0.943,0.95,0.976,0.97,0.98,0.923,0.915,0.931,39.89,37.21,42.72,38.93,36.1,41.87,0,0,0,0,0,0,0.216,0,0.071,0.41,0.6,0.4,37.2
1000072800000,2001,9,2000,12,50,7,0.162,0.0714,0.0904,5601.59,35.29,35.29,33.34,1,1,1,267.5,258.6,276.1,149.5,140.6,118,118,118,0,-2.842e-14,2.842e-14,0.441,0.427,0.456,149.5,140.6,158.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00846,0.0077,0.00919,0.00034,0.0003,0.00036,0.259,0.243,0.274,0.01,0.0096,0.011,24.97,24.92,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.37,32.26,36.38,33.34,31.29,35.29,0,0,0,0,0,0,0.185,0,0.0716,0.44,0.56,0.44,34.6
1000677600000,2001,9,2000,12,51,7,0.15,0.0714,0.0787,4858.67,30.6,30.6,28.92,1,1,1,248.2,240.8,255.6,130.2,122.8,118,118,118,0,-1.421e-14,1.421e-14,0.476,0.462,0.49,130.2,122.8,137.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0991,0.0965,0.102,0.00681,0.00619,0.00744,0.00027,0.00024,0.00029,0.224,0.211,0.237,0.0089,0.0083,0.0094,25.09,25.04,25.14,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.82,28.08,31.55,28.92,27.24,30.6,0,0,0,0,0,0,0.161,0,0.0713,0.48,0.52,0.48,32.4
1001282400000,2001,9,2000,12,52,7,0.14,0.0714,0.069,4233.93,26.66,26.66,25.2,1,1,1,232,226.3,238.3,114,108.3,118,118,118,4.06e-15,-1.421e-14,1.421e-14,0.509,0.495,0.521,114,108.3,120.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0934,0.0914,0.0956,0.00544,0.00496,0.00598,0.00021,0.00019,0.00024,0.195,0.185,0.207,0.0077,0.0073,0.0081,25.21,25.16,25.26,0.921,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.898,25.98,24.61,27.49,25.2,23.87,26.66,0,0,0,0,0,0,0.14,0,0.071,0.51,0.49,0.51,30.2
1001887200000,2001,10,2001,1,1,7,0.135,0.0587,0.0759,4701.45,28.68,28.68,27.98,1,1,1,222.5,217.8,225.5,125.5,120.8,97,97,97,2.03e-15,0,1.421e-14,0.436,0.43,0.445,125.5,120.8,128.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0941,0.0968,0.00641,0.00602,0.00667,0.00025,0.00024,0.00026,0.214,0.206,0.219,0.0084,0.0081,0.0086,25.25,25.23,25.29,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,28.85,27.74,29.56,27.98,26.9,28.68,0,0,0,0,0,0,0.155,0,0.0591,0.43,0.56,0.44,34.8
1002492000000,2001,10,2001,1,2,7,0.127,0.0587,0.0684,4218.18,26.46,26.46,25.11,1,1,1,210.2,204.4,215.9,113.2,107.4,97,97,97,0,-1.421e-14,1.421e-14,0.462,0.449,0.475,113.2,107.4,118.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0893,0.0934,0.00537,0.00488,0.00586,0.00021,0.00019,0.00023,0.192,0.182,0.202,0.0075,0.0071,0.0079,25.35,25.3,25.39,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.888,0.897,25.88,24.5,27.27,25.11,23.76,26.46,0,0,0,0,0,0,0.139,0,0.0586,0.46,0.54,0.46,33.2
1003096800000,2001,10,2001,1,3,7,0.122,0.0566,0.0652,1268,29.07,29.07,7.548,1,1,1,201.5,198.4,204.4,107.9,101.4,93.57,73,97,-6.09e-15,-1.421e-14,1.421e-14,0.465,0.36,0.489,107.9,101.4,129.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0872,0.0947,0.00492,0.00437,0.00676,0.00019,0.00017,0.00026,0.182,0.171,0.219,0.0071,0.0067,0.0085,25.41,25.37,25.43,0.264,0,0.93,0.277,0,0.97,0.256,0,0.902,7.781,0,29.97,7.548,0,29.07,0,5,0,0,0.714,0,0.0419,0.714,0.0568,0.46,0.53,0.47,10.4
1003701600000,2001,10,2001,1,4,7,0.122,0.0442,0.0774,4823.65,29.01,29.01,28.71,1,1,1,200.9,198.7,202.2,127.9,125.7,73,73,73,0,0,0,0.363,0.361,0.367,127.9,125.7,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0933,0.0946,0.00663,0.00643,0.00674,0.00026,0.00025,0.00026,0.216,0.212,0.218,0.0084,0.0083,0.0085,25.38,25.37,25.39,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.6,29.06,29.91,28.71,28.19,29.01,0,0,0,0,0,0,0.16,0,0.0446,0.36,0.63,0.37,39.5
1004306400000,2001,10,2001,1,5,7,0.122,0.0511,0.0706,2091.59,29.32,29.32,12.45,1,1,1,201.1,198.9,203.6,116.7,106,84.43,73,93,-2.03e-15,-1.421e-14,1.421e-14,0.42,0.359,0.467,116.7,106,130.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0885,0.095,0.00567,0.00476,0.00685,0.00022,0.00019,0.00027,0.197,0.179,0.221,0.0077,0.007,0.0086,25.39,25.36,25.42,0.399,0,0.931,0.416,0,0.97,0.387,0,0.903,12.83,0,30.23,12.45,0,29.32,0,4,0,0,0.571,0,0.0692,0.571,0.0514,0.42,0.58,0.42,17.1
1004911200000,2001,11,2001,2,6,7,0.124,0.054,0.0704,3774.14,31.93,31.93,22.47,1,1,1,205.7,201.7,208.8,116.4,108.7,89.29,67,93,-2.03e-15,-1.421e-14,0,0.435,0.321,0.461,116.4,108.7,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0894,0.0979,0.00565,0.00499,0.0078,0.00022,0.00019,0.00031,0.197,0.184,0.24,0.0077,0.0072,0.0094,25.37,25.31,25.41,0.791,0,0.935,0.831,0,0.97,0.767,0,0.907,23.16,0,32.91,22.47,0,31.93,0,1,0,0,0.143,0,0.125,0.143,0.0536,0.44,0.57,0.43,30.4
1005516000000,2001,11,2001,2,7,7,0.13,0.0405,0.0899,5628.58,34.49,34.49,33.5,1,1,1,215.7,210.7,220,148.7,143.7,67,67,67,0,0,0,0.311,0.305,0.318,148.7,143.7,153,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0986,0.102,0.00839,0.00797,0.00876,0.00033,0.00031,0.00034,0.252,0.243,0.26,0.0099,0.0095,0.01,25.25,25.22,25.29,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.911,34.54,33.37,35.56,33.5,32.37,34.49,0,0,0,0,0,0,0.186,0,0.0401,0.31,0.69,0.31,43.3
1006120800000,2001,11,2001,2,8,7,0.136,0.0405,0.0954,5973.44,36.04,36.04,35.56,1,1,1,224.7,220.8,226.8,157.7,153.8,67,67,67,0,0,0,0.298,0.295,0.303,157.7,153.8,159.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.104,0.00915,0.00883,0.00934,0.00036,0.00035,0.00037,0.268,0.261,0.272,0.011,0.01,0.011,25.18,25.17,25.21,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.66,35.75,37.16,35.56,34.68,36.04,0,0,0,0,0,0,0.198,0,0.0406,0.3,0.7,0.3,43.9
1006725600000,2001,11,2001,2,9,7,0.14,0.0422,0.0979,6137.9,37.66,37.66,36.54,1,1,1,231.7,230.4,233.4,161.8,154.5,69.86,67,77,0,0,0,0.301,0.287,0.333,161.8,154.5,166.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.107,0.00951,0.00888,0.00989,0.00037,0.00035,0.00039,0.276,0.264,0.284,0.011,0.01,0.011,25.13,25.12,25.15,0.943,0.94,0.944,0.972,0.97,0.973,0.916,0.912,0.919,37.6,35.82,38.69,36.54,34.75,37.66,0,0,0,0,0,0,0.203,0,0.0421,0.3,0.7,0.3,43.8
1007330400000,2001,12,2001,3,10,7,0.14,0.0466,0.0938,5858.75,35.8,35.8,34.87,1,1,1,232,228.8,236.1,155,151.8,77,77,77,0,0,0,0.332,0.326,0.337,155,151.8,159.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.103,0.105,0.00893,0.00865,0.00928,0.00035,0.00034,0.00037,0.265,0.259,0.272,0.01,0.01,0.011,25.14,25.11,25.17,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,35.95,35.19,36.91,34.87,34.13,35.8,0,0,0,0,0,0,0.194,0,0.0462,0.33,0.67,0.33,41.8
1007935200000,2001,12,2001,3,11,7,0.141,0.0372,0.104,6569.93,40.88,40.88,39.11,1,1,1,233.6,230.4,238.1,172,157.2,61.57,59,77,0,0,0,0.264,0.248,0.329,172,157.2,179.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.105,0.11,0.0104,0.00911,0.011,0.00041,0.00036,0.00043,0.293,0.269,0.306,0.012,0.011,0.012,25.11,25.07,25.13,0.946,0.941,0.948,0.976,0.97,0.98,0.923,0.913,0.929,40.05,36.46,41.73,39.11,35.37,40.88,0,0,0,0,0,0,0.217,0,0.037,0.26,0.74,0.26,46.6
1008540000000,2001,12,2001,3,12,7,0.143,0.0357,0.107,6773.3,41.65,41.65,40.32,1,1,1,235.9,227.9,241.3,176.9,168.9,59,59,59,0,0,0,0.25,0.244,0.259,176.9,168.9,182.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.107,0.112,0.0108,0.0101,0.0112,0.00042,0.0004,0.00044,0.302,0.287,0.311,0.012,0.011,0.012,25.08,25.04,25.14,0.947,0.945,0.949,0.978,0.975,0.98,0.927,0.921,0.93,41.21,39.36,42.5,40.32,38.36,41.65,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.4
1009144800000,2001,12,2001,3,13,7,0.136,0.0357,0.1,6301.06,38.02,38.02,37.51,1,1,1,224.5,221.9,226.6,165.5,162.9,59,59,59,0,0,0,0.263,0.26,0.266,165.5,162.9,167.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.105,0.106,0.00982,0.0096,0.00999,0.00039,0.00038,0.00039,0.281,0.277,0.285,0.011,0.011,0.011,25.17,25.16,25.19,0.944,0.943,0.944,0.973,0.972,0.974,0.918,0.916,0.92,38.55,37.95,39.03,37.51,36.87,38.02,0,0,0,0,0,0,0.208,0,0.036,0.26,0.74,0.26,46.3
1009749600000,2001,12,2001,3,14,7,0.137,0.0429,0.0944,5909.52,38.36,38.36,35.18,1,1,1,227,225.2,227.9,156,152.2,71,59,73,0,0,0,0.313,0.259,0.324,156,152.2,168.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.103,0.107,0.00901,0.00869,0.0101,0.00035,0.00034,0.0004,0.266,0.259,0.287,0.01,0.01,0.011,25.17,25.14,25.19,0.941,0.939,0.945,0.971,0.97,0.975,0.913,0.911,0.921,36.24,35.32,39.36,35.18,34.26,38.36,0,0,0,0,0,0,0.195,0,0.0426,0.31,0.69,0.31,43.1
1010354400000,2002,1,2001,4,15,7,0.14,0.0442,0.0956,5988.89,38.21,38.21,35.65,1,1,1,231.1,223.6,241.9,158.1,150.6,73,73,73,0,0,0,0.316,0.302,0.327,158.1,150.6,168.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.102,0.109,0.00919,0.00855,0.0101,0.00036,0.00034,0.0004,0.27,0.256,0.289,0.011,0.01,0.011,25.14,25.06,25.2,0.941,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.921,36.71,34.94,39.21,35.65,33.89,38.21,0,0,0,0,0,0,0.198,0,0.0444,0.32,0.68,0.32,42.8
1010959200000,2002,1,2001,4,16,7,0.148,0.0442,0.104,6532.89,40.59,40.59,38.89,1,1,1,244.6,241.9,251.4,171.6,168.9,73,73,73,0,0,0,0.298,0.29,0.302,171.6,168.9,178.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.112,0.0103,0.0101,0.0109,0.00041,0.0004,0.00043,0.294,0.289,0.306,0.012,0.011,0.012,25.04,24.99,25.06,0.946,0.945,0.948,0.976,0.974,0.979,0.923,0.921,0.928,39.85,39.21,41.45,38.89,38.21,40.59,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.1
1011564000000,2002,1,2001,4,17,7,0.159,0.0442,0.115,7300.08,45.13,45.13,43.45,1,1,1,263.6,255.6,270.9,190.6,182.6,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.277,0.27,0.286,190.6,182.6,197.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.113,0.119,0.012,0.0113,0.0126,0.00047,0.00045,0.0005,0.328,0.314,0.341,0.013,0.012,0.014,24.92,24.88,24.96,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.34,42.42,46.05,43.45,41.58,45.13,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.9
1012168800000,2002,1,2001,4,18,7,0.168,0.0473,0.121,7660.05,46.57,46.57,45.6,1,1,1,278.2,273.3,284.8,200.1,193.3,78.14,73,85,0,-2.842e-14,2.842e-14,0.281,0.263,0.305,200.1,193.3,204.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.118,0.121,0.0128,0.0122,0.0131,0.00051,0.00048,0.00052,0.345,0.334,0.352,0.014,0.013,0.014,24.84,24.82,24.86,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.53,44.87,47.52,45.6,43.97,46.57,0,0,0,0,0,0,0.253,0,0.047,0.28,0.72,0.28,45.6
1012773600000,2002,2,2001,5,19,7,0.176,0.0514,0.124,7869.48,48.2,48.2,46.84,1,1,1,290.8,285.6,297.1,205.8,200.6,85,85,85,-8.12e-15,-2.842e-14,0,0.292,0.286,0.298,205.8,200.6,212.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.121,0.125,0.0132,0.0128,0.0138,0.00053,0.00051,0.00055,0.356,0.347,0.368,0.014,0.014,0.015,24.78,24.74,24.81,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.81,46.61,49.26,46.84,45.68,48.2,0,0,0,0,0,0,0.26,0,0.052,0.29,0.7,0.3,44.7
1013378400000,2002,2,2001,5,20,7,0.193,0.0514,0.142,8619.17,55.59,55.59,51.3,2,1,1.7142857142857142,319.8,300.7,340.1,234.8,215.7,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.266,0.25,0.283,234.8,215.7,255.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.126,0.14,0.016,0.0141,0.0194,0.00064,0.00056,0.00078,0.292,0.242,0.384,0.012,0.0097,0.015,24.71,24.63,24.79,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.939,33.84,25.53,51.38,32.54,24.77,48.2,0,0,0,0,0,0,0.285,0,0.051,0.27,0.74,0.26,44.7
1013983200000,2002,2,2001,5,21,7,0.218,0.0514,0.167,10085.4,63.57,63.57,60.03,2,2,2,360.6,345.2,377,275.6,260.2,85,85,85,0,0,0,0.236,0.225,0.246,275.6,260.2,292,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.142,0.153,0.0291,0.0218,0.0368,0.0012,0.00088,0.0015,0.305,0.282,0.329,0.012,0.011,0.013,24.49,24.39,24.59,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,30.94,29.23,32.77,30.02,28.36,31.78,0,0,0,0,0,0,0.334,0,0.051,0.24,0.77,0.23,46.3
1014588000000,2002,2,2001,5,22,7,0.246,0.0571,0.189,11400.5,70.42,70.42,67.86,2,2,2,407.1,381.6,429.7,312.7,296.6,94.43,85,107,0,0,0,0.232,0.208,0.258,312.7,296.6,324.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.155,0.167,0.0466,0.039,0.052,0.0019,0.0016,0.0021,0.362,0.336,0.379,0.015,0.014,0.015,24.21,24.09,24.36,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.98,33.28,36.3,33.93,32.28,35.21,0,0,0,0,0,0,0.377,0,0.057,0.23,0.77,0.23,46.3
1015192800000,2002,3,2001,6,23,7,0.271,0.0647,0.207,12426.7,77.53,77.53,73.97,2,2,2,448.7,434.9,464.5,341.7,327.9,107,107,107,0,0,0,0.239,0.23,0.246,341.7,327.9,357.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.169,0.179,0.0603,0.0538,0.0677,0.0025,0.0022,0.0028,0.407,0.387,0.431,0.017,0.016,0.018,23.97,23.88,24.06,0.947,0.945,0.949,0.972,0.97,0.975,0.921,0.917,0.926,38.05,36.56,39.74,36.98,35.46,38.76,0,0,0,0,0,0,0.411,0,0.064,0.24,0.76,0.24,45.9
1015797600000,2002,3,2001,6,24,7,0.289,0.0647,0.224,13539.7,81.56,81.56,80.59,2,2,2,478,468.6,482.2,371,361.6,107,107,107,0,0,0,0.224,0.222,0.228,371,361.6,375.2,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.184,0.181,0.186,0.0741,0.0697,0.0761,0.0031,0.0029,0.0031,0.451,0.437,0.458,0.019,0.018,0.019,23.8,23.77,23.85,0.951,0.95,0.952,0.979,0.976,0.98,0.931,0.928,0.932,41.18,40.18,41.63,40.3,39.23,40.78,0,0,0,0,0,0,0.448,0,0.065,0.22,0.78,0.22,46.9
1016402400000,2002,3,2001,6,25,7,0.295,0.0647,0.23,13872.4,83.36,83.36,82.57,2,2,2,487,481.4,490.7,380,374.4,107,107,107,0,0,0,0.22,0.218,0.222,380,374.4,383.7,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.187,0.185,0.189,0.0784,0.0757,0.0801,0.0032,0.0031,0.0033,0.465,0.456,0.47,0.019,0.019,0.019,23.74,23.72,23.78,0.952,0.952,0.953,0.98,0.979,0.98,0.933,0.932,0.934,42.14,41.55,42.53,41.29,40.69,41.68,0,0,0,0,0,0,0.459,0,0.065,0.22,0.78,0.22,47
1017007200000,2002,3,2001,6,26,7,0.303,0.0647,0.239,14379,86.58,86.58,85.59,2,2,2,501.5,492.6,506.3,394.5,385.6,107,107,107,0,0,0,0.213,0.211,0.217,394.5,385.6,399.3,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.192,0.189,0.194,0.0852,0.081,0.0875,0.0035,0.0034,0.0036,0.486,0.473,0.494,0.02,0.02,0.02,23.66,23.63,23.71,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.67,42.73,44.17,42.79,41.88,43.29,0,0,0,0,0,0,0.475,0,0.064,0.21,0.79,0.21,47.5
1017612000000,2002,4,2001,7,27,7,0.308,0.0756,0.233,13987.3,84.88,84.88,83.26,2,2,2,509.7,504.9,517.5,384.7,379.9,125,125,125,-8.12e-15,-5.684e-14,0,0.245,0.242,0.248,384.7,379.9,392.5,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.192,0.19,0.195,0.0806,0.0783,0.0843,0.0033,0.0032,0.0035,0.474,0.467,0.486,0.02,0.019,0.02,23.63,23.58,23.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,42.48,41.98,43.3,41.63,41.14,42.44,0,0,0,0,0,0,0.463,0,0.075,0.25,0.76,0.24,45.4
1018216800000,2002,4,2001,7,28,7,0.337,0.0756,0.262,15429.4,96.4,96.4,91.84,2,2,2,557.9,522.7,602,432.9,397.7,125,125,125,0,-5.684e-14,5.684e-14,0.225,0.208,0.239,432.9,397.7,477,990,990,990,966.1,966,966.3,23.9,23.7,24,0.21,0.196,0.231,0.103,0.0867,0.124,0.0043,0.0036,0.0052,0.548,0.494,0.619,0.023,0.021,0.026,23.34,23.07,23.55,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.36,43.85,51.61,45.92,42.97,48.2,0,0,0,0,0,0,0.51,0,0.075,0.22,0.78,0.22,45.8
1018821600000,2002,4,2001,7,29,7,0.385,0.0756,0.309,17799.3,107.5,107.5,105.9,3,3,3,636.4,615.4,644.4,511.4,490.4,125,125,125,0,0,0,0.197,0.194,0.203,511.4,490.4,519.4,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.25,0.238,0.255,0.143,0.13,0.148,0.0061,0.0055,0.0063,0.566,0.532,0.579,0.024,0.022,0.025,22.99,22.94,23.11,0.947,0.945,0.948,0.97,0.97,0.97,0.919,0.917,0.92,36.41,35.01,36.94,35.32,33.96,35.83,0,0,0,0,0,0,0.589,0,0.076,0.2,0.8,0.2,46.2
1019426400000,2002,4,2001,7,30,7,0.378,0.0756,0.302,17303,106.3,106.3,103,3,2,2.857142857142857,624.2,609.1,638.1,499.2,484.1,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.2,0.196,0.205,499.2,484.1,513.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.235,0.251,0.135,0.127,0.144,0.0057,0.0054,0.0061,0.561,0.53,0.631,0.024,0.022,0.027,23.04,22.98,23.11,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.13,34.94,52.27,36.63,33.89,48.2,0,0,0,0,0,0,0.572,0,0.076,0.2,0.8,0.2,45.8
1020031200000,2002,4,2001,7,31,7,0.361,0.0851,0.276,16085.5,96.4,96.4,95.75,2,2,2,597.4,590.2,605.6,456.7,443.2,140.7,125,147,0,-5.684e-14,5.684e-14,0.236,0.206,0.249,456.7,443.2,480.6,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.22,0.213,0.233,0.115,0.108,0.126,0.0048,0.0046,0.0053,0.585,0.563,0.625,0.025,0.024,0.026,23.13,23.05,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.58,48.25,51.94,47.87,47.29,48.2,0,0,0,0,0,0,0.532,0,0.085,0.24,0.76,0.24,44.6
1020636000000,2002,5,2001,8,32,7,0.346,0.0889,0.257,15298.3,94.09,94.09,91.06,2,2,2,572.4,552.2,587.8,425.4,405.2,147,147,147,2.436e-14,0,5.684e-14,0.257,0.25,0.266,425.4,405.2,440.8,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.206,0.199,0.212,0.0998,0.0903,0.107,0.0042,0.0038,0.0045,0.536,0.506,0.559,0.022,0.021,0.024,23.29,23.2,23.41,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.46,44.43,48.01,45.53,43.54,47.05,0,0,0,0,0,0,0.506,0,0.089,0.26,0.74,0.26,44.2
1021240800000,2002,5,2001,8,33,7,0.313,0.0889,0.224,13389.5,85.5,85.5,79.7,2,2,2,517.3,490.2,544.3,370.3,343.2,147,147,147,0,-5.684e-14,5.684e-14,0.284,0.27,0.3,370.3,343.2,397.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.177,0.197,0.0738,0.061,0.0865,0.0031,0.0025,0.0036,0.453,0.413,0.494,0.019,0.017,0.021,23.62,23.46,23.78,0.951,0.947,0.955,0.977,0.972,0.98,0.929,0.92,0.935,40.79,37.92,43.62,39.85,36.84,42.75,0,0,0,0,0,0,0.443,0,0.089,0.28,0.72,0.28,42.8
1021845600000,2002,5,2001,8,34,7,0.275,0.0889,0.186,11102.6,71.68,71.68,66.09,2,2,2,454.5,428.6,481.1,307.5,281.6,147,147,147,0,0,0,0.324,0.306,0.343,307.5,281.6,334.1,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.165,0.156,0.174,0.0441,0.0319,0.0567,0.0018,0.0013,0.0023,0.359,0.32,0.399,0.015,0.013,0.016,24,23.84,24.15,0.942,0.937,0.946,0.97,0.97,0.97,0.913,0.909,0.918,34.07,31.24,36.95,33.04,30.31,35.84,0,0,0,0,0,0,0.367,0,0.089,0.32,0.68,0.32,40.4
1022450400000,2002,5,2001,8,35,7,0.241,0.0841,0.156,9369.65,58.79,58.79,55.77,2,2,2,397.7,377,420.2,258.7,243.1,139,119,147,0,-2.842e-14,2.842e-14,0.349,0.311,0.377,258.7,243.1,273.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.142,0.153,0.0215,0.0164,0.0279,0.00087,0.00067,0.0011,0.286,0.265,0.308,0.012,0.011,0.013,24.33,24.2,24.43,0.931,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.75,26.96,30.31,27.89,26.15,29.4,0,0,0,0,0,0,0.31,0,0.085,0.35,0.65,0.35,38.9
1023055200000,2002,6,2001,9,36,7,0.213,0.072,0.142,8503.81,54.49,54.49,50.62,2,1,1.5714285714285714,353,336.8,370.7,234,217.8,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.337,0.321,0.353,234,217.8,251.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.132,0.144,0.0157,0.0143,0.0178,0.00063,0.00057,0.00072,0.318,0.253,0.4,0.013,0.01,0.016,24.52,24.47,24.59,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,37.43,26,52.35,35.64,25.22,48.2,0,0,0,0,0,0,0.281,0,0.071,0.34,0.67,0.33,39.9
1023660000000,2002,6,2001,9,37,7,0.192,0.072,0.12,7527.49,48.03,48.03,44.81,1,1,1,317.2,304.2,331.6,198.2,185.2,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.376,0.359,0.391,198.2,185.2,212.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.12,0.13,0.0126,0.0115,0.0138,0.0005,0.00046,0.00055,0.347,0.324,0.373,0.014,0.013,0.015,24.67,24.57,24.75,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,45.72,42.73,49.01,44.81,41.88,48.03,0,0,0,0,0,0,0.249,0,0.072,0.37,0.63,0.37,39.2
1024264800000,2002,6,2001,9,38,7,0.174,0.072,0.102,6383.99,40.93,40.93,38,1,1,1,288.3,277.2,300.1,169.3,158.2,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.413,0.396,0.429,169.3,158.2,181.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0101,0.00919,0.0111,0.0004,0.00036,0.00044,0.296,0.276,0.317,0.012,0.011,0.013,24.85,24.78,24.92,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39,36.4,41.78,38,35.31,40.93,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.7
1024869600000,2002,6,2001,9,39,7,0.16,0.072,0.088,5446.5,34.5,34.5,32.42,1,1,1,264.5,255.6,273.6,145.5,136.6,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.45,0.435,0.466,145.5,136.6,154.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.11,0.00812,0.00736,0.00889,0.00032,0.00029,0.00035,0.253,0.237,0.27,0.01,0.0094,0.011,24.99,24.94,25.04,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.42,31.31,35.57,32.42,30.37,34.5,0,0,0,0,0,0,0.18,0,0.072,0.45,0.55,0.45,34
1025474400000,2002,7,2001,10,40,7,0.147,0.0653,0.0814,5035.15,32.26,32.26,29.97,1,1,1,242.5,233.4,252.6,134.5,125.4,108,108,108,0,0,0,0.446,0.428,0.463,134.5,125.4,144.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0978,0.105,0.00718,0.00641,0.00804,0.00028,0.00025,0.00032,0.232,0.216,0.25,0.0092,0.0085,0.0099,25.11,25.04,25.18,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,30.9,28.77,33.26,29.97,27.91,32.26,0,0,0,0,0,0,0.167,0,0.0656,0.44,0.55,0.45,34.3
1026079200000,2002,7,2001,10,41,7,0.135,0.0653,0.0693,4262.61,27.21,27.21,25.37,1,1,1,222.5,215.1,230.4,114.5,107.1,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.485,0.469,0.502,114.5,107.1,122.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.094,0.0913,0.0967,0.00549,0.00485,0.00615,0.00022,0.00019,0.00024,0.197,0.183,0.211,0.0077,0.0072,0.0083,25.27,25.21,25.33,0.921,0.916,0.927,0.97,0.97,0.97,0.894,0.889,0.899,26.16,24.36,28.05,25.37,23.63,27.21,0,0,0,0,0,0,0.141,0,0.0657,0.48,0.51,0.49,31.6
1026684000000,2002,7,2001,10,42,7,0.125,0.0653,0.0598,2146.54,23.06,23.06,12.78,1,1,1,206.8,201.1,212.6,98.81,93.14,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.522,0.508,0.537,98.81,93.14,104.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.0864,0.0905,0.00415,0.00367,0.00464,0.00016,0.00014,0.00018,0.168,0.158,0.179,0.0066,0.0062,0.007,25.39,25.35,25.43,0.521,0,0.914,0.554,0,0.97,0.505,0,0.887,13.18,0,23.77,12.78,0,23.06,0,3,0,0,0.429,0,0.071,0.429,0.0652,0.52,0.48,0.52,17.2
1027288800000,2002,7,2001,10,43,7,0.117,0.0653,0.0517,0,0,0,0,1,1,1,193.5,187.7,199.2,85.49,79.74,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.558,0.542,0.575,85.49,79.74,91.23,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0837,0.0817,0.0857,0.00302,0.00253,0.0035,0.00012,0.000099,0.00014,0.145,0.134,0.155,0.0057,0.0053,0.0061,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.56,0.44,0.56,0
1027893600000,2002,7,2001,10,44,7,0.11,0.0601,0.0496,0,0,0,0,1,1,1,181.5,176,186.4,82.07,75.64,99.43,93,108,2.03e-15,-1.421e-14,1.421e-14,0.547,0.51,0.588,82.07,75.64,89.27,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0815,0.0802,0.0833,0.00273,0.00218,0.00334,0.00011,0.000085,0.00013,0.138,0.127,0.15,0.0054,0.005,0.0059,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0604,0.55,0.45,0.55,0
1028498400000,2002,8,2001,11,45,7,0.102,0.0562,0.0456,0,0,0,0,1,1,1,168.3,162.6,174.1,75.33,69.59,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.553,0.534,0.572,75.33,69.59,81.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0763,0.0804,0.00215,0.00167,0.00264,0.000084,0.000065,0.0001,0.125,0.114,0.135,0.0049,0.0045,0.0053,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.55,0.45,0.55,0
1029103200000,2002,8,2001,11,46,7,0.095,0.0562,0.0388,0,0,0,0,1,1,1,157.1,153,161.2,64.12,60.02,93,93,93,2.03e-15,-7.105e-15,1.421e-14,0.592,0.577,0.608,64.12,60.02,68.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0729,0.0758,0.0012,0.000852,0.00155,0.000047,0.000033,0.000061,0.105,0.0973,0.112,0.0041,0.0038,0.0044,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.59,0.41,0.59,0
1029708000000,2002,8,2001,11,47,7,0.0893,0.0562,0.0331,0,0,0,0,1,1,1,147.7,144.5,151.7,54.7,51.54,93,93,93,1.015e-15,-1.421e-14,1.421e-14,0.63,0.613,0.643,54.7,51.54,58.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0725,0.0004,0.000131,0.000735,0.000016,0.0000051,0.000029,0.0881,0.083,0.0949,0.0035,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.63,0.37,0.63,0
1030312800000,2002,8,2001,11,48,7,0.085,0.0544,0.00563,331.394,13.81,13.81,1.973,1,0,0.14285714285714285,140.5,137.2,142.6,50.48,46.07,90,72,93,41.17,0,49.63,0.64,0.525,0.669,9.309,0,65.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0726,0.000184,0,0.00129,0.0000072,0,0.000051,0.0756,0.0708,0.104,0.003,0.0028,0.0041,25.42,25.4,25.43,0.127,0,0.886,0.137,0,0.96,0.122,0,0.851,2.055,0,14.38,1.973,0,13.81,6,0,0,0.857,0,0,0.011,0.857,0.07937,0.64,0.066,0.93,3.9
1030917600000,2002,9,2001,12,49,7,0.0787,0.0435,0.0351,321.667,13.4,13.4,1.915,1,1,1,130,124.3,135.8,58.05,52.31,72,72,72,5.714e-21,-7.105e-15,1.421e-14,0.554,0.53,0.579,58.05,52.31,63.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0722,0.000684,0.000196,0.00117,0.000027,0.0000077,0.000046,0.0927,0.0841,0.102,0.0036,0.0033,0.004,25.41,25.4,25.42,0.126,0,0.879,0.137,0,0.96,0.121,0,0.844,1.994,0,13.96,1.915,0,13.4,0,6,0,0,0.857,0,0.0106,0.857,0.0436,0.55,0.45,0.55,4.09
1031522400000,2002,9,2001,12,50,7,0.0719,0.0435,0.0044,0,0,0,0,1,0,0.14285714285714285,118.8,114.7,122.9,46.84,42.74,72,72,72,39.56,0,49.57,0.606,0.586,0.628,7.277,0,50.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000114,0,0.0000799,4.5e-7,0,0.0000031,0.0724,0.0708,0.0822,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.0675,0.61,0.061,0.94,0
1032127200000,2002,9,2001,12,51,7,0.067,0.0435,0,0,0,0,0,0,0,0,110.8,108.5,113.4,38.83,36.45,72,72,72,38.83,36.45,41.37,0.65,0.635,0.664,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.067,0.65,0,1,0
1032732000000,2002,9,2001,12,52,7,0.0637,0.0435,0,0,0,0,0,0,0,0,105.4,103.3,107.6,33.4,31.25,72,72,72,33.4,31.25,35.63,0.683,0.669,0.697,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0637,0.68,0,1,0
1033336800000,2002,9,2001,12,53,7,0.0626,0.0332,0.0225,0,0,0,0,1,0,0.7142857142857143,103.6,101.6,104.9,48.71,30.43,54.86,52,72,11.43,-7.105e-15,49.61,0.53,0.496,0.703,37.27,0,52.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000132,0,0.000246,0.0000052,0,0.0000096,0.0802,0.0708,0.085,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0401,0.53,0.36,0.64,0
1033941600000,2002,10,2002,1,1,7,0.0616,0.0314,0.0132,0,0,0,0,1,0,0.42857142857142855,101.9,99.97,103.8,49.88,47.97,52,52,52,28.04,0,49.88,0.51,0.501,0.52,21.85,0,51.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000357,0,0.000153,0.0000014,0,0.000006,0.0757,0.0708,0.0834,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0484,0.51,0.21,0.79,0
1034546400000,2002,10,2002,1,2,7,0.0585,0.0314,0,0,0,0,0,0,0,0,96.69,94.23,99.15,44.69,42.23,52,52,52,44.69,42.23,47.15,0.538,0.524,0.552,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0585,0.54,0,1,0
1035151200000,2002,10,2002,1,3,7,0.0556,0.0314,0,0,0,0,0,0,0,0,91.96,90.95,93.41,39.96,38.95,52,52,52,39.96,38.95,41.41,0.566,0.557,0.572,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0556,0.56,0,1,0
1035756000000,2002,10,2002,1,4,7,0.055,0.0309,0,0,0,0,0,0,0,0,90.91,89.03,93.68,39.77,37.03,51.14,50,52,39.77,37.03,43.68,0.563,0.534,0.584,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.055,0.56,0,1,0
1036360800000,2002,11,2002,2,5,7,0.0614,0.0302,0.0229,0,0,0,0,1,0,0.7142857142857143,101.6,96.69,103.8,51.57,46.69,50,50,50,13.69,0,49.15,0.493,0.482,0.517,37.88,0,53.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000184,0,0.000323,0.0000072,0,0.000013,0.0811,0.0708,0.0863,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0385,0.49,0.37,0.63,0
1036965600000,2002,11,2002,2,6,7,0.0632,0.0302,0.033,0,0,0,0,1,1,1,104.5,103.8,105.4,54.5,53.8,50,50,50,0,-7.105e-15,7.105e-15,0.478,0.474,0.482,54.5,53.8,55.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000383,0.000323,0.000462,0.000015,0.000013,0.000018,0.0873,0.0863,0.0886,0.0034,0.0034,0.0035,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.48,0.52,0.48,0
1037570400000,2002,11,2002,2,7,7,0.0622,0.0302,0.0319,0,0,0,0,1,1,1,102.8,100.8,104.3,52.82,50.79,50,50,50,0,-7.105e-15,7.105e-15,0.486,0.479,0.496,52.82,50.79,54.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00024,0.0000671,0.00037,0.0000094,0.0000026,0.000015,0.0849,0.082,0.0871,0.0033,0.0032,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.49,0.51,0.49,0
1038175200000,2002,11,2002,2,8,7,0.0647,0.031,0.0295,0,0,0,0,1,0,0.8571428571428571,107,106,107.9,55.72,48.35,51.29,50,59,6.907,-7.105e-15,48.35,0.479,0.463,0.55,48.81,0,57.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000506,0,0.000671,0.00002,0,0.000026,0.0879,0.0708,0.0922,0.0034,0.0028,0.0036,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0352,0.48,0.46,0.54,0
1038780000000,2002,12,2002,3,9,7,0.0679,0.0357,0.0156,326.689,13.61,13.61,1.945,1,0,0.42857142857142855,112.3,106.5,123.5,53.28,47.53,59,59,59,27.55,0,49.45,0.527,0.478,0.554,25.72,0,64.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000365,0,0.00123,0.000014,0,0.000048,0.0813,0.0708,0.102,0.0032,0.0028,0.004,25.42,25.4,25.43,0.126,0,0.883,0.137,0,0.96,0.121,0,0.847,2.026,0,14.18,1.945,0,13.61,4,2,0,0.571,0.286,0,0.0108,0.857,0.0523,0.53,0.23,0.77,4.81
1039384800000,2002,12,2002,3,10,7,0.0802,0.0357,0.0445,2751.24,17.04,17.04,16.38,1,1,1,132.5,127.6,135,73.55,68.59,59,59,59,2.03e-15,0,1.421e-14,0.445,0.437,0.462,73.55,68.59,75.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0714,0.074,0.002,0.00158,0.00221,0.000078,0.000062,0.000087,0.117,0.108,0.121,0.0046,0.0042,0.0048,25.38,25.38,25.39,0.931,0.905,0.94,0.96,0.96,0.96,0.894,0.869,0.903,17.06,15.47,17.75,16.38,14.85,17.04,0,0,0,0,0,0,0.091,0,0.0357,0.45,0.55,0.45,34.3
1039989600000,2002,12,2002,3,11,7,0.087,0.0357,0.0514,3166.03,19.92,19.92,18.85,1,1,1,143.9,136.1,149.2,84.91,77.06,59,59,59,6.09e-15,0,1.421e-14,0.411,0.395,0.434,84.91,77.06,90.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0744,0.079,0.00297,0.0023,0.00342,0.00012,0.00009,0.00013,0.137,0.123,0.147,0.0054,0.0048,0.0058,25.36,25.35,25.38,0.927,0.921,0.937,0.962,0.96,0.964,0.892,0.888,0.9,19.58,17.98,20.65,18.85,17.26,19.92,0,0,0,0,0,0,0.105,0,0.0356,0.41,0.59,0.41,36.4
1040594400000,2002,12,2002,3,12,7,0.0953,0.0357,0.0596,3646.2,23.34,23.34,21.7,1,1,1,157.5,150.6,164.8,98.55,91.56,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.375,0.358,0.392,98.55,91.56,105.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0795,0.0845,0.00413,0.00353,0.00474,0.00016,0.00014,0.00019,0.162,0.149,0.175,0.0063,0.0058,0.0068,25.35,25.35,25.36,0.915,0.912,0.92,0.968,0.965,0.97,0.886,0.883,0.887,22.42,20.93,24.06,21.7,20.2,23.34,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
1041199200000,2002,12,2002,3,13,7,0.101,0.0417,0.0594,3641.16,23.8,23.8,21.67,1,1,1,167.2,166.4,168.1,98.2,93.69,69,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.413,0.354,0.438,98.2,93.69,107.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.082,0.0852,0.0041,0.00371,0.0049,0.00016,0.00015,0.00019,0.162,0.155,0.178,0.0064,0.0061,0.007,25.37,25.36,25.38,0.917,0.916,0.918,0.967,0.966,0.97,0.887,0.886,0.889,22.4,21.41,24.54,21.67,20.68,23.8,0,0,0,0,0,0,0.12,0,0.0416,0.41,0.59,0.41,36.1
1041804000000,2003,1,2002,4,14,7,0.102,0.0442,0.058,3554.28,22.63,22.63,21.16,1,1,1,169,166.1,175.7,95.95,93.14,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.432,0.415,0.439,95.95,93.14,102.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0828,0.0818,0.0852,0.00391,0.00367,0.00448,0.00015,0.00014,0.00018,0.159,0.154,0.171,0.0062,0.006,0.0067,25.38,25.38,25.38,0.916,0.912,0.919,0.967,0.966,0.97,0.886,0.883,0.887,21.88,21.3,23.33,21.16,20.57,22.63,0,0,0,0,0,0,0.118,0,0.044,0.43,0.57,0.43,34.8
1042408800000,2003,1,2002,4,15,7,0.114,0.0442,0.0696,4300.51,28.88,28.88,25.6,1,1,1,188.1,178.7,201.7,115.1,105.7,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.389,0.362,0.408,115.1,105.7,128.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0863,0.0944,0.00553,0.00474,0.00669,0.00022,0.00019,0.00026,0.193,0.176,0.217,0.0075,0.0069,0.0085,25.38,25.37,25.38,0.921,0.915,0.93,0.97,0.97,0.97,0.894,0.887,0.902,26.39,24.07,29.78,25.6,23.35,28.88,0,0,0,0,0,0,0.142,0,0.0444,0.39,0.61,0.39,37.7
