datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1229896800000,2008,12,2008,3,12,7,0.141,0.0357,0.106,6693.76,40.13,40.13,39.84,1,1,1,233.9,232.3,235.1,174.9,173.3,59,59,59,0,0,0,0.252,0.251,0.254,174.9,173.3,176.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.109,0.0106,0.0105,0.0107,0.00042,0.00041,0.00042,0.298,0.295,0.3,0.012,0.012,0.012,25.1,25.09,25.11,0.947,0.946,0.947,0.978,0.977,0.978,0.925,0.924,0.926,40.75,40.38,41.02,39.84,39.44,40.13,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.5
1230501600000,2008,12,2008,3,13,7,0.144,0.0405,0.104,6540.96,40.74,40.74,38.93,1,1,1,238.6,233.1,242.4,171.6,167.5,67,59,73,0,0,0,0.28,0.248,0.304,171.6,167.5,178.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.108,0.11,0.0103,0.00999,0.0109,0.00041,0.00039,0.00043,0.293,0.287,0.305,0.012,0.011,0.012,25.08,25.06,25.1,0.946,0.944,0.948,0.976,0.974,0.979,0.923,0.92,0.928,39.9,38.9,41.6,38.93,37.87,40.74,0,0,0,0,0,0,0.216,0,0.04,0.28,0.72,0.28,45.4
1231106400000,2009,1,2008,4,14,7,0.153,0.0442,0.109,6864.53,43.16,43.16,40.86,1,1,1,252.7,241.6,262.4,179.7,168.6,73,73,73,4.06e-15,0,2.842e-14,0.289,0.278,0.302,179.7,168.6,189.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.116,0.011,0.0101,0.0118,0.00044,0.0004,0.00047,0.309,0.289,0.326,0.012,0.011,0.013,24.98,24.92,25.06,0.948,0.945,0.951,0.978,0.974,0.98,0.928,0.92,0.932,41.77,39.15,44.04,40.86,38.14,43.16,0,0,0,0,0,0,0.227,0,0.044,0.29,0.71,0.29,44.9
1231711200000,2009,1,2008,4,15,7,0.162,0.0442,0.118,7484.63,47.25,47.25,44.55,1,1,1,268.4,261.9,280.2,195.4,188.8,73,73,73,1.218e-14,-2.842e-14,2.842e-14,0.272,0.261,0.279,195.4,188.8,207.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.116,0.122,0.0124,0.0118,0.0134,0.00049,0.00047,0.00053,0.337,0.325,0.358,0.013,0.013,0.014,24.89,24.82,24.93,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.46,43.91,48.21,44.55,43.04,47.25,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,46.2
1232316000000,2009,1,2008,4,16,7,0.176,0.0442,0.132,8123.71,49.77,49.77,48.36,2,1,1.1428571428571428,291.3,282.6,301.2,218.3,209.6,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.251,0.242,0.258,218.3,209.6,228.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.123,0.129,0.0143,0.0136,0.0151,0.00057,0.00054,0.0006,0.355,0.241,0.388,0.014,0.0096,0.015,24.78,24.72,24.85,0.953,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.85,25.65,52.12,44.8,24.89,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.2
1232920800000,2009,1,2008,4,17,7,0.188,0.0452,0.143,8683.12,53.55,53.55,51.69,2,2,2,311.6,304.8,323.4,236.9,231.8,74.71,73,85,4.06e-15,-2.842e-14,2.842e-14,0.24,0.229,0.263,236.9,231.8,245.2,990,990,990,965,964.9,965,25,25,25.1,0.133,0.131,0.135,0.0159,0.0155,0.0166,0.00063,0.00062,0.00066,0.251,0.245,0.26,0.01,0.0098,0.01,24.79,24.73,24.83,0.925,0.924,0.928,0.97,0.97,0.97,0.897,0.896,0.9,26.64,26.06,27.6,25.84,25.28,26.77,0,0,0,0,0,0,0.287,0,0.045,0.24,0.76,0.24,46.2
1233525600000,2009,2,2008,5,18,7,0.209,0.0514,0.158,9546.36,61.03,61.03,56.82,2,2,2,345.8,328,365.2,260.8,243,85,85,85,0,-2.842e-14,2.842e-14,0.246,0.233,0.259,260.8,243,280.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.136,0.149,0.0226,0.0164,0.0313,0.00091,0.00066,0.0013,0.283,0.259,0.312,0.011,0.01,0.013,24.59,24.46,24.7,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,29.29,27.29,31.46,28.41,26.47,30.51,0,0,0,0,0,0,0.316,0,0.051,0.25,0.76,0.24,45.7
1234130400000,2009,2,2008,5,19,7,0.243,0.0514,0.192,11575.9,75.92,75.92,68.9,2,2,2,401.8,370.9,433.8,316.8,285.9,85,85,85,0,0,0,0.212,0.196,0.229,316.8,285.9,348.8,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.162,0.151,0.173,0.0486,0.034,0.0637,0.002,0.0014,0.0026,0.367,0.32,0.415,0.015,0.013,0.017,24.23,24.03,24.42,0.943,0.937,0.948,0.971,0.97,0.974,0.915,0.909,0.923,35.49,32.1,38.98,34.45,31.13,37.96,0,0,0,0,0,0,0.383,0,0.051,0.21,0.79,0.21,47.6
1234735200000,2009,2,2008,5,20,7,0.284,0.0514,0.232,14073,88.42,88.42,83.77,2,2,2,469.3,443.9,491.5,384.3,358.9,85,85,85,0,0,0,0.181,0.173,0.191,384.3,358.9,406.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.177,0.193,0.0804,0.0684,0.0909,0.0033,0.0028,0.0038,0.468,0.43,0.501,0.019,0.018,0.021,23.82,23.69,23.97,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.77,40.07,45.11,41.88,39.11,44.21,0,0,0,0,0,0,0.465,0,0.052,0.18,0.82,0.18,49.6
1235340000000,2009,2,2008,5,21,7,0.308,0.0533,0.255,15360.1,94.44,94.44,91.43,2,2,2,510,495.6,527.4,421.8,410.6,88.14,85,107,8.12e-15,0,5.684e-14,0.173,0.163,0.203,421.8,410.6,436.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.195,0.204,0.0981,0.0928,0.105,0.0041,0.0038,0.0044,0.525,0.507,0.546,0.022,0.021,0.023,23.58,23.5,23.66,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.65,45.53,48.18,45.71,44.62,47.22,0,0,0,0,0,0,0.508,0,0.053,0.17,0.83,0.17,49.9
1235944800000,2009,3,2008,6,22,7,0.333,0.0647,0.268,15886.3,96.4,96.4,94.56,2,2,2,550.1,530.9,572.5,443.1,423.9,107,107,107,-2.436e-14,-5.684e-14,0,0.195,0.187,0.202,443.1,423.9,465.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.203,0.219,0.108,0.0991,0.119,0.0045,0.0041,0.005,0.56,0.531,0.595,0.023,0.022,0.025,23.37,23.23,23.48,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.59,46.69,50.74,47.28,45.75,48.2,0,0,0,0,0,0,0.525,0,0.065,0.19,0.8,0.2,47.7
1236549600000,2009,3,2008,6,23,7,0.373,0.0647,0.309,17671.9,115.9,115.9,105.2,3,2,2.7142857142857144,617.4,582,665.7,510.4,475,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.174,0.161,0.184,510.4,475,558.7,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.245,0.225,0.272,0.143,0.123,0.174,0.0061,0.0052,0.0074,0.591,0.529,0.641,0.025,0.022,0.027,23.04,22.8,23.18,0.951,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,41.48,35.2,52.24,39.65,34.15,48.2,0,0,0,0,0,0,0.584,0,0.064,0.17,0.83,0.17,47.4
1237154400000,2009,3,2008,6,24,7,0.466,0.0647,0.402,22574.9,144.6,144.6,134.4,3,3,3,771.2,687.9,862.8,664.2,580.9,107,107,107,0,0,0,0.14,0.124,0.156,664.2,580.9,755.8,990,990,990,967,966.7,967.4,23,22.6,23.3,0.334,0.285,0.393,0.245,0.189,0.305,0.011,0.0081,0.013,0.819,0.678,0.979,0.036,0.029,0.043,22.2,21.67,22.67,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.01,41.02,51.22,44.79,40.13,48.2,0,0,0,0,0,0,0.747,0,0.064,0.14,0.86,0.14,48.4
1237759200000,2009,3,2008,6,25,7,0.656,0.0647,0.586,30248.4,192.8,192.8,180,4,4,4,1085,907.8,1269,977.8,800.8,107,107,107,9.029,-1.137e-13,61.91,0.0999,0.0843,0.118,968.8,800.8,1100,990,990,990,968.2,967.5,968.7,21.8,21.3,22.5,0.614,0.434,0.798,0.468,0.327,0.648,0.022,0.015,0.03,1.35,0.973,1.75,0.062,0.043,0.082,20.5,19.51,21.5,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,46.32,40.24,50.77,45.01,39.29,48.2,0,0,0,0,0,0,1,0,0.07,0.099,0.89,0.11,46.1
1238364000000,2009,3,2008,6,26,7,0.867,0.0824,0.665,31945.3,192.8,192.8,190.2,4,4,4,1434,1325,1524,1297,1218,136.3,107,148,197.3,118.2,275.5,0.0948,0.0777,0.105,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.873,0.821,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.91,18.58,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.57,47.71,49.64,47.54,46.76,48.2,0,0,0,0,0,0,1.06,0,0.202,0.095,0.77,0.23,36.8
1238968800000,2009,4,2008,7,27,7,0.966,0.0895,0.665,30996.3,186,186,184.5,4,4,4,1597,1552,1621,1449,1404,148,148,148,349.4,304.4,372.8,0.0927,0.0913,0.0953,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.915,0.911,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.34,18.26,18.49,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.07,46.86,47.46,46.13,45.93,46.51,0,0,0,0,0,0,1.03,0,0.301,0.093,0.69,0.31,32.1
1239573600000,2009,4,2008,7,28,7,0.955,0.0895,0.665,31100.1,186.6,186.6,185.1,4,4,4,1579,1536,1614,1431,1388,148,148,148,331.3,288.3,366.2,0.0937,0.0917,0.0963,1100,1100,1100,990,990,990,969.7,969.6,969.9,20.3,20.1,20.4,0.914,0.91,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.4,18.28,18.54,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.22,46.92,47.6,46.28,45.98,46.65,0,0,0,0,0,0,1.03,0,0.29,0.094,0.7,0.3,32.6
1240178400000,2009,4,2008,7,29,7,0.889,0.0895,0.665,31749.4,191.1,191.1,189,4,4,4,1470,1413,1520,1322,1265,148,148,148,222.2,165.4,272.3,0.101,0.0973,0.105,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.891,0.865,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.81,1.86,0.089,0.087,0.091,18.77,18.59,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.21,47.74,48.76,47.25,46.78,47.79,0,0,0,0,0,0,1.05,0,0.224,0.1,0.75,0.25,35.7
1240783200000,2009,4,2008,7,30,7,0.775,0.101,0.644,31958.2,192.8,192.8,190.2,4,4,4,1281,1180,1392,1114,988,166.9,148,192,48.58,0,143.9,0.131,0.106,0.163,1065,988,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.766,0.633,0.856,0.573,0.417,0.648,0.027,0.019,0.031,1.63,1.33,1.8,0.077,0.062,0.086,19.59,19.06,20.21,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.76,46.76,50.11,47.56,45.83,48.2,0,0,0,0,0,0,1.06,0,0.131,0.13,0.83,0.17,41.2
1241388000000,2009,5,2008,8,31,7,0.655,0.116,0.539,28375.9,179.8,179.8,168.9,4,4,4,1083,1012,1155,890.6,820.2,192,192,192,-3.248e-14,-1.137e-13,0,0.178,0.166,0.19,890.6,820.2,963,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.532,0.467,0.598,0.37,0.336,0.405,0.017,0.015,0.019,1.14,1.02,1.27,0.052,0.046,0.059,20.7,20.34,21.04,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.11,40.34,45.88,42.23,39.4,44.96,0,0,0,0,0,0,0.938,0,0.116,0.18,0.82,0.18,43.3
1241992800000,2009,5,2008,8,32,7,0.569,0.0889,0.48,25639.4,162.9,162.9,152.6,4,3,3.5714285714285716,940.3,892.4,989.9,793.3,745.4,147,147,147,0,0,0,0.157,0.149,0.165,793.3,745.4,842.9,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.435,0.391,0.481,0.323,0.299,0.347,0.014,0.013,0.016,1,0.967,1.05,0.045,0.043,0.048,21.33,21.09,21.56,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.08,39.58,51.91,43.32,38.6,48.2,0,0,0,0,0,0,0.848,0,0.089,0.16,0.84,0.16,45.1
1242597600000,2009,5,2008,8,33,7,0.506,0.0889,0.417,23292.7,144.6,144.6,138.6,3,3,3,836.7,801.3,877.4,689.7,654.3,147,147,147,0,0,0,0.176,0.168,0.183,689.7,654.3,730.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.352,0.332,0.378,0.262,0.238,0.289,0.012,0.01,0.013,0.867,0.807,0.938,0.038,0.035,0.042,21.89,21.65,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.2,45.18,49.46,46.22,44.27,48.2,0,0,0,0,0,0,0.77,0,0.089,0.18,0.82,0.18,46
1243202400000,2009,5,2008,8,34,7,0.464,0.0889,0.375,21310.5,131.4,131.4,126.8,3,3,3,767.5,737.1,793.3,620.5,590.1,147,147,147,0,0,0,0.191,0.185,0.199,620.5,590.1,646.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.313,0.295,0.327,0.215,0.195,0.233,0.0094,0.0084,0.01,0.75,0.699,0.793,0.033,0.03,0.035,22.28,22.13,22.45,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.15,41.3,44.7,42.28,40.43,43.81,0,0,0,0,0,0,0.705,0,0.089,0.19,0.81,0.19,45.9
1243807200000,2009,6,2008,9,35,7,0.419,0.072,0.347,19915.2,125,125,118.5,3,3,3,692.4,660.8,725.3,573.4,541.8,119,119,119,0,0,0,0.172,0.164,0.18,573.4,541.8,606.3,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.284,0.266,0.302,0.184,0.163,0.206,0.0079,0.0069,0.0089,0.668,0.615,0.724,0.029,0.026,0.031,22.66,22.48,22.84,0.952,0.95,0.955,0.977,0.973,0.98,0.93,0.924,0.936,40.45,38.44,42.52,39.51,37.39,41.67,0,0,0,0,0,0,0.659,0,0.072,0.17,0.83,0.17,47.5
1244412000000,2009,6,2008,9,36,7,0.383,0.072,0.311,17897.8,110.5,110.5,106.5,3,3,3,632.7,608,652.9,513.7,489,119,119,119,0,-5.684e-14,5.684e-14,0.188,0.182,0.196,513.7,489,533.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.236,0.261,0.144,0.13,0.158,0.0061,0.0055,0.0067,0.568,0.528,0.602,0.024,0.022,0.026,23,22.89,23.14,0.948,0.945,0.949,0.97,0.97,0.972,0.919,0.917,0.922,36.6,34.96,37.92,35.51,33.91,36.85,0,0,0,0,0,0,0.592,0,0.072,0.19,0.81,0.19,46.7
1245016800000,2009,6,2008,9,37,7,0.347,0.0756,0.271,15807.9,96.4,96.4,94.09,2,2,2,573.3,549.8,598.5,448.3,388.8,125,119,161,-8.12e-15,-5.684e-14,5.684e-14,0.219,0.199,0.293,448.3,388.8,479.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.195,0.23,0.111,0.0825,0.125,0.0046,0.0034,0.0053,0.571,0.483,0.622,0.024,0.02,0.026,23.25,23.09,23.44,0.957,0.953,0.958,0.98,0.98,0.98,0.938,0.934,0.939,48.89,42.61,51.9,47.05,41.76,48.2,0,0,0,0,0,0,0.523,0,0.076,0.22,0.78,0.22,45.6
1245621600000,2009,6,2008,9,38,7,0.316,0.0974,0.218,13001.2,82.01,82.01,77.39,2,2,2,521.7,502.5,542.4,360.7,341.5,161,161,161,-1.624e-14,-5.684e-14,0,0.309,0.297,0.32,360.7,341.5,381.4,990,990,990,965.9,965.9,966,24.1,24,24.1,0.185,0.179,0.193,0.0693,0.0602,0.079,0.0029,0.0025,0.0033,0.441,0.412,0.472,0.018,0.017,0.02,23.61,23.49,23.73,0.95,0.947,0.953,0.975,0.971,0.98,0.926,0.92,0.933,39.67,37.63,41.84,38.69,36.54,41,0,0,0,0,0,0,0.43,0,0.098,0.31,0.69,0.31,41.1
1246226400000,2009,6,2008,9,39,7,0.29,0.0861,0.204,12159.9,75.33,75.33,72.38,2,2,2,479.3,463.4,496.2,336.9,328.4,142.4,135,161,0,0,0,0.297,0.279,0.328,336.9,328.4,349.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.176,0.172,0.18,0.058,0.054,0.0641,0.0024,0.0022,0.0026,0.404,0.39,0.422,0.017,0.016,0.017,23.84,23.76,23.92,0.946,0.945,0.948,0.971,0.97,0.973,0.919,0.917,0.923,37.28,36.35,38.7,36.19,35.26,37.67,0,0,0,0,0,0,0.402,0,0.086,0.3,0.7,0.3,41.9
1246831200000,2009,7,2008,10,40,7,0.268,0.0816,0.186,11142.6,69.55,69.55,66.32,2,2,2,442.8,428.1,458.2,307.8,293.1,135,135,135,0,0,0,0.305,0.295,0.315,307.8,293.1,323.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.16,0.17,0.0443,0.0373,0.0515,0.0018,0.0015,0.0021,0.36,0.337,0.383,0.015,0.014,0.016,24.05,23.96,24.14,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.19,32.58,35.85,33.16,31.6,34.78,0,0,0,0,0,0,0.368,0,0.082,0.3,0.69,0.31,41.6
1247436000000,2009,7,2008,10,41,7,0.248,0.0816,0.167,9986.26,62.21,62.21,59.44,2,2,2,410.6,398.3,423.4,275.6,263.3,135,135,135,0,0,0,0.329,0.319,0.339,275.6,263.3,288.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.154,0.149,0.158,0.0291,0.0233,0.0351,0.0012,0.00095,0.0014,0.311,0.293,0.331,0.013,0.012,0.013,24.24,24.16,24.32,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.64,29.28,32.06,29.72,28.4,31.1,0,0,0,0,0,0,0.33,0,0.081,0.33,0.67,0.33,40.3
1248040800000,2009,7,2008,10,42,7,0.231,0.0816,0.15,8962.82,55.92,55.92,53.35,2,2,2,382.4,371.2,394.2,247.4,236.2,135,135,135,-8.12e-15,-2.842e-14,2.842e-14,0.353,0.342,0.364,247.4,236.2,259.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.14,0.148,0.0176,0.0158,0.0213,0.00071,0.00064,0.00087,0.271,0.258,0.287,0.011,0.01,0.012,24.42,24.34,24.49,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.5,26.24,28.82,26.68,25.45,27.96,0,0,0,0,0,0,0.296,0,0.081,0.35,0.65,0.35,38.8
1248645600000,2009,7,2008,10,43,7,0.216,0.0782,0.138,8241.77,50.82,50.82,49.06,2,1,1.4285714285714286,356.8,344.7,367.7,227.5,218.4,129.3,115,135,4.06e-15,0,2.842e-14,0.362,0.329,0.382,227.5,218.4,234.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.136,0.133,0.138,0.0151,0.0143,0.0157,0.00061,0.00058,0.00063,0.333,0.247,0.404,0.013,0.0099,0.016,24.48,24.38,24.63,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.43,25.6,52.48,38.3,24.83,48.2,0,0,0,0,0,0,0.273,0,0.078,0.36,0.64,0.36,38.2
1249250400000,2009,8,2008,11,44,7,0.197,0.0696,0.127,7908.51,48.2,48.2,47.07,1,1,1,325.8,313.3,339.5,210.8,198.3,115,115,115,8.12e-15,0,2.842e-14,0.353,0.339,0.367,210.8,198.3,224.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.123,0.133,0.0137,0.0126,0.0148,0.00055,0.0005,0.0006,0.369,0.346,0.393,0.015,0.014,0.016,24.6,24.51,24.69,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.65,45.8,51.75,47.07,44.89,48.2,0,0,0,0,0,0,0.262,0,0.07,0.35,0.64,0.36,40.1
1249855200000,2009,8,2008,11,45,7,0.18,0.0696,0.111,6963.55,43.95,43.95,41.45,1,1,1,298.4,288.9,309.1,183.4,173.9,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.386,0.372,0.398,183.4,173.9,194.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.122,0.0113,0.0105,0.0123,0.00045,0.00042,0.00049,0.32,0.303,0.339,0.013,0.012,0.014,24.78,24.72,24.84,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.34,40.11,44.85,41.45,39.16,43.95,0,0,0,0,0,0,0.23,0,0.069,0.39,0.62,0.38,38.7
1250460000000,2009,8,2008,11,46,7,0.168,0.0696,0.098,6089.67,38.41,38.41,36.25,1,1,1,277,268.4,285.9,162,153.4,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.415,0.402,0.428,162,153.4,170.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00952,0.00879,0.0103,0.00038,0.00035,0.00041,0.281,0.266,0.297,0.011,0.011,0.012,24.91,24.86,24.96,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.31,35.31,39.41,36.25,34.25,38.41,0,0,0,0,0,0,0.201,0,0.07,0.41,0.58,0.42,36.2
1251064800000,2009,8,2008,11,47,7,0.156,0.0696,0.0868,5375.58,33.69,33.69,32,1,1,1,258.6,251.2,265.9,143.6,136.2,115,115,115,0,-2.842e-14,2.842e-14,0.445,0.432,0.458,143.6,136.2,150.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.107,0.00795,0.00733,0.00858,0.00031,0.00029,0.00034,0.248,0.235,0.262,0.0098,0.0093,0.01,25.02,24.97,25.06,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,32.99,31.24,34.74,32,30.3,33.69,0,0,0,0,0,0,0.178,0,0.0692,0.45,0.56,0.44,34.5
1251669600000,2009,8,2008,11,48,7,0.146,0.0571,0.0884,5498.77,34.81,34.81,32.73,1,1,1,240.6,232.3,248.7,146.2,133.7,94.43,91,115,0,0,0,0.392,0.37,0.462,146.2,133.7,155.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00818,0.00712,0.00895,0.00032,0.00028,0.00035,0.251,0.231,0.267,0.0099,0.0091,0.011,25.11,25.06,25.16,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.912,33.74,30.66,35.89,32.73,29.74,34.81,0,0,0,0,0,0,0.182,0,0.0576,0.39,0.61,0.39,37.7
1252274400000,2009,9,2008,12,49,7,0.135,0.0501,0.0845,5266.63,33.31,33.31,31.35,1,1,1,222.6,216.2,229.8,139.8,131.5,82.86,72,91,0,0,0,0.372,0.327,0.409,139.8,131.5,148,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0998,0.0975,0.102,0.00763,0.00692,0.00833,0.0003,0.00027,0.00033,0.239,0.224,0.253,0.0094,0.0088,0.0099,25.23,25.18,25.26,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.32,30.3,34.34,31.35,29.4,33.31,0,0,0,0,0,0,0.174,0,0.0505,0.37,0.63,0.37,39
1252879200000,2009,9,2008,12,50,7,0.126,0.0435,0.0826,5154.4,32,32,30.68,1,1,1,208.5,202.8,214.3,136.5,130.8,72,72,72,0,0,0,0.345,0.336,0.355,136.5,130.8,142.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0958,0.0999,0.00735,0.00687,0.00784,0.00029,0.00027,0.00031,0.232,0.222,0.242,0.0091,0.0087,0.0095,25.32,25.27,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.63,30.28,32.99,30.68,29.37,32,0,0,0,0,0,0,0.17,0,0.0434,0.35,0.66,0.34,40.9
1253484000000,2009,9,2008,12,51,7,0.118,0.0435,0.0747,4648.45,28.93,28.93,27.67,1,1,1,195.6,191,200.9,123.6,119,72,72,72,-6.09e-15,-1.421e-14,1.421e-14,0.368,0.358,0.377,123.6,119,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0917,0.0951,0.00626,0.00587,0.0067,0.00024,0.00023,0.00026,0.209,0.201,0.218,0.0082,0.0078,0.0085,25.38,25.38,25.38,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.53,27.38,29.83,27.67,26.56,28.93,0,0,0,0,0,0,0.154,0,0.0433,0.37,0.63,0.37,39.4
1254088800000,2009,9,2008,12,52,7,0.113,0.0366,0.0768,4776.73,30.53,30.53,28.43,1,1,1,187.5,184.7,189.7,126.9,116,60.57,52,72,0,-1.421e-14,1.421e-14,0.323,0.277,0.383,126.9,116,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0906,0.094,0.00654,0.00561,0.00729,0.00026,0.00022,0.00028,0.213,0.195,0.227,0.0083,0.0076,0.0089,25.36,25.35,25.38,0.928,0.922,0.933,0.97,0.97,0.97,0.9,0.894,0.905,29.31,26.63,31.47,28.43,25.83,30.53,0,0,0,0,0,0,0.158,0,0.0362,0.32,0.68,0.32,42.3
1254693600000,2009,10,2009,1,1,7,0.109,0.0333,0.0754,4685.6,29.49,29.49,27.89,1,1,1,179.7,175.7,183.4,124.7,102.7,55,52,73,2.03e-15,-1.421e-14,1.421e-14,0.307,0.284,0.415,124.7,102.7,131.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0852,0.0925,0.00635,0.00448,0.00692,0.00025,0.00018,0.00027,0.208,0.171,0.219,0.0081,0.0067,0.0086,25.35,25.35,25.38,0.927,0.913,0.931,0.97,0.97,0.97,0.899,0.885,0.903,28.75,23.33,30.4,27.89,22.63,29.49,0,0,0,0,0,0,0.155,0,0.0336,0.31,0.69,0.31,43
1255298400000,2009,10,2009,1,2,7,0.104,0.0442,0.0599,3658.16,22.56,22.56,21.77,1,1,1,172,168.3,175.4,98.96,95.33,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.425,0.416,0.434,98.96,95.33,102.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0826,0.0851,0.00416,0.00385,0.00446,0.00016,0.00015,0.00017,0.164,0.158,0.17,0.0064,0.0062,0.0067,25.38,25.38,25.38,0.913,0.911,0.916,0.968,0.967,0.97,0.884,0.882,0.886,22.49,21.74,23.26,21.77,21.01,22.56,0,0,0,0,0,0,0.121,0,0.0441,0.43,0.58,0.42,35.2
1255903200000,2009,10,2009,1,3,7,0.0991,0.0442,0.055,3377.44,20.74,20.74,20.1,1,1,1,163.9,159.8,167,90.88,86.85,73,73,73,0,-1.421e-14,1.421e-14,0.446,0.437,0.457,90.88,86.85,93.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0796,0.0821,0.00347,0.00313,0.00374,0.00014,0.00012,0.00015,0.15,0.142,0.155,0.0059,0.0056,0.0061,25.38,25.38,25.38,0.921,0.918,0.926,0.965,0.963,0.966,0.889,0.887,0.892,20.84,20.02,21.46,20.1,19.28,20.74,0,0,0,0,0,0,0.112,0,0.0441,0.45,0.55,0.45,34.1
1256508000000,2009,10,2009,1,4,7,0.0947,0.0422,0.0526,3246.84,24.11,24.11,19.33,1,1,1,156.7,154.7,159,86.94,81.66,69.71,50,73,0,-1.421e-14,1.421e-14,0.445,0.314,0.472,86.94,81.66,109,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0778,0.0842,0.00314,0.00269,0.00502,0.00012,0.00011,0.0002,0.142,0.133,0.179,0.0056,0.0052,0.007,25.37,25.34,25.38,0.928,0.917,0.932,0.963,0.961,0.97,0.894,0.89,0.895,20.07,18.94,24.85,19.33,18.2,24.11,0,0,0,0,0,0,0.107,0,0.0421,0.45,0.56,0.44,34.3
1257112800000,2009,11,2009,2,5,7,0.106,0.0302,0.0756,4699.01,29.51,29.51,27.97,1,1,1,175,163.7,181.4,125,113.7,50,50,50,0,0,0,0.286,0.276,0.305,125,113.7,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0859,0.0922,0.00638,0.00541,0.00692,0.00025,0.00021,0.00027,0.208,0.187,0.219,0.0081,0.0073,0.0086,25.34,25.34,25.34,0.928,0.921,0.931,0.97,0.97,0.97,0.9,0.893,0.903,28.84,26.01,30.42,27.97,25.23,29.51,0,0,0,0,0,0,0.155,0,0.0304,0.28,0.71,0.29,44.3
1257717600000,2009,11,2009,2,6,7,0.11,0.0376,0.0725,4493.28,29.7,29.7,26.75,1,1,1,182,179.3,184.7,119.9,113.6,62.14,50,67,0,-1.421e-14,1.421e-14,0.341,0.274,0.371,119.9,113.6,132.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.088,0.0924,0.00594,0.00541,0.00699,0.00023,0.00021,0.00027,0.2,0.189,0.221,0.0078,0.0074,0.0086,25.36,25.34,25.37,0.924,0.92,0.931,0.97,0.97,0.97,0.897,0.893,0.903,27.57,26.02,30.62,26.75,25.24,29.7,0,0,0,0,0,0,0.149,0,0.0375,0.34,0.66,0.34,40.8
1258322400000,2009,11,2009,2,7,7,0.121,0.0376,0.0831,5194.31,35.32,35.32,30.92,1,1,1,199.5,188.3,206.1,137.4,121.3,62.14,50,67,0,-1.421e-14,1.421e-14,0.312,0.243,0.356,137.4,121.3,156.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0907,0.101,0.00743,0.00606,0.00902,0.00029,0.00024,0.00035,0.231,0.203,0.263,0.009,0.0079,0.01,25.35,25.3,25.38,0.933,0.926,0.94,0.97,0.97,0.97,0.905,0.898,0.912,31.87,27.94,36.41,30.92,27.1,35.32,0,0,0,0,0,0,0.172,0,0.0379,0.31,0.69,0.31,42.9
1258927200000,2009,11,2009,2,8,7,0.124,0.0302,0.0941,5919.05,36.74,36.74,35.23,1,1,1,205.6,202.2,212.1,155.6,152.2,50,50,50,0,0,0,0.243,0.236,0.247,155.6,152.2,162.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0995,0.103,0.00898,0.00869,0.00953,0.00035,0.00034,0.00037,0.262,0.256,0.274,0.01,0.01,0.011,25.3,25.25,25.33,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.911,0.915,36.31,35.52,37.83,35.23,34.45,36.74,0,0,0,0,0,0,0.196,0,0.0299,0.24,0.76,0.24,47.7
1259532000000,2009,11,2009,2,9,7,0.129,0.0349,0.0944,5923.23,36.95,36.95,35.26,1,1,1,213.7,212.9,215.1,156,154.2,57.71,50,59,0,0,0,0.27,0.235,0.277,156,154.2,162.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.103,0.00901,0.00885,0.0096,0.00035,0.00035,0.00038,0.264,0.261,0.275,0.01,0.01,0.011,25.25,25.24,25.26,0.94,0.94,0.943,0.97,0.97,0.972,0.913,0.912,0.916,36.34,35.9,38.02,35.26,34.82,36.95,0,0,0,0,0,0,0.196,0,0.0346,0.27,0.73,0.27,45.9
1260136800000,2009,12,2009,3,10,7,0.139,0.0357,0.104,6541.19,40.95,40.95,38.94,1,1,1,230.2,219.2,238.3,171.2,160.2,59,59,59,0,0,0,0.256,0.248,0.269,171.2,160.2,179.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.104,0.11,0.0103,0.00937,0.011,0.00041,0.00037,0.00043,0.292,0.272,0.306,0.011,0.011,0.012,25.13,25.06,25.21,0.945,0.942,0.948,0.976,0.97,0.98,0.923,0.914,0.929,39.9,37.31,41.79,38.94,36.2,40.95,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47.1
1260741600000,2009,12,2009,3,11,7,0.145,0.0357,0.109,6921.11,41.83,41.83,41.2,1,1,1,239.4,237,242.2,180.4,178,59,59,59,0,0,0,0.247,0.244,0.249,180.4,178,183.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.112,0.0111,0.0109,0.0113,0.00044,0.00043,0.00045,0.308,0.304,0.313,0.012,0.012,0.012,25.06,25.03,25.07,0.948,0.948,0.949,0.98,0.979,0.98,0.929,0.928,0.93,42.05,41.47,42.69,41.2,40.61,41.83,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.7
1261346400000,2009,12,2009,3,12,7,0.147,0.0357,0.111,7053.56,42.34,42.34,41.99,1,1,1,242.8,238.3,244.3,183.8,179.3,59,59,59,0,0,0,0.243,0.241,0.248,183.8,179.3,185.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.113,0.0114,0.011,0.0115,0.00045,0.00043,0.00045,0.314,0.306,0.317,0.012,0.012,0.013,25.03,25.02,25.06,0.95,0.948,0.95,0.98,0.98,0.98,0.931,0.929,0.931,42.84,41.79,43.2,41.99,40.95,42.34,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1261951200000,2009,12,2009,3,13,7,0.154,0.0393,0.115,7268.52,44.99,44.99,43.27,1,1,1,254.6,244.6,260.8,189.6,185.6,65,59,73,4.06e-15,0,2.842e-14,0.255,0.231,0.281,189.6,185.6,196.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.0119,0.0115,0.0125,0.00047,0.00046,0.00049,0.325,0.317,0.337,0.013,0.013,0.013,24.96,24.93,25.01,0.951,0.95,0.954,0.98,0.98,0.98,0.932,0.931,0.935,44.15,43.26,45.91,43.27,42.4,44.99,0,0,0,0,0,0,0.24,0,0.039,0.26,0.75,0.25,47.2
1262556000000,2010,1,2009,4,14,7,0.165,0.0442,0.12,7621.86,48.2,48.2,45.37,1,1,1,272.2,260.2,285.9,199.2,187.2,73,73,73,0,-2.842e-14,2.842e-14,0.268,0.255,0.281,199.2,187.2,212.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.115,0.124,0.0127,0.0117,0.0138,0.0005,0.00046,0.00055,0.343,0.322,0.368,0.014,0.013,0.015,24.87,24.79,24.94,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.34,43.52,49.54,45.37,42.65,48.2,0,0,0,0,0,0,0.252,0,0.045,0.27,0.73,0.27,46.2
1263160800000,2010,1,2009,4,15,7,0.184,0.0442,0.14,8501.07,53.86,53.86,50.6,2,1,1.7142857142857142,304.7,290.6,319.5,231.7,217.6,73,73,73,4.06e-15,0,2.842e-14,0.24,0.228,0.251,231.7,217.6,246.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.126,0.136,0.0154,0.0142,0.0167,0.00062,0.00057,0.00067,0.287,0.241,0.385,0.011,0.0096,0.015,24.79,24.73,24.85,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.61,25.62,51.8,32.19,24.86,48.2,0,0,0,0,0,0,0.281,0,0.044,0.24,0.76,0.24,46.2
1263765600000,2010,1,2009,4,16,7,0.212,0.0442,0.168,10203.3,65.89,65.89,60.73,2,2,2,351.2,326.9,375.1,278.2,253.9,73,73,73,4.06e-15,0,2.842e-14,0.208,0.195,0.223,278.2,253.9,302.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.139,0.156,0.0303,0.0189,0.0416,0.0012,0.00076,0.0017,0.308,0.271,0.343,0.012,0.011,0.014,24.54,24.38,24.69,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.912,31.31,28.6,33.96,30.37,27.74,32.95,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48.1
1264370400000,2010,1,2009,4,17,7,0.257,0.0442,0.213,12891.8,85.65,85.65,76.74,2,2,2,424.6,383,465,351.6,310,73,73,73,0,0,0,0.173,0.157,0.191,351.6,310,392,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.158,0.187,0.0649,0.0453,0.084,0.0027,0.0018,0.0035,0.418,0.355,0.478,0.017,0.014,0.02,24.07,23.83,24.33,0.948,0.942,0.954,0.975,0.97,0.98,0.924,0.914,0.935,39.34,34.83,43.7,38.37,33.79,42.82,0,0,0,0,0,0,0.426,0,0.044,0.17,0.83,0.17,50.2
1264975200000,2010,2,2009,5,18,7,0.312,0.0514,0.26,15503.4,96.4,96.4,92.28,2,2,2,515.3,475.1,552.2,430.3,390.1,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.165,0.154,0.179,430.3,390.1,467.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.188,0.215,0.102,0.0831,0.12,0.0042,0.0034,0.005,0.537,0.477,0.593,0.022,0.02,0.025,23.54,23.32,23.79,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.5,43.4,51.13,46.14,42.53,48.2,0,0,0,0,0,0,0.513,0,0.052,0.16,0.83,0.17,49.7
1265580000000,2010,2,2009,5,19,7,0.37,0.0514,0.319,18369.9,120.4,120.4,109.3,3,2,2.857142857142857,611.7,564.5,663,526.7,479.5,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.139,0.128,0.151,526.7,479.5,578,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.249,0.222,0.278,0.154,0.125,0.187,0.0065,0.0053,0.008,0.598,0.526,0.668,0.025,0.022,0.028,23.06,22.78,23.27,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,40.2,35.46,52.25,38.74,34.39,48.2,0,0,0,0,0,0,0.607,0,0.051,0.14,0.86,0.14,49.6
1266184800000,2010,2,2009,5,20,7,0.468,0.0531,0.415,23110.3,144.6,144.6,137.6,3,3,3,774.1,684.6,875.3,686.3,599.6,87.86,85,105,0,0,0,0.114,0.102,0.124,686.3,599.6,770.3,990,990,990,967,966.6,967.4,23,22.6,23.4,0.342,0.291,0.403,0.259,0.202,0.312,0.011,0.0086,0.014,0.852,0.704,1,0.037,0.03,0.044,22.15,21.6,22.66,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.46,42.39,52.01,45.85,41.54,48.2,0,0,0,0,0,0,0.764,0,0.053,0.11,0.89,0.11,49.4
1266789600000,2010,2,2009,5,21,7,0.671,0.0635,0.597,30610.5,192.8,192.8,182.2,4,4,4,1110,925.8,1298,1005,820.8,105,105,105,17.9,0,93.35,0.0958,0.0809,0.113,987.1,820.8,1100,990,990,990,968.2,967.6,968.8,21.8,21.2,22.4,0.635,0.449,0.807,0.486,0.336,0.648,0.022,0.015,0.031,1.39,1.01,1.75,0.064,0.045,0.083,20.37,19.41,21.39,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.937,46.91,41.06,50.5,45.55,40.17,48.2,0,0,0,0,0,0,1.01,0,0.074,0.095,0.89,0.11,45.6
1267394400000,2010,3,2009,6,22,7,0.893,0.111,0.665,31734.5,192.8,192.8,188.9,4,4,4,1476,1361,1588,1293,1178,183,183,183,192.8,78.34,305.1,0.124,0.115,0.134,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.875,0.83,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.089,0.085,0.092,18.77,18.37,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,47.16,49.31,47.22,46.22,48.2,0,0,0,0,0,0,1.05,0,0.228,0.12,0.74,0.26,35.5
1267999200000,2010,3,2009,6,23,7,1.09,0.111,0.665,29787,183.4,183.4,177.3,4,4,4,1807,1631,2001,1624,1448,183,183,183,524.5,347.6,718,0.102,0.0915,0.112,1100,1100,1100,990,990,990,970.5,969.9,971.1,19.5,18.9,20.1,0.922,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.099,17.65,17.02,18.23,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.23,43.53,46.79,44.33,42.66,45.86,0,0,0,0,0,0,0.985,0,0.425,0.1,0.61,0.39,27.3
1268604000000,2010,3,2009,6,24,7,1.33,0.111,0.665,27789.2,168.9,168.9,165.4,4,4,4,2205,2069,2289,2022,1886,183,183,183,922.2,786,1006,0.0831,0.08,0.0884,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.33,16.86,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.2,41.66,43.08,41.35,40.81,42.22,0,0,0,0,0,0,0.919,0,0.665,0.083,0.5,0.5,20.9
1269208800000,2010,3,2009,6,25,7,1.4,0.111,0.665,27304,162.9,162.9,162.5,4,4,4,2314,2300,2322,2131,2117,183,183,183,1031,1017,1039,0.0791,0.0788,0.0796,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.25,16.3,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.49,41.44,41.59,40.63,40.58,40.73,0,0,0,0,0,0,0.903,0,0.735,0.079,0.48,0.52,19.5
1269813600000,2010,3,2009,6,26,7,1.38,0.122,0.665,27473.9,164.4,164.4,163.5,4,4,4,2278,2244,2311,2075,2027,202.4,183,217,975.3,927.3,1028,0.089,0.0792,0.0967,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.27,16.44,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.73,41.51,41.95,40.88,40.65,41.11,0,0,0,0,0,0,0.909,0,0.715,0.088,0.48,0.52,19.9
1270418400000,2010,4,2009,7,27,7,1.36,0.131,0.665,27572.5,164.6,164.6,164.1,4,4,4,2256,2237,2285,2039,2020,217,217,217,938.9,919.9,968.1,0.0962,0.095,0.097,1100,1100,1100,990,990,990,971.7,971.7,971.8,18.3,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.34,16.45,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.87,41.68,42,41.03,40.83,41.16,0,0,0,0,0,0,0.912,0,0.695,0.096,0.49,0.51,20.3
1271023200000,2010,4,2009,7,28,7,1.4,0.131,0.665,27321.4,163,163,162.6,4,4,4,2311,2296,2319,2094,2079,217,217,217,993.7,979.3,1002,0.0939,0.0936,0.0945,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.26,16.31,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.927,41.52,41.47,41.61,40.66,40.6,40.76,0,0,0,0,0,0,0.903,0,0.735,0.094,0.48,0.52,19.5
1271628000000,2010,4,2009,7,29,7,1.38,0.131,0.665,27442.2,164.3,164.3,163.3,4,4,4,2285,2248,2307,2068,2031,217,217,217,967.6,931,990.5,0.095,0.094,0.0965,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.28,16.43,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.69,41.54,41.92,40.84,40.68,41.08,0,0,0,0,0,0,0.907,0,0.715,0.095,0.48,0.52,19.9
1272232800000,2010,4,2009,7,30,7,1.3,0.127,0.665,28016.4,168.7,168.7,166.8,4,4,4,2153,2076,2229,1943,1884,209.9,192,217,842.7,784.2,912.5,0.0975,0.0914,0.102,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.47,16.84,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.54,42.04,43.04,41.69,41.2,42.18,0,0,0,0,0,0,0.926,0,0.635,0.098,0.51,0.49,21.6
1272837600000,2010,5,2009,8,31,7,1.18,0.116,0.665,28947.8,175.7,175.7,172.3,4,4,4,1954,1854,2051,1762,1662,192,192,192,662.3,561.6,759,0.0983,0.0936,0.104,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.18,16.9,17.5,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.96,43.2,44.82,43.08,42.34,43.92,0,0,0,0,0,0,0.957,0,0.515,0.098,0.56,0.44,24.5
1273442400000,2010,5,2009,8,32,7,1.04,0.116,0.665,30296.6,183.5,183.5,180.3,4,4,4,1719,1627,1816,1527,1435,192,192,192,427.5,335.3,523.6,0.112,0.106,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.94,17.62,18.24,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46,45.15,46.82,45.08,44.25,45.88,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1274047200000,2010,5,2009,8,33,7,0.914,0.116,0.665,31526.1,190.9,190.9,187.7,4,4,4,1511,1426,1598,1319,1234,192,192,192,219.2,133.8,305.8,0.127,0.12,0.135,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.887,0.853,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.64,18.34,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.87,47.07,48.69,46.91,46.13,47.71,0,0,0,0,0,0,1.04,0,0.249,0.13,0.73,0.27,34.5
1274652000000,2010,5,2009,8,34,7,0.765,0.116,0.634,31687.6,192.8,192.8,188.6,4,4,4,1265,1147,1398,1073,954.7,192,192,192,25.08,-1.137e-13,106,0.152,0.137,0.167,1048,954.7,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.732,0.59,0.841,0.546,0.401,0.648,0.026,0.019,0.031,1.57,1.26,1.79,0.074,0.058,0.086,19.7,19.06,20.38,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.25,45.57,49.9,47.15,44.66,48.2,0,0,0,0,0,0,1.05,0,0.131,0.15,0.83,0.17,41.4
1275256800000,2010,5,2009,8,35,7,0.63,0.1,0.53,28136,175.4,175.4,167.5,4,4,4,1042,972.8,1117,876.3,811.8,165.4,161,192,4.872e-14,0,1.137e-13,0.159,0.148,0.172,876.3,811.8,926.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.516,0.457,0.563,0.363,0.332,0.387,0.017,0.015,0.018,1.12,1.01,1.2,0.051,0.045,0.055,20.86,20.53,21.2,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.75,40.24,44.73,41.87,39.29,43.84,0,0,0,0,0,0,0.93,0,0.1,0.16,0.84,0.16,44.7
1275861600000,2010,6,2009,9,36,7,0.549,0.0974,0.452,24382.1,154.3,154.3,145.1,4,3,3.142857142857143,908.5,862.8,956.1,747.5,701.8,161,161,161,0,0,0,0.177,0.168,0.187,747.5,701.8,795.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.399,0.362,0.441,0.298,0.27,0.324,0.013,0.012,0.015,0.962,0.89,1.03,0.043,0.039,0.046,21.5,21.3,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.34,39.57,51.87,46.54,38.58,48.2,0,0,0,0,0,0,0.806,0,0.097,0.18,0.82,0.18,44.4
1276466400000,2010,6,2009,9,37,7,0.495,0.0974,0.397,22325.1,138.1,138.1,132.9,3,3,3,817.9,791.8,848.7,656.9,630.8,161,161,161,0,0,0,0.197,0.19,0.203,656.9,630.8,687.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.336,0.321,0.354,0.24,0.222,0.26,0.011,0.0097,0.011,0.814,0.77,0.866,0.036,0.034,0.038,22.01,21.84,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.2,43.66,46.98,44.3,42.79,46.04,0,0,0,0,0,0,0.738,0,0.098,0.2,0.8,0.2,45.1
1277071200000,2010,6,2009,9,38,7,0.459,0.0974,0.362,20547.8,127.1,127.1,122.3,3,3,3,758.8,727.2,784.4,597.8,566.2,161,161,161,0,0,0,0.212,0.205,0.221,597.8,566.2,623.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.285,0.317,0.2,0.179,0.217,0.0087,0.0077,0.0095,0.714,0.661,0.758,0.031,0.029,0.033,22.35,22.2,22.53,0.954,0.952,0.955,0.979,0.975,0.98,0.934,0.928,0.936,41.66,39.69,43.22,40.77,38.72,42.36,0,0,0,0,0,0,0.679,0,0.097,0.21,0.79,0.21,44.8
1277676000000,2010,6,2009,9,39,7,0.413,0.106,0.307,17427.4,113.8,113.8,103.7,3,2,2.5714285714285716,683.5,652,715.5,508.2,466,175.3,161,186,-8.12e-15,-5.684e-14,5.684e-14,0.257,0.225,0.285,508.2,466,554.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.253,0.231,0.278,0.143,0.119,0.171,0.0061,0.0051,0.0074,0.613,0.549,0.642,0.026,0.023,0.028,22.75,22.6,22.89,0.952,0.946,0.957,0.975,0.97,0.98,0.929,0.918,0.938,43.27,35.1,51.96,41.46,34.05,48.2,0,0,0,0,0,0,0.576,0,0.106,0.26,0.74,0.26,42.2
1278280800000,2010,7,2009,10,40,7,0.372,0.112,0.26,15314.6,96.4,96.4,91.16,2,2,2,615.5,589.4,643,429.5,403.4,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.303,0.289,0.316,429.5,403.4,457,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.202,0.225,0.102,0.0894,0.115,0.0043,0.0038,0.0049,0.547,0.506,0.591,0.023,0.021,0.025,23.09,22.94,23.24,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.52,43.91,49.22,45.58,43.03,48.2,0,0,0,0,0,0,0.506,0,0.112,0.3,0.7,0.3,41.2
1278885600000,2010,7,2009,10,41,7,0.338,0.112,0.225,13356.4,84.36,84.36,79.5,2,2,2,558.3,536.1,581,372.3,350.1,186,186,186,1.624e-14,0,5.684e-14,0.333,0.32,0.347,372.3,350.1,394.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.183,0.199,0.0747,0.0642,0.0854,0.0031,0.0027,0.0036,0.46,0.427,0.494,0.019,0.018,0.021,23.43,23.29,23.56,0.951,0.949,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.68,38.37,43.04,39.75,37.31,42.18,0,0,0,0,0,0,0.442,0,0.113,0.33,0.67,0.33,39.5
1279490400000,2010,7,2009,10,42,7,0.308,0.112,0.196,11577.5,72.98,72.98,68.91,2,2,2,509.3,490.4,528.7,323.3,304.4,186,186,186,-8.12e-15,-5.684e-14,0,0.365,0.352,0.379,323.3,304.4,342.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.181,0.0516,0.0427,0.0608,0.0021,0.0018,0.0025,0.386,0.358,0.415,0.016,0.015,0.017,23.72,23.61,23.83,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.913,0.92,35.52,33.5,37.59,34.46,32.5,36.49,0,0,0,0,0,0,0.383,0,0.112,0.36,0.64,0.36,37.6
1280095200000,2010,7,2009,10,43,7,0.282,0.11,0.172,10242.6,63.68,63.68,60.97,2,2,2,466.7,449.7,484.1,285.1,270,181.6,155,186,0,0,0,0.389,0.345,0.408,285.1,270,298.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.155,0.165,0.0336,0.0264,0.0397,0.0014,0.0011,0.0016,0.329,0.306,0.349,0.014,0.013,0.014,23.97,23.87,24.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.912,31.43,29.74,32.83,30.48,28.85,31.84,0,0,0,0,0,0,0.339,0,0.11,0.39,0.61,0.39,36.3
1280700000000,2010,8,2009,11,44,7,0.258,0.0937,0.164,9794.15,62.09,62.09,58.3,2,2,2,426.3,410.1,443.9,271.3,255.1,155,155,155,0,0,0,0.364,0.349,0.378,271.3,255.1,288.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.147,0.159,0.027,0.0194,0.0354,0.0011,0.00079,0.0015,0.305,0.281,0.332,0.012,0.011,0.014,24.18,24.07,24.27,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.05,28.26,32,29.15,27.41,31.04,0,0,0,0,0,0,0.324,0,0.094,0.36,0.64,0.36,38
1281304800000,2010,8,2009,11,45,7,0.236,0.0937,0.142,8463.89,53.71,53.71,50.38,2,1,1.5714285714285714,390,375.9,404.9,235,220.9,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.398,0.383,0.412,235,220.9,249.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.135,0.145,0.0157,0.0145,0.017,0.00064,0.00059,0.00069,0.322,0.257,0.407,0.013,0.01,0.016,24.33,24.27,24.39,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.39,25.97,52.47,35.52,25.19,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.6,0.4,35.9
1281909600000,2010,8,2009,11,46,7,0.218,0.0937,0.124,7716.73,48.2,48.2,45.93,1,1,1,360,347.7,372.3,205,192.7,155,155,155,0,-2.842e-14,2.842e-14,0.431,0.416,0.446,205,192.7,217.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.134,0.0132,0.0121,0.0142,0.00053,0.00049,0.00057,0.362,0.34,0.384,0.015,0.014,0.016,24.44,24.35,24.52,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,46.94,44.15,49.71,45.93,43.27,48.2,0,0,0,0,0,0,0.255,0,0.094,0.43,0.57,0.43,35.4
1282514400000,2010,8,2009,11,47,7,0.202,0.0937,0.108,6717.01,42.46,42.46,39.98,1,1,1,333.6,323.9,344.1,178.6,168.9,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.465,0.45,0.479,178.6,168.9,189.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.124,0.0109,0.0101,0.0118,0.00044,0.0004,0.00048,0.315,0.297,0.333,0.013,0.012,0.013,24.62,24.55,24.68,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.92,0.933,40.91,38.66,43.33,39.98,37.62,42.46,0,0,0,0,0,0,0.222,0,0.094,0.46,0.53,0.47,33.3
1283119200000,2010,8,2009,11,48,7,0.187,0.0778,0.109,6806.45,44.3,44.3,40.51,1,1,1,308.6,295.8,320.9,180,162.9,128.6,118,155,4.06e-15,-2.842e-14,2.842e-14,0.416,0.376,0.488,180,162.9,195.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.115,0.122,0.0111,0.0096,0.0124,0.00044,0.00038,0.0005,0.314,0.287,0.342,0.013,0.011,0.014,24.74,24.69,24.81,0.949,0.944,0.954,0.977,0.97,0.98,0.927,0.915,0.934,41.45,37.27,45.2,40.51,36.16,44.3,0,0,0,0,0,0,0.225,0,0.078,0.42,0.58,0.42,36.4
1283724000000,2010,9,2009,12,49,7,0.169,0.0714,0.0979,6083.6,39.08,39.08,36.21,1,1,1,279.8,268.7,291.6,161.8,150.7,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.422,0.405,0.439,161.8,150.7,173.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.0095,0.00856,0.0105,0.00038,0.00034,0.00042,0.281,0.261,0.302,0.011,0.01,0.012,24.9,24.83,24.96,0.943,0.939,0.947,0.972,0.97,0.976,0.916,0.911,0.924,37.26,34.66,40.03,36.21,33.62,39.08,0,0,0,0,0,0,0.201,0,0.0711,0.42,0.58,0.42,36
1284328800000,2010,9,2009,12,50,7,0.155,0.0714,0.0838,5181.08,32.8,32.8,30.84,1,1,1,256.6,247.6,265.1,138.6,129.6,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.46,0.445,0.477,138.6,129.6,147.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0989,0.105,0.00753,0.00677,0.00826,0.0003,0.00027,0.00033,0.239,0.223,0.254,0.0095,0.0088,0.01,25.04,24.98,25.09,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.79,29.69,33.82,30.84,28.8,32.8,0,0,0,0,0,0,0.171,0,0.0712,0.46,0.54,0.46,33.4
1284933600000,2010,9,2009,12,51,7,0.143,0.0714,0.0721,4436.49,28.12,28.12,26.41,1,1,1,237.2,229.8,244.6,119.2,111.8,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.497,0.482,0.513,119.2,111.8,126.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0953,0.0927,0.0979,0.00589,0.00526,0.00651,0.00023,0.00021,0.00026,0.205,0.191,0.218,0.0081,0.0075,0.0086,25.17,25.11,25.23,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.902,27.22,25.46,28.99,26.41,24.69,28.12,0,0,0,0,0,0,0.147,0,0.0709,0.5,0.5,0.5,31
1285538400000,2010,9,2009,12,52,7,0.134,0.0597,0.0744,4600.21,32.76,32.76,27.38,1,1,1,221.7,217.6,227.4,123,103.7,98.71,73,118,-2.03e-15,-1.421e-14,0,0.444,0.334,0.532,123,103.7,145.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0948,0.0898,0.1,0.00621,0.00456,0.00813,0.00024,0.00018,0.00032,0.21,0.177,0.248,0.0082,0.0069,0.0097,25.26,25.24,25.29,0.925,0.914,0.937,0.97,0.97,0.97,0.897,0.886,0.909,28.23,23.5,33.78,27.38,22.79,32.76,0,0,0,0,0,0,0.152,0,0.0596,0.45,0.56,0.44,34.3
1286143200000,2010,10,2010,1,1,7,0.127,0.0442,0.0825,5146.51,32.07,32.07,30.63,1,1,1,209.3,203.6,215.6,136.3,130.6,73,73,73,0,0,0,0.349,0.339,0.359,136.3,130.6,142.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0971,0.095,0.0993,0.00734,0.00685,0.00787,0.00029,0.00027,0.00031,0.231,0.221,0.242,0.009,0.0086,0.0095,25.31,25.26,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.58,30.23,33.06,30.63,29.32,32.07,0,0,0,0,0,0,0.17,0,0.0445,0.35,0.65,0.35,40.5
1286748000000,2010,10,2010,1,2,7,0.12,0.0587,0.061,0,0,0,0,1,1,1,197.8,194.6,201.7,100.8,97.58,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.49,0.481,0.499,100.8,97.58,104.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0859,0.0884,0.00432,0.00404,0.00465,0.00017,0.00016,0.00018,0.17,0.164,0.177,0.0066,0.0064,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.49,0.51,0.49,0
1287352800000,2010,10,2010,1,3,7,0.114,0.0504,0.064,2427.8,25.99,25.99,14.45,1,1,1,189.1,183.9,192.7,105.8,94.57,83.29,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.44,0.385,0.506,105.8,94.57,116.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0848,0.0901,0.00475,0.00379,0.00567,0.00019,0.00015,0.00022,0.177,0.159,0.196,0.0069,0.0062,0.0077,25.4,25.38,25.42,0.526,0,0.922,0.554,0,0.97,0.51,0,0.895,14.9,0,26.79,14.45,0,25.99,0,3,0,0,0.429,0,0.0803,0.429,0.05,0.44,0.56,0.44,21.3
1287957600000,2010,10,2010,1,4,7,0.112,0.0442,0.0674,4154.38,25.72,25.72,24.73,1,1,1,184.5,179.8,188.6,111.5,106.8,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.396,0.387,0.406,111.5,106.8,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0866,0.0897,0.00522,0.00483,0.00557,0.0002,0.00019,0.00022,0.186,0.178,0.194,0.0073,0.007,0.0076,25.38,25.38,25.38,0.919,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.49,24.34,26.51,24.73,23.61,25.72,0,0,0,0,0,0,0.137,0,0.0446,0.39,0.6,0.4,37.1
1288562400000,2010,11,2010,2,5,7,0.114,0.0405,0.0736,4570.64,28.75,28.75,27.21,1,1,1,188.7,179,195.1,121.7,112,67,67,67,6.09e-15,0,1.421e-14,0.355,0.343,0.374,121.7,112,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0874,0.0931,0.0061,0.00527,0.00664,0.00024,0.00021,0.00026,0.204,0.186,0.215,0.008,0.0073,0.0084,25.37,25.37,25.38,0.926,0.919,0.93,0.97,0.97,0.97,0.898,0.892,0.902,28.05,25.61,29.64,27.21,24.85,28.75,0,0,0,0,0,0,0.151,0,0.0404,0.36,0.65,0.35,40.1
1289167200000,2010,11,2010,2,6,7,0.119,0.0405,0.0782,4878.1,30.55,30.55,29.04,1,1,1,196.3,193.2,202.8,129.3,126.2,67,67,67,4.06e-15,0,1.421e-14,0.341,0.33,0.347,129.3,126.2,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0924,0.0958,0.00674,0.00648,0.00729,0.00026,0.00025,0.00029,0.217,0.212,0.229,0.0085,0.0083,0.0089,25.37,25.35,25.38,0.93,0.929,0.933,0.97,0.97,0.97,0.902,0.901,0.905,29.93,29.17,31.49,29.04,28.3,30.55,0,0,0,0,0,0,0.161,0,0.0408,0.34,0.66,0.34,41
1289772000000,2010,11,2010,2,7,7,0.119,0.0391,0.0799,4989.02,32.31,32.31,29.7,1,1,1,196.7,193.2,199.8,132.1,128.1,64.57,50,67,0,0,0,0.328,0.259,0.343,132.1,128.1,143.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0931,0.0963,0.00698,0.00664,0.00792,0.00027,0.00026,0.00031,0.222,0.215,0.24,0.0087,0.0084,0.0094,25.37,25.35,25.38,0.931,0.93,0.936,0.97,0.97,0.97,0.903,0.902,0.908,30.62,29.64,33.31,29.7,28.75,32.31,0,0,0,0,0,0,0.165,0,0.0391,0.33,0.67,0.33,41.9
1290376800000,2010,11,2010,2,8,7,0.122,0.0302,0.0922,5792.89,35.57,35.57,34.48,1,1,1,202.4,194.6,207.2,152.4,144.6,50,50,50,0,0,0,0.247,0.241,0.257,152.4,144.6,157.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0996,0.0968,0.101,0.00871,0.00804,0.00911,0.00034,0.00031,0.00036,0.257,0.243,0.265,0.01,0.0095,0.01,25.32,25.29,25.35,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.55,33.65,36.67,34.48,32.64,35.57,0,0,0,0,0,0,0.192,0,0.0298,0.25,0.76,0.24,47.5
1290981600000,2010,11,2010,2,9,7,0.133,0.0341,0.0985,6199.94,38.42,38.42,36.9,1,1,1,219.3,210.7,228.2,162.9,155.5,56.43,50,59,0,0,0,0.257,0.236,0.275,162.9,155.5,169.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.0096,0.00897,0.0101,0.00038,0.00035,0.0004,0.276,0.264,0.288,0.011,0.01,0.011,25.21,25.14,25.26,0.943,0.94,0.945,0.972,0.97,0.975,0.916,0.912,0.921,37.97,36.22,39.42,36.9,35.13,38.42,0,0,0,0,0,0,0.205,0,0.0345,0.26,0.74,0.26,46.6
1291586400000,2010,12,2010,3,10,7,0.144,0.0357,0.108,6833.69,41.83,41.83,40.68,1,1,1,237.4,228.5,242.2,178.4,169.5,59,59,59,0,0,0,0.249,0.244,0.258,178.4,169.5,183.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0109,0.0102,0.0113,0.00043,0.0004,0.00045,0.304,0.288,0.313,0.012,0.011,0.012,25.07,25.03,25.14,0.948,0.945,0.949,0.979,0.975,0.98,0.928,0.921,0.93,41.56,39.48,42.69,40.68,38.49,41.83,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.5
