datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1416175200000,2014,11,2014,2,7,7,0.0957,0.0302,0.0654,4017.23,24.17,24.17,23.91,1,1,1,158.2,156.8,159.3,108.2,106.8,50,50,50,0,-1.421e-14,1.421e-14,0.316,0.314,0.319,108.2,106.8,109.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0835,0.0843,0.00495,0.00483,0.00504,0.00019,0.00019,0.0002,0.177,0.175,0.179,0.007,0.0069,0.007,25.34,25.34,25.34,0.917,0.916,0.917,0.97,0.97,0.97,0.889,0.888,0.89,24.65,24.32,24.92,23.91,23.59,24.17,0,0,0,0,0,0,0.133,0,0.0303,0.32,0.68,0.32,42
1416780000000,2014,11,2014,2,8,7,0.0962,0.0302,0.066,4053.43,24.57,24.57,24.13,1,1,1,159.1,157.1,160.9,109.1,107.1,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.314,0.311,0.318,109.1,107.1,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0836,0.0849,0.00502,0.00486,0.00518,0.0002,0.00019,0.0002,0.179,0.176,0.182,0.007,0.0069,0.0071,25.34,25.34,25.34,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.888,0.891,24.87,24.38,25.33,24.13,23.65,24.57,0,0,0,0,0,0,0.134,0,0.0302,0.31,0.69,0.31,42.1
1417384800000,2014,12,2014,3,9,7,0.102,0.0357,0.0667,4101.43,26.71,26.71,24.41,1,1,1,169.2,160.1,178.7,110.2,101.1,59,59,59,0,-1.421e-14,1.421e-14,0.349,0.33,0.368,110.2,101.1,119.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.0829,0.0894,0.00512,0.00435,0.00593,0.0002,0.00017,0.00023,0.183,0.166,0.199,0.0071,0.0065,0.0078,25.36,25.35,25.36,0.918,0.912,0.925,0.97,0.969,0.97,0.89,0.884,0.897,25.17,22.92,27.53,24.41,22.22,26.71,0,0,0,0,0,0,0.136,0,0.0353,0.35,0.65,0.35,40.2
1417989600000,2014,12,2014,3,10,7,0.109,0.0357,0.073,4528.24,27.64,27.64,26.95,1,1,1,179.7,177.1,182.6,120.7,118.1,59,59,59,0,-1.421e-14,1.421e-14,0.328,0.323,0.333,120.7,118.1,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0889,0.0908,0.00601,0.00579,0.00625,0.00024,0.00023,0.00024,0.201,0.197,0.206,0.0079,0.0077,0.0081,25.36,25.36,25.36,0.925,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.9,27.79,27.12,28.5,26.95,26.31,27.64,0,0,0,0,0,0,0.15,0,0.036,0.33,0.67,0.33,41.5
1418594400000,2014,12,2014,3,11,7,0.114,0.0357,0.078,4861.23,30.77,30.77,28.94,1,1,1,188,180.4,195.7,129,121.4,59,59,59,6.09e-15,0,1.421e-14,0.314,0.302,0.327,129,121.4,136.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.09,0.0954,0.00671,0.00607,0.00737,0.00026,0.00024,0.00029,0.216,0.202,0.23,0.0084,0.0079,0.009,25.36,25.36,25.36,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.83,27.94,31.72,28.94,27.11,30.77,0,0,0,0,0,0,0.161,0,0.036,0.31,0.68,0.32,42.6
1419199200000,2014,12,2014,3,12,7,0.12,0.0357,0.0842,5269.24,31.81,31.81,31.36,1,1,1,198.2,195.1,200.1,139.2,136.1,59,59,59,0,0,0,0.298,0.295,0.302,139.2,136.1,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0952,0.097,0.00758,0.00732,0.00774,0.0003,0.00029,0.0003,0.234,0.229,0.238,0.0092,0.0089,0.0093,25.36,25.36,25.36,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.33,31.59,32.8,31.36,30.64,31.81,0,0,0,0,0,0,0.174,0,0.0358,0.3,0.7,0.3,43.9
1419804000000,2014,12,2014,3,13,7,0.122,0.0405,0.082,5119.92,31.81,31.81,30.48,1,1,1,202.5,196.2,209.9,135.5,130.6,67,59,73,0,0,0,0.33,0.295,0.359,135.5,130.6,141.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.096,0.095,0.0973,0.00727,0.00685,0.00774,0.00028,0.00027,0.0003,0.229,0.221,0.238,0.0089,0.0086,0.0093,25.35,25.31,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.42,30.23,32.8,30.48,29.32,31.81,0,0,0,0,0,0,0.169,0,0.04,0.33,0.67,0.33,42
1420408800000,2015,1,2014,4,14,7,0.131,0.0442,0.0864,5399.06,33.7,33.7,32.14,1,1,1,215.9,211,222.7,142.9,138,73,73,73,0,0,0,0.338,0.328,0.346,142.9,138,149.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0994,0.0976,0.102,0.0079,0.00748,0.00848,0.00031,0.00029,0.00033,0.243,0.234,0.255,0.0095,0.0092,0.01,25.26,25.21,25.3,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.13,31.97,34.75,32.14,31.01,33.7,0,0,0,0,0,0,0.179,0,0.0446,0.34,0.66,0.34,41.2
1421013600000,2015,1,2014,4,15,7,0.143,0.0442,0.0988,6201.03,40.59,40.59,36.91,1,1,1,236.4,225.2,251.4,163.4,152.2,73,73,73,0,0,0,0.309,0.29,0.324,163.4,152.2,178.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.103,0.112,0.00964,0.00869,0.0109,0.00038,0.00034,0.00043,0.279,0.259,0.306,0.011,0.01,0.012,25.1,24.99,25.19,0.943,0.939,0.948,0.973,0.97,0.979,0.917,0.911,0.928,37.94,35.32,41.45,36.91,34.26,40.59,0,0,0,0,0,0,0.205,0,0.0442,0.31,0.69,0.31,43.4
1421618400000,2015,1,2014,4,16,7,0.166,0.0442,0.122,7685.07,48.2,48.2,45.74,1,1,1,274.9,257.2,290.6,201.9,184.2,73,73,73,0,-2.842e-14,2.842e-14,0.266,0.251,0.284,201.9,184.2,217.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.114,0.126,0.0129,0.0114,0.0142,0.00051,0.00045,0.00057,0.348,0.317,0.376,0.014,0.013,0.015,24.85,24.76,24.95,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,46.97,42.81,50.61,45.74,41.96,48.2,0,0,0,0,0,0,0.254,0,0.044,0.27,0.73,0.27,46.3
1422223200000,2015,1,2014,4,17,7,0.196,0.0452,0.151,9127.9,59.38,59.38,54.33,2,1,1.8571428571428572,324,296.3,357.6,249.3,223.3,74.71,73,85,4.06e-15,0,2.842e-14,0.231,0.212,0.246,249.3,223.3,272.6,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.128,0.146,0.0198,0.0147,0.0276,0.0008,0.00059,0.0011,0.289,0.245,0.386,0.012,0.0098,0.015,24.69,24.51,24.83,0.934,0.923,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.88,26,51.93,30.61,25.22,48.2,0,0,0,0,0,0,0.302,0,0.045,0.23,0.77,0.23,46.6
1422828000000,2015,2,2014,5,18,7,0.248,0.0514,0.197,11894.4,80.53,80.53,70.8,2,2,2,410.4,370.9,454.1,325.4,285.9,85,85,85,0,0,0,0.208,0.187,0.229,325.4,285.9,369.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.165,0.151,0.18,0.0526,0.034,0.0732,0.0021,0.0014,0.003,0.38,0.32,0.445,0.015,0.013,0.018,24.18,23.91,24.42,0.944,0.937,0.951,0.972,0.97,0.978,0.918,0.909,0.931,36.41,32.1,41.15,35.4,31.13,40.27,0,0,0,0,0,0,0.393,0,0.051,0.21,0.79,0.21,48
1423432800000,2015,2,2014,5,19,7,0.315,0.0514,0.264,15526.6,96.4,96.4,92.42,2,2,2,520.9,472.9,569.2,435.9,387.9,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.164,0.149,0.18,435.9,387.9,484.2,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.204,0.187,0.225,0.105,0.0821,0.128,0.0044,0.0034,0.0054,0.546,0.473,0.622,0.023,0.02,0.026,23.51,23.22,23.8,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.02,43.16,52.68,46.21,42.3,48.2,0,0,0,0,0,0,0.513,0,0.051,0.16,0.84,0.16,49.3
1424037600000,2015,2,2014,5,20,7,0.382,0.0514,0.331,19168.2,123,123,114.1,3,3,3,632.4,586.4,676.1,547.4,501.4,85,85,85,-8.12e-15,-5.684e-14,0,0.135,0.126,0.145,547.4,501.4,591.1,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.261,0.235,0.286,0.167,0.136,0.196,0.0071,0.0057,0.0084,0.616,0.539,0.69,0.026,0.023,0.029,22.96,22.71,23.22,0.95,0.946,0.954,0.974,0.97,0.98,0.926,0.918,0.935,39.03,36.02,41.85,38.03,34.94,41.01,0,0,0,0,0,0,0.634,0,0.051,0.13,0.87,0.13,50.2
1424642400000,2015,2,2014,5,21,7,0.433,0.0533,0.379,21754.7,132.8,132.8,129.5,3,3,3,715.2,689,735.4,627.1,604,88.14,85,107,0,0,0,0.123,0.116,0.145,627.1,604,645.2,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.307,0.293,0.317,0.22,0.204,0.232,0.0095,0.0088,0.01,0.752,0.712,0.781,0.032,0.03,0.034,22.49,22.4,22.63,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.04,42.66,45.17,43.16,41.8,44.27,0,0,0,0,0,0,0.719,0,0.054,0.12,0.88,0.12,50.2
1425247200000,2015,3,2014,6,22,7,0.456,0.0647,0.391,22246.8,134,134,132.4,3,3,3,753.3,741.7,762,646.3,634.7,107,107,107,0,0,0,0.142,0.14,0.144,646.3,634.7,655,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.322,0.316,0.327,0.233,0.225,0.239,0.01,0.0097,0.01,0.788,0.769,0.803,0.034,0.033,0.035,22.3,22.25,22.36,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.04,44.35,45.56,44.14,43.46,44.65,0,0,0,0,0,0,0.736,0,0.065,0.14,0.86,0.14,48.8
1425852000000,2015,3,2014,6,23,7,0.464,0.0647,0.4,22681.4,135.7,135.7,135,3,3,3,768,763.3,772.1,661,656.3,107,107,107,0,0,0,0.139,0.139,0.14,661,656.3,665.1,990,990,990,967,967,967,23,23,23,0.331,0.328,0.333,0.243,0.239,0.245,0.011,0.01,0.011,0.813,0.805,0.82,0.035,0.035,0.036,22.22,22.19,22.24,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.92,45.64,46.17,45,44.73,45.24,0,0,0,0,0,0,0.75,0,0.064,0.14,0.86,0.14,48.9
1426456800000,2015,3,2014,6,24,7,0.482,0.0647,0.418,23510.9,144.6,144.6,139.9,3,3,3,797.7,775.4,829.4,690.7,668.4,107,107,107,0,0,0,0.134,0.129,0.138,690.7,668.4,722.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.347,0.335,0.365,0.262,0.247,0.284,0.011,0.011,0.012,0.863,0.825,0.917,0.038,0.036,0.04,22.05,21.87,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.63,46.36,49.41,46.65,45.43,48.2,0,0,0,0,0,0,0.777,0,0.064,0.13,0.87,0.13,48.8
1427061600000,2015,3,2014,6,25,7,0.537,0.0647,0.472,25498.9,159.1,159.1,151.8,4,3,3.5714285714285716,887.8,842.8,919,780.8,735.8,107,107,107,0,0,0,0.121,0.116,0.127,780.8,735.8,812,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.415,0.374,0.444,0.317,0.293,0.332,0.014,0.013,0.015,0.974,0.94,1.01,0.043,0.041,0.045,21.58,21.43,21.79,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.9,39.69,52.1,43.11,38.71,48.2,0,0,0,0,0,0,0.843,0,0.065,0.12,0.88,0.12,47.5
1427666400000,2015,3,2014,6,26,7,0.553,0.0725,0.48,25933.5,159.5,159.5,154.4,4,3,3.857142857142857,913.9,903.3,921.3,794,778.3,119.9,107,125,0,0,0,0.131,0.116,0.138,794,778.3,814.3,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.433,0.421,0.446,0.323,0.316,0.333,0.014,0.014,0.015,0.978,0.953,1.02,0.044,0.042,0.046,21.47,21.42,21.51,0.954,0.953,0.956,0.977,0.975,0.98,0.931,0.929,0.937,41.71,39.43,52.21,40.31,38.44,48.2,0,0,0,0,0,0,0.858,0,0.073,0.13,0.87,0.13,46.9
1428271200000,2015,4,2014,7,27,7,0.522,0.0756,0.446,24256.8,144.6,144.6,144.4,3,3,3,862.9,838.9,892.4,737.9,713.9,125,125,125,0,0,0,0.145,0.14,0.149,737.9,713.9,767.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.384,0.365,0.411,0.293,0.278,0.31,0.013,0.012,0.014,0.951,0.907,1.01,0.042,0.04,0.045,21.7,21.52,21.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.07,48.77,51.64,48.13,47.79,48.2,0,0,0,0,0,0,0.802,0,0.076,0.14,0.85,0.15,46.5
1428876000000,2015,4,2014,7,28,7,0.507,0.0756,0.431,24057.1,144.3,144.3,143.2,3,3,3,837.8,835.1,844.8,712.8,710.1,125,125,125,0,0,0,0.149,0.148,0.15,712.8,710.1,719.8,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.365,0.363,0.369,0.277,0.275,0.282,0.012,0.012,0.012,0.905,0.9,0.917,0.04,0.04,0.04,21.84,21.8,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.71,48.55,49.09,47.73,47.58,48.11,0,0,0,0,0,0,0.796,0,0.076,0.15,0.85,0.15,47.4
1429480800000,2015,4,2014,7,29,7,0.514,0.0756,0.438,24292.8,144.6,144.6,144.6,3,3,3,849.3,846.7,852.7,724.3,721.7,125,125,125,0,0,0,0.147,0.147,0.148,724.3,721.7,727.7,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.371,0.37,0.374,0.285,0.283,0.287,0.013,0.012,0.013,0.925,0.92,0.931,0.041,0.041,0.041,21.78,21.76,21.79,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.34,49.2,49.52,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,47.3
1430085600000,2015,4,2014,7,30,7,0.495,0.0813,0.414,23230.8,143.7,143.7,138.3,3,3,3,819.3,794.9,840.9,684.8,647.9,134.4,125,147,0,0,0,0.164,0.149,0.185,684.8,647.9,715.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.349,0.328,0.366,0.258,0.234,0.279,0.011,0.01,0.012,0.858,0.796,0.91,0.038,0.035,0.04,21.96,21.83,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.03,44.8,48.87,46.09,43.9,47.9,0,0,0,0,0,0,0.768,0,0.081,0.16,0.84,0.16,46.9
1430690400000,2015,5,2014,8,31,7,0.457,0.0889,0.368,20915,130.4,130.4,124.5,3,3,3,754.9,716.9,787.3,607.9,569.9,147,147,147,0,0,0,0.195,0.187,0.205,607.9,569.9,640.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.306,0.284,0.324,0.207,0.182,0.229,0.009,0.0078,0.01,0.729,0.664,0.783,0.032,0.029,0.034,22.35,22.17,22.57,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.38,40.03,44.35,41.5,39.07,43.46,0,0,0,0,0,0,0.692,0,0.089,0.19,0.81,0.19,45.8
1431295200000,2015,5,2014,8,32,7,0.402,0.0889,0.313,17882,114.5,114.5,106.4,3,2,2.857142857142857,665.2,628.5,703.5,518.2,481.5,147,147,147,-8.12e-15,-5.684e-14,0,0.221,0.209,0.234,518.2,481.5,556.5,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.255,0.234,0.276,0.148,0.126,0.173,0.0063,0.0054,0.0074,0.594,0.536,0.642,0.025,0.023,0.028,22.85,22.64,23.01,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.21,35.04,51.84,37.78,33.99,48.2,0,0,0,0,0,0,0.591,0,0.089,0.22,0.78,0.22,44.5
1431900000000,2015,5,2014,8,33,7,0.354,0.0889,0.265,15595.6,96.4,96.4,92.83,2,2,2,584.6,554.4,616.8,437.6,407.4,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.252,0.238,0.265,437.6,407.4,469.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.212,0.2,0.227,0.106,0.0913,0.121,0.0044,0.0038,0.0051,0.555,0.509,0.607,0.023,0.021,0.026,23.22,23.03,23.4,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.66,44.65,50.75,46.42,43.76,48.2,0,0,0,0,0,0,0.516,0,0.089,0.25,0.75,0.25,44.1
1432504800000,2015,5,2014,8,34,7,0.314,0.0889,0.225,13480.4,85.61,85.61,80.24,2,2,2,519.7,496.2,544.9,372.7,349.2,147,147,147,0,-5.684e-14,5.684e-14,0.283,0.27,0.296,372.7,349.2,397.9,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.188,0.18,0.197,0.0749,0.0638,0.0868,0.0031,0.0026,0.0036,0.457,0.422,0.495,0.019,0.017,0.021,23.6,23.45,23.75,0.951,0.948,0.955,0.977,0.973,0.98,0.93,0.923,0.936,41.04,38.56,43.68,40.12,37.51,42.8,0,0,0,0,0,0,0.446,0,0.089,0.28,0.72,0.28,42.9
1433109600000,2015,6,2014,9,35,7,0.284,0.072,0.212,12755.4,80.12,80.12,75.92,2,2,2,470.2,453.3,488.8,351.2,334.3,119,119,119,0,0,0,0.253,0.243,0.263,351.2,334.3,369.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.173,0.185,0.0648,0.0568,0.0735,0.0027,0.0023,0.003,0.423,0.398,0.451,0.017,0.016,0.019,23.86,23.75,23.96,0.949,0.946,0.951,0.974,0.97,0.978,0.924,0.918,0.93,38.98,37.16,40.96,37.96,36.04,40.06,0,0,0,0,0,0,0.422,0,0.072,0.25,0.75,0.25,44.9
1433714400000,2015,6,2014,9,36,7,0.262,0.072,0.19,11384.4,71,71,67.76,2,2,2,432.7,418,448.1,313.7,299,119,119,119,0,0,0,0.275,0.266,0.285,313.7,299,329.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.16,0.171,0.0471,0.0401,0.0543,0.0019,0.0016,0.0022,0.367,0.345,0.39,0.015,0.014,0.016,24.09,23.99,24.17,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.917,34.93,33.33,36.6,33.88,32.33,35.5,0,0,0,0,0,0,0.376,0,0.072,0.27,0.73,0.27,43.5
1434319200000,2015,6,2014,9,37,7,0.242,0.072,0.17,10189.6,63.65,63.65,60.65,2,2,2,399.4,385.4,413.3,280.4,266.4,119,119,119,0,0,0,0.298,0.288,0.309,280.4,266.4,294.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.149,0.159,0.0313,0.0248,0.0379,0.0013,0.001,0.0015,0.317,0.296,0.338,0.013,0.012,0.014,24.29,24.2,24.38,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.26,29.72,32.81,30.33,28.83,31.83,0,0,0,0,0,0,0.337,0,0.072,0.3,0.7,0.3,42.1
1434924000000,2015,6,2014,9,38,7,0.224,0.072,0.152,9110.11,56.89,56.89,54.23,2,2,2,369.6,357.3,381.9,250.6,238.3,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.322,0.312,0.333,250.6,238.3,262.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.139,0.148,0.0185,0.016,0.0231,0.00075,0.00064,0.00093,0.274,0.258,0.291,0.011,0.01,0.012,24.48,24.4,24.56,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.95,26.56,29.33,27.11,25.76,28.45,0,0,0,0,0,0,0.301,0,0.072,0.32,0.68,0.32,40.7
1435528800000,2015,6,2014,9,39,7,0.206,0.0672,0.139,8321.2,51.35,51.35,49.53,2,1,1.5714285714285714,340.9,328.6,353.2,229.7,220.6,111.1,108,119,8.12e-15,-2.842e-14,2.842e-14,0.326,0.313,0.341,229.7,220.6,237,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.131,0.138,0.0153,0.0145,0.0159,0.00061,0.00058,0.00064,0.313,0.249,0.401,0.013,0.01,0.016,24.58,24.52,24.64,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.1,25.62,52.72,35.09,24.85,48.2,0,0,0,0,0,0,0.275,0,0.067,0.33,0.67,0.33,40.4
1436133600000,2015,7,2014,10,40,7,0.19,0.0653,0.125,7835.28,48.2,48.2,46.64,1,1,1,314.5,304.8,325,206.5,196.8,108,108,108,0,-2.842e-14,2.842e-14,0.344,0.332,0.354,206.5,196.8,217,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.13,0.0133,0.0125,0.0142,0.00053,0.0005,0.00057,0.361,0.344,0.38,0.014,0.014,0.015,24.67,24.6,24.73,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.75,45.52,50.13,46.64,44.61,48.2,0,0,0,0,0,0,0.259,0,0.065,0.34,0.66,0.34,41.2
1436738400000,2015,7,2014,10,41,7,0.177,0.0653,0.112,7026.38,43.92,43.92,41.82,1,1,1,292.7,283.7,301.8,184.7,175.7,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.369,0.358,0.381,184.7,175.7,193.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.0115,0.0107,0.0122,0.00046,0.00042,0.00049,0.322,0.306,0.338,0.013,0.012,0.013,24.81,24.75,24.86,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.7,40.58,44.82,41.82,39.66,43.92,0,0,0,0,0,0,0.232,0,0.065,0.37,0.63,0.37,39.7
1437343200000,2015,7,2014,10,42,7,0.165,0.0653,0.0997,6211.85,38.91,38.91,36.98,1,1,1,272.9,265.4,280.7,164.9,157.4,108,108,108,-1.218e-14,-2.842e-14,0,0.396,0.385,0.407,164.9,157.4,172.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00976,0.00913,0.0104,0.00039,0.00036,0.00041,0.287,0.273,0.301,0.011,0.011,0.012,24.92,24.88,24.97,0.944,0.942,0.946,0.972,0.97,0.976,0.918,0.913,0.923,38.03,36.28,39.87,36.98,35.19,38.91,0,0,0,0,0,0,0.205,0,0.0653,0.4,0.6,0.4,37.6
1437948000000,2015,7,2014,10,43,7,0.155,0.0627,0.0918,5704.12,35.33,35.33,33.95,1,1,1,255.6,248.2,262.9,151.8,145.1,103.7,93,108,0,-2.842e-14,2.842e-14,0.406,0.371,0.427,151.8,145.1,157.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.108,0.00866,0.00808,0.00915,0.00034,0.00032,0.00036,0.263,0.251,0.272,0.01,0.0099,0.011,25.02,24.98,25.04,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35,33.39,36.42,33.95,32.38,35.33,0,0,0,0,0,0,0.189,0,0.0632,0.4,0.59,0.41,36.8
1438552800000,2015,8,2014,11,44,7,0.143,0.0562,0.0866,5386.11,34.1,34.1,32.06,1,1,1,236.2,227.7,245.2,143.2,134.7,93,93,93,0,0,0,0.394,0.379,0.408,143.2,134.7,152.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0993,0.105,0.00792,0.0072,0.00868,0.00031,0.00028,0.00034,0.246,0.231,0.262,0.0097,0.0091,0.01,25.14,25.07,25.2,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.05,31.04,35.15,32.06,30.11,34.1,0,0,0,0,0,0,0.178,0,0.0564,0.39,0.61,0.39,37.7
1439157600000,2015,8,2014,11,45,7,0.132,0.0562,0.0757,4694.59,29.55,29.55,27.94,1,1,1,218.2,212.1,225.2,125.2,119.1,93,93,93,6.09e-15,0,1.421e-14,0.427,0.413,0.439,125.2,119.1,132.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.0938,0.0984,0.00639,0.00587,0.00699,0.00025,0.00023,0.00027,0.214,0.203,0.226,0.0084,0.0079,0.0089,25.28,25.22,25.32,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.81,27.34,30.46,27.94,26.52,29.55,0,0,0,0,0,0,0.155,0,0.0563,0.43,0.57,0.43,35.6
1439762400000,2015,8,2014,11,46,7,0.124,0.0562,0.0674,3020.24,26.07,26.07,17.98,1,1,1,204.4,198.7,210.2,111.4,105.7,93,93,93,-6.09e-15,-1.421e-14,0,0.455,0.442,0.468,111.4,105.7,117.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0891,0.0931,0.00522,0.00473,0.00571,0.0002,0.00018,0.00022,0.189,0.179,0.2,0.0074,0.007,0.0078,25.38,25.34,25.42,0.657,0,0.923,0.693,0,0.97,0.638,0,0.895,18.53,0,26.87,17.98,0,26.07,0,2,0,0,0.286,0,0.0999,0.286,0.0566,0.45,0.54,0.46,24.4
1440367200000,2015,8,2014,11,47,7,0.116,0.0562,0.0598,0,0,0,0,1,1,1,191.8,187.5,196.8,98.81,94.47,93,93,93,0,-1.421e-14,1.421e-14,0.485,0.473,0.496,98.81,94.47,103.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0851,0.0884,0.00415,0.00378,0.00457,0.00016,0.00015,0.00018,0.167,0.159,0.176,0.0065,0.0062,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.48,0.52,0.48,0
1440972000000,2015,8,2014,11,48,7,0.107,0.0454,0.0617,3291.26,24.77,24.77,19.59,1,1,1,177.1,168.1,186.1,102.1,93.1,75,72,93,-2.03e-15,-1.421e-14,0,0.423,0.392,0.5,102.1,93.1,111.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0836,0.089,0.00443,0.00366,0.00524,0.00017,0.00014,0.0002,0.171,0.156,0.188,0.0067,0.0061,0.0073,25.38,25.38,25.42,0.784,0,0.919,0.831,0,0.97,0.76,0,0.891,20.21,0,25.53,19.59,0,24.77,0,1,0,0,0.143,0,0.109,0.143,0.0453,0.42,0.58,0.42,30.8
1441576800000,2015,9,2014,12,49,7,0.0959,0.0435,0.0524,3228.06,20.66,20.66,19.21,1,1,1,158.6,152.5,165.6,86.6,80.47,72,72,72,0,-1.421e-14,1.421e-14,0.454,0.435,0.472,86.6,80.47,93.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.078,0.0827,0.00311,0.00259,0.00371,0.00012,0.0001,0.00015,0.143,0.132,0.155,0.0056,0.0052,0.0061,25.37,25.37,25.38,0.926,0.918,0.933,0.963,0.96,0.966,0.892,0.887,0.896,19.95,18.68,21.39,19.21,17.94,20.66,0,0,0,0,0,0,0.107,0,0.0435,0.45,0.55,0.45,33.7
1442181600000,2015,9,2014,12,50,7,0.0876,0.0435,0.044,2700.67,17.55,17.55,16.08,1,1,1,144.8,139.1,150.6,72.81,67.07,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.498,0.478,0.518,72.81,67.07,78.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0733,0.0774,0.00194,0.00145,0.00243,0.000076,0.000057,0.000095,0.118,0.108,0.128,0.0046,0.0042,0.005,25.38,25.37,25.39,0.923,0.897,0.939,0.96,0.96,0.96,0.886,0.861,0.901,16.75,14.98,18.28,16.08,14.38,17.55,0,0,0,0,0,0,0.0893,0,0.0436,0.5,0.5,0.5,30.8
1442786400000,2015,9,2014,12,51,7,0.0808,0.0435,0.0373,976.712,13.97,13.97,5.814,1,1,1,133.6,129.5,137.7,61.6,57.5,72,72,72,-1.015e-15,-1.421e-14,7.105e-15,0.539,0.523,0.556,61.6,57.5,65.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0728,0.000986,0.000638,0.00133,0.000039,0.000025,0.000052,0.0982,0.0916,0.105,0.0039,0.0036,0.0041,25.4,25.39,25.41,0.378,0,0.889,0.411,0,0.96,0.363,0,0.854,6.056,0,14.55,5.814,0,13.97,0,4,0,0,0.571,0,0.0323,0.571,0.0435,0.54,0.46,0.54,12.1
1443391200000,2015,9,2014,12,52,7,0.0758,0.0366,0.0392,1536.28,16.26,16.26,9.145,1,1,1,125.4,123.5,128.1,64.79,53.4,60.57,52,72,-1.015e-15,-7.105e-15,7.105e-15,0.482,0.416,0.574,64.79,53.4,73.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0719,0.00126,0.000289,0.00197,0.000049,0.000011,0.000077,0.103,0.0857,0.115,0.004,0.0034,0.0045,25.4,25.38,25.41,0.529,0,0.93,0.549,0,0.96,0.508,0,0.893,9.526,0,16.94,9.145,0,16.26,0,3,0,0,0.429,0,0.0508,0.429,0.0366,0.48,0.52,0.48,20.3
1443996000000,2015,10,2015,1,1,7,0.0726,0.0314,0.0412,2469.88,15.75,15.75,14.7,1,1,1,120.1,116.9,123.5,68.09,64.92,52,52,52,0,0,0,0.433,0.421,0.445,68.09,64.92,71.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0714,0.00154,0.00127,0.00183,0.00006,0.00005,0.000072,0.107,0.102,0.112,0.0042,0.004,0.0044,25.39,25.39,25.4,0.903,0.885,0.921,0.96,0.96,0.96,0.867,0.85,0.885,15.31,14.31,16.4,14.7,13.74,15.75,0,0,0,0,0,0,0.0817,0,0.0314,0.43,0.57,0.43,34
1444600800000,2015,10,2015,1,2,7,0.0694,0.0314,0.0379,323.916,13.5,13.5,1.928,1,1,1,114.7,113.4,116.1,62.74,61.37,52,52,52,0,-7.105e-15,7.105e-15,0.453,0.448,0.459,62.74,61.37,64.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00108,0.000966,0.0012,0.000042,0.000038,0.000047,0.0991,0.0971,0.101,0.0039,0.0038,0.004,25.4,25.4,25.4,0.126,0,0.881,0.137,0,0.96,0.121,0,0.845,2.008,0,14.06,1.928,0,13.5,0,6,0,0,0.857,0,0.0107,0.857,0.0315,0.45,0.55,0.45,4.67
1445205600000,2015,10,2015,1,3,7,0.0662,0.0314,0.0348,0,0,0,0,1,1,1,109.5,107.1,112.5,57.54,55.08,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.475,0.462,0.486,57.54,55.08,60.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000641,0.000432,0.000897,0.000025,0.000017,0.000035,0.0916,0.0881,0.096,0.0036,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1445810400000,2015,10,2015,1,4,7,0.0633,0.0313,0.0321,0,0,0,0,1,1,1,104.7,103.3,106.3,53.02,51.25,51.71,50,52,2.03e-15,-7.105e-15,7.105e-15,0.494,0.471,0.504,53.02,51.25,56.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000257,0.000106,0.000532,0.00001,0.0000042,0.000021,0.0852,0.0826,0.0898,0.0033,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0312,0.49,0.51,0.49,0
1446415200000,2015,11,2015,2,5,7,0.0688,0.0302,0.0385,1325.67,14.18,14.18,7.891,1,1,1,113.7,110.4,116.4,63.68,60.36,50,50,50,1.015e-15,-7.105e-15,7.105e-15,0.44,0.43,0.453,63.68,60.36,66.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00116,0.000881,0.00139,0.000046,0.000035,0.000055,0.1,0.0957,0.104,0.0039,0.0038,0.0041,25.4,25.4,25.4,0.506,0,0.893,0.549,0,0.96,0.486,0,0.858,8.22,0,14.77,7.891,0,14.18,0,3,0,0,0.429,0,0.0438,0.429,0.0303,0.44,0.56,0.44,19.3
1447020000000,2015,11,2015,2,6,7,0.0735,0.0302,0.0433,2648.82,16.72,16.72,15.77,1,1,1,121.5,117.7,124.6,71.53,67.74,50,50,50,0,0,0,0.412,0.401,0.425,71.53,67.74,74.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0721,0.00183,0.00151,0.00209,0.000072,0.000059,0.000082,0.112,0.106,0.117,0.0044,0.0042,0.0046,25.39,25.38,25.39,0.922,0.901,0.938,0.96,0.96,0.96,0.885,0.865,0.901,16.42,15.2,17.42,15.77,14.59,16.72,0,0,0,0,0,0,0.0876,0,0.0302,0.41,0.59,0.41,36
1447624800000,2015,11,2015,2,7,7,0.0814,0.0302,0.0512,3155.85,20.98,20.98,18.78,1,1,1,134.6,124.6,145.4,84.62,74.58,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.372,0.344,0.401,84.62,74.58,95.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0721,0.0794,0.00294,0.00209,0.00386,0.00012,0.000082,0.00015,0.135,0.117,0.155,0.0053,0.0046,0.0061,25.36,25.35,25.38,0.928,0.916,0.938,0.962,0.96,0.967,0.893,0.885,0.901,19.51,17.42,21.7,18.78,16.72,20.98,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.8
1448229600000,2015,11,2015,2,8,7,0.0892,0.0302,0.059,3596.79,21.76,21.76,21.41,1,1,1,147.5,145.1,149.2,97.47,95.09,50,50,50,-4.06e-15,-1.421e-14,0,0.339,0.335,0.345,97.47,95.09,99.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0793,0.0808,0.00404,0.00383,0.00418,0.00016,0.00015,0.00016,0.158,0.154,0.161,0.0062,0.006,0.0063,25.34,25.34,25.35,0.913,0.912,0.916,0.968,0.967,0.968,0.884,0.883,0.885,22.13,21.65,22.47,21.41,20.92,21.76,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.3
1448834400000,2015,11,2015,2,9,7,0.093,0.0349,0.0581,3558.57,23.14,23.14,21.18,1,1,1,153.8,147,163.9,96.12,89.1,57.71,50,59,0,-1.421e-14,1.421e-14,0.375,0.34,0.398,96.12,89.1,105,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0786,0.0842,0.00392,0.00332,0.00467,0.00015,0.00013,0.00018,0.157,0.145,0.173,0.0062,0.0057,0.0068,25.35,25.34,25.36,0.917,0.913,0.922,0.967,0.964,0.97,0.886,0.884,0.889,21.9,20.43,23.86,21.18,19.7,23.14,0,0,0,0,0,0,0.118,0,0.0349,0.38,0.62,0.38,38.3
1449439200000,2015,12,2015,3,10,7,0.103,0.0357,0.0673,4140.71,26.24,26.24,24.65,1,1,1,170.2,164.5,176.8,111.2,105.5,59,59,59,-4.06e-15,-1.421e-14,0,0.347,0.334,0.359,111.2,105.5,117.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0844,0.0888,0.0052,0.00472,0.00576,0.0002,0.00018,0.00023,0.184,0.174,0.196,0.0072,0.0068,0.0077,25.36,25.35,25.36,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.896,25.41,24,27.05,24.65,23.28,26.24,0,0,0,0,0,0,0.137,0,0.0357,0.35,0.65,0.35,40.2
1450044000000,2015,12,2015,3,11,7,0.109,0.0357,0.0738,4579.99,28.95,28.95,27.26,1,1,1,181,174.9,188,122,115.9,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.326,0.314,0.337,122,115.9,129,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0881,0.0927,0.00612,0.0056,0.00672,0.00024,0.00022,0.00026,0.204,0.193,0.216,0.008,0.0075,0.0084,25.36,25.36,25.36,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,28.1,26.57,29.84,27.26,25.77,28.95,0,0,0,0,0,0,0.151,0,0.0352,0.33,0.68,0.32,42
1450648800000,2015,12,2015,3,12,7,0.114,0.0357,0.0783,4881.8,30.44,30.44,29.06,1,1,1,188.5,182.6,194.3,129.5,123.5,59,59,59,0,-1.421e-14,1.421e-14,0.313,0.304,0.323,129.5,123.5,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0908,0.0949,0.00676,0.00625,0.00725,0.00026,0.00024,0.00028,0.217,0.206,0.227,0.0085,0.0081,0.0089,25.36,25.36,25.36,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.96,28.5,31.38,29.06,27.64,30.44,0,0,0,0,0,0,0.161,0,0.0357,0.31,0.69,0.31,42.8
1451253600000,2015,12,2015,3,13,7,0.121,0.0393,0.0817,5110.28,32.19,32.19,30.42,1,1,1,200.2,198.4,202.8,135.2,125.4,65,59,73,-2.03e-15,-1.421e-14,0,0.325,0.293,0.368,135.2,125.4,142.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0932,0.0975,0.00724,0.00641,0.00788,0.00028,0.00025,0.00031,0.228,0.211,0.241,0.0089,0.0083,0.0094,25.37,25.35,25.39,0.932,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.907,31.36,28.99,33.19,30.42,28.12,32.19,0,0,0,0,0,0,0.169,0,0.0393,0.32,0.68,0.32,42.2
1451858400000,2016,1,2015,4,14,7,0.13,0.0442,0.0858,5359.9,33.58,33.58,31.9,1,1,1,214.9,209.1,222.2,141.9,136.1,73,73,73,0,0,0,0.34,0.329,0.349,141.9,136.1,149.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.099,0.097,0.102,0.00781,0.00732,0.00843,0.00031,0.00029,0.00033,0.241,0.23,0.254,0.0094,0.009,0.01,25.27,25.21,25.32,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.89,31.52,34.62,31.9,30.57,33.58,0,0,0,0,0,0,0.177,0,0.0442,0.34,0.66,0.34,41.2
1452463200000,2016,1,2015,4,15,7,0.146,0.0442,0.102,6406.55,42.4,42.4,38.13,1,1,1,241.5,226.8,259.1,168.5,153.8,73,73,73,0,0,0,0.303,0.282,0.322,168.5,153.8,186.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.103,0.115,0.0101,0.00883,0.0116,0.0004,0.00035,0.00046,0.288,0.262,0.32,0.011,0.01,0.013,25.07,24.94,25.18,0.945,0.94,0.95,0.974,0.97,0.98,0.92,0.912,0.931,39.13,35.71,43.27,38.13,34.64,42.4,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.9
1453068000000,2016,1,2015,4,16,7,0.167,0.0442,0.123,7760.97,48.2,48.2,46.2,1,1,1,276.1,265.4,287.8,203.1,192.4,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.265,0.254,0.275,203.1,192.4,214.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.117,0.125,0.013,0.0121,0.014,0.00052,0.00048,0.00056,0.35,0.331,0.371,0.014,0.013,0.015,24.85,24.78,24.91,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.25,44.76,49.98,46.2,43.86,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.5
1453672800000,2016,1,2015,4,17,7,0.182,0.0442,0.138,8346.63,52.94,52.94,49.68,2,1,1.4285714285714286,300.9,290.8,315.4,227.9,217.8,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.243,0.231,0.251,227.9,217.8,242.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.126,0.135,0.0151,0.0143,0.0164,0.0006,0.00057,0.00065,0.326,0.244,0.39,0.013,0.0097,0.016,24.77,24.72,24.84,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.83,25.97,52.36,38.61,25.19,48.2,0,0,0,0,0,0,0.276,0,0.044,0.24,0.76,0.24,45.9
1454277600000,2016,2,2015,5,18,7,0.208,0.0514,0.157,9503.36,61.8,61.8,56.57,2,2,2,344.7,321.7,368.8,259.7,236.7,85,85,85,8.12e-15,0,2.842e-14,0.247,0.231,0.264,259.7,236.7,283.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.134,0.15,0.0227,0.0159,0.0329,0.00091,0.00064,0.0013,0.282,0.252,0.317,0.011,0.01,0.013,24.59,24.44,24.74,0.931,0.925,0.937,0.97,0.97,0.97,0.903,0.897,0.909,29.16,26.57,31.85,28.28,25.77,30.9,0,0,0,0,0,0,0.314,0,0.051,0.25,0.75,0.25,45.7
1454882400000,2016,2,2015,5,19,7,0.241,0.0514,0.189,11427.5,73.72,73.72,68.02,2,2,2,397.8,376.1,424.3,312.8,291.1,85,85,85,0,0,0,0.214,0.2,0.226,312.8,291.1,339.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.16,0.153,0.17,0.0467,0.0364,0.0591,0.0019,0.0015,0.0024,0.361,0.328,0.4,0.015,0.013,0.016,24.25,24.09,24.39,0.942,0.938,0.947,0.97,0.97,0.972,0.914,0.91,0.92,35.05,32.67,37.94,34.01,31.69,36.86,0,0,0,0,0,0,0.378,0,0.052,0.21,0.78,0.22,47.4
1455487200000,2016,2,2015,5,20,7,0.285,0.0514,0.234,14125.4,91.33,91.33,84.08,2,2,2,471.1,434.9,506,386.1,349.9,85,85,85,0,0,0,0.181,0.168,0.195,386.1,349.9,421,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.186,0.174,0.199,0.0813,0.0642,0.0977,0.0033,0.0026,0.0041,0.471,0.416,0.523,0.019,0.017,0.022,23.81,23.6,24.03,0.953,0.948,0.956,0.979,0.974,0.98,0.933,0.924,0.937,42.95,39.1,46.6,42.04,38.08,45.66,0,0,0,0,0,0,0.467,0,0.051,0.18,0.82,0.18,49.6
1456092000000,2016,2,2015,5,21,7,0.343,0.0514,0.291,16909.9,110.5,110.5,100.7,3,2,2.4285714285714284,566.5,521.6,615.1,481.5,436.6,85,85,85,1.624e-14,0,5.684e-14,0.15,0.138,0.163,481.5,436.6,530.1,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.225,0.204,0.251,0.127,0.105,0.155,0.0053,0.0044,0.0066,0.57,0.528,0.613,0.024,0.022,0.026,23.28,23.05,23.51,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.48,35.57,52.2,42.69,34.5,48.2,0,0,0,0,0,0,0.559,0,0.052,0.15,0.85,0.15,49.3
1456696800000,2016,2,2015,5,22,7,0.418,0.0628,0.355,20399.3,131.4,131.4,121.4,3,3,3,690.8,632.9,747.2,587,545.3,103.9,85,107,0,0,0,0.15,0.134,0.164,587,545.3,640.2,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.288,0.261,0.319,0.193,0.165,0.229,0.0083,0.007,0.0099,0.688,0.617,0.778,0.029,0.026,0.034,22.65,22.33,22.95,0.953,0.95,0.956,0.977,0.973,0.98,0.932,0.925,0.937,41.4,38.75,44.68,40.47,37.72,43.79,0,0,0,0,0,0,0.675,0,0.063,0.15,0.85,0.15,48.8
1457301600000,2016,3,2015,6,23,7,0.483,0.0647,0.418,23502.1,144.6,144.6,139.9,3,3,3,798.4,763.9,835.1,691.4,656.9,107,107,107,0,0,0,0.134,0.128,0.14,691.4,656.9,728.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.348,0.328,0.369,0.263,0.24,0.287,0.011,0.01,0.013,0.864,0.806,0.926,0.038,0.035,0.041,22.04,21.83,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.66,45.68,49.73,46.63,44.76,48.2,0,0,0,0,0,0,0.777,0,0.065,0.13,0.87,0.13,48.7
1457906400000,2016,3,2015,6,24,7,0.555,0.0647,0.49,26458.1,172.3,172.3,157.5,4,3,3.7142857142857144,917.7,848.7,1002,810.7,741.7,107,107,107,0,0,0,0.117,0.107,0.126,810.7,741.7,895.2,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.443,0.38,0.52,0.331,0.296,0.372,0.015,0.013,0.017,1.01,0.935,1.14,0.045,0.041,0.051,21.42,20.96,21.75,0.955,0.952,0.957,0.979,0.975,0.98,0.934,0.928,0.938,44.25,39.33,51.44,42.81,38.33,48.2,0,0,0,0,0,0,0.875,0,0.065,0.12,0.88,0.12,47.7
1458511200000,2016,3,2015,6,25,7,0.698,0.078,0.617,31392.4,192.8,192.8,186.9,4,4,4,1153,1040,1260,1024,911.1,129,129,129,4.45,-1.137e-13,31.15,0.112,0.102,0.124,1020,911.1,1100,990,990,990,968.4,968,968.7,21.6,21.3,22,0.672,0.54,0.794,0.505,0.38,0.648,0.023,0.017,0.03,1.46,1.17,1.74,0.068,0.053,0.082,20.16,19.54,20.8,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.07,44.4,50.55,46.71,43.52,48.2,0,0,0,0,0,0,1.04,0,0.081,0.11,0.88,0.12,45
1459116000000,2016,3,2015,6,26,7,0.799,0.0829,0.665,32390.4,192.8,192.8,192.8,4,4,4,1322,1287,1337,1185,1158,137.1,129,148,84.66,57.53,102.2,0.104,0.0969,0.111,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.822,0.805,0.833,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.78,0.084,0.083,0.085,19.32,19.26,19.45,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.67,49.51,50.01,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.134,0.1,0.83,0.17,40.5
1459720800000,2016,4,2015,7,27,7,0.802,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1326,1319,1331,1178,1171,148,148,148,78.45,71.18,83.16,0.111,0.111,0.112,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.828,0.825,0.83,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.78,0.084,0.084,0.084,19.3,19.28,19.32,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.61,49.57,49.68,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.137,0.11,0.83,0.17,40.4
1460325600000,2016,4,2015,7,28,7,0.791,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1308,1292,1316,1160,1144,148,148,148,60.12,44.44,68.19,0.113,0.112,0.115,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.82,0.814,0.824,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.77,0.084,0.083,0.084,19.36,19.33,19.42,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.79,49.71,49.94,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.126,0.11,0.84,0.16,40.9
1460930400000,2016,4,2015,7,29,7,0.741,0.0816,0.654,32345.3,192.8,192.8,192.5,4,4,4,1225,1158,1284,1091,1033,134.9,125,148,8.619,0,35.59,0.11,0.102,0.119,1082,1033,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.766,0.685,0.81,0.607,0.497,0.648,0.028,0.023,0.031,1.67,1.47,1.76,0.078,0.068,0.083,19.72,19.45,20.14,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.91,48.7,50.56,48.13,47.73,48.2,0,0,0,0,0,0,1.07,0,0.087,0.11,0.88,0.12,43.7
1461535200000,2016,4,2015,7,30,7,0.642,0.0775,0.565,29772.6,188,188,177.2,4,4,4,1062,992.3,1133,933.5,845.3,128.1,125,147,-3.248e-14,-1.137e-13,0,0.121,0.11,0.148,933.5,845.3,1008,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.566,0.483,0.649,0.393,0.348,0.441,0.018,0.016,0.02,1.22,1.06,1.37,0.056,0.048,0.063,20.69,20.31,21.07,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.21,41.67,47.96,44.3,40.82,47,0,0,0,0,0,0,0.985,0,0.077,0.12,0.88,0.12,46.4
1462140000000,2016,5,2015,8,31,7,0.558,0.0889,0.469,25190.9,160.4,160.4,149.9,4,3,3.4285714285714284,922.7,875.3,975.3,775.7,728.3,147,147,147,0,0,0,0.16,0.151,0.168,775.7,728.3,828.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.419,0.376,0.467,0.314,0.287,0.34,0.014,0.013,0.015,0.984,0.933,1.03,0.044,0.041,0.046,21.43,21.17,21.67,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.13,39.48,51.79,44.37,38.49,48.2,0,0,0,0,0,0,0.833,0,0.089,0.16,0.84,0.16,45.1
1462744800000,2016,5,2015,8,32,7,0.497,0.0889,0.408,22887.3,142.8,142.8,136.2,3,3,3,821.6,785.8,860.8,674.6,638.8,147,147,147,0,0,0,0.179,0.171,0.187,674.6,638.8,713.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.343,0.323,0.366,0.252,0.228,0.278,0.011,0.0099,0.012,0.841,0.781,0.907,0.037,0.034,0.04,21.97,21.75,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.34,44.26,48.56,45.41,43.38,47.59,0,0,0,0,0,0,0.757,0,0.089,0.18,0.82,0.18,46.1
1463349600000,2016,5,2015,8,33,7,0.449,0.0889,0.36,20529.9,128.5,128.5,122.2,3,3,3,742.8,705.4,776.5,595.8,558.4,147,147,147,0,0,0,0.198,0.189,0.208,595.8,558.4,629.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.299,0.277,0.318,0.199,0.174,0.222,0.0086,0.0075,0.0096,0.708,0.645,0.765,0.031,0.028,0.033,22.42,22.23,22.63,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.63,39.3,43.7,40.73,38.3,42.83,0,0,0,0,0,0,0.679,0,0.089,0.2,0.8,0.2,45.7
1463954400000,2016,5,2015,8,34,7,0.399,0.0889,0.31,17722.8,112.6,112.6,105.5,3,2,2.857142857142857,660.4,628,694.1,513.4,481,147,147,147,-8.12e-15,-5.684e-14,0,0.223,0.212,0.234,513.4,481,547.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.252,0.233,0.271,0.145,0.126,0.166,0.0062,0.0053,0.0071,0.585,0.534,0.627,0.025,0.023,0.027,22.87,22.7,23.01,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.917,0.937,38.89,34.96,51.79,37.46,33.92,48.2,0,0,0,0,0,0,0.586,0,0.089,0.22,0.78,0.22,44.4
1464559200000,2016,5,2015,8,35,7,0.358,0.0768,0.281,16178.7,96.4,96.4,96.3,2,2,2,591.4,565.4,619,464.4,446.4,127,119,147,0,-5.684e-14,5.684e-14,0.214,0.198,0.241,464.4,446.4,480.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.222,0.212,0.231,0.118,0.11,0.126,0.005,0.0046,0.0053,0.597,0.566,0.624,0.025,0.024,0.026,23.14,23.01,23.29,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.44,48.83,52.02,48.15,47.86,48.2,0,0,0,0,0,0,0.535,0,0.077,0.21,0.78,0.22,45.2
1465164000000,2016,6,2015,9,36,7,0.323,0.072,0.251,15042.2,94.04,94.04,89.54,2,2,2,534.2,512,556.9,415.2,393,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.223,0.214,0.232,415.2,393,437.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.194,0.209,0.095,0.0845,0.106,0.004,0.0035,0.0044,0.519,0.486,0.553,0.022,0.02,0.023,23.48,23.34,23.61,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.68,43.41,47.98,44.77,42.54,47.02,0,0,0,0,0,0,0.497,0,0.072,0.22,0.78,0.22,46.6
1465768800000,2016,6,2015,9,37,7,0.294,0.072,0.222,13341.9,83.68,83.68,79.42,2,2,2,485.8,466.9,505.2,366.8,347.9,119,119,119,0,0,0,0.245,0.236,0.255,366.8,347.9,386.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.178,0.191,0.0721,0.0632,0.0813,0.003,0.0026,0.0034,0.447,0.418,0.476,0.018,0.017,0.02,23.77,23.65,23.88,0.951,0.948,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.64,38.63,42.69,39.71,37.59,41.84,0,0,0,0,0,0,0.441,0,0.072,0.24,0.76,0.24,45.4
1466373600000,2016,6,2015,9,38,7,0.269,0.072,0.197,11810.6,73.87,73.87,70.3,2,2,2,444.7,428.9,461.2,325.7,309.9,119,119,119,0,0,0,0.268,0.258,0.277,325.7,309.9,342.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.176,0.0527,0.0453,0.0605,0.0022,0.0019,0.0025,0.385,0.361,0.41,0.016,0.015,0.017,24.01,23.92,24.11,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.92,36.23,34.52,38.01,35.15,33.48,36.94,0,0,0,0,0,0,0.391,0,0.072,0.27,0.73,0.27,43.9
1466978400000,2016,6,2015,9,39,7,0.247,0.0691,0.178,10713.5,65.87,65.87,63.77,2,2,2,408.9,394.7,423.7,294.6,286.7,114.3,108,119,0,0,0,0.279,0.267,0.291,294.6,286.7,304.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.155,0.162,0.0381,0.0343,0.0428,0.0016,0.0014,0.0017,0.338,0.325,0.354,0.014,0.013,0.014,24.22,24.14,24.3,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.87,32.04,33.95,31.89,31.07,32.94,0,0,0,0,0,0,0.354,0,0.069,0.28,0.72,0.28,43.4
1467583200000,2016,7,2015,10,40,7,0.228,0.0653,0.163,9808.85,61.15,61.15,58.39,2,2,2,377.2,364.9,390.1,269.2,256.9,108,108,108,0,0,0,0.286,0.277,0.296,269.2,256.9,282.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.153,0.0261,0.0203,0.0321,0.0011,0.00082,0.0013,0.299,0.28,0.318,0.012,0.011,0.013,24.41,24.33,24.49,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.908,30.1,28.73,31.52,29.19,27.87,30.58,0,0,0,0,0,0,0.324,0,0.065,0.29,0.71,0.29,43
1468188000000,2016,7,2015,10,41,7,0.211,0.0653,0.146,8788.45,54.86,54.86,52.31,2,2,2,349.3,338.4,360.8,241.3,230.4,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.309,0.299,0.319,241.3,230.4,252.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.139,0.135,0.143,0.0164,0.0153,0.0183,0.00066,0.00062,0.00074,0.26,0.248,0.274,0.01,0.01,0.011,24.59,24.52,24.66,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,26.97,25.72,28.28,26.16,24.95,27.43,0,0,0,0,0,0,0.291,0,0.065,0.31,0.69,0.31,41.7
1468792800000,2016,7,2015,10,42,7,0.197,0.0653,0.132,8070.85,48.2,48.2,48.04,1,1,1,325.8,316.8,334.9,217.8,208.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.332,0.323,0.341,217.8,208.8,226.8,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.134,0.0143,0.0135,0.015,0.00057,0.00054,0.0006,0.381,0.365,0.397,0.015,0.015,0.016,24.59,24.53,24.65,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.29,48.28,52.32,48.04,47.31,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41
1469397600000,2016,7,2015,10,43,7,0.184,0.0653,0.119,7493.19,46.64,46.64,44.6,1,1,1,304.8,295.8,313.8,196.8,187.8,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.354,0.344,0.365,196.8,187.8,205.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.126,0.0125,0.0117,0.0132,0.0005,0.00047,0.00053,0.344,0.327,0.36,0.014,0.013,0.014,24.73,24.67,24.79,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.51,43.41,47.59,44.6,42.54,46.64,0,0,0,0,0,0,0.248,0,0.065,0.35,0.65,0.35,40.7
1470002400000,2016,8,2015,11,44,7,0.171,0.0562,0.115,7233.43,45.54,45.54,43.06,1,1,1,282.5,273.1,293.3,189.5,180.1,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.33,0.317,0.341,189.5,180.1,200.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.122,0.0119,0.0111,0.0128,0.00047,0.00044,0.00051,0.329,0.312,0.348,0.013,0.012,0.014,24.84,24.78,24.9,0.951,0.949,0.955,0.98,0.98,0.98,0.932,0.929,0.936,43.94,41.7,46.47,43.06,40.85,45.54,0,0,0,0,0,0,0.239,0,0.056,0.33,0.67,0.33,42.3
1470607200000,2016,8,2015,11,45,7,0.158,0.0562,0.102,6367.84,40.09,40.09,37.9,1,1,1,261.3,253.1,270.1,168.3,160.1,93,93,93,-8.12e-15,-2.842e-14,2.842e-14,0.356,0.344,0.367,168.3,160.1,177.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.114,0.0101,0.00936,0.0108,0.0004,0.00037,0.00043,0.291,0.276,0.307,0.012,0.011,0.012,24.96,24.91,25.01,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.92,37,40.99,37.9,35.89,40.09,0,0,0,0,0,0,0.211,0,0.056,0.36,0.65,0.35,40.3
1471212000000,2016,8,2015,11,46,7,0.147,0.0562,0.091,5660.75,35.33,35.33,33.69,1,1,1,243.4,237,250.6,150.4,144,93,93,93,0,0,0,0.382,0.371,0.392,150.4,144,157.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.00853,0.00799,0.00915,0.00034,0.00031,0.00036,0.259,0.247,0.272,0.01,0.0097,0.011,25.08,25.03,25.13,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.74,33.23,36.42,33.69,32.23,35.33,0,0,0,0,0,0,0.187,0,0.056,0.38,0.62,0.38,38.5
1471816800000,2016,8,2015,11,47,7,0.139,0.0562,0.0824,5121.15,31.79,31.79,30.48,1,1,1,229.3,223.6,235.1,136.3,130.6,93,93,93,0,0,0,0.406,0.396,0.416,136.3,130.6,142.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0978,0.102,0.00734,0.00685,0.00782,0.00029,0.00027,0.00031,0.234,0.223,0.244,0.0092,0.0088,0.0096,25.19,25.15,25.24,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.43,30.08,32.78,30.48,29.17,31.79,0,0,0,0,0,0,0.169,0,0.0566,0.4,0.59,0.41,36.8
1472421600000,2016,8,2015,11,48,7,0.13,0.049,0.0806,5019.38,32.12,32.12,29.88,1,1,1,214.3,205.8,221.7,133.3,124.8,81,72,93,2.03e-15,0,1.421e-14,0.377,0.335,0.427,133.3,124.8,142.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0976,0.0958,0.1,0.00708,0.00636,0.00789,0.00028,0.00025,0.00031,0.227,0.213,0.243,0.0089,0.0084,0.0095,25.29,25.25,25.34,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.8,28.73,33.11,29.88,27.87,32.12,0,0,0,0,0,0,0.166,0,0.0494,0.38,0.62,0.38,38.6
1473026400000,2016,9,2015,12,49,7,0.118,0.0435,0.0741,4604.42,29.37,29.37,27.41,1,1,1,194.5,186.9,202.8,122.5,114.9,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.37,0.355,0.385,122.5,114.9,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0902,0.0958,0.00617,0.00552,0.00687,0.00024,0.00022,0.00027,0.207,0.193,0.222,0.0081,0.0076,0.0087,25.38,25.36,25.38,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.894,0.903,28.25,26.35,30.28,27.41,25.56,29.37,0,0,0,0,0,0,0.152,0,0.0439,0.37,0.63,0.37,39
1473631200000,2016,9,2015,12,50,7,0.109,0.0435,0.0652,4006.64,25.23,25.23,23.85,1,1,1,179.8,174.1,185.6,107.8,102.1,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.401,0.388,0.414,107.8,102.1,113.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0877,0.0857,0.0897,0.00491,0.00443,0.0054,0.00019,0.00017,0.00021,0.181,0.17,0.191,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.885,0.893,24.59,23.17,26.01,23.85,22.47,25.23,0,0,0,0,0,0,0.132,0,0.0438,0.4,0.6,0.4,36.8
1474236000000,2016,9,2015,12,51,7,0.101,0.0435,0.0574,3514.27,21.99,21.99,20.92,1,1,1,166.9,162.3,172.2,94.88,90.31,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.432,0.418,0.444,94.88,90.31,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0815,0.085,0.00382,0.00343,0.00426,0.00015,0.00013,0.00017,0.158,0.149,0.167,0.0062,0.0059,0.0065,25.38,25.38,25.38,0.917,0.911,0.922,0.967,0.965,0.969,0.886,0.882,0.889,21.64,20.72,22.7,20.92,19.98,21.99,0,0,0,0,0,0,0.116,0,0.0436,0.43,0.57,0.43,34.8
1474840800000,2016,9,2015,12,52,7,0.095,0.0401,0.0549,3372.74,22.45,22.45,20.08,1,1,1,157,153.8,160.9,90.72,83.48,66.29,52,72,2.03e-15,-1.421e-14,1.421e-14,0.421,0.337,0.463,90.72,83.48,102.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0791,0.0822,0.00346,0.00285,0.00443,0.00014,0.00011,0.00017,0.149,0.137,0.167,0.0058,0.0054,0.0065,25.36,25.34,25.37,0.923,0.912,0.93,0.965,0.962,0.97,0.89,0.885,0.894,20.8,19.31,23.15,20.08,18.57,22.45,0,0,0,0,0,0,0.112,0,0.0401,0.42,0.58,0.42,35.5
1475445600000,2016,10,2016,1,1,7,0.0905,0.0314,0.059,3603.74,22.32,22.32,21.45,1,1,1,149.6,146.4,153.6,97.62,94.45,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.348,0.339,0.355,97.62,94.45,101.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0795,0.082,0.00405,0.00378,0.00438,0.00016,0.00015,0.00017,0.159,0.153,0.166,0.0062,0.006,0.0065,25.34,25.34,25.35,0.914,0.911,0.916,0.968,0.966,0.97,0.884,0.883,0.886,22.17,21.52,23.02,21.45,20.79,22.32,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.8
1476050400000,2016,10,2016,1,2,7,0.0853,0.0314,0.0538,3305.44,20.51,20.51,19.68,1,1,1,141,136.9,145.1,88.99,84.88,52,52,52,2.03e-15,0,1.421e-14,0.369,0.358,0.38,88.99,84.88,93.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0761,0.079,0.00331,0.00296,0.00366,0.00013,0.00012,0.00014,0.143,0.136,0.151,0.0056,0.0053,0.0059,25.36,25.35,25.36,0.923,0.918,0.927,0.964,0.962,0.966,0.889,0.886,0.892,20.41,19.58,21.24,19.68,18.84,20.51,0,0,0,0,0,0,0.109,0,0.0315,0.37,0.63,0.37,38.8
1476655200000,2016,10,2016,1,3,7,0.0797,0.0314,0.0482,2989.47,18.56,18.56,17.79,1,1,1,131.7,127.9,135.5,79.73,75.86,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.395,0.384,0.407,79.73,75.86,83.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0729,0.0756,0.00253,0.0022,0.00285,0.000099,0.000086,0.00011,0.127,0.12,0.134,0.005,0.0047,0.0052,25.37,25.37,25.38,0.934,0.929,0.939,0.96,0.96,0.962,0.897,0.893,0.902,18.53,17.74,19.3,17.79,17.03,18.56,0,0,0,0,0,0,0.0989,0,0.0315,0.39,0.6,0.4,37.5
1477260000000,2016,10,2016,1,4,7,0.0754,0.0314,0.044,2711.22,16.69,16.69,16.14,1,1,1,124.7,123.2,126.5,72.74,71.21,52,52,52,0,0,0,0.417,0.411,0.422,72.74,71.21,74.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0713,0.0724,0.00193,0.0018,0.00208,0.000076,0.000071,0.000082,0.114,0.112,0.118,0.0045,0.0044,0.0046,25.39,25.38,25.39,0.928,0.92,0.938,0.96,0.96,0.96,0.891,0.883,0.9,16.81,16.31,17.39,16.14,15.66,16.69,0,0,0,0,0,0,0.0897,0,0.0314,0.42,0.58,0.42,36
