datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1540159200000,2018,10,2018,1,4,7,0.117,0.0587,0.0584,0,0,0,0,1,1,1,193.6,188.3,198.1,96.56,91.29,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.501,0.49,0.515,96.56,91.29,101.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0855,0.0836,0.0871,0.00396,0.00351,0.00435,0.00015,0.00014,0.00017,0.162,0.153,0.17,0.0063,0.006,0.0067,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.5,0.5,0.5,0
1540764000000,2018,10,2018,1,5,7,0.113,0.0483,0.0643,2563.62,27.57,27.57,15.26,1,1,1,186.2,183.9,190.2,106.3,87.19,79.86,67,97,-2.03e-15,-1.421e-14,1.421e-14,0.429,0.352,0.527,106.3,87.19,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0822,0.0914,0.00479,0.00316,0.00622,0.00019,0.00012,0.00024,0.178,0.146,0.206,0.007,0.0057,0.0081,25.39,25.37,25.42,0.528,0,0.927,0.554,0,0.97,0.513,0,0.899,15.73,0,28.42,15.26,0,27.57,0,3,0,0,0.429,0,0.0848,0.429,0.0487,0.43,0.57,0.43,22.7
1541368800000,2018,11,2018,2,6,7,0.119,0.0405,0.0782,4877.17,29.86,29.86,29.03,1,1,1,196.3,191.6,199.8,129.3,124.6,67,67,67,2.03e-15,0,1.421e-14,0.341,0.335,0.35,129.3,124.6,132.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0918,0.0947,0.00674,0.00634,0.00704,0.00026,0.00025,0.00027,0.217,0.209,0.224,0.0085,0.0082,0.0087,25.38,25.37,25.38,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.93,28.77,30.78,29.03,27.91,29.86,0,0,0,0,0,0,0.161,0,0.0408,0.34,0.66,0.34,41
1541973600000,2018,11,2018,2,7,7,0.12,0.0405,0.0795,4959.71,29.98,29.98,29.52,1,1,1,198.4,196.2,200.3,131.4,129.2,67,67,67,0,0,0,0.338,0.334,0.341,131.4,129.2,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0935,0.0949,0.00692,0.00673,0.00708,0.00027,0.00026,0.00028,0.221,0.217,0.225,0.0086,0.0085,0.0088,25.38,25.37,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.44,29.91,30.91,29.52,29.01,29.98,0,0,0,0,0,0,0.164,0,0.0405,0.34,0.66,0.34,41.3
1542578400000,2018,11,2018,2,8,7,0.12,0.0332,0.0865,5422.4,34.14,34.14,32.28,1,1,1,197.9,196.5,200.9,143,129.8,54.86,50,67,0,0,0,0.277,0.249,0.34,143,129.8,150.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0937,0.099,0.00791,0.00678,0.00857,0.00031,0.00026,0.00033,0.24,0.218,0.254,0.0094,0.0085,0.0099,25.35,25.34,25.38,0.936,0.93,0.939,0.97,0.97,0.97,0.908,0.902,0.911,33.27,30.04,35.2,32.28,29.14,34.14,0,0,0,0,0,0,0.179,0,0.0335,0.28,0.72,0.28,45.2
1543183200000,2018,11,2018,2,9,7,0.125,0.0318,0.0937,5884.75,35.88,35.88,35.03,1,1,1,207.4,202.8,211.5,154.9,151.2,52.57,50,59,0,0,0,0.253,0.24,0.281,154.9,151.2,158.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0997,0.102,0.00891,0.0086,0.00922,0.00035,0.00034,0.00036,0.261,0.256,0.267,0.01,0.01,0.01,25.29,25.27,25.33,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.11,35.19,36.99,35.03,34.14,35.88,0,0,0,0,0,0,0.195,0,0.0313,0.25,0.75,0.25,47.1
1543788000000,2018,12,2018,3,10,7,0.134,0.0357,0.0982,6171.74,38.29,38.29,36.74,1,1,1,221.3,213.4,227.7,162.3,154.4,59,59,59,0,0,0,0.267,0.259,0.276,162.3,154.4,168.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00955,0.00888,0.0101,0.00037,0.00035,0.0004,0.276,0.262,0.287,0.011,0.01,0.011,25.2,25.15,25.26,0.943,0.94,0.945,0.972,0.97,0.975,0.916,0.912,0.921,37.8,35.96,39.29,36.74,34.88,38.29,0,0,0,0,0,0,0.204,0,0.0358,0.27,0.73,0.27,46.1
1544392800000,2018,12,2018,3,11,7,0.134,0.0357,0.0986,6199.02,37.95,37.95,36.9,1,1,1,222,219.2,226.3,163,160.2,59,59,59,0,0,0,0.266,0.261,0.269,163,160.2,167.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.106,0.00961,0.00937,0.00997,0.00038,0.00037,0.00039,0.277,0.272,0.285,0.011,0.011,0.011,25.19,25.16,25.21,0.943,0.942,0.944,0.972,0.97,0.974,0.916,0.914,0.919,37.97,37.31,38.97,36.9,36.2,37.95,0,0,0,0,0,0,0.205,0,0.0354,0.27,0.74,0.26,46.3
1544997600000,2018,12,2018,3,12,7,0.132,0.0357,0.0959,6020.11,36.26,36.26,35.83,1,1,1,217.6,215.6,219.5,158.6,156.6,59,59,59,0,0,0,0.271,0.269,0.274,158.6,156.6,160.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00923,0.00906,0.00939,0.00036,0.00036,0.00037,0.269,0.265,0.272,0.011,0.01,0.011,25.23,25.21,25.24,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.94,36.47,37.37,35.83,35.38,36.26,0,0,0,0,0,0,0.199,0,0.0361,0.27,0.73,0.27,45.6
1545602400000,2018,12,2018,3,13,7,0.135,0.0357,0.0993,6244.42,38.63,38.63,37.17,1,1,1,223.1,218.9,229,164.1,159.9,59,59,59,0,0,0,0.265,0.258,0.27,164.1,159.9,170,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.107,0.0097,0.00934,0.0102,0.00038,0.00037,0.0004,0.279,0.271,0.289,0.011,0.011,0.011,25.18,25.14,25.22,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.922,38.23,37.24,39.61,37.17,36.13,38.63,0,0,0,0,0,0,0.206,0,0.0357,0.26,0.74,0.26,46.3
1546207200000,2018,12,2018,3,14,7,0.141,0.0429,0.0977,6123.01,38.97,38.97,36.45,1,1,1,232.5,229.8,236.4,161.5,156.8,71,59,73,0,0,0,0.305,0.256,0.318,161.5,156.8,171.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00948,0.00908,0.0103,0.00037,0.00036,0.00041,0.276,0.268,0.292,0.011,0.011,0.011,25.13,25.1,25.15,0.942,0.941,0.945,0.971,0.97,0.976,0.915,0.913,0.923,37.52,36.41,39.93,36.45,35.32,38.97,0,0,0,0,0,0,0.202,0,0.0433,0.3,0.69,0.31,43.4
1546812000000,2019,1,2018,4,15,7,0.144,0.0442,0.0999,6263.81,38.14,38.14,37.28,1,1,1,238.1,235.6,241.6,165.1,162.6,73,73,73,0,0,0,0.307,0.302,0.31,165.1,162.6,168.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.00979,0.00957,0.0101,0.00039,0.00038,0.0004,0.282,0.278,0.289,0.011,0.011,0.011,25.09,25.06,25.11,0.944,0.943,0.945,0.972,0.971,0.974,0.918,0.916,0.92,38.34,37.75,39.15,37.28,36.66,38.14,0,0,0,0,0,0,0.207,0,0.0441,0.31,0.69,0.31,43.5
1547416800000,2019,1,2018,4,16,7,0.148,0.0442,0.104,6534.33,39.16,39.16,38.89,1,1,1,244.7,243,245.7,171.7,170,73,73,73,0,0,0,0.298,0.297,0.3,171.7,170,172.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.11,0.0103,0.0102,0.0104,0.00041,0.0004,0.00041,0.294,0.291,0.296,0.012,0.011,0.012,25.04,25.03,25.05,0.946,0.945,0.946,0.976,0.975,0.976,0.923,0.921,0.924,39.86,39.47,40.11,38.89,38.48,39.16,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.2
1548021600000,2019,1,2018,4,17,7,0.155,0.0442,0.111,7001.15,43.42,43.42,41.67,1,1,1,256,249.3,263.5,183,176.3,73,73,73,4.06e-15,0,2.842e-14,0.285,0.277,0.293,183,176.3,190.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.116,0.0113,0.0107,0.0119,0.00045,0.00042,0.00047,0.314,0.302,0.328,0.012,0.012,0.013,24.96,24.92,25,0.949,0.947,0.952,0.98,0.978,0.98,0.93,0.926,0.933,42.54,40.94,44.3,41.67,40.04,43.42,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.2
1548626400000,2019,1,2018,4,18,7,0.173,0.0473,0.126,7930.75,48.2,48.2,47.21,1,1,1,286.8,269.2,303.1,208.6,196.2,78.14,73,85,4.06e-15,-2.842e-14,2.842e-14,0.272,0.254,0.292,208.6,196.2,218.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.118,0.127,0.0135,0.0124,0.0143,0.00054,0.00049,0.00057,0.361,0.338,0.378,0.014,0.013,0.015,24.79,24.71,24.89,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.5,45.66,50.63,47.21,44.75,48.2,0,0,0,0,0,0,0.262,0,0.047,0.27,0.73,0.27,45.8
1549231200000,2019,2,2018,5,19,7,0.197,0.0514,0.146,8815.64,56.42,56.42,52.47,2,1,1.8571428571428572,326.3,308.9,343.9,241.3,223.9,85,85,85,-8.12e-15,-2.842e-14,0,0.261,0.247,0.275,241.3,223.9,258.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.129,0.141,0.0168,0.0148,0.0212,0.00067,0.00059,0.00085,0.279,0.245,0.389,0.011,0.0098,0.016,24.69,24.6,24.78,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.92,25.88,51.94,29.68,25.1,48.2,0,0,0,0,0,0,0.292,0,0.051,0.26,0.74,0.26,44.7
1549836000000,2019,2,2018,5,20,7,0.225,0.0514,0.174,10515.2,66.72,66.72,62.59,2,2,2,372.5,350.7,391.7,287.5,265.7,85,85,85,0,0,0,0.229,0.217,0.242,287.5,265.7,306.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.151,0.144,0.158,0.0347,0.0244,0.0438,0.0014,0.00098,0.0018,0.323,0.29,0.352,0.013,0.012,0.014,24.41,24.29,24.56,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,32.26,29.84,34.39,31.3,28.95,33.36,0,0,0,0,0,0,0.348,0,0.051,0.23,0.77,0.23,46.7
1550440800000,2019,2,2018,5,21,7,0.257,0.0514,0.205,12408.9,79.1,79.1,73.86,2,2,2,424.6,400.8,447.8,339.6,315.8,85,85,85,0,0,0,0.201,0.19,0.212,339.6,315.8,362.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.161,0.178,0.0593,0.048,0.0702,0.0024,0.002,0.0029,0.401,0.365,0.436,0.016,0.015,0.018,24.09,23.95,24.23,0.947,0.943,0.95,0.972,0.97,0.977,0.921,0.915,0.928,37.97,35.37,40.48,36.93,34.31,39.55,0,0,0,0,0,0,0.41,0,0.052,0.2,0.8,0.2,48.3
1551045600000,2019,2,2018,5,22,7,0.284,0.0571,0.227,13743.2,83.92,83.92,81.8,2,2,2,470,453.5,488,375.5,368.4,94.43,85,107,0,0,0,0.2,0.181,0.225,375.5,368.4,384.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.18,0.188,0.0763,0.0729,0.0806,0.0031,0.003,0.0033,0.456,0.444,0.468,0.019,0.018,0.019,23.83,23.74,23.91,0.952,0.951,0.953,0.979,0.978,0.98,0.932,0.93,0.934,41.77,40.91,42.81,40.9,40,41.96,0,0,0,0,0,0,0.454,0,0.057,0.2,0.8,0.2,48.4
1551650400000,2019,3,2018,6,23,7,0.314,0.0647,0.249,14980.9,93.13,93.13,89.17,2,2,2,519.3,495.4,539.1,412.3,388.4,107,107,107,0,-5.684e-14,5.684e-14,0.206,0.198,0.216,412.3,388.4,432.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.19,0.206,0.0936,0.0823,0.103,0.0039,0.0034,0.0043,0.513,0.477,0.543,0.021,0.02,0.023,23.55,23.43,23.69,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.5,43.02,47.52,44.59,42.16,46.57,0,0,0,0,0,0,0.495,0,0.065,0.21,0.79,0.21,47.7
1552255200000,2019,3,2018,6,24,7,0.331,0.0647,0.267,15944.3,95.56,95.56,94.91,2,2,2,548.1,543.8,551.4,441.1,436.8,107,107,107,-3.248e-14,-5.684e-14,0,0.195,0.194,0.197,441.1,436.8,444.4,990,990,990,966.1,966,966.1,23.9,23.9,24,0.209,0.207,0.21,0.107,0.105,0.109,0.0045,0.0044,0.0045,0.556,0.55,0.561,0.023,0.023,0.023,23.38,23.36,23.4,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.42,47.98,48.76,47.45,47.03,47.78,0,0,0,0,0,0,0.527,0,0.064,0.2,0.81,0.19,48.2
1552860000000,2019,3,2018,6,25,7,0.322,0.0647,0.257,15407,94.43,94.43,91.71,2,2,2,532,516.7,545.7,425,409.7,107,107,107,1.624e-14,-5.684e-14,5.684e-14,0.201,0.196,0.207,425,409.7,438.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.198,0.208,0.0996,0.0924,0.106,0.0041,0.0038,0.0044,0.532,0.509,0.553,0.022,0.021,0.023,23.47,23.39,23.57,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.79,45.24,48.18,45.85,44.33,47.21,0,0,0,0,0,0,0.509,0,0.065,0.2,0.8,0.2,47.8
1553464800000,2019,3,2018,6,26,7,0.304,0.0647,0.239,14420.4,87.63,87.63,85.84,2,2,2,502.7,497.3,511.5,395.7,390.3,107,107,107,0,0,0,0.213,0.209,0.215,395.7,390.3,404.5,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.193,0.191,0.196,0.0858,0.0832,0.0899,0.0036,0.0034,0.0037,0.488,0.48,0.501,0.02,0.02,0.021,23.65,23.6,23.68,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,43.79,43.22,44.71,42.92,42.36,43.81,0,0,0,0,0,0,0.477,0,0.065,0.21,0.79,0.21,47.4
1554069600000,2019,4,2018,7,27,7,0.302,0.0756,0.226,13597.9,82.56,82.56,80.94,2,2,2,498.9,496.4,506.3,373.9,371.4,125,125,125,0,0,0,0.251,0.247,0.252,373.9,371.4,381.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.188,0.187,0.191,0.0755,0.0743,0.079,0.0031,0.0031,0.0033,0.458,0.455,0.469,0.019,0.019,0.019,23.7,23.65,23.71,0.952,0.951,0.953,0.979,0.978,0.98,0.931,0.931,0.934,41.34,41.08,42.12,40.47,40.2,41.28,0,0,0,0,0,0,0.45,0,0.076,0.25,0.75,0.25,45
1554674400000,2019,4,2018,7,28,7,0.309,0.0756,0.234,14049.7,84.37,84.37,83.63,2,2,2,511.5,508.8,515,386.5,383.8,125,125,125,0,-5.684e-14,5.684e-14,0.245,0.243,0.246,386.5,383.8,390.1,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.192,0.191,0.194,0.0814,0.0801,0.0831,0.0034,0.0033,0.0035,0.477,0.473,0.483,0.02,0.02,0.02,23.62,23.6,23.64,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,42.67,42.38,43.05,41.81,41.54,42.19,0,0,0,0,0,0,0.465,0,0.075,0.24,0.76,0.24,45.5
1555279200000,2019,4,2018,7,29,7,0.305,0.0756,0.229,13784,83.24,83.24,82.05,2,2,2,504,493.7,509.6,379,368.7,125,125,125,0,0,0,0.248,0.245,0.253,379,368.7,384.6,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.19,0.186,0.192,0.0779,0.073,0.0805,0.0032,0.003,0.0033,0.466,0.451,0.474,0.019,0.019,0.02,23.67,23.63,23.73,0.952,0.951,0.953,0.98,0.978,0.98,0.933,0.93,0.934,41.88,40.8,42.47,41.02,39.89,41.62,0,0,0,0,0,0,0.456,0,0.076,0.25,0.75,0.25,45.2
1555884000000,2019,4,2018,7,30,7,0.285,0.0756,0.21,12581.8,78.85,78.85,74.89,2,2,2,472,451.9,489.6,347,326.9,125,125,125,0,0,0,0.265,0.255,0.277,347,326.9,364.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.185,0.0628,0.0533,0.0711,0.0026,0.0022,0.0029,0.418,0.388,0.444,0.017,0.016,0.018,23.86,23.75,23.98,0.948,0.945,0.95,0.973,0.97,0.977,0.922,0.917,0.928,38.48,36.32,40.36,37.45,35.23,39.42,0,0,0,0,0,0,0.416,0,0.075,0.27,0.74,0.26,44.1
1556488800000,2019,4,2018,7,31,7,0.258,0.0851,0.173,10369.1,69.03,69.03,61.72,2,2,2,427.3,410.6,445.1,286.6,263.6,140.7,125,147,0,0,0,0.33,0.281,0.358,286.6,263.6,320.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.149,0.169,0.0343,0.0234,0.0501,0.0014,0.00095,0.0021,0.328,0.293,0.378,0.013,0.012,0.015,24.15,24.02,24.26,0.937,0.933,0.944,0.97,0.97,0.97,0.909,0.905,0.916,31.81,29.25,35.58,30.86,28.37,34.51,0,0,0,0,0,0,0.343,0,0.085,0.33,0.67,0.33,40.2
1557093600000,2019,5,2018,8,32,7,0.236,0.0889,0.147,8759.53,55.62,55.62,52.14,2,1,1.8571428571428572,389.8,374.2,405.4,242.8,227.2,147,147,147,8.12e-15,0,2.842e-14,0.377,0.363,0.393,242.8,227.2,258.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.137,0.148,0.017,0.0151,0.021,0.00069,0.00061,0.00085,0.287,0.253,0.401,0.012,0.01,0.016,24.36,24.29,24.45,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.75,25.74,51.96,29.51,24.97,48.2,0,0,0,0,0,0,0.29,0,0.089,0.38,0.62,0.38,37.1
1557698400000,2019,5,2018,8,33,7,0.214,0.0889,0.125,7761.28,48.2,48.2,46.2,1,1,1,353.9,339.5,369,206.9,192.5,147,147,147,-1.218e-14,-2.842e-14,0,0.416,0.398,0.433,206.9,192.5,222,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.124,0.135,0.0133,0.0121,0.0146,0.00054,0.00049,0.00059,0.365,0.339,0.392,0.015,0.014,0.016,24.47,24.36,24.56,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.45,44.18,50.84,46.2,43.29,48.2,0,0,0,0,0,0,0.257,0,0.089,0.42,0.58,0.42,36.3
1558303200000,2019,5,2018,8,34,7,0.195,0.0889,0.106,6563.98,42.24,42.24,39.07,1,1,1,321.6,309.1,334.9,174.6,162.2,147,147,147,8.12e-15,-2.842e-14,2.842e-14,0.457,0.439,0.475,174.6,162.2,187.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.118,0.114,0.123,0.0106,0.00953,0.0117,0.00042,0.00038,0.00047,0.307,0.285,0.33,0.012,0.011,0.013,24.69,24.6,24.77,0.947,0.943,0.951,0.976,0.97,0.98,0.924,0.915,0.932,40.04,37.15,43.1,39.07,36.04,42.24,0,0,0,0,0,0,0.217,0,0.089,0.46,0.54,0.46,33.7
1558908000000,2019,5,2018,8,35,7,0.177,0.0841,0.0934,5771.97,37.32,37.32,34.36,1,1,1,293.4,283.2,305.1,154.4,142.2,139,119,147,8.12e-15,0,2.842e-14,0.473,0.417,0.508,154.4,142.2,166.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00887,0.00784,0.00991,0.00035,0.00031,0.00039,0.27,0.249,0.291,0.011,0.0099,0.012,24.86,24.8,24.89,0.941,0.936,0.944,0.971,0.97,0.973,0.913,0.908,0.919,35.4,32.5,38.38,34.36,31.52,37.32,0,0,0,0,0,0,0.191,0,0.0836,0.48,0.53,0.47,32.6
1559512800000,2019,6,2018,9,36,7,0.164,0.072,0.092,5701.3,35.99,35.99,33.94,1,1,1,271.1,262.1,280.2,152.1,143.1,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.439,0.425,0.454,152.1,143.1,161.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.105,0.112,0.00868,0.00792,0.00945,0.00034,0.00031,0.00038,0.265,0.249,0.281,0.011,0.0099,0.011,24.95,24.9,25,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.914,34.99,32.86,37.1,33.94,31.87,35.99,0,0,0,0,0,0,0.189,0,0.072,0.44,0.56,0.44,34.8
1560117600000,2019,6,2018,9,37,7,0.152,0.072,0.08,4937.45,31.18,31.18,29.39,1,1,1,251.3,243.8,259.1,132.3,124.8,119,119,119,4.06e-15,-1.421e-14,2.842e-14,0.474,0.459,0.488,132.3,124.8,140.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.099,0.104,0.00699,0.00636,0.00766,0.00028,0.00025,0.0003,0.23,0.216,0.244,0.0091,0.0085,0.0096,25.07,25.02,25.12,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.3,28.55,32.15,29.39,27.69,31.18,0,0,0,0,0,0,0.163,0,0.072,0.47,0.53,0.47,32.5
1560722400000,2019,6,2018,9,38,7,0.142,0.072,0.0698,4283.68,27.12,27.12,25.5,1,1,1,234.3,228.2,241.3,115.3,109.2,119,119,119,0,-1.421e-14,1.421e-14,0.508,0.493,0.521,115.3,109.2,122.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0957,0.0935,0.0981,0.00555,0.00503,0.00615,0.00022,0.0002,0.00024,0.199,0.188,0.212,0.0079,0.0074,0.0084,25.19,25.14,25.24,0.922,0.918,0.927,0.97,0.97,0.97,0.895,0.89,0.899,26.29,24.82,27.96,25.5,24.07,27.12,0,0,0,0,0,0,0.142,0,0.0722,0.51,0.49,0.51,30.2
1561327200000,2019,6,2018,9,39,7,0.133,0.072,0.0614,3749.12,23.63,23.63,22.32,1,1,1,220.6,214.8,226.3,101.6,95.81,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.54,0.526,0.554,101.6,95.81,107.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0908,0.0888,0.0928,0.00438,0.00389,0.00487,0.00017,0.00015,0.00019,0.175,0.164,0.185,0.0069,0.0064,0.0073,25.3,25.26,25.35,0.914,0.911,0.917,0.969,0.967,0.97,0.886,0.883,0.889,23.03,21.79,24.36,22.32,21.07,23.63,0,0,0,0,0,0,0.124,0,0.0716,0.54,0.46,0.54,28.2
1561932000000,2019,7,2018,10,40,7,0.124,0.0653,0.0586,1605.51,22.87,22.87,9.557,1,1,1,204.8,198.7,211.8,96.81,90.68,108,108,108,0,-1.421e-14,1.421e-14,0.528,0.51,0.544,96.81,90.68,103.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0877,0.0855,0.0902,0.00398,0.00346,0.00457,0.00016,0.00014,0.00018,0.165,0.154,0.177,0.0064,0.006,0.0069,25.4,25.35,25.44,0.391,0,0.914,0.415,0,0.97,0.379,0,0.886,9.86,0,23.58,9.557,0,22.87,0,4,0,0,0.571,0,0.0531,0.571,0.0654,0.53,0.47,0.53,12.9
1562536800000,2019,7,2018,10,41,7,0.116,0.0653,0.0502,0,0,0,0,1,1,1,191,185.3,196.8,83.02,77.28,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.566,0.549,0.583,83.02,77.28,88.77,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0828,0.0808,0.0849,0.00281,0.00232,0.0033,0.00011,0.000091,0.00013,0.14,0.13,0.15,0.0055,0.0051,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0658,0.56,0.43,0.57,0
1563141600000,2019,7,2018,10,42,7,0.108,0.0653,0.0428,0,0,0,0,1,1,1,178.8,174.6,183.4,70.8,66.62,108,108,108,0,-1.421e-14,1.421e-14,0.604,0.589,0.618,70.8,66.62,75.37,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0785,0.077,0.0801,0.00177,0.00141,0.00216,0.000069,0.000055,0.000084,0.118,0.111,0.127,0.0046,0.0043,0.0049,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.6,0.4,0.6,0
1563746400000,2019,7,2018,10,43,7,0.102,0.0653,0.037,0,0,0,0,1,1,1,169.2,165.1,173.3,61.15,57.05,108,108,108,1.015e-15,-1.421e-14,1.421e-14,0.638,0.623,0.654,61.15,57.05,65.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0737,0.0766,0.000948,0.000599,0.0013,0.000037,0.000023,0.000051,0.101,0.0938,0.108,0.004,0.0037,0.0042,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.64,0.36,0.64,0
1564351200000,2019,7,2018,10,44,7,0.0964,0.0601,0.0362,0,0,0,0,1,1,1,159.3,154.4,163.7,59.92,52.95,99.43,93,108,4.06e-15,-1.421e-14,1.421e-14,0.623,0.583,0.671,59.92,52.95,66.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0722,0.0753,0.000843,0.000251,0.00141,0.000033,0.0000098,0.000055,0.0979,0.0865,0.109,0.0038,0.0034,0.0043,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0602,0.62,0.38,0.62,0
1564956000000,2019,8,2018,11,45,7,0.089,0.0562,0.0285,0,0,0,0,1,0,0.8571428571428571,147.2,142.6,152.5,54.2,49.63,93,93,93,7.09,-1.421e-14,49.63,0.632,0.61,0.652,47.11,0,59.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0728,0.000361,0,0.000805,0.000014,0,0.000032,0.086,0.0708,0.0963,0.0034,0.0028,0.0038,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0605,0.63,0.32,0.68,0
1565560800000,2019,8,2018,11,46,7,0.083,0.0562,0,0,0,0,0,0,0,0,137.2,133.1,141.3,44.16,40.06,93,93,93,44.16,40.06,48.26,0.678,0.658,0.699,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.083,0.68,0,1,0
1566165600000,2019,8,2018,11,47,7,0.0788,0.0562,0,0,0,0,0,0,0,0,130.3,127.9,132.8,37.32,34.86,93,93,93,37.32,34.86,39.78,0.714,0.7,0.727,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0788,0.71,0,1,0
1566770400000,2019,8,2018,11,48,7,0.0753,0.0544,0,0,0,0,0,0,0,0,124.4,121,127,34.42,29.94,90,72,93,34.42,29.94,49.02,0.723,0.595,0.756,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0753,0.72,0,1,0
1567375200000,2019,9,2018,12,49,7,0.0689,0.0435,0,0,0,0,0,0,0,0,114,108.7,119.7,41.99,36.72,72,72,72,41.99,36.72,47.66,0.632,0.602,0.662,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0689,0.63,0,1,0
1567980000000,2019,9,2018,12,50,7,0.0624,0.0435,0,0,0,0,0,0,0,0,103.3,99.15,107.3,31.25,27.15,72,72,72,31.25,27.15,35.35,0.698,0.671,0.726,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0624,0.7,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0583,0.0435,0,0,0,0,0,0,0,0,96.42,93.95,98.88,24.42,21.95,72,72,72,24.42,21.95,26.88,0.747,0.728,0.766,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0583,0.75,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0548,0.0435,0,0,0,0,0,0,0,0,90.67,88.21,93.13,18.67,16.21,72,72,72,18.67,16.21,21.13,0.794,0.773,0.816,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0548,0.79,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0511,0.0332,0,0,0,0,0,0,0,0,84.46,81.92,87.39,29.6,15.39,54.86,52,72,29.6,15.39,34.57,0.649,0.601,0.824,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0511,0.65,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0493,0.0314,0,0,0,0,0,0,0,0,81.45,79.46,83.29,29.45,27.46,52,52,52,29.45,27.46,31.29,0.639,0.624,0.654,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0493,0.64,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0479,0.0314,0,0,0,0,0,0,0,0,79.15,76.45,81.92,27.15,24.45,52,52,52,27.15,24.45,29.92,0.657,0.635,0.68,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0479,0.66,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0453,0.0314,0,0,0,0,0,0,0,0,74.97,73.99,76.18,22.97,21.99,52,52,52,22.97,21.99,24.18,0.694,0.683,0.703,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0453,0.69,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0457,0.0309,0,0,0,0,0,0,0,0,75.63,75.09,76.45,24.49,23.09,51.14,50,52,24.49,23.09,26.45,0.676,0.654,0.693,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0457,0.68,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0501,0.0302,0,0,0,0,0,0,0,0,82.86,77.27,88.76,32.86,27.27,50,50,50,32.86,27.27,38.76,0.605,0.563,0.647,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0501,0.6,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0573,0.0302,0,0,0,0,0,0,0,0,94.7,89.58,99.97,44.7,39.58,50,50,50,44.7,39.58,49.97,0.529,0.5,0.558,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0573,0.53,0,1,0
1574028000000,2019,11,2019,2,7,7,0.0666,0.0302,0.0363,643.307,13.52,13.52,3.829,1,1,1,110,103,114.2,60.05,52.98,50,50,50,1.015e-15,-7.105e-15,7.105e-15,0.455,0.438,0.486,60.05,52.98,64.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000854,0.000253,0.00121,0.000033,0.0000099,0.000047,0.0952,0.0851,0.101,0.0037,0.0033,0.004,25.4,25.4,25.41,0.251,0,0.881,0.274,0,0.96,0.241,0,0.846,3.989,0,14.09,3.829,0,13.52,0,5,0,0,0.714,0,0.0213,0.714,0.0303,0.45,0.55,0.45,9.66
1574632800000,2019,11,2019,2,8,7,0.0718,0.031,0.0408,2131.95,15.43,15.43,12.69,1,1,1,118.8,113.6,120.8,67.47,61.75,51.29,50,59,0,0,0,0.432,0.415,0.489,67.47,61.75,70.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00149,0.000999,0.00174,0.000058,0.000039,0.000068,0.106,0.0977,0.11,0.0042,0.0038,0.0043,25.39,25.39,25.4,0.775,0,0.916,0.823,0,0.96,0.744,0,0.879,13.22,0,16.07,12.69,0,15.43,0,1,0,0,0.143,0,0.0705,0.143,0.031,0.43,0.57,0.43,29.7
1575237600000,2019,12,2019,3,9,7,0.082,0.0357,0.0463,2834.51,19.08,19.08,16.87,1,1,1,135.6,123.2,145.1,76.59,64.21,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.436,0.407,0.479,76.59,64.21,86.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0708,0.0776,0.00226,0.00121,0.00307,0.000089,0.000047,0.00012,0.123,0.101,0.139,0.0048,0.004,0.0055,25.38,25.36,25.4,0.92,0.881,0.936,0.961,0.96,0.963,0.884,0.846,0.899,17.56,14.09,19.82,16.87,13.53,19.08,0,0,0,0,0,0,0.0937,0,0.0357,0.44,0.56,0.44,34.6
1575842400000,2019,12,2019,3,10,7,0.0861,0.0357,0.0505,3114.5,19.14,19.14,18.54,1,1,1,142.4,140.7,145.4,83.43,81.71,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.414,0.406,0.419,83.43,81.71,86.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.076,0.0777,0.00284,0.0027,0.00309,0.00011,0.00011,0.00012,0.135,0.132,0.14,0.0053,0.0052,0.0055,25.37,25.36,25.37,0.929,0.925,0.931,0.961,0.961,0.963,0.893,0.891,0.895,19.28,18.93,19.88,18.54,18.19,19.14,0,0,0,0,0,0,0.103,0,0.0356,0.41,0.59,0.41,36.2
1576447200000,2019,12,2019,3,11,7,0.0884,0.0357,0.0528,3244.62,20.2,20.2,19.31,1,1,1,146.2,143.4,150.6,87.22,84.45,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.404,0.392,0.411,87.22,84.45,91.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.077,0.0795,0.00316,0.00293,0.00353,0.00012,0.00011,0.00014,0.141,0.136,0.149,0.0055,0.0053,0.0058,25.36,25.35,25.36,0.925,0.92,0.928,0.963,0.962,0.965,0.89,0.887,0.892,20.05,19.49,20.93,19.31,18.75,20.2,0,0,0,0,0,0,0.107,0,0.0356,0.4,0.6,0.4,36.7
1577052000000,2019,12,2019,3,12,7,0.0925,0.0357,0.0568,3482.83,23.28,23.28,20.73,1,1,1,153,146.4,164.5,93.98,87.45,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.386,0.359,0.403,93.98,87.45,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.078,0.0844,0.00374,0.00318,0.00472,0.00015,0.00012,0.00018,0.153,0.142,0.174,0.006,0.0056,0.0068,25.35,25.35,25.36,0.919,0.911,0.924,0.966,0.963,0.97,0.887,0.883,0.89,21.46,20.1,24,20.73,19.36,23.28,0,0,0,0,0,0,0.115,0,0.0357,0.39,0.61,0.39,37.7
1577656800000,2019,12,2019,3,13,7,0.107,0.0417,0.065,3991.55,25.26,25.26,23.76,1,1,1,176.5,166.4,186.7,107.5,99.43,69,59,73,0,-1.421e-14,1.421e-14,0.391,0.351,0.423,107.5,99.43,113.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.084,0.0891,0.00488,0.0042,0.00541,0.00019,0.00016,0.00021,0.179,0.165,0.19,0.007,0.0065,0.0074,25.37,25.36,25.38,0.916,0.911,0.92,0.97,0.968,0.97,0.888,0.883,0.893,24.5,22.55,26.04,23.76,21.84,25.26,0,0,0,0,0,0,0.132,0,0.042,0.39,0.61,0.39,37.3
1578261600000,2020,1,2019,4,14,7,0.119,0.0442,0.0745,4629.89,29.51,29.51,27.56,1,1,1,196.2,188.6,204.4,123.2,115.6,73,73,73,-6.09e-15,-1.421e-14,0,0.372,0.357,0.387,123.2,115.6,131.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0897,0.0953,0.00622,0.00557,0.00692,0.00024,0.00022,0.00027,0.207,0.194,0.222,0.0081,0.0076,0.0087,25.38,25.35,25.39,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.41,26.51,30.42,27.56,25.72,29.51,0,0,0,0,0,0,0.153,0,0.0445,0.37,0.63,0.37,38.9
1578866400000,2020,1,2019,4,15,7,0.131,0.0442,0.0866,5407.97,34.08,34.08,32.19,1,1,1,216.1,206.9,224.4,143.1,133.9,73,73,73,0,0,0,0.338,0.325,0.353,143.1,133.9,151.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0995,0.0962,0.102,0.00792,0.00713,0.00862,0.00031,0.00028,0.00034,0.243,0.227,0.258,0.0095,0.0089,0.01,25.26,25.2,25.33,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.19,31,35.13,32.19,30.07,34.08,0,0,0,0,0,0,0.179,0,0.0444,0.34,0.66,0.34,41.3
1579471200000,2020,1,2019,4,16,7,0.145,0.0442,0.101,6361.34,40.73,40.73,37.87,1,1,1,240.4,227.4,252,167.4,154.4,73,73,73,0,0,0,0.304,0.29,0.321,167.4,154.4,179,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.103,0.112,0.00998,0.00887,0.011,0.00039,0.00035,0.00043,0.286,0.263,0.307,0.011,0.01,0.012,25.07,24.98,25.17,0.944,0.94,0.948,0.974,0.97,0.979,0.92,0.912,0.929,38.87,35.83,41.58,37.87,34.76,40.73,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.9
1580076000000,2020,1,2019,4,17,7,0.169,0.0462,0.123,7698.87,48.2,48.2,45.83,1,1,1,279.3,258.3,307,202.8,185.3,76.43,73,85,0,-2.842e-14,2.842e-14,0.274,0.255,0.286,202.8,185.3,222,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.114,0.128,0.013,0.0115,0.0146,0.00052,0.00046,0.00058,0.35,0.318,0.385,0.014,0.013,0.015,24.83,24.68,24.95,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.939,47.15,43.07,51.5,45.83,42.21,48.2,0,0,0,0,0,0,0.255,0,0.046,0.27,0.73,0.27,45.6
1580680800000,2020,2,2019,5,18,7,0.207,0.0514,0.155,9397.44,62.45,62.45,55.94,2,2,2,341.8,314.9,371.8,256.8,229.9,85,85,85,4.06e-15,0,2.842e-14,0.249,0.229,0.27,256.8,229.9,286.8,990,990,990,965.1,965,965.3,24.9,24.7,25,0.141,0.131,0.151,0.0222,0.0153,0.0344,0.00089,0.00061,0.0014,0.279,0.244,0.322,0.011,0.0098,0.013,24.61,24.42,24.78,0.93,0.923,0.937,0.97,0.97,0.97,0.902,0.895,0.909,28.83,25.78,32.19,27.97,25.01,31.22,0,0,0,0,0,0,0.311,0,0.052,0.25,0.75,0.25,45.4
1581285600000,2020,2,2019,5,19,7,0.257,0.0514,0.206,12430.1,86.02,86.02,73.99,2,2,2,425,384.6,479.8,340,299.6,85,85,85,0,0,0,0.201,0.177,0.221,340,299.6,394.8,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.17,0.156,0.189,0.0595,0.0404,0.0853,0.0024,0.0016,0.0035,0.401,0.341,0.484,0.016,0.014,0.02,24.09,23.76,24.34,0.947,0.94,0.954,0.973,0.97,0.98,0.921,0.912,0.935,38,33.62,43.89,36.99,32.61,43.01,0,0,0,0,0,0,0.411,0,0.051,0.2,0.8,0.2,48.4
1581890400000,2020,2,2019,5,20,7,0.363,0.0514,0.311,18083.3,127.3,127.3,107.6,3,2,2.5714285714285716,599.5,503,699.4,514.5,418,85,85,85,8.12e-15,0,5.684e-14,0.144,0.122,0.169,514.5,418,614.4,990,990,990,966.3,965.9,966.7,23.7,23.3,24.1,0.244,0.198,0.299,0.149,0.0963,0.211,0.0063,0.004,0.0091,0.611,0.519,0.729,0.026,0.021,0.031,23.11,22.57,23.62,0.954,0.948,0.958,0.978,0.97,0.98,0.932,0.919,0.939,44.02,36.92,52.18,42.62,35.82,48.2,0,0,0,0,0,0,0.598,0,0.052,0.14,0.86,0.14,49.8
1582495200000,2020,2,2019,5,21,7,0.491,0.0552,0.436,23872.4,144.6,144.6,142.1,3,3,3,811.5,735.2,877.4,720.2,650.2,91.29,85,129,0,0,0,0.112,0.099,0.147,720.2,650.2,773.7,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.364,0.319,0.401,0.281,0.235,0.313,0.012,0.01,0.014,0.911,0.79,1,0.04,0.034,0.044,21.94,21.62,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.4,45.47,52.39,47.37,44.56,48.2,0,0,0,0,0,0,0.789,0,0.055,0.11,0.89,0.11,48.6
1583100000000,2020,3,2019,6,22,7,0.587,0.078,0.509,27218.7,175.6,175.6,162,4,3,3.857142857142857,970.1,896.7,1050,841.1,767.7,129,129,129,0,0,0,0.133,0.123,0.144,841.1,767.7,921.4,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.476,0.409,0.55,0.346,0.311,0.385,0.016,0.014,0.018,1.06,0.956,1.19,0.048,0.043,0.054,21.17,20.75,21.51,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.49,39.52,51.63,42.23,38.53,48.2,0,0,0,0,0,0,0.9,0,0.078,0.13,0.87,0.13,46.4
1583704800000,2020,3,2019,6,23,7,0.725,0.078,0.633,31842.1,192.8,192.8,189.5,4,4,4,1200,1079,1334,1071,950.2,129,129,129,23.55,-1.137e-13,105.2,0.108,0.0967,0.12,1047,950.2,1100,990,990,990,968.5,968.1,969,21.5,21,21.9,0.715,0.576,0.825,0.544,0.399,0.648,0.025,0.018,0.031,1.55,1.24,1.77,0.072,0.057,0.084,19.93,19.28,20.61,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.77,45.89,50.52,47.38,44.97,48.2,0,0,0,0,0,0,1.05,0,0.092,0.11,0.87,0.13,43.9
1584309600000,2020,3,2019,6,24,7,0.887,0.0874,0.665,31786.1,192,192,189.2,4,4,4,1467,1392,1536,1323,1263,144.4,129,183,222.8,162.9,262.7,0.0981,0.0865,0.121,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.88,0.849,0.901,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.091,18.79,18.55,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,47.62,48.99,47.3,46.67,48.01,0,0,0,0,0,0,1.05,0,0.222,0.099,0.75,0.25,35.8
1584914400000,2020,3,2019,6,25,7,0.976,0.111,0.665,30909.1,185.9,185.9,184,4,4,4,1614,1559,1684,1431,1376,183,183,183,331.4,275.9,400.6,0.113,0.109,0.117,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.911,0.905,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.092,0.091,0.094,18.29,18.06,18.47,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.93,46.33,47.42,46,45.41,46.47,0,0,0,0,0,0,1.02,0,0.311,0.11,0.68,0.32,31.7
1585519200000,2020,3,2019,6,26,7,1.13,0.0956,0.665,29458.8,180.3,180.3,175.3,4,4,4,1864,1720,2019,1706,1537,158,148,183,606.5,437.5,770.8,0.0853,0.0733,0.106,1100,1100,1100,990,990,990,970.7,970.2,971.1,19.3,18.9,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.47,16.98,17.94,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.73,43.41,46.01,43.84,42.54,45.09,0,0,0,0,0,0,0.974,0,0.465,0.085,0.59,0.41,26.1
1586124000000,2020,4,2019,7,27,7,1.33,0.0895,0.665,27803.9,168.8,168.8,165.5,4,4,4,2202,2073,2300,2054,1925,148,148,148,953.5,824.6,1052,0.0673,0.0643,0.0714,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.3,16.85,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.22,41.59,43.06,41.37,40.73,42.2,0,0,0,0,0,0,0.919,0,0.665,0.067,0.5,0.5,20.9
1586728800000,2020,4,2019,7,28,7,1.42,0.0895,0.665,27157.3,162.4,162.4,161.7,4,4,4,2346,2319,2364,2198,2171,148,148,148,1098,1071,1116,0.0631,0.0626,0.0638,1100,1100,1100,990,990,990,971.9,971.9,972,18.1,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.15,16.26,0.946,0.945,0.946,0.979,0.979,0.979,0.926,0.925,0.926,41.29,41.17,41.47,40.41,40.29,40.6,0,0,0,0,0,0,0.898,0,0.755,0.063,0.47,0.53,19.1
1587333600000,2020,4,2019,7,29,7,1.42,0.125,0.665,27164.6,163.1,163.1,161.7,4,4,4,2344,2293,2371,2137,2076,207.1,148,217,1037,975.5,1119,0.0884,0.0625,0.0947,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.13,16.32,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.3,41.12,41.63,40.42,40.24,40.78,0,0,0,0,0,0,0.898,0,0.755,0.088,0.47,0.53,19.1
1587938400000,2020,4,2019,7,30,7,1.29,0.147,0.665,28114.1,171,171,167.3,4,4,4,2130,1990,2267,1888,1714,242.3,217,276,787.9,614.3,949.5,0.115,0.0957,0.139,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.71,16.38,17.06,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.69,41.8,43.62,41.84,40.96,42.75,0,0,0,0,0,0,0.93,0,0.625,0.11,0.52,0.48,21.8
1588543200000,2020,5,2019,8,31,7,1.1,0.167,0.665,29715.3,180.9,180.9,176.9,4,4,4,1819,1704,1944,1543,1428,276,276,276,443.3,327.7,568.4,0.152,0.142,0.162,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.61,17.21,17.99,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.12,44.02,46.15,44.22,43.14,45.23,0,0,0,0,0,0,0.983,0,0.435,0.15,0.6,0.4,27
1589148000000,2020,5,2019,8,32,7,0.945,0.116,0.665,31218,189.3,189.3,185.8,4,4,4,1562,1466,1667,1370,1274,192,192,192,270.3,174.4,375,0.123,0.115,0.131,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.901,0.87,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.47,18.11,18.81,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.4,46.47,48.3,46.46,45.54,47.33,0,0,0,0,0,0,1.03,0,0.28,0.12,0.7,0.3,33
1589752800000,2020,5,2019,8,33,7,0.799,0.116,0.65,32018,192.8,192.8,190.6,4,4,4,1321,1188,1438,1129,996.5,192,192,192,54.61,0,146.3,0.146,0.133,0.162,1074,996.5,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.782,0.645,0.858,0.591,0.421,0.648,0.028,0.02,0.031,1.67,1.35,1.81,0.079,0.063,0.087,19.42,18.91,20.16,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.74,47.06,49.67,47.65,46.12,48.2,0,0,0,0,0,0,1.06,0,0.149,0.15,0.81,0.19,40.1
1590357600000,2020,5,2019,8,34,7,0.642,0.116,0.526,27822.6,179.4,179.4,165.6,4,4,4,1062,985,1152,870.3,793,192,192,192,4.872e-14,0,1.137e-13,0.181,0.167,0.195,870.3,793,960.2,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.513,0.442,0.595,0.36,0.323,0.404,0.016,0.015,0.019,1.11,0.975,1.27,0.051,0.044,0.059,20.8,20.36,21.18,0.954,0.953,0.955,0.978,0.974,0.98,0.934,0.928,0.936,42.31,39.24,45.78,41.4,38.23,44.86,0,0,0,0,0,0,0.92,0,0.116,0.18,0.82,0.18,43.3
1590962400000,2020,6,2019,9,35,7,0.551,0.0974,0.454,24427.9,155.5,155.5,145.4,4,3,3.142857142857143,911.4,864.9,963.2,750.4,703.9,161,161,161,0,0,0,0.177,0.167,0.186,750.4,703.9,802.2,990,990,990,967.5,967.4,967.8,22.5,22.2,22.6,0.401,0.363,0.448,0.3,0.271,0.327,0.013,0.012,0.015,0.967,0.893,1.03,0.043,0.039,0.046,21.49,21.26,21.75,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.48,39.85,51.99,46.62,38.89,48.2,0,0,0,0,0,0,0.808,0,0.097,0.18,0.82,0.18,44.3
1591567200000,2020,6,2019,9,36,7,0.492,0.0974,0.394,22176.8,138.4,138.4,132,3,3,3,812.9,779,850.7,651.9,618,161,161,161,0,0,0,0.198,0.189,0.207,651.9,618,689.7,990,990,990,967.2,967,967.3,22.8,22.7,23,0.333,0.314,0.355,0.236,0.214,0.262,0.01,0.0093,0.012,0.806,0.749,0.869,0.035,0.033,0.038,22.04,21.83,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.9,42.9,47.09,44,42.04,46.15,0,0,0,0,0,0,0.733,0,0.098,0.2,0.8,0.2,45.1
1592172000000,2020,6,2019,9,37,7,0.446,0.0974,0.348,19835,124.7,124.7,118.1,3,3,3,737,702.4,771.2,576,541.4,161,161,161,0,0,0,0.219,0.209,0.229,576,541.4,610.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.29,0.271,0.31,0.186,0.163,0.209,0.008,0.007,0.0091,0.678,0.619,0.735,0.029,0.027,0.032,22.47,22.28,22.67,0.952,0.95,0.955,0.976,0.972,0.98,0.93,0.923,0.936,40.3,38.11,42.43,39.36,37.05,41.58,0,0,0,0,0,0,0.656,0,0.098,0.22,0.78,0.22,44.5
1592776800000,2020,6,2019,9,38,7,0.4,0.0974,0.302,17118.2,109.1,109.1,101.9,3,2,2.5714285714285716,661.1,631.5,692.2,500.1,470.5,161,161,161,-8.12e-15,-5.684e-14,0,0.244,0.233,0.255,500.1,470.5,531.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.247,0.23,0.265,0.137,0.121,0.156,0.0058,0.0051,0.0067,0.598,0.548,0.643,0.025,0.023,0.027,22.86,22.73,22.96,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.91,35.38,52.4,40.85,34.32,48.2,0,0,0,0,0,0,0.566,0,0.098,0.24,0.75,0.25,42.8
1593381600000,2020,6,2019,9,39,7,0.36,0.0861,0.274,16052.8,96.4,96.4,95.55,2,2,2,594.8,568.9,622,452.4,433.9,142.4,135,161,8.12e-15,-5.684e-14,5.684e-14,0.239,0.224,0.263,452.4,433.9,468.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.219,0.209,0.226,0.113,0.104,0.12,0.0047,0.0044,0.0051,0.579,0.549,0.605,0.024,0.023,0.026,23.15,23.02,23.29,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.16,47.43,50.73,47.78,46.48,48.2,0,0,0,0,0,0,0.531,0,0.086,0.24,0.76,0.24,44.6
1593986400000,2020,7,2019,10,40,7,0.325,0.0905,0.235,13997.2,91.3,91.3,83.32,2,2,2,537.7,515.6,560.4,388.2,329.6,149.6,135,186,1.624e-14,0,5.684e-14,0.279,0.241,0.361,388.2,329.6,425.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.176,0.207,0.0822,0.0546,0.0998,0.0034,0.0023,0.0042,0.481,0.396,0.536,0.02,0.016,0.022,23.5,23.34,23.68,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.937,42.62,36.19,46.58,41.66,35.1,45.65,0,0,0,0,0,0,0.463,0,0.09,0.28,0.72,0.28,43.1
1594591200000,2020,7,2019,10,41,7,0.296,0.112,0.183,10858.9,68.68,68.68,64.64,2,2,2,488.8,469.9,508.2,302.8,283.9,186,186,186,0,0,0,0.381,0.366,0.396,302.8,283.9,322.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.174,0.0419,0.033,0.0511,0.0017,0.0014,0.0021,0.356,0.327,0.385,0.015,0.013,0.016,23.84,23.73,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.32,31.27,35.4,32.32,30.33,34.34,0,0,0,0,0,0,0.359,0,0.113,0.38,0.62,0.38,36.7
1595196000000,2020,7,2019,10,42,7,0.27,0.112,0.158,9363.52,59.33,59.33,55.74,2,2,2,446.8,430.8,463.6,260.8,244.8,186,186,186,-4.06e-15,-2.842e-14,2.842e-14,0.417,0.401,0.432,260.8,244.8,277.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.158,0.0224,0.0166,0.03,0.00092,0.00068,0.0012,0.293,0.271,0.318,0.012,0.011,0.013,24.1,24,24.19,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.73,26.96,30.58,27.87,26.15,29.66,0,0,0,0,0,0,0.31,0,0.112,0.41,0.59,0.41,34.7
1595800800000,2020,7,2019,10,43,7,0.248,0.107,0.141,8399.04,52.8,52.8,49.99,2,1,1.5714285714285714,410.3,394.5,425.6,233.1,219.4,177.1,155,186,-8.12e-15,-2.842e-14,0,0.431,0.387,0.459,233.1,219.4,245.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.141,0.137,0.144,0.0156,0.0144,0.0166,0.00063,0.00059,0.00068,0.322,0.259,0.408,0.013,0.011,0.017,24.23,24.12,24.37,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.939,36.93,25.78,51.94,35.33,25,48.2,0,0,0,0,0,0,0.278,0,0.107,0.43,0.57,0.43,33.9
1596405600000,2020,8,2019,11,44,7,0.226,0.0937,0.132,8041.84,50.15,50.15,47.87,2,1,1.1428571428571428,373.7,358.6,388.7,218.7,203.6,155,155,155,8.12e-15,0,2.842e-14,0.415,0.399,0.432,218.7,203.6,233.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.14,0.0143,0.0131,0.0156,0.00058,0.00053,0.00063,0.364,0.255,0.405,0.015,0.01,0.016,24.37,24.27,24.45,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.07,25.85,52.24,44.29,25.07,48.2,0,0,0,0,0,0,0.266,0,0.094,0.41,0.58,0.42,35.6
1597010400000,2020,8,2019,11,45,7,0.207,0.0937,0.113,7031.45,44.69,44.69,41.85,1,1,1,341.6,329.4,354,186.6,174.4,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.454,0.438,0.471,186.6,174.4,199,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.119,0.127,0.0116,0.0106,0.0127,0.00047,0.00042,0.00051,0.329,0.307,0.351,0.013,0.012,0.014,24.56,24.48,24.65,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.924,0.935,42.75,39.92,45.6,41.85,38.96,44.69,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
1597615200000,2020,8,2019,11,46,7,0.19,0.0937,0.0963,5937.47,37.95,37.95,35.34,1,1,1,314.2,303.4,325.3,159.2,148.4,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.494,0.477,0.511,159.2,148.4,170.3,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.117,0.00928,0.00836,0.0102,0.00037,0.00033,0.00041,0.28,0.261,0.3,0.011,0.01,0.012,24.75,24.67,24.82,0.942,0.939,0.946,0.971,0.97,0.974,0.915,0.911,0.921,36.4,33.92,38.97,35.34,32.9,37.95,0,0,0,0,0,0,0.196,0,0.0937,0.49,0.51,0.49,31.2
1598220000000,2020,8,2019,11,47,7,0.177,0.0937,0.0828,5087.69,32.34,32.34,30.28,1,1,1,291.9,282.9,300.9,136.9,127.9,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.531,0.515,0.548,136.9,127.9,145.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.105,0.102,0.109,0.00739,0.00662,0.00816,0.00029,0.00026,0.00032,0.24,0.224,0.256,0.0096,0.0089,0.01,24.89,24.84,24.94,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.22,29.1,33.34,30.28,28.23,32.34,0,0,0,0,0,0,0.168,0,0.0942,0.53,0.47,0.53,28.7
1598824800000,2020,8,2019,11,48,7,0.162,0.0606,0.102,6380.14,42.1,42.1,37.98,1,1,1,268.4,256.4,279.9,168.3,124.9,100.1,91,155,-1.015e-14,-2.842e-14,2.842e-14,0.372,0.329,0.554,168.3,124.9,185.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.101,0.116,0.0101,0.00637,0.0115,0.0004,0.00025,0.00046,0.291,0.219,0.321,0.012,0.0087,0.013,24.94,24.87,24.99,0.944,0.929,0.95,0.976,0.97,0.98,0.922,0.901,0.931,38.9,28.4,42.96,37.98,27.55,42.1,0,0,0,0,0,0,0.211,0,0.06,0.37,0.63,0.37,39.4
1599429600000,2020,9,2019,12,49,7,0.147,0.055,0.0921,5734.02,36.31,36.31,34.13,1,1,1,243.3,234.2,252.8,152.3,143.2,91,91,91,0,0,0,0.374,0.36,0.389,152.3,143.2,161.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00869,0.00792,0.0095,0.00034,0.00031,0.00038,0.262,0.245,0.279,0.01,0.0097,0.011,25.08,25.01,25.15,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,35.18,33.07,37.42,34.13,32.08,36.31,0,0,0,0,0,0,0.19,0,0.0549,0.37,0.63,0.37,39
1600034400000,2020,9,2019,12,50,7,0.135,0.055,0.0798,4957.86,31.39,31.39,29.51,1,1,1,223,215.4,231.2,132,124.4,91,91,91,2.03e-15,0,1.421e-14,0.409,0.394,0.423,132,124.4,140.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.095,0.101,0.00697,0.00632,0.00767,0.00027,0.00025,0.0003,0.225,0.212,0.24,0.0088,0.0083,0.0094,25.24,25.17,25.3,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.42,28.63,32.36,29.51,27.77,31.39,0,0,0,0,0,0,0.164,0,0.0552,0.41,0.59,0.41,36.7
1600639200000,2020,9,2019,12,51,7,0.125,0.055,0.0699,3735.25,27.19,27.19,22.23,1,1,1,206.6,200.9,212.9,115.6,109.9,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.441,0.427,0.453,115.6,109.9,121.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0898,0.0941,0.00558,0.00509,0.00611,0.00022,0.0002,0.00024,0.196,0.186,0.207,0.0077,0.0073,0.0081,25.36,25.32,25.41,0.791,0,0.926,0.831,0,0.97,0.767,0,0.899,22.92,0,28.04,22.23,0,27.19,0,1,0,0,0.143,0,0.124,0.143,0.0551,0.44,0.56,0.44,29.9
1601244000000,2020,9,2019,12,52,7,0.117,0.0488,0.0681,2513.76,26.85,26.85,14.96,1,1,1,193.3,188,198.9,112.6,104.1,80.71,73,91,2.03e-15,-1.421e-14,1.421e-14,0.417,0.378,0.466,112.6,104.1,120.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0878,0.0914,0.00532,0.0046,0.00597,0.00021,0.00018,0.00023,0.189,0.175,0.202,0.0074,0.0069,0.0079,25.4,25.38,25.42,0.527,0,0.925,0.554,0,0.97,0.512,0,0.897,15.43,0,27.68,14.96,0,26.85,0,3,0,0,0.429,0,0.0831,0.429,0.0489,0.42,0.58,0.42,21.5
1601848800000,2020,10,2020,1,1,7,0.11,0.0442,0.0663,4076.87,25.26,25.26,24.27,1,1,1,182.5,178.4,186.7,109.5,105.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.4,0.391,0.409,109.5,105.5,113.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0862,0.0891,0.00506,0.00471,0.00541,0.0002,0.00018,0.00021,0.183,0.176,0.19,0.0072,0.0069,0.0074,25.38,25.38,25.38,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.887,0.893,25.02,24,26.04,24.27,23.28,25.26,0,0,0,0,0,0,0.135,0,0.0437,0.4,0.6,0.4,37.1
1602453600000,2020,10,2020,1,2,7,0.105,0.0442,0.0609,3722.07,22.96,22.96,22.16,1,1,1,173.7,170,177.1,100.7,96.97,73,73,73,4.06e-15,0,1.421e-14,0.42,0.412,0.429,100.7,96.97,104.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0832,0.0857,0.00431,0.00399,0.0046,0.00017,0.00016,0.00018,0.167,0.161,0.173,0.0065,0.0063,0.0068,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.967,0.97,0.884,0.882,0.886,22.86,22.06,23.67,22.16,21.35,22.96,0,0,0,0,0,0,0.123,0,0.0441,0.42,0.58,0.42,35.4
1603058400000,2020,10,2020,1,3,7,0.0995,0.0442,0.0553,3398.94,21.07,21.07,20.23,1,1,1,164.5,160.4,168.6,91.5,87.4,73,73,73,4.06e-15,0,1.421e-14,0.444,0.433,0.455,91.5,87.4,95.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0798,0.0827,0.00353,0.00318,0.00388,0.00014,0.00012,0.00015,0.151,0.143,0.158,0.0059,0.0056,0.0062,25.38,25.38,25.38,0.921,0.916,0.925,0.965,0.963,0.967,0.888,0.885,0.891,20.96,20.13,21.79,20.23,19.39,21.07,0,0,0,0,0,0,0.112,0,0.0442,0.44,0.56,0.44,34.2
1603663200000,2020,10,2020,1,4,7,0.0945,0.0422,0.0523,3229.06,22.8,22.8,19.22,1,1,1,156.3,153.6,159,86.54,80.84,69.71,50,73,-4.06e-15,-1.421e-14,0,0.446,0.326,0.475,86.54,80.84,103.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0775,0.0823,0.00311,0.00262,0.00455,0.00012,0.0001,0.00018,0.141,0.132,0.169,0.0055,0.0052,0.0066,25.37,25.34,25.38,0.927,0.913,0.933,0.963,0.96,0.97,0.893,0.886,0.896,19.96,18.77,23.51,19.22,18.03,22.8,0,0,0,0,0,0,0.107,0,0.0422,0.45,0.55,0.45,34.2
