datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1604268000000,2020,11,2020,2,5,7,0.0976,0.0302,0.0673,4142.14,26.09,26.09,24.66,1,1,1,161.3,154.4,167.2,111.3,104.4,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.31,0.299,0.324,111.3,104.4,117.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0826,0.0871,0.00521,0.00462,0.00572,0.0002,0.00018,0.00022,0.183,0.171,0.194,0.0072,0.0067,0.0076,25.34,25.34,25.34,0.919,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.42,23.71,26.89,24.66,23,26.09,0,0,0,0,0,0,0.137,0,0.0303,0.31,0.69,0.31,42.4
1604872800000,2020,11,2020,2,6,7,0.105,0.0302,0.0749,4650.37,29.9,29.9,27.68,1,1,1,173.8,166.4,183.1,123.8,116.4,50,50,50,0,-1.421e-14,1.421e-14,0.288,0.273,0.3,123.8,116.4,133.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0895,0.0869,0.0927,0.00628,0.00565,0.00706,0.00025,0.00022,0.00028,0.205,0.192,0.222,0.008,0.0075,0.0087,25.34,25.34,25.34,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.895,0.904,28.54,26.69,30.82,27.68,25.89,29.9,0,0,0,0,0,0,0.154,0,0.0301,0.29,0.71,0.29,44.3
1605477600000,2020,11,2020,2,7,7,0.115,0.0302,0.085,5323.23,32.38,32.38,31.69,1,1,1,190.6,183.9,193.5,140.6,133.9,50,50,50,0,0,0,0.262,0.258,0.272,140.6,133.9,143.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.093,0.0964,0.0077,0.00713,0.00795,0.0003,0.00028,0.00031,0.235,0.223,0.241,0.0092,0.0087,0.0094,25.35,25.34,25.35,0.935,0.932,0.936,0.97,0.97,0.97,0.907,0.904,0.908,32.67,31.02,33.38,31.69,30.09,32.38,0,0,0,0,0,0,0.176,0,0.03,0.26,0.74,0.26,46.3
1606082400000,2020,11,2020,2,8,7,0.121,0.0302,0.0912,5734.13,35.2,35.2,34.13,1,1,1,200.9,196.8,205.5,150.9,146.8,50,50,50,0,0,0,0.249,0.243,0.254,150.9,146.8,155.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.099,0.0976,0.101,0.00857,0.00823,0.00897,0.00034,0.00032,0.00035,0.254,0.246,0.262,0.0099,0.0096,0.01,25.34,25.3,25.35,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,35.19,34.19,36.29,34.13,33.16,35.2,0,0,0,0,0,0,0.19,0,0.0298,0.25,0.75,0.25,47.4
1606687200000,2020,11,2020,2,9,7,0.129,0.0349,0.0936,5878,36.8,36.8,34.99,1,1,1,212.5,204.2,221.7,154.8,146,57.71,50,59,0,0,0,0.271,0.245,0.288,154.8,146,162.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0987,0.105,0.00891,0.00816,0.00958,0.00035,0.00032,0.00038,0.262,0.246,0.276,0.01,0.0096,0.011,25.26,25.19,25.32,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,36.06,33.96,37.88,34.99,32.94,36.8,0,0,0,0,0,0,0.194,0,0.0354,0.27,0.73,0.27,45.6
1607292000000,2020,12,2020,3,10,7,0.141,0.0357,0.105,6666.97,41.58,41.58,39.68,1,1,1,233.3,225.2,241.1,174.3,166.2,59,59,59,0,0,0,0.253,0.245,0.262,174.3,166.2,182.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.111,0.0106,0.00988,0.0112,0.00042,0.00039,0.00044,0.297,0.283,0.311,0.012,0.011,0.012,25.1,25.04,25.17,0.946,0.944,0.949,0.977,0.973,0.98,0.925,0.919,0.93,40.61,38.71,42.43,39.68,37.68,41.58,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.3
1607896800000,2020,12,2020,3,11,7,0.156,0.0357,0.12,7632.67,48.18,48.18,45.43,1,1,1,257.8,244.6,269.8,198.8,185.6,59,59,59,-4.06e-15,-2.842e-14,0,0.229,0.219,0.241,198.8,185.6,210.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.122,0.0126,0.0115,0.0137,0.0005,0.00046,0.00054,0.341,0.317,0.362,0.013,0.013,0.014,24.93,24.86,25.01,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.36,43.26,49.16,45.43,42.4,48.18,0,0,0,0,0,0,0.252,0,0.036,0.23,0.77,0.23,48.9
1608501600000,2020,12,2020,3,12,7,0.178,0.0357,0.142,8673.54,56.66,56.66,51.63,2,1,1.7142857142857142,293.8,273.3,317.6,234.8,214.3,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.201,0.186,0.216,234.8,214.3,258.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.123,0.138,0.0162,0.014,0.0211,0.00064,0.00055,0.00084,0.289,0.239,0.377,0.012,0.0095,0.015,24.83,24.74,24.92,0.935,0.922,0.958,0.973,0.97,0.98,0.91,0.895,0.939,33.95,25.63,51.06,32.7,24.86,48.2,0,0,0,0,0,0,0.287,0,0.036,0.2,0.8,0.2,48.7
1609106400000,2020,12,2020,3,13,7,0.215,0.0393,0.176,10658.4,68.49,68.49,63.44,2,2,2,355.3,327.7,387.4,290.3,268.7,65,59,73,0,0,0,0.183,0.167,0.201,290.3,268.7,314.4,990,990,990,965.2,965,965.3,24.8,24.7,25,0.15,0.142,0.16,0.036,0.0258,0.0474,0.0015,0.001,0.0019,0.325,0.292,0.362,0.013,0.012,0.015,24.5,24.3,24.67,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.914,32.7,30.34,35.31,31.72,29.43,34.25,0,0,0,0,0,0,0.352,0,0.039,0.18,0.82,0.18,49.6
1609711200000,2021,1,2020,4,14,7,0.26,0.0442,0.216,13109.3,85.36,85.36,78.03,2,2,2,430.5,398.6,463.6,357.5,325.6,73,73,73,0,0,0,0.17,0.157,0.183,357.5,325.6,390.6,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.175,0.164,0.187,0.0677,0.0527,0.0834,0.0028,0.0021,0.0034,0.427,0.379,0.476,0.017,0.015,0.02,24.04,23.84,24.23,0.949,0.944,0.954,0.976,0.97,0.98,0.926,0.916,0.935,39.99,36.53,43.55,39.02,35.43,42.68,0,0,0,0,0,0,0.434,0,0.044,0.17,0.83,0.17,50.4
1610316000000,2021,1,2020,4,15,7,0.308,0.055,0.253,15233.4,96.4,96.4,90.67,2,2,2,509.8,474.9,540.5,418.8,383.9,91,91,91,-8.12e-15,-5.684e-14,0,0.179,0.168,0.192,418.8,383.9,449.5,990,990,990,965.9,965.7,966,24.1,24,24.3,0.199,0.186,0.209,0.0967,0.0802,0.111,0.004,0.0033,0.0046,0.52,0.468,0.566,0.022,0.019,0.024,23.59,23.4,23.8,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.3,42.68,49.42,45.34,41.83,48.2,0,0,0,0,0,0,0.504,0,0.055,0.18,0.82,0.18,49.5
1610920800000,2021,1,2020,4,16,7,0.358,0.055,0.303,17482.9,112.8,112.8,104.1,3,2,2.7142857142857144,591.6,553.3,632.6,500.6,462.3,91,91,91,0,-5.684e-14,5.684e-14,0.154,0.144,0.164,500.6,462.3,541.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.235,0.214,0.259,0.138,0.117,0.163,0.0058,0.0049,0.0069,0.571,0.517,0.608,0.024,0.022,0.026,23.17,22.96,23.32,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.916,0.938,40.88,34.98,51.64,39.28,33.93,48.2,0,0,0,0,0,0,0.578,0,0.055,0.15,0.85,0.15,48.8
1611525600000,2021,1,2020,4,17,7,0.424,0.055,0.369,21179.8,134.6,134.6,126.1,3,3,3,700.5,651,747.2,609.5,560,91,91,91,0,0,0,0.13,0.122,0.14,609.5,560,656.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.297,0.269,0.324,0.208,0.175,0.239,0.0089,0.0074,0.01,0.722,0.639,0.801,0.031,0.027,0.035,22.58,22.31,22.86,0.954,0.951,0.957,0.979,0.976,0.98,0.934,0.928,0.937,42.92,39.81,45.78,42.02,38.84,44.86,0,0,0,0,0,0,0.7,0,0.055,0.13,0.87,0.13,50
1612130400000,2021,2,2020,5,18,7,0.473,0.0829,0.39,22091.2,135.7,135.7,131.5,3,3,3,782.3,756.8,806.3,645.3,619.8,137,137,137,0,0,0,0.175,0.17,0.181,645.3,619.8,669.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.324,0.31,0.338,0.232,0.215,0.248,0.01,0.0093,0.011,0.789,0.746,0.83,0.034,0.032,0.036,22.18,22.05,22.33,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.73,43.2,46.15,43.83,42.34,45.23,0,0,0,0,0,0,0.731,0,0.083,0.18,0.82,0.18,46.7
1612735200000,2021,2,2020,5,19,7,0.518,0.0829,0.435,23901,144.6,144.6,142.3,3,3,3,856.8,818.5,903.3,719.8,681.5,137,137,137,0,0,0,0.16,0.152,0.167,719.8,681.5,766.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.37,0.345,0.407,0.281,0.256,0.31,0.012,0.011,0.014,0.917,0.85,1,0.04,0.037,0.045,21.76,21.49,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.97,46.85,51.48,47.42,45.91,48.2,0,0,0,0,0,0,0.79,0,0.083,0.16,0.84,0.16,46.1
1613340000000,2021,2,2020,5,20,7,0.643,0.0829,0.56,29359.4,192.8,192.8,174.8,4,4,4,1063,928.1,1214,926.2,791.1,137,137,137,0,0,0,0.13,0.113,0.148,926.2,791.1,1077,990,990,990,968.1,967.6,968.6,21.9,21.4,22.4,0.564,0.429,0.745,0.413,0.322,0.596,0.019,0.014,0.028,1.23,0.961,1.64,0.056,0.043,0.076,20.68,19.79,21.43,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.936,44.72,39.6,49.88,43.69,38.62,48.2,0,0,0,0,0,0,0.971,0,0.083,0.13,0.87,0.13,45.7
1613944800000,2021,2,2020,5,21,7,0.856,0.0829,0.665,31988.3,192.8,192.8,190.4,4,4,4,1416,1269,1527,1279,1132,137,137,137,179,31.91,289.7,0.0971,0.0897,0.108,1100,1100,1100,990,990,990,969.2,968.7,969.6,20.8,20.4,21.3,0.853,0.792,0.891,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.74,1.84,0.087,0.082,0.09,18.98,18.59,19.51,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.78,47.73,50.2,47.6,46.77,48.2,0,0,0,0,0,0,1.06,0,0.191,0.097,0.78,0.22,37.4
1614549600000,2021,3,2020,6,22,7,0.937,0.111,0.665,31283.6,186.7,186.7,186.2,4,4,4,1550,1536,1559,1367,1353,183,183,183,266.7,253.3,275.9,0.118,0.117,0.119,1100,1100,1100,990,990,990,969.6,969.6,969.7,20.4,20.3,20.4,0.903,0.901,0.905,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.091,0.091,18.5,18.47,18.55,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.5,47.42,47.62,46.55,46.47,46.67,0,0,0,0,0,0,1.03,0,0.272,0.12,0.71,0.29,33.4
1615154400000,2021,3,2020,6,23,7,0.906,0.111,0.665,31597.6,189.2,189.2,188.1,4,4,4,1498,1470,1527,1315,1287,183,183,183,215.1,186.6,243.7,0.122,0.12,0.125,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.889,0.875,0.9,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.85,0.089,0.088,0.09,18.69,18.58,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.71,48.26,47.02,46.75,47.29,0,0,0,0,0,0,1.04,0,0.241,0.12,0.73,0.27,34.9
1615759200000,2021,3,2020,6,24,7,0.866,0.111,0.665,32017.7,191.6,191.6,190.6,4,4,4,1432,1404,1460,1249,1221,183,183,183,149.1,121.2,177.1,0.128,0.125,0.13,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.859,0.848,0.871,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.086,0.088,18.93,18.83,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.62,48.35,48.89,47.65,47.38,47.91,0,0,0,0,0,0,1.06,0,0.201,0.13,0.77,0.23,37
1616364000000,2021,3,2020,6,25,7,0.843,0.111,0.665,32263.7,192.4,192.4,192,4,4,4,1394,1386,1407,1211,1203,183,183,183,110.6,102.7,124.2,0.131,0.13,0.132,1100,1100,1100,990,990,990,969.1,969.1,969.2,20.9,20.8,20.9,0.843,0.84,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.79,1.8,0.086,0.086,0.086,19.07,19.02,19.1,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.99,48.86,49.07,48.01,47.88,48.09,0,0,0,0,0,0,1.07,0,0.178,0.13,0.79,0.21,38.3
1616968800000,2021,3,2020,6,26,7,0.88,0.0986,0.665,31853.6,191.2,191.2,189.6,4,4,4,1455,1417,1492,1292,1234,163,148,183,192.3,133.5,243.7,0.112,0.0992,0.129,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.879,0.853,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.088,0.087,0.09,18.83,18.69,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.37,47.99,48.77,47.4,47.03,47.79,0,0,0,0,0,0,1.05,0,0.215,0.11,0.76,0.24,36.2
1617573600000,2021,4,2020,7,27,7,0.944,0.0895,0.665,31202.8,187.6,187.6,185.7,4,4,4,1561,1508,1624,1413,1360,148,148,148,313.4,259.6,376,0.0948,0.0911,0.0982,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.912,0.908,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.46,18.25,18.64,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.38,46.84,47.85,46.43,45.9,46.89,0,0,0,0,0,0,1.03,0,0.279,0.095,0.7,0.3,33.1
1618178400000,2021,4,2020,7,28,7,1.03,0.0895,0.665,30406.6,182.8,182.8,181,4,4,4,1700,1647,1741,1552,1499,148,148,148,452,399.1,492.7,0.0871,0.085,0.0899,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18,17.86,18.17,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.17,45.81,46.64,45.25,44.89,45.7,0,0,0,0,0,0,1.01,0,0.365,0.087,0.65,0.35,29.5
1618783200000,2021,4,2020,7,29,7,1.04,0.0895,0.665,30247.6,181.3,181.3,180,4,4,4,1727,1690,1747,1579,1542,148,148,148,479.3,442.3,499.5,0.0857,0.0847,0.0876,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.91,17.84,18.03,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.93,45.75,46.26,45.01,44.83,45.33,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1619388000000,2021,4,2020,7,30,7,0.967,0.0971,0.665,30994.9,186.9,186.9,184.5,4,4,4,1598,1530,1667,1438,1338,160.6,148,192,337.5,237.9,419,0.101,0.0888,0.125,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.914,0.904,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.091,0.094,18.34,18.11,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.06,46.46,47.67,46.12,45.53,46.72,0,0,0,0,0,0,1.02,0,0.302,0.1,0.69,0.31,32.1
1619992800000,2021,5,2020,8,31,7,0.87,0.116,0.665,31965.4,192.8,192.8,190.3,4,4,4,1439,1358,1508,1247,1166,192,192,192,147.1,66.31,215.6,0.133,0.127,0.141,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.859,0.825,0.889,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.84,0.087,0.085,0.09,18.91,18.65,19.2,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.56,47.9,49.35,47.57,46.94,48.2,0,0,0,0,0,0,1.06,0,0.205,0.13,0.76,0.24,36.7
1620597600000,2021,5,2020,8,32,7,0.729,0.116,0.611,31051.9,192.8,192.8,184.8,4,4,4,1206,1109,1313,1014,916.5,192,192,192,3.03,-1.137e-13,21.21,0.16,0.146,0.173,1011,916.5,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.673,0.555,0.806,0.488,0.383,0.648,0.023,0.018,0.031,1.44,1.19,1.75,0.067,0.055,0.083,20.01,19.36,20.57,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.29,44.15,49.79,46.21,43.26,48.2,0,0,0,0,0,0,1.03,0,0.118,0.16,0.84,0.16,42.6
1621202400000,2021,5,2020,8,33,7,0.617,0.104,0.512,27337.1,169.4,169.4,162.7,4,4,4,1020,963.2,1084,847,816.2,172.7,147,192,-3.248e-14,-1.137e-13,0,0.169,0.147,0.189,847,816.2,892.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.489,0.456,0.533,0.349,0.334,0.371,0.016,0.015,0.017,1.07,1.01,1.15,0.048,0.045,0.053,20.98,20.69,21.24,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.56,40.44,43.23,40.68,39.51,42.36,0,0,0,0,0,0,0.904,0,0.105,0.17,0.83,0.17,44.3
1621807200000,2021,5,2020,8,34,7,0.544,0.0889,0.455,24476.7,155.6,155.6,145.7,4,3,3.142857142857143,899.7,854.7,946.6,752.7,707.7,147,147,147,0,0,0,0.164,0.155,0.172,752.7,707.7,799.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.399,0.362,0.441,0.301,0.274,0.326,0.013,0.012,0.015,0.967,0.897,1.03,0.043,0.04,0.046,21.53,21.33,21.78,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.75,39.87,52.26,46.71,38.9,48.2,0,0,0,0,0,0,0.809,0,0.089,0.16,0.84,0.16,45
1622412000000,2021,5,2020,8,35,7,0.492,0.0744,0.418,23459.4,143.3,143.3,139.6,3,3,3,813.9,788.8,840.9,690.9,669.8,123,119,147,0,0,0,0.151,0.143,0.175,690.9,669.8,712.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.351,0.338,0.363,0.263,0.248,0.277,0.011,0.011,0.012,0.867,0.831,0.902,0.038,0.036,0.04,21.98,21.86,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.5,46.33,48.74,46.55,45.4,47.76,0,0,0,0,0,0,0.776,0,0.074,0.15,0.85,0.15,47.7
1623016800000,2021,6,2020,9,36,7,0.454,0.0829,0.372,21118.3,135,135,125.7,3,3,3,751.3,717.4,781.7,614.3,556.4,137,119,161,0,0,0,0.183,0.152,0.224,614.3,556.4,662.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.309,0.279,0.334,0.211,0.173,0.244,0.0092,0.0074,0.011,0.739,0.645,0.819,0.032,0.028,0.036,22.36,22.15,22.59,0.954,0.951,0.957,0.978,0.974,0.98,0.933,0.926,0.938,42.83,39.07,45.91,41.9,38.06,45,0,0,0,0,0,0,0.698,0,0.082,0.18,0.82,0.18,46.5
1623621600000,2021,6,2020,9,37,7,0.408,0.0974,0.31,17536,111.8,111.8,104.4,3,2,2.7142857142857144,673.8,642.7,705.6,512.8,481.7,161,161,161,0,0,0,0.239,0.228,0.25,512.8,481.7,544.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.254,0.237,0.272,0.144,0.126,0.165,0.0062,0.0054,0.0071,0.603,0.553,0.648,0.026,0.024,0.028,22.8,22.65,22.9,0.951,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,41.3,35.56,52.65,39.38,34.49,48.2,0,0,0,0,0,0,0.58,0,0.098,0.24,0.76,0.24,43
1624226400000,2021,6,2020,9,38,7,0.367,0.0974,0.269,15775.4,96.4,96.4,93.9,2,2,2,606.2,580.1,633.7,445.2,419.1,161,161,161,0,-5.684e-14,5.684e-14,0.266,0.254,0.278,445.2,419.1,472.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.217,0.206,0.232,0.109,0.0968,0.122,0.0046,0.0041,0.0052,0.569,0.528,0.615,0.024,0.022,0.026,23.11,22.95,23.26,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.27,45.71,50.9,46.95,44.79,48.2,0,0,0,0,0,0,0.522,0,0.098,0.27,0.73,0.27,43
1624831200000,2021,6,2020,9,39,7,0.331,0.0884,0.243,14510.1,88.7,88.7,86.37,2,2,2,547.8,525.2,571.6,401.6,390.2,146.1,135,161,-3.248e-14,-5.684e-14,0,0.266,0.247,0.29,401.6,390.2,412.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.194,0.203,0.0886,0.0832,0.0936,0.0037,0.0035,0.0039,0.501,0.483,0.516,0.021,0.02,0.022,23.43,23.31,23.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.07,42.98,45.25,43.18,42.12,44.35,0,0,0,0,0,0,0.48,0,0.088,0.27,0.73,0.27,43.8
1625436000000,2021,7,2020,10,40,7,0.301,0.0816,0.219,13126,82.71,82.71,78.13,2,2,2,497.2,477.9,517.8,362.2,342.9,135,135,135,0,0,0,0.272,0.261,0.283,362.2,342.9,382.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.177,0.191,0.07,0.0608,0.0797,0.0029,0.0025,0.0033,0.441,0.412,0.472,0.018,0.017,0.02,23.72,23.6,23.84,0.95,0.947,0.953,0.976,0.972,0.98,0.927,0.921,0.934,40.02,37.97,42.2,39.07,36.89,41.36,0,0,0,0,0,0,0.434,0,0.082,0.27,0.73,0.27,43.6
1626040800000,2021,7,2020,10,41,7,0.274,0.0816,0.193,11525,72.36,72.36,68.6,2,2,2,453.6,437.1,471.6,318.6,302.1,135,135,135,0,0,0,0.298,0.286,0.309,318.6,302.1,336.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.175,0.0494,0.0416,0.0579,0.002,0.0017,0.0024,0.376,0.351,0.403,0.015,0.014,0.017,23.98,23.88,24.08,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.36,33.57,37.29,34.3,32.57,36.18,0,0,0,0,0,0,0.381,0,0.081,0.3,0.7,0.3,42.1
1626645600000,2021,7,2020,10,42,7,0.252,0.0816,0.17,10202,64.03,64.03,60.73,2,2,2,416.6,401.9,431.9,281.6,266.9,135,135,135,0,0,0,0.324,0.313,0.336,281.6,266.9,296.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0319,0.025,0.0391,0.0013,0.001,0.0016,0.32,0.298,0.343,0.013,0.012,0.014,24.21,24.11,24.29,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,31.3,29.67,33,30.36,28.78,32.01,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.5
1627250400000,2021,7,2020,10,43,7,0.233,0.0799,0.153,9157.58,56.56,56.56,54.51,2,2,2,384.7,371.5,397.2,252.5,241.7,132.1,115,135,4.06e-15,0,2.842e-14,0.344,0.31,0.358,252.5,241.7,262.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.142,0.149,0.0189,0.0163,0.0228,0.00077,0.00066,0.00092,0.277,0.264,0.291,0.011,0.011,0.012,24.4,24.32,24.46,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.1,26.86,29.16,27.25,26.06,28.28,0,0,0,0,0,0,0.303,0,0.08,0.34,0.66,0.34,39.3
1627855200000,2021,8,2020,11,44,7,0.213,0.0696,0.143,8589.19,54.57,54.57,51.13,2,1,1.7142857142857142,351.7,337.3,366.9,236.7,222.3,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.327,0.313,0.341,236.7,222.3,251.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.132,0.142,0.016,0.0146,0.0179,0.00064,0.00059,0.00072,0.299,0.25,0.398,0.012,0.01,0.016,24.54,24.49,24.62,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.04,25.82,52.27,32.45,25.05,48.2,0,0,0,0,0,0,0.284,0,0.07,0.33,0.67,0.33,40.3
1628460000000,2021,8,2020,11,45,7,0.194,0.0696,0.125,7812.45,48.2,48.2,46.5,1,1,1,321.5,309.7,333.8,206.5,194.7,115,115,115,8.12e-15,0,2.842e-14,0.358,0.345,0.371,206.5,194.7,218.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.131,0.0133,0.0123,0.0143,0.00053,0.00049,0.00058,0.361,0.34,0.383,0.014,0.014,0.015,24.63,24.55,24.71,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.68,44.97,50.45,46.5,44.08,48.2,0,0,0,0,0,0,0.258,0,0.069,0.36,0.64,0.36,40.3
1629064800000,2021,8,2020,11,46,7,0.179,0.0696,0.11,6891.2,43.26,43.26,41.02,1,1,1,296.6,287.6,306.1,181.6,172.6,115,115,115,-8.12e-15,-2.842e-14,0,0.388,0.376,0.4,181.6,172.6,191.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.114,0.121,0.0112,0.0104,0.012,0.00045,0.00041,0.00048,0.316,0.3,0.334,0.013,0.012,0.013,24.8,24.74,24.85,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,41.91,39.79,44.15,41.02,38.82,43.26,0,0,0,0,0,0,0.228,0,0.069,0.39,0.61,0.39,38.5
1629669600000,2021,8,2020,11,47,7,0.167,0.0696,0.0971,6035.31,38.07,38.07,35.92,1,1,1,275.6,267,284.5,160.6,152,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.417,0.404,0.431,160.6,152,169.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.0094,0.00867,0.0102,0.00037,0.00034,0.0004,0.279,0.264,0.295,0.011,0.01,0.012,24.92,24.87,24.97,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,36.99,34.99,39.09,35.92,33.94,38.07,0,0,0,0,0,0,0.2,0,0.0699,0.42,0.58,0.42,36.1
1630274400000,2021,8,2020,11,48,7,0.154,0.0592,0.0947,5897.24,37.74,37.74,35.1,1,1,1,254.5,243.3,264.6,156.6,147.1,97.86,91,115,-4.06e-15,-2.842e-14,0,0.384,0.352,0.439,156.6,147.1,167.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00906,0.00826,0.00999,0.00036,0.00033,0.0004,0.27,0.255,0.289,0.011,0.01,0.011,25.01,24.98,25.08,0.941,0.938,0.945,0.971,0.97,0.973,0.914,0.91,0.919,36.16,33.83,38.77,35.1,32.82,37.74,0,0,0,0,0,0,0.195,0,0.0593,0.38,0.61,0.39,38.3
1630879200000,2021,9,2020,12,49,7,0.14,0.055,0.0848,5270.78,33.33,33.33,31.37,1,1,1,231.1,222.2,239.7,140.1,131.2,91,91,91,0,0,0,0.394,0.38,0.41,140.1,131.2,148.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0974,0.104,0.00766,0.0069,0.00839,0.0003,0.00027,0.00033,0.24,0.224,0.255,0.0094,0.0088,0.01,25.17,25.11,25.24,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.34,30.24,34.36,31.37,29.33,33.33,0,0,0,0,0,0,0.174,0,0.0552,0.39,0.61,0.39,37.6
1631484000000,2021,9,2020,12,50,7,0.128,0.055,0.0731,4524.67,28.65,28.65,26.93,1,1,1,211.8,204.4,219.2,120.8,113.4,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.43,0.415,0.445,120.8,113.4,128.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0911,0.0963,0.00602,0.00539,0.00665,0.00024,0.00021,0.00026,0.205,0.192,0.219,0.008,0.0075,0.0086,25.32,25.27,25.38,0.925,0.92,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.77,25.98,29.54,26.93,25.2,28.65,0,0,0,0,0,0,0.15,0,0.0549,0.43,0.57,0.43,35.3
1632088800000,2021,9,2020,12,51,7,0.119,0.0452,0.0741,4607.96,28.99,28.99,27.43,1,1,1,197.3,191.6,203.1,122.6,112.1,74.71,72,91,0,-1.421e-14,1.421e-14,0.378,0.358,0.448,122.6,112.1,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0906,0.0952,0.00617,0.00528,0.00673,0.00024,0.00021,0.00026,0.207,0.19,0.219,0.0081,0.0074,0.0085,25.38,25.37,25.39,0.926,0.919,0.93,0.97,0.97,0.97,0.899,0.892,0.902,28.28,25.65,29.89,27.43,24.88,28.99,0,0,0,0,0,0,0.152,0,0.0449,0.38,0.62,0.38,38.7
1632693600000,2021,9,2020,12,52,7,0.113,0.0384,0.0741,4602.27,30.6,30.6,27.39,1,1,1,186,182,189.7,122.6,111.9,63.43,52,72,2.03e-15,-1.421e-14,1.421e-14,0.341,0.277,0.391,122.6,111.9,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0891,0.0941,0.00617,0.00526,0.00731,0.00024,0.00021,0.00029,0.206,0.188,0.228,0.008,0.0074,0.0089,25.37,25.35,25.38,0.926,0.919,0.933,0.97,0.97,0.97,0.898,0.892,0.905,28.24,25.6,31.54,27.39,24.84,30.6,0,0,0,0,0,0,0.152,0,0.0389,0.34,0.66,0.34,40.7
1633298400000,2021,10,2021,1,1,7,0.112,0.0314,0.0806,5027.82,30.53,30.53,29.93,1,1,1,185.2,180.6,187.7,133.2,128.6,52,52,52,0,0,0,0.281,0.277,0.288,133.2,128.6,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0915,0.094,0.00707,0.00668,0.00729,0.00028,0.00026,0.00028,0.223,0.214,0.227,0.0087,0.0084,0.0089,25.35,25.35,25.35,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.85,29.73,31.47,29.93,28.84,30.53,0,0,0,0,0,0,0.166,0,0.0314,0.28,0.72,0.28,44.9
1633903200000,2021,10,2021,1,2,7,0.105,0.0442,0.0605,3702.39,23.35,23.35,22.04,1,1,1,173.1,167.8,178.7,100.1,94.78,73,73,73,-4.06e-15,-1.421e-14,0,0.422,0.408,0.435,100.1,94.78,105.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0824,0.0863,0.00425,0.00381,0.00474,0.00017,0.00015,0.00019,0.166,0.157,0.176,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.967,0.97,0.885,0.882,0.887,22.75,21.63,24.07,22.04,20.9,23.35,0,0,0,0,0,0,0.122,0,0.0445,0.42,0.58,0.42,35.3
1634508000000,2021,10,2021,1,3,7,0.1,0.0442,0.0562,3450.01,21.51,21.51,20.54,1,1,1,166,162.6,170.8,92.99,89.59,73,73,73,-4.06e-15,-1.421e-14,0,0.44,0.427,0.449,92.99,89.59,97.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0806,0.0835,0.00365,0.00337,0.00406,0.00014,0.00013,0.00016,0.153,0.147,0.162,0.006,0.0058,0.0063,25.38,25.38,25.38,0.919,0.913,0.923,0.966,0.964,0.968,0.887,0.884,0.89,21.26,20.58,22.23,20.54,19.84,21.51,0,0,0,0,0,0,0.114,0,0.0438,0.44,0.56,0.44,34.5
1635112800000,2021,10,2021,1,4,7,0.103,0.0442,0.0586,3582.16,21.62,21.62,21.32,1,1,1,169.9,168.9,171.3,96.85,95.88,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.43,0.426,0.432,96.85,95.88,98.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0828,0.0836,0.00398,0.0039,0.00411,0.00016,0.00015,0.00016,0.16,0.159,0.163,0.0063,0.0062,0.0064,25.38,25.38,25.38,0.914,0.913,0.915,0.967,0.967,0.968,0.885,0.883,0.885,22.04,21.85,22.34,21.32,21.13,21.62,0,0,0,0,0,0,0.118,0,0.0444,0.43,0.57,0.43,34.8
1635717600000,2021,11,2021,2,5,7,0.108,0.0302,0.0777,4837.32,30.35,30.35,28.79,1,1,1,178.5,168.1,185,128.5,118.1,50,50,50,0,0,0,0.28,0.27,0.298,128.5,118.1,135,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0874,0.0934,0.00667,0.00579,0.00723,0.00026,0.00023,0.00028,0.214,0.195,0.225,0.0084,0.0076,0.0088,25.34,25.34,25.34,0.929,0.924,0.932,0.97,0.97,0.97,0.902,0.896,0.904,29.68,27.1,31.29,28.79,26.29,30.35,0,0,0,0,0,0,0.16,0,0.0303,0.28,0.72,0.28,44.8
1636322400000,2021,11,2021,2,6,7,0.108,0.0361,0.0724,4484.34,28.99,28.99,26.69,1,1,1,179.4,175.2,187.5,119.7,108.2,59.71,50,67,4.06e-15,-1.421e-14,1.421e-14,0.333,0.279,0.382,119.7,108.2,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0861,0.0914,0.00592,0.00494,0.00674,0.00023,0.00019,0.00026,0.199,0.18,0.215,0.0078,0.007,0.0084,25.36,25.34,25.37,0.924,0.916,0.93,0.97,0.97,0.97,0.897,0.889,0.902,27.52,24.67,29.89,26.69,23.93,28.99,0,0,0,0,0,0,0.148,0,0.0356,0.33,0.67,0.33,41.5
1636927200000,2021,11,2021,2,7,7,0.113,0.0391,0.0743,4616.52,31.27,31.27,27.48,1,1,1,187.5,184.7,190.5,122.9,117.7,64.57,50,67,0,-1.421e-14,1.421e-14,0.345,0.265,0.363,122.9,117.7,138.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0894,0.0948,0.0062,0.00576,0.00755,0.00024,0.00023,0.0003,0.206,0.197,0.232,0.008,0.0077,0.0091,25.37,25.35,25.37,0.926,0.923,0.934,0.97,0.97,0.97,0.899,0.896,0.906,28.33,27.05,32.23,27.48,26.24,31.27,0,0,0,0,0,0,0.153,0,0.0387,0.35,0.66,0.34,40.9
1637532000000,2021,11,2021,2,8,7,0.112,0.0302,0.0822,5133.68,31.85,31.85,30.56,1,1,1,185.9,182.8,191.3,135.9,132.8,50,50,50,0,0,0,0.269,0.261,0.273,135.9,132.8,141.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0926,0.0956,0.0073,0.00704,0.00776,0.00029,0.00028,0.0003,0.227,0.221,0.237,0.0089,0.0087,0.0093,25.34,25.34,25.35,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.5,30.75,32.84,30.56,29.83,31.85,0,0,0,0,0,0,0.17,0,0.0298,0.27,0.73,0.27,45.8
1638136800000,2021,11,2021,2,9,7,0.109,0.0341,0.075,4655.8,30.09,30.09,27.71,1,1,1,180.4,178.4,183.9,123.9,119.5,56.43,50,59,-4.06e-15,-1.421e-14,0,0.313,0.272,0.331,123.9,119.5,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0893,0.093,0.00628,0.0059,0.00713,0.00025,0.00023,0.00028,0.207,0.199,0.223,0.0081,0.0078,0.0087,25.35,25.34,25.36,0.927,0.925,0.932,0.97,0.97,0.97,0.899,0.897,0.904,28.57,27.46,31.02,27.71,26.64,30.09,0,0,0,0,0,0,0.154,0,0.034,0.31,0.69,0.31,42.7
1638741600000,2021,12,2021,3,10,7,0.114,0.0357,0.0782,4873.57,30.25,30.25,29.01,1,1,1,188.3,180.4,193.5,129.3,121.4,59,59,59,2.03e-15,0,1.421e-14,0.313,0.305,0.327,129.3,121.4,134.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.09,0.0946,0.00674,0.00607,0.00718,0.00026,0.00024,0.00028,0.217,0.202,0.226,0.0085,0.0079,0.0088,25.36,25.36,25.36,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,29.91,27.94,31.18,29.01,27.11,30.25,0,0,0,0,0,0,0.161,0,0.0358,0.31,0.69,0.31,42.8
1639346400000,2021,12,2021,3,11,7,0.121,0.0357,0.0857,5368.71,33.89,33.89,31.96,1,1,1,200.7,194.8,209.1,141.8,135.8,59,59,59,0,0,0,0.294,0.282,0.303,141.8,135.8,150.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0951,0.1,0.0078,0.0073,0.00851,0.0003,0.00029,0.00033,0.239,0.228,0.254,0.0093,0.0089,0.0099,25.34,25.29,25.36,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.91,32.94,31.52,34.94,31.96,30.57,33.89,0,0,0,0,0,0,0.178,0,0.0353,0.3,0.71,0.29,44.4
1639951200000,2021,12,2021,3,12,7,0.132,0.0357,0.0961,6037.03,36.87,36.87,35.93,1,1,1,218,211.5,221.9,159,152.5,59,59,59,0,0,0,0.271,0.266,0.279,159,152.5,162.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00926,0.00872,0.0096,0.00036,0.00034,0.00038,0.27,0.258,0.277,0.011,0.01,0.011,25.22,25.19,25.27,0.941,0.939,0.943,0.971,0.97,0.972,0.914,0.911,0.916,37.02,35.51,37.95,35.93,34.45,36.87,0,0,0,0,0,0,0.2,0,0.0359,0.27,0.73,0.27,45.7
1640556000000,2021,12,2021,3,13,7,0.136,0.0381,0.0984,6180.75,38.29,38.29,36.79,1,1,1,225.7,221.4,230.9,162.7,156.6,63,59,73,0,0,0,0.279,0.259,0.318,162.7,156.6,168.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.104,0.107,0.00958,0.00906,0.0101,0.00038,0.00036,0.0004,0.277,0.267,0.287,0.011,0.011,0.011,25.17,25.14,25.2,0.943,0.941,0.945,0.972,0.97,0.975,0.916,0.913,0.921,37.85,36.34,39.29,36.79,35.25,38.29,0,0,0,0,0,0,0.204,0,0.0376,0.28,0.72,0.28,45.4
1641160800000,2022,1,2021,4,14,7,0.151,0.0442,0.107,6722.97,43.54,43.54,40.02,1,1,1,249.3,235.1,264,176.3,162.1,73,73,73,-8.12e-15,-2.842e-14,0,0.293,0.276,0.311,176.3,162.1,191,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.106,0.116,0.0107,0.00952,0.012,0.00042,0.00038,0.00047,0.302,0.277,0.329,0.012,0.011,0.013,25.01,24.92,25.11,0.947,0.943,0.952,0.977,0.971,0.98,0.925,0.915,0.933,40.96,37.62,44.43,40.02,36.53,43.54,0,0,0,0,0,0,0.222,0,0.044,0.29,0.71,0.29,44.5
1641765600000,2022,1,2021,4,15,7,0.167,0.0442,0.123,7780.91,47.37,47.37,46.31,1,1,1,276.1,268.7,280.7,203.1,195.7,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.264,0.26,0.272,203.1,195.7,207.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.118,0.122,0.013,0.0124,0.0134,0.00052,0.00049,0.00053,0.35,0.337,0.359,0.014,0.013,0.014,24.85,24.82,24.89,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.26,45.53,48.34,46.31,44.62,47.37,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.6
1642370400000,2022,1,2021,4,16,7,0.17,0.0442,0.126,7967.51,48.2,48.2,47.43,1,1,1,281.4,274.4,285.9,208.4,201.4,73,73,73,1.218e-14,-2.842e-14,2.842e-14,0.259,0.255,0.266,208.4,201.4,212.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.124,0.0135,0.0129,0.0138,0.00053,0.00051,0.00055,0.36,0.347,0.368,0.014,0.014,0.015,24.81,24.79,24.86,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.5,46.88,49.54,47.43,45.95,48.2,0,0,0,0,0,0,0.263,0,0.044,0.26,0.74,0.26,46.9
1642975200000,2022,1,2021,4,17,7,0.183,0.0442,0.139,8494.19,54.59,54.59,50.56,2,1,1.5714285714285714,303.1,287.8,322.8,230.1,214.8,73,73,73,-1.218e-14,-2.842e-14,0,0.241,0.226,0.254,230.1,214.8,249.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.125,0.137,0.0153,0.014,0.017,0.00061,0.00056,0.00068,0.306,0.242,0.382,0.012,0.0096,0.015,24.77,24.72,24.85,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.895,0.939,37.08,25.72,51.36,35.61,24.95,48.2,0,0,0,0,0,0,0.281,0,0.044,0.24,0.76,0.24,46.4
1643580000000,2022,1,2021,4,18,7,0.21,0.0504,0.16,9687.01,61.5,61.5,57.66,2,2,2,347.8,328.6,367.4,264.5,249.3,83.29,73,85,4.06e-15,0,2.842e-14,0.239,0.222,0.254,264.5,249.3,282.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.138,0.15,0.0239,0.0169,0.0323,0.00096,0.00068,0.0013,0.288,0.266,0.315,0.012,0.011,0.013,24.57,24.45,24.68,0.932,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,29.72,28.01,31.7,28.83,27.17,30.75,0,0,0,0,0,0,0.32,0,0.05,0.24,0.76,0.24,46.1
1644184800000,2022,2,2021,5,19,7,0.234,0.0514,0.182,11022.2,68.68,68.68,65.61,2,2,2,386.5,373.1,401,301.5,288.1,85,85,85,0,0,0,0.22,0.212,0.228,301.5,288.1,316,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.156,0.152,0.162,0.0413,0.035,0.0482,0.0017,0.0014,0.002,0.344,0.324,0.366,0.014,0.013,0.015,24.32,24.23,24.41,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.82,32.34,35.4,32.8,31.37,34.34,0,0,0,0,0,0,0.364,0,0.052,0.22,0.78,0.22,47.1
1644789600000,2022,2,2021,5,20,7,0.262,0.0514,0.211,12734.4,82.09,82.09,75.8,2,2,2,433.2,406.8,460.9,348.2,321.8,85,85,85,0,0,0,0.196,0.184,0.209,348.2,321.8,375.9,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.173,0.164,0.183,0.0634,0.0509,0.0764,0.0026,0.0021,0.0031,0.414,0.374,0.455,0.017,0.015,0.019,24.04,23.87,24.2,0.948,0.944,0.952,0.974,0.97,0.98,0.923,0.916,0.933,38.9,36.03,41.88,37.9,34.95,41.04,0,0,0,0,0,0,0.421,0,0.051,0.2,0.81,0.19,48.6
1645394400000,2022,2,2021,5,21,7,0.316,0.0514,0.265,15693.5,103.1,103.1,93.41,3,2,2.142857142857143,523,473.8,577.7,438,388.8,85,85,85,-2.436e-14,-5.684e-14,0,0.163,0.147,0.179,438,388.8,492.7,990,990,990,966,965.7,966.2,24,23.8,24.3,0.206,0.187,0.23,0.106,0.0825,0.132,0.0044,0.0034,0.0055,0.534,0.475,0.601,0.022,0.02,0.025,23.51,23.27,23.79,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.64,35.44,51.58,44.25,34.38,48.2,0,0,0,0,0,0,0.519,0,0.051,0.16,0.84,0.16,49.7
1645999200000,2022,2,2021,5,22,7,0.39,0.0628,0.327,18870.8,121.5,121.5,112.3,3,3,3,644.7,595.4,693.3,540.8,504.6,103.9,85,107,1.624e-14,0,5.684e-14,0.161,0.143,0.175,540.8,504.6,586.3,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.262,0.24,0.288,0.162,0.138,0.193,0.0069,0.0058,0.0083,0.61,0.549,0.687,0.026,0.023,0.029,22.91,22.64,23.17,0.95,0.947,0.953,0.973,0.97,0.979,0.924,0.918,0.933,38.47,36.08,41.37,37.44,35,40.5,0,0,0,0,0,0,0.624,0,0.063,0.16,0.84,0.16,48.4
1646604000000,2022,3,2021,6,23,7,0.458,0.0647,0.394,22374.2,139.1,139.1,133.2,3,3,3,757.8,711.6,791.8,650.8,604.6,107,107,107,0,0,0,0.141,0.135,0.15,650.8,604.6,684.8,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.325,0.299,0.344,0.236,0.205,0.258,0.01,0.0088,0.011,0.796,0.718,0.853,0.035,0.031,0.037,22.27,22.08,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.3,42.52,47.3,44.39,41.67,46.36,0,0,0,0,0,0,0.74,0,0.064,0.14,0.86,0.14,48.9
1647208800000,2022,3,2021,6,24,7,0.496,0.0647,0.431,24048.6,144.6,144.6,143.1,3,3,3,819.8,799.6,838.9,712.8,692.6,107,107,107,0,0,0,0.131,0.128,0.134,712.8,692.6,731.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.36,0.349,0.371,0.277,0.264,0.29,0.012,0.012,0.013,0.9,0.866,0.933,0.039,0.038,0.041,21.92,21.81,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.88,47.75,49.94,47.72,46.79,48.2,0,0,0,0,0,0,0.795,0,0.065,0.13,0.87,0.13,48.5
1647813600000,2022,3,2021,6,25,7,0.54,0.0647,0.475,25685.2,164.9,164.9,152.9,4,3,3.5714285714285716,892.3,844.8,953.7,785.3,737.8,107,107,107,0,0,0,0.12,0.112,0.127,785.3,737.8,846.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.42,0.376,0.476,0.319,0.294,0.349,0.014,0.013,0.016,0.982,0.939,1.05,0.044,0.042,0.047,21.55,21.23,21.78,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45.05,39.42,51.55,43.39,38.42,48.2,0,0,0,0,0,0,0.849,0,0.065,0.12,0.88,0.12,47.6
1648418400000,2022,3,2021,6,26,7,0.638,0.0694,0.569,30019.1,187,187,178.7,4,4,4,1055,980.1,1125,940,873.1,114.7,107,125,-1.624e-14,-1.137e-13,1.137e-13,0.109,0.101,0.116,940,873.1,999.8,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.567,0.5,0.637,0.394,0.362,0.423,0.018,0.016,0.019,1.22,1.1,1.34,0.056,0.05,0.062,20.71,20.37,21.08,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.58,43.1,47.71,44.67,42.24,46.76,0,0,0,0,0,0,0.993,0,0.069,0.11,0.89,0.11,47.1
1649023200000,2022,4,2021,7,27,7,0.729,0.0756,0.647,32276.9,192.8,192.8,192.1,4,4,4,1206,1144,1275,1081,1019,125,125,125,10.47,0,49.77,0.104,0.0981,0.109,1070,1019,1100,990,990,990,968.5,968.4,968.8,21.5,21.2,21.6,0.744,0.665,0.804,0.581,0.466,0.648,0.027,0.022,0.031,1.62,1.41,1.75,0.075,0.065,0.083,19.84,19.48,20.23,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.66,48.29,50.53,48.03,47.33,48.2,0,0,0,0,0,0,1.07,0,0.082,0.1,0.89,0.11,44.3
1649628000000,2022,4,2021,7,28,7,0.826,0.0895,0.665,32305.3,192.8,192.8,192.3,4,4,4,1365,1301,1404,1217,1153,148,148,148,117.5,53.32,156.2,0.108,0.105,0.114,1100,1100,1100,990,990,990,969.1,968.8,969.2,20.9,20.8,21.2,0.845,0.818,0.861,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.81,0.086,0.083,0.087,19.16,19.02,19.39,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.23,48.85,49.85,48.07,47.87,48.2,0,0,0,0,0,0,1.07,0,0.161,0.11,0.81,0.19,39.1
1650232800000,2022,4,2021,7,29,7,0.847,0.0895,0.665,32200.2,192.6,192.6,191.7,4,4,4,1400,1377,1410,1252,1229,148,148,148,151.8,128.6,162.3,0.106,0.105,0.108,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.859,0.849,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.086,0.087,19.03,18.99,19.12,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.89,48.79,49.12,47.92,47.82,48.14,0,0,0,0,0,0,1.06,0,0.182,0.11,0.79,0.21,38
1650837600000,2022,4,2021,7,30,7,0.796,0.0933,0.664,32390.4,192.8,192.8,192.8,4,4,4,1316,1272,1361,1162,1080,154.3,148,192,64.96,0,113.3,0.117,0.109,0.151,1097,1080,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.818,0.767,0.843,0.642,0.603,0.648,0.03,0.028,0.031,1.76,1.67,1.79,0.083,0.078,0.085,19.35,19.17,19.58,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.61,49.27,50,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.132,0.12,0.83,0.17,40.7
1651442400000,2022,5,2021,8,31,7,0.721,0.116,0.605,30993.6,191.7,191.7,184.5,4,4,4,1192,1133,1251,999.7,941,192,192,192,3.248e-14,0,1.137e-13,0.161,0.153,0.169,999.7,941,1059,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.652,0.578,0.737,0.453,0.394,0.557,0.021,0.018,0.026,1.38,1.23,1.59,0.064,0.057,0.074,20.12,19.72,20.45,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.06,45.06,48.9,46.12,44.16,47.92,0,0,0,0,0,0,1.02,0,0.116,0.16,0.84,0.16,43
1652047200000,2022,5,2021,8,32,7,0.628,0.0967,0.531,28239.5,174,174,168.1,4,4,4,1038,970.4,1109,878.6,823.4,159.9,147,192,-3.248e-14,-1.137e-13,0,0.154,0.139,0.177,878.6,823.4,916.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.515,0.463,0.555,0.364,0.338,0.383,0.017,0.015,0.018,1.12,1.02,1.19,0.051,0.046,0.055,20.87,20.57,21.2,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.9,40.81,44.38,42.02,39.91,43.49,0,0,0,0,0,0,0.934,0,0.097,0.15,0.85,0.15,45
1652652000000,2022,5,2021,8,33,7,0.543,0.0889,0.454,24470.4,156,156,145.7,4,3,3.142857142857143,898.2,852.7,949,751.2,705.7,147,147,147,0,0,0,0.164,0.155,0.172,751.2,705.7,802,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.398,0.361,0.443,0.3,0.272,0.327,0.013,0.012,0.015,0.964,0.894,1.03,0.043,0.039,0.046,21.54,21.32,21.8,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.66,39.96,52.15,46.7,39,48.2,0,0,0,0,0,0,0.809,0,0.089,0.16,0.84,0.16,45.1
1653256800000,2022,5,2021,8,34,7,0.486,0.0889,0.397,22359.8,139.2,139.2,133.1,3,3,3,803.1,772.1,838.9,656.1,625.1,147,147,147,0,0,0,0.183,0.175,0.19,656.1,625.1,691.9,990,990,990,967.1,967,967.3,22.9,22.7,23,0.333,0.315,0.353,0.239,0.219,0.263,0.01,0.0095,0.012,0.81,0.758,0.87,0.035,0.033,0.038,22.08,21.87,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.27,43.44,47.34,44.36,42.57,46.4,0,0,0,0,0,0,0.739,0,0.089,0.18,0.82,0.18,46
1653861600000,2022,5,2021,8,35,7,0.435,0.0768,0.358,20521.4,126.3,126.3,122.2,3,3,3,719.6,680.5,760.3,592.6,561.5,127,119,147,0,0,0,0.176,0.162,0.197,592.6,561.5,613.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.295,0.277,0.309,0.197,0.176,0.211,0.0085,0.0075,0.0091,0.701,0.648,0.738,0.03,0.028,0.032,22.52,22.32,22.73,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.6,39.7,42.96,40.72,38.72,42.1,0,0,0,0,0,0,0.679,0,0.077,0.18,0.82,0.18,47.2
1654466400000,2022,6,2021,9,36,7,0.385,0.072,0.313,17902.4,113.9,113.9,106.6,3,2,2.857142857142857,635.9,604.2,669.3,516.9,485.2,119,119,119,0,-5.684e-14,5.684e-14,0.187,0.178,0.197,516.9,485.2,550.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.252,0.234,0.27,0.147,0.128,0.169,0.0062,0.0054,0.0072,0.589,0.537,0.632,0.025,0.023,0.027,22.97,22.79,23.11,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.34,35.38,52.42,37.82,34.32,48.2,0,0,0,0,0,0,0.592,0,0.072,0.19,0.81,0.19,46.5
1655071200000,2022,6,2021,9,37,7,0.343,0.072,0.271,15906.7,96.4,96.4,94.68,2,2,2,567.3,541,595.2,448.3,422,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.21,0.2,0.22,448.3,422,476.2,990,990,990,966.2,966,966.3,23.8,23.7,24,0.215,0.204,0.228,0.111,0.0982,0.124,0.0046,0.0041,0.0052,0.57,0.529,0.616,0.024,0.022,0.026,23.28,23.11,23.44,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.97,46.38,51.6,47.34,45.45,48.2,0,0,0,0,0,0,0.526,0,0.072,0.21,0.79,0.21,46.4
1655676000000,2022,6,2021,9,38,7,0.308,0.0937,0.215,12786.1,89.23,89.23,76.11,2,2,2,509.9,487.7,532.5,354.9,326.7,155,119,161,0,-5.684e-14,5.684e-14,0.305,0.223,0.33,354.9,326.7,413.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.173,0.201,0.0665,0.0532,0.0942,0.0028,0.0022,0.0039,0.431,0.39,0.517,0.018,0.016,0.022,23.67,23.49,23.82,0.949,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.08,36.05,45.52,38.05,34.97,44.61,0,0,0,0,0,0,0.423,0,0.093,0.3,0.7,0.3,41.5
1656280800000,2022,6,2021,9,39,7,0.279,0.0906,0.189,11262.4,69.04,69.04,67.04,2,2,2,461.9,443.1,480.9,312.1,301,149.9,135,161,0,0,0,0.324,0.296,0.348,312.1,301,320.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.164,0.171,0.0463,0.0411,0.0504,0.0019,0.0017,0.0021,0.367,0.351,0.379,0.015,0.014,0.016,23.95,23.86,24.05,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.56,33.29,35.59,33.52,32.29,34.52,0,0,0,0,0,0,0.372,0,0.09,0.32,0.68,0.32,40.4
1656885600000,2022,7,2021,10,40,7,0.254,0.0816,0.172,10320.4,65.08,65.08,61.43,2,2,2,419.9,404,436.9,284.9,269,135,135,135,0,0,0,0.322,0.309,0.334,284.9,269,301.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.151,0.163,0.0335,0.026,0.0415,0.0014,0.0011,0.0017,0.325,0.301,0.351,0.013,0.012,0.014,24.19,24.08,24.28,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.67,29.91,33.54,30.72,29.02,32.54,0,0,0,0,0,0,0.341,0,0.082,0.32,0.68,0.32,40.6
1657490400000,2022,7,2021,10,41,7,0.232,0.0816,0.151,9023.46,56.92,56.92,53.71,2,2,2,384,369.9,398.8,249,234.8,135,135,135,0,-2.842e-14,2.842e-14,0.352,0.338,0.365,249,234.8,263.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.139,0.149,0.0184,0.0157,0.0235,0.00074,0.00063,0.00096,0.273,0.256,0.294,0.011,0.01,0.012,24.41,24.31,24.49,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.69,26.08,29.34,26.86,25.3,28.46,0,0,0,0,0,0,0.298,0,0.081,0.35,0.65,0.35,38.9
1658095200000,2022,7,2021,10,42,7,0.214,0.0816,0.132,8080.2,49.82,49.82,48.1,2,1,1.1428571428571428,354,341.7,366.3,219,206.7,135,135,135,8.12e-15,0,2.842e-14,0.382,0.369,0.395,219,206.7,231.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.129,0.138,0.0144,0.0133,0.0154,0.00058,0.00054,0.00062,0.364,0.252,0.401,0.015,0.01,0.016,24.47,24.39,24.53,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.37,25.68,52.09,44.54,24.91,48.2,0,0,0,0,0,0,0.267,0,0.082,0.38,0.62,0.38,37.8
1658700000000,2022,7,2021,10,43,7,0.198,0.0816,0.117,7294.77,45.79,45.79,43.42,1,1,1,327.6,317.9,338.1,192.6,182.9,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.399,0.425,192.6,182.9,203.1,990,990,990,965,965,965.1,25,24.9,25,0.124,0.121,0.128,0.0121,0.0113,0.013,0.00049,0.00045,0.00052,0.339,0.322,0.358,0.014,0.013,0.014,24.62,24.55,24.69,0.953,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.31,42.06,46.73,43.42,41.21,45.79,0,0,0,0,0,0,0.241,0,0.081,0.41,0.59,0.41,36.8
1659304800000,2022,8,2021,11,44,7,0.183,0.0562,0.126,7900.99,48.2,48.2,47.03,1,1,1,302,290.3,313.8,209,197.3,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.308,0.296,0.32,209,197.3,220.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.121,0.13,0.0135,0.0125,0.0145,0.00054,0.0005,0.00058,0.364,0.343,0.385,0.015,0.014,0.015,24.72,24.65,24.8,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.47,45.76,51.15,47.03,44.85,48.2,0,0,0,0,0,0,0.261,0,0.057,0.31,0.69,0.31,43.2
1659909600000,2022,8,2021,11,45,7,0.168,0.0562,0.111,7020.46,44.03,44.03,41.79,1,1,1,277.2,268.1,286.7,184.2,175.1,93,93,93,8.12e-15,-2.842e-14,2.842e-14,0.336,0.324,0.347,184.2,175.1,193.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.114,0.12,0.0114,0.0106,0.0122,0.00045,0.00042,0.00049,0.319,0.303,0.336,0.013,0.012,0.013,24.87,24.82,24.92,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.67,40.54,44.92,41.79,39.61,44.03,0,0,0,0,0,0,0.232,0,0.057,0.33,0.66,0.34,41.8
1660514400000,2022,8,2021,11,46,7,0.155,0.0562,0.0989,6175.71,38.86,38.86,36.76,1,1,1,256.6,248.7,265.1,163.6,155.7,93,93,93,4.06e-15,0,2.842e-14,0.363,0.351,0.374,163.6,155.7,172.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.113,0.00965,0.00899,0.0104,0.00038,0.00036,0.00041,0.282,0.268,0.298,0.011,0.011,0.012,24.99,24.94,25.04,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.923,37.82,35.98,39.83,36.76,34.9,38.86,0,0,0,0,0,0,0.204,0,0.0561,0.36,0.64,0.36,39.8
1661119200000,2022,8,2021,11,47,7,0.145,0.0562,0.0885,5502.81,34.34,34.34,32.75,1,1,1,239.3,233.1,246.3,146.3,140.1,93,93,93,0,0,0,0.389,0.378,0.399,146.3,140.1,153.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00818,0.00766,0.00878,0.00032,0.0003,0.00035,0.252,0.241,0.264,0.0099,0.0095,0.01,25.11,25.06,25.16,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.77,32.32,35.41,32.75,31.35,34.34,0,0,0,0,0,0,0.182,0,0.0565,0.39,0.61,0.39,38
1661724000000,2022,8,2021,11,48,7,0.135,0.049,0.086,5362.55,34.31,34.31,31.92,1,1,1,223.2,213.2,231.2,142.2,134.4,81,72,93,0,0,0,0.362,0.321,0.409,142.2,134.4,152.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0992,0.103,0.00784,0.00717,0.0087,0.00031,0.00028,0.00034,0.243,0.23,0.26,0.0095,0.0091,0.01,25.22,25.18,25.28,0.936,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.91,30.98,35.37,31.92,30.05,34.31,0,0,0,0,0,0,0.177,0,0.049,0.36,0.64,0.36,39.7
1662328800000,2022,9,2021,12,49,7,0.122,0.0435,0.0785,4891.29,31.18,31.18,29.11,1,1,1,201.8,193.2,210.7,129.8,121.2,72,72,72,0,-1.421e-14,1.421e-14,0.357,0.342,0.373,129.8,121.2,138.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0924,0.0986,0.00678,0.00605,0.00754,0.00027,0.00024,0.0003,0.22,0.205,0.236,0.0086,0.008,0.0092,25.36,25.3,25.38,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,30.02,27.93,32.15,29.11,27.09,31.18,0,0,0,0,0,0,0.162,0,0.0435,0.36,0.64,0.36,40.1
1662933600000,2022,9,2021,12,50,7,0.112,0.0435,0.068,4194.7,26.49,26.49,24.97,1,1,1,184.5,178.7,190.8,112.5,106.7,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.39,0.377,0.403,112.5,106.7,118.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0873,0.0916,0.00531,0.00482,0.00584,0.00021,0.00019,0.00023,0.189,0.179,0.2,0.0074,0.007,0.0078,25.38,25.38,25.38,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.74,24.31,27.31,24.97,23.58,26.49,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.5
1663538400000,2022,9,2021,12,51,7,0.103,0.0435,0.0599,3665.61,23.13,23.13,21.82,1,1,1,171.1,165.3,176.8,99.06,93.32,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.421,0.407,0.436,99.06,93.32,104.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0826,0.0866,0.00417,0.00368,0.00466,0.00016,0.00014,0.00018,0.165,0.155,0.175,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.53,21.33,23.84,21.82,20.6,23.13,0,0,0,0,0,0,0.121,0,0.0431,0.42,0.58,0.42,35.6
1664143200000,2022,9,2021,12,52,7,0.0963,0.0401,0.0563,3455.89,23.04,23.04,20.57,1,1,1,159.3,155.2,163.4,93.02,85.94,66.29,52,72,-6.09e-15,-1.421e-14,0,0.415,0.332,0.456,93.02,85.94,104.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.08,0.083,0.00366,0.00305,0.00464,0.00014,0.00012,0.00018,0.153,0.142,0.171,0.006,0.0055,0.0067,25.37,25.34,25.38,0.921,0.913,0.927,0.966,0.963,0.97,0.889,0.886,0.892,21.3,19.82,23.76,20.57,19.08,23.04,0,0,0,0,0,0,0.114,0,0.04,0.42,0.58,0.42,35.9
1664748000000,2022,10,2022,1,1,7,0.0913,0.0314,0.0598,3648.97,22.39,22.39,21.72,1,1,1,150.9,148.4,153.8,98.91,96.37,52,52,52,-4.06e-15,-1.421e-14,0,0.345,0.338,0.35,98.91,96.37,101.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0801,0.0821,0.00416,0.00394,0.00441,0.00016,0.00015,0.00017,0.161,0.157,0.166,0.0063,0.0061,0.0065,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.97,0.884,0.883,0.885,22.43,21.9,23.09,21.72,21.18,22.39,0,0,0,0,0,0,0.121,0,0.0315,0.34,0.65,0.35,40
1665352800000,2022,10,2022,1,2,7,0.0874,0.0314,0.0559,3424.62,20.79,20.79,20.38,1,1,1,144.5,142.1,146.4,92.46,90.08,52,52,52,0,-1.421e-14,1.421e-14,0.36,0.355,0.366,92.46,90.08,94.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0779,0.0795,0.00361,0.00341,0.00378,0.00014,0.00013,0.00015,0.15,0.145,0.153,0.0059,0.0057,0.006,25.35,25.35,25.35,0.919,0.916,0.921,0.965,0.964,0.966,0.887,0.886,0.888,21.11,20.63,21.52,20.38,19.9,20.79,0,0,0,0,0,0,0.113,0,0.0315,0.36,0.64,0.36,39.2
1665957600000,2022,10,2022,1,3,7,0.0839,0.0314,0.0525,3230.5,19.73,19.73,19.23,1,1,1,138.8,136.3,141.3,86.8,84.34,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.375,0.368,0.381,86.8,84.34,89.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0759,0.0776,0.00313,0.00292,0.00334,0.00012,0.00011,0.00013,0.14,0.135,0.144,0.0055,0.0053,0.0056,25.36,25.36,25.36,0.925,0.922,0.928,0.963,0.962,0.964,0.891,0.889,0.893,19.97,19.47,20.47,19.23,18.73,19.73,0,0,0,0,0,0,0.107,0,0.0314,0.37,0.63,0.37,38.5
1666562400000,2022,10,2022,1,4,7,0.0824,0.0314,0.0509,3140.72,18.89,18.89,18.69,1,1,1,136.2,134.7,137.2,84.18,82.7,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.382,0.379,0.386,84.18,82.7,85.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0753,0.0762,0.00291,0.00278,0.00299,0.00011,0.00011,0.00012,0.135,0.132,0.137,0.0053,0.0052,0.0054,25.37,25.36,25.37,0.928,0.927,0.93,0.962,0.961,0.962,0.893,0.892,0.894,19.44,19.14,19.64,18.69,18.39,18.89,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.1
1667167200000,2022,10,2022,1,5,7,0.0875,0.0304,0.0571,3496.99,23.26,23.26,20.82,1,1,1,144.7,136.9,155.5,94.37,84.88,50.29,50,52,-4.06e-15,-1.421e-14,0,0.349,0.322,0.38,94.37,84.88,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0761,0.083,0.00377,0.00296,0.00472,0.00015,0.00012,0.00018,0.153,0.136,0.173,0.006,0.0053,0.0068,25.35,25.34,25.36,0.919,0.912,0.927,0.966,0.962,0.97,0.887,0.883,0.892,21.54,19.58,23.98,20.82,18.84,23.26,0,0,0,0,0,0,0.116,0,0.0304,0.35,0.65,0.35,40
1667772000000,2022,11,2022,2,6,7,0.103,0.0302,0.0732,4539.5,29.77,29.77,27.02,1,1,1,171.1,161.8,182.6,121.1,111.8,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.293,0.274,0.309,121.1,111.8,132.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0885,0.0852,0.0925,0.00604,0.00525,0.00702,0.00024,0.00021,0.00027,0.201,0.184,0.221,0.0079,0.0072,0.0086,25.34,25.34,25.34,0.925,0.919,0.931,0.97,0.97,0.97,0.898,0.892,0.904,27.86,25.53,30.69,27.02,24.77,29.77,0,0,0,0,0,0,0.15,0,0.0298,0.29,0.71,0.29,44.1
1668376800000,2022,11,2022,2,7,7,0.11,0.0302,0.0799,4985.51,30.81,30.81,29.68,1,1,1,182.2,174.6,186.9,132.2,124.6,50,50,50,0,0,0,0.274,0.267,0.286,132.2,124.6,136.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0897,0.0941,0.00698,0.00634,0.00739,0.00027,0.00025,0.00029,0.22,0.207,0.229,0.0086,0.0081,0.0089,25.34,25.34,25.35,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.59,28.75,31.76,29.68,27.89,30.81,0,0,0,0,0,0,0.165,0,0.0301,0.27,0.73,0.27,45.3
1668981600000,2022,11,2022,2,8,7,0.111,0.0302,0.0803,5009.11,31.98,31.98,29.82,1,1,1,182.7,173.8,191.8,132.7,123.8,50,50,50,0,-1.421e-14,1.421e-14,0.274,0.261,0.288,132.7,123.8,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0895,0.0958,0.00703,0.00627,0.00781,0.00028,0.00025,0.00031,0.221,0.205,0.238,0.0087,0.008,0.0093,25.34,25.34,25.35,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.74,28.54,32.97,29.82,27.69,31.98,0,0,0,0,0,0,0.166,0,0.0307,0.27,0.72,0.28,45.1
1669586400000,2022,11,2022,2,9,7,0.114,0.0334,0.081,5056.97,32.18,32.18,30.1,1,1,1,189,185,192.7,133.9,126,55.14,50,59,-2.03e-15,-1.421e-14,0,0.292,0.26,0.319,133.9,126,142.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0917,0.0961,0.00713,0.00646,0.00788,0.00028,0.00025,0.00031,0.224,0.211,0.239,0.0088,0.0082,0.0093,25.35,25.35,25.36,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.907,31.03,29.11,33.18,30.1,28.24,32.18,0,0,0,0,0,0,0.167,0,0.033,0.29,0.71,0.29,44.4
1670191200000,2022,12,2022,3,10,7,0.12,0.0357,0.0844,5278.62,34.57,34.57,31.42,1,1,1,198.5,184.7,212.1,139.5,125.7,59,59,59,2.03e-15,0,1.421e-14,0.298,0.278,0.319,139.5,125.7,153.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0964,0.0916,0.101,0.00761,0.00644,0.00876,0.0003,0.00025,0.00034,0.235,0.21,0.259,0.0092,0.0082,0.01,25.33,25.27,25.36,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.911,32.39,29.04,35.64,31.42,28.17,34.57,0,0,0,0,0,0,0.175,0,0.0356,0.3,0.7,0.3,44
1670796000000,2022,12,2022,3,11,7,0.136,0.0357,0.1,6309.25,39.79,39.79,37.56,1,1,1,224.7,216.2,233.7,165.7,157.2,59,59,59,0,0,0,0.263,0.252,0.273,165.7,157.2,174.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.103,0.109,0.00983,0.00911,0.0106,0.00039,0.00036,0.00042,0.282,0.266,0.298,0.011,0.01,0.012,25.17,25.1,25.24,0.944,0.941,0.947,0.973,0.97,0.978,0.918,0.913,0.925,38.59,36.6,40.7,37.56,35.5,39.79,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.4
1671400800000,2022,12,2022,3,12,7,0.149,0.0357,0.114,7205.13,45.12,45.12,42.89,1,1,1,246.7,238.3,256.4,187.7,179.3,59,59,59,0,0,0,0.239,0.23,0.248,187.7,179.3,197.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.117,0.0117,0.011,0.0125,0.00046,0.00043,0.0005,0.321,0.306,0.338,0.013,0.012,0.013,25,24.94,25.06,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,43.76,41.79,46.04,42.89,40.95,45.12,0,0,0,0,0,0,0.238,0,0.035,0.24,0.77,0.23,48.4
1672005600000,2022,12,2022,3,13,6,0.137,0.0306,0.107,6723.17,48.2,48.2,46.69,1,1,1,264.6,257.2,278.3,205.6,198.2,59,59,59,0,-2.842e-14,2.842e-14,0.223,0.212,0.229,205.6,198.2,219.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.125,0.0132,0.0126,0.0144,0.00052,0.0005,0.00057,0.353,0.34,0.377,0.014,0.013,0.015,24.89,24.81,24.93,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.96,46.24,51.12,46.69,45.31,48.2,0,0,0,0,0,0,0.259,0,0.03,0.22,0.78,0.22,49.1