datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.57,0.196,0.374,23237.4,50.28,50.28,31.23,2,1,1.032258064516129,212.7,158,303.5,139.7,85.04,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.356,0.241,0.462,139.7,85.04,230.5,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.0982,0.079,0.13,0.00762,0.00298,0.0153,0.0003,0.00012,0.00061,0.232,0.139,0.384,0.0091,0.0055,0.015,25.22,24.74,25.39,0.931,0.912,0.959,0.971,0.962,0.98,0.905,0.884,0.94,31.38,19.64,51.64,30.42,18.9,48.2,0,0,0,0,0,0,0.174,0,0.196,0.34,0.66,0.34,40.8
728517600000,1993,2,1992,5,28,1.4,0.206,1.2,68729.3,168.8,168.8,102.3,4,1,2.5357142857142856,580.7,312.5,952.2,495.7,227.5,85,85,85,4.06e-15,-2.842e-14,5.684e-14,0.165,0.0893,0.272,495.7,227.5,867.2,990,990,990,966.2,965,967.7,23.8,22.3,25,0.251,0.13,0.486,0.149,0.0151,0.359,0.0064,0.0006,0.016,0.6,0.252,1.08,0.026,0.01,0.048,23.23,21.21,24.74,0.949,0.925,0.959,0.976,0.97,0.98,0.927,0.897,0.94,41.22,26.55,52.73,39.89,25.75,48.2,0,0,0,0,0,0,0.568,0,0.2,0.15,0.86,0.14,49.1
730936800000,1993,3,1992,6,31,3.98,0.443,2.86,136141,192.8,192.8,183,4,4,4,1486,988.3,2132,1320,859.3,165.6,129,183,253.5,-1.137e-13,848.9,0.114,0.0858,0.143,1067,859.3,1100,990,990,990,969.4,967.9,971.4,20.6,18.6,22.1,0.81,0.493,0.926,0.594,0.355,0.648,0.029,0.016,0.035,1.7,1.08,1.87,0.083,0.049,0.1,18.87,16.71,21.07,0.952,0.947,0.956,0.98,0.98,0.98,0.933,0.928,0.937,46.84,42.37,50.56,45.75,41.52,48.2,0,0,0,0,0,0,1.02,0,1.12,0.11,0.72,0.28,34.2
733615200000,1993,4,1992,7,30,6.58,0.562,2.85,112500,166.3,166.3,156.3,4,4,4,2540,2172,2747,2323,1955,217,217,217,1223,855,1430,0.0859,0.079,0.0999,1100,1100,1100,990,990,990,972.4,971.5,972.9,17.6,17.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.72,15.22,16.61,0.944,0.942,0.947,0.976,0.973,0.98,0.921,0.917,0.928,40.02,38.67,42.42,39.06,37.63,41.57,0,0,0,0,0,0,0.868,0,3.73,0.085,0.43,0.57,17.1
736207200000,1993,5,1992,8,31,5.22,0.739,2.95,129153,191.3,191.3,173.6,4,4,4,1948,1418,2525,1672,1142,276,276,276,571.9,41.65,1149,0.146,0.109,0.195,1100,1100,1100,990,990,990,970.8,969.2,972.4,19.2,17.6,20.8,0.913,0.835,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.78,1.87,0.097,0.086,0.11,17.31,15.76,19,0.949,0.944,0.952,0.979,0.976,0.98,0.929,0.922,0.933,44.31,40.12,48.8,43.4,39.17,47.83,0,0,0,0,0,0,0.964,0,2.27,0.14,0.57,0.43,24.7
738885600000,1993,6,1992,9,30,2.58,0.502,2.06,109582,192.8,192.8,152.2,4,3,3.5,993.5,782.2,1390,799.9,572.2,193.7,161,210,3.607,0,79.92,0.2,0.151,0.268,796.3,572.2,1100,990,990,990,967.8,967,969.1,22.2,20.9,23,0.473,0.295,0.845,0.335,0.183,0.648,0.015,0.008,0.031,1.05,0.679,1.79,0.048,0.03,0.086,21.13,19.08,22.29,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.63,39.7,52.04,43.48,38.72,48.2,0,0,0,0,0,0,0.846,0,0.52,0.19,0.8,0.2,42.5
741477600000,1993,7,1992,10,31,1.7,0.573,1.13,65282.9,120.3,120.3,87.75,3,2,2.3225806451612905,634.6,516.5,775.8,420.9,289.5,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.345,0.24,0.439,420.9,289.5,589.8,990,990,990,966.4,965.9,967,23.6,23,24.1,0.219,0.166,0.301,0.101,0.0357,0.195,0.0043,0.0015,0.0085,0.506,0.34,0.704,0.022,0.014,0.031,23.06,22.29,23.74,0.949,0.939,0.958,0.974,0.97,0.98,0.925,0.911,0.938,38.87,31.63,47.75,37.88,30.68,46.8,0,0,0,0,0,0,0.487,0,0.57,0.34,0.66,0.34,38.4
744156000000,1993,8,1992,11,31,1.13,0.493,0.637,38293.4,69.31,69.31,51.47,2,1,1.4838709677419355,421.7,352.2,509.1,237.7,168.2,184,184,184,-3.667e-15,-2.842e-14,2.842e-14,0.442,0.361,0.522,237.7,168.2,325.1,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.144,0.12,0.175,0.0217,0.01,0.0525,0.00089,0.0004,0.0022,0.338,0.264,0.415,0.014,0.011,0.017,24.17,23.72,24.54,0.945,0.926,0.958,0.975,0.97,0.98,0.921,0.898,0.939,38.23,26.21,52.7,37.05,25.42,48.2,0,0,0,0,0,0,0.286,0,0.493,0.44,0.56,0.44,33.9
746834400000,1993,9,1992,12,30,0.766,0.358,0.408,25319.7,47.42,47.42,35.17,1,1,1,295.6,258.1,348.6,157.6,120.1,138,138,138,-4.263e-15,-2.842e-14,2.842e-14,0.471,0.396,0.535,157.6,120.1,210.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.112,0.0987,0.131,0.00914,0.00596,0.0137,0.00036,0.00024,0.00055,0.276,0.209,0.371,0.011,0.0083,0.015,24.83,24.49,25.06,0.941,0.926,0.957,0.973,0.97,0.98,0.916,0.898,0.937,36.11,27.33,48.38,35.17,26.51,47.42,0,0,0,0,0,0,0.195,0,0.358,0.47,0.53,0.47,33.1
749426400000,1993,10,1993,1,31,0.601,0.26,0.341,18928.4,35.54,35.54,25.44,1,1,1,224.4,198.8,255.7,127.4,101.8,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.435,0.379,0.488,127.4,101.8,158.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0964,0.0873,0.107,0.00658,0.0044,0.00924,0.00026,0.00017,0.00037,0.218,0.172,0.273,0.0086,0.0067,0.011,25.24,25,25.43,0.81,0,0.942,0.845,0,0.97,0.786,0,0.914,26.23,0,36.64,25.44,0,35.54,0,4,0,0,0.129,0,0.141,0.129,0.26,0.43,0.57,0.43,31.5
752104800000,1993,11,1993,2,30,0.569,0.219,0.35,19544.3,38.36,38.36,27.14,1,1,1,219.4,198.5,236.2,135.1,105.5,84.33,67,93,4.737e-16,-1.421e-14,1.421e-14,0.387,0.284,0.468,135.1,105.5,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.0883,0.108,0.00723,0.00472,0.0101,0.00028,0.00018,0.0004,0.23,0.178,0.289,0.009,0.007,0.011,25.25,25.09,25.42,0.809,0,0.945,0.841,0,0.975,0.785,0,0.921,27.96,0,39.35,27.14,0,38.36,0,4,0,0,0.133,0,0.151,0.133,0.219,0.38,0.62,0.38,34.3
754696800000,1993,12,1993,3,31,0.669,0.174,0.496,31345.7,47.58,47.58,42.13,1,1,1,249.9,228.9,267.1,185.1,151.9,64.81,59,77,1.834e-15,-2.842e-14,2.842e-14,0.261,0.221,0.336,185.1,151.9,208.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.103,0.121,0.0115,0.00866,0.0134,0.00045,0.00034,0.00053,0.317,0.259,0.358,0.013,0.01,0.014,24.99,24.87,25.17,0.95,0.939,0.956,0.977,0.97,0.98,0.928,0.911,0.937,43.1,35.21,48.55,42.13,34.15,47.58,0,0,0,0,0,0,0.234,0,0.173,0.26,0.74,0.26,46.9
757375200000,1994,1,1993,4,31,0.973,0.196,0.777,47237.8,102.7,102.7,63.49,3,1,1.6774193548387097,363.2,264.9,562.5,290.2,191.9,73,73,73,3.667e-15,-2.842e-14,5.684e-14,0.213,0.13,0.276,290.2,191.9,489.4,990,990,990,965.2,964.8,966.1,24.8,23.9,25.2,0.152,0.117,0.226,0.0428,0.0121,0.13,0.0018,0.00048,0.0054,0.378,0.241,0.595,0.015,0.0096,0.025,24.41,23.35,24.91,0.947,0.922,0.959,0.976,0.97,0.98,0.924,0.895,0.939,40.57,25.6,51.45,39.39,24.84,48.2,0,0,0,0,0,0,0.353,0,0.196,0.2,0.8,0.2,48.5
760053600000,1994,2,1993,5,28,2.13,0.259,1.87,101627,192.8,192.8,151.2,4,3,3.4642857142857144,881.8,583.5,1224,774.8,498.5,107,85,137,4.06e-15,0,1.137e-13,0.122,0.106,0.146,774.8,498.5,1087,990,990,990,967.4,966.2,968.6,22.6,21.4,23.8,0.434,0.233,0.759,0.319,0.134,0.618,0.014,0.0056,0.029,0.993,0.534,1.67,0.044,0.022,0.078,21.61,19.72,23.24,0.954,0.946,0.957,0.978,0.97,0.98,0.934,0.918,0.938,44.73,35.83,51.18,43.6,34.75,48.2,0,0,0,0,0,0,0.84,0,0.26,0.12,0.88,0.12,47.7
762472800000,1994,3,1993,6,31,3.76,0.49,2.93,141597,192.8,192.8,190.3,4,4,4,1404,1232,1528,1221,1049,183,183,183,127.6,0,244.9,0.131,0.12,0.149,1094,1049,1100,990,990,990,969.2,968.6,969.6,20.8,20.4,21.4,0.842,0.722,0.9,0.634,0.534,0.648,0.03,0.025,0.032,1.77,1.55,1.85,0.085,0.072,0.09,19.05,18.58,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.66,47.7,50.05,47.58,46.74,48.2,0,0,0,0,0,0,1.06,0,0.83,0.13,0.78,0.22,37.7
765151200000,1994,4,1993,7,30,2.69,0.344,2.3,120216,192.8,192.8,167,4,3,3.6666666666666665,1036,784.9,1402,903.3,659.9,132.7,125,148,16.26,-1.137e-13,154.2,0.131,0.106,0.159,887.1,659.9,1100,990,990,990,968,967,969.2,22,20.8,23,0.551,0.335,0.86,0.408,0.242,0.648,0.019,0.011,0.031,1.22,0.816,1.81,0.056,0.036,0.087,20.82,19.02,22.14,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.96,39.65,52.03,45.67,38.67,48.2,0,0,0,0,0,0,0.928,0,0.39,0.13,0.86,0.14,44.7
767743200000,1994,5,1993,8,31,1.7,0.394,1.31,75569,128.8,128.8,101.6,3,2,2.4516129032258065,634.5,512.7,778.2,487.5,365.7,147,147,147,3.667e-15,-5.684e-14,5.684e-14,0.235,0.189,0.287,487.5,365.7,631.2,990,990,990,966.4,965.9,967,23.6,23,24.1,0.241,0.185,0.319,0.135,0.0716,0.223,0.0058,0.003,0.0097,0.59,0.446,0.768,0.025,0.019,0.033,22.98,22.22,23.65,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,43.26,35.41,52.5,42.04,34.35,48.2,0,0,0,0,0,0,0.564,0,0.39,0.23,0.77,0.23,44.5
770421600000,1994,6,1993,9,30,1.12,0.308,0.813,48857.3,83.92,83.92,67.86,2,2,2,432.8,369.9,506.4,313.8,250.9,119,119,119,0,0,0,0.277,0.235,0.322,313.8,250.9,387.4,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.166,0.144,0.192,0.0471,0.0174,0.0819,0.0019,0.0007,0.0034,0.367,0.273,0.478,0.015,0.011,0.02,24.09,23.64,24.48,0.942,0.93,0.953,0.972,0.97,0.98,0.916,0.902,0.934,34.89,28.01,42.82,33.93,27.17,41.96,0,0,0,0,0,0,0.377,0,0.307,0.27,0.73,0.27,43.6
773013600000,1994,7,1993,10,31,0.852,0.289,0.562,34655,56.06,56.06,46.58,2,1,1.2903225806451613,318,276.7,366.4,210,168.7,108,108,108,-5.501e-15,-2.842e-14,2.842e-14,0.342,0.295,0.39,210,168.7,258.4,990,990,990,965,964.8,965.2,25,24.8,25.2,0.128,0.113,0.145,0.0138,0.0101,0.021,0.00055,0.0004,0.00085,0.32,0.247,0.396,0.013,0.0099,0.016,24.69,24.49,24.9,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.08,25.61,52.11,38.91,24.84,48.2,0,0,0,0,0,0,0.259,0,0.29,0.34,0.66,0.34,40.7
775692000000,1994,8,1993,11,31,0.628,0.249,0.379,23588.1,41.14,41.14,31.7,1,1,1,234.5,203.7,274.3,141.5,110.7,93,93,93,-2.75e-15,-2.842e-14,1.421e-14,0.4,0.339,0.457,141.5,110.7,181.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0908,0.116,0.00778,0.00516,0.0112,0.00031,0.0002,0.00044,0.243,0.188,0.314,0.0096,0.0073,0.012,25.16,24.89,25.39,0.934,0.918,0.949,0.971,0.97,0.98,0.907,0.891,0.93,32.64,25.31,41.98,31.7,24.55,41.14,0,0,0,0,0,0,0.176,0,0.249,0.4,0.6,0.4,37.6
778370400000,1994,9,1993,12,30,0.44,0.187,0.254,15655.3,29.02,29.02,21.74,1,1,1,169.9,146.3,201.2,97.88,74.28,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.428,0.358,0.492,97.88,74.28,129.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.0759,0.0953,0.00407,0.00206,0.00674,0.00016,0.000081,0.00026,0.163,0.121,0.219,0.0064,0.0047,0.0086,25.38,25.37,25.38,0.924,0.911,0.939,0.966,0.96,0.97,0.893,0.883,0.902,22.5,17.31,29.91,21.74,16.62,29.02,0,0,0,0,0,0,0.121,0,0.186,0.42,0.58,0.42,35.6
780962400000,1994,10,1994,1,31,0.378,0.139,0.239,14679.1,20.7,20.7,19.73,1,1,1,141.3,135.6,146,89.25,83.62,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.368,0.356,0.383,89.25,83.62,94.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0756,0.0793,0.00334,0.00286,0.00374,0.00013,0.00011,0.00015,0.144,0.134,0.152,0.0056,0.0053,0.006,25.36,25.35,25.37,0.922,0.917,0.929,0.964,0.962,0.966,0.889,0.886,0.893,20.47,19.32,21.43,19.73,18.58,20.7,0,0,0,0,0,0,0.11,0,0.139,0.37,0.63,0.37,38.8
783640800000,1994,11,1994,2,30,0.364,0.13,0.235,14404.5,23.48,23.48,20.01,1,1,1,140.6,136.2,156.4,90.55,86.17,50,50,50,0,-1.421e-14,1.421e-14,0.356,0.32,0.367,90.55,86.17,106.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0762,0.0833,0.00345,0.00307,0.00479,0.00014,0.00012,0.00019,0.146,0.138,0.174,0.0057,0.0054,0.0068,25.35,25.34,25.36,0.921,0.912,0.926,0.965,0.963,0.97,0.889,0.883,0.891,20.74,19.84,24.2,20.01,19.1,23.48,0,0,0,0,0,0,0.111,0,0.129,0.36,0.65,0.35,39.6
786232800000,1994,12,1994,3,31,0.443,0.158,0.285,17475.9,27.33,27.33,23.49,1,1,1,165.4,157.8,181.3,106.4,98.77,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.357,0.325,0.374,106.4,98.77,122.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.082,0.0903,0.00479,0.00415,0.00614,0.00019,0.00016,0.00024,0.176,0.162,0.204,0.0069,0.0063,0.008,25.36,25.35,25.36,0.916,0.911,0.927,0.97,0.968,0.97,0.888,0.883,0.899,24.22,22.4,28.18,23.49,21.69,27.33,0,0,0,0,0,0,0.13,0,0.158,0.36,0.64,0.36,39.4
788911200000,1995,1,1994,4,31,0.494,0.196,0.298,18383.9,27.75,27.75,24.71,1,1,1,184.3,169,196.9,111.3,95.98,73,73,73,0,-1.421e-14,1.421e-14,0.397,0.371,0.432,111.3,95.98,123.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0828,0.0927,0.00521,0.00391,0.00628,0.0002,0.00015,0.00025,0.186,0.159,0.209,0.0073,0.0062,0.0082,25.38,25.38,25.39,0.919,0.911,0.928,0.97,0.967,0.97,0.891,0.883,0.9,25.48,21.87,28.61,24.71,21.15,27.75,0,0,0,0,0,0,0.137,0,0.196,0.4,0.6,0.4,37.2
791589600000,1995,2,1994,5,28,0.556,0.206,0.35,20061.1,46.01,46.01,29.85,1,1,1,229.9,196.1,287.1,144.9,111,85,85,85,-5.075e-16,-2.842e-14,2.842e-14,0.374,0.296,0.434,144.9,111,202.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0892,0.121,0.00806,0.00519,0.0129,0.00032,0.0002,0.00051,0.247,0.187,0.35,0.0097,0.0073,0.014,25.18,24.8,25.41,0.837,0,0.955,0.868,0,0.98,0.813,0,0.936,30.7,0,46.95,29.85,0,46.01,0,3,0,0,0.107,0,0.166,0.107,0.206,0.37,0.63,0.37,36.1
794008800000,1995,3,1994,6,31,1.14,0.287,0.851,51441.6,85.36,85.36,69.14,2,1,1.8387096774193548,424.6,294.5,500.4,317.6,187.5,107,107,107,-9.168e-16,-2.842e-14,2.842e-14,0.26,0.214,0.363,317.6,187.5,393.4,990,990,990,965.5,964.9,965.9,24.5,24.1,25.1,0.165,0.119,0.192,0.0522,0.0117,0.0847,0.0021,0.00047,0.0035,0.396,0.247,0.485,0.016,0.0099,0.02,24.1,23.66,24.8,0.947,0.923,0.958,0.976,0.97,0.98,0.924,0.895,0.939,39.24,25.66,51.01,38.26,24.89,48.2,0,0,0,0,0,0,0.384,0,0.289,0.25,0.75,0.25,45.1
796687200000,1995,4,1994,7,30,1.15,0.324,0.828,49660.1,79.92,79.92,68.97,2,2,2,444.6,393.5,494.4,319.6,268.5,125,125,125,0,0,0,0.282,0.253,0.318,319.6,268.5,369.4,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.169,0.151,0.186,0.0499,0.0257,0.0733,0.002,0.001,0.003,0.377,0.3,0.452,0.015,0.012,0.019,24.02,23.72,24.33,0.944,0.934,0.951,0.971,0.97,0.978,0.916,0.906,0.93,35.52,29.91,40.86,34.49,29.01,39.96,0,0,0,0,0,0,0.383,0,0.322,0.28,0.72,0.28,43.2
799279200000,1995,5,1994,8,31,0.824,0.394,0.43,26376.8,51.77,51.77,35.45,2,1,1.064516129032258,307.5,245,387.7,160.5,97.99,147,147,147,9.168e-16,-2.842e-14,2.842e-14,0.487,0.379,0.6,160.5,97.99,240.7,990,990,990,965,964.7,965.3,25,24.7,25.3,0.113,0.0909,0.141,0.00939,0.00408,0.0162,0.00038,0.00016,0.00066,0.271,0.17,0.403,0.011,0.0067,0.016,24.78,24.32,25.16,0.937,0.912,0.958,0.973,0.967,0.98,0.912,0.883,0.939,34.85,22.06,52.15,33.8,21.34,48.2,0,0,0,0,0,0,0.197,0,0.394,0.48,0.52,0.48,32
801957600000,1995,6,1994,9,30,0.543,0.308,0.234,8360.29,27.27,27.27,11.61,1,1,1,209.5,183.7,242,90.46,64.74,119,119,119,4.737e-16,-1.421e-14,1.421e-14,0.572,0.492,0.648,90.46,64.74,123,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0869,0.0778,0.0983,0.00344,0.00125,0.0062,0.00013,0.000049,0.00024,0.155,0.109,0.213,0.0061,0.0043,0.0084,25.36,25.13,25.46,0.459,0,0.927,0.484,0,0.97,0.445,0,0.9,11.99,0,28.12,11.61,0,27.27,0,15,0,0,0.5,0,0.0645,0.5,0.309,0.57,0.43,0.57,15.4
804549600000,1995,7,1994,10,31,0.431,0.289,0.0856,0,0,0,0,1,0,0.5161290322580645,161,145.7,182.4,52.99,37.74,108,108,108,21.04,-1.421e-14,49.77,0.674,0.592,0.741,31.95,0,74.38,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0732,0.0708,0.0798,0.000522,0,0.00207,0.00002,0,0.000081,0.0871,0.0708,0.125,0.0034,0.0028,0.0049,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,15,16,0,0.484,0.516,0,0,1,0.3454,0.67,0.2,0.8,0
807228000000,1995,8,1994,11,31,0.33,0.249,0.00439,0,0,0,0,1,0,0.03225806451612903,123.2,108.8,143.8,30.19,15.82,93,93,93,28.55,-7.105e-15,49.45,0.76,0.647,0.855,1.639,0,50.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000225,0,0.0000697,8.8e-8,0,0.0000027,0.0712,0.0708,0.082,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,1,0,0.968,0.0323,0,0,1,0.3256,0.75,0.013,0.99,0
809906400000,1995,9,1994,12,30,0.23,0.187,0,0,0,0,0,0,0,0,88.92,77.65,106.9,16.92,5.65,72,72,72,16.92,5.65,34.91,0.816,0.673,0.927,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.23,0.81,0,1,0
812498400000,1995,10,1995,1,31,0.192,0.139,0,0,0,0,0,0,0,0,71.57,67.12,76.83,19.57,15.12,52,52,52,19.57,15.12,24.83,0.728,0.677,0.775,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.192,0.72,0,1,0
815176800000,1995,11,1995,2,30,0.239,0.13,0.0542,324.84,13.53,13.53,0.4512,1,0,0.36666666666666664,92.03,78.41,114.2,42.03,28.41,50,50,50,21.12,-7.105e-15,47,0.553,0.438,0.638,20.92,0,64.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00022,0,0.00121,0.0000086,0,0.000047,0.0782,0.0708,0.101,0.0031,0.0028,0.004,25.42,25.4,25.43,0.0294,0,0.881,0.032,0,0.96,0.0282,0,0.846,0.47,0,14.1,0.4512,0,13.53,19,10,0,0.633,0.333,0,0.00251,0.967,0.1848,0.54,0.23,0.77,1.36
817768800000,1995,12,1995,3,31,0.339,0.158,0.181,10215.7,16.65,16.65,13.73,1,1,1,126.5,116.7,133.4,67.49,57.69,59,59,59,-2.292e-16,-1.421e-14,1.421e-14,0.467,0.442,0.506,67.49,57.69,74.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0734,0.00149,0.000654,0.00207,0.000058,0.000026,0.000081,0.106,0.0919,0.118,0.0042,0.0036,0.0046,25.39,25.38,25.41,0.844,0,0.937,0.898,0,0.96,0.81,0,0.899,14.3,0,17.35,13.73,0,16.65,0,2,0,0,0.0645,0,0.0763,0.0645,0.158,0.47,0.53,0.47,30.1
820447200000,1996,1,1995,4,31,0.436,0.196,0.232,12767,35.14,35.14,17.16,1,0,0.9354838709677419,162.7,122.4,229.1,89.75,49.43,73,73,73,3.198,-1.421e-14,49.7,0.462,0.319,0.596,86.55,0,156.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0812,0.0708,0.104,0.00338,0,0.00902,0.00013,0,0.00035,0.148,0.0708,0.266,0.0058,0.0028,0.01,25.38,25.16,25.43,0.711,0,0.941,0.748,0,0.97,0.687,0,0.912,17.74,0,36.23,17.16,0,35.14,2,5,0,0.0645,0.161,0,0.0953,0.226,0.204,0.45,0.53,0.47,29.3
823125600000,1996,2,1995,5,29,0.786,0.213,0.573,35061.3,68.12,68.12,50.38,2,1,1.4827586206896552,313.6,238.1,398.3,228.6,153.1,85,85,85,0,-2.842e-14,2.842e-14,0.275,0.213,0.357,228.6,153.1,313.3,990,990,990,965,964.6,965.4,25,24.6,25.4,0.131,0.104,0.161,0.0182,0.00876,0.0469,0.00073,0.00035,0.0019,0.315,0.245,0.394,0.013,0.0098,0.016,24.71,24.25,25.11,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.95,25.91,52.6,36.66,25.14,48.2,0,0,0,0,0,0,0.28,0,0.213,0.27,0.73,0.27,44.6
825631200000,1996,3,1995,6,31,1.62,0.287,1.33,77343.8,140.4,140.4,104,3,2,2.4838709677419355,604.3,412.3,799.9,497.3,305.3,107,107,107,-1.834e-15,-5.684e-14,0,0.185,0.134,0.26,497.3,305.3,692.9,990,990,990,966.3,965.5,967.1,23.7,22.9,24.5,0.245,0.161,0.349,0.144,0.0431,0.264,0.0061,0.0018,0.012,0.601,0.353,0.867,0.025,0.014,0.038,23.11,22.03,24.19,0.953,0.941,0.958,0.977,0.97,0.98,0.931,0.913,0.939,43.02,34.09,52.22,41.88,33.07,48.2,0,0,0,0,0,0,0.578,0,0.29,0.18,0.82,0.18,47.7
828309600000,1996,4,1995,7,30,1.97,0.324,1.65,93446.9,140.1,140.1,129.8,3,3,3,761.4,628.3,818.7,636.4,503.3,125,125,125,-1.895e-15,-5.684e-14,0,0.165,0.153,0.199,636.4,503.3,693.7,990,990,990,966.9,966.4,967.2,23.1,22.8,23.6,0.321,0.245,0.354,0.226,0.137,0.264,0.0098,0.0058,0.012,0.776,0.552,0.873,0.034,0.023,0.038,22.28,21.95,23.04,0.955,0.947,0.957,0.978,0.97,0.98,0.934,0.918,0.938,44.21,35.87,47.64,43.26,34.8,46.69,0,0,0,0,0,0,0.721,0,0.32,0.16,0.84,0.16,47.4
830901600000,1996,5,1995,8,31,1.28,0.394,0.89,52944.7,96.4,96.4,71.16,2,1,1.967741935483871,479.3,375.9,616,332.3,228.9,147,147,147,3.667e-15,-5.684e-14,5.684e-14,0.314,0.239,0.391,332.3,228.9,469,990,990,990,965.8,965.3,966.4,24.2,23.6,24.7,0.174,0.137,0.227,0.0565,0.0152,0.12,0.0023,0.00062,0.0051,0.402,0.255,0.606,0.017,0.01,0.026,23.84,23.03,24.44,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.46,25.93,52.3,36.36,25.16,48.2,0,0,0,0,0,0,0.395,0,0.39,0.31,0.7,0.3,41.4
833580000000,1996,6,1995,9,30,0.821,0.308,0.513,31627.7,54.49,54.49,43.93,2,1,1.2,316.7,273.1,370.7,197.7,154.1,119,119,119,2.842e-15,-2.842e-14,2.842e-14,0.379,0.321,0.436,197.7,154.1,251.7,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.109,0.144,0.0126,0.00885,0.0178,0.0005,0.00035,0.00072,0.314,0.249,0.397,0.013,0.01,0.016,24.7,24.47,24.94,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.86,25.63,52.02,38.72,24.86,48.2,0,0,0,0,0,0,0.244,0,0.308,0.38,0.62,0.38,38.5
836172000000,1996,7,1995,10,31,0.639,0.289,0.349,21590.6,36.41,36.41,29.02,1,1,1,238.4,211.6,270.6,130.4,103.6,108,108,108,-1.375e-15,-2.842e-14,2.842e-14,0.455,0.399,0.51,130.4,103.6,162.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0996,0.0901,0.111,0.00684,0.00455,0.00957,0.00027,0.00018,0.00038,0.225,0.177,0.283,0.0089,0.0069,0.011,25.15,24.93,25.35,0.929,0.913,0.943,0.97,0.97,0.971,0.902,0.886,0.915,29.92,23.52,37.51,29.02,22.81,36.41,0,0,0,0,0,0,0.161,0,0.29,0.45,0.55,0.45,33.8
838850400000,1996,8,1995,11,31,0.467,0.249,0.218,1805.13,25.82,25.82,2.426,1,1,1,174.5,149.5,209.1,81.49,56.5,93,93,93,-6.876e-16,-1.421e-14,1.421e-14,0.538,0.445,0.622,81.49,56.5,116.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0805,0.0717,0.0927,0.00268,0.000553,0.00562,0.0001,0.000022,0.00022,0.136,0.091,0.198,0.0053,0.0036,0.0077,25.41,25.35,25.42,0.089,0,0.922,0.0939,0,0.97,0.0863,0,0.895,2.501,0,26.62,2.426,0,25.82,0,28,0,0,0.903,0,0.0135,0.903,0.249,0.53,0.47,0.53,3.87
841528800000,1996,9,1995,12,30,0.324,0.187,0.0806,2533.7,17.07,17.07,3.519,1,0,0.5,124.8,109.6,148.1,52.81,37.58,72,72,72,21.7,-1.421e-14,49.61,0.581,0.486,0.657,31.11,0,76.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0765,0.00052,0,0.00222,0.00002,0,0.000087,0.0854,0.0708,0.124,0.0033,0.0028,0.0049,25.41,25.38,25.43,0.212,0,0.938,0.224,0,0.96,0.203,0,0.901,3.666,0,17.78,3.519,0,17.07,15,8,0,0.5,0.267,0,0.0196,0.767,0.2434,0.58,0.25,0.75,7.82
844120800000,1996,10,1996,1,31,0.273,0.139,0.0553,0,0,0,0,1,0,0.3870967741935484,101.9,97.82,108.8,49.85,45.82,52,52,52,29.21,-7.105e-15,49.92,0.511,0.478,0.532,20.64,0,56.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000109,0,0.000575,0.0000043,0,0.000023,0.0765,0.0708,0.0905,0.003,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,12,0,0.613,0.387,0,0,1,0.2177,0.51,0.2,0.8,0
846799200000,1996,11,1996,2,30,0.319,0.13,0.189,8593.23,21.21,21.21,11.94,1,1,1,122.9,100.3,146.5,72.91,50.28,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.412,0.341,0.499,72.91,50.28,96.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0708,0.0798,0.00195,0.0000238,0.00395,0.000076,9.3e-7,0.00015,0.116,0.0812,0.157,0.0046,0.0032,0.0061,25.38,25.34,25.42,0.614,0,0.937,0.641,0,0.967,0.59,0,0.899,12.4,0,21.93,11.94,0,21.21,0,10,0,0,0.333,0,0.0663,0.333,0.13,0.41,0.59,0.41,26.9
849391200000,1996,12,1996,3,31,0.421,0.158,0.263,16161.3,27.05,27.05,21.72,1,1,1,157.2,144,180.1,98.22,85.03,59,59,59,3.209e-15,-1.421e-14,1.421e-14,0.377,0.328,0.41,98.22,85.03,121.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0818,0.0772,0.0899,0.0041,0.00298,0.00605,0.00016,0.00012,0.00024,0.161,0.137,0.202,0.0063,0.0054,0.0079,25.36,25.35,25.36,0.92,0.911,0.927,0.967,0.962,0.97,0.889,0.883,0.898,22.47,19.61,27.89,21.72,18.87,27.05,0,0,0,0,0,0,0.121,0,0.158,0.38,0.62,0.38,38.4
852069600000,1997,1,1996,4,31,0.615,0.196,0.42,26006.7,60.47,60.47,34.96,2,1,1.096774193548387,229.7,179,349.9,156.7,106,73,73,73,-1.375e-15,-2.842e-14,2.842e-14,0.33,0.209,0.408,156.7,106,276.9,990,990,990,964.6,964.4,965.1,25.4,24.9,25.6,0.104,0.0864,0.147,0.00951,0.00476,0.0297,0.00038,0.00019,0.0012,0.251,0.177,0.392,0.0099,0.0069,0.016,25.15,24.54,25.39,0.934,0.915,0.959,0.972,0.97,0.98,0.908,0.887,0.94,33.26,24.15,52.61,32.22,23.42,48.2,0,0,0,0,0,0,0.194,0,0.195,0.32,0.68,0.32,42.3
854748000000,1997,2,1996,5,28,1.62,0.219,1.4,79541.8,157.3,157.3,118.4,4,2,2.7857142857142856,668,373.2,905.9,577.3,288.2,90.71,85,105,-2.03e-15,-5.684e-14,0,0.142,0.109,0.228,577.3,288.2,800.9,990,990,990,966.6,965.3,967.5,23.4,22.5,24.7,0.286,0.152,0.431,0.193,0.035,0.327,0.0083,0.0014,0.015,0.699,0.324,0.987,0.03,0.013,0.044,22.75,21.51,24.41,0.953,0.938,0.958,0.977,0.97,0.98,0.932,0.91,0.939,43.6,32.34,51.58,42.4,31.37,48.2,0,0,0,0,0,0,0.658,0,0.22,0.14,0.86,0.14,49.1
857167200000,1997,3,1996,6,31,2.61,0.346,2.26,121770,171.8,171.8,163.7,4,4,4,973.9,926.1,1025,844.9,797.1,129,129,129,0,0,0,0.133,0.126,0.139,844.9,797.1,896.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.48,0.436,0.527,0.348,0.325,0.373,0.016,0.015,0.017,1.06,0.972,1.14,0.048,0.043,0.052,21.15,20.88,21.42,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.8,39.91,43.82,40.92,38.94,42.95,0,0,0,0,0,0,0.909,0,0.35,0.13,0.87,0.13,46.7
859845600000,1997,4,1996,7,30,3.71,0.364,2.77,133292,192.8,192.8,185.1,4,4,4,1432,1000,1664,1292,875.1,140.3,125,148,223.4,-1.137e-13,416.1,0.0994,0.0889,0.125,1068,875.1,1100,990,990,990,969.3,967.9,970,20.7,20,22.1,0.828,0.509,0.92,0.597,0.363,0.648,0.029,0.016,0.032,1.72,1.11,1.87,0.083,0.05,0.093,19.01,18.12,20.99,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,47.32,43.01,50.39,46.28,42.15,48.2,0,0,0,0,0,0,1.03,0,0.94,0.098,0.75,0.25,35.9
862437600000,1997,5,1996,8,31,2.85,0.471,2.3,119686,192.8,192.8,160.9,4,3,3.5161290322580645,1063,774.4,1511,886.8,627.4,176,147,192,28.49,-1.137e-13,219.2,0.17,0.127,0.209,858.4,627.4,1100,990,990,990,968,967,969.5,22,20.5,23,0.536,0.317,0.892,0.395,0.22,0.648,0.018,0.0096,0.032,1.2,0.761,1.84,0.055,0.033,0.09,20.76,18.64,22.24,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,47.05,39.95,52.08,45.83,38.98,48.2,0,0,0,0,0,0,0.894,0,0.55,0.17,0.81,0.19,42
865116000000,1997,6,1996,9,30,1.6,0.345,1.26,72754.6,132.5,132.5,101,3,2,2.5,617.9,499.2,767.5,484.9,338.2,133,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.222,0.155,0.322,484.9,338.2,648.5,990,990,990,966.4,965.8,967,23.6,23,24.2,0.24,0.177,0.326,0.135,0.0586,0.234,0.0057,0.0024,0.01,0.581,0.407,0.795,0.025,0.017,0.035,23.06,22.24,23.75,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.02,35.35,52.48,40.76,34.29,48.2,0,0,0,0,0,0,0.561,0,0.34,0.22,0.79,0.21,45.5
867708000000,1997,7,1996,10,31,1.12,0.362,0.755,45207.1,77.18,77.18,60.76,2,1,1.8709677419354838,417,353.5,492.9,282,218.5,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.327,0.274,0.382,282,218.5,357.9,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.156,0.133,0.183,0.034,0.0143,0.0679,0.0014,0.00058,0.0028,0.342,0.254,0.435,0.014,0.01,0.018,24.19,23.75,24.51,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.73,25.84,52.49,33.49,25.06,48.2,0,0,0,0,0,0,0.338,0,0.365,0.32,0.67,0.33,40.4
870386400000,1997,8,1996,11,31,0.781,0.308,0.473,29315.6,50.83,50.83,39.4,2,1,1.064516129032258,291.5,248.2,349.9,176.5,133.2,115,115,115,1.834e-15,-2.842e-14,2.842e-14,0.399,0.329,0.463,176.5,133.2,234.9,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.101,0.136,0.0107,0.00707,0.0157,0.00043,0.00028,0.00063,0.297,0.23,0.393,0.012,0.0091,0.016,24.83,24.51,25.08,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.88,25.61,51.75,37.78,24.84,48.2,0,0,0,0,0,0,0.219,0,0.308,0.39,0.61,0.39,37.5
873064800000,1997,9,1996,12,30,0.55,0.203,0.347,21615.4,34.57,34.57,30.02,1,1,1,212.3,184.8,245.2,134,112.8,78.33,72,91,4.737e-16,-1.421e-14,1.421e-14,0.369,0.328,0.412,134,112.8,154.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0974,0.0894,0.105,0.00714,0.00534,0.00886,0.00028,0.00021,0.00035,0.228,0.19,0.265,0.0089,0.0074,0.01,25.28,25.06,25.38,0.932,0.92,0.94,0.97,0.97,0.97,0.904,0.892,0.912,30.95,25.81,35.64,30.02,25.04,34.57,0,0,0,0,0,0,0.167,0,0.203,0.37,0.63,0.37,39.3
875656800000,1997,10,1997,1,31,0.457,0.159,0.298,18447,29.5,29.5,24.79,1,1,1,170.6,156.9,183.4,111.2,83.88,59.45,52,73,0,-1.421e-14,1.421e-14,0.351,0.284,0.465,111.2,83.88,131.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0785,0.0925,0.0052,0.00288,0.00692,0.0002,0.00011,0.00027,0.184,0.137,0.219,0.0072,0.0054,0.0086,25.36,25.34,25.38,0.926,0.918,0.931,0.968,0.962,0.97,0.896,0.887,0.903,25.61,19.4,30.41,24.79,18.66,29.5,0,0,0,0,0,0,0.138,0,0.159,0.35,0.65,0.35,40.4
878335200000,1997,11,1997,2,30,0.449,0.13,0.32,19843.6,30.1,30.1,27.56,1,1,1,173.3,160.2,183.9,123.3,110.2,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.289,0.272,0.312,123.3,110.2,133.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0846,0.093,0.00623,0.00511,0.00714,0.00024,0.0002,0.00028,0.205,0.181,0.224,0.008,0.0071,0.0087,25.34,25.34,25.34,0.927,0.918,0.932,0.97,0.97,0.97,0.899,0.891,0.904,28.41,25.13,31.03,27.56,24.38,30.1,0,0,0,0,0,0,0.153,0,0.129,0.29,0.71,0.29,44.2
880927200000,1997,12,1997,3,31,0.482,0.158,0.324,20090.1,29.47,29.47,27,1,1,1,180,170.8,190.2,120.9,111.8,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.328,0.31,0.345,120.9,111.8,131.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0866,0.0935,0.00603,0.00526,0.00691,0.00024,0.00021,0.00027,0.202,0.185,0.22,0.0079,0.0073,0.0086,25.36,25.36,25.36,0.925,0.919,0.931,0.97,0.97,0.97,0.898,0.892,0.903,27.84,25.56,30.39,27,24.79,29.47,0,0,0,0,0,0,0.15,0,0.158,0.33,0.67,0.33,41.7
883605600000,1998,1,1997,4,31,0.7,0.196,0.504,31209.4,65.84,65.84,41.95,2,1,1.2258064516129032,261.2,190,374.8,188.2,117,73,73,73,-2.292e-15,-2.842e-14,2.842e-14,0.29,0.195,0.384,188.2,117,301.8,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.115,0.0902,0.155,0.0135,0.00569,0.0415,0.00054,0.00022,0.0017,0.285,0.196,0.391,0.011,0.0077,0.016,24.99,24.38,25.39,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,36.47,26.51,52.55,35.36,25.71,48.2,0,0,0,0,0,0,0.233,0,0.196,0.28,0.72,0.28,44.6
886284000000,1998,2,1997,5,28,1.56,0.219,1.34,76745.7,144.6,144.6,114.2,3,2,2.607142857142857,643.5,386.6,829.7,552.8,301.6,90.71,85,105,0,-5.684e-14,5.684e-14,0.149,0.107,0.22,552.8,301.6,724.7,990,990,990,966.4,965.3,967.2,23.6,22.8,24.7,0.272,0.156,0.365,0.18,0.0413,0.285,0.0077,0.0017,0.013,0.677,0.344,0.919,0.029,0.014,0.04,22.88,21.86,24.32,0.953,0.941,0.958,0.978,0.97,0.98,0.932,0.912,0.939,44.55,33.83,52.28,43.41,32.82,48.2,0,0,0,0,0,0,0.634,0,0.22,0.14,0.86,0.14,49.2
888703200000,1998,3,1997,6,31,2.59,0.346,2.24,119784,192.8,192.8,161,4,3,3.5161290322580645,967,829.7,1243,838,700.7,129,129,129,0.4561,-1.137e-13,14.14,0.136,0.104,0.155,837.5,700.7,1100,990,990,990,967.7,967.2,968.7,22.3,21.3,22.8,0.484,0.357,0.786,0.359,0.269,0.648,0.016,0.012,0.03,1.11,0.883,1.73,0.05,0.039,0.081,21.17,19.6,21.9,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.21,39.53,51.64,46,38.54,48.2,0,0,0,0,0,0,0.894,0,0.35,0.13,0.86,0.14,46.2
891381600000,1998,4,1997,7,30,3.83,0.384,2.85,135758,192.8,192.8,188.6,4,4,4,1476,1275,1585,1328,1127,148,148,148,228,27.19,337.3,0.101,0.0934,0.116,1100,1100,1100,990,990,990,969.4,968.8,969.8,20.6,20.2,21.2,0.886,0.807,0.914,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.75,1.86,0.089,0.083,0.092,18.76,18.38,19.48,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.18,47.17,50.11,47.14,46.23,48.2,0,0,0,0,0,0,1.05,0,0.98,0.1,0.74,0.26,35.4
893973600000,1998,5,1997,8,31,2.44,0.433,2,108753,192.8,192.8,146.2,4,3,3.3870967741935485,910,692,1269,748.5,545,161.5,147,192,-1.1e-14,-1.137e-13,0,0.18,0.151,0.212,748.5,545,1077,990,990,990,967.5,966.7,968.7,22.5,21.3,23.3,0.416,0.27,0.763,0.296,0.165,0.597,0.013,0.0071,0.028,0.952,0.623,1.66,0.043,0.027,0.078,21.54,19.6,22.71,0.955,0.95,0.957,0.979,0.973,0.98,0.934,0.924,0.938,44.34,38.45,51.81,43.24,37.4,48.2,0,0,0,0,0,0,0.812,0,0.44,0.18,0.82,0.18,44.6
896652000000,1998,6,1997,9,30,1.44,0.308,1.13,66307.2,116.1,116.1,92.09,3,2,2.2666666666666666,554.2,452.5,680.2,435.2,333.5,119,119,119,-7.579e-15,-5.684e-14,5.684e-14,0.218,0.175,0.263,435.2,333.5,561.2,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.213,0.173,0.277,0.106,0.0564,0.176,0.0044,0.0023,0.0075,0.524,0.397,0.648,0.022,0.016,0.028,23.39,22.73,23.97,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.42,35.13,52.12,41.2,34.07,48.2,0,0,0,0,0,0,0.512,0,0.31,0.21,0.78,0.22,46
899244000000,1998,7,1997,10,31,1.02,0.362,0.656,39718.1,67.15,67.15,53.38,2,1,1.5806451612903225,380.1,324.8,446.7,245.1,189.8,135,135,135,0,-2.842e-14,2.842e-14,0.358,0.302,0.416,245.1,189.8,311.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.143,0.123,0.166,0.0218,0.0119,0.0461,0.00089,0.00048,0.0019,0.332,0.255,0.406,0.013,0.01,0.016,24.37,24.02,24.64,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.64,26.03,52.71,36.41,25.24,48.2,0,0,0,0,0,0,0.297,0,0.364,0.35,0.64,0.36,38.9
901922400000,1998,8,1997,11,31,0.735,0.268,0.467,29262.2,46.55,46.55,39.33,1,1,1,274.4,238.1,320.7,174.3,145.1,100.1,93,115,2.75e-15,-2.842e-14,2.842e-14,0.365,0.325,0.398,174.3,145.1,205.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.103,0.126,0.0106,0.00808,0.0132,0.00042,0.00032,0.00053,0.302,0.249,0.36,0.012,0.0098,0.014,24.9,24.64,25.12,0.947,0.937,0.956,0.976,0.97,0.98,0.924,0.909,0.937,40.29,33.49,47.5,39.33,32.49,46.55,0,0,0,0,0,0,0.219,0,0.268,0.36,0.64,0.36,39.8
904600800000,1998,9,1997,12,30,0.519,0.187,0.332,20653,36.79,36.79,28.68,1,1,1,200.2,175.2,235.1,128.2,103.2,72,72,72,-1.895e-15,-1.421e-14,1.421e-14,0.362,0.306,0.411,128.2,103.2,163.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0949,0.0861,0.107,0.00665,0.00452,0.00961,0.00026,0.00018,0.00038,0.217,0.172,0.279,0.0085,0.0067,0.011,25.32,25.11,25.38,0.928,0.913,0.943,0.97,0.97,0.971,0.9,0.885,0.916,29.57,23.45,37.87,28.68,22.74,36.79,0,0,0,0,0,0,0.159,0,0.187,0.36,0.64,0.36,39.8
907192800000,1998,10,1998,1,31,0.416,0.139,0.277,17022.9,27.21,27.21,22.88,1,1,1,155.5,141,173.8,103.5,89.02,52,52,52,0,-1.421e-14,1.421e-14,0.336,0.299,0.369,103.5,89.02,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0775,0.0891,0.00455,0.00332,0.00611,0.00018,0.00013,0.00024,0.169,0.144,0.202,0.0066,0.0056,0.0079,25.35,25.34,25.36,0.918,0.911,0.926,0.968,0.964,0.97,0.889,0.883,0.898,23.63,20.42,28.05,22.88,19.68,27.21,0,0,0,0,0,0,0.127,0,0.139,0.33,0.67,0.33,40.9
909871200000,1998,11,1998,2,30,0.415,0.13,0.286,17593.6,27.16,27.16,24.44,1,1,1,160.2,140.8,171.7,110.2,90.75,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.313,0.291,0.355,110.2,90.75,121.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0778,0.0887,0.00511,0.00346,0.00609,0.0002,0.00014,0.00024,0.181,0.146,0.202,0.0071,0.0057,0.0079,25.34,25.34,25.35,0.92,0.912,0.926,0.969,0.965,0.97,0.892,0.884,0.898,25.21,20.77,28,24.44,20.04,27.16,0,0,0,0,0,0,0.136,0,0.129,0.31,0.69,0.31,42.4
912463200000,1998,12,1998,3,31,0.537,0.158,0.379,23698.6,41.91,41.91,31.85,1,1,1,200.3,173,242.5,141.3,114,59,59,59,9.168e-16,0,1.421e-14,0.297,0.243,0.341,141.3,114,183.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0971,0.0874,0.112,0.00776,0.00544,0.0113,0.0003,0.00021,0.00045,0.238,0.189,0.313,0.0093,0.0074,0.012,25.3,25.03,25.36,0.934,0.921,0.949,0.971,0.97,0.98,0.907,0.893,0.93,32.78,26.11,42.76,31.85,25.32,41.91,0,0,0,0,0,0,0.177,0,0.158,0.29,0.71,0.29,44.1
915141600000,1999,1,1998,4,31,0.985,0.196,0.789,47913.1,96.4,96.4,64.4,2,1,1.6774193548387097,367.6,247.7,548.5,294.6,174.7,73,73,73,1.834e-15,-2.842e-14,5.684e-14,0.21,0.133,0.295,294.6,174.7,475.4,990,990,990,965.2,964.7,966.1,24.8,23.9,25.3,0.153,0.111,0.218,0.0447,0.0106,0.123,0.0018,0.00042,0.0052,0.382,0.25,0.605,0.015,0.01,0.025,24.38,23.33,25.01,0.947,0.925,0.959,0.976,0.97,0.98,0.925,0.897,0.94,40.66,26.54,52.61,39.44,25.74,48.2,0,0,0,0,0,0,0.358,0,0.196,0.2,0.8,0.2,48.6
917820000000,1999,2,1998,5,28,2.46,0.304,2.15,112530,192.8,192.8,167.5,4,3,3.7142857142857144,1017,575,1284,891.7,490,125.6,85,162,1.414,-1.137e-13,22.01,0.123,0.092,0.148,890.2,490,1100,990,990,990,967.9,966.2,968.8,22.1,21.2,23.8,0.554,0.228,0.802,0.415,0.13,0.648,0.019,0.0055,0.031,1.23,0.522,1.75,0.056,0.022,0.082,20.9,19.46,23.29,0.954,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,46.05,35.26,50.96,44.86,34.2,48.2,0,0,0,0,0,0,0.93,0,0.31,0.12,0.87,0.13,45.7
920239200000,1999,3,1998,6,31,4.28,0.49,2.95,137500,192.8,192.8,184.8,4,4,4,1598,1299,2315,1415,1116,183,183,183,314.9,15.78,1032,0.118,0.079,0.141,1100,1100,1100,990,990,990,969.8,968.8,971.9,20.2,18.1,21.2,0.876,0.803,0.926,0.648,0.648,0.648,0.032,0.031,0.036,1.82,1.75,1.87,0.09,0.083,0.1,18.4,16.26,19.41,0.951,0.946,0.954,0.98,0.979,0.98,0.932,0.926,0.934,47.21,41.49,49.91,46.2,40.62,48.2,0,0,0,0,0,0,1.03,0,1.33,0.11,0.69,0.31,32.1
922917600000,1999,4,1998,7,30,7.03,0.562,2.85,109069,161.1,161.1,151.5,4,4,4,2712,2364,2905,2495,2147,217,217,217,1395,1047,1588,0.0803,0.0747,0.0918,1100,1100,1100,990,990,990,972.8,972,973.3,17.2,16.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.31,14.84,16.15,0.942,0.94,0.945,0.974,0.971,0.979,0.917,0.913,0.925,38.89,37.62,41.17,37.87,36.53,40.29,0,0,0,0,0,0,0.842,0,4.18,0.08,0.41,0.59,15.5
925509600000,1999,5,1998,8,31,4.86,0.739,2.92,131248,191.8,191.8,176.4,4,4,4,1814,1226,2463,1538,949.9,276,276,276,448.7,-1.137e-13,1087,0.159,0.112,0.225,1089,949.9,1100,990,990,990,970.4,968.6,972.2,19.6,17.8,21.4,0.882,0.599,0.926,0.627,0.399,0.648,0.032,0.019,0.036,1.81,1.26,1.87,0.093,0.059,0.11,17.76,15.91,20.13,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,45.01,40.53,48.93,44.1,39.6,47.95,0,0,0,0,0,0,0.98,0,1.94,0.15,0.6,0.4,27
928188000000,1999,6,1998,9,30,2.32,0.417,1.91,103990,189.2,189.2,144.4,4,3,3.3333333333333335,896.7,714.1,1189,735.7,553.1,161,161,161,-7.579e-15,-1.137e-13,0,0.183,0.135,0.225,735.7,553.1,1028,990,990,990,967.5,966.8,968.5,22.5,21.5,23.2,0.405,0.277,0.687,0.285,0.171,0.486,0.013,0.0073,0.023,0.929,0.639,1.46,0.041,0.027,0.068,21.6,20.05,22.6,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,44.49,38.87,51.65,43.4,37.84,48.2,0,0,0,0,0,0,0.802,0,0.41,0.18,0.82,0.18,44.8
930780000000,1999,7,1998,10,31,1.54,0.498,1.04,60828.1,105.8,105.8,81.76,3,2,2.096774193548387,573.8,468.3,702.9,387.8,282.3,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.329,0.265,0.397,387.8,282.3,516.9,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.199,0.16,0.26,0.0822,0.0323,0.146,0.0035,0.0013,0.0063,0.475,0.325,0.64,0.02,0.013,0.027,23.35,22.71,23.97,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.36,31.1,51.84,39.2,30.16,48.2,0,0,0,0,0,0,0.454,0,0.5,0.32,0.68,0.32,39.5
933458400000,1999,8,1998,11,31,1.02,0.44,0.584,35352.9,59.55,59.55,47.52,2,1,1.3870967741935485,382.2,318.8,462.6,217.9,163.8,164.4,155,184,2.036e-31,-2.842e-14,2.842e-14,0.432,0.385,0.486,217.9,163.8,278.6,990,990,990,965.3,965,965.7,24.7,24.3,25,0.135,0.115,0.159,0.0152,0.00967,0.0305,0.00062,0.00039,0.0013,0.322,0.253,0.407,0.013,0.01,0.017,24.37,24,24.72,0.944,0.924,0.958,0.975,0.97,0.98,0.92,0.896,0.939,38.35,25.64,51.86,37.15,24.87,48.2,0,0,0,0,0,0,0.264,0,0.436,0.43,0.57,0.43,34.7
936136800000,1999,9,1998,12,30,0.699,0.306,0.393,24413.6,44.62,44.62,33.91,1,1,1,269.6,233.4,315.2,151.6,115.5,118,118,118,-2.368e-15,-2.842e-14,2.842e-14,0.441,0.374,0.505,151.6,115.5,197.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0939,0.123,0.00863,0.00556,0.0125,0.00034,0.00022,0.0005,0.262,0.198,0.344,0.01,0.0078,0.014,24.96,24.68,25.2,0.938,0.922,0.954,0.973,0.97,0.98,0.913,0.895,0.935,34.85,26.32,45.53,33.91,25.53,44.62,0,0,0,0,0,0,0.188,0,0.306,0.44,0.56,0.44,34.9
938728800000,1999,10,1999,1,31,0.556,0.26,0.296,11667.4,30.05,30.05,15.68,1,1,1,207.7,185.6,231.5,110.7,88.6,97,97,97,-1.375e-15,-1.421e-14,1.421e-14,0.47,0.419,0.523,110.7,88.6,134.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0905,0.0827,0.0989,0.00516,0.00328,0.00719,0.0002,0.00013,0.00028,0.188,0.148,0.23,0.0073,0.0058,0.0091,25.34,25.18,25.43,0.537,0,0.933,0.563,0,0.97,0.521,0,0.905,16.17,0,30.98,15.68,0,30.05,0,13,0,0,0.419,0,0.0871,0.419,0.26,0.47,0.53,0.47,21
941407200000,1999,11,1999,2,30,0.502,0.159,0.343,21403.9,34.77,34.77,29.73,1,1,1,193.6,185.3,203.6,132.3,118.3,61.33,50,67,0,-1.421e-14,1.421e-14,0.317,0.246,0.362,132.3,118.3,153.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0896,0.1,0.00699,0.00581,0.00881,0.00027,0.00023,0.00034,0.222,0.198,0.259,0.0087,0.0077,0.01,25.36,25.32,25.38,0.931,0.924,0.94,0.97,0.97,0.97,0.903,0.896,0.911,30.65,27.2,35.85,29.73,26.38,34.77,0,0,0,0,0,0,0.165,0,0.159,0.32,0.68,0.32,42.6
943999200000,1999,12,1999,3,31,0.553,0.158,0.395,24754.3,34.89,34.89,33.27,1,1,1,206.4,197.3,213.5,147.4,138.3,59,59,59,0,0,0,0.286,0.276,0.299,147.4,138.3,154.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0992,0.096,0.102,0.00828,0.00751,0.00888,0.00032,0.00029,0.00035,0.249,0.233,0.262,0.0097,0.0091,0.01,25.31,25.26,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.3,32.13,35.97,33.27,31.17,34.89,0,0,0,0,0,0,0.185,0,0.158,0.29,0.71,0.29,44.8
946677600000,2000,1,1999,4,31,0.666,0.196,0.47,29336.8,53.5,53.5,39.43,2,1,1.096774193548387,248.6,203.6,317.9,175.6,130.6,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.298,0.23,0.358,175.6,130.6,244.9,990,990,990,964.7,964.4,965,25.3,25,25.6,0.111,0.095,0.135,0.0107,0.00685,0.0166,0.00042,0.00027,0.00066,0.286,0.221,0.389,0.011,0.0086,0.016,25.05,24.72,25.36,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,38.02,26.19,52.31,36.91,25.41,48.2,0,0,0,0,0,0,0.219,0,0.196,0.29,0.71,0.29,44
949356000000,2000,2,1999,5,29,1.23,0.213,1.02,60100.1,113.6,113.6,86.35,3,2,2.310344827586207,491.4,327,629.9,406.4,242,85,85,85,-9.801e-16,-5.684e-14,5.684e-14,0.181,0.135,0.26,406.4,242,544.9,990,990,990,965.8,965,966.4,24.2,23.6,25,0.197,0.135,0.259,0.0924,0.0163,0.165,0.0039,0.00065,0.007,0.47,0.258,0.617,0.02,0.01,0.026,23.73,22.97,24.71,0.947,0.927,0.958,0.974,0.97,0.98,0.922,0.899,0.939,38.75,27.17,52.4,37.54,26.35,48.2,0,0,0,0,0,0,0.48,0,0.21,0.17,0.83,0.17,48.9
951861600000,2000,3,1999,6,31,3.01,0.307,2.19,111297,192.8,192.8,149.6,4,3,3.4838709677419355,1123,637.3,2301,1008,530.3,114.8,107,129,191.3,0,1072,0.119,0.0561,0.168,817.2,530.3,1100,990,990,990,968.2,966.4,971.8,21.8,18.2,23.6,0.539,0.256,0.926,0.384,0.155,0.648,0.018,0.0066,0.036,1.17,0.593,1.87,0.056,0.025,0.1,20.68,16.3,22.96,0.952,0.946,0.957,0.978,0.971,0.98,0.932,0.922,0.938,43.76,37.78,50.56,42.74,36.69,48.2,0,0,0,0,0,0,0.831,0,0.82,0.1,0.73,0.27,37
954540000000,2000,4,1999,7,30,6.56,0.562,2.85,112715,164.5,164.5,156.5,4,4,4,2530,2241,2671,2313,2024,217,217,217,1213,924.1,1354,0.086,0.0812,0.0968,1100,1100,1100,990,990,990,972.4,971.7,972.7,17.6,17.3,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.4,16.44,0.944,0.943,0.946,0.976,0.974,0.98,0.921,0.918,0.927,40.09,39.16,41.97,39.14,38.15,41.13,0,0,0,0,0,0,0.87,0,3.71,0.086,0.43,0.57,17.2
957132000000,2000,5,1999,8,31,4.28,0.587,2.87,134280,192.8,192.8,180.5,4,4,4,1598,1077,2186,1379,884.9,219.1,192,276,306.7,-1.137e-13,809.8,0.139,0.109,0.178,1072,884.9,1100,990,990,990,969.8,968.1,971.5,20.2,18.5,21.9,0.841,0.526,0.926,0.602,0.367,0.648,0.03,0.017,0.035,1.74,1.13,1.87,0.087,0.052,0.1,18.47,16.58,20.72,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.07,42.33,49.69,45.12,41.48,48.2,0,0,0,0,0,0,1,0,1.41,0.14,0.67,0.33,31.4
959810400000,2000,6,1999,9,30,2.19,0.417,1.77,97758.9,170.3,170.3,135.8,4,3,3.2,843,690.1,1053,682,529.1,161,161,161,3.79e-15,0,1.137e-13,0.194,0.153,0.233,682,529.1,892.4,990,990,990,967.3,966.7,968.1,22.7,21.9,23.3,0.36,0.264,0.53,0.253,0.154,0.371,0.011,0.0066,0.017,0.844,0.599,1.15,0.037,0.026,0.052,21.89,20.79,22.74,0.955,0.949,0.957,0.978,0.97,0.98,0.934,0.921,0.938,43.66,37.33,51.65,42.57,36.22,48.2,0,0,0,0,0,0,0.754,0,0.42,0.19,0.81,0.19,44.6
962402400000,2000,7,1999,10,31,1.49,0.498,0.995,58366,96.4,96.4,78.45,2,2,2,557.6,459.6,680,371.6,273.6,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.338,0.274,0.405,371.6,273.6,494,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.192,0.156,0.246,0.0744,0.0281,0.132,0.0031,0.0012,0.0057,0.46,0.312,0.655,0.019,0.013,0.028,23.44,22.73,24.02,0.949,0.935,0.958,0.975,0.97,0.98,0.926,0.907,0.939,40.46,30.14,52.62,39.22,29.23,48.2,0,0,0,0,0,0,0.436,0,0.495,0.33,0.67,0.33,39.2
965080800000,2000,8,1999,11,31,1.02,0.415,0.606,36758.3,64.09,64.09,49.41,2,1,1.4193548387096775,381.3,323.7,453.3,226.3,168.7,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.411,0.342,0.479,226.3,168.7,298.3,990,990,990,965.3,965,965.6,24.7,24.4,25,0.137,0.117,0.162,0.0179,0.0101,0.0398,0.00073,0.0004,0.0016,0.328,0.257,0.408,0.013,0.01,0.017,24.37,24.01,24.68,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.65,26.04,52.58,37.45,25.26,48.2,0,0,0,0,0,0,0.274,0,0.414,0.41,0.59,0.41,36
967759200000,2000,9,1999,12,30,0.693,0.306,0.387,24015.4,45.61,45.61,33.35,1,1,1,267.2,226.9,319.6,149.2,108.9,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.446,0.369,0.52,149.2,108.9,201.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.0916,0.124,0.00843,0.005,0.0129,0.00033,0.0002,0.00052,0.258,0.186,0.352,0.01,0.0073,0.014,24.98,24.65,25.25,0.937,0.918,0.955,0.972,0.97,0.98,0.911,0.89,0.936,34.28,24.75,46.54,33.35,24,45.61,0,0,0,0,0,0,0.185,0,0.306,0.44,0.56,0.44,34.7
970351200000,2000,10,2000,1,31,0.54,0.237,0.303,15502.5,28.68,28.68,20.84,1,1,1,201.7,183.9,225.5,113.3,97.07,88.48,73,97,-9.168e-16,-1.421e-14,1.421e-14,0.437,0.379,0.5,113.3,97.07,128.5,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0905,0.0857,0.0968,0.00538,0.004,0.00667,0.00021,0.00016,0.00026,0.191,0.163,0.219,0.0075,0.0064,0.0086,25.36,25.23,25.43,0.744,0,0.93,0.782,0,0.97,0.721,0,0.902,21.48,0,29.57,20.84,0,28.68,0,6,0,0,0.194,0,0.116,0.194,0.237,0.44,0.56,0.44,28.7
973029600000,2000,11,2000,2,30,0.504,0.159,0.345,21513.4,35.52,35.52,29.88,1,1,1,194.3,184.8,206.9,132.9,117.8,61.33,50,67,9.474e-16,-1.421e-14,1.421e-14,0.316,0.242,0.363,132.9,117.8,156.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0894,0.101,0.00705,0.00576,0.00909,0.00028,0.00023,0.00036,0.223,0.197,0.265,0.0087,0.0077,0.01,25.36,25.29,25.38,0.931,0.923,0.941,0.97,0.97,0.97,0.903,0.896,0.912,30.8,27.06,36.62,29.88,26.25,35.52,0,0,0,0,0,0,0.166,0,0.159,0.32,0.68,0.32,42.7
975621600000,2000,12,2000,3,31,0.651,0.158,0.493,30911.4,53.29,53.29,41.55,2,1,1.096774193548387,243.2,212.1,302.4,184.2,153.1,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.245,0.195,0.278,184.2,153.1,243.3,990,990,990,964.6,964.5,964.9,25.4,25.1,25.5,0.112,0.101,0.133,0.0114,0.00877,0.0164,0.00045,0.00034,0.00066,0.299,0.243,0.384,0.012,0.0097,0.015,25.06,24.79,25.27,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,40.16,26.07,51.95,39.03,25.29,48.2,0,0,0,0,0,0,0.231,0,0.158,0.24,0.76,0.24,47.5
978300000000,2001,1,2000,4,31,1.19,0.196,0.998,59762,109.3,109.3,80.33,3,2,2.129032258064516,445.7,311.9,595.8,372.7,238.9,73,73,73,3.667e-15,-5.684e-14,5.684e-14,0.169,0.123,0.234,372.7,238.9,522.8,990,990,990,965.6,965,966.3,24.4,23.7,25,0.181,0.133,0.245,0.0753,0.0161,0.15,0.0031,0.00064,0.0063,0.436,0.253,0.598,0.018,0.01,0.025,23.97,23.15,24.79,0.947,0.926,0.958,0.974,0.97,0.98,0.922,0.898,0.939,39,26.88,51.62,37.89,26.08,48.2,0,0,0,0,0,0,0.446,0,0.192,0.16,0.84,0.16,50.2
980978400000,2001,2,2000,5,28,2.41,0.276,1.99,104094,192.8,192.8,154.9,4,3,3.5,997.3,608.6,1651,883.1,503.6,114.1,105,137,59.99,0,413.9,0.123,0.083,0.173,823.1,503.6,1100,990,990,990,967.8,966.3,970,22.2,20,23.7,0.517,0.239,0.907,0.38,0.137,0.648,0.018,0.0058,0.032,1.15,0.546,1.86,0.053,0.023,0.093,21.08,18.17,23.12,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,45.17,36.03,52.13,43.98,34.95,48.2,0,0,0,0,0,0,0.861,0,0.42,0.11,0.83,0.17,43.2
983397600000,2001,3,2000,6,31,6.44,0.539,2.95,119085,180.5,180.5,160.1,4,4,4,2405,1714,3014,2204,1475,201.1,183,239,1104,375.2,1731,0.0875,0.0607,0.139,1100,1100,1100,990,990,990,972.1,970.2,973.5,17.9,16.5,19.8,0.926,0.922,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.094,0.11,16.07,14.58,17.95,0.945,0.938,0.951,0.977,0.97,0.98,0.923,0.91,0.932,40.97,36.9,46.05,40.02,35.79,45.13,0,0,0,0,0,0,0.889,0,3.49,0.084,0.46,0.54,18.5
986076000000,2001,4,2000,7,30,8.43,0.63,2.85,98870.6,143.6,143.6,137.3,4,4,4,3254,2998,3386,3011,2703,243,217,295,1911,1603,2069,0.0749,0.0641,0.0984,1100,1100,1100,990,990,990,974.1,973.5,974.4,15.9,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.03,13.75,14.62,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,35.39,34.61,37,34.33,33.57,35.89,0,0,0,0,0,0,0.763,0,5.58,0.075,0.34,0.66,11.7
988668000000,2001,5,2000,8,31,5.96,0.778,2.95,123020,185.9,185.9,165.4,4,4,4,2225,1559,2946,1934,1283,290.5,276,321,834.1,183.3,1525,0.134,0.109,0.177,1100,1100,1100,990,990,990,971.6,969.7,973.4,18.4,16.6,20.3,0.924,0.9,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.85,1.87,0.1,0.091,0.11,16.56,14.74,18.48,0.946,0.939,0.952,0.978,0.97,0.98,0.925,0.912,0.933,42.27,37.35,47.43,41.34,36.25,46.48,0,0,0,0,0,0,0.919,0,3.01,0.13,0.49,0.51,20.6
991346400000,2001,6,2000,9,30,2.84,0.544,2.22,115029,192.8,192.8,159.8,4,3,3.566666666666667,1095,811.6,1524,884.8,601.6,210,210,210,28.94,-1.137e-13,214,0.2,0.138,0.259,855.9,601.6,1100,990,990,990,968.2,967.1,969.6,21.8,20.4,22.9,0.55,0.312,0.91,0.394,0.203,0.648,0.018,0.0089,0.032,1.2,0.728,1.86,0.056,0.032,0.091,20.64,18.58,22.13,0.955,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,45.82,39.18,51.08,44.78,38.17,48.2,0,0,0,0,0,0,0.888,0,0.62,0.19,0.78,0.22,40.5
