datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0416,0.0189,0.0227,1397.51,19.92,19.92,19.41,1,1,1,160.5,158,163,87.5,85.04,73,73,73,0,-1.421e-14,1.421e-14,0.455,0.448,0.462,87.5,85.04,89.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.079,0.0807,0.00319,0.00298,0.0034,0.00012,0.00012,0.00013,0.144,0.139,0.148,0.0056,0.0055,0.0058,25.38,25.38,25.38,0.925,0.922,0.928,0.963,0.962,0.964,0.891,0.89,0.893,20.15,19.64,20.65,19.41,18.9,19.92,0,0,0,0,0,0,0.108,0,0.0189,0.45,0.55,0.45,33.6
726098400000,1993,1,1992,4,14,7,0.106,0.0442,0.062,3801.37,24.36,24.36,22.63,1,1,1,175.5,166.5,182.9,102.5,93.52,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.416,0.399,0.438,102.5,93.52,109.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0851,0.0819,0.0877,0.00447,0.0037,0.00509,0.00017,0.00014,0.0002,0.171,0.154,0.184,0.0067,0.006,0.0072,25.38,25.38,25.38,0.915,0.912,0.918,0.969,0.966,0.97,0.886,0.884,0.89,23.35,21.37,25.11,22.63,20.65,24.36,0,0,0,0,0,0,0.126,0,0.044,0.42,0.58,0.42,35.9
726703200000,1993,1,1992,4,15,7,0.117,0.0442,0.073,4527.52,28.91,28.91,26.95,1,1,1,193.6,185.9,201.8,120.6,112.9,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.377,0.362,0.393,120.6,112.9,128.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0888,0.0944,0.006,0.00535,0.0067,0.00023,0.00021,0.00026,0.203,0.189,0.217,0.0079,0.0074,0.0085,25.38,25.37,25.39,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.78,25.86,29.8,26.95,25.08,28.91,0,0,0,0,0,0,0.15,0,0.044,0.38,0.62,0.38,38.7
727308000000,1993,1,1992,4,16,7,0.136,0.0442,0.0915,5730.12,39.32,39.32,34.11,1,1,1,224.4,204.8,246.4,151.4,131.8,73,73,73,0,0,0,0.327,0.296,0.356,151.4,131.8,173.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.102,0.0955,0.11,0.00862,0.00695,0.0105,0.00034,0.00027,0.00041,0.258,0.223,0.297,0.01,0.0087,0.012,25.2,25.02,25.35,0.939,0.931,0.946,0.971,0.97,0.977,0.912,0.903,0.924,35.11,30.51,40.26,34.11,29.59,39.32,0,0,0,0,0,0,0.189,0,0.0445,0.33,0.67,0.33,42.1
727912800000,1993,1,1992,4,17,7,0.169,0.0442,0.125,7780.93,50.28,50.28,46.32,2,1,1.1428571428571428,279.6,255.4,303.5,206.6,182.4,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.262,0.241,0.286,206.6,182.4,230.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.113,0.13,0.0133,0.0113,0.0153,0.00053,0.00045,0.00061,0.334,0.244,0.384,0.013,0.0097,0.015,24.85,24.74,24.97,0.95,0.923,0.959,0.979,0.97,0.98,0.93,0.895,0.94,44.11,25.92,51.64,42.72,25.14,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46
728517600000,1993,2,1992,5,18,7,0.21,0.0514,0.158,9532.27,65.7,65.7,56.74,2,1,1.8571428571428572,346.4,312.5,386.9,261.4,227.5,85,85,85,0,-2.842e-14,2.842e-14,0.247,0.22,0.272,261.4,227.5,301.9,990,990,990,965.1,965,965.3,24.9,24.7,25,0.142,0.13,0.157,0.0245,0.0151,0.0415,0.00099,0.0006,0.0017,0.308,0.252,0.395,0.012,0.01,0.016,24.56,24.32,24.74,0.937,0.925,0.959,0.971,0.97,0.98,0.91,0.897,0.94,33.23,26.55,52.73,31.81,25.75,48.2,0,0,0,0,0,0,0.315,0,0.052,0.24,0.75,0.25,45.4
729122400000,1993,2,1992,5,19,7,0.283,0.0514,0.231,13925.1,96.4,96.4,82.89,2,2,2,467.4,405.2,537.6,382.4,320.2,85,85,85,8.12e-15,0,5.684e-14,0.183,0.158,0.21,382.4,320.2,452.6,990,990,990,965.7,965.4,966,24.3,24,24.6,0.185,0.163,0.21,0.0795,0.0501,0.113,0.0033,0.002,0.0047,0.465,0.372,0.57,0.019,0.015,0.024,23.83,23.41,24.2,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.915,0.939,42.49,35.86,49.77,41.44,34.79,48.2,0,0,0,0,0,0,0.46,0,0.052,0.18,0.82,0.18,49.2
729727200000,1993,2,1992,5,20,7,0.396,0.0514,0.345,19784.4,135.5,135.5,117.8,3,2,2.857142857142857,655.1,565.2,745.7,570.1,480.2,85,85,85,8.12e-15,0,5.684e-14,0.131,0.114,0.15,570.1,480.2,660.7,990,990,990,966.5,966.1,966.9,23.5,23.1,23.9,0.274,0.223,0.325,0.182,0.126,0.242,0.0078,0.0053,0.01,0.671,0.551,0.807,0.029,0.023,0.035,22.81,22.31,23.24,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,42.96,36.52,52.31,41.55,35.42,48.2,0,0,0,0,0,0,0.654,0,0.051,0.13,0.87,0.13,50
730332000000,1993,2,1992,5,21,7,0.516,0.0514,0.465,25487.6,168.8,168.8,151.7,4,3,3.4285714285714284,854,772.5,952.2,769,687.5,85,85,85,0,0,0,0.1,0.0893,0.11,769,687.5,867.2,990,990,990,967.3,967,967.7,22.7,22.3,23,0.401,0.341,0.486,0.308,0.26,0.359,0.014,0.011,0.016,0.957,0.853,1.08,0.042,0.037,0.048,21.73,21.21,22.16,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.18,40.19,51.7,44.75,39.25,48.2,0,0,0,0,0,0,0.843,0,0.051,0.1,0.9,0.1,49.4
730936800000,1993,3,1992,6,22,7,0.656,0.078,0.578,30283.6,192.7,192.7,180.3,4,4,4,1085,988.3,1178,956,859.3,129,129,129,0,-1.137e-13,1.137e-13,0.119,0.109,0.131,956,859.3,1049,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.591,0.493,0.706,0.419,0.355,0.534,0.019,0.016,0.025,1.27,1.08,1.53,0.058,0.049,0.071,20.56,20.01,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.98,42.37,49.16,45.06,41.52,48.18,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.2
731541600000,1993,3,1992,6,23,7,0.777,0.0967,0.663,32389.9,192.8,192.8,192.8,4,4,4,1285,1204,1375,1125,1075,159.9,129,183,28.86,0,91.63,0.124,0.103,0.143,1096,1075,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.796,0.743,0.835,0.639,0.591,0.648,0.03,0.028,0.031,1.73,1.63,1.78,0.082,0.076,0.085,19.47,19.14,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.9,49.18,50.56,48.2,48.19,48.2,0,0,0,0,0,0,1.07,0,0.114,0.12,0.85,0.15,41.7
732146400000,1993,3,1992,6,24,7,0.903,0.111,0.665,31635.8,191.7,191.7,188.3,4,4,4,1493,1402,1599,1310,1219,183,183,183,210.5,119.2,316,0.123,0.114,0.131,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.882,0.847,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.71,18.34,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.04,47.07,48.91,47.08,46.13,47.93,0,0,0,0,0,0,1.05,0,0.238,0.12,0.74,0.26,35
732751200000,1993,3,1992,6,25,7,1.1,0.111,0.665,29709.7,182.8,182.8,176.8,4,4,4,1821,1648,1992,1638,1465,183,183,183,537.8,365.3,708.6,0.101,0.0919,0.111,1100,1100,1100,990,990,990,970.5,970,971.1,19.5,18.9,20,0.923,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.099,17.61,17.05,18.17,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.932,45.11,43.61,46.64,44.21,42.73,45.71,0,0,0,0,0,0,0.982,0,0.435,0.1,0.6,0.4,27
733356000000,1993,3,1992,6,26,7,1.31,0.122,0.665,27962.2,169.5,169.5,166.4,4,4,4,2165,2045,2272,1963,1862,202.4,183,217,862.7,762.2,954.6,0.0934,0.0858,0.0999,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.63,16.37,16.92,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.46,41.77,43.24,41.61,40.93,42.37,0,0,0,0,0,0,0.925,0,0.645,0.093,0.51,0.49,21.3
733960800000,1993,4,1992,7,27,7,1.44,0.131,0.665,26984.6,163,163,160.6,4,4,4,2383,2298,2479,2166,2081,217,217,217,1066,980.7,1162,0.0911,0.0875,0.0944,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.87,16.31,0.945,0.944,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41.05,40.42,41.6,40.16,39.49,40.75,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
734565600000,1993,4,1992,7,28,7,1.6,0.131,0.665,25794.5,156.8,156.8,153.5,4,4,4,2638,2521,2731,2421,2304,217,217,217,1321,1204,1414,0.0823,0.0795,0.0861,1100,1100,1100,990,990,990,972.6,972.4,972.9,17.4,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.49,15.26,15.77,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.922,39.38,38.77,40.15,38.38,37.74,39.2,0,0,0,0,0,0,0.853,0,0.935,0.082,0.42,0.58,16.1
735170400000,1993,4,1992,7,29,7,1.65,0.131,0.665,25376.5,152.2,152.2,151.1,4,4,4,2728,2688,2747,2511,2471,217,217,217,1411,1371,1430,0.0795,0.079,0.0807,1100,1100,1100,990,990,990,972.9,972.8,972.9,17.1,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.27,15.22,15.36,0.942,0.942,0.942,0.973,0.973,0.974,0.917,0.917,0.918,38.79,38.67,39.05,37.76,37.63,38.04,0,0,0,0,0,0,0.839,0,0.985,0.079,0.4,0.6,15.4
735775200000,1993,4,1992,7,30,7,1.56,0.141,0.665,26048.4,157.6,157.6,155.1,4,4,4,2584,2490,2668,2350,2214,233.9,217,276,1250,1114,1351,0.0907,0.0813,0.111,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.41,15.84,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.74,39.18,40.35,38.76,38.17,39.41,0,0,0,0,0,0,0.861,0,0.895,0.09,0.43,0.57,16.7
736380000000,1993,5,1992,8,31,7,1.42,0.167,0.665,27123.8,164.4,164.4,161.5,4,4,4,2353,2246,2456,2077,1970,276,276,276,977.1,869.6,1080,0.117,0.112,0.123,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.92,16.43,0.946,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.24,40.57,41.94,40.36,39.65,41.1,0,0,0,0,0,0,0.897,0,0.755,0.12,0.47,0.53,19.1
736984800000,1993,5,1992,8,32,7,1.24,0.167,0.665,28452,173.5,173.5,169.4,4,4,4,2057,1918,2198,1781,1642,276,276,276,680.7,541.5,821.7,0.134,0.126,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.55,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.2,42.25,44.26,42.34,41.4,43.37,0,0,0,0,0,0,0.941,0,0.575,0.13,0.54,0.46,22.9
737589600000,1993,5,1992,8,33,7,1.07,0.167,0.665,30023.1,182.6,182.6,178.7,4,4,4,1766,1655,1879,1490,1379,276,276,276,390.3,278.9,503.1,0.157,0.147,0.167,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.78,17.42,18.15,0.951,0.949,0.951,0.98,0.98,0.98,0.932,0.93,0.932,45.59,44.59,46.57,44.68,43.7,45.64,0,0,0,0,0,0,0.993,0,0.405,0.16,0.62,0.38,28.1
738194400000,1993,5,1992,8,34,7,0.926,0.167,0.665,31419.1,190.3,190.3,187,4,4,4,1532,1446,1619,1256,1170,276,276,276,155.6,69.64,242.7,0.181,0.171,0.191,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.884,0.846,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.087,0.093,18.58,18.27,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,46.89,48.54,46.75,45.95,47.57,0,0,0,0,0,0,1.04,0,0.261,0.18,0.72,0.28,33.9
738799200000,1993,5,1992,8,35,7,0.784,0.133,0.639,31726.3,192.8,192.8,188.8,4,4,4,1297,1175,1418,1077,965.5,219.4,210,276,21.41,0,79.92,0.169,0.151,0.195,1056,965.5,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.756,0.614,0.845,0.557,0.406,0.648,0.026,0.019,0.031,1.6,1.29,1.79,0.076,0.06,0.086,19.56,19,20.26,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.25,45.8,49.52,47.21,44.89,48.2,0,0,0,0,0,0,1.05,0,0.145,0.17,0.82,0.18,40.5
739404000000,1993,6,1992,9,36,7,0.644,0.114,0.53,28024,175.2,175.2,166.8,4,4,4,1065,993.3,1145,875.9,832.3,189,161,210,1.624e-14,0,1.137e-13,0.177,0.155,0.198,875.9,832.3,934.9,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.522,0.475,0.581,0.363,0.342,0.392,0.017,0.015,0.018,1.12,1.04,1.23,0.051,0.047,0.057,20.77,20.41,21.09,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.57,41.04,44.69,41.7,40.15,43.8,0,0,0,0,0,0,0.927,0,0.114,0.18,0.82,0.18,43.5
740008800000,1993,6,1992,9,37,7,0.561,0.0974,0.463,24822.3,157.7,157.7,147.8,4,3,3.2857142857142856,927.4,880.3,976.1,766.4,719.3,161,161,161,0,0,0,0.174,0.165,0.183,766.4,719.3,815.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.415,0.372,0.46,0.309,0.281,0.334,0.014,0.012,0.015,0.984,0.92,1.04,0.044,0.041,0.046,21.41,21.18,21.66,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,47.42,39.7,52.04,45.53,38.72,48.2,0,0,0,0,0,0,0.821,0,0.098,0.17,0.83,0.17,44.2
740613600000,1993,6,1992,9,38,7,0.504,0.127,0.377,21131.8,131.4,131.4,125.8,3,3,3,833.2,805.2,865.6,623.2,595.2,210,210,210,0,0,0,0.252,0.243,0.261,623.2,595.2,655.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.324,0.309,0.343,0.217,0.199,0.239,0.0095,0.0087,0.011,0.765,0.717,0.819,0.034,0.031,0.036,22,21.82,22.16,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,42.8,41.13,44.7,41.93,40.24,43.81,0,0,0,0,0,0,0.699,0,0.127,0.25,0.75,0.25,41.9
741218400000,1993,6,1992,9,39,7,0.469,0.119,0.35,19779.9,120.3,120.3,117.7,3,3,3,774.7,748.7,797,578.4,562.7,196.3,186,210,0,0,0,0.253,0.24,0.268,578.4,562.7,589.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.296,0.285,0.304,0.187,0.177,0.195,0.0081,0.0077,0.0085,0.687,0.658,0.704,0.03,0.028,0.031,22.31,22.21,22.45,0.953,0.952,0.953,0.976,0.974,0.978,0.93,0.927,0.933,40.19,39.29,40.98,39.25,38.28,40.08,0,0,0,0,0,0,0.654,0,0.119,0.25,0.75,0.25,42.2
741823200000,1993,7,1992,10,40,7,0.426,0.116,0.31,17667.2,112.5,112.5,105.2,3,2,2.857142857142857,704,672.4,736.9,512.1,445.4,191.9,186,227,-8.12e-15,-5.684e-14,0,0.273,0.252,0.338,512.1,445.4,550.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.258,0.225,0.279,0.145,0.109,0.169,0.0062,0.0047,0.0073,0.59,0.547,0.638,0.025,0.023,0.028,22.69,22.51,22.83,0.95,0.946,0.958,0.972,0.97,0.98,0.923,0.917,0.938,38.34,35.04,47.75,37.28,33.99,46.8,0,0,0,0,0,0,0.584,0,0.116,0.27,0.73,0.27,41.5
742428000000,1993,7,1992,10,41,7,0.385,0.137,0.247,14520.6,91.85,91.85,86.43,2,2,2,635.8,609.8,663.4,408.8,382.8,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.357,0.342,0.372,408.8,382.8,436.4,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.208,0.199,0.22,0.092,0.0797,0.105,0.0039,0.0034,0.0045,0.519,0.479,0.562,0.022,0.02,0.024,23.04,22.88,23.18,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.1,41.45,46.86,43.22,40.59,45.93,0,0,0,0,0,0,0.48,0,0.138,0.36,0.64,0.36,37.7
743032800000,1993,7,1992,10,42,7,0.35,0.137,0.212,12475.7,79.29,79.29,74.26,2,2,2,578.2,555.9,601.3,351.2,328.9,227,227,227,-1.624e-14,-5.684e-14,0,0.393,0.378,0.408,351.2,328.9,374.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.18,0.196,0.0648,0.0542,0.0757,0.0027,0.0023,0.0032,0.432,0.399,0.467,0.018,0.017,0.02,23.37,23.23,23.5,0.949,0.945,0.952,0.973,0.97,0.977,0.923,0.917,0.93,38.17,35.83,40.57,37.13,34.76,39.65,0,0,0,0,0,0,0.413,0,0.138,0.39,0.61,0.39,35.6
743637600000,1993,7,1992,10,43,7,0.32,0.134,0.186,10971.7,69.31,69.31,65.31,2,2,2,528.9,509.1,548.5,308.1,289.5,220.9,184,227,0,-5.684e-14,5.684e-14,0.417,0.361,0.439,308.1,289.5,325.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.172,0.166,0.177,0.0444,0.0357,0.0525,0.0018,0.0015,0.0022,0.367,0.34,0.39,0.015,0.014,0.016,23.65,23.54,23.74,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,33.66,31.63,35.73,32.65,30.68,34.65,0,0,0,0,0,0,0.363,0,0.134,0.42,0.58,0.42,34.3
744242400000,1993,8,1992,11,44,7,0.291,0.111,0.18,10669.2,67.9,67.9,63.51,2,2,2,481.3,461.8,502.3,297.3,277.8,184,184,184,0,0,0,0.382,0.366,0.398,297.3,277.8,318.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.173,0.0393,0.0301,0.0492,0.0016,0.0012,0.002,0.348,0.319,0.38,0.014,0.013,0.016,23.89,23.76,24,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,32.74,30.61,35,31.75,29.69,33.95,0,0,0,0,0,0,0.353,0,0.111,0.38,0.62,0.38,36.7
744847200000,1993,8,1992,11,45,7,0.265,0.111,0.154,9128.5,58.05,58.05,54.34,2,2,2,438.2,422.2,455.5,254.2,238.2,184,184,184,-8.12e-15,-2.842e-14,0,0.42,0.404,0.436,254.2,238.2,271.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.145,0.156,0.0201,0.016,0.0272,0.00082,0.00065,0.0011,0.285,0.264,0.309,0.012,0.011,0.013,24.14,24.04,24.24,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.01,26.21,29.92,27.17,25.42,29.02,0,0,0,0,0,0,0.302,0,0.111,0.42,0.58,0.42,34.4
745452000000,1993,8,1992,11,46,7,0.243,0.111,0.132,7977.41,48.2,48.2,47.48,1,1,1,402.2,388,417,218.2,204,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.458,0.441,0.474,218.2,204,233,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.143,0.0143,0.0131,0.0156,0.00058,0.00053,0.00063,0.389,0.364,0.415,0.016,0.015,0.017,24.2,24.11,24.3,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.56,46.45,52.7,47.48,45.52,48.2,0,0,0,0,0,0,0.264,0,0.111,0.46,0.54,0.46,32.8
746056800000,1993,8,1992,11,47,7,0.225,0.111,0.114,7048.16,44.75,44.75,41.95,1,1,1,372.1,359.8,384.4,188.1,175.8,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.495,0.479,0.511,188.1,175.8,200.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.127,0.123,0.131,0.0117,0.0107,0.0128,0.00047,0.00043,0.00052,0.335,0.313,0.357,0.014,0.013,0.014,24.4,24.32,24.49,0.951,0.948,0.955,0.979,0.976,0.98,0.932,0.925,0.936,42.84,40.03,45.66,41.95,39.07,44.75,0,0,0,0,0,0,0.233,0,0.111,0.49,0.51,0.49,31.3
746661600000,1993,8,1992,11,48,7,0.208,0.0914,0.116,7243.02,47.42,47.42,43.11,1,1,1,343.4,330.6,355.7,192.2,168.2,151.1,138,184,-8.12e-15,-2.842e-14,0,0.439,0.396,0.522,192.2,168.2,210.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.131,0.0121,0.01,0.0137,0.00049,0.0004,0.00055,0.339,0.3,0.371,0.014,0.012,0.015,24.54,24.49,24.61,0.952,0.945,0.957,0.978,0.972,0.98,0.931,0.919,0.937,44.07,38.27,48.38,43.11,37.21,47.42,0,0,0,0,0,0,0.24,0,0.092,0.44,0.56,0.44,34.8
747266400000,1993,9,1992,12,49,7,0.19,0.0835,0.107,6649.39,42.46,42.46,39.58,1,1,1,314.4,303,326.5,176.4,165,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.439,0.423,0.456,176.4,165,188.5,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.123,0.0107,0.00977,0.0118,0.00043,0.00039,0.00047,0.31,0.29,0.332,0.012,0.012,0.013,24.72,24.64,24.8,0.948,0.944,0.951,0.977,0.971,0.98,0.925,0.917,0.932,40.52,37.87,43.32,39.58,36.79,42.46,0,0,0,0,0,0,0.22,0,0.083,0.44,0.56,0.44,35
747871200000,1993,9,1992,12,50,7,0.176,0.0835,0.0921,5690.62,35.94,35.94,33.87,1,1,1,290.3,281.4,299.4,152.3,143.4,138,138,138,8.12e-15,0,2.842e-14,0.475,0.461,0.49,152.3,143.4,161.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.0087,0.00794,0.00947,0.00035,0.00032,0.00038,0.267,0.251,0.283,0.011,0.01,0.011,24.87,24.82,24.92,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.915,34.92,32.82,37.05,33.87,31.83,35.94,0,0,0,0,0,0,0.188,0,0.0839,0.47,0.52,0.48,32.3
748476000000,1993,9,1992,12,51,7,0.164,0.0835,0.0803,4943.44,31.15,31.15,29.43,1,1,1,270.8,264.7,278.4,132.8,126.7,138,138,138,-1.218e-14,-2.842e-14,2.842e-14,0.51,0.496,0.521,132.8,126.7,140.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.103,0.101,0.106,0.00704,0.00652,0.00768,0.00028,0.00026,0.0003,0.232,0.221,0.246,0.0092,0.0088,0.0097,24.98,24.94,25.02,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.34,28.89,32.11,29.43,28.03,31.15,0,0,0,0,0,0,0.163,0,0.0837,0.51,0.49,0.51,30.1
749080800000,1993,9,1992,12,52,7,0.156,0.0728,0.0829,5118.67,35.54,35.54,30.47,1,1,1,257.4,250.7,263.3,137,120.1,120.4,97,138,-2.03e-15,-2.842e-14,1.421e-14,0.467,0.379,0.535,137,120.1,158.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0987,0.107,0.00739,0.00596,0.00924,0.00029,0.00024,0.00037,0.237,0.209,0.273,0.0094,0.0083,0.011,25.03,25,25.06,0.933,0.926,0.942,0.97,0.97,0.97,0.905,0.898,0.914,31.41,27.33,36.64,30.47,26.51,35.54,0,0,0,0,0,0,0.169,0,0.0731,0.47,0.53,0.47,32.8
749685600000,1993,10,1993,1,1,7,0.146,0.0587,0.0872,5418.94,33.87,33.87,32.26,1,1,1,241.2,234.1,248.3,144.2,137.1,97,97,97,0,0,0,0.402,0.391,0.414,144.2,137.1,151.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0998,0.105,0.00801,0.0074,0.00861,0.00032,0.00029,0.00034,0.247,0.235,0.26,0.0098,0.0092,0.01,25.11,25.05,25.16,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.25,31.57,34.91,32.26,30.63,33.87,0,0,0,0,0,0,0.179,0,0.0588,0.4,0.6,0.4,37.1
750290400000,1993,10,1993,1,2,7,0.137,0.0587,0.0783,4852.71,30.06,30.06,28.89,1,1,1,226.4,222.3,231.6,129.4,125.3,97,97,97,2.03e-15,0,1.421e-14,0.429,0.419,0.436,129.4,125.3,134.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0971,0.0956,0.0989,0.00675,0.0064,0.00719,0.00027,0.00025,0.00028,0.221,0.214,0.23,0.0087,0.0084,0.0091,25.22,25.18,25.25,0.93,0.929,0.933,0.97,0.97,0.97,0.902,0.901,0.905,29.78,28.82,30.99,28.89,27.95,30.06,0,0,0,0,0,0,0.16,0,0.0587,0.43,0.57,0.43,35.4
750895200000,1993,10,1993,1,3,7,0.13,0.0587,0.0711,4394.53,27.51,27.51,26.16,1,1,1,214.6,208.9,220.4,117.6,111.9,97,97,97,-4.06e-15,-1.421e-14,0,0.452,0.44,0.464,117.6,111.9,123.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0909,0.095,0.00575,0.00526,0.00624,0.00023,0.00021,0.00024,0.2,0.19,0.21,0.0078,0.0074,0.0083,25.31,25.27,25.36,0.923,0.919,0.927,0.97,0.97,0.97,0.896,0.892,0.9,26.97,25.58,28.36,26.16,24.81,27.51,0,0,0,0,0,0,0.145,0,0.0589,0.45,0.55,0.45,33.8
751500000000,1993,10,1993,1,4,7,0.123,0.0587,0.0642,1743.4,24.62,24.62,10.38,1,1,1,203.2,198.8,208.1,106.2,101.8,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.477,0.466,0.488,106.2,101.8,111.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0873,0.0906,0.00478,0.0044,0.00519,0.00019,0.00017,0.0002,0.18,0.172,0.188,0.007,0.0067,0.0074,25.4,25.36,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.7,0,25.38,10.38,0,24.62,0,4,0,0,0.571,0,0.0577,0.571,0.0588,0.48,0.52,0.48,14.2
752104800000,1993,11,1993,2,5,7,0.123,0.0562,0.0666,1850.87,26.93,26.93,11.02,1,1,1,203.1,198.5,213.8,110.1,105.5,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.458,0.435,0.468,110.1,105.5,120.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0883,0.0937,0.00511,0.00472,0.00602,0.0002,0.00018,0.00024,0.186,0.178,0.205,0.0073,0.007,0.008,25.39,25.31,25.42,0.395,0,0.926,0.416,0,0.97,0.383,0,0.898,11.36,0,27.76,11.02,0,26.93,0,4,0,0,0.571,0,0.0612,0.571,0.0564,0.46,0.54,0.46,15
752709600000,1993,11,1993,2,6,7,0.131,0.0562,0.0752,4665.68,28.14,28.14,27.77,1,1,1,217.4,215.2,219,124.4,122.2,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.428,0.425,0.432,124.4,122.2,126,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.095,0.0942,0.0955,0.00633,0.00614,0.00646,0.00025,0.00024,0.00025,0.212,0.208,0.215,0.0083,0.0081,0.0084,25.28,25.27,25.3,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.63,28.09,29.01,27.77,27.25,28.14,0,0,0,0,0,0,0.154,0,0.0558,0.43,0.57,0.43,35.6
753314400000,1993,11,1993,2,7,7,0.136,0.054,0.0816,5074.72,35.32,35.32,30.21,1,1,1,224.3,217.1,227.8,135,124.1,89.29,67,93,0,0,0,0.398,0.3,0.428,135,124.1,156.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0949,0.103,0.00722,0.0063,0.00907,0.00028,0.00025,0.00036,0.23,0.211,0.266,0.009,0.0083,0.01,25.22,25.19,25.29,0.933,0.928,0.941,0.97,0.97,0.97,0.905,0.9,0.913,31.14,28.56,36.42,30.21,27.7,35.32,0,0,0,0,0,0,0.168,0,0.0544,0.4,0.6,0.4,37.3
753919200000,1993,11,1993,2,8,7,0.138,0.0405,0.0977,6126.6,38.15,38.15,36.47,1,1,1,228.5,223.4,235.4,161.5,156.4,67,67,67,0,0,0,0.293,0.285,0.3,161.5,156.4,168.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.107,0.00948,0.00904,0.0101,0.00037,0.00036,0.0004,0.275,0.266,0.287,0.011,0.01,0.011,25.15,25.1,25.19,0.942,0.941,0.945,0.971,0.97,0.974,0.915,0.913,0.92,37.55,36.35,39.16,36.47,35.26,38.15,0,0,0,0,0,0,0.203,0,0.0403,0.29,0.71,0.29,44.4
754524000000,1993,11,1993,2,9,7,0.141,0.0448,0.0963,6030.31,38.36,38.36,35.89,1,1,1,233.4,228.9,237.3,159.2,151.9,74.14,67,77,0,0,0,0.318,0.284,0.336,159.2,151.9,169.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.103,0.108,0.00929,0.00866,0.0101,0.00037,0.00034,0.0004,0.272,0.259,0.289,0.011,0.01,0.011,25.13,25.09,25.17,0.942,0.939,0.945,0.971,0.97,0.975,0.915,0.911,0.921,36.96,35.21,39.35,35.89,34.15,38.36,0,0,0,0,0,0,0.199,0,0.0447,0.32,0.68,0.32,42.8
755128800000,1993,12,1993,3,10,7,0.149,0.0435,0.105,6625.95,44.95,44.95,39.44,1,1,1,245.9,238.7,255.7,174.1,161.7,71.86,59,77,0,0,0,0.293,0.231,0.323,174.1,161.7,196.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.106,0.117,0.0105,0.00949,0.0125,0.00042,0.00037,0.00049,0.298,0.277,0.337,0.012,0.011,0.013,25.03,24.94,25.09,0.946,0.943,0.954,0.975,0.971,0.98,0.923,0.915,0.935,40.45,37.5,45.87,39.44,36.4,44.95,0,0,0,0,0,0,0.219,0,0.044,0.29,0.7,0.3,44.5
755733600000,1993,12,1993,3,11,7,0.152,0.0357,0.117,7408.97,45.52,45.52,44.1,1,1,1,252,244.4,258.1,193,185.4,59,59,59,-4.06e-15,-2.842e-14,0,0.234,0.229,0.241,193,185.4,199.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.0122,0.0115,0.0127,0.00048,0.00045,0.0005,0.33,0.317,0.341,0.013,0.013,0.014,24.96,24.93,25.02,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,45,43.22,46.45,44.1,42.36,45.52,0,0,0,0,0,0,0.245,0,0.035,0.23,0.77,0.23,48.7
756338400000,1993,12,1993,3,12,7,0.153,0.0357,0.117,7443.61,46.34,46.34,44.31,1,1,1,252.9,246.4,261.7,193.9,187.4,59,59,59,8.12e-15,0,2.842e-14,0.233,0.225,0.239,193.9,187.4,202.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.119,0.0122,0.0117,0.013,0.00048,0.00046,0.00051,0.332,0.32,0.348,0.013,0.013,0.014,24.96,24.91,25,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.21,43.67,47.28,44.31,42.8,46.34,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.7
756943200000,1993,12,1993,3,13,7,0.161,0.0381,0.123,7777.33,47.58,47.58,46.29,1,1,1,265.7,263,267.1,202.7,193.1,63,59,73,4.06e-15,-2.842e-14,2.842e-14,0.237,0.221,0.274,202.7,193.1,208.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.117,0.121,0.013,0.0122,0.0134,0.00051,0.00048,0.00053,0.348,0.332,0.358,0.014,0.013,0.014,24.89,24.87,24.9,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.933,0.937,47.24,44.91,48.55,46.29,44.01,47.58,0,0,0,0,0,0,0.257,0,0.038,0.24,0.76,0.24,48.3
757548000000,1994,1,1993,4,14,7,0.167,0.0442,0.123,7769.94,48.2,48.2,46.25,1,1,1,276.6,264.9,288.5,203.6,191.9,73,73,73,0,-2.842e-14,2.842e-14,0.264,0.253,0.276,203.6,191.9,215.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.117,0.125,0.0131,0.0121,0.0141,0.00052,0.00048,0.00056,0.351,0.33,0.372,0.014,0.013,0.015,24.84,24.77,24.91,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,47.38,44.65,50.13,46.25,43.76,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.5
758152800000,1994,1,1993,4,15,7,0.187,0.0442,0.143,8670.7,56.69,56.69,51.61,2,1,1.7142857142857142,308.7,288.7,332.5,235.7,215.7,73,73,73,0,-2.842e-14,2.842e-14,0.237,0.22,0.253,235.7,215.7,259.5,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.132,0.125,0.141,0.0163,0.0141,0.0215,0.00065,0.00056,0.00086,0.292,0.241,0.382,0.012,0.0096,0.015,24.76,24.66,24.86,0.936,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.939,34.02,25.6,51.39,32.69,24.84,48.2,0,0,0,0,0,0,0.287,0,0.044,0.24,0.76,0.24,46.4
758757600000,1994,1,1993,4,16,7,0.23,0.0442,0.186,11263.4,75.61,75.61,67.04,2,2,2,380.5,343.2,419.7,307.5,270.2,73,73,73,0,0,0,0.193,0.174,0.213,307.5,270.2,346.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.144,0.171,0.0441,0.0265,0.0627,0.0018,0.0011,0.0026,0.352,0.296,0.41,0.014,0.012,0.017,24.35,24.1,24.59,0.941,0.934,0.948,0.971,0.97,0.974,0.913,0.906,0.923,34.54,30.41,38.83,33.52,29.5,37.81,0,0,0,0,0,0,0.372,0,0.044,0.19,0.81,0.19,49
759362400000,1994,1,1993,4,17,7,0.294,0.0442,0.25,14953.8,96.4,96.4,89.01,2,2,2,486.3,430.9,542.5,413.3,357.9,73,73,73,8.12e-15,0,5.684e-14,0.151,0.135,0.169,413.3,357.9,469.5,990,990,990,965.8,965.5,966,24.2,24,24.5,0.195,0.175,0.215,0.0941,0.0679,0.121,0.0039,0.0028,0.005,0.51,0.427,0.595,0.021,0.017,0.025,23.7,23.36,24.03,0.955,0.949,0.958,0.979,0.976,0.98,0.935,0.927,0.939,45.83,40.05,51.45,44.51,39.09,48.2,0,0,0,0,0,0,0.495,0,0.044,0.15,0.85,0.15,50.9
759967200000,1994,1,1993,4,18,7,0.379,0.0504,0.328,19025.4,126.4,126.4,113.2,3,3,3,626.4,562.5,694.3,543.1,489.4,83.29,73,85,8.12e-15,0,5.684e-14,0.133,0.122,0.146,543.1,489.4,609.3,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.258,0.226,0.296,0.164,0.13,0.208,0.007,0.0054,0.0089,0.609,0.519,0.721,0.026,0.022,0.031,22.99,22.6,23.35,0.95,0.945,0.955,0.974,0.97,0.98,0.925,0.917,0.936,38.75,35.31,42.98,37.75,34.25,42.12,0,0,0,0,0,0,0.629,0,0.051,0.13,0.87,0.13,50.2
760572000000,1994,2,1993,5,19,7,0.467,0.0566,0.41,23211.2,144.6,144.6,138.2,3,3,3,771.5,716.4,824.6,678,631.4,93.57,85,105,0,0,0,0.121,0.11,0.133,678,631.4,719.6,990,990,990,967,966.8,967.2,23,22.8,23.2,0.337,0.309,0.362,0.254,0.223,0.282,0.011,0.0096,0.012,0.838,0.758,0.91,0.036,0.033,0.04,22.18,21.89,22.48,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.01,44.34,49.28,46.05,43.45,48.2,0,0,0,0,0,0,0.768,0,0.057,0.12,0.88,0.12,49.7
761176800000,1994,2,1993,5,20,7,0.55,0.0635,0.487,26344.3,170.6,170.6,156.8,4,3,3.7142857142857144,909.5,841.6,988.3,804.5,736.6,105,105,105,0,0,0,0.116,0.106,0.125,804.5,736.6,883.3,990,990,990,967.5,967.3,967.9,22.5,22.1,22.7,0.434,0.372,0.507,0.328,0.293,0.367,0.015,0.013,0.017,1,0.93,1.11,0.045,0.041,0.05,21.46,21.03,21.79,0.955,0.952,0.957,0.979,0.974,0.98,0.934,0.928,0.938,44.01,39.28,51.18,42.65,38.28,48.2,0,0,0,0,0,0,0.871,0,0.063,0.12,0.89,0.11,47.9
761781600000,1994,2,1993,5,21,7,0.681,0.0829,0.598,30884.8,192.8,192.8,183.8,4,4,4,1125,1021,1215,988.2,883.7,137,137,137,1.624e-14,0,1.137e-13,0.122,0.113,0.134,988.2,883.7,1078,990,990,990,968.3,968,968.6,21.7,21.4,22,0.629,0.514,0.747,0.459,0.367,0.599,0.021,0.017,0.028,1.36,1.12,1.64,0.063,0.051,0.077,20.35,19.78,20.91,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.03,43.28,49.91,45.96,42.41,48.2,0,0,0,0,0,0,1.02,0,0.083,0.12,0.88,0.12,45.4
762386400000,1994,2,1993,5,22,7,0.754,0.107,0.648,32317.8,192.8,192.8,192.4,4,4,4,1247,1224,1270,1071,1049,176.4,137,183,0,0,0,0.141,0.112,0.149,1071,1049,1087,990,990,990,968.7,968.6,968.7,21.3,21.3,21.4,0.751,0.722,0.778,0.582,0.534,0.619,0.027,0.025,0.029,1.63,1.55,1.69,0.076,0.072,0.08,19.7,19.56,19.82,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.34,48.68,50.14,48.09,47.71,48.2,0,0,0,0,0,0,1.07,0,0.106,0.14,0.86,0.14,42.9
762991200000,1994,3,1993,6,23,7,0.811,0.111,0.665,32358.2,192.8,192.8,192.6,4,4,4,1342,1285,1399,1159,1102,183,183,183,58.59,1.68,116.1,0.136,0.131,0.142,1100,1100,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.821,0.797,0.845,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.79,0.084,0.082,0.086,19.26,19.05,19.46,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.5,48.94,50.05,48.15,47.96,48.2,0,0,0,0,0,0,1.07,0,0.146,0.14,0.82,0.18,39.9
763596000000,1994,3,1993,6,24,7,0.89,0.111,0.665,31766.9,191.2,191.2,189.1,4,4,4,1471,1415,1521,1288,1232,183,183,183,188.4,131.6,238.5,0.124,0.12,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.877,0.852,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.089,0.087,0.09,18.78,18.6,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.24,47.75,48.79,47.27,46.8,47.81,0,0,0,0,0,0,1.05,0,0.225,0.12,0.75,0.25,35.7
764200800000,1994,3,1993,6,25,7,0.914,0.111,0.665,31518.1,188.8,188.8,187.6,4,4,4,1511,1480,1528,1328,1297,183,183,183,227.6,197.2,244.9,0.121,0.12,0.124,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.894,0.879,0.9,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.85,0.09,0.089,0.09,18.64,18.58,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.86,47.7,48.16,46.9,46.74,47.19,0,0,0,0,0,0,1.04,0,0.249,0.12,0.73,0.27,34.5
764805600000,1994,3,1993,6,26,7,0.855,0.102,0.665,32106.1,192.8,192.8,191.1,4,4,4,1413,1347,1464,1245,1199,168,148,183,145.5,99.32,181.4,0.119,0.106,0.129,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.857,0.837,0.873,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.82,0.087,0.085,0.088,18.99,18.81,19.22,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.78,48.31,49.41,47.78,47.34,48.2,0,0,0,0,0,0,1.06,0,0.19,0.12,0.78,0.22,37.6
765410400000,1994,4,1993,7,27,7,0.737,0.0895,0.639,31977.7,192.8,192.8,190.3,4,4,4,1219,1126,1314,1071,977.8,148,148,148,14.52,0,66.31,0.122,0.113,0.131,1056,977.8,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.737,0.616,0.823,0.555,0.412,0.648,0.026,0.019,0.031,1.58,1.3,1.77,0.074,0.06,0.084,19.83,19.34,20.4,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.98,46.74,50.35,47.59,45.8,48.2,0,0,0,0,0,0,1.06,0,0.098,0.12,0.87,0.13,43.4
766015200000,1994,4,1993,7,28,7,0.624,0.0756,0.548,29126.7,183.8,183.8,173.4,4,4,4,1032,964.1,1101,906.7,839.1,125,125,125,-1.624e-14,-1.137e-13,0,0.121,0.113,0.13,906.7,839.1,976.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.538,0.476,0.602,0.378,0.345,0.412,0.017,0.016,0.019,1.16,1.05,1.29,0.053,0.047,0.059,20.84,20.49,21.2,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.935,0.936,44.23,41.61,46.89,43.34,40.76,45.95,0,0,0,0,0,0,0.963,0,0.076,0.12,0.88,0.12,46.7
766620000000,1994,4,1993,7,29,7,0.545,0.0756,0.47,25218.5,160.2,160.2,150.1,4,3,3.4285714285714284,901.7,859.5,947.5,776.7,734.5,125,125,125,0,0,0,0.139,0.132,0.145,776.7,734.5,822.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.419,0.38,0.461,0.314,0.292,0.337,0.014,0.013,0.015,0.986,0.945,1.02,0.044,0.042,0.046,21.51,21.29,21.72,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.39,39.65,52.03,44.41,38.67,48.2,0,0,0,0,0,0,0.834,0,0.075,0.14,0.86,0.14,46.3
767224800000,1994,4,1993,7,30,7,0.489,0.0775,0.412,23141.4,144.4,144.4,137.7,3,3,3,808.9,778.2,845.5,680.7,631.2,128.1,125,147,0,0,0,0.159,0.148,0.189,680.7,631.2,720.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.346,0.319,0.369,0.256,0.223,0.282,0.011,0.0097,0.012,0.851,0.768,0.918,0.037,0.033,0.04,22.01,21.8,22.22,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.85,43.81,49.13,45.92,42.93,48.15,0,0,0,0,0,0,0.765,0,0.077,0.16,0.84,0.16,47.3
767829600000,1994,5,1993,8,31,7,0.447,0.0889,0.358,20429.3,127.4,127.4,121.6,3,3,3,739.5,705.5,770.5,592.5,558.5,147,147,147,0,0,0,0.199,0.191,0.208,592.5,558.5,623.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.297,0.277,0.314,0.197,0.174,0.218,0.0085,0.0075,0.0095,0.703,0.645,0.755,0.03,0.028,0.033,22.44,22.26,22.63,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.43,39.31,43.34,40.53,38.3,42.48,0,0,0,0,0,0,0.676,0,0.089,0.2,0.8,0.2,45.7
768434400000,1994,5,1993,8,32,7,0.402,0.0889,0.313,17832.8,112.9,112.9,106.1,3,2,2.857142857142857,664.8,635.7,695.3,517.8,488.7,147,147,147,-8.12e-15,-5.684e-14,0,0.221,0.211,0.231,517.8,488.7,548.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.254,0.238,0.272,0.147,0.13,0.167,0.0063,0.0055,0.0072,0.593,0.544,0.64,0.025,0.023,0.027,22.85,22.69,22.97,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.22,35.41,52.5,37.68,34.35,48.2,0,0,0,0,0,0,0.59,0,0.089,0.22,0.78,0.22,44.4
769039200000,1994,5,1993,8,33,7,0.363,0.0889,0.274,15975.2,96.4,96.4,95.09,2,2,2,600.7,575.9,626.2,453.7,428.9,147,147,147,0,-5.684e-14,5.684e-14,0.245,0.235,0.255,453.7,428.9,479.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.219,0.208,0.232,0.113,0.101,0.125,0.0048,0.0043,0.0053,0.581,0.541,0.623,0.025,0.023,0.026,23.12,22.97,23.27,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.23,46.81,51.62,47.55,45.88,48.2,0,0,0,0,0,0,0.528,0,0.089,0.24,0.75,0.25,44
769644000000,1994,5,1993,8,34,7,0.331,0.0889,0.242,14430.7,90.19,90.19,85.9,2,2,2,546.5,525.3,567.9,399.5,378.3,147,147,147,2.436e-14,-5.684e-14,5.684e-14,0.269,0.259,0.28,399.5,378.3,420.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.197,0.19,0.205,0.0876,0.0775,0.0977,0.0037,0.0032,0.0041,0.497,0.465,0.529,0.021,0.019,0.022,23.44,23.32,23.57,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.83,41.63,46.02,42.95,40.78,45.1,0,0,0,0,0,0,0.477,0,0.089,0.27,0.73,0.27,43.6
770248800000,1994,5,1993,8,35,7,0.303,0.0768,0.226,13573.1,83.92,83.92,80.79,2,2,2,500.5,482.9,518.4,373.5,363.9,127,119,147,0,-5.684e-14,5.684e-14,0.254,0.235,0.287,373.5,363.9,387.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.187,0.183,0.192,0.0753,0.0708,0.0819,0.0031,0.0029,0.0034,0.457,0.442,0.478,0.019,0.018,0.02,23.69,23.61,23.78,0.952,0.95,0.953,0.978,0.977,0.98,0.931,0.928,0.934,41.29,40.31,42.82,40.4,39.37,41.96,0,0,0,0,0,0,0.449,0,0.077,0.25,0.75,0.25,44.8
770853600000,1994,6,1993,9,36,7,0.279,0.072,0.207,12446.5,77.49,77.49,74.09,2,2,2,462,446.5,477.1,343,327.5,119,119,119,0,0,0,0.258,0.249,0.267,343,327.5,358.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.176,0.171,0.181,0.0609,0.0536,0.068,0.0025,0.0022,0.0028,0.411,0.388,0.434,0.017,0.016,0.018,23.91,23.82,24,0.947,0.945,0.95,0.972,0.97,0.975,0.921,0.917,0.926,38.1,36.43,39.72,37.04,35.34,38.74,0,0,0,0,0,0,0.412,0,0.072,0.26,0.74,0.26,44.6
771458400000,1994,6,1993,9,37,7,0.258,0.072,0.187,11195.2,69.58,69.58,66.64,2,2,2,427.4,413.4,441.3,308.4,294.4,119,119,119,0,0,0,0.279,0.27,0.288,308.4,294.4,322.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.159,0.169,0.0446,0.038,0.0511,0.0018,0.0015,0.0021,0.359,0.338,0.38,0.015,0.014,0.016,24.12,24.03,24.2,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.35,32.82,35.87,33.32,31.84,34.79,0,0,0,0,0,0,0.37,0,0.071,0.28,0.72,0.28,43.4
772063200000,1994,6,1993,9,38,7,0.24,0.072,0.168,10124,62.91,62.91,60.26,2,2,2,397.6,385.3,409.9,278.6,266.3,119,119,119,0,0,0,0.299,0.29,0.309,278.6,266.3,290.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.149,0.158,0.0305,0.0247,0.0363,0.0012,0.001,0.0015,0.314,0.296,0.333,0.013,0.012,0.014,24.3,24.22,24.38,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,31.06,29.7,32.43,30.13,28.81,31.46,0,0,0,0,0,0,0.335,0,0.072,0.3,0.7,0.3,42.2
772668000000,1994,6,1993,9,39,7,0.224,0.0691,0.155,9306.56,56.74,56.74,55.4,2,2,2,370,358.7,381.2,255.7,250.7,114.3,108,119,-4.06e-15,-2.842e-14,0,0.309,0.295,0.322,255.7,250.7,262.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.145,0.142,0.147,0.0197,0.0173,0.0227,0.0008,0.0007,0.00092,0.279,0.271,0.29,0.011,0.011,0.012,24.47,24.4,24.54,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,28.55,28.01,29.25,27.7,27.17,28.37,0,0,0,0,0,0,0.308,0,0.069,0.31,0.69,0.31,41.5
773272800000,1994,7,1993,10,40,7,0.208,0.0653,0.143,8594.03,53.62,53.62,51.15,2,1,1.8571428571428572,344.5,333.9,355.2,236.5,225.9,108,108,108,0,-2.842e-14,2.842e-14,0.313,0.304,0.323,236.5,225.9,247.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.133,0.141,0.0159,0.0149,0.0168,0.00064,0.0006,0.00068,0.277,0.247,0.396,0.011,0.0099,0.016,24.6,24.54,24.67,0.93,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.26,25.61,52.11,29.02,24.84,48.2,0,0,0,0,0,0,0.284,0,0.065,0.31,0.69,0.31,41.3
773877600000,1994,7,1993,10,41,7,0.195,0.0653,0.13,8026.27,48.2,48.2,47.78,1,1,1,322.4,313.4,331.4,214.4,205.3,108,108,108,0,-2.842e-14,2.842e-14,0.335,0.326,0.345,214.4,205.3,223.4,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.132,0.014,0.0132,0.0147,0.00056,0.00053,0.00059,0.375,0.359,0.391,0.015,0.014,0.016,24.61,24.55,24.67,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.53,47.49,51.57,47.78,46.54,48.2,0,0,0,0,0,0,0.265,0,0.065,0.33,0.67,0.33,41.2
774482400000,1994,7,1993,10,42,7,0.183,0.0653,0.117,7379.2,45.87,45.87,43.92,1,1,1,301.8,293.9,310.3,193.8,185.9,108,108,108,-1.624e-14,-2.842e-14,0,0.358,0.348,0.367,193.8,185.9,202.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0122,0.0116,0.0129,0.00049,0.00046,0.00052,0.338,0.324,0.354,0.013,0.013,0.014,24.75,24.69,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.82,42.98,46.81,43.92,42.12,45.87,0,0,0,0,0,0,0.244,0,0.066,0.36,0.64,0.36,40.3
775087200000,1994,7,1993,10,43,7,0.172,0.0653,0.107,6677.51,41.56,41.56,39.75,1,1,1,284.1,276.7,291.5,176.1,168.7,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.38,0.371,0.39,176.1,168.7,183.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.118,0.0107,0.0101,0.0113,0.00043,0.0004,0.00045,0.307,0.293,0.32,0.012,0.012,0.013,24.86,24.81,24.9,0.947,0.945,0.95,0.977,0.974,0.98,0.926,0.92,0.931,40.67,38.93,42.4,39.75,37.91,41.56,0,0,0,0,0,0,0.221,0,0.065,0.38,0.62,0.38,38.8
775692000000,1994,8,1993,11,44,7,0.16,0.0562,0.104,6490.88,41.14,41.14,38.64,1,1,1,264.2,255.1,274.3,171.2,162.1,93,93,93,-8.12e-15,-2.842e-14,0,0.352,0.339,0.365,171.2,162.1,181.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.116,0.0103,0.00953,0.0112,0.00041,0.00038,0.00044,0.296,0.28,0.314,0.012,0.011,0.012,24.95,24.89,25,0.946,0.943,0.949,0.975,0.971,0.98,0.922,0.915,0.93,39.62,37.47,41.98,38.64,36.37,41.14,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.6
776296800000,1994,8,1993,11,45,7,0.147,0.0562,0.0912,5678.03,35.66,35.66,33.8,1,1,1,243.9,236.2,252.1,150.9,143.2,93,93,93,0,0,0,0.382,0.369,0.394,150.9,143.2,159.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00857,0.00793,0.00927,0.00034,0.00031,0.00037,0.26,0.246,0.274,0.01,0.0097,0.011,25.08,25.02,25.14,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.84,33.06,36.77,33.8,32.06,35.66,0,0,0,0,0,0,0.188,0,0.0558,0.38,0.62,0.38,38.6
776901600000,1994,8,1993,11,46,7,0.138,0.0562,0.0816,5069.7,31.5,31.5,30.18,1,1,1,228,222.3,233.8,135,129.3,93,93,93,0,0,0,0.408,0.398,0.418,135,129.3,140.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0974,0.101,0.00722,0.00674,0.00772,0.00028,0.00026,0.0003,0.231,0.221,0.242,0.0091,0.0087,0.0095,25.2,25.16,25.25,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.11,29.78,32.48,30.18,28.89,31.5,0,0,0,0,0,0,0.168,0,0.0564,0.41,0.59,0.41,36.7
777506400000,1994,8,1993,11,47,7,0.13,0.0562,0.0736,4555.72,28.45,28.45,27.12,1,1,1,214.6,208.9,220.4,121.6,115.9,93,93,93,-4.06e-15,-1.421e-14,0,0.433,0.422,0.445,121.6,115.9,127.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0927,0.0967,0.00609,0.0056,0.00658,0.00024,0.00022,0.00026,0.208,0.197,0.218,0.0081,0.0077,0.0085,25.3,25.26,25.35,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.96,26.57,29.33,27.12,25.77,28.45,0,0,0,0,0,0,0.151,0,0.0564,0.43,0.57,0.43,35
778111200000,1994,8,1993,11,48,7,0.121,0.049,0.0723,4485.71,29.02,29.02,26.7,1,1,1,200.6,192.8,207,119.6,110.7,81,72,93,4.06e-15,-1.421e-14,1.421e-14,0.403,0.358,0.457,119.6,110.7,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0908,0.0953,0.00592,0.00516,0.00674,0.00023,0.0002,0.00026,0.203,0.188,0.219,0.0079,0.0073,0.0086,25.38,25.36,25.39,0.924,0.918,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.53,25.31,29.91,26.7,24.55,29.02,0,0,0,0,0,0,0.148,0,0.0487,0.4,0.6,0.4,37.1
778716000000,1994,9,1993,12,49,7,0.111,0.0435,0.067,4126.21,26.25,26.25,24.56,1,1,1,182.8,176.6,189.8,110.8,104.6,72,72,72,0,-1.421e-14,1.421e-14,0.394,0.379,0.408,110.8,104.6,117.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0866,0.0912,0.00517,0.00464,0.00576,0.0002,0.00018,0.00023,0.186,0.175,0.198,0.0073,0.0068,0.0078,25.38,25.38,25.38,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.886,0.896,25.32,23.8,27.06,24.56,23.08,26.25,0,0,0,0,0,0,0.136,0,0.044,0.39,0.6,0.4,37.2
779320800000,1994,9,1993,12,50,7,0.102,0.0435,0.0587,3589.4,22.63,22.63,21.37,1,1,1,169,163.2,174.7,96.98,91.24,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.426,0.412,0.441,96.98,91.24,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0818,0.0859,0.00399,0.00351,0.00448,0.00016,0.00014,0.00018,0.161,0.151,0.172,0.0063,0.0059,0.0067,25.38,25.38,25.38,0.915,0.911,0.921,0.967,0.965,0.97,0.885,0.883,0.889,22.08,20.91,23.33,21.37,20.18,22.63,0,0,0,0,0,0,0.119,0,0.0433,0.43,0.58,0.42,35.2
779925600000,1994,9,1993,12,51,7,0.0951,0.0435,0.0515,3180.36,19.78,19.78,18.93,1,1,1,157.2,153.1,161.3,85.22,81.12,72,72,72,0,-1.421e-14,1.421e-14,0.458,0.446,0.47,85.22,81.12,89.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0783,0.0812,0.00299,0.00265,0.00334,0.00012,0.0001,0.00013,0.14,0.133,0.148,0.0055,0.0052,0.0058,25.37,25.37,25.38,0.928,0.923,0.932,0.962,0.96,0.964,0.893,0.89,0.896,19.67,18.82,20.52,18.93,18.08,19.78,0,0,0,0,0,0,0.105,0,0.0436,0.46,0.54,0.46,33.4
780530400000,1994,9,1993,12,52,7,0.0895,0.0401,0.0494,3057,20.7,20.7,18.2,1,1,1,148,145.2,151.8,81.75,74.28,66.29,52,72,0,-1.421e-14,1.421e-14,0.447,0.356,0.492,81.75,74.28,94.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0759,0.0793,0.0027,0.00206,0.00374,0.00011,0.000081,0.00015,0.133,0.121,0.152,0.0052,0.0047,0.006,25.37,25.35,25.38,0.931,0.917,0.939,0.962,0.96,0.966,0.895,0.886,0.902,18.92,17.31,21.43,18.2,16.62,20.7,0,0,0,0,0,0,0.101,0,0.0401,0.45,0.55,0.45,34.2
781135200000,1994,10,1994,1,1,7,0.087,0.0314,0.0556,3403.98,20.48,20.48,20.26,1,1,1,143.9,142.2,144.9,91.86,90.18,52,52,52,-4.06e-15,-1.421e-14,0,0.362,0.359,0.366,91.86,90.18,92.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0779,0.0789,0.00356,0.00342,0.00365,0.00014,0.00013,0.00014,0.149,0.146,0.151,0.0058,0.0057,0.0059,25.35,25.35,25.35,0.919,0.918,0.921,0.965,0.964,0.966,0.887,0.886,0.888,20.99,20.65,21.21,20.26,19.92,20.48,0,0,0,0,0,0,0.113,0,0.0314,0.36,0.64,0.36,39.1
781740000000,1994,10,1994,1,2,7,0.0854,0.0314,0.054,3314.25,19.86,19.86,19.73,1,1,1,141.2,140.5,141.9,89.24,88.54,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.368,0.366,0.37,89.24,88.54,89.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0774,0.0779,0.00334,0.00328,0.00339,0.00013,0.00013,0.00013,0.144,0.143,0.145,0.0056,0.0056,0.0057,25.36,25.35,25.36,0.922,0.921,0.923,0.964,0.964,0.964,0.889,0.888,0.889,20.46,20.32,20.6,19.73,19.58,19.86,0,0,0,0,0,0,0.11,0,0.0314,0.37,0.63,0.37,38.8
782344800000,1994,10,1994,1,3,7,0.0855,0.0314,0.0541,3320.91,20.14,20.14,19.77,1,1,1,141.4,139.7,143.3,89.44,87.72,52,52,52,6.09e-15,0,1.421e-14,0.368,0.363,0.372,89.44,87.72,91.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0771,0.0783,0.00335,0.00321,0.00351,0.00013,0.00013,0.00014,0.144,0.141,0.148,0.0057,0.0055,0.0058,25.36,25.35,25.36,0.922,0.92,0.924,0.964,0.963,0.965,0.889,0.888,0.89,20.5,20.16,20.87,19.77,19.42,20.14,0,0,0,0,0,0,0.11,0,0.0314,0.37,0.63,0.37,38.8
782949600000,1994,10,1994,1,4,7,0.0834,0.0314,0.0519,3199.11,19.75,19.75,19.04,1,1,1,137.9,135.6,141.4,85.88,83.62,52,52,52,0,-1.421e-14,1.421e-14,0.377,0.368,0.383,85.88,83.62,89.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0756,0.0777,0.00305,0.00286,0.00335,0.00012,0.00011,0.00013,0.138,0.134,0.144,0.0054,0.0053,0.0057,25.36,25.36,25.37,0.926,0.922,0.929,0.963,0.962,0.964,0.891,0.889,0.893,19.78,19.32,20.49,19.04,18.58,19.75,0,0,0,0,0,0,0.106,0,0.0315,0.38,0.62,0.38,38.4
783554400000,1994,10,1994,1,5,7,0.0835,0.0304,0.0531,3262,19.71,19.71,19.42,1,1,1,138,136.7,139.2,87.72,84.71,50.29,50,52,4.06e-15,-1.421e-14,1.421e-14,0.364,0.359,0.38,87.72,84.71,89.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.076,0.0772,0.00321,0.00295,0.00333,0.00013,0.00012,0.00013,0.141,0.136,0.143,0.0055,0.0053,0.0056,25.36,25.36,25.36,0.924,0.922,0.928,0.963,0.962,0.964,0.89,0.889,0.892,20.16,19.54,20.45,19.42,18.8,19.71,0,0,0,0,0,0,0.108,0,0.0304,0.36,0.64,0.36,39.1
784159200000,1994,11,1994,2,6,7,0.0843,0.0302,0.0541,3321.41,19.99,19.99,19.77,1,1,1,139.4,138.6,140.5,89.45,88.63,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.359,0.356,0.361,89.45,88.63,90.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.077,0.0777,0.00335,0.00328,0.00345,0.00013,0.00013,0.00014,0.144,0.142,0.146,0.0056,0.0056,0.0057,25.36,25.35,25.36,0.922,0.921,0.923,0.964,0.964,0.965,0.889,0.888,0.889,20.51,20.34,20.73,19.77,19.6,19.99,0,0,0,0,0,0,0.11,0,0.0302,0.36,0.64,0.36,39.4
784764000000,1994,11,1994,2,7,7,0.0831,0.0302,0.0529,3253.11,19.66,19.66,19.36,1,1,1,137.5,136.2,138.9,87.46,86.17,50,50,50,0,-1.421e-14,1.421e-14,0.364,0.36,0.367,87.46,86.17,88.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0762,0.0771,0.00318,0.00307,0.00331,0.00012,0.00012,0.00013,0.14,0.138,0.143,0.0055,0.0054,0.0056,25.36,25.36,25.36,0.924,0.923,0.926,0.963,0.963,0.964,0.89,0.889,0.891,20.1,19.84,20.4,19.36,19.1,19.66,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.1
785368800000,1994,11,1994,2,8,7,0.0858,0.0302,0.0555,3401.69,20.83,20.83,20.25,1,1,1,141.8,140.3,144.6,91.79,90.27,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.353,0.346,0.356,91.79,90.27,94.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0776,0.0792,0.00355,0.00342,0.00379,0.00014,0.00013,0.00015,0.148,0.145,0.153,0.0058,0.0057,0.006,25.35,25.35,25.35,0.919,0.916,0.921,0.965,0.964,0.966,0.887,0.885,0.888,20.98,20.67,21.56,20.25,19.94,20.83,0,0,0,0,0,0,0.112,0,0.0303,0.35,0.65,0.35,39.6
785973600000,1994,11,1994,2,9,7,0.0966,0.0334,0.0632,3873.21,24.08,24.08,23.05,1,1,1,159.7,148.2,167.9,104.6,98.2,55.14,50,59,-2.03e-15,-1.421e-14,0,0.345,0.32,0.365,104.6,98.2,108.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0804,0.0856,0.00464,0.0041,0.005,0.00018,0.00016,0.0002,0.172,0.16,0.18,0.0067,0.0063,0.0071,25.35,25.34,25.36,0.915,0.912,0.917,0.97,0.968,0.97,0.887,0.883,0.89,23.78,22.27,24.83,23.05,21.56,24.08,0,0,0,0,0,0,0.128,0,0.0334,0.35,0.65,0.35,40.1
786578400000,1994,12,1994,3,10,7,0.0994,0.0357,0.0637,3901.93,23.89,23.89,23.23,1,1,1,164.3,161.9,167.1,105.3,102.9,59,59,59,0,-1.421e-14,1.421e-14,0.359,0.353,0.364,105.3,102.9,108.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0835,0.0853,0.0047,0.00449,0.00494,0.00018,0.00018,0.00019,0.174,0.169,0.179,0.0068,0.0066,0.007,25.35,25.35,25.36,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.885,0.889,23.94,23.35,24.63,23.23,22.65,23.89,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.3
