datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
976485600000,2000,12,2000,3,11,7,0.139,0.0357,0.103,6489.66,39.86,39.86,38.63,1,1,1,229,227.4,234,170,168.4,59,59,59,0,0,0,0.257,0.252,0.259,170,168.4,175,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.107,0.109,0.0102,0.0101,0.0106,0.0004,0.0004,0.00042,0.289,0.287,0.298,0.011,0.011,0.012,25.14,25.1,25.15,0.945,0.945,0.947,0.975,0.974,0.978,0.922,0.92,0.925,39.61,39.24,40.77,38.63,38.23,39.86,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.7
977090400000,2000,12,2000,3,12,7,0.152,0.0357,0.116,7374.57,46.82,46.82,43.9,1,1,1,251.1,238.6,263.8,192.1,179.6,59,59,59,-4.06e-15,-2.842e-14,0,0.235,0.224,0.247,192.1,179.6,204.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.111,0.119,0.0121,0.011,0.0132,0.00048,0.00043,0.00052,0.329,0.307,0.352,0.013,0.012,0.014,24.97,24.89,25.06,0.952,0.948,0.956,0.98,0.98,0.98,0.933,0.929,0.936,44.79,41.86,47.78,43.9,41.03,46.82,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.5
977695200000,2000,12,2000,3,13,7,0.172,0.0357,0.136,8360.55,53.29,53.29,49.77,2,1,1.4285714285714286,283.9,268.4,302.4,224.9,209.4,59,59,59,8.12e-15,0,2.842e-14,0.208,0.195,0.22,224.9,209.4,243.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.121,0.133,0.0149,0.0136,0.0164,0.00059,0.00054,0.00066,0.319,0.243,0.384,0.013,0.0097,0.015,24.85,24.79,24.9,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.19,26.07,51.95,38.63,25.29,48.2,0,0,0,0,0,0,0.276,0,0.036,0.21,0.79,0.21,48.6
978300000000,2001,1,2000,4,14,7,0.205,0.0442,0.161,9771.9,65.38,65.38,58.17,2,2,2,339.4,311.9,372.6,266.4,238.9,73,73,73,0,-2.842e-14,2.842e-14,0.216,0.196,0.234,266.4,238.9,299.6,990,990,990,965.1,965,965.3,24.9,24.7,25,0.143,0.133,0.155,0.0255,0.0161,0.0404,0.001,0.00064,0.0016,0.291,0.253,0.34,0.012,0.01,0.014,24.61,24.4,24.79,0.933,0.926,0.94,0.97,0.97,0.97,0.905,0.898,0.912,29.98,26.88,33.7,29.08,26.08,32.69,0,0,0,0,0,0,0.323,0,0.044,0.22,0.79,0.21,47.7
978904800000,2001,1,2000,4,15,7,0.244,0.0442,0.2,12078,75.91,75.91,71.89,2,2,2,403,382.7,421,330,309.7,73,73,73,0,0,0,0.181,0.173,0.191,330,309.7,348,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.158,0.172,0.0548,0.0452,0.0633,0.0022,0.0018,0.0026,0.385,0.355,0.412,0.016,0.014,0.017,24.2,24.09,24.33,0.945,0.942,0.948,0.971,0.97,0.974,0.918,0.914,0.923,37.01,34.8,38.98,35.95,33.76,37.95,0,0,0,0,0,0,0.399,0,0.044,0.18,0.82,0.18,49.5
979509600000,2001,1,2000,4,16,7,0.276,0.0442,0.232,14065.4,90.34,90.34,83.72,2,2,2,456.4,426.2,488,383.4,353.2,73,73,73,0,0,0,0.16,0.15,0.171,383.4,353.2,415,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.184,0.174,0.195,0.08,0.0657,0.0949,0.0033,0.0027,0.0039,0.466,0.42,0.513,0.019,0.017,0.021,23.88,23.69,24.06,0.953,0.949,0.956,0.979,0.975,0.98,0.932,0.925,0.937,42.76,39.54,46.09,41.86,38.55,45.17,0,0,0,0,0,0,0.465,0,0.044,0.16,0.84,0.16,51
980114400000,2001,1,2000,4,17,7,0.318,0.0442,0.274,16162.2,101.7,101.7,96.2,3,2,2.142857142857143,525.4,499.8,557.2,452.4,426.8,73,73,73,8.12e-15,-5.684e-14,5.684e-14,0.139,0.131,0.146,452.4,426.8,484.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.209,0.2,0.223,0.113,0.1,0.128,0.0047,0.0042,0.0053,0.554,0.511,0.598,0.023,0.021,0.025,23.48,23.35,23.62,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,47.26,34.96,51.62,45.68,33.91,48.2,0,0,0,0,0,0,0.534,0,0.044,0.14,0.86,0.14,50.8
980719200000,2001,1,2000,4,18,7,0.369,0.0552,0.313,18148,113.3,113.3,108,3,3,3,609.5,569.5,651,518.3,496.5,91.29,73,105,8.12e-15,0,5.684e-14,0.149,0.123,0.173,518.3,496.5,546,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.246,0.23,0.264,0.147,0.133,0.166,0.0062,0.0056,0.0071,0.569,0.53,0.617,0.024,0.022,0.026,23.1,22.88,23.31,0.948,0.946,0.95,0.971,0.97,0.973,0.92,0.917,0.925,37.09,35.78,38.81,36.01,34.71,37.78,0,0,0,0,0,0,0.6,0,0.056,0.15,0.85,0.15,49.2
981324000000,2001,2,2000,5,19,7,0.44,0.0635,0.377,21524,138.8,138.8,128.1,3,3,3,727.9,667.1,787.5,622.9,562.1,105,105,105,0,0,0,0.145,0.133,0.157,622.9,562.1,682.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.307,0.273,0.341,0.217,0.176,0.257,0.0094,0.0075,0.011,0.747,0.645,0.848,0.032,0.028,0.037,22.44,22.1,22.79,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.928,0.938,43.61,39.85,47.2,42.71,38.88,46.25,0,0,0,0,0,0,0.712,0,0.063,0.14,0.86,0.14,48.9
981928800000,2001,2,2000,5,20,7,0.559,0.0635,0.495,26647.8,180.4,180.4,158.6,4,3,3.5714285714285716,923.5,811.6,1053,818.5,706.6,105,105,105,1.624e-14,0,1.137e-13,0.115,0.0997,0.129,818.5,706.6,948.4,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.449,0.355,0.566,0.334,0.273,0.398,0.015,0.012,0.018,1.04,0.888,1.23,0.046,0.039,0.056,21.38,20.71,21.97,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.31,40.62,52.13,44.8,39.7,48.2,0,0,0,0,0,0,0.881,0,0.064,0.11,0.89,0.11,47.7
982533600000,2001,2,2000,5,21,7,0.784,0.0773,0.653,32142.5,192.8,192.8,191.3,4,4,4,1297,1109,1473,1169,1004,127.9,105,137,89.16,0,236.2,0.0985,0.09,0.111,1080,1004,1100,990,990,990,968.8,968.2,969.4,21.2,20.6,21.8,0.784,0.627,0.878,0.603,0.432,0.648,0.029,0.02,0.031,1.68,1.34,1.83,0.08,0.062,0.089,19.48,18.78,20.42,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.16,48.03,50.36,47.83,47.07,48.2,0,0,0,0,0,0,1.06,0,0.131,0.099,0.83,0.17,41
983138400000,2001,2,2000,5,22,7,1.03,0.118,0.665,30390.1,187.1,187.1,180.9,4,4,4,1704,1527,1861,1509,1390,195.3,137,239,408.9,290.2,522,0.113,0.083,0.139,1100,1100,1100,990,990,990,970.1,969.6,970.7,19.9,19.3,20.4,0.914,0.891,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.84,1.87,0.094,0.09,0.097,17.99,17.47,18.59,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.15,44.75,47.73,45.22,43.86,46.77,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
983743200000,2001,3,2000,6,23,7,1.25,0.14,0.665,28439.7,173.9,173.9,169.3,4,4,4,2061,1906,2223,1830,1667,231,183,239,729.7,567.3,939.6,0.112,0.0823,0.125,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.49,17.33,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.18,42.09,44.35,42.32,41.25,43.47,0,0,0,0,0,0,0.94,0,0.585,0.11,0.53,0.47,22.8
984348000000,2001,3,2000,6,24,7,1.45,0.111,0.665,26934.6,163.7,163.7,160.3,4,4,4,2394,2271,2513,2211,2088,183,183,183,1111,987.8,1230,0.0765,0.0728,0.0806,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.79,16.37,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.98,40.2,41.78,40.08,39.26,40.93,0,0,0,0,0,0,0.891,0,0.785,0.077,0.46,0.54,18.6
984952800000,2001,3,2000,6,25,7,1.61,0.111,0.665,25650.5,156.1,156.1,152.7,4,4,4,2669,2547,2782,2486,2364,183,183,183,1386,1264,1499,0.0686,0.0658,0.0718,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,15.14,15.7,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.18,38.44,39.98,38.17,37.39,39.02,0,0,0,0,0,0,0.848,0,0.945,0.069,0.41,0.59,15.9
985557600000,2001,3,2000,6,26,7,1.78,0.114,0.665,24398.8,148.6,148.6,145.2,4,4,4,2938,2817,3051,2751,2634,187.9,183,217,1651,1534,1734,0.0639,0.0607,0.0711,1100,1100,1100,990,990,990,973.4,973.1,973.6,16.6,16.4,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.76,14.49,15.05,0.94,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.4,36.65,38.21,36.31,35.55,37.15,0,0,0,0,0,0,0.807,0,1.115,0.064,0.37,0.63,13.7
986162400000,2001,4,2000,7,27,7,1.93,0.131,0.665,23324.3,141.5,141.5,138.8,4,4,4,3187,3079,3286,2970,2862,217,217,217,1870,1762,1969,0.0681,0.066,0.0705,1100,1100,1100,990,990,990,974,973.7,974.2,16,15.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.17,13.96,14.42,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.909,35.78,35.19,36.46,34.71,34.14,35.37,0,0,0,0,0,0,0.771,0,1.265,0.068,0.34,0.66,12.1
986767200000,2001,4,2000,7,28,7,2.03,0.131,0.665,22681.8,136.1,136.1,135,4,4,4,3354,3306,3382,3137,3089,217,217,217,2037,1989,2065,0.0647,0.0642,0.0656,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.82,13.76,13.92,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.8,34.63,35.07,33.75,33.59,34.02,0,0,0,0,0,0,0.75,0,1.365,0.065,0.33,0.67,11.2
987372000000,2001,4,2000,7,29,7,2.03,0.145,0.665,22656.9,135.8,135.8,134.9,4,4,4,3360,3319,3386,3121,3024,239.3,217,295,2021,1924,2069,0.0713,0.0641,0.0889,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.8,13.75,13.89,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.76,34.61,35,33.72,33.57,33.95,0,0,0,0,0,0,0.749,0,1.365,0.071,0.33,0.67,11.2
987976800000,2001,4,2000,7,30,7,1.92,0.178,0.665,23348.9,142.2,142.2,139,4,4,4,3182,3051,3298,2887,2756,295,295,295,1787,1656,1903,0.0928,0.0894,0.0967,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.19,13.93,14.49,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.82,35.12,36.65,34.75,34.07,35.55,0,0,0,0,0,0,0.772,0,1.255,0.093,0.35,0.65,12.2
988581600000,2001,4,2000,7,31,7,1.72,0.192,0.665,24845.6,152.2,152.2,147.9,4,4,4,2842,2687,2998,2525,2366,317.3,295,321,1425,1266,1603,0.112,0.0984,0.119,1100,1100,1100,990,990,990,973.1,972.8,973.5,16.9,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.99,14.62,15.37,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.918,38.04,37,39.06,36.97,35.89,38.04,0,0,0,0,0,0,0.822,0,1.055,0.11,0.39,0.61,14.4
989186400000,2001,5,2000,8,32,7,1.51,0.182,0.665,26427,160.8,160.8,157.3,4,4,4,2503,2376,2636,2201,2100,301.7,276,321,1101,999.6,1215,0.12,0.112,0.128,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.81,15.49,16.12,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.27,39.39,41.1,39.33,38.4,40.21,0,0,0,0,0,0,0.874,0,0.845,0.12,0.44,0.56,17.5
989791200000,2001,5,2000,8,33,7,1.32,0.167,0.665,27884.9,170.2,170.2,166,4,4,4,2182,2019,2334,1906,1743,276,276,276,806,643.3,958.2,0.127,0.118,0.137,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.59,16.22,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.35,41.36,43.41,41.5,40.49,42.54,0,0,0,0,0,0,0.922,0,0.655,0.13,0.5,0.5,21.1
990396000000,2001,5,2000,8,34,7,1.11,0.167,0.665,29643.5,180.9,180.9,176.4,4,4,4,1832,1704,1966,1556,1428,276,276,276,455.7,328.2,590,0.151,0.14,0.162,1100,1100,1100,990,990,990,970.6,970.1,971,19.4,19,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.57,17.14,17.99,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.01,43.83,46.14,44.11,42.95,45.22,0,0,0,0,0,0,0.98,0,0.445,0.15,0.6,0.4,26.7
991000800000,2001,5,2000,8,35,7,0.945,0.15,0.665,31210,189.2,189.2,185.8,4,4,4,1563,1467,1667,1315,1257,247.7,210,276,215,156.9,291.5,0.158,0.138,0.177,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.904,0.877,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.87,0.091,0.089,0.093,18.46,18.11,18.8,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.39,46.46,48.27,46.44,45.54,47.31,0,0,0,0,0,0,1.03,0,0.28,0.16,0.7,0.3,33
991605600000,2001,6,2000,9,36,7,0.801,0.127,0.647,31911.5,192.8,192.8,189.9,4,4,4,1324,1200,1439,1114,990.2,210,210,210,44.58,0,128.7,0.159,0.146,0.175,1070,990.2,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.786,0.65,0.865,0.583,0.418,0.648,0.028,0.019,0.031,1.66,1.35,1.81,0.079,0.063,0.088,19.42,18.9,20.13,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.52,46.67,49.65,47.49,45.74,48.2,0,0,0,0,0,0,1.06,0,0.154,0.16,0.81,0.19,39.8
992210400000,2001,6,2000,9,37,7,0.653,0.127,0.526,27717.3,177.9,177.9,165,4,4,4,1080,1005,1164,869.8,795.1,210,210,210,0,-1.137e-13,1.137e-13,0.195,0.18,0.209,869.8,795.1,953.7,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.522,0.453,0.598,0.36,0.324,0.401,0.016,0.015,0.019,1.12,0.988,1.26,0.051,0.045,0.059,20.73,20.32,21.1,0.954,0.953,0.955,0.978,0.974,0.98,0.934,0.928,0.936,42.15,39.18,45.38,41.25,38.17,44.48,0,0,0,0,0,0,0.917,0,0.127,0.19,0.81,0.19,42.4
992815200000,2001,6,2000,9,38,7,0.562,0.127,0.435,23646.4,144.6,144.6,140.8,3,3,3,929.8,881.9,982.9,719.8,671.9,210,210,210,0,0,0,0.226,0.214,0.238,719.8,671.9,772.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.387,0.352,0.433,0.281,0.25,0.313,0.013,0.011,0.014,0.934,0.847,1.03,0.042,0.038,0.047,21.45,21.14,21.73,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.25,45.65,51.08,46.92,44.73,48.2,0,0,0,0,0,0,0.782,0,0.127,0.23,0.77,0.23,42.1
993420000000,2001,6,2000,9,39,7,0.503,0.125,0.378,21217.6,131.7,131.7,126.3,3,3,3,832.1,803.1,867.2,625.5,601.6,206.6,186,210,0,0,0,0.248,0.232,0.259,625.5,601.6,657.2,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.325,0.312,0.344,0.219,0.203,0.24,0.0096,0.0089,0.011,0.768,0.728,0.822,0.034,0.032,0.036,22,21.81,22.14,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.96,41.52,44.8,42.1,40.66,43.9,0,0,0,0,0,0,0.702,0,0.125,0.25,0.75,0.25,42.2
994024800000,2001,7,2000,10,40,7,0.467,0.112,0.354,20067.1,123.9,123.9,119.4,3,3,3,771.9,743.4,795.1,585.9,557.4,186,186,186,0,0,0,0.241,0.234,0.25,585.9,557.4,609.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.299,0.283,0.312,0.192,0.173,0.208,0.0084,0.0075,0.0091,0.697,0.649,0.736,0.03,0.028,0.032,22.32,22.18,22.48,0.953,0.951,0.955,0.977,0.974,0.98,0.932,0.926,0.935,40.73,38.96,42.16,39.82,37.93,41.32,0,0,0,0,0,0,0.664,0,0.113,0.24,0.76,0.24,43
994629600000,2001,7,2000,10,41,7,0.423,0.13,0.292,16724.3,111.4,111.4,99.55,3,2,2.2857142857142856,698.7,667.1,731.6,483.4,440.1,215.3,186,227,-1.624e-14,-5.684e-14,0,0.309,0.254,0.34,483.4,440.1,545.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.245,0.222,0.276,0.129,0.107,0.165,0.0056,0.0046,0.0071,0.608,0.568,0.64,0.026,0.024,0.027,22.7,22.54,22.86,0.955,0.949,0.958,0.978,0.971,0.98,0.934,0.921,0.939,45.95,37.47,51.12,44.52,36.36,48.2,0,0,0,0,0,0,0.553,0,0.131,0.31,0.69,0.31,39.5
995234400000,2001,7,2000,10,42,7,0.381,0.137,0.244,14342.5,90.83,90.83,85.37,2,2,2,630.6,604.5,658.1,403.6,377.5,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.36,0.345,0.376,403.6,377.5,431.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.206,0.197,0.217,0.0895,0.0772,0.102,0.0038,0.0033,0.0044,0.511,0.471,0.553,0.022,0.02,0.024,23.07,22.91,23.21,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.57,40.9,46.34,42.69,40,45.42,0,0,0,0,0,0,0.474,0,0.137,0.36,0.64,0.36,37.6
995839200000,2001,7,2000,10,43,7,0.347,0.137,0.209,12300.5,78.14,78.14,73.22,2,2,2,573.3,551.2,596,346.3,324.2,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.396,0.381,0.412,346.3,324.2,369,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.186,0.178,0.194,0.0625,0.052,0.0732,0.0026,0.0022,0.0031,0.425,0.392,0.459,0.018,0.016,0.019,23.4,23.26,23.53,0.948,0.945,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.66,35.33,40.03,36.61,34.27,39.07,0,0,0,0,0,0,0.407,0,0.138,0.39,0.6,0.4,35.4
996444000000,2001,7,2000,10,44,7,0.315,0.119,0.197,11617.4,73.77,73.77,69.15,2,2,2,521.3,498.4,543.8,325.1,310,196.3,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.376,0.347,0.423,325.1,310,346.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.172,0.183,0.0524,0.0453,0.0624,0.0022,0.0019,0.0026,0.391,0.37,0.421,0.016,0.015,0.018,23.66,23.57,23.78,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.64,33.83,37.96,34.58,32.81,36.88,0,0,0,0,0,0,0.384,0,0.118,0.38,0.63,0.37,36.9
997048800000,2001,8,2000,11,45,7,0.284,0.111,0.173,10280.6,65.56,65.56,61.19,2,2,2,470.4,451.1,491,286.4,267.1,184,184,184,0,0,0,0.391,0.375,0.408,286.4,267.1,307,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.169,0.0342,0.0251,0.0439,0.0014,0.001,0.0018,0.332,0.303,0.363,0.014,0.012,0.015,23.95,23.83,24.07,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.54,29.43,33.79,30.6,28.55,32.78,0,0,0,0,0,0,0.34,0,0.111,0.39,0.61,0.39,36.2
997653600000,2001,8,2000,11,46,7,0.259,0.111,0.147,8738.96,55.76,55.76,52.02,2,1,1.8571428571428572,427.8,412,444.8,243.8,228,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.431,0.414,0.447,243.8,228,260.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.141,0.153,0.0173,0.0151,0.0221,0.00071,0.00062,0.00091,0.293,0.258,0.406,0.012,0.011,0.017,24.18,24.11,24.26,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.65,25.64,51.71,29.45,24.87,48.2,0,0,0,0,0,0,0.289,0,0.112,0.43,0.57,0.43,33.7
998258400000,2001,8,2000,11,47,7,0.237,0.111,0.126,7757.55,48.2,48.2,46.18,1,1,1,392.2,378.9,406.8,208.2,194.9,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.469,0.452,0.486,208.2,194.9,222.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.129,0.139,0.0134,0.0123,0.0147,0.00055,0.0005,0.0006,0.371,0.347,0.397,0.015,0.014,0.016,24.27,24.17,24.36,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.36,44.4,50.62,46.18,43.51,48.2,0,0,0,0,0,0,0.257,0,0.111,0.47,0.53,0.47,32.7
998863200000,2001,8,2000,11,48,7,0.221,0.103,0.118,7272.93,48.2,48.2,43.29,1,1,1,365.4,352.9,375.9,194.5,177.7,170.9,138,184,8.12e-15,0,2.842e-14,0.467,0.385,0.509,194.5,177.7,220.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.128,0.123,0.134,0.0123,0.0109,0.0145,0.0005,0.00044,0.00058,0.345,0.317,0.388,0.014,0.013,0.016,24.43,24.38,24.48,0.953,0.948,0.958,0.979,0.977,0.98,0.933,0.927,0.939,44.41,40.45,50.51,43.29,39.52,48.2,0,0,0,0,0,0,0.241,0,0.103,0.47,0.53,0.47,32.9
999468000000,2001,9,2000,12,49,7,0.202,0.0835,0.119,7418.65,47.22,47.22,44.16,1,1,1,334,321.5,347.7,196,183.5,138,138,138,0,-2.842e-14,2.842e-14,0.413,0.397,0.429,196,183.5,209.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.121,0.13,0.0124,0.0113,0.0136,0.0005,0.00045,0.00055,0.345,0.323,0.37,0.014,0.013,0.015,24.58,24.49,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.06,42.17,48.18,44.16,41.32,47.22,0,0,0,0,0,0,0.245,0,0.083,0.41,0.59,0.41,36.7
1000072800000,2001,9,2000,12,50,7,0.186,0.0835,0.103,6381.7,40.34,40.34,37.99,1,1,1,307.8,298.8,317.4,169.8,160.8,138,138,138,-8.12e-15,-2.842e-14,0,0.449,0.435,0.462,169.8,160.8,179.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0102,0.00942,0.011,0.00041,0.00038,0.00044,0.298,0.282,0.315,0.012,0.011,0.013,24.76,24.7,24.82,0.946,0.943,0.949,0.974,0.97,0.979,0.921,0.914,0.928,39,36.9,41.22,37.99,35.8,40.34,0,0,0,0,0,0,0.211,0,0.083,0.45,0.55,0.45,34.3
1000677600000,2001,9,2000,12,51,7,0.175,0.0835,0.0913,5639.23,35.24,35.24,33.57,1,1,1,289,281.6,296.3,151,143.6,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.478,0.466,0.49,151,143.6,158.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.112,0.00858,0.00795,0.00921,0.00034,0.00032,0.00037,0.265,0.251,0.278,0.011,0.01,0.011,24.88,24.84,24.92,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.6,32.87,36.33,33.57,31.88,35.24,0,0,0,0,0,0,0.186,0,0.0837,0.48,0.52,0.48,32.2
1001282400000,2001,9,2000,12,52,7,0.164,0.0835,0.0809,4978.61,31.32,31.32,29.63,1,1,1,271.7,264.4,279.1,133.7,126.3,138,138,138,0,-2.842e-14,2.842e-14,0.508,0.494,0.522,133.7,126.3,141.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.104,0.101,0.106,0.00712,0.00649,0.00774,0.00028,0.00026,0.00031,0.234,0.221,0.247,0.0093,0.0087,0.0098,24.98,24.94,25.02,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.55,28.82,32.29,29.63,27.95,31.32,0,0,0,0,0,0,0.165,0,0.0831,0.51,0.49,0.51,30.4
1001887200000,2001,10,2001,1,1,7,0.157,0.0665,0.0905,5614.53,34.3,34.3,33.42,1,1,1,259.7,253.7,263.5,149.7,143.7,110,110,110,0,-2.842e-14,2.842e-14,0.424,0.417,0.434,149.7,143.7,153.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.108,0.00847,0.00796,0.0088,0.00034,0.00031,0.00035,0.259,0.249,0.266,0.01,0.0098,0.011,25,24.98,25.04,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.908,0.912,34.45,33.04,35.36,33.42,32.05,34.3,0,0,0,0,0,0,0.186,0,0.0665,0.42,0.58,0.42,35.8
1002492000000,2001,10,2001,1,2,7,0.148,0.0665,0.081,5013.06,31.48,31.48,29.84,1,1,1,244,237.6,251.2,134,127.5,110,110,110,2.03e-15,0,1.421e-14,0.451,0.438,0.463,134,127.5,141.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0985,0.103,0.00714,0.00659,0.00775,0.00028,0.00026,0.00031,0.231,0.22,0.244,0.0091,0.0087,0.0097,25.11,25.05,25.15,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.76,29.26,32.46,29.84,28.38,31.48,0,0,0,0,0,0,0.166,0,0.067,0.45,0.55,0.45,33.9
1003096800000,2001,10,2001,1,3,7,0.141,0.0654,0.0754,4659.84,30.11,30.11,27.74,1,1,1,232.9,229.9,235.6,124.7,119.9,108.1,97,110,-2.03e-15,-1.421e-14,0,0.464,0.418,0.478,124.7,119.9,134.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0972,0.0958,0.099,0.00635,0.00594,0.00721,0.00025,0.00023,0.00028,0.214,0.206,0.231,0.0084,0.0081,0.0091,25.19,25.17,25.21,0.928,0.925,0.933,0.97,0.97,0.97,0.9,0.897,0.905,28.59,27.43,31.05,27.74,26.61,30.11,0,0,0,0,0,0,0.154,0,0.0656,0.46,0.53,0.47,33
1003701600000,2001,10,2001,1,4,7,0.139,0.0587,0.0808,5014.36,30.18,30.18,29.85,1,1,1,230.6,228,232.1,133.6,131,97,97,97,0,0,0,0.42,0.418,0.425,133.6,131,135.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0986,0.0976,0.0991,0.00711,0.00688,0.00723,0.00028,0.00027,0.00028,0.229,0.224,0.231,0.009,0.0088,0.0091,25.19,25.18,25.21,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.77,30.15,31.11,29.85,29.24,30.18,0,0,0,0,0,0,0.166,0,0.0582,0.42,0.58,0.42,36.1
1004306400000,2001,10,2001,1,5,7,0.14,0.0573,0.0828,5144.82,30.86,30.86,30.62,1,1,1,231.7,229.6,235.1,137,134.8,94.71,93,97,0,0,0,0.409,0.404,0.418,137,134.8,138.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.099,0.1,0.00739,0.00721,0.00749,0.00029,0.00028,0.00029,0.234,0.231,0.237,0.0092,0.0091,0.0093,25.18,25.15,25.19,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,31.57,31.05,31.82,30.62,30.11,30.86,0,0,0,0,0,0,0.17,0,0.0572,0.41,0.59,0.41,36.7
1004911200000,2001,11,2001,2,6,7,0.141,0.0562,0.0846,5258.9,31.86,31.86,31.3,1,1,1,232.9,229.3,235.4,139.9,136.3,93,93,93,0,0,0,0.399,0.395,0.405,139.9,136.3,142.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0992,0.101,0.00764,0.00734,0.00785,0.0003,0.00029,0.00031,0.239,0.233,0.244,0.0094,0.0092,0.0096,25.16,25.14,25.19,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.27,31.44,32.85,31.3,30.49,31.86,0,0,0,0,0,0,0.174,0,0.0564,0.4,0.6,0.4,37.3
1005516000000,2001,11,2001,2,7,7,0.146,0.0562,0.0898,5589.92,34.17,34.17,33.27,1,1,1,241.5,236.7,245.5,148.5,143.7,93,93,93,0,0,0,0.385,0.379,0.393,148.5,143.7,152.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.105,0.00838,0.00797,0.00871,0.00033,0.00031,0.00034,0.255,0.246,0.262,0.01,0.0097,0.01,25.1,25.07,25.13,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.3,33.17,35.23,33.27,32.18,34.17,0,0,0,0,0,0,0.185,0,0.0562,0.38,0.62,0.38,38.3
1006120800000,2001,11,2001,2,8,7,0.152,0.0562,0.0956,5950.87,35.96,35.96,35.42,1,1,1,251,246.3,253.4,158,153.3,93,93,93,0,0,0,0.37,0.367,0.378,158,153.3,160.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00918,0.00878,0.00938,0.00036,0.00035,0.00037,0.272,0.263,0.276,0.011,0.01,0.011,25.03,25.01,25.06,0.942,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.52,35.42,37.08,35.42,34.35,35.96,0,0,0,0,0,0,0.197,0,0.0564,0.37,0.63,0.37,39.2
1006725600000,2001,11,2001,2,9,7,0.156,0.0535,0.103,6428.79,41.14,41.14,38.27,1,1,1,258,257,260,169.6,164,88.43,77,93,-8.12e-15,-2.842e-14,2.842e-14,0.343,0.299,0.362,169.6,164,180.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.113,0.0102,0.00969,0.0111,0.0004,0.00038,0.00044,0.292,0.282,0.311,0.012,0.011,0.012,24.98,24.96,24.99,0.945,0.943,0.949,0.974,0.972,0.98,0.921,0.917,0.93,39.27,37.91,41.98,38.27,36.83,41.14,0,0,0,0,0,0,0.213,0,0.053,0.34,0.66,0.34,41.2
1007330400000,2001,12,2001,3,10,7,0.155,0.0466,0.109,6852.72,41.65,41.65,40.79,1,1,1,256.4,254.2,260,179.4,177.2,77,77,77,0,-2.842e-14,2.842e-14,0.3,0.296,0.303,179.4,177.2,183,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.114,0.011,0.0108,0.0113,0.00044,0.00043,0.00045,0.308,0.304,0.315,0.012,0.012,0.012,24.97,24.95,24.98,0.948,0.948,0.949,0.979,0.978,0.98,0.929,0.927,0.93,41.65,41.14,42.5,40.79,40.25,41.65,0,0,0,0,0,0,0.227,0,0.046,0.3,0.7,0.3,44.2
1007935200000,2001,12,2001,3,11,7,0.155,0.0372,0.118,7494.64,46.26,46.26,44.61,1,1,1,256.8,253.7,261.3,195.3,181.1,61.57,59,77,-4.06e-15,-2.842e-14,2.842e-14,0.24,0.226,0.298,195.3,181.1,202.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.119,0.0123,0.0111,0.0129,0.00049,0.00044,0.00051,0.335,0.311,0.347,0.013,0.012,0.014,24.94,24.91,24.96,0.953,0.949,0.955,0.98,0.98,0.98,0.934,0.93,0.936,45.52,42.04,47.21,44.61,41.2,46.26,0,0,0,0,0,0,0.248,0,0.037,0.24,0.76,0.24,48.4
1008540000000,2001,12,2001,3,12,7,0.157,0.0357,0.121,7686.3,47.01,47.01,45.75,1,1,1,259.2,251.2,264.6,200.2,192.2,59,59,59,0,0,0,0.228,0.223,0.235,200.2,192.2,205.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.12,0.0128,0.0121,0.0132,0.00051,0.00048,0.00052,0.343,0.329,0.353,0.014,0.013,0.014,24.92,24.89,24.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.69,44.81,47.97,45.75,43.92,47.01,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,49
1009144800000,2001,12,2001,3,13,7,0.15,0.0357,0.114,7238.96,43.6,43.6,43.09,1,1,1,247.6,245.2,249.8,188.6,186.2,59,59,59,0,0,0,0.238,0.236,0.241,188.6,186.2,190.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.115,0.0118,0.0116,0.012,0.00047,0.00046,0.00047,0.323,0.318,0.327,0.013,0.013,0.013,24.99,24.97,25.01,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.97,43.4,44.49,43.09,42.53,43.6,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.3
1009749600000,2001,12,2001,3,14,7,0.152,0.0429,0.109,6901.52,44.05,44.05,41.08,1,1,1,251.5,250.1,253.4,180.5,177.1,71,59,73,0,0,0,0.282,0.234,0.292,180.5,177.1,192.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.115,0.0111,0.0108,0.0121,0.00044,0.00043,0.00048,0.31,0.304,0.33,0.012,0.012,0.013,24.98,24.96,25,0.949,0.947,0.952,0.979,0.978,0.98,0.929,0.927,0.933,41.95,41.14,44.94,41.08,40.25,44.05,0,0,0,0,0,0,0.228,0,0.043,0.28,0.72,0.28,45.4
1010354400000,2002,1,2001,4,15,7,0.156,0.0442,0.112,7064.35,44.95,44.95,42.05,1,1,1,257.7,249,270.1,184.7,176,73,73,73,-8.12e-15,-2.842e-14,0,0.283,0.27,0.293,184.7,176,197.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.119,0.0114,0.0107,0.0125,0.00045,0.00042,0.0005,0.317,0.302,0.34,0.013,0.012,0.013,24.95,24.88,25,0.95,0.947,0.954,0.979,0.978,0.98,0.93,0.926,0.935,42.93,40.88,45.87,42.05,39.98,44.95,0,0,0,0,0,0,0.234,0,0.044,0.28,0.72,0.28,45.3
1010959200000,2002,1,2001,4,16,7,0.166,0.0442,0.122,7698.67,47.75,47.75,45.83,1,1,1,273.9,270.6,282.4,200.9,197.6,73,73,73,0,0,0,0.267,0.259,0.27,200.9,197.6,209.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.119,0.123,0.0128,0.0125,0.0135,0.00051,0.0005,0.00054,0.346,0.341,0.362,0.014,0.014,0.014,24.86,24.81,24.88,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.76,45.99,48.73,45.83,45.07,47.75,0,0,0,0,0,0,0.255,0,0.044,0.27,0.73,0.27,46.4
1011564000000,2002,1,2001,4,17,7,0.18,0.0442,0.135,8204.07,50.87,50.87,48.83,2,1,1.2857142857142858,296.8,287,306.2,223.8,214,73,73,73,0,-2.842e-14,2.842e-14,0.246,0.238,0.254,223.8,214,233.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.124,0.131,0.0148,0.0139,0.0156,0.00059,0.00055,0.00062,0.343,0.242,0.39,0.014,0.0097,0.016,24.77,24.72,24.85,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.13,25.75,52.43,41.63,24.98,48.2,0,0,0,0,0,0,0.271,0,0.045,0.25,0.75,0.25,45.6
1012168800000,2002,1,2001,4,18,7,0.194,0.0473,0.146,8872.07,53.99,53.99,52.81,2,2,2,320.2,309.7,332.7,242.1,236.7,78.14,73,85,0,-2.842e-14,2.842e-14,0.244,0.229,0.264,242.1,236.7,247.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.132,0.137,0.0163,0.0159,0.0168,0.00065,0.00063,0.00067,0.257,0.251,0.264,0.01,0.01,0.011,24.74,24.67,24.8,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,27.22,26.57,27.83,26.4,25.77,26.99,0,0,0,0,0,0,0.293,0,0.048,0.24,0.75,0.25,45.7
1012773600000,2002,2,2001,5,19,7,0.212,0.0514,0.16,9694.03,61.04,61.04,57.7,2,2,2,349.8,336.8,365.2,264.8,251.8,85,85,85,0,0,0,0.243,0.233,0.252,264.8,251.8,280.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.143,0.139,0.149,0.024,0.0179,0.0313,0.00097,0.00072,0.0013,0.289,0.269,0.312,0.012,0.011,0.013,24.56,24.46,24.65,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.74,28.29,31.46,28.85,27.45,30.52,0,0,0,0,0,0,0.321,0,0.052,0.24,0.75,0.25,45.7
1013378400000,2002,2,2001,5,20,7,0.245,0.0514,0.194,11698.7,77.3,77.3,69.64,2,2,2,405.2,372.6,439.9,320.2,287.6,85,85,85,0,0,0,0.21,0.193,0.228,320.2,287.6,354.9,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.163,0.152,0.175,0.0501,0.0348,0.0665,0.002,0.0014,0.0027,0.372,0.323,0.424,0.015,0.013,0.017,24.21,24,24.41,0.943,0.938,0.949,0.971,0.97,0.975,0.916,0.909,0.926,35.85,32.28,39.63,34.82,31.32,38.65,0,0,0,0,0,0,0.387,0,0.051,0.21,0.79,0.21,47.7
1013983200000,2002,2,2001,5,21,7,0.293,0.0514,0.241,14587.5,93.79,93.79,86.83,2,2,2,484.1,451.6,518.4,399.1,366.6,85,85,85,0,0,0,0.176,0.164,0.188,399.1,366.6,433.4,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.191,0.179,0.203,0.0874,0.0721,0.104,0.0036,0.003,0.0043,0.49,0.441,0.542,0.02,0.018,0.023,23.73,23.53,23.93,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,44.31,40.89,47.85,43.42,39.99,46.9,0,0,0,0,0,0,0.482,0,0.052,0.18,0.82,0.18,49.8
1014588000000,2002,2,2001,5,22,7,0.344,0.0571,0.287,16612.3,103.7,103.7,98.88,3,2,2.4285714285714284,568.7,528.5,605,474.3,443.5,94.43,85,107,-1.624e-14,-5.684e-14,0,0.166,0.149,0.184,474.3,443.5,498.1,990,990,990,966.2,966,966.3,23.8,23.7,24,0.222,0.207,0.238,0.123,0.108,0.134,0.0052,0.0045,0.0057,0.561,0.515,0.61,0.024,0.022,0.026,23.28,23.14,23.47,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.98,34.93,51.7,42.13,33.88,48.2,0,0,0,0,0,0,0.549,0,0.057,0.17,0.83,0.17,48.3
1015192800000,2002,3,2001,6,23,7,0.382,0.0647,0.317,18301.1,113.2,113.2,108.9,3,3,3,631.5,613,652.4,524.5,506,107,107,107,0,0,0,0.17,0.164,0.175,524.5,506,545.4,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.253,0.242,0.265,0.151,0.139,0.165,0.0064,0.0059,0.007,0.583,0.552,0.618,0.025,0.023,0.026,22.99,22.87,23.1,0.949,0.947,0.95,0.971,0.97,0.973,0.921,0.918,0.925,37.39,36.17,38.75,36.31,35.09,37.72,0,0,0,0,0,0,0.605,0,0.065,0.17,0.83,0.17,47.9
1015797600000,2002,3,2001,6,24,7,0.404,0.0647,0.339,19538.4,117.2,117.2,116.3,3,3,3,667.7,657,672.3,560.7,550,107,107,107,0,0,0,0.16,0.159,0.163,560.7,550,565.3,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.274,0.267,0.276,0.176,0.168,0.179,0.0075,0.0072,0.0076,0.644,0.626,0.652,0.027,0.027,0.028,22.79,22.76,22.85,0.952,0.951,0.952,0.975,0.974,0.976,0.928,0.926,0.929,39.74,39.05,40.03,38.77,38.04,39.08,0,0,0,0,0,0,0.646,0,0.065,0.16,0.84,0.16,48.4
1016402400000,2002,3,2001,6,25,7,0.415,0.0647,0.351,20180.8,122.5,122.5,120.1,3,3,3,686.5,674.2,698.3,579.5,567.2,107,107,107,0,0,0,0.156,0.153,0.159,579.5,567.2,591.3,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.284,0.277,0.291,0.188,0.18,0.196,0.0081,0.0077,0.0084,0.676,0.655,0.696,0.029,0.028,0.03,22.68,22.61,22.75,0.953,0.952,0.954,0.978,0.976,0.98,0.932,0.929,0.934,40.94,40.16,41.69,40.04,39.21,40.84,0,0,0,0,0,0,0.667,0,0.064,0.16,0.85,0.15,48.6
1017007200000,2002,3,2001,6,26,7,0.435,0.0647,0.371,21245.6,129.1,129.1,126.5,3,3,3,719.8,701.9,734.7,612.8,594.9,107,107,107,0,0,0,0.149,0.146,0.152,612.8,594.9,627.7,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.303,0.293,0.312,0.21,0.198,0.22,0.0091,0.0085,0.0095,0.732,0.702,0.757,0.032,0.03,0.033,22.49,22.4,22.59,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.01,41.91,43.92,42.15,41.07,43.04,0,0,0,0,0,0,0.703,0,0.064,0.15,0.85,0.15,48.8
1017612000000,2002,4,2001,7,27,7,0.46,0.0756,0.385,21874.5,134.3,134.3,130.2,3,3,3,761.3,739.9,784.6,636.3,614.9,125,125,125,0,0,0,0.164,0.159,0.169,636.3,614.9,659.6,990,990,990,966.9,966.9,967,23.1,23,23.1,0.321,0.309,0.334,0.226,0.212,0.242,0.0098,0.0091,0.011,0.776,0.74,0.815,0.034,0.032,0.036,22.28,22.15,22.4,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.29,42.99,45.68,43.4,42.13,44.76,0,0,0,0,0,0,0.723,0,0.075,0.16,0.84,0.16,47.6
1018216800000,2002,4,2001,7,28,7,0.522,0.0756,0.447,24520.9,160.5,160.5,146,4,3,3.2857142857142856,863.5,795.1,949.3,738.5,670.1,125,125,125,0,0,0,0.145,0.132,0.157,738.5,670.1,824.3,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.39,0.34,0.463,0.291,0.249,0.338,0.013,0.011,0.015,0.929,0.833,1.02,0.041,0.036,0.046,21.72,21.28,22.09,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.21,39.82,51.32,44.89,38.85,48.2,0,0,0,0,0,0,0.811,0,0.075,0.14,0.86,0.14,47
1018821600000,2002,4,2001,7,29,7,0.617,0.0756,0.541,28841.5,174,174,171.7,4,4,4,1020,980.5,1035,894.9,855.5,125,125,125,-1.624e-14,-1.137e-13,1.137e-13,0.123,0.121,0.127,894.9,855.5,910.4,990,990,990,968,967.8,968,22,22,22.2,0.527,0.491,0.541,0.372,0.353,0.38,0.017,0.016,0.017,1.14,1.08,1.17,0.052,0.048,0.053,20.9,20.82,21.1,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.79,42.25,44.4,42.92,41.4,43.51,0,0,0,0,0,0,0.954,0,0.076,0.12,0.88,0.12,46.7
1019426400000,2002,4,2001,7,30,7,0.59,0.0756,0.515,27684.8,170.5,170.5,164.8,4,4,4,975.9,940,1013,850.9,815,125,125,125,0,0,0,0.128,0.123,0.133,850.9,815,887.6,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.487,0.454,0.521,0.351,0.333,0.369,0.016,0.015,0.017,1.07,1.01,1.13,0.048,0.045,0.051,21.13,20.93,21.34,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.07,40.65,43.51,41.2,39.74,42.64,0,0,0,0,0,0,0.916,0,0.075,0.13,0.87,0.13,46.9
1020031200000,2002,4,2001,7,31,7,0.549,0.0851,0.464,24858.4,157,157,148,4,3,3.2857142857142856,908.2,888.4,928.4,767.5,741.4,140.7,125,147,0,0,0,0.155,0.135,0.165,767.5,741.4,803.4,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.411,0.388,0.444,0.31,0.296,0.328,0.014,0.013,0.015,0.983,0.96,1.01,0.044,0.043,0.045,21.48,21.4,21.59,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.69,39.91,51.45,45.6,38.95,48.2,0,0,0,0,0,0,0.822,0,0.085,0.16,0.85,0.15,45.3
1020636000000,2002,5,2001,8,32,7,0.518,0.0889,0.429,23830.5,144.6,144.6,141.8,3,3,3,857.1,826,881.9,710.1,679,147,147,147,0,0,0,0.172,0.167,0.178,710.1,679,734.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.364,0.346,0.382,0.275,0.255,0.292,0.012,0.011,0.013,0.902,0.849,0.947,0.04,0.037,0.042,21.77,21.63,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.35,46.62,49.71,47.28,45.69,48.2,0,0,0,0,0,0,0.788,0,0.089,0.17,0.83,0.17,46
1021240800000,2002,5,2001,8,33,7,0.472,0.0889,0.383,21688.2,134.9,134.9,129.1,3,3,3,780.2,743.7,813.4,633.2,596.7,147,147,147,0,0,0,0.189,0.181,0.198,633.2,596.7,666.4,990,990,990,967,966.9,967.2,23,22.8,23.1,0.32,0.299,0.339,0.224,0.2,0.246,0.0097,0.0086,0.011,0.771,0.71,0.827,0.034,0.031,0.036,22.21,22.02,22.42,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.91,41.71,45.89,43.03,40.87,44.97,0,0,0,0,0,0,0.717,0,0.089,0.19,0.81,0.19,45.9
1021845600000,2002,5,2001,8,34,7,0.412,0.0889,0.323,18511.5,119.4,119.4,110.2,3,3,3,681.7,637.9,727.5,534.7,490.9,147,147,147,0,0,0,0.216,0.202,0.23,534.7,490.9,580.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.264,0.239,0.29,0.158,0.131,0.189,0.0068,0.0055,0.0081,0.605,0.533,0.683,0.026,0.023,0.029,22.77,22.51,23.02,0.949,0.945,0.953,0.972,0.97,0.978,0.923,0.917,0.931,37.76,34.91,40.7,36.73,33.87,39.79,0,0,0,0,0,0,0.612,0,0.089,0.22,0.78,0.22,44.9
1022450400000,2002,5,2001,8,35,7,0.354,0.0841,0.27,15862.4,96.4,96.4,94.42,2,2,2,585.7,549.5,623.9,446.7,425.5,139,119,147,-4.06e-14,-5.684e-14,0,0.237,0.212,0.257,446.7,425.5,476.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.215,0.207,0.231,0.11,0.0998,0.124,0.0046,0.0042,0.0053,0.569,0.536,0.62,0.024,0.023,0.026,23.2,22.98,23.38,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.63,46.48,51.41,47.21,45.55,48.2,0,0,0,0,0,0,0.525,0,0.084,0.24,0.76,0.24,44.8
1023055200000,2002,6,2001,9,36,7,0.308,0.072,0.236,14206,90.59,90.59,84.56,2,2,2,509.9,482.6,539.4,390.9,363.6,119,119,119,-8.12e-15,-5.684e-14,0,0.234,0.221,0.247,390.9,363.6,420.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.183,0.203,0.0835,0.0706,0.0974,0.0035,0.0029,0.0041,0.483,0.442,0.527,0.02,0.018,0.022,23.62,23.45,23.79,0.954,0.95,0.956,0.979,0.977,0.98,0.934,0.928,0.937,43.17,40.29,46.22,42.28,39.35,45.3,0,0,0,0,0,0,0.47,0,0.072,0.23,0.77,0.23,46.1
1023660000000,2002,6,2001,9,37,7,0.272,0.072,0.2,12014,76.79,76.79,71.51,2,2,2,450.1,427.6,474.1,331.1,308.6,119,119,119,0,0,0,0.265,0.251,0.278,331.1,308.6,355.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.164,0.18,0.0553,0.0447,0.0666,0.0023,0.0018,0.0027,0.393,0.359,0.429,0.016,0.015,0.018,23.98,23.84,24.12,0.946,0.942,0.949,0.971,0.97,0.975,0.918,0.914,0.925,36.81,34.38,39.39,35.76,33.34,38.4,0,0,0,0,0,0,0.397,0,0.072,0.26,0.74,0.26,44.2
1024264800000,2002,6,2001,9,38,7,0.243,0.072,0.171,10280,65.25,65.25,61.19,2,2,2,401.9,383.6,420.8,282.9,264.6,119,119,119,0,0,0,0.296,0.283,0.31,282.9,264.6,301.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.148,0.161,0.0325,0.0239,0.0414,0.0013,0.00097,0.0017,0.321,0.293,0.349,0.013,0.012,0.014,24.27,24.16,24.39,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.54,29.51,33.63,30.6,28.63,32.62,0,0,0,0,0,0,0.34,0,0.072,0.3,0.7,0.3,42.3
1024869600000,2002,6,2001,9,39,7,0.219,0.072,0.147,8830.16,56.02,56.02,52.56,2,1,1.8571428571428572,362.8,347.7,377.8,243.8,228.7,119,119,119,0,-2.842e-14,2.842e-14,0.328,0.315,0.342,243.8,228.7,258.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.136,0.146,0.0172,0.0152,0.0212,0.00069,0.00061,0.00086,0.287,0.253,0.402,0.012,0.01,0.016,24.5,24.43,24.59,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,31.06,26,52.59,29.72,25.22,48.2,0,0,0,0,0,0,0.292,0,0.072,0.33,0.67,0.33,40.3
1025474400000,2002,7,2001,10,40,7,0.199,0.0653,0.133,8163.28,50.94,50.94,48.59,2,1,1.2857142857142858,328.6,315.2,343.1,220.6,207.2,108,108,108,8.12e-15,0,2.842e-14,0.329,0.315,0.343,220.6,207.2,235.1,990,990,990,965,965,965.1,25,24.9,25,0.131,0.127,0.137,0.0145,0.0134,0.0157,0.00058,0.00053,0.00063,0.341,0.248,0.395,0.014,0.01,0.016,24.62,24.54,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.03,25.72,51.99,41.39,24.95,48.2,0,0,0,0,0,0,0.27,0,0.066,0.33,0.67,0.33,41
1026079200000,2002,7,2001,10,41,7,0.181,0.0653,0.116,7271.67,46.04,46.04,43.28,1,1,1,299,287.6,311.1,191,179.6,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.361,0.347,0.376,191,179.6,203.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.125,0.012,0.011,0.013,0.00048,0.00044,0.00052,0.333,0.313,0.355,0.013,0.012,0.014,24.77,24.69,24.84,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.929,0.936,44.17,41.49,46.98,43.28,40.63,46.04,0,0,0,0,0,0,0.24,0,0.065,0.36,0.64,0.36,40.2
1026684000000,2002,7,2001,10,42,7,0.166,0.0653,0.101,6278.43,39.73,39.73,37.37,1,1,1,274.5,265.4,284,166.5,157.4,108,108,108,0,-2.842e-14,2.842e-14,0.394,0.38,0.407,166.5,157.4,176,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.116,0.0099,0.00913,0.0107,0.00039,0.00036,0.00043,0.289,0.273,0.307,0.011,0.011,0.012,24.91,24.86,24.96,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.913,0.926,38.41,36.29,40.65,37.37,35.2,39.73,0,0,0,0,0,0,0.208,0,0.065,0.39,0.61,0.39,37.8
1027288800000,2002,7,2001,10,43,7,0.154,0.0653,0.0882,5470.7,34.52,34.52,32.56,1,1,1,253.9,246,262.4,145.9,138,108,108,108,8.12e-15,0,2.842e-14,0.426,0.412,0.439,145.9,138,154.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.108,0.00815,0.00748,0.00888,0.00032,0.0003,0.00035,0.253,0.239,0.268,0.01,0.0094,0.011,25.03,24.98,25.09,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.57,31.72,35.59,32.56,30.77,34.52,0,0,0,0,0,0,0.181,0,0.0658,0.42,0.57,0.43,35.5
1027893600000,2002,7,2001,10,44,7,0.142,0.0601,0.0822,5100.84,32.05,32.05,30.36,1,1,1,235.4,226.6,243.6,136,130.6,99.43,93,108,0,0,0,0.422,0.394,0.453,136,130.6,143.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0989,0.102,0.00731,0.00685,0.00792,0.00029,0.00027,0.00031,0.234,0.225,0.246,0.0092,0.0089,0.0097,25.15,25.1,25.21,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.3,29.99,33.04,30.36,29.09,32.05,0,0,0,0,0,0,0.169,0,0.0598,0.42,0.58,0.42,35.9
1028498400000,2002,8,2001,11,45,7,0.13,0.0562,0.0738,4570.87,29.18,29.18,27.21,1,1,1,215.1,207.2,223.6,122,114.2,93,93,93,0,-1.421e-14,1.421e-14,0.433,0.416,0.449,122,114.2,130.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0948,0.0921,0.0979,0.00612,0.00546,0.00685,0.00024,0.00021,0.00027,0.208,0.194,0.224,0.0082,0.0076,0.0088,25.3,25.23,25.36,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,28.05,26.16,30.09,27.21,25.37,29.18,0,0,0,0,0,0,0.151,0,0.0562,0.43,0.57,0.43,35.2
1029103200000,2002,8,2001,11,46,7,0.12,0.0562,0.0641,595.037,24.79,24.79,3.542,1,1,1,198.9,193.3,204.7,105.9,100.3,93,93,93,6.09e-15,-1.421e-14,1.421e-14,0.468,0.454,0.481,105.9,100.3,111.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.0912,0.00475,0.00427,0.00525,0.00019,0.00017,0.00021,0.179,0.169,0.19,0.007,0.0066,0.0074,25.41,25.38,25.42,0.131,0,0.919,0.139,0,0.97,0.127,0,0.891,3.651,0,25.56,3.542,0,24.79,0,6,0,0,0.857,0,0.0197,0.857,0.0559,0.47,0.53,0.47,4.96
1029708000000,2002,8,2001,11,47,7,0.112,0.0562,0.056,0,0,0,0,1,1,1,185.6,179.8,191.3,92.6,86.85,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.501,0.486,0.517,92.6,86.85,98.34,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0844,0.0824,0.0865,0.00362,0.00313,0.00411,0.00014,0.00012,0.00016,0.156,0.145,0.166,0.0061,0.0057,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.5,0.5,0.5,0
1030312800000,2002,8,2001,11,48,7,0.105,0.0544,0.0507,515.971,21.5,21.5,3.071,1,1,1,173.8,169.7,177.9,83.84,78.1,90,72,93,0,-1.421e-14,1.421e-14,0.518,0.424,0.544,83.84,78.1,97.74,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0811,0.0793,0.0841,0.00288,0.00239,0.00406,0.00011,0.000094,0.00016,0.14,0.13,0.163,0.0055,0.0051,0.0064,25.41,25.38,25.41,0.13,0,0.913,0.138,0,0.968,0.126,0,0.884,3.174,0,22.21,3.071,0,21.5,0,6,0,0,0.857,0,0.0171,0.857,0.0543,0.52,0.48,0.52,4.91
1030917600000,2002,9,2001,12,49,7,0.0973,0.0435,0.0538,3308.37,20.89,20.89,19.69,1,1,1,160.9,155.2,166.7,88.91,83.24,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.448,0.432,0.464,88.91,83.24,94.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.079,0.0831,0.00331,0.00283,0.0038,0.00013,0.00011,0.00015,0.147,0.137,0.157,0.0058,0.0054,0.0062,25.37,25.37,25.38,0.923,0.917,0.93,0.964,0.961,0.966,0.89,0.886,0.894,20.43,19.26,21.61,19.69,18.52,20.89,0,0,0,0,0,0,0.109,0,0.0435,0.45,0.55,0.45,34
1031522400000,2002,9,2001,12,50,7,0.0897,0.0435,0.0461,2855.24,18.12,18.12,17,1,1,1,148.3,143.5,153.3,76.29,71.49,72,72,72,8.121e-15,0,1.421e-14,0.486,0.47,0.502,76.29,71.49,81.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0749,0.0784,0.00223,0.00183,0.00266,0.000088,0.000072,0.0001,0.124,0.116,0.133,0.0049,0.0045,0.0052,25.38,25.37,25.38,0.932,0.921,0.938,0.96,0.96,0.961,0.895,0.884,0.901,17.7,16.39,18.86,17,15.74,18.12,0,0,0,0,0,0,0.0944,0,0.0436,0.48,0.51,0.49,31.8
1032127200000,2002,9,2001,12,51,7,0.0836,0.0435,0.04,2371.8,15.31,15.31,14.12,1,1,1,138.2,135,142.1,66.17,63.01,72,72,72,1.015e-15,-7.105e-15,1.421e-14,0.521,0.507,0.533,66.17,63.01,70.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0719,0.0744,0.00137,0.00111,0.00171,0.000054,0.000043,0.000067,0.106,0.101,0.113,0.0042,0.0039,0.0044,25.39,25.39,25.4,0.892,0.874,0.914,0.96,0.96,0.96,0.856,0.839,0.877,14.71,13.72,15.95,14.12,13.17,15.31,0,0,0,0,0,0,0.0784,0,0.0436,0.52,0.48,0.52,28.4
1032732000000,2002,9,2001,12,52,7,0.0791,0.0435,0.0356,0,0,0,0,1,1,1,130.8,127.1,134.2,58.79,55.08,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.551,0.537,0.567,58.79,55.08,62.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0716,0.000747,0.000432,0.00104,0.000029,0.000017,0.000041,0.0936,0.0881,0.0991,0.0037,0.0035,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.55,0.45,0.55,0
1033336800000,2002,9,2001,12,53,7,0.0774,0.0332,0.0442,2462.56,17.52,17.52,14.66,1,1,1,128,125.4,130.4,73.16,53.71,54.86,52,72,-3.045e-15,-1.421e-14,1.421e-14,0.429,0.399,0.573,73.16,53.71,78.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0738,0.00197,0.000315,0.00241,0.000077,0.000012,0.000095,0.116,0.0861,0.124,0.0045,0.0034,0.0049,25.38,25.38,25.41,0.803,0,0.939,0.823,0,0.96,0.771,0,0.902,15.27,0,18.25,14.66,0,17.52,0,1,0,0,0.143,0,0.0814,0.143,0.0332,0.43,0.57,0.43,31.8
1033941600000,2002,10,2002,1,1,7,0.0759,0.0314,0.0445,2750.62,17.09,17.09,16.37,1,1,1,125.6,122.2,128.2,73.55,70.16,52,52,52,-2.03e-15,-1.421e-14,0,0.414,0.406,0.426,73.55,70.16,76.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0709,0.073,0.002,0.00171,0.00222,0.000079,0.000067,0.000087,0.116,0.11,0.121,0.0045,0.0043,0.0047,25.38,25.38,25.39,0.931,0.914,0.94,0.96,0.96,0.96,0.894,0.878,0.902,17.05,15.97,17.8,16.37,15.33,17.09,0,0,0,0,0,0,0.091,0,0.0314,0.41,0.59,0.41,36.2
1034546400000,2002,10,2002,1,2,7,0.0722,0.0314,0.0408,2435.11,15.25,15.25,14.49,1,1,1,119.4,117,121.9,67.42,64.96,52,52,52,0,0,0,0.436,0.427,0.445,67.42,64.96,69.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00148,0.00127,0.00169,0.000058,0.00005,0.000066,0.106,0.102,0.109,0.0041,0.004,0.0043,25.39,25.39,25.4,0.899,0.885,0.913,0.96,0.96,0.96,0.863,0.85,0.876,15.1,14.32,15.88,14.49,13.75,15.25,0,0,0,0,0,0,0.0805,0,0.0314,0.43,0.57,0.43,33.7
1035151200000,2002,10,2002,1,3,7,0.0692,0.0314,0.0378,324.2,13.51,13.51,1.93,1,1,1,114.5,113.4,116.1,62.46,61.41,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.454,0.448,0.459,62.46,61.41,64.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00106,0.00097,0.0012,0.000042,0.000038,0.000047,0.0987,0.0972,0.101,0.0039,0.0038,0.004,25.4,25.4,25.4,0.126,0,0.881,0.137,0,0.96,0.121,0,0.846,2.01,0,14.07,1.93,0,13.51,0,6,0,0,0.857,0,0.0107,0.857,0.0314,0.45,0.55,0.45,4.68
1035756000000,2002,10,2002,1,4,7,0.0677,0.0309,0.0368,320.941,13.37,13.37,1.91,1,1,1,111.9,110.1,113.7,60.78,58.13,51.14,50,52,-2.03e-15,-7.105e-15,7.105e-15,0.457,0.44,0.472,60.78,58.13,63.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000916,0.000691,0.00116,0.000036,0.000027,0.000046,0.0963,0.0925,0.1,0.0038,0.0036,0.0039,25.4,25.4,25.41,0.125,0,0.878,0.137,0,0.96,0.12,0,0.843,1.99,0,13.93,1.91,0,13.37,0,6,0,0,0.857,0,0.0106,0.857,0.0309,0.46,0.54,0.46,4.74
1036360800000,2002,11,2002,2,5,7,0.0725,0.0302,0.0423,2564.9,15.87,15.87,15.27,1,1,1,119.9,115.6,121.9,69.93,65.6,50,50,50,0,0,0,0.417,0.41,0.433,69.93,65.6,71.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00169,0.00133,0.00186,0.000066,0.000052,0.000073,0.11,0.103,0.113,0.0043,0.004,0.0044,25.39,25.39,25.4,0.913,0.889,0.924,0.96,0.96,0.96,0.876,0.853,0.887,15.9,14.52,16.53,15.27,13.94,15.87,0,0,0,0,0,0,0.0848,0,0.0302,0.42,0.58,0.42,35.4
1036965600000,2002,11,2002,2,6,7,0.0739,0.0302,0.0436,2680.41,16.13,16.13,15.95,1,1,1,122.2,121.6,122.7,72.15,71.61,50,50,50,0,0,0,0.409,0.407,0.411,72.15,71.61,72.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.071,0.0714,0.00188,0.00184,0.00193,0.000074,0.000072,0.000076,0.113,0.112,0.114,0.0044,0.0044,0.0045,25.39,25.39,25.39,0.925,0.922,0.928,0.96,0.96,0.96,0.888,0.885,0.891,16.62,16.44,16.8,15.95,15.78,16.13,0,0,0,0,0,0,0.0886,0,0.0303,0.41,0.59,0.41,36.3
1037570400000,2002,11,2002,2,7,7,0.0724,0.0302,0.0422,2556.28,15.78,15.78,15.22,1,1,1,119.8,117.5,121.6,69.78,67.51,50,50,50,0,0,0,0.418,0.411,0.425,69.78,67.51,71.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.071,0.00168,0.00149,0.00184,0.000066,0.000058,0.000072,0.109,0.106,0.112,0.0043,0.0042,0.0044,25.39,25.39,25.39,0.912,0.9,0.922,0.96,0.96,0.96,0.876,0.864,0.885,15.85,15.12,16.44,15.22,14.52,15.78,0,0,0,0,0,0,0.0845,0,0.0302,0.42,0.58,0.42,35.3
1038175200000,2002,11,2002,2,8,7,0.0743,0.031,0.0433,2651.56,16.39,16.39,15.78,1,1,1,122.9,121.9,123.5,71.57,63.98,51.29,50,59,1.015e-15,0,7.105e-15,0.417,0.405,0.48,71.57,63.98,73.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0717,0.00183,0.00119,0.002,0.000072,0.000047,0.000078,0.112,0.101,0.115,0.0044,0.004,0.0045,25.39,25.38,25.4,0.922,0.88,0.933,0.96,0.96,0.96,0.885,0.845,0.895,16.44,14.02,17.07,15.78,13.46,16.39,0,0,0,0,0,0,0.0877,0,0.031,0.42,0.58,0.42,35.7
