datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1038780000000,2002,12,2002,3,9,7,0.0767,0.0357,0.0411,1513.8,17.65,17.65,9.011,1,1,1,126.9,121.1,138,67.88,62.06,59,59,59,3.045e-15,-1.421e-14,1.421e-14,0.466,0.427,0.487,67.88,62.06,79.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0751,0.00152,0.00103,0.00247,0.00006,0.00004,0.000097,0.108,0.0981,0.127,0.0042,0.0038,0.005,25.39,25.37,25.4,0.523,0,0.94,0.549,0,0.96,0.502,0,0.902,9.386,0,18.38,9.011,0,17.65,0,3,0,0,0.429,0,0.0501,0.429,0.0356,0.47,0.54,0.46,19.7
1039384800000,2002,12,2002,3,10,7,0.0885,0.0357,0.0528,3249.91,19.76,19.76,19.34,1,1,1,146.4,142.1,148.4,87.38,83.12,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.403,0.398,0.415,87.38,83.12,89.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0765,0.0787,0.00318,0.00282,0.00335,0.00012,0.00011,0.00013,0.142,0.134,0.145,0.0056,0.0053,0.0057,25.36,25.35,25.37,0.924,0.922,0.929,0.963,0.961,0.964,0.89,0.889,0.894,20.08,19.22,20.5,19.34,18.48,19.76,0,0,0,0,0,0,0.107,0,0.0357,0.4,0.6,0.4,36.7
1039989600000,2002,12,2002,3,11,7,0.095,0.0357,0.0593,3626.01,22.83,22.83,21.58,1,1,1,157,148.4,162.6,98.04,89.41,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.376,0.363,0.398,98.04,89.41,103.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0787,0.0838,0.00408,0.00335,0.00456,0.00016,0.00013,0.00018,0.161,0.145,0.171,0.0063,0.0057,0.0067,25.35,25.35,25.35,0.915,0.911,0.922,0.968,0.964,0.97,0.885,0.883,0.889,22.3,20.5,23.54,21.58,19.76,22.83,0,0,0,0,0,0,0.12,0,0.0357,0.38,0.62,0.38,38.2
1040594400000,2002,12,2002,3,12,7,0.103,0.0357,0.0678,4175.63,26.72,26.72,24.85,1,1,1,171.1,164,178.8,112.1,105,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.345,0.33,0.36,112.1,105,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0842,0.0894,0.00528,0.00467,0.00593,0.00021,0.00018,0.00023,0.186,0.173,0.2,0.0073,0.0068,0.0078,25.36,25.35,25.36,0.919,0.914,0.925,0.97,0.97,0.97,0.892,0.887,0.897,25.62,23.87,27.54,24.85,23.15,26.72,0,0,0,0,0,0,0.138,0,0.0352,0.35,0.66,0.34,40.5
1041199200000,2002,12,2002,3,13,7,0.11,0.0417,0.0678,4179.89,27.18,27.18,24.88,1,1,1,181.1,180.1,183.1,112.1,107.1,69,59,73,-4.06e-15,-1.421e-14,0,0.381,0.327,0.405,112.1,107.1,121.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0868,0.0901,0.00528,0.00486,0.00609,0.00021,0.00019,0.00024,0.187,0.179,0.203,0.0073,0.007,0.0079,25.38,25.36,25.38,0.919,0.916,0.926,0.97,0.97,0.97,0.892,0.888,0.898,25.65,24.42,28.02,24.88,23.68,27.18,0,0,0,0,0,0,0.138,0,0.0422,0.38,0.62,0.38,38
1041804000000,2003,1,2002,4,14,7,0.112,0.0442,0.068,4194.29,27.2,27.2,24.97,1,1,1,185.4,181.5,194.6,112.4,108.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.394,0.375,0.402,112.4,108.5,121.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0872,0.0919,0.00531,0.00497,0.00609,0.00021,0.00019,0.00024,0.188,0.181,0.205,0.0074,0.0071,0.008,25.38,25.38,25.38,0.919,0.917,0.926,0.97,0.97,0.97,0.892,0.889,0.898,25.74,24.75,28.04,24.97,24.01,27.2,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.4
1042408800000,2003,1,2002,4,15,7,0.126,0.0442,0.0822,5129.8,34.21,34.21,30.53,1,1,1,208.9,198.2,225,135.9,125.2,73,73,73,-2.03e-15,-1.421e-14,0,0.35,0.324,0.368,135.9,125.2,152,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0969,0.0931,0.103,0.0073,0.00639,0.00867,0.00029,0.00025,0.00034,0.23,0.211,0.259,0.009,0.0082,0.01,25.31,25.19,25.39,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.901,0.911,31.48,28.93,35.27,30.53,28.07,34.21,0,0,0,0,0,0,0.17,0,0.0438,0.35,0.65,0.35,40.7
1043013600000,2003,1,2002,4,16,7,0.152,0.0442,0.108,6816.29,45.46,45.46,40.57,1,1,1,251.7,229.6,272.3,178.7,156.6,73,73,73,-8.12e-15,-2.842e-14,0,0.291,0.268,0.318,178.7,156.6,199.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.104,0.119,0.0109,0.00906,0.0127,0.00043,0.00036,0.0005,0.307,0.267,0.343,0.012,0.011,0.014,25,24.87,25.16,0.948,0.941,0.954,0.977,0.97,0.98,0.926,0.913,0.935,41.53,36.35,46.38,40.57,35.26,45.46,0,0,0,0,0,0,0.225,0,0.044,0.29,0.71,0.29,44.8
1043618400000,2003,1,2002,4,17,7,0.181,0.0462,0.135,8217.96,50.58,50.58,48.92,2,1,1.4285714285714286,298.9,279.7,317.4,222.5,206.7,76.43,73,85,8.12e-15,-2.842e-14,2.842e-14,0.256,0.24,0.275,222.5,206.7,232.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.122,0.132,0.0147,0.0133,0.0155,0.00058,0.00053,0.00062,0.319,0.241,0.389,0.013,0.0096,0.016,24.78,24.67,24.86,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.86,25.6,51.95,38.15,24.83,48.2,0,0,0,0,0,0,0.272,0,0.046,0.26,0.75,0.25,45.4
1044223200000,2003,2,2002,5,18,7,0.202,0.0514,0.151,9126.05,58.2,58.2,54.32,2,2,2,334.3,322,352.1,249.3,237,85,85,85,8.12e-15,0,2.842e-14,0.254,0.241,0.264,249.3,237,267.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.134,0.144,0.0187,0.0159,0.0251,0.00075,0.00064,0.001,0.268,0.252,0.292,0.011,0.01,0.012,24.66,24.55,24.74,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,28,26.6,30,27.16,25.8,29.1,0,0,0,0,0,0,0.302,0,0.051,0.25,0.75,0.25,45.2
1044828000000,2003,2,2002,5,19,7,0.234,0.0514,0.183,11038.2,72.92,72.92,65.7,2,2,2,387,358.4,420.8,302,273.4,85,85,85,0,0,0,0.22,0.202,0.237,302,273.4,335.8,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.157,0.146,0.168,0.0416,0.028,0.0575,0.0017,0.0011,0.0023,0.345,0.302,0.395,0.014,0.012,0.016,24.32,24.11,24.51,0.94,0.934,0.946,0.97,0.97,0.971,0.912,0.906,0.918,33.86,30.7,37.56,32.85,29.78,36.46,0,0,0,0,0,0,0.365,0,0.051,0.22,0.78,0.22,47.2
1045432800000,2003,2,2002,5,20,7,0.282,0.0514,0.231,13979.4,90.3,90.3,83.21,2,2,2,467,433.6,500.9,382,348.6,85,85,85,0,0,0,0.182,0.17,0.196,382,348.6,415.9,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.185,0.173,0.197,0.0793,0.0635,0.0953,0.0033,0.0026,0.0039,0.464,0.414,0.515,0.019,0.017,0.021,23.83,23.63,24.03,0.952,0.948,0.956,0.979,0.974,0.98,0.932,0.923,0.937,42.51,38.95,46.07,41.61,37.93,45.15,0,0,0,0,0,0,0.462,0,0.051,0.18,0.82,0.18,49.6
1046037600000,2003,2,2002,5,21,7,0.331,0.0552,0.276,16045.1,96.4,96.4,95.51,2,2,2,547.7,510.4,590.3,456.4,425.4,91.29,85,107,-8.12e-15,-5.684e-14,5.684e-14,0.166,0.152,0.187,456.4,425.4,483.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.213,0.2,0.23,0.114,0.0998,0.127,0.0048,0.0041,0.0054,0.578,0.53,0.625,0.024,0.022,0.026,23.36,23.12,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.01,47.05,52.37,47.75,46.11,48.2,0,0,0,0,0,0,0.531,0,0.055,0.17,0.83,0.17,48.5
1046642400000,2003,3,2002,6,22,7,0.394,0.0647,0.33,18998.1,122,122,113.1,3,3,3,651.8,605.9,695.6,544.8,498.9,107,107,107,0,0,0,0.165,0.154,0.177,544.8,498.9,588.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.265,0.238,0.289,0.165,0.134,0.194,0.007,0.0057,0.0083,0.617,0.54,0.691,0.026,0.023,0.03,22.88,22.63,23.14,0.95,0.946,0.954,0.974,0.97,0.979,0.925,0.918,0.934,38.7,35.7,41.51,37.69,34.63,40.65,0,0,0,0,0,0,0.628,0,0.064,0.16,0.84,0.16,48.2
1047247200000,2003,3,2002,6,23,7,0.44,0.0647,0.376,21495.1,130.3,130.3,127.9,3,3,3,728.1,708.4,741.2,621.1,601.4,107,107,107,0,0,0,0.147,0.144,0.151,621.1,601.4,634.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.308,0.297,0.315,0.216,0.203,0.225,0.0093,0.0087,0.0097,0.746,0.713,0.768,0.032,0.031,0.033,22.44,22.37,22.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.52,42.32,44.32,42.65,41.47,43.43,0,0,0,0,0,0,0.711,0,0.064,0.15,0.85,0.15,48.9
1047852000000,2003,3,2002,6,24,7,0.456,0.0647,0.391,22262.8,134.4,134.4,132.5,3,3,3,753.8,743.1,764.5,646.8,636.1,107,107,107,0,0,0,0.142,0.14,0.144,646.8,636.1,657.5,990,990,990,966.9,966.9,967,23.1,23,23.1,0.323,0.316,0.329,0.233,0.226,0.24,0.01,0.0098,0.01,0.789,0.771,0.807,0.034,0.033,0.035,22.3,22.24,22.36,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.07,44.43,45.71,44.17,43.55,44.8,0,0,0,0,0,0,0.736,0,0.065,0.14,0.86,0.14,48.8
1048456800000,2003,3,2002,6,25,7,0.47,0.0647,0.405,22955.8,138.6,138.6,136.6,3,3,3,777.4,768.6,789,670.4,661.6,107,107,107,0,0,0,0.138,0.136,0.139,670.4,661.6,682,990,990,990,967,967,967.1,23,22.9,23,0.336,0.331,0.342,0.249,0.243,0.257,0.011,0.011,0.011,0.829,0.814,0.848,0.036,0.035,0.037,22.16,22.1,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.48,45.96,47.14,45.55,45.04,46.2,0,0,0,0,0,0,0.759,0,0.065,0.14,0.86,0.14,48.8
1049061600000,2003,3,2002,6,26,7,0.496,0.074,0.422,23654.4,144.1,144.1,140.8,3,3,3,820.3,796.6,843.1,697.8,679.8,122.4,107,125,0,0,0,0.149,0.134,0.155,697.8,679.8,718.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.355,0.346,0.368,0.267,0.255,0.281,0.012,0.011,0.012,0.879,0.849,0.914,0.039,0.037,0.04,21.94,21.81,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.89,46.86,49,46.93,45.92,48.02,0,0,0,0,0,0,0.782,0,0.074,0.15,0.85,0.15,47.7
1049666400000,2003,4,2002,7,27,7,0.557,0.0756,0.482,25986.1,171.3,171.3,154.7,4,3,3.5714285714285716,921.4,853,1018,796.4,728,125,125,125,0,0,0,0.136,0.123,0.147,796.4,728,892.6,990,990,990,967.6,967.3,968,22.4,22,22.7,0.437,0.374,0.525,0.324,0.287,0.371,0.014,0.013,0.017,1.01,0.932,1.14,0.045,0.041,0.052,21.41,20.9,21.76,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.29,39.45,51.32,43.83,38.45,48.2,0,0,0,0,0,0,0.859,0,0.075,0.14,0.87,0.13,46.7
1050271200000,2003,4,2002,7,28,7,0.767,0.0756,0.64,31789.6,192.8,192.8,189.2,4,4,4,1268,1066,1454,1143,941.4,125,125,125,84.74,0,229.3,0.0997,0.086,0.117,1058,941.4,1100,990,990,990,968.7,968.1,969.3,21.3,20.7,21.9,0.76,0.57,0.88,0.569,0.395,0.648,0.027,0.018,0.031,1.62,1.22,1.83,0.076,0.056,0.088,19.64,18.84,20.67,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.5,45.58,50.17,47.31,44.67,48.2,0,0,0,0,0,0,1.05,0,0.127,0.099,0.83,0.17,41.4
1050876000000,2003,4,2002,7,29,7,0.957,0.0895,0.665,31082.7,188,188,185,4,4,4,1582,1495,1638,1434,1347,148,148,148,334.4,247.3,389.7,0.0936,0.0904,0.099,1100,1100,1100,990,990,990,969.8,969.5,969.9,20.2,20.1,20.5,0.914,0.907,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.09,0.093,18.39,18.2,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.2,46.72,47.95,46.25,45.78,47,0,0,0,0,0,0,1.03,0,0.292,0.094,0.69,0.31,32.5
1051480800000,2003,4,2002,7,30,7,0.974,0.105,0.665,30924.8,185.7,185.7,184.1,4,4,4,1611,1563,1641,1437,1371,173.1,148,192,337.4,270.6,393,0.108,0.0902,0.123,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.914,0.909,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.3,18.19,18.46,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.96,46.69,47.38,46.02,45.75,46.43,0,0,0,0,0,0,1.02,0,0.309,0.11,0.68,0.32,31.8
1052085600000,2003,5,2002,8,31,7,0.886,0.116,0.665,31816.6,192.5,192.5,189.4,4,4,4,1465,1383,1540,1273,1191,192,192,192,172.6,91.1,248,0.131,0.125,0.139,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.871,0.835,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.85,0.088,0.085,0.091,18.81,18.53,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.31,47.58,49.11,47.35,46.63,48.12,0,0,0,0,0,0,1.05,0,0.221,0.13,0.75,0.25,35.9
1052690400000,2003,5,2002,8,32,7,0.733,0.116,0.614,31089.4,192.8,192.8,185.1,4,4,4,1212,1109,1332,1020,916.9,192,192,192,5.654,-1.137e-13,39.58,0.159,0.144,0.173,1014,916.9,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.679,0.556,0.813,0.496,0.383,0.648,0.023,0.018,0.031,1.45,1.19,1.76,0.068,0.055,0.084,19.98,19.3,20.57,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.36,44.16,49.86,46.26,43.28,48.2,0,0,0,0,0,0,1.03,0,0.119,0.16,0.84,0.16,42.4
1053295200000,2003,5,2002,8,33,7,0.609,0.0967,0.512,27392.8,168.9,168.9,163.1,4,4,4,1007,940,1080,846.9,793,159.9,147,192,-1.624e-14,-1.137e-13,0,0.158,0.143,0.183,846.9,793,887.6,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.486,0.435,0.529,0.349,0.323,0.369,0.016,0.014,0.017,1.06,0.968,1.14,0.048,0.043,0.052,21.03,20.71,21.37,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.65,39.59,43.08,40.76,38.61,42.22,0,0,0,0,0,0,0.906,0,0.097,0.16,0.84,0.16,45
1053900000000,2003,5,2002,8,34,7,0.531,0.0865,0.445,24151.6,144.6,144.6,143.8,3,3,3,878.5,835.4,923.9,735.5,702,143,119,147,0,0,0,0.163,0.142,0.173,735.5,702,776.9,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.384,0.359,0.42,0.291,0.27,0.315,0.013,0.012,0.014,0.948,0.887,1.02,0.042,0.039,0.046,21.64,21.38,21.85,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.76,47.9,51.92,47.92,46.95,48.2,0,0,0,0,0,0,0.799,0,0.086,0.16,0.84,0.16,45.5
1054504800000,2003,6,2002,9,35,7,0.48,0.072,0.408,23036,141.8,141.8,137.1,3,3,3,794.3,770.2,822.3,675.3,651.2,119,119,119,0,0,0,0.15,0.145,0.155,675.3,651.2,703.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.342,0.328,0.357,0.252,0.236,0.271,0.011,0.01,0.012,0.84,0.799,0.887,0.037,0.035,0.039,22.08,21.92,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.64,45.23,48.23,45.71,44.33,47.27,0,0,0,0,0,0,0.762,0,0.072,0.15,0.85,0.15,48
1055109600000,2003,6,2002,9,36,7,0.439,0.0901,0.349,19874.1,131.4,131.4,118.3,3,3,3,725.8,692.3,761.2,576.8,531.3,149,119,161,0,0,0,0.206,0.156,0.233,576.8,531.3,642.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.289,0.265,0.323,0.186,0.156,0.23,0.008,0.0067,0.01,0.677,0.602,0.784,0.029,0.026,0.034,22.52,22.27,22.73,0.952,0.949,0.956,0.975,0.971,0.98,0.929,0.921,0.937,40.42,37.47,44.69,39.43,36.37,43.8,0,0,0,0,0,0,0.657,0,0.09,0.21,0.79,0.21,45.3
1055714400000,2003,6,2002,9,37,7,0.394,0.0974,0.297,16816.6,107,107,100.1,3,2,2.4285714285714284,651.9,623.1,681.6,490.9,462.1,161,161,161,0,-5.684e-14,5.684e-14,0.247,0.236,0.258,490.9,462.1,520.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.242,0.225,0.259,0.132,0.117,0.149,0.0056,0.005,0.0064,0.598,0.549,0.646,0.025,0.023,0.028,22.89,22.79,23.01,0.953,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,44.75,35.42,52.56,42.55,34.35,48.2,0,0,0,0,0,0,0.556,0,0.097,0.25,0.75,0.25,42.7
1056319200000,2003,6,2002,9,38,7,0.356,0.0974,0.259,15352.6,96.2,96.2,91.38,2,2,2,589.3,564.9,614.1,428.3,403.9,161,161,161,1.624e-14,-5.684e-14,5.684e-14,0.273,0.262,0.285,428.3,403.9,453.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.21,0.201,0.22,0.101,0.0896,0.113,0.0043,0.0038,0.0048,0.543,0.505,0.582,0.023,0.021,0.025,23.21,23.06,23.35,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.62,44.17,49.08,45.69,43.29,48.1,0,0,0,0,0,0,0.508,0,0.097,0.27,0.73,0.27,43.1
1056924000000,2003,6,2002,9,39,7,0.324,0.0839,0.24,14360.8,89.36,89.36,85.48,2,2,2,535.4,513.2,558,396.7,378.2,138.7,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.259,0.245,0.289,396.7,378.2,415.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.197,0.19,0.203,0.0862,0.0775,0.0952,0.0036,0.0032,0.004,0.493,0.465,0.521,0.021,0.019,0.022,23.5,23.39,23.63,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.61,41.71,45.59,42.74,40.87,44.68,0,0,0,0,0,0,0.475,0,0.084,0.26,0.74,0.26,44.3
1057528800000,2003,7,2002,10,40,7,0.295,0.0816,0.213,12760,80.2,80.2,75.95,2,2,2,487.5,469.1,506.3,352.5,334.1,135,135,135,0,0,0,0.277,0.267,0.288,352.5,334.1,371.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.181,0.174,0.187,0.0654,0.0567,0.0743,0.0027,0.0023,0.0031,0.427,0.399,0.455,0.018,0.016,0.019,23.78,23.67,23.89,0.949,0.946,0.951,0.974,0.97,0.978,0.924,0.918,0.931,38.99,37.03,40.99,37.98,35.92,40.1,0,0,0,0,0,0,0.422,0,0.082,0.28,0.72,0.28,43.3
1058133600000,2003,7,2002,10,41,7,0.271,0.0816,0.189,11300.2,70.65,70.65,67.26,2,2,2,447.3,431.7,463.4,312.3,296.7,135,135,135,0,0,0,0.302,0.291,0.313,312.3,296.7,328.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.161,0.172,0.0464,0.039,0.054,0.0019,0.0016,0.0022,0.366,0.343,0.39,0.015,0.014,0.016,24.02,23.92,24.11,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.67,32.98,36.42,33.63,31.99,35.32,0,0,0,0,0,0,0.374,0,0.082,0.3,0.7,0.3,41.7
1058738400000,2003,7,2002,10,42,7,0.25,0.0816,0.168,10062.4,62.86,62.86,59.9,2,2,2,412.7,399.7,426.5,277.7,264.7,135,135,135,0,0,0,0.327,0.317,0.338,277.7,264.7,291.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.15,0.159,0.0301,0.0239,0.0366,0.0012,0.00097,0.0015,0.314,0.295,0.335,0.013,0.012,0.014,24.23,24.15,24.31,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.87,29.43,32.4,29.95,28.55,31.43,0,0,0,0,0,0,0.333,0,0.082,0.33,0.67,0.33,40.2
1059343200000,2003,7,2002,10,43,7,0.231,0.0765,0.155,9298.76,56.99,56.99,55.35,2,2,2,382.5,368.3,395.6,256.1,248.3,126.4,115,135,4.06e-15,0,2.842e-14,0.33,0.304,0.352,256.1,248.3,263.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.143,0.148,0.02,0.0169,0.0232,0.00081,0.00068,0.00094,0.281,0.271,0.29,0.011,0.011,0.012,24.41,24.33,24.48,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,28.53,27.62,29.38,27.67,26.79,28.49,0,0,0,0,0,0,0.307,0,0.076,0.33,0.67,0.33,40.3
1059948000000,2003,8,2002,11,44,7,0.211,0.0696,0.142,8509,53.74,53.74,50.65,2,1,1.7142857142857142,349.3,336.8,363.1,234.3,221.8,115,115,115,0,-2.842e-14,2.842e-14,0.329,0.317,0.341,234.3,221.8,248.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.141,0.0157,0.0146,0.0168,0.00063,0.00059,0.00068,0.296,0.248,0.396,0.012,0.01,0.016,24.56,24.5,24.63,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.75,25.64,52.05,32.21,24.87,48.2,0,0,0,0,0,0,0.281,0,0.069,0.33,0.67,0.33,40.3
1060552800000,2003,8,2002,11,45,7,0.194,0.0696,0.125,7810.77,48.2,48.2,46.49,1,1,1,321.2,310.3,332.7,206.2,195.3,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.358,0.346,0.371,206.2,195.3,217.7,990,990,990,965,965,965.1,25,24.9,25,0.126,0.122,0.13,0.0133,0.0123,0.0143,0.00053,0.00049,0.00057,0.36,0.341,0.381,0.014,0.014,0.015,24.63,24.56,24.71,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.6,45.11,50.21,46.49,44.21,48.2,0,0,0,0,0,0,0.258,0,0.069,0.36,0.64,0.36,40.3
1061157600000,2003,8,2002,11,46,7,0.18,0.0696,0.111,6955.42,43.4,43.4,41.4,1,1,1,298.2,289.2,306.7,183.2,174.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.386,0.375,0.398,183.2,174.2,191.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0113,0.0106,0.012,0.00045,0.00042,0.00048,0.319,0.303,0.335,0.013,0.012,0.013,24.79,24.73,24.84,0.95,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.28,40.19,44.28,41.4,39.24,43.4,0,0,0,0,0,0,0.23,0,0.069,0.39,0.62,0.38,38.6
1061762400000,2003,8,2002,11,47,7,0.168,0.0696,0.0984,6117.01,38.49,38.49,36.41,1,1,1,277.7,269.8,286.2,162.7,154.8,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.414,0.402,0.426,162.7,154.8,171.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00958,0.00891,0.0103,0.00038,0.00035,0.00041,0.283,0.269,0.298,0.011,0.011,0.012,24.91,24.86,24.95,0.943,0.941,0.946,0.972,0.97,0.975,0.916,0.913,0.922,37.48,35.64,39.48,36.41,34.57,38.49,0,0,0,0,0,0,0.202,0,0.0696,0.41,0.59,0.41,36.4
1062367200000,2003,9,2002,12,48,7,0.155,0.055,0.1,6262.56,39.93,39.93,37.28,1,1,1,256.6,247.1,267.4,165.6,156.1,91,91,91,4.06e-15,0,2.842e-14,0.355,0.34,0.368,165.6,156.1,176.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.106,0.113,0.00983,0.00902,0.0107,0.00039,0.00036,0.00043,0.285,0.268,0.305,0.011,0.011,0.012,24.99,24.93,25.05,0.944,0.941,0.947,0.973,0.97,0.978,0.918,0.913,0.926,38.31,36.09,40.84,37.28,35,39.93,0,0,0,0,0,0,0.207,0,0.055,0.35,0.65,0.35,40.4
1062972000000,2003,9,2002,12,49,7,0.142,0.055,0.0873,5430.86,34.33,34.33,32.33,1,1,1,235.3,227.2,244.1,144.3,136.2,91,91,91,0,0,0,0.387,0.373,0.401,144.3,136.2,153.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0991,0.105,0.00802,0.00732,0.00876,0.00032,0.00029,0.00035,0.247,0.233,0.263,0.0097,0.0092,0.01,25.14,25.07,25.2,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.33,31.41,35.39,32.33,30.46,34.33,0,0,0,0,0,0,0.18,0,0.0547,0.39,0.61,0.39,38.2
1063576800000,2003,9,2002,12,50,7,0.132,0.055,0.0769,4770.11,29.9,29.9,28.39,1,1,1,218.1,212.1,224.7,127.1,121.1,91,91,91,0,0,0,0.417,0.405,0.429,127.1,121.1,133.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0938,0.0982,0.00655,0.00605,0.00711,0.00026,0.00024,0.00028,0.217,0.206,0.228,0.0085,0.0081,0.009,25.27,25.22,25.32,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.27,27.85,30.83,28.39,27.01,29.9,0,0,0,0,0,0,0.158,0,0.0551,0.42,0.58,0.42,36.1
1064181600000,2003,9,2002,12,51,7,0.124,0.055,0.0686,3079.04,26.56,26.56,18.33,1,1,1,204.5,198.7,210.2,113.5,107.7,91,91,91,0,-1.421e-14,1.421e-14,0.445,0.433,0.458,113.5,107.7,119.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0891,0.0931,0.00539,0.00491,0.00588,0.00021,0.00019,0.00023,0.192,0.182,0.202,0.0075,0.0071,0.0079,25.38,25.34,25.42,0.658,0,0.924,0.693,0,0.97,0.639,0,0.897,18.89,0,27.38,18.33,0,26.56,0,2,0,0,0.286,0,0.102,0.286,0.0554,0.44,0.55,0.45,24.8
1064786400000,2003,9,2002,12,52,7,0.116,0.0473,0.0688,3135.38,26.79,26.79,18.66,1,1,1,191.8,187.5,196.8,113.7,103.9,78.14,73,91,-2.03e-15,-1.421e-14,1.421e-14,0.407,0.378,0.467,113.7,103.9,120,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0877,0.0913,0.00541,0.00458,0.00595,0.00021,0.00018,0.00023,0.191,0.175,0.202,0.0075,0.0068,0.0079,25.39,25.38,25.42,0.659,0,0.925,0.693,0,0.97,0.639,0,0.897,19.24,0,27.62,18.66,0,26.79,0,2,0,0,0.286,0,0.104,0.286,0.0472,0.41,0.59,0.41,27
1065391200000,2003,10,2003,1,1,7,0.11,0.0442,0.0659,4056.33,25.13,25.13,24.14,1,1,1,182,177.9,186.1,109,104.9,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.401,0.392,0.41,109,104.9,113.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.086,0.0889,0.00502,0.00467,0.00537,0.0002,0.00018,0.00021,0.182,0.175,0.189,0.0071,0.0068,0.0074,25.38,25.38,25.38,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.887,0.892,24.89,23.88,25.91,24.14,23.16,25.13,0,0,0,0,0,0,0.134,0,0.0441,0.4,0.6,0.4,36.9
1065996000000,2003,10,2003,1,2,7,0.107,0.0442,0.0628,3846.58,23.68,23.68,22.9,1,1,1,176.8,174.1,180.1,103.8,101.1,73,73,73,0,-1.421e-14,1.421e-14,0.413,0.405,0.419,103.8,101.1,107.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0846,0.0868,0.00458,0.00434,0.00486,0.00018,0.00017,0.00019,0.173,0.168,0.179,0.0068,0.0066,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.888,23.61,22.94,24.42,22.9,22.23,23.68,0,0,0,0,0,0,0.127,0,0.0442,0.41,0.59,0.41,35.9
1066600800000,2003,10,2003,1,3,7,0.11,0.0442,0.0657,4040.42,24.6,24.6,24.05,1,1,1,181.6,177.9,183.9,108.6,104.9,73,73,73,0,-1.421e-14,1.421e-14,0.402,0.397,0.41,108.6,104.9,111,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.086,0.0881,0.00499,0.00467,0.00518,0.0002,0.00018,0.0002,0.181,0.175,0.186,0.0071,0.0068,0.0073,25.38,25.38,25.38,0.917,0.914,0.918,0.97,0.97,0.97,0.889,0.887,0.891,24.79,23.88,25.36,24.05,23.16,24.6,0,0,0,0,0,0,0.134,0,0.0443,0.4,0.6,0.4,36.7
1067205600000,2003,10,2003,1,4,7,0.103,0.0431,0.0602,3675.39,22.7,22.7,21.88,1,1,1,170.8,166.7,176,99.47,95.37,71.29,67,73,2.03e-15,-1.421e-14,1.421e-14,0.418,0.4,0.434,99.47,95.37,103,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0826,0.0853,0.0042,0.00386,0.00451,0.00016,0.00015,0.00018,0.165,0.158,0.171,0.0064,0.0062,0.0067,25.38,25.37,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.884,0.882,0.886,22.59,21.74,23.4,21.88,21.02,22.7,0,0,0,0,0,0,0.122,0,0.0428,0.42,0.58,0.42,35.7
1067810400000,2003,11,2003,2,5,7,0.103,0.0405,0.0624,3821.26,23.22,23.22,22.75,1,1,1,170.2,166.4,172.2,103.2,99.45,67,67,67,-6.09e-15,-1.421e-14,0,0.394,0.389,0.403,103.2,99.45,105.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.083,0.085,0.00453,0.0042,0.00469,0.00018,0.00016,0.00018,0.171,0.164,0.174,0.0067,0.0064,0.0068,25.37,25.37,25.37,0.913,0.911,0.914,0.97,0.968,0.97,0.885,0.883,0.887,23.46,22.55,23.93,22.75,21.84,23.22,0,0,0,0,0,0,0.126,0,0.0406,0.39,0.61,0.39,37.1
1068415200000,2003,11,2003,2,6,7,0.106,0.0317,0.0743,4608.26,29.39,29.39,27.43,1,1,1,175.2,168.6,180.9,122.8,102.5,52.43,50,67,0,-1.421e-14,1.421e-14,0.3,0.276,0.395,122.8,102.5,130.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.084,0.092,0.00619,0.00446,0.00688,0.00024,0.00017,0.00027,0.204,0.169,0.218,0.008,0.0066,0.0085,25.35,25.34,25.37,0.926,0.912,0.931,0.97,0.97,0.97,0.898,0.885,0.903,28.28,23.26,30.3,27.43,22.56,29.39,0,0,0,0,0,0,0.152,0,0.0317,0.3,0.7,0.3,43.5
1069020000000,2003,11,2003,2,7,7,0.111,0.0302,0.0806,5027.56,31.14,31.14,29.93,1,1,1,183.2,179,188.3,133.2,129,50,50,50,0,0,0,0.273,0.265,0.279,133.2,129,138.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0913,0.0946,0.00707,0.00672,0.00751,0.00028,0.00026,0.00029,0.222,0.215,0.231,0.0087,0.0084,0.009,25.34,25.34,25.35,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.85,29.83,32.11,29.93,28.93,31.14,0,0,0,0,0,0,0.166,0,0.0304,0.27,0.73,0.27,45.3
1069624800000,2003,11,2003,2,8,7,0.118,0.0302,0.088,5521.2,33.44,33.44,32.86,1,1,1,195.5,191.9,197.9,145.5,141.9,50,50,50,0,0,0,0.256,0.253,0.261,145.5,141.9,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0958,0.098,0.00812,0.00781,0.00832,0.00032,0.00031,0.00033,0.244,0.238,0.248,0.0095,0.0093,0.0097,25.35,25.35,25.35,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.909,33.88,32.98,34.47,32.86,31.99,33.44,0,0,0,0,0,0,0.183,0,0.03,0.26,0.75,0.25,46.8
1070229600000,2003,12,2003,3,9,7,0.12,0.0357,0.0839,5251.24,32.26,32.26,31.26,1,1,1,197.7,192.7,202,138.7,133.7,59,59,59,0,0,0,0.298,0.292,0.306,138.7,133.7,143,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0944,0.0976,0.00754,0.00711,0.00791,0.00029,0.00028,0.00031,0.233,0.224,0.241,0.0091,0.0088,0.0094,25.36,25.35,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.22,30.99,33.26,31.26,30.06,32.26,0,0,0,0,0,0,0.174,0,0.0361,0.3,0.7,0.3,43.8
1070834400000,2003,12,2003,3,10,7,0.123,0.0357,0.0873,5471.98,34.71,34.71,32.57,1,1,1,203.4,193,212.7,144.4,134,59,59,59,0,0,0,0.29,0.277,0.306,144.4,134,153.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0981,0.0945,0.101,0.00802,0.00714,0.00881,0.00031,0.00028,0.00035,0.244,0.225,0.26,0.0095,0.0088,0.01,25.32,25.26,25.36,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.58,31.06,35.78,32.57,30.13,34.71,0,0,0,0,0,0,0.181,0,0.0357,0.29,0.71,0.29,44.5
1071439200000,2003,12,2003,3,11,7,0.132,0.0357,0.0961,6027.87,36.27,36.27,35.88,1,1,1,217.8,215.7,219.5,158.8,156.7,59,59,59,0,0,0,0.271,0.269,0.274,158.8,156.7,160.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00925,0.00907,0.00939,0.00036,0.00036,0.00037,0.269,0.266,0.272,0.011,0.01,0.011,25.22,25.21,25.24,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.99,36.48,37.38,35.88,35.39,36.27,0,0,0,0,0,0,0.199,0,0.0359,0.27,0.73,0.27,45.7
1072044000000,2003,12,2003,3,12,7,0.137,0.0357,0.101,6353.11,38.43,38.43,37.82,1,1,1,225.8,220.3,228.3,166.8,161.3,59,59,59,0,0,0,0.261,0.258,0.268,166.8,161.3,169.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.107,0.00992,0.00946,0.0101,0.00039,0.00037,0.0004,0.284,0.274,0.288,0.011,0.011,0.011,25.16,25.14,25.2,0.944,0.942,0.945,0.974,0.971,0.975,0.919,0.915,0.921,38.84,37.57,39.43,37.82,36.47,38.43,0,0,0,0,0,0,0.21,0,0.036,0.26,0.74,0.26,46.4
1072648800000,2003,12,2003,3,13,7,0.138,0.0405,0.0978,6135.36,38.03,38.03,36.52,1,1,1,228.7,225.2,232.3,161.7,155,67,59,73,0,0,0,0.293,0.26,0.32,161.7,155,167.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.106,0.00949,0.00892,0.01,0.00037,0.00035,0.00039,0.276,0.264,0.285,0.011,0.01,0.011,25.15,25.13,25.17,0.942,0.94,0.944,0.972,0.97,0.974,0.916,0.912,0.92,37.59,35.97,39.04,36.52,34.89,38.03,0,0,0,0,0,0,0.203,0,0.0402,0.29,0.71,0.29,44.5
1073253600000,2004,1,2003,4,14,7,0.145,0.0442,0.101,6340.01,40.88,40.88,37.74,1,1,1,239.9,230.7,252.6,166.9,157.7,73,73,73,0,0,0,0.305,0.289,0.316,166.9,157.7,179.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.112,0.00994,0.00916,0.011,0.00039,0.00036,0.00044,0.286,0.269,0.308,0.011,0.011,0.012,25.08,24.98,25.15,0.944,0.941,0.948,0.974,0.97,0.98,0.919,0.913,0.929,38.75,36.61,41.72,37.74,35.51,40.88,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.7
1073858400000,2004,1,2003,4,15,7,0.166,0.0442,0.122,7686.81,48.2,48.2,45.75,1,1,1,274,258.9,286.8,201,185.9,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.267,0.255,0.282,201,185.9,213.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.115,0.124,0.0128,0.0115,0.0139,0.00051,0.00046,0.00055,0.347,0.32,0.369,0.014,0.013,0.015,24.86,24.78,24.94,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.77,43.21,49.74,45.75,42.35,48.2,0,0,0,0,0,0,0.254,0,0.044,0.27,0.73,0.27,46.3
1074463200000,2004,1,2003,4,16,7,0.192,0.0442,0.148,8986.75,58.45,58.45,53.49,2,1,1.8571428571428572,318.2,295.2,340.6,245.2,222.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.23,0.214,0.247,245.2,222.2,267.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.127,0.143,0.0181,0.0146,0.0253,0.00073,0.00058,0.001,0.283,0.244,0.385,0.011,0.0097,0.015,24.73,24.6,24.84,0.933,0.923,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31.41,25.94,51.68,30.19,25.16,48.2,0,0,0,0,0,0,0.297,0,0.044,0.23,0.77,0.23,46.8
1075068000000,2004,1,2003,4,17,7,0.231,0.0452,0.186,11230.4,72.92,72.92,66.85,2,2,2,381.5,347.5,420.8,306.8,274.5,74.71,73,85,0,0,0,0.196,0.18,0.21,306.8,274.5,335.8,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.146,0.168,0.0438,0.0285,0.0575,0.0018,0.0011,0.0023,0.351,0.302,0.395,0.014,0.012,0.016,24.34,24.11,24.56,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.918,34.45,30.89,37.56,33.42,29.97,36.46,0,0,0,0,0,0,0.371,0,0.045,0.2,0.81,0.19,48.6
1075672800000,2004,2,2003,5,18,7,0.289,0.0514,0.237,14340.6,94.99,94.99,85.36,2,2,2,477.5,435.2,524.4,392.5,350.2,85,85,85,0,0,0,0.179,0.162,0.195,392.5,350.2,439.4,990,990,990,965.7,965.6,966,24.3,24,24.4,0.189,0.174,0.205,0.0842,0.0643,0.106,0.0035,0.0026,0.0044,0.48,0.417,0.551,0.02,0.017,0.023,23.77,23.49,24.02,0.953,0.948,0.958,0.979,0.974,0.98,0.933,0.924,0.938,43.6,39.13,48.46,42.68,38.12,47.49,0,0,0,0,0,0,0.474,0,0.052,0.18,0.82,0.18,49.6
1076277600000,2004,2,2003,5,19,7,0.372,0.0514,0.32,18472.6,126.3,126.3,110,3,2,2.7142857142857144,614.5,543.3,693.6,529.5,458.3,85,85,85,8.12e-15,0,5.684e-14,0.139,0.123,0.156,529.5,458.3,608.6,990,990,990,966.4,966,966.7,23.6,23.3,24,0.251,0.212,0.296,0.156,0.115,0.208,0.0066,0.0048,0.0089,0.618,0.539,0.72,0.026,0.023,0.031,23.03,22.61,23.38,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,42.81,36.02,52.18,41.24,34.94,48.2,0,0,0,0,0,0,0.611,0,0.052,0.14,0.86,0.14,49.7
1076882400000,2004,2,2003,5,20,7,0.468,0.0549,0.414,23397.8,144.2,144.2,139.3,3,3,3,774.5,719.6,820.5,683.8,634.6,90.71,85,105,0,0,0,0.117,0.108,0.13,683.8,634.6,715.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.339,0.31,0.36,0.258,0.225,0.279,0.011,0.0097,0.012,0.847,0.763,0.903,0.037,0.033,0.04,22.15,21.91,22.46,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.37,44.53,49.05,46.42,43.64,48.07,0,0,0,0,0,0,0.774,0,0.054,0.12,0.88,0.12,50
1077487200000,2004,2,2003,5,21,7,0.526,0.0635,0.463,24891.5,158.4,158.4,148.2,4,3,3.2857142857142856,869.8,833.5,912.6,764.8,728.5,105,105,105,0,0,0,0.121,0.115,0.126,764.8,728.5,807.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.398,0.367,0.437,0.308,0.288,0.33,0.014,0.013,0.015,0.967,0.925,1.01,0.043,0.041,0.045,21.65,21.47,21.84,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.9,39.9,52.36,45.65,38.93,48.2,0,0,0,0,0,0,0.823,0,0.063,0.12,0.88,0.12,47.3
1078092000000,2004,3,2003,6,22,7,0.613,0.078,0.534,28496.3,184.9,184.9,169.6,4,4,4,1013,933,1114,883.8,804,129,129,129,1.624e-14,0,1.137e-13,0.128,0.116,0.138,883.8,804,985.3,990,990,990,967.9,967.6,968.3,22.1,21.7,22.4,0.516,0.442,0.612,0.367,0.328,0.416,0.017,0.015,0.019,1.12,0.984,1.3,0.051,0.044,0.06,20.95,20.44,21.38,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,43.3,40.19,47.18,42.41,39.24,46.24,0,0,0,0,0,0,0.942,0,0.079,0.13,0.87,0.13,46.5
1078696800000,2004,3,2003,6,23,7,0.795,0.0967,0.658,32222.2,192.8,192.8,191.8,4,4,4,1315,1161,1457,1155,1032,159.9,129,183,67.64,0,174.4,0.121,0.102,0.139,1087,1032,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.8,0.681,0.87,0.62,0.495,0.648,0.029,0.023,0.031,1.72,1.46,1.82,0.081,0.068,0.088,19.39,18.83,20.13,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.27,48.37,50.24,47.95,47.41,48.2,0,0,0,0,0,0,1.07,0,0.137,0.12,0.83,0.17,40.5
1079301600000,2004,3,2003,6,24,7,1.03,0.111,0.665,30427.9,188.1,188.1,181.1,4,4,4,1697,1498,1970,1514,1315,183,183,183,414.4,215.5,686.6,0.109,0.0929,0.122,1100,1100,1100,990,990,990,970.1,969.5,971,19.9,19,20.5,0.913,0.889,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.099,18.02,17.12,18.68,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,46.2,43.8,47.97,45.28,42.92,47.01,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1079906400000,2004,3,2003,6,25,7,1.55,0.111,0.665,26145.5,167.9,167.9,155.6,4,4,4,2562,2109,3035,2379,1926,183,183,183,1279,826.3,1752,0.0725,0.0603,0.0868,1100,1100,1100,990,990,990,972.5,971.4,973.6,17.5,16.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.11,15.67,14.53,16.76,0.943,0.938,0.947,0.976,0.97,0.98,0.92,0.91,0.928,39.87,36.76,42.82,38.91,35.66,41.97,0,0,0,0,0,0,0.865,0,0.885,0.072,0.43,0.57,16.9
1080511200000,2004,3,2003,6,26,7,2.22,0.122,0.665,21493.7,137.9,137.9,127.9,4,4,4,3667,3227,4040,3465,3044,202.4,183,217,2365,1944,2723,0.0552,0.0516,0.0587,1100,1100,1100,990,990,990,975,974,975.8,15,14.2,16,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.15,12.37,14.08,0.929,0.923,0.935,0.97,0.97,0.97,0.902,0.896,0.907,32.97,30.81,35.53,31.98,29.89,34.46,0,0,0,0,0,0,0.711,0,1.555,0.055,0.3,0.7,9.68
1081116000000,2004,4,2003,7,27,7,2.58,0.138,0.665,19327.3,117.9,117.9,115,4,4,4,4268,4124,4356,4039,3907,228.1,217,295,2939,2807,3026,0.0534,0.05,0.0677,1100,1100,1100,990,990,990,976.2,975.9,976.3,13.8,13.7,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.14,0.13,0.14,11.96,11.79,12.22,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,29.65,29.2,30.38,28.76,28.32,29.47,0,0,0,0,0,0,0.639,0,1.915,0.053,0.26,0.74,7.49
1081720800000,2004,4,2003,7,28,7,2.61,0.178,0.665,19155.3,115.3,115.3,114,4,4,4,4319,4253,4361,4024,3958,295,295,295,2924,2858,2966,0.0683,0.0676,0.0694,1100,1100,1100,990,990,990,976.3,976.1,976.3,13.7,13.7,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.14,0.14,11.86,11.79,11.98,0.919,0.918,0.92,0.97,0.97,0.97,0.891,0.89,0.892,29.39,29.17,29.72,28.5,28.3,28.83,0,0,0,0,0,0,0.633,0,1.945,0.068,0.25,0.75,7.34
1082325600000,2004,4,2003,7,29,7,2.47,0.178,0.665,19958.4,121.9,121.9,118.8,4,4,4,4080,3930,4213,3785,3635,295,295,295,2685,2535,2818,0.0724,0.07,0.0751,1100,1100,1100,990,990,990,975.8,975.5,976.1,14.2,13.9,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.3,12.06,12.59,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.898,30.62,29.93,31.43,29.7,29.03,30.48,0,0,0,0,0,0,0.66,0,1.805,0.072,0.27,0.73,8.08
1082930400000,2004,4,2003,7,30,7,2.23,0.183,0.665,21397.5,131.6,131.6,127.4,4,4,4,3693,3504,3874,3391,3183,302.4,295,321,2291,2083,2479,0.0821,0.0762,0.0916,1100,1100,1100,990,990,990,975,974.6,975.4,15,14.6,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.1,12.71,13.5,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.899,0.904,32.83,31.76,33.92,31.84,30.81,32.91,0,0,0,0,0,0,0.708,0,1.565,0.082,0.3,0.7,9.6
1083535200000,2004,5,2003,8,31,7,1.96,0.194,0.665,23152,143.3,143.3,137.8,4,4,4,3234,3010,3441,2913,2689,321,321,321,1813,1589,2020,0.0994,0.0933,0.107,1100,1100,1100,990,990,990,974,973.5,974.5,16,15.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.08,13.63,14.59,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.91,35.52,34.29,36.92,34.45,33.26,35.81,0,0,0,0,0,0,0.766,0,1.295,0.099,0.34,0.66,11.8
1084140000000,2004,5,2003,8,32,7,1.65,0.194,0.665,25360,156.5,156.5,151,4,4,4,2731,2532,2933,2410,2211,321,321,321,1310,1111,1512,0.118,0.109,0.127,1100,1100,1100,990,990,990,972.9,972.4,973.4,17.1,16.6,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.26,14.77,15.74,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.912,0.921,38.77,37.44,40.08,37.74,36.33,39.12,0,0,0,0,0,0,0.839,0,0.985,0.12,0.4,0.6,15.4
1084744800000,2004,5,2003,8,33,7,1.39,0.194,0.665,27385.5,168.2,168.2,163,4,4,4,2294,2095,2474,1973,1774,321,321,321,872.7,673.8,1053,0.14,0.13,0.153,1100,1100,1100,990,990,990,971.8,971.3,972.2,18.2,17.8,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.32,15.88,16.8,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.63,40.45,42.92,40.75,39.52,42.06,0,0,0,0,0,0,0.906,0,0.725,0.14,0.48,0.52,19.7
1085349600000,2004,5,2003,8,34,7,1.12,0.194,0.665,29550.3,181.4,181.4,175.9,4,4,4,1848,1687,2026,1527,1366,321,321,321,427.4,266.4,605.5,0.174,0.158,0.19,1100,1100,1100,990,990,990,970.6,970.1,971.2,19.4,18.8,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.1,17.52,16.96,18.04,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.87,43.36,46.27,43.97,42.49,45.35,0,0,0,0,0,0,0.977,0,0.455,0.17,0.59,0.41,26.4
1085954400000,2004,5,2003,8,35,7,0.916,0.137,0.665,31497.6,191.7,191.7,187.5,4,4,4,1515,1402,1638,1289,1192,225.9,210,321,189,91.52,285,0.149,0.132,0.196,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.892,0.85,0.923,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.086,0.093,18.63,18.2,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.83,46.71,48.9,46.87,45.77,47.93,0,0,0,0,0,0,1.04,0,0.251,0.15,0.73,0.27,34.4
1086559200000,2004,6,2003,9,36,7,0.719,0.127,0.589,30120.8,192.8,192.8,179.3,4,4,4,1189,1061,1344,978.7,851.2,210,210,210,4.803,-1.137e-13,33.62,0.178,0.156,0.198,973.9,851.2,1100,990,990,990,968.5,968.1,969,21.5,21,21.9,0.645,0.505,0.825,0.458,0.351,0.648,0.021,0.016,0.031,1.37,1.09,1.77,0.064,0.05,0.084,20.14,19.25,20.82,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.934,0.936,45.78,41.46,49.47,44.82,40.59,48.2,0,0,0,0,0,0,0.996,0,0.13,0.18,0.82,0.18,41.9
1087164000000,2004,6,2003,9,37,7,0.575,0.127,0.448,24063.8,156.6,156.6,143.2,4,3,3.142857142857143,950.4,881.9,1028,740.4,671.9,210,210,210,0,0,0,0.222,0.204,0.238,740.4,671.9,817.7,990,990,990,967.7,967.4,968,22.3,22,22.6,0.406,0.352,0.474,0.292,0.25,0.335,0.013,0.011,0.015,0.959,0.847,1.06,0.043,0.038,0.048,21.34,20.99,21.73,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,47.44,40.11,51.97,45.88,39.16,48.2,0,0,0,0,0,0,0.796,0,0.127,0.22,0.78,0.22,41.9
1087768800000,2004,6,2003,9,38,7,0.496,0.127,0.369,20739.1,131,131,123.4,3,3,3,820.7,784.6,863.1,610.7,574.6,210,210,210,0,0,0,0.256,0.243,0.268,610.7,574.6,653.1,990,990,990,967.2,967,967.4,22.8,22.6,23,0.317,0.297,0.341,0.209,0.185,0.237,0.0092,0.0081,0.01,0.744,0.683,0.815,0.033,0.03,0.036,22.07,21.83,22.28,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.04,39.85,44.56,41.15,38.89,43.67,0,0,0,0,0,0,0.686,0,0.127,0.26,0.74,0.26,41.8
1088373600000,2004,6,2003,9,39,7,0.447,0.119,0.329,18609.3,114.9,114.9,110.8,3,3,3,739.6,700.8,775.5,543.3,514.8,196.3,186,210,0,0,0,0.265,0.251,0.279,543.3,514.8,565.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.276,0.258,0.292,0.164,0.145,0.179,0.0071,0.0062,0.0078,0.627,0.577,0.667,0.027,0.025,0.029,22.51,22.33,22.72,0.95,0.948,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.98,36.23,39.29,36.92,35.14,38.29,0,0,0,0,0,0,0.615,0,0.118,0.27,0.74,0.26,41.6
1088978400000,2004,7,2003,10,40,7,0.396,0.112,0.283,16217.7,103,103,96.53,3,2,2.142857142857143,654.6,622.3,687.9,468.6,436.3,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.285,0.27,0.299,468.6,436.3,501.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.232,0.214,0.251,0.12,0.105,0.136,0.0051,0.0044,0.0058,0.595,0.556,0.649,0.025,0.024,0.028,22.89,22.74,23.06,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.7,35.39,52.32,45.81,34.33,48.2,0,0,0,0,0,0,0.536,0,0.113,0.28,0.71,0.29,41
1089583200000,2004,7,2003,10,41,7,0.354,0.112,0.242,14333.6,90.76,90.76,85.32,2,2,2,586,560.2,613.3,400,374.2,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.318,0.303,0.332,400,374.2,427.3,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.201,0.192,0.211,0.0878,0.0756,0.101,0.0037,0.0032,0.0043,0.501,0.463,0.542,0.021,0.019,0.023,23.26,23.1,23.42,0.954,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.937,43.54,40.89,46.3,42.66,39.99,45.38,0,0,0,0,0,0,0.474,0,0.112,0.32,0.68,0.32,40.5
1090188000000,2004,7,2003,10,42,7,0.32,0.13,0.19,11215.2,78.09,78.09,66.76,2,2,2,529.6,508,551.7,314.3,281,215.3,186,227,8.12e-15,-5.684e-14,5.684e-14,0.408,0.337,0.447,314.3,281,365.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.174,0.163,0.189,0.0473,0.0316,0.0716,0.002,0.0013,0.003,0.376,0.327,0.45,0.016,0.014,0.019,23.64,23.47,23.79,0.943,0.937,0.951,0.971,0.97,0.976,0.916,0.909,0.928,34.35,30.71,40.01,33.38,29.78,39.05,0,0,0,0,0,0,0.371,0,0.13,0.41,0.59,0.41,35
1090792800000,2004,7,2003,10,43,7,0.292,0.134,0.159,9372.32,60.19,60.19,55.79,2,2,2,483.6,465.6,502.2,262.7,244.3,220.9,184,227,-8.12e-15,-2.842e-14,0,0.457,0.395,0.482,262.7,244.3,281.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.156,0.15,0.161,0.0233,0.0165,0.0319,0.00096,0.00068,0.0013,0.299,0.274,0.324,0.012,0.011,0.013,23.92,23.82,24.01,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,28.76,26.7,31.03,27.89,25.9,30.09,0,0,0,0,0,0,0.31,0,0.133,0.46,0.54,0.46,32.1
1091397600000,2004,8,2003,11,44,7,0.265,0.111,0.154,9151.05,58.62,58.62,54.47,2,2,2,438.9,420.5,458.2,254.9,236.5,184,184,184,8.12e-15,0,2.842e-14,0.42,0.402,0.438,254.9,236.5,274.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.144,0.157,0.0206,0.0159,0.0284,0.00084,0.00065,0.0012,0.286,0.262,0.313,0.012,0.011,0.013,24.14,24.02,24.25,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.08,26.02,30.21,27.24,25.24,29.31,0,0,0,0,0,0,0.303,0,0.111,0.42,0.58,0.42,34.5
1092002400000,2004,8,2003,11,45,7,0.242,0.0988,0.143,8461.89,53.72,53.72,50.37,2,1,1.5714285714285714,399.7,384.7,414.7,236.4,226.1,163.3,155,184,0,-2.842e-14,2.842e-14,0.408,0.383,0.449,236.4,226.1,249.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.138,0.145,0.0158,0.015,0.017,0.00064,0.00061,0.00069,0.326,0.256,0.411,0.013,0.01,0.017,24.28,24.12,24.4,0.94,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.59,25.92,52.36,35.51,25.14,48.2,0,0,0,0,0,0,0.28,0,0.099,0.41,0.59,0.41,35
1092607200000,2004,8,2003,11,46,7,0.222,0.0937,0.129,7920.47,48.2,48.2,47.15,1,1,1,367.6,355.4,380,212.6,200.4,155,155,155,0,-2.842e-14,2.842e-14,0.422,0.408,0.436,212.6,200.4,225,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.136,0.0138,0.0128,0.0149,0.00056,0.00052,0.0006,0.375,0.354,0.398,0.015,0.014,0.016,24.39,24.3,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.66,45.92,51.42,47.15,45,48.2,0,0,0,0,0,0,0.262,0,0.093,0.42,0.58,0.42,35.7
1093212000000,2004,8,2003,11,47,7,0.206,0.0937,0.112,6975.8,44.08,44.08,41.52,1,1,1,340.2,329.4,351.3,185.2,174.4,155,155,155,0,-2.842e-14,2.842e-14,0.456,0.441,0.471,185.2,174.4,196.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.119,0.126,0.0115,0.0106,0.0124,0.00046,0.00042,0.0005,0.326,0.307,0.346,0.013,0.012,0.014,24.57,24.5,24.65,0.95,0.947,0.954,0.979,0.976,0.98,0.93,0.924,0.935,42.41,39.93,44.98,41.52,38.97,44.08,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,33.9
1093816800000,2004,8,2003,11,48,7,0.19,0.0778,0.112,7029.41,45.55,45.55,41.84,1,1,1,314.3,301.8,325.9,185.7,168.4,128.6,118,155,4.06e-15,-2.842e-14,2.842e-14,0.408,0.37,0.479,185.7,168.4,201.3,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.0115,0.0101,0.0129,0.00046,0.0004,0.00051,0.325,0.296,0.351,0.013,0.012,0.014,24.7,24.65,24.77,0.95,0.945,0.955,0.978,0.973,0.98,0.93,0.92,0.936,42.77,38.54,46.48,41.84,37.5,45.55,0,0,0,0,0,0,0.232,0,0.078,0.41,0.59,0.41,37
1094421600000,2004,9,2003,12,49,7,0.173,0.0714,0.102,6345.95,40.59,40.59,37.77,1,1,1,286.3,276.4,297.7,168.3,158.4,118,118,118,0,-2.842e-14,2.842e-14,0.412,0.396,0.427,168.3,158.4,179.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.117,0.0101,0.00921,0.011,0.0004,0.00037,0.00044,0.292,0.275,0.313,0.012,0.011,0.012,24.86,24.8,24.92,0.945,0.942,0.949,0.974,0.97,0.979,0.92,0.914,0.929,38.79,36.46,41.45,37.77,35.36,40.59,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.7
1095026400000,2004,9,2003,12,50,7,0.16,0.0714,0.0886,5486.18,34.68,34.68,32.66,1,1,1,264.5,256.4,273.4,146.5,138.4,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.446,0.432,0.46,146.5,138.4,155.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.0082,0.00752,0.00896,0.00032,0.0003,0.00036,0.253,0.239,0.269,0.01,0.0095,0.011,24.99,24.94,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.67,31.75,35.75,32.66,30.8,34.68,0,0,0,0,0,0,0.181,0,0.0714,0.45,0.55,0.45,34.3
1095631200000,2004,9,2003,12,51,7,0.149,0.0714,0.0778,4800.08,30.36,30.36,28.57,1,1,1,246.6,239.2,254.5,128.6,121.2,118,118,118,2.03e-15,0,1.421e-14,0.479,0.464,0.493,128.6,121.2,136.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0986,0.0959,0.101,0.00669,0.00605,0.00735,0.00026,0.00024,0.00029,0.221,0.208,0.235,0.0087,0.0082,0.0093,25.1,25.05,25.16,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.46,27.69,31.3,28.57,26.86,30.36,0,0,0,0,0,0,0.159,0,0.0712,0.48,0.52,0.48,32.2
1096236000000,2004,9,2003,12,52,7,0.142,0.0659,0.0761,4699.93,30.36,30.36,27.98,1,1,1,234.8,229.6,238.4,125.8,117.4,109,97,118,2.03e-15,0,1.421e-14,0.464,0.416,0.501,125.8,117.4,135.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0968,0.0946,0.0994,0.00644,0.00573,0.0073,0.00025,0.00023,0.00029,0.216,0.201,0.233,0.0085,0.0079,0.0092,25.18,25.16,25.2,0.928,0.924,0.933,0.97,0.97,0.97,0.9,0.896,0.905,28.84,26.78,31.3,27.98,25.97,30.36,0,0,0,0,0,0,0.155,0,0.0659,0.46,0.54,0.46,33.1
1096840800000,2004,10,2004,1,1,7,0.134,0.0587,0.0756,4681.14,29.18,29.18,27.86,1,1,1,222,216.2,227.7,125,119.2,97,97,97,4.06e-15,0,1.421e-14,0.437,0.426,0.449,125,119.2,130.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0955,0.0935,0.0975,0.00637,0.00588,0.00686,0.00025,0.00023,0.00027,0.213,0.203,0.223,0.0084,0.008,0.0088,25.26,25.21,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.73,27.35,30.08,27.86,26.53,29.18,0,0,0,0,0,0,0.155,0,0.0584,0.44,0.56,0.44,34.9
1097445600000,2004,10,2004,1,2,7,0.129,0.0587,0.0704,4342.76,26.4,26.4,25.85,1,1,1,213.3,210.5,215.7,116.3,113.5,97,97,97,-1.015e-14,-1.421e-14,0,0.455,0.45,0.461,116.3,113.5,118.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0925,0.0915,0.0933,0.00564,0.0054,0.00584,0.00022,0.00021,0.00023,0.198,0.193,0.202,0.0077,0.0075,0.0079,25.32,25.3,25.34,0.922,0.92,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.65,25.96,27.22,25.85,25.18,26.4,0,0,0,0,0,0,0.144,0,0.0586,0.46,0.55,0.45,33.7
1098050400000,2004,10,2004,1,3,7,0.123,0.0587,0.0643,1748.46,24.73,24.73,10.41,1,1,1,203.3,198.7,208.6,106.3,101.7,97,97,97,0,-1.421e-14,1.421e-14,0.477,0.465,0.488,106.3,101.7,111.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0873,0.0908,0.00478,0.0044,0.00523,0.00019,0.00017,0.0002,0.18,0.172,0.189,0.007,0.0067,0.0074,25.4,25.36,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.73,0,25.5,10.41,0,24.73,0,4,0,0,0.571,0,0.0578,0.571,0.0587,0.48,0.52,0.48,14.2
1098655200000,2004,10,2004,1,4,7,0.119,0.0587,0.0602,0,0,0,0,1,1,1,196.6,194.9,198.4,99.61,97.89,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.493,0.489,0.498,99.61,97.89,101.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.086,0.0872,0.00422,0.00407,0.00437,0.00016,0.00016,0.00017,0.168,0.165,0.171,0.0066,0.0064,0.0067,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0588,0.49,0.51,0.49,0
1099260000000,2004,11,2004,2,5,7,0.117,0.0562,0.0604,0,0,0,0,1,1,1,192.8,191.1,194.3,99.82,98.06,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.483,0.479,0.487,99.82,98.06,101.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0863,0.0857,0.0868,0.00423,0.00409,0.00436,0.00017,0.00016,0.00017,0.168,0.165,0.171,0.0066,0.0064,0.0067,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.48,0.52,0.48,0
1099864800000,2004,11,2004,2,6,7,0.116,0.0473,0.0683,2647.87,27.78,27.78,15.76,1,1,1,191.1,189.7,192.7,112.9,98.88,78.14,67,93,-2.03e-15,-1.421e-14,1.421e-14,0.409,0.351,0.485,112.9,98.88,124.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.086,0.0917,0.00535,0.00415,0.0063,0.00021,0.00016,0.00025,0.189,0.166,0.208,0.0074,0.0065,0.0081,25.39,25.37,25.42,0.53,0,0.928,0.554,0,0.97,0.514,0,0.9,16.25,0,28.64,15.76,0,27.78,0,3,0,0,0.429,0,0.0876,0.429,0.0477,0.41,0.59,0.41,22.8
1100469600000,2004,11,2004,2,7,7,0.117,0.0391,0.0779,4859.66,31.93,31.93,28.93,1,1,1,193.4,190.5,196,128.9,123.5,64.57,50,67,-4.06e-15,-1.421e-14,1.421e-14,0.334,0.261,0.352,128.9,123.5,141.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0915,0.0957,0.0067,0.00625,0.00779,0.00026,0.00024,0.0003,0.216,0.207,0.237,0.0085,0.0081,0.0093,25.37,25.35,25.38,0.93,0.927,0.935,0.97,0.97,0.97,0.902,0.9,0.907,29.82,28.51,32.91,28.93,27.65,31.93,0,0,0,0,0,0,0.161,0,0.0391,0.33,0.67,0.33,41.5
