datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1287352800000,2010,10,2010,1,3,7,0.132,0.0587,0.0738,4563.97,28.37,28.37,27.17,1,1,1,219,213.2,224.2,122,116.2,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.443,0.433,0.455,122,116.2,127.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0924,0.0963,0.00612,0.00563,0.00656,0.00024,0.00022,0.00026,0.208,0.197,0.217,0.0082,0.0077,0.0085,25.28,25.24,25.32,0.926,0.922,0.929,0.97,0.97,0.97,0.899,0.895,0.902,28.01,26.62,29.25,27.17,25.82,28.37,0,0,0,0,0,0,0.151,0,0.0582,0.44,0.56,0.44,34.6
1287957600000,2010,10,2010,1,4,7,0.129,0.0587,0.0702,4335.12,26.91,26.91,25.8,1,1,1,213.1,206.9,217.9,116.1,109.9,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.455,0.445,0.469,116.1,109.9,120.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0902,0.0941,0.00562,0.00509,0.00602,0.00022,0.0002,0.00024,0.197,0.186,0.206,0.0077,0.0073,0.0081,25.32,25.29,25.37,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.89,0.898,26.6,25.1,27.75,25.8,24.35,26.91,0,0,0,0,0,0,0.143,0,0.0588,0.46,0.54,0.46,33.6
1288562400000,2010,11,2010,2,5,7,0.13,0.0562,0.0733,4541.28,28.38,28.38,27.03,1,1,1,214.3,205.6,220.1,121.3,112.6,93,93,93,4.06e-15,0,1.421e-14,0.434,0.423,0.452,121.3,112.6,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0908,0.0959,0.00606,0.00532,0.00655,0.00024,0.00021,0.00026,0.206,0.191,0.216,0.0081,0.0075,0.0085,25.31,25.26,25.38,0.926,0.92,0.929,0.97,0.97,0.97,0.898,0.892,0.902,27.87,25.76,29.26,27.03,24.99,28.38,0,0,0,0,0,0,0.15,0,0.0567,0.43,0.56,0.44,34.9
1289167200000,2010,11,2010,2,6,7,0.133,0.0562,0.0764,4738.02,29.62,29.62,28.2,1,1,1,219.3,216.5,225.5,126.3,123.5,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.424,0.412,0.43,126.3,123.5,132.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0946,0.0978,0.00649,0.00625,0.00701,0.00025,0.00024,0.00028,0.215,0.21,0.226,0.0084,0.0082,0.0089,25.27,25.22,25.29,0.929,0.928,0.932,0.97,0.97,0.97,0.901,0.9,0.904,29.07,28.41,30.54,28.2,27.56,29.62,0,0,0,0,0,0,0.157,0,0.0566,0.42,0.57,0.43,35.6
1289772000000,2010,11,2010,2,7,7,0.132,0.054,0.0783,4863.31,33.32,33.32,28.95,1,1,1,218.7,214.8,222.5,129.4,123.8,89.29,67,93,4.06e-15,0,1.421e-14,0.408,0.312,0.429,129.4,123.8,147.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0947,0.1,0.00675,0.00627,0.00832,0.00026,0.00025,0.00033,0.22,0.211,0.25,0.0086,0.0083,0.0098,25.27,25.24,25.29,0.93,0.928,0.938,0.97,0.97,0.97,0.902,0.9,0.91,29.84,28.48,34.35,28.95,27.62,33.32,0,0,0,0,0,0,0.161,0,0.0537,0.41,0.59,0.41,36.8
1290376800000,2010,11,2010,2,8,7,0.136,0.0405,0.095,5950.9,36.52,36.52,35.42,1,1,1,224.1,216.2,228.8,157.1,149.2,67,67,67,0,0,0,0.299,0.293,0.31,157.1,149.2,161.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.105,0.0091,0.00843,0.0095,0.00036,0.00033,0.00037,0.267,0.253,0.275,0.01,0.0099,0.011,25.19,25.15,25.25,0.941,0.938,0.942,0.97,0.97,0.971,0.913,0.91,0.915,36.51,34.67,37.61,35.42,33.63,36.52,0,0,0,0,0,0,0.197,0,0.041,0.3,0.7,0.3,43.8
1290981600000,2010,11,2010,2,9,7,0.146,0.0371,0.109,6883.46,43.6,43.6,40.97,1,1,1,241.1,232.3,249.8,179.9,165.3,61.29,59,67,0,0,0,0.255,0.236,0.288,179.9,165.3,190.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.115,0.011,0.0098,0.012,0.00044,0.00039,0.00047,0.307,0.282,0.327,0.012,0.011,0.013,25.05,24.97,25.12,0.948,0.944,0.952,0.978,0.973,0.98,0.927,0.918,0.933,41.89,38.44,44.49,40.97,37.39,43.6,0,0,0,0,0,0,0.228,0,0.037,0.25,0.75,0.25,47.1
1291586400000,2010,12,2010,3,10,7,0.157,0.0357,0.122,7719.36,47.07,47.07,45.95,1,1,1,260,251.2,264.9,201,192.2,59,59,59,0,-2.842e-14,2.842e-14,0.227,0.223,0.235,201,192.2,205.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.12,0.0128,0.0121,0.0133,0.00051,0.00048,0.00052,0.345,0.329,0.354,0.014,0.013,0.014,24.92,24.89,24.97,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,46.89,44.81,48.03,45.95,43.92,47.07,0,0,0,0,0,0,0.255,0,0.035,0.23,0.78,0.22,49.2
1292191200000,2010,12,2010,3,11,7,0.165,0.0357,0.13,8086.82,48.2,48.2,48.14,1,1,1,273.6,267.9,276.4,214.6,208.9,59,59,59,0,-2.842e-14,2.842e-14,0.216,0.213,0.22,214.6,208.9,217.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.124,0.014,0.0135,0.0142,0.00055,0.00054,0.00056,0.369,0.359,0.374,0.015,0.014,0.015,24.84,24.82,24.87,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.04,48.73,50.69,48.14,47.75,48.2,0,0,0,0,0,0,0.267,0,0.035,0.22,0.79,0.21,49
1292796000000,2010,12,2010,3,12,7,0.178,0.0357,0.143,8658.25,54.58,54.58,51.54,2,1,1.8571428571428572,294.7,280.8,308.1,235.7,221.8,59,59,59,8.12e-15,0,2.842e-14,0.2,0.191,0.21,235.7,221.8,249.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.125,0.135,0.0158,0.0146,0.0169,0.00063,0.00058,0.00068,0.269,0.239,0.382,0.011,0.0095,0.015,24.85,24.8,24.91,0.93,0.922,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.4,25.69,51.7,29.21,24.92,48.2,0,0,0,0,0,0,0.286,0,0.035,0.2,0.8,0.2,48.6
1293400800000,2010,12,2010,3,13,7,0.209,0.0381,0.171,10403.8,66.36,66.36,61.93,2,2,2,346.1,315.5,377.3,283.1,256.5,63,59,73,0,0,0,0.182,0.166,0.199,283.1,256.5,304.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.148,0.138,0.156,0.0326,0.0201,0.0426,0.0013,0.0008,0.0017,0.314,0.273,0.347,0.013,0.011,0.014,24.56,24.37,24.75,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,31.92,28.97,34.21,30.96,28.1,33.18,0,0,0,0,0,0,0.344,0,0.038,0.18,0.82,0.18,49.8
1294005600000,2011,1,2010,4,14,7,0.252,0.0442,0.208,12581.5,83.03,83.03,74.89,2,2,2,416.3,387.4,452.5,343.3,314.4,73,73,73,0,0,0,0.176,0.161,0.188,343.3,314.4,379.5,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.17,0.16,0.183,0.0611,0.0474,0.0781,0.0025,0.0019,0.0032,0.405,0.362,0.46,0.017,0.015,0.019,24.12,23.9,24.3,0.947,0.943,0.952,0.973,0.97,0.98,0.922,0.914,0.933,38.46,35.31,42.36,37.44,34.25,41.51,0,0,0,0,0,0,0.416,0,0.044,0.18,0.83,0.17,49.9
1294610400000,2011,1,2010,4,15,7,0.314,0.0535,0.26,15419.9,96.4,96.4,91.79,2,2,2,518.8,468.1,570.3,430.4,394.3,88.43,73,91,1.624e-14,0,5.684e-14,0.171,0.156,0.188,430.4,394.3,479.3,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.203,0.188,0.223,0.102,0.0851,0.125,0.0042,0.0035,0.0053,0.538,0.483,0.615,0.022,0.02,0.026,23.53,23.22,23.81,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.44,43.78,52.17,45.89,42.91,48.2,0,0,0,0,0,0,0.51,0,0.054,0.17,0.83,0.17,49.1
1295215200000,2011,1,2010,4,16,7,0.394,0.0626,0.331,19116.7,122.4,122.4,113.8,3,3,3,651.4,589.2,712.2,548,498.2,103.4,91,120,8.12e-15,0,5.684e-14,0.158,0.14,0.178,548,498.2,592.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.264,0.234,0.292,0.167,0.134,0.197,0.0071,0.0056,0.0085,0.621,0.535,0.698,0.026,0.023,0.03,22.87,22.55,23.21,0.95,0.946,0.954,0.974,0.97,0.98,0.926,0.918,0.934,38.93,35.76,41.65,37.93,34.69,40.8,0,0,0,0,0,0,0.632,0,0.063,0.16,0.84,0.16,48.5
1295820000000,2011,1,2010,4,17,7,0.481,0.0726,0.408,22866.5,144.6,144.6,136.1,3,3,3,794.5,731.1,871.4,674.5,611.1,120,120,120,0,0,0,0.151,0.138,0.164,674.5,611.1,751.4,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.34,0.303,0.389,0.252,0.209,0.303,0.011,0.009,0.013,0.837,0.729,0.973,0.037,0.031,0.043,22.08,21.64,22.45,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.54,42.81,50.86,45.37,41.96,48.2,0,0,0,0,0,0,0.756,0,0.073,0.15,0.85,0.15,47.5
1296424800000,2011,1,2010,4,18,7,0.661,0.0943,0.564,29276.1,192.8,192.8,174.3,4,4,4,1093,912.6,1299,937.4,792.6,156,120,162,5.254,-1.137e-13,36.78,0.144,0.125,0.169,932.1,792.6,1100,990,990,990,968.2,967.6,968.8,21.8,21.2,22.4,0.587,0.427,0.808,0.431,0.323,0.648,0.02,0.014,0.031,1.27,0.96,1.76,0.059,0.043,0.083,20.55,19.41,21.49,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,44.62,39.73,49.9,43.57,38.75,48.2,0,0,0,0,0,0,0.968,0,0.097,0.14,0.85,0.15,44.3
1297029600000,2011,2,2010,5,19,7,0.922,0.098,0.665,31452.5,192.5,192.5,187.2,4,4,4,1525,1380,1661,1363,1218,162,162,162,262.8,118,398.8,0.107,0.0975,0.117,1100,1100,1100,990,990,990,969.6,969.1,970,20.4,20,20.9,0.887,0.842,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.086,0.093,18.6,18.14,19.11,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.76,46.54,49.11,46.8,45.61,48.13,0,0,0,0,0,0,1.04,0,0.257,0.11,0.72,0.28,34.1
1297634400000,2011,2,2010,5,20,7,1.1,0.098,0.665,29723.8,181,181,176.9,4,4,4,1819,1704,1910,1657,1542,162,162,162,556.6,442.2,647.8,0.0892,0.0848,0.0951,1100,1100,1100,990,990,990,970.5,970.1,970.8,19.5,19.2,19.9,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.098,17.62,17.32,17.99,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,44.32,46.16,44.23,43.44,45.24,0,0,0,0,0,0,0.983,0,0.435,0.089,0.6,0.4,27
1298239200000,2011,2,2010,5,21,7,1.19,0.098,0.665,28865.1,172.9,172.9,171.8,4,4,4,1966,1934,1984,1804,1772,162,162,162,704.1,672.3,721.7,0.0824,0.0817,0.0838,1100,1100,1100,990,990,990,971,970.9,971,19,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.14,17.08,17.24,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.83,43.68,44.11,42.95,42.8,43.23,0,0,0,0,0,0,0.955,0,0.525,0.082,0.56,0.44,24.3
1298844000000,2011,2,2010,5,22,7,1.21,0.138,0.665,28658.2,171.1,171.1,170.6,4,4,4,2004,1987,2030,1776,1752,228,162,239,676.1,651.8,725.3,0.114,0.0815,0.12,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,17.02,16.95,17.07,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.52,43.34,43.64,42.65,42.47,42.77,0,0,0,0,0,0,0.948,0,0.545,0.11,0.55,0.45,23.7
1299448800000,2011,3,2010,6,23,7,1.25,0.13,0.665,28378.1,169.6,169.6,168.9,4,4,4,2068,2041,2091,1853,1802,215,183,239,753,701.8,808.2,0.104,0.0875,0.117,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.86,16.81,16.93,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.09,42.94,43.27,42.23,42.08,42.4,0,0,0,0,0,0,0.938,0,0.585,0.1,0.53,0.47,22.7
1300053600000,2011,3,2010,6,24,7,1.29,0.111,0.665,28065.9,168.1,168.1,167.1,4,4,4,2141,2102,2190,1958,1919,183,183,183,858,819,906.5,0.0855,0.0836,0.0871,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.57,16.78,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.62,42.3,42.87,41.76,41.46,42.01,0,0,0,0,0,0,0.928,0,0.625,0.086,0.52,0.48,21.8
1300658400000,2011,3,2010,6,25,7,1.37,0.111,0.665,27511.6,165.4,165.4,163.8,4,4,4,2269,2208,2327,2086,2025,183,183,183,985.7,924.9,1044,0.0807,0.0787,0.0829,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.24,16.52,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.79,41.41,42.18,40.94,40.55,41.34,0,0,0,0,0,0,0.91,0,0.705,0.081,0.49,0.51,20.1
1301263200000,2011,3,2010,6,26,7,1.49,0.119,0.665,26631.3,161.5,161.5,158.5,4,4,4,2459,2353,2590,2261,2170,197.6,183,217,1161,1070,1273,0.0803,0.0748,0.0872,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.6,16.17,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.925,40.55,39.7,41.24,39.63,38.72,40.36,0,0,0,0,0,0,0.881,0,0.825,0.08,0.45,0.55,17.9
1301868000000,2011,4,2010,7,27,7,1.73,0.131,0.665,24751.4,153.3,153.3,147.3,4,4,4,2863,2648,3071,2646,2431,217,217,217,1546,1331,1754,0.076,0.0707,0.0819,1100,1100,1100,990,990,990,973.2,972.7,973.7,16.8,16.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.44,15.46,0.94,0.938,0.943,0.972,0.97,0.975,0.914,0.91,0.919,37.9,36.51,39.32,36.83,35.42,38.31,0,0,0,0,0,0,0.818,0,1.065,0.076,0.38,0.62,14.3
1302472800000,2011,4,2010,7,28,7,1.93,0.131,0.665,23283.9,140.3,140.3,138.6,4,4,4,3196,3124,3232,2979,2907,217,217,217,1879,1807,1915,0.0679,0.0671,0.0695,1100,1100,1100,990,990,990,974,973.8,974.1,16,15.9,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.15,14.07,14.31,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.72,35.51,36.16,34.65,34.44,35.08,0,0,0,0,0,0,0.77,0,1.265,0.068,0.34,0.66,12.1
1303077600000,2011,4,2010,7,29,7,1.9,0.158,0.665,23509.1,142.5,142.5,139.9,4,4,4,3141,3039,3227,2879,2744,261.6,217,295,1779,1644,1910,0.0835,0.0672,0.0971,1100,1100,1100,990,990,990,973.8,973.6,974,16.2,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.28,14.08,14.52,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,36.07,35.53,36.73,34.98,34.46,35.63,0,0,0,0,0,0,0.777,0,1.235,0.083,0.35,0.65,12.4
1303682400000,2011,4,2010,7,30,7,1.73,0.177,0.665,24768.8,151.4,151.4,147.4,4,4,4,2858,2715,2994,2566,2439,292.3,276,295,1466,1339,1599,0.102,0.0985,0.107,1100,1100,1100,990,990,990,973.2,972.8,973.5,16.8,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.63,15.3,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.917,37.93,37.03,38.88,36.86,35.92,37.85,0,0,0,0,0,0,0.819,0,1.065,0.1,0.38,0.62,14.3
1304287200000,2011,5,2010,8,31,7,1.53,0.167,0.665,26327,160.3,160.3,156.7,4,4,4,2524,2394,2664,2248,2118,276,276,276,1148,1018,1288,0.11,0.104,0.115,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.42,16.07,0.944,0.943,0.945,0.976,0.974,0.978,0.922,0.918,0.925,40.13,39.21,40.97,39.18,38.21,40.08,0,0,0,0,0,0,0.871,0,0.865,0.11,0.43,0.57,17.2
1304892000000,2011,5,2010,8,32,7,1.34,0.167,0.665,27763.8,169.3,169.3,165.3,4,4,4,2210,2052,2353,1934,1776,276,276,276,833.7,675.5,977,0.125,0.117,0.135,1100,1100,1100,990,990,990,971.6,971.2,972,18.4,18,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.52,16.17,16.9,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.925,0.929,42.17,41.24,43.2,41.32,40.36,42.33,0,0,0,0,0,0,0.918,0,0.675,0.12,0.5,0.5,20.7
1305496800000,2011,5,2010,8,33,7,1.13,0.167,0.665,29423.5,179.6,179.6,175.1,4,4,4,1870,1741,2005,1594,1465,276,276,276,493.7,365.2,629.1,0.148,0.138,0.159,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17.01,17.86,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.68,43.5,45.81,43.78,42.63,44.89,0,0,0,0,0,0,0.973,0,0.465,0.15,0.59,0.41,26
1306101600000,2011,5,2010,8,34,7,0.966,0.167,0.665,31023.4,188.4,188.4,184.7,4,4,4,1597,1495,1704,1321,1219,276,276,276,220.6,119.3,328.2,0.173,0.162,0.185,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.902,0.867,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.092,0.088,0.094,18.35,17.99,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.11,46.14,48.06,46.17,45.22,47.1,0,0,0,0,0,0,1.03,0,0.301,0.17,0.69,0.31,32.1
1306706400000,2011,5,2010,8,35,7,0.824,0.138,0.657,32073.4,192.8,192.8,190.9,4,4,4,1362,1237,1467,1134,1027,228.9,210,276,48.13,0,100.8,0.168,0.149,0.192,1085,1027,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.812,0.705,0.855,0.615,0.485,0.648,0.029,0.023,0.031,1.72,1.47,1.8,0.082,0.069,0.087,19.23,18.82,19.88,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.77,47.81,49.65,47.73,46.85,48.2,0,0,0,0,0,0,1.06,0,0.167,0.17,0.8,0.2,38.9
1307311200000,2011,6,2010,9,36,7,0.669,0.127,0.542,28401.4,182.9,182.9,169.1,4,4,4,1106,1023,1200,896.2,812.7,210,210,210,3.248e-14,-1.137e-13,1.137e-13,0.19,0.175,0.205,896.2,812.7,990.2,990,990,990,968.2,968,968.5,21.8,21.5,22,0.548,0.469,0.65,0.373,0.332,0.418,0.017,0.015,0.019,1.17,1.02,1.35,0.054,0.046,0.063,20.6,20.13,21.01,0.954,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,43.16,39.9,46.67,42.26,38.94,45.74,0,0,0,0,0,0,0.939,0,0.127,0.19,0.81,0.19,42.5
1307916000000,2011,6,2010,9,37,7,0.57,0.127,0.443,23826.7,144.6,144.6,141.8,3,3,3,942.7,892.7,1000,732.7,682.7,210,210,210,0,0,0,0.223,0.21,0.235,732.7,682.7,790.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.398,0.358,0.449,0.289,0.257,0.321,0.013,0.011,0.015,0.957,0.865,1.06,0.043,0.038,0.048,21.37,21.04,21.66,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.94,46.25,51.97,47.28,45.33,48.2,0,0,0,0,0,0,0.788,0,0.127,0.22,0.78,0.22,41.8
1308520800000,2011,6,2010,9,38,7,0.507,0.127,0.38,21268.4,133.5,133.5,126.6,3,3,3,838,804.8,877.7,628,594.8,210,210,210,0,0,0,0.251,0.239,0.261,628,594.8,667.7,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.327,0.308,0.35,0.22,0.198,0.247,0.0097,0.0087,0.011,0.773,0.717,0.84,0.034,0.031,0.037,21.98,21.75,22.16,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.07,41.1,45.4,42.2,40.21,44.49,0,0,0,0,0,0,0.703,0,0.127,0.25,0.75,0.25,41.9
1309125600000,2011,6,2010,9,39,7,0.468,0.121,0.347,19600.2,119,119,116.7,3,3,3,773.1,743.7,796.6,573.4,557.7,199.7,186,210,0,0,0,0.258,0.242,0.271,573.4,557.7,586.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.294,0.283,0.304,0.184,0.174,0.193,0.008,0.0075,0.0084,0.679,0.65,0.703,0.03,0.028,0.031,22.33,22.21,22.48,0.952,0.951,0.953,0.976,0.974,0.977,0.929,0.926,0.932,39.86,38.97,40.6,38.89,37.95,39.68,0,0,0,0,0,0,0.648,0,0.121,0.26,0.74,0.26,41.9
1309730400000,2011,7,2010,10,40,7,0.422,0.112,0.31,17467.8,111.4,111.4,104,3,2,2.7142857142857144,698.1,665.8,731.4,512.1,479.8,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.267,0.254,0.279,512.1,479.8,545.4,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.257,0.238,0.276,0.144,0.125,0.165,0.0062,0.0054,0.0071,0.605,0.554,0.648,0.026,0.024,0.028,22.7,22.55,22.81,0.951,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,41.05,35.34,52.29,39.25,34.28,48.2,0,0,0,0,0,0,0.578,0,0.112,0.27,0.73,0.27,41.4
1310335200000,2011,7,2010,10,41,7,0.379,0.137,0.242,14227.2,90.35,90.35,84.69,2,2,2,627.2,600.4,655.6,400.2,373.4,227,227,227,0,-5.684e-14,5.684e-14,0.362,0.346,0.378,400.2,373.4,428.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.196,0.216,0.0879,0.0752,0.101,0.0037,0.0032,0.0043,0.506,0.465,0.549,0.021,0.02,0.023,23.09,22.93,23.23,0.954,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.937,43.23,40.48,46.1,42.34,39.55,45.18,0,0,0,0,0,0,0.47,0,0.137,0.36,0.64,0.36,37.5
1310940000000,2011,7,2010,10,42,7,0.343,0.137,0.206,12098.8,77.24,77.24,72.02,2,2,2,567.7,544.9,591.9,340.7,317.9,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.4,0.383,0.417,340.7,317.9,364.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.184,0.176,0.193,0.0598,0.049,0.0712,0.0025,0.002,0.003,0.416,0.382,0.453,0.017,0.016,0.019,23.43,23.28,23.57,0.947,0.944,0.951,0.971,0.97,0.975,0.92,0.915,0.927,37.07,34.67,39.6,36.01,33.63,38.62,0,0,0,0,0,0,0.4,0,0.137,0.4,0.6,0.4,35.3
1311544800000,2011,7,2010,10,43,7,0.312,0.137,0.175,10308.7,65.74,65.74,61.36,2,2,2,516.5,497,537.5,289.5,270,227,227,227,-8.12e-15,-5.684e-14,0,0.44,0.422,0.457,289.5,270,310.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.166,0.159,0.173,0.0357,0.0265,0.0456,0.0015,0.0011,0.0019,0.34,0.31,0.371,0.014,0.013,0.015,23.74,23.61,23.85,0.939,0.935,0.943,0.97,0.97,0.97,0.91,0.907,0.914,31.63,29.52,33.89,30.68,28.63,32.87,0,0,0,0,0,0,0.341,0,0.137,0.44,0.56,0.44,33
1312149600000,2011,8,2010,11,44,7,0.283,0.111,0.172,10218,65.27,65.27,60.82,2,2,2,468.6,448.6,489.7,284.6,264.6,184,184,184,0,0,0,0.393,0.376,0.41,284.6,264.6,305.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.168,0.0333,0.0239,0.0433,0.0014,0.00098,0.0018,0.329,0.299,0.361,0.014,0.012,0.015,23.96,23.84,24.08,0.938,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,31.35,29.16,33.65,30.41,28.29,32.64,0,0,0,0,0,0,0.338,0,0.111,0.39,0.61,0.39,36.1
1312754400000,2011,8,2010,11,45,7,0.257,0.111,0.145,8623.03,55.24,55.24,51.33,2,1,1.7142857142857142,424.4,407.9,442.4,240.4,223.9,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.434,0.416,0.451,240.4,223.9,258.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.152,0.0168,0.0148,0.0209,0.00068,0.0006,0.00086,0.311,0.26,0.407,0.013,0.011,0.017,24.18,24.12,24.26,0.937,0.925,0.959,0.973,0.97,0.98,0.912,0.897,0.939,34.03,25.77,51.82,32.55,24.99,48.2,0,0,0,0,0,0,0.285,0,0.112,0.43,0.56,0.44,33.6
1313359200000,2011,8,2010,11,46,7,0.234,0.109,0.126,7760.13,48.2,48.2,46.19,1,1,1,387.6,373.2,402.7,207.7,193.8,179.9,155,184,8.12e-15,0,2.842e-14,0.464,0.415,0.487,207.7,193.8,218.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.129,0.138,0.0134,0.0122,0.0143,0.00054,0.00049,0.00058,0.37,0.345,0.39,0.015,0.014,0.016,24.29,24.2,24.37,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.31,44.14,49.9,46.19,43.26,48.2,0,0,0,0,0,0,0.257,0,0.108,0.47,0.54,0.46,33.2
1313964000000,2011,8,2010,11,47,7,0.216,0.0937,0.122,7605.31,47.88,47.88,45.27,1,1,1,356.7,344.5,368.5,201.7,189.5,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.435,0.421,0.45,201.7,189.5,213.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0129,0.0119,0.0139,0.00052,0.00048,0.00056,0.356,0.334,0.377,0.014,0.013,0.015,24.46,24.38,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.19,43.4,48.86,45.27,42.53,47.88,0,0,0,0,0,0,0.251,0,0.094,0.43,0.56,0.44,35.2
1314568800000,2011,8,2010,11,48,7,0.199,0.081,0.118,7365.74,47.85,47.85,43.84,1,1,1,328.4,314.7,340.4,194.5,178.3,133.9,118,155,4.06e-15,0,2.842e-14,0.407,0.358,0.465,194.5,178.3,211.7,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.128,0.0123,0.0109,0.0137,0.00049,0.00044,0.00055,0.341,0.314,0.37,0.014,0.013,0.015,24.62,24.57,24.68,0.953,0.948,0.957,0.98,0.978,0.98,0.933,0.927,0.938,44.75,40.82,48.83,43.84,39.91,47.85,0,0,0,0,0,0,0.244,0,0.081,0.41,0.59,0.41,37
1315173600000,2011,9,2010,12,49,7,0.18,0.0714,0.109,6806.1,43.44,43.44,40.51,1,1,1,297.6,285.4,310,179.6,167.4,118,118,118,0,-2.842e-14,2.842e-14,0.397,0.381,0.413,179.6,167.4,192,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.112,0.121,0.011,0.00998,0.0121,0.00044,0.0004,0.00048,0.313,0.291,0.335,0.012,0.012,0.013,24.79,24.72,24.87,0.949,0.945,0.952,0.978,0.973,0.98,0.927,0.919,0.933,41.43,38.57,44.32,40.51,37.52,43.44,0,0,0,0,0,0,0.225,0,0.071,0.4,0.61,0.39,37.8
1315778400000,2011,9,2010,12,50,7,0.164,0.0714,0.0931,5770.27,36.65,36.65,34.35,1,1,1,271.9,262.7,281.9,153.9,144.7,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.434,0.419,0.449,153.9,144.7,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.111,0.00883,0.00805,0.00968,0.00035,0.00032,0.00038,0.267,0.25,0.284,0.011,0.0099,0.011,24.95,24.89,25,0.94,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.916,35.4,33.24,37.74,34.35,32.24,36.65,0,0,0,0,0,0,0.191,0,0.0709,0.44,0.57,0.43,35.2
1316383200000,2011,9,2010,12,51,7,0.152,0.0714,0.0803,4957.73,31.55,31.55,29.51,1,1,1,250.8,242.2,259.7,132.8,124.2,118,118,118,-2.03e-15,-1.421e-14,0,0.471,0.454,0.487,132.8,124.2,141.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.097,0.103,0.00703,0.00631,0.00779,0.00028,0.00025,0.00031,0.229,0.213,0.245,0.009,0.0084,0.0097,25.07,25.02,25.13,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.42,28.42,32.53,29.51,27.56,31.55,0,0,0,0,0,0,0.164,0,0.0717,0.47,0.53,0.47,32.6
1316988000000,2011,9,2010,12,52,7,0.141,0.0677,0.0734,4524.54,29.93,29.93,26.93,1,1,1,233.4,228.5,239.7,121.4,111.9,112,97,118,2.03e-15,-1.421e-14,1.421e-14,0.48,0.42,0.513,121.4,111.9,134,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0955,0.0927,0.0987,0.00607,0.00526,0.00714,0.00024,0.00021,0.00028,0.208,0.191,0.229,0.0082,0.0075,0.009,25.19,25.15,25.23,0.926,0.92,0.932,0.97,0.97,0.97,0.898,0.892,0.904,27.76,25.47,30.85,26.93,24.7,29.93,0,0,0,0,0,0,0.15,0,0.0676,0.48,0.52,0.48,32.1
1317592800000,2011,10,2011,1,1,7,0.137,0.0587,0.0787,4878.24,30.61,30.61,29.04,1,1,1,227.1,219.8,234,130.1,122.8,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.427,0.415,0.441,130.1,122.8,137,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0973,0.0947,0.0998,0.00681,0.00619,0.00739,0.00027,0.00024,0.00029,0.222,0.209,0.235,0.0087,0.0082,0.0092,25.22,25.16,25.27,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.94,28.21,31.56,29.04,27.36,30.61,0,0,0,0,0,0,0.161,0,0.0583,0.43,0.57,0.43,35.6
1318197600000,2011,10,2011,1,2,7,0.128,0.0587,0.0696,4291.99,26.78,26.78,25.55,1,1,1,212,206.4,217.3,115,109.4,97,97,97,-6.09e-15,-1.421e-14,0,0.457,0.446,0.47,115,109.4,120.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.092,0.09,0.0939,0.00553,0.00505,0.00598,0.00022,0.0002,0.00023,0.195,0.185,0.205,0.0077,0.0072,0.008,25.33,25.29,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.898,26.34,24.97,27.61,25.55,24.22,26.78,0,0,0,0,0,0,0.142,0,0.0584,0.46,0.54,0.46,33.5
1318802400000,2011,10,2011,1,3,7,0.124,0.0587,0.0654,4022.9,24.48,24.48,23.95,1,1,1,205.2,203.4,207.5,108.2,106.4,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.473,0.468,0.477,108.2,106.4,110.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.089,0.0904,0.00495,0.00479,0.00514,0.00019,0.00019,0.0002,0.183,0.18,0.187,0.0072,0.007,0.0073,25.39,25.37,25.4,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,24.69,24.24,25.23,23.95,23.52,24.48,0,0,0,0,0,0,0.133,0,0.0586,0.47,0.53,0.47,32.4
1319407200000,2011,10,2011,1,4,7,0.118,0.0587,0.0594,0,0,0,0,1,1,1,195.2,189.4,201.4,98.17,92.42,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.497,0.482,0.512,98.17,92.42,104.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.084,0.0883,0.00409,0.00361,0.00463,0.00016,0.00014,0.00018,0.165,0.155,0.176,0.0065,0.0061,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.5,0.5,0.5,0
1320012000000,2011,10,2011,1,5,7,0.114,0.0431,0.071,3922.1,27.85,27.85,23.35,1,1,1,188.6,186.7,191.3,117.4,90.51,71.29,67,97,0,-1.421e-14,1.421e-14,0.378,0.35,0.517,117.4,90.51,124.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0834,0.0918,0.00573,0.00344,0.00632,0.00022,0.00013,0.00025,0.196,0.151,0.208,0.0077,0.0059,0.0081,25.38,25.37,25.42,0.794,0,0.928,0.831,0,0.97,0.77,0,0.9,24.07,0,28.71,23.35,0,27.85,0,1,0,0,0.143,0,0.13,0.143,0.043,0.38,0.62,0.38,34.4
1320616800000,2011,11,2011,2,6,7,0.118,0.0405,0.0774,4825.93,29.15,29.15,28.73,1,1,1,195,193,196.8,128,126,67,67,67,-4.06e-15,-1.421e-14,0,0.344,0.34,0.347,128,126,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0923,0.0937,0.00663,0.00646,0.00678,0.00026,0.00025,0.00027,0.215,0.211,0.218,0.0084,0.0083,0.0085,25.38,25.37,25.38,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.61,29.12,30.05,28.73,28.25,29.15,0,0,0,0,0,0,0.16,0,0.0406,0.34,0.66,0.34,40.9
1321221600000,2011,11,2011,2,7,7,0.123,0.0405,0.082,5125.29,31.43,31.43,30.51,1,1,1,202.6,197.9,206.7,135.6,130.9,67,67,67,0,0,0,0.331,0.324,0.339,135.6,130.9,139.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0941,0.0972,0.00728,0.00688,0.00762,0.00028,0.00027,0.0003,0.229,0.22,0.236,0.0089,0.0086,0.0092,25.35,25.32,25.38,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.45,30.32,32.41,30.51,29.41,31.43,0,0,0,0,0,0,0.169,0,0.041,0.33,0.67,0.33,41.7
1321826400000,2011,11,2011,2,8,7,0.127,0.0405,0.0866,5419.26,34.75,34.75,32.26,1,1,1,210.2,204.2,221.1,143.2,137.2,67,67,67,0,0,0,0.319,0.303,0.328,143.2,137.2,154.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0963,0.102,0.00793,0.00741,0.00885,0.00031,0.00029,0.00035,0.242,0.231,0.262,0.0095,0.009,0.01,25.3,25.21,25.34,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.26,31.82,35.82,32.26,30.87,34.75,0,0,0,0,0,0,0.179,0,0.0404,0.32,0.68,0.32,42.7
1322431200000,2011,11,2011,2,9,7,0.139,0.0378,0.101,6359.71,39.59,39.59,37.86,1,1,1,229.4,224.7,232.9,167,157.7,62.43,59,67,0,0,0,0.272,0.253,0.298,167,157.7,173.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.109,0.00994,0.00915,0.0105,0.00039,0.00036,0.00041,0.284,0.268,0.296,0.011,0.011,0.012,25.14,25.11,25.18,0.944,0.941,0.946,0.974,0.97,0.977,0.919,0.913,0.925,38.87,36.66,40.52,37.86,35.56,39.59,0,0,0,0,0,0,0.21,0,0.038,0.27,0.73,0.27,45.8
1323036000000,2011,12,2011,3,10,7,0.148,0.0357,0.113,7153.38,44.81,44.81,42.58,1,1,1,245.4,238.1,255.1,186.4,179.1,59,59,59,0,0,0,0.24,0.231,0.248,186.4,179.1,196.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.116,0.0116,0.011,0.0124,0.00046,0.00043,0.00049,0.319,0.306,0.336,0.013,0.012,0.013,25.01,24.94,25.07,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.934,43.45,41.74,45.72,42.58,40.89,44.81,0,0,0,0,0,0,0.237,0,0.035,0.24,0.76,0.24,48.3
1323640800000,2011,12,2011,3,11,7,0.163,0.0357,0.127,7974.32,48.2,48.2,47.47,1,1,1,269.2,258.6,277.2,210.2,199.6,59,59,59,0,-2.842e-14,2.842e-14,0.219,0.213,0.228,210.2,199.6,218.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.124,0.0136,0.0127,0.0143,0.00054,0.0005,0.00057,0.361,0.342,0.376,0.014,0.014,0.015,24.86,24.82,24.92,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,49.02,46.57,50.88,47.47,45.64,48.2,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,48.9
1324245600000,2011,12,2011,3,12,7,0.174,0.0357,0.138,8352.94,51.02,51.02,49.72,2,1,1.7142857142857142,287.4,280.8,292.2,228.4,221.8,59,59,59,0,-2.842e-14,2.842e-14,0.205,0.202,0.21,228.4,221.8,233.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.128,0.125,0.129,0.0152,0.0146,0.0156,0.0006,0.00058,0.00062,0.283,0.239,0.389,0.011,0.0095,0.015,24.87,24.77,24.92,0.933,0.922,0.959,0.973,0.97,0.98,0.908,0.895,0.94,33.43,25.63,52.63,31.75,24.86,48.2,0,0,0,0,0,0,0.276,0,0.036,0.21,0.79,0.21,48
1324850400000,2011,12,2011,3,13,7,0.176,0.0369,0.139,8451.51,51.76,51.76,50.31,2,1,1.8571428571428572,291.4,287.6,295.8,230.4,222.8,61,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.209,0.2,0.247,230.4,222.8,236.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.129,0.128,0.131,0.0153,0.0147,0.0159,0.00061,0.00058,0.00063,0.264,0.24,0.386,0.01,0.0095,0.015,24.87,24.73,24.91,0.929,0.923,0.959,0.971,0.97,0.98,0.902,0.895,0.94,29.78,25.76,51.81,28.6,24.99,48.2,0,0,0,0,0,0,0.279,0,0.037,0.21,0.79,0.21,48
1325455200000,2012,1,2011,4,14,7,0.182,0.0442,0.138,8295.92,51.06,51.06,49.38,2,1,1.5714285714285714,301.3,297.7,307,228.3,224.7,73,73,73,0,-2.842e-14,2.842e-14,0.242,0.238,0.245,228.3,224.7,234,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.13,0.128,0.132,0.0152,0.0148,0.0156,0.0006,0.00059,0.00062,0.306,0.241,0.392,0.012,0.0096,0.016,24.79,24.71,24.86,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.26,25.6,52.61,35.02,24.83,48.2,0,0,0,0,0,0,0.274,0,0.044,0.24,0.76,0.24,45.6
1326060000000,2012,1,2011,4,15,7,0.192,0.0442,0.148,8995.19,56.08,56.08,53.54,2,2,2,318.2,309.5,329.7,245.2,236.5,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.23,0.221,0.236,245.2,236.5,256.7,990,990,990,965,964.9,965,25,25,25.1,0.135,0.132,0.14,0.0171,0.0158,0.0202,0.00068,0.00063,0.00081,0.261,0.25,0.275,0.01,0.01,0.011,24.75,24.68,24.8,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.6,26.6,28.91,26.77,25.8,28.04,0,0,0,0,0,0,0.297,0,0.044,0.23,0.77,0.23,46.8
1326664800000,2012,1,2011,4,16,7,0.21,0.0442,0.166,10050.2,62.54,62.54,59.82,2,2,2,347,333.3,359.5,274,260.3,73,73,73,0,0,0,0.21,0.203,0.219,274,260.3,286.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.146,0.141,0.15,0.0283,0.0218,0.0342,0.0011,0.00088,0.0014,0.301,0.281,0.32,0.012,0.011,0.013,24.56,24.48,24.65,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.84,29.31,32.24,29.91,28.43,31.27,0,0,0,0,0,0,0.332,0,0.044,0.21,0.79,0.21,47.9
1327269600000,2012,1,2011,4,17,7,0.235,0.0442,0.191,11586.5,76.41,76.41,68.97,2,2,2,389.3,365.2,423.2,316.3,292.2,73,73,73,0,0,0,0.188,0.172,0.2,316.3,292.2,350.2,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.161,0.152,0.173,0.0483,0.0369,0.0643,0.002,0.0015,0.0026,0.365,0.329,0.416,0.015,0.013,0.017,24.29,24.08,24.45,0.943,0.939,0.948,0.971,0.97,0.974,0.915,0.91,0.924,35.52,32.88,39.21,34.48,31.89,38.21,0,0,0,0,0,0,0.383,0,0.044,0.19,0.81,0.19,49.3
1327874400000,2012,1,2011,4,18,7,0.29,0.0493,0.24,14537.8,95.47,95.47,86.53,2,2,2,479.2,435.5,526.9,397.6,362.5,81.57,73,85,0,0,0,0.17,0.161,0.184,397.6,362.5,441.9,990,990,990,965.8,965.6,966,24.2,24,24.4,0.19,0.177,0.206,0.0867,0.0701,0.108,0.0036,0.0029,0.0045,0.488,0.434,0.554,0.02,0.018,0.023,23.76,23.47,24.01,0.954,0.95,0.958,0.98,0.977,0.98,0.935,0.928,0.939,44.17,40.54,48.71,43.27,39.62,47.74,0,0,0,0,0,0,0.481,0,0.05,0.17,0.83,0.17,50.1
1328479200000,2012,2,2011,5,19,7,0.353,0.0514,0.302,17449.7,110.2,110.2,103.9,3,2,2.7142857142857144,583.9,543.5,613.5,498.9,458.5,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.146,0.139,0.156,498.9,458.5,528.5,990,990,990,966.2,966,966.4,23.8,23.6,24,0.234,0.212,0.25,0.136,0.115,0.154,0.0057,0.0048,0.0065,0.567,0.523,0.606,0.024,0.022,0.025,23.21,23.06,23.37,0.95,0.945,0.958,0.973,0.97,0.98,0.925,0.917,0.938,40.81,35.31,51.81,39.21,34.25,48.2,0,0,0,0,0,0,0.577,0,0.051,0.15,0.86,0.14,49.4
1329084000000,2012,2,2011,5,20,7,0.384,0.0514,0.333,19247.6,117.4,117.4,114.6,3,3,3,634.8,619.3,648.8,549.8,534.3,85,85,85,0,0,0,0.134,0.131,0.137,549.8,534.3,563.8,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.262,0.253,0.27,0.168,0.158,0.178,0.0071,0.0067,0.0076,0.62,0.594,0.644,0.026,0.025,0.027,22.94,22.86,23.03,0.951,0.95,0.952,0.974,0.972,0.976,0.926,0.923,0.929,39.2,38.19,40.1,38.19,37.13,39.15,0,0,0,0,0,0,0.636,0,0.051,0.13,0.87,0.13,50.1
1329688800000,2012,2,2011,5,21,7,0.394,0.0514,0.342,19812.2,118.2,118.2,117.9,3,3,3,651.1,649.1,652.4,566.1,564.1,85,85,85,0,0,0,0.13,0.13,0.131,566.1,564.1,567.4,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.272,0.27,0.272,0.179,0.178,0.18,0.0076,0.0076,0.0077,0.648,0.645,0.65,0.028,0.027,0.028,22.85,22.84,22.86,0.952,0.952,0.952,0.977,0.976,0.977,0.93,0.929,0.93,40.25,40.12,40.33,39.31,39.17,39.39,0,0,0,0,0,0,0.655,0,0.052,0.13,0.87,0.13,50.3
1330293600000,2012,2,2011,5,22,7,0.412,0.059,0.353,20358,125.4,125.4,121.2,3,3,3,681.3,655.9,713.9,583.8,570.9,97.57,85,107,0,0,0,0.143,0.127,0.158,583.8,570.9,606.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.284,0.274,0.3,0.191,0.182,0.206,0.0082,0.0078,0.0089,0.681,0.656,0.722,0.029,0.028,0.031,22.69,22.52,22.82,0.953,0.952,0.955,0.979,0.977,0.98,0.933,0.93,0.936,41.28,40.44,42.66,40.39,39.5,41.8,0,0,0,0,0,0,0.673,0,0.059,0.14,0.86,0.14,49.4
1330898400000,2012,3,2011,6,23,7,0.47,0.0647,0.405,22907.4,144.4,144.4,136.4,3,3,3,776.4,727.3,824.1,669.4,620.3,107,107,107,0,0,0,0.138,0.13,0.147,669.4,620.3,717.1,990,990,990,967,966.8,967.2,23,22.8,23.2,0.335,0.307,0.362,0.248,0.215,0.28,0.011,0.0093,0.012,0.827,0.744,0.908,0.036,0.032,0.04,22.17,21.9,22.45,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.38,43.47,49.12,45.45,42.6,48.14,0,0,0,0,0,0,0.758,0,0.065,0.14,0.86,0.14,48.7
1331503200000,2012,3,2011,6,24,7,0.547,0.0647,0.482,25966.3,167.2,167.2,154.6,4,3,3.5714285714285716,903.6,841.1,968.4,796.6,734.1,107,107,107,0,0,0,0.119,0.11,0.127,796.6,734.1,861.4,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.43,0.373,0.489,0.324,0.291,0.356,0.014,0.013,0.016,1,0.937,1.08,0.045,0.041,0.049,21.48,21.15,21.8,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.52,39.97,52,43.8,39.01,48.2,0,0,0,0,0,0,0.859,0,0.065,0.12,0.88,0.12,47.5
1332108000000,2012,3,2011,6,25,7,0.614,0.0742,0.54,28806.9,174.9,174.9,171.5,4,4,4,1016,980.5,1046,893,873.5,122.7,107,129,3.248e-14,0,1.137e-13,0.121,0.108,0.128,893,873.5,916.6,990,990,990,967.9,967.8,968,22.1,22,22.2,0.522,0.5,0.545,0.371,0.362,0.383,0.017,0.016,0.017,1.14,1.1,1.18,0.052,0.05,0.054,20.92,20.78,21.08,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.74,43.02,44.61,42.87,42.16,43.72,0,0,0,0,0,0,0.953,0,0.074,0.12,0.88,0.12,46.9
1332712800000,2012,3,2011,6,26,7,0.664,0.0797,0.585,30597.4,187.2,187.2,182.1,4,4,4,1098,1053,1144,966.8,924.4,131.7,129,148,0,-1.137e-13,1.137e-13,0.12,0.114,0.129,966.8,924.4,1002,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.597,0.552,0.643,0.407,0.386,0.427,0.019,0.018,0.02,1.27,1.19,1.34,0.058,0.054,0.062,20.52,20.3,20.74,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.46,44.91,47.75,45.53,44.01,46.79,0,0,0,0,0,0,1.01,0,0.079,0.12,0.88,0.12,46.1
1333317600000,2012,4,2011,7,27,7,0.717,0.0895,0.628,31952.4,192.8,192.8,190.2,4,4,4,1186,1153,1226,1038,1005,148,148,148,0,-1.137e-13,1.137e-13,0.125,0.121,0.128,1038,1005,1078,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.704,0.655,0.763,0.508,0.433,0.598,0.024,0.02,0.028,1.5,1.37,1.66,0.07,0.063,0.077,20.02,19.73,20.25,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.63,47.66,49.77,47.55,46.7,48.2,0,0,0,0,0,0,1.06,0,0.089,0.12,0.88,0.12,44.6
1333922400000,2012,4,2011,7,28,7,0.788,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1302,1240,1365,1154,1092,148,148,148,55.2,0,116.8,0.114,0.108,0.119,1099,1092,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.817,0.784,0.844,0.646,0.631,0.648,0.031,0.03,0.031,1.76,1.71,1.79,0.083,0.08,0.086,19.39,19.16,19.63,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.81,49.24,50.25,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.123,0.11,0.84,0.16,41.1
1334527200000,2012,4,2011,7,29,7,0.833,0.0895,0.665,32317.6,192.8,192.8,192.4,4,4,4,1377,1344,1392,1229,1196,148,148,148,129,95.62,144.3,0.107,0.106,0.11,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.849,0.835,0.856,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.8,0.086,0.085,0.086,19.12,19.06,19.24,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.12,48.97,49.45,48.09,47.99,48.2,0,0,0,0,0,0,1.07,0,0.168,0.11,0.8,0.2,38.8
1335132000000,2012,4,2011,7,30,7,0.741,0.0895,0.642,32045.7,192.8,192.8,190.7,4,4,4,1226,1133,1317,1078,985.3,148,148,148,17.17,-1.137e-13,68.62,0.121,0.112,0.131,1061,985.3,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.745,0.627,0.824,0.563,0.416,0.648,0.026,0.019,0.031,1.6,1.32,1.77,0.075,0.061,0.084,19.79,19.33,20.36,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.09,47,50.27,47.69,46.06,48.2,0,0,0,0,0,0,1.06,0,0.099,0.12,0.87,0.13,43.2
1335736800000,2012,4,2011,7,31,7,0.62,0.089,0.531,28283,180,180,168.4,4,4,4,1026,956.4,1104,878.7,809.4,147.1,147,148,1.624e-14,0,1.137e-13,0.144,0.134,0.154,878.7,809.4,955.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.514,0.45,0.59,0.364,0.331,0.401,0.017,0.015,0.018,1.12,0.996,1.26,0.051,0.045,0.058,20.91,20.52,21.28,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.98,40.26,45.93,42.09,39.32,45.01,0,0,0,0,0,0,0.935,0,0.089,0.14,0.86,0.14,45.6
1336341600000,2012,5,2011,8,32,7,0.531,0.0889,0.442,24170.7,153.6,153.6,143.9,4,3,3.142857142857143,878.6,829.7,935.3,731.6,682.7,147,147,147,0,0,0,0.168,0.157,0.177,731.6,682.7,788.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.383,0.348,0.431,0.288,0.257,0.321,0.013,0.011,0.014,0.93,0.855,1.01,0.041,0.038,0.045,21.66,21.4,21.93,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.62,39.4,51.45,46.13,38.41,48.2,0,0,0,0,0,0,0.799,0,0.089,0.17,0.83,0.17,45.5
1336946400000,2012,5,2011,8,33,7,0.474,0.0889,0.385,21804.7,135.5,135.5,129.8,3,3,3,784.1,750.2,816.9,637.1,603.2,147,147,147,0,0,0,0.188,0.18,0.196,637.1,603.2,669.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.322,0.303,0.341,0.227,0.204,0.249,0.0099,0.0088,0.011,0.778,0.721,0.833,0.034,0.031,0.036,22.19,22,22.38,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.15,42.12,46.1,43.26,41.28,45.17,0,0,0,0,0,0,0.721,0,0.089,0.19,0.81,0.19,46
1337551200000,2012,5,2011,8,34,7,0.421,0.0889,0.332,18985.4,120.9,120.9,113,3,3,3,695.9,658.6,735.2,548.9,511.6,147,147,147,0,0,0,0.211,0.2,0.223,548.9,511.6,588.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.272,0.251,0.294,0.168,0.143,0.194,0.0072,0.0061,0.0084,0.629,0.566,0.695,0.027,0.024,0.03,22.69,22.46,22.9,0.95,0.947,0.953,0.974,0.97,0.979,0.925,0.919,0.933,38.69,36.29,41.18,37.67,35.2,40.3,0,0,0,0,0,0,0.628,0,0.089,0.21,0.79,0.21,45.1
1338156000000,2012,5,2011,8,35,7,0.372,0.0816,0.29,16361.7,103.3,103.3,97.39,3,2,2.142857142857143,614.7,584.5,646.9,479.7,465.5,135,119,147,-2.436e-14,-5.684e-14,0,0.219,0.197,0.239,479.7,465.5,499.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.232,0.222,0.244,0.125,0.119,0.135,0.0053,0.005,0.0057,0.607,0.547,0.639,0.026,0.023,0.027,23.04,22.92,23.17,0.955,0.946,0.957,0.979,0.97,0.98,0.935,0.918,0.938,49.21,35.51,52.44,46.24,34.45,48.2,0,0,0,0,0,0,0.541,0,0.082,0.22,0.78,0.22,44
1338760800000,2012,6,2011,9,36,7,0.332,0.072,0.26,15494.3,96.4,96.4,92.23,2,2,2,548.6,523.6,575,429.6,404.6,119,119,119,0,-5.684e-14,5.684e-14,0.217,0.207,0.227,429.6,404.6,456,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.198,0.217,0.102,0.09,0.114,0.0043,0.0037,0.0048,0.541,0.503,0.581,0.023,0.021,0.024,23.39,23.23,23.54,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.14,44.61,49.75,46.11,43.72,48.2,0,0,0,0,0,0,0.512,0,0.072,0.22,0.78,0.22,46.7
1339365600000,2012,6,2011,9,37,7,0.299,0.072,0.227,13655.1,85.83,85.83,81.28,2,2,2,494.3,474.1,515.6,375.3,355.1,119,119,119,0,0,0,0.241,0.231,0.251,375.3,355.1,396.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.18,0.195,0.0762,0.0666,0.0862,0.0032,0.0027,0.0036,0.459,0.429,0.491,0.019,0.018,0.02,23.72,23.59,23.84,0.952,0.949,0.955,0.978,0.975,0.98,0.931,0.925,0.935,41.54,39.39,43.79,40.64,38.4,42.91,0,0,0,0,0,0,0.452,0,0.072,0.24,0.76,0.24,45.7
1339970400000,2012,6,2011,9,38,7,0.272,0.072,0.2,11983,75.37,75.37,71.33,2,2,2,449.4,431.7,467.8,330.4,312.7,119,119,119,0,0,0,0.265,0.254,0.276,330.4,312.7,348.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.165,0.178,0.0549,0.0466,0.0636,0.0023,0.0019,0.0026,0.392,0.365,0.42,0.016,0.015,0.017,23.99,23.88,24.09,0.945,0.943,0.948,0.971,0.97,0.973,0.918,0.914,0.923,36.74,34.82,38.72,35.66,33.78,37.69,0,0,0,0,0,0,0.396,0,0.072,0.26,0.74,0.26,44.1
1340575200000,2012,6,2011,9,39,7,0.249,0.071,0.178,10687.6,66.57,66.57,63.62,2,2,2,411.5,396.4,427,294.1,282.1,117.4,108,119,0,0,0,0.285,0.272,0.297,294.1,282.1,308,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.154,0.164,0.0378,0.0321,0.0444,0.0015,0.0013,0.0018,0.337,0.32,0.358,0.014,0.013,0.015,24.21,24.12,24.29,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,32.79,31.45,34.32,31.81,30.5,33.29,0,0,0,0,0,0,0.353,0,0.071,0.29,0.71,0.29,42.9
1341180000000,2012,7,2011,10,40,7,0.228,0.0653,0.163,9827.16,61.51,61.51,58.5,2,2,2,377.7,365,391.8,269.7,257,108,108,108,0,0,0,0.286,0.276,0.296,269.7,257,283.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.154,0.0263,0.0203,0.0329,0.0011,0.00082,0.0013,0.3,0.28,0.321,0.012,0.011,0.013,24.41,24.32,24.49,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.15,28.74,31.71,29.25,27.87,30.76,0,0,0,0,0,0,0.325,0,0.065,0.29,0.71,0.29,43.1
1341784800000,2012,7,2011,10,41,7,0.211,0.0653,0.146,8731.49,54.86,54.86,51.97,2,1,1.8571428571428572,348.6,336.8,360.9,240.6,228.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.31,0.299,0.321,240.6,228.8,252.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.143,0.0164,0.0152,0.0184,0.00066,0.00061,0.00074,0.282,0.25,0.401,0.011,0.01,0.016,24.57,24.52,24.65,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.77,25.94,52.73,29.43,25.16,48.2,0,0,0,0,0,0,0.289,0,0.065,0.31,0.69,0.31,41.4
1342389600000,2012,7,2011,10,42,7,0.196,0.0653,0.13,8038.43,48.2,48.2,47.85,1,1,1,323.3,314.1,333.3,215.3,206.1,108,108,108,-4.06e-15,-2.842e-14,0,0.334,0.324,0.344,215.3,206.1,225.3,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.133,0.014,0.0133,0.0149,0.00056,0.00053,0.0006,0.377,0.36,0.395,0.015,0.014,0.016,24.61,24.54,24.67,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.74,47.66,51.99,47.85,46.71,48.2,0,0,0,0,0,0,0.266,0,0.066,0.33,0.66,0.34,41
1342994400000,2012,7,2011,10,43,7,0.183,0.0653,0.117,7390.17,46.04,46.04,43.99,1,1,1,302.1,293.1,311.1,194.1,185.1,108,108,108,0,-2.842e-14,2.842e-14,0.358,0.347,0.369,194.1,185.1,203.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0122,0.0115,0.013,0.00049,0.00046,0.00052,0.339,0.323,0.355,0.014,0.013,0.014,24.75,24.69,24.81,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.89,42.78,46.98,43.99,41.92,46.04,0,0,0,0,0,0,0.244,0,0.066,0.36,0.64,0.36,40.4
1343599200000,2012,7,2011,10,44,7,0.169,0.0588,0.11,6944.71,43.28,43.28,41.34,1,1,1,279.6,268.7,290.1,182.3,175.7,97.29,93,108,0,-2.842e-14,2.842e-14,0.348,0.328,0.376,182.3,175.7,190.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.119,0.0112,0.0107,0.0119,0.00045,0.00042,0.00047,0.317,0.304,0.331,0.013,0.012,0.013,24.87,24.82,24.92,0.949,0.947,0.952,0.979,0.977,0.98,0.93,0.926,0.933,42.21,40.68,44.16,41.34,39.76,43.28,0,0,0,0,0,0,0.23,0,0.059,0.35,0.65,0.35,41.1
1344204000000,2012,8,2011,11,45,7,0.155,0.0562,0.0986,6156.2,38.87,38.87,36.64,1,1,1,256.1,247.1,265.2,163.1,154.1,93,93,93,0,-2.842e-14,2.842e-14,0.363,0.351,0.376,163.1,154.1,172.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.113,0.00961,0.00885,0.0104,0.00038,0.00035,0.00041,0.282,0.266,0.298,0.011,0.01,0.012,25,24.94,25.05,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.923,37.7,35.61,39.84,36.64,34.54,38.87,0,0,0,0,0,0,0.204,0,0.0564,0.36,0.64,0.36,39.7
1344808800000,2012,8,2011,11,46,7,0.143,0.0562,0.0866,5387.57,33.86,33.86,32.07,1,1,1,236.3,228.8,244.1,143.3,135.8,93,93,93,0,0,0,0.394,0.381,0.406,143.3,135.8,151.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0997,0.105,0.00793,0.00729,0.00859,0.00031,0.00029,0.00034,0.246,0.233,0.26,0.0097,0.0092,0.01,25.14,25.08,25.19,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.06,31.31,34.91,32.07,30.37,33.86,0,0,0,0,0,0,0.178,0,0.0564,0.39,0.61,0.39,37.7
1345413600000,2012,8,2011,11,47,7,0.134,0.0562,0.0775,4805.42,29.81,29.81,28.6,1,1,1,221.1,215.4,226.3,128.1,122.4,93,93,93,-2.03e-15,-1.421e-14,0,0.421,0.411,0.432,128.1,122.4,133.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.097,0.095,0.0988,0.00664,0.00615,0.00708,0.00026,0.00024,0.00028,0.219,0.209,0.228,0.0086,0.0082,0.009,25.25,25.21,25.3,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.49,28.14,30.73,28.6,27.3,29.81,0,0,0,0,0,0,0.159,0,0.0565,0.42,0.58,0.42,35.9
1346018400000,2012,8,2011,11,48,7,0.125,0.0526,0.0728,4510.4,29.38,29.38,26.85,1,1,1,207.4,200.4,213.5,120.4,112.8,87,72,93,6.09e-15,0,1.421e-14,0.419,0.355,0.452,120.4,112.8,130.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0936,0.0916,0.0958,0.00598,0.00534,0.00687,0.00023,0.00021,0.00027,0.205,0.192,0.222,0.008,0.0075,0.0087,25.35,25.31,25.38,0.925,0.92,0.931,0.97,0.97,0.97,0.897,0.892,0.903,27.68,25.82,30.28,26.85,25.05,29.38,0,0,0,0,0,0,0.149,0,0.0522,0.42,0.58,0.42,36.1
1346623200000,2012,9,2011,12,49,7,0.114,0.0435,0.0706,4371.67,28.1,28.1,26.02,1,1,1,188.8,180.9,197.3,116.8,109,72,72,72,0,-1.421e-14,1.421e-14,0.382,0.365,0.398,116.8,109,125.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0881,0.0939,0.00568,0.00501,0.0064,0.00022,0.0002,0.00025,0.197,0.183,0.212,0.0077,0.0071,0.0083,25.38,25.38,25.38,0.923,0.917,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.83,24.87,28.97,26.02,24.12,28.1,0,0,0,0,0,0,0.145,0,0.0434,0.38,0.62,0.38,38.3
1347228000000,2012,9,2011,12,50,7,0.105,0.0435,0.0612,3745.87,23.53,23.53,22.3,1,1,1,173.2,167.6,178.5,101.2,95.55,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.416,0.403,0.43,101.2,95.55,106.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0834,0.0872,0.00435,0.00387,0.0048,0.00017,0.00015,0.00019,0.169,0.159,0.178,0.0066,0.0062,0.007,25.38,25.38,25.38,0.914,0.911,0.916,0.969,0.967,0.97,0.885,0.883,0.888,23.01,21.78,24.26,22.3,21.06,23.53,0,0,0,0,0,0,0.124,0,0.0438,0.41,0.58,0.42,35.7
1347832800000,2012,9,2011,12,51,7,0.097,0.0435,0.0534,3289.48,20.66,20.66,19.58,1,1,1,160.4,155.8,165.6,88.36,83.79,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.449,0.435,0.462,88.36,83.79,93.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0792,0.0827,0.00326,0.00287,0.00371,0.00013,0.00011,0.00015,0.146,0.138,0.155,0.0057,0.0054,0.0061,25.37,25.37,25.38,0.924,0.918,0.929,0.964,0.962,0.966,0.891,0.887,0.894,20.32,19.38,21.39,19.58,18.63,20.66,0,0,0,0,0,0,0.109,0,0.0436,0.45,0.55,0.45,33.9
1348437600000,2012,9,2011,12,52,7,0.0912,0.0435,0.0476,2954.87,18.35,18.35,17.59,1,1,1,150.7,147.9,154.4,78.71,75.86,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.478,0.466,0.487,78.71,75.86,82.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0764,0.0787,0.00244,0.0022,0.00276,0.000096,0.000086,0.00011,0.129,0.124,0.135,0.005,0.0048,0.0053,25.37,25.37,25.38,0.935,0.931,0.939,0.96,0.96,0.961,0.898,0.895,0.901,18.32,17.72,19.09,17.59,17.02,18.35,0,0,0,0,0,0,0.0977,0,0.0436,0.48,0.52,0.48,32.4
1349042400000,2012,10,2012,1,1,7,0.0871,0.0314,0.0556,3407.18,20.69,20.69,20.28,1,1,1,144,141.6,145.9,91.95,89.57,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.361,0.356,0.367,91.95,89.57,93.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0777,0.0793,0.00357,0.00336,0.00374,0.00014,0.00013,0.00015,0.149,0.145,0.152,0.0058,0.0057,0.006,25.35,25.35,25.36,0.919,0.917,0.922,0.965,0.964,0.966,0.887,0.886,0.889,21.01,20.53,21.42,20.28,19.79,20.69,0,0,0,0,0,0,0.113,0,0.0315,0.36,0.64,0.36,39.1
