datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1411941600000,2014,9,2013,12,52,7,0.123,0.0473,0.0753,4682.05,29.14,29.14,27.87,1,1,1,202.6,200.1,206.7,124.5,113.7,78.14,73,91,2.03e-15,0,1.421e-14,0.385,0.36,0.444,124.5,113.7,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0912,0.0948,0.00633,0.00542,0.00678,0.00025,0.00021,0.00027,0.21,0.193,0.219,0.0082,0.0075,0.0086,25.37,25.36,25.39,0.927,0.92,0.93,0.97,0.97,0.97,0.899,0.893,0.902,28.73,26.06,30.04,27.87,25.27,29.14,0,0,0,0,0,0,0.155,0,0.0477,0.38,0.61,0.39,38.1
1412546400000,2014,10,2014,1,1,7,0.118,0.0442,0.0737,4578.06,28.58,28.58,27.25,1,1,1,194.9,190,200.4,121.9,117,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.375,0.364,0.384,121.9,117,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0902,0.0939,0.00611,0.00569,0.00658,0.00024,0.00022,0.00026,0.205,0.196,0.215,0.008,0.0077,0.0084,25.38,25.38,25.39,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.09,26.87,29.46,27.25,26.06,28.58,0,0,0,0,0,0,0.151,0,0.0443,0.37,0.62,0.38,38.8
1413151200000,2014,10,2014,1,2,7,0.112,0.0442,0.0682,4206.5,25.6,25.6,25.04,1,1,1,185.8,182.6,188.1,112.8,109.6,73,73,73,0,-1.421e-14,1.421e-14,0.393,0.388,0.4,112.8,109.6,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0876,0.0896,0.00533,0.00507,0.00553,0.00021,0.0002,0.00022,0.189,0.183,0.193,0.0074,0.0072,0.0075,25.38,25.38,25.38,0.92,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.81,25.03,26.39,25.04,24.28,25.6,0,0,0,0,0,0,0.139,0,0.0438,0.39,0.61,0.39,37.6
1413756000000,2014,10,2014,1,3,7,0.107,0.0442,0.0624,3820.33,23.95,23.95,22.74,1,1,1,176.2,171.9,181.2,103.2,98.92,73,73,73,0,-1.421e-14,1.421e-14,0.415,0.403,0.425,103.2,98.92,108.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0839,0.0871,0.00452,0.00416,0.00495,0.00018,0.00016,0.00019,0.172,0.164,0.181,0.0067,0.0064,0.0071,25.38,25.38,25.38,0.913,0.911,0.916,0.97,0.968,0.97,0.885,0.882,0.889,23.45,22.45,24.69,22.74,21.74,23.95,0,0,0,0,0,0,0.126,0,0.0446,0.41,0.58,0.42,35.7
1414360800000,2014,10,2014,1,4,7,0.101,0.0402,0.0609,3740.48,25.7,25.7,22.26,1,1,1,167.2,164.8,171.1,100.7,92.09,66.43,50,73,-2.03e-15,-1.421e-14,0,0.397,0.302,0.442,100.7,92.09,115.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0814,0.0866,0.00431,0.00358,0.00558,0.00017,0.00014,0.00022,0.166,0.152,0.191,0.0065,0.0059,0.0075,25.37,25.34,25.38,0.918,0.913,0.922,0.968,0.965,0.97,0.888,0.884,0.894,23.01,21.08,26.49,22.26,20.35,25.7,0,0,0,0,0,0,0.124,0,0.0401,0.4,0.6,0.4,37
1414965600000,2014,11,2014,2,5,7,0.105,0.0302,0.0746,4629.62,28.8,28.8,27.56,1,1,1,173.3,168.6,178.5,123.3,118.6,50,50,50,0,-1.421e-14,1.421e-14,0.289,0.28,0.296,123.3,118.6,128.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0876,0.0911,0.00623,0.00583,0.00667,0.00024,0.00023,0.00026,0.204,0.196,0.214,0.008,0.0077,0.0084,25.34,25.34,25.34,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.41,27.24,29.7,27.56,26.43,28.8,0,0,0,0,0,0,0.153,0,0.0304,0.29,0.71,0.29,44.1
1415570400000,2014,11,2014,2,6,7,0.112,0.0302,0.0816,5097.66,30.88,30.88,30.34,1,1,1,185,183.1,187.2,135,133.1,50,50,50,0,0,0,0.27,0.267,0.273,135,133.1,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0928,0.0942,0.00722,0.00707,0.00742,0.00028,0.00028,0.00029,0.225,0.222,0.229,0.0088,0.0087,0.009,25.34,25.34,25.35,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,31.28,30.83,31.84,30.34,29.91,30.88,0,0,0,0,0,0,0.169,0,0.0304,0.27,0.73,0.27,45.5
1416175200000,2014,11,2014,2,7,7,0.11,0.0302,0.0793,4946.33,29.71,29.71,29.44,1,1,1,181.2,179.6,182.3,131.2,129.6,50,50,50,0,0,0,0.276,0.274,0.278,131.2,129.6,132.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0915,0.0925,0.0069,0.00676,0.007,0.00027,0.00026,0.00027,0.219,0.216,0.221,0.0086,0.0084,0.0086,25.34,25.34,25.34,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.35,29.96,30.63,29.44,29.06,29.71,0,0,0,0,0,0,0.164,0,0.0307,0.27,0.72,0.28,45
1416780000000,2014,11,2014,2,8,7,0.109,0.0302,0.0791,4929.21,29.78,29.78,29.34,1,1,1,180.8,178.8,182.6,130.8,128.8,50,50,50,0,0,0,0.277,0.274,0.28,130.8,128.8,132.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0912,0.0926,0.00686,0.00669,0.00702,0.00027,0.00026,0.00027,0.218,0.214,0.221,0.0085,0.0084,0.0086,25.34,25.34,25.34,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.904,30.25,29.76,30.7,29.34,28.87,29.78,0,0,0,0,0,0,0.163,0,0.0299,0.28,0.73,0.27,45.2
1417384800000,2014,12,2014,3,9,7,0.114,0.0357,0.0785,4895.31,31.23,31.23,29.14,1,1,1,188.8,180.7,197.6,129.8,121.7,59,59,59,-4.06e-15,-1.421e-14,0,0.313,0.299,0.327,129.8,121.7,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0901,0.0961,0.00679,0.00609,0.00753,0.00027,0.00024,0.00029,0.218,0.203,0.233,0.0085,0.0079,0.0091,25.36,25.36,25.36,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,30.04,28.02,32.2,29.14,27.18,31.23,0,0,0,0,0,0,0.162,0,0.0355,0.31,0.69,0.31,42.9
1417989600000,2014,12,2014,3,10,7,0.12,0.0357,0.0845,5287.58,32.13,32.13,31.47,1,1,1,198.6,196,201.4,139.6,137,59,59,59,0,0,0,0.297,0.293,0.301,139.6,137,142.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0955,0.0975,0.00762,0.00739,0.00786,0.0003,0.00029,0.00031,0.235,0.23,0.24,0.0092,0.009,0.0094,25.36,25.35,25.36,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.45,31.8,33.13,31.47,30.84,32.13,0,0,0,0,0,0,0.175,0,0.0355,0.3,0.7,0.3,44.1
1418594400000,2014,12,2014,3,11,7,0.124,0.0357,0.0886,5553.73,34.77,34.77,33.06,1,1,1,205.5,198.7,212.9,146.5,139.7,59,59,59,0,0,0,0.287,0.277,0.297,146.5,139.7,153.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0989,0.0965,0.102,0.0082,0.00763,0.00883,0.00032,0.0003,0.00035,0.247,0.235,0.261,0.0097,0.0092,0.01,25.32,25.26,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.08,32.47,35.84,33.06,31.5,34.77,0,0,0,0,0,0,0.184,0,0.0354,0.29,0.71,0.29,44.8
1419199200000,2014,12,2014,3,12,7,0.13,0.0357,0.0944,5921.42,35.76,35.76,35.25,1,1,1,215,212.4,217.3,156,153.4,59,59,59,0,0,0,0.274,0.272,0.278,156,153.4,158.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00901,0.00879,0.00921,0.00035,0.00034,0.00036,0.264,0.26,0.268,0.01,0.01,0.011,25.25,25.23,25.27,0.941,0.94,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.34,35.71,36.87,35.25,34.64,35.76,0,0,0,0,0,0,0.196,0,0.0356,0.27,0.73,0.27,45.5
1419804000000,2014,12,2014,3,13,7,0.133,0.0405,0.0921,5767.92,35.51,35.51,34.33,1,1,1,219.3,211.8,228.3,152.3,147.3,67,59,73,0,0,0,0.305,0.273,0.331,152.3,147.3,157.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.0087,0.00827,0.00911,0.00034,0.00032,0.00036,0.259,0.251,0.267,0.01,0.0098,0.01,25.23,25.17,25.27,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.39,34.17,36.61,34.33,33.15,35.51,0,0,0,0,0,0,0.191,0,0.0409,0.3,0.69,0.31,43.4
1420408800000,2015,1,2014,4,14,7,0.142,0.0442,0.0982,6153.91,38.56,38.56,36.63,1,1,1,235.4,229.3,243.3,162.4,156.3,73,73,73,0,0,0,0.31,0.3,0.318,162.4,156.3,170.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.104,0.109,0.00955,0.00904,0.0102,0.00038,0.00036,0.0004,0.277,0.267,0.292,0.011,0.01,0.012,25.11,25.05,25.16,0.943,0.941,0.945,0.972,0.97,0.975,0.916,0.913,0.922,37.69,36.29,39.54,36.63,35.2,38.56,0,0,0,0,0,0,0.204,0,0.0438,0.31,0.69,0.31,43.3
1421013600000,2015,1,2014,4,15,7,0.157,0.0442,0.113,7134.88,46.27,46.27,42.47,1,1,1,259.5,246.3,275.8,186.5,173.3,73,73,73,0,-2.842e-14,2.842e-14,0.282,0.265,0.296,186.5,173.3,202.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.121,0.0116,0.0105,0.013,0.00046,0.00041,0.00052,0.321,0.297,0.35,0.013,0.012,0.014,24.94,24.85,25.03,0.95,0.946,0.955,0.979,0.977,0.98,0.931,0.924,0.936,43.37,40.25,47.21,42.47,39.3,46.27,0,0,0,0,0,0,0.236,0,0.044,0.28,0.72,0.28,45.4
1421618400000,2015,1,2014,4,16,7,0.184,0.0442,0.14,8549.75,55.25,55.25,50.89,2,1,1.5714285714285714,304.7,283.2,325.9,231.7,210.2,73,73,73,-1.218e-14,-2.842e-14,0,0.24,0.224,0.258,231.7,210.2,252.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.123,0.138,0.0156,0.0136,0.0184,0.00062,0.00054,0.00074,0.308,0.245,0.387,0.012,0.0098,0.015,24.76,24.7,24.83,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.24,26,52.06,35.76,25.22,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.5
1422223200000,2015,1,2014,4,17,7,0.229,0.0452,0.184,11142.2,75.55,75.55,66.32,2,2,2,378.9,335.4,432.2,304.2,262.4,74.71,73,85,0,0,0,0.198,0.178,0.218,304.2,262.4,347.2,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.142,0.173,0.0426,0.0229,0.0629,0.0017,0.00092,0.0026,0.347,0.284,0.412,0.014,0.011,0.017,24.36,24.04,24.64,0.94,0.932,0.948,0.971,0.97,0.973,0.913,0.904,0.923,34.16,29.55,38.81,33.16,28.66,37.78,0,0,0,0,0,0,0.368,0,0.045,0.2,0.8,0.2,48.7
1422828000000,2015,2,2014,5,18,7,0.318,0.0514,0.267,15805.5,108.7,108.7,94.08,3,2,2.2857142857142856,526.2,454.4,606.4,441.2,369.4,85,85,85,0,0,0,0.163,0.14,0.187,441.2,369.4,521.4,990,990,990,966,965.6,966.3,24,23.7,24.4,0.208,0.18,0.246,0.108,0.0733,0.149,0.0045,0.003,0.0063,0.524,0.446,0.586,0.022,0.018,0.024,23.51,23.1,23.91,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.938,43.2,35.26,50.73,42.01,34.2,48.2,0,0,0,0,0,0,0.523,0,0.051,0.16,0.84,0.16,49.7
1423432800000,2015,2,2014,5,19,7,0.437,0.0514,0.386,22032.2,144.4,144.4,131.1,3,3,3,722.8,638.4,798.3,637.8,553.4,85,85,85,0,0,0,0.118,0.106,0.133,637.8,553.4,713.3,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.312,0.264,0.355,0.227,0.171,0.277,0.0098,0.0072,0.012,0.769,0.627,0.896,0.033,0.027,0.039,22.44,22.01,22.92,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,44.64,39.43,49.11,43.71,38.44,48.13,0,0,0,0,0,0,0.729,0,0.051,0.12,0.88,0.12,50.4
1424037600000,2015,2,2014,5,20,7,0.55,0.0604,0.49,26435,166.6,166.6,157.4,4,3,3.7142857142857144,909.3,824.1,990.2,809.5,739.1,99.86,85,137,0,0,0,0.109,0.0907,0.142,809.5,739.1,853.2,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.437,0.37,0.486,0.33,0.295,0.352,0.015,0.013,0.016,1.01,0.94,1.07,0.045,0.041,0.048,21.46,21.07,21.86,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,44.3,40.35,52.09,42.78,39.41,48.2,0,0,0,0,0,0,0.874,0,0.06,0.11,0.89,0.11,48.1
1424642400000,2015,2,2014,5,21,7,0.631,0.0868,0.544,28886.3,175,175,171.9,4,4,4,1044,1013,1059,900,875.6,143.6,137,183,-1.624e-14,-1.137e-13,1.137e-13,0.137,0.13,0.173,900,875.6,919,990,990,990,968,967.9,968.1,22,21.9,22.1,0.531,0.507,0.547,0.375,0.363,0.384,0.017,0.016,0.018,1.15,1.11,1.18,0.052,0.05,0.054,20.81,20.74,20.95,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.86,42.62,44.65,42.99,41.77,43.76,0,0,0,0,0,0,0.955,0,0.087,0.14,0.86,0.14,45.8
1425247200000,2015,3,2014,6,22,7,0.644,0.111,0.534,28243.9,168.7,168.7,168.1,4,4,4,1065,1061,1069,882.3,878.2,183,183,183,4.872e-14,0,1.137e-13,0.172,0.171,0.172,882.3,878.2,886,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.524,0.52,0.527,0.366,0.364,0.368,0.017,0.017,0.017,1.13,1.12,1.14,0.052,0.051,0.052,20.76,20.75,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,42.89,42.73,43.03,42.03,41.87,42.17,0,0,0,0,0,0,0.934,0,0.11,0.17,0.83,0.17,43.9
1425852000000,2015,3,2014,6,23,7,0.651,0.0874,0.564,29680,181.5,181.5,176.7,4,4,4,1076,1069,1090,931.8,886,144.4,129,183,4.872e-14,0,1.137e-13,0.134,0.118,0.171,931.8,886,961.2,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.562,0.527,0.586,0.39,0.368,0.404,0.018,0.017,0.019,1.21,1.14,1.26,0.055,0.052,0.058,20.65,20.56,20.75,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.07,43.03,46.3,44.17,42.17,45.37,0,0,0,0,0,0,0.981,0,0.087,0.13,0.87,0.13,45.6
1426456800000,2015,3,2014,6,24,7,0.71,0.078,0.629,31847.7,192.8,192.8,189.6,4,4,4,1174,1104,1261,1045,974.5,129,129,129,4.509,0,31.56,0.11,0.102,0.117,1040,974.5,1100,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.695,0.598,0.794,0.523,0.411,0.648,0.024,0.019,0.03,1.5,1.28,1.74,0.07,0.059,0.082,20.05,19.54,20.49,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.78,46.79,50.56,47.39,45.86,48.2,0,0,0,0,0,0,1.05,0,0.081,0.11,0.89,0.11,44.9
1427061600000,2015,3,2014,6,25,7,0.834,0.078,0.665,32243.7,192.8,192.8,191.9,4,4,4,1379,1299,1420,1250,1170,129,129,129,150.5,69.78,191.1,0.0936,0.0908,0.0993,1100,1100,1100,990,990,990,969.1,968.8,969.2,20.9,20.8,21.2,0.844,0.81,0.861,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.81,0.086,0.083,0.087,19.11,18.96,19.4,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,49.11,48.72,49.9,47.98,47.74,48.2,0,0,0,0,0,0,1.07,0,0.169,0.094,0.8,0.2,38.7
1427666400000,2015,3,2014,6,26,7,0.849,0.0862,0.665,32175.3,192.4,192.4,191.5,4,4,4,1404,1380,1417,1262,1232,142.6,129,148,161.6,132.1,187.9,0.101,0.091,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.859,0.851,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.086,0.087,19.02,18.98,19.1,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.86,48.75,49.09,47.88,47.77,48.11,0,0,0,0,0,0,1.06,0,0.184,0.1,0.78,0.22,37.9
1428271200000,2015,4,2014,7,27,7,0.791,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1308,1275,1359,1160,1127,148,148,148,59.85,27.19,110.7,0.113,0.109,0.116,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.82,0.807,0.842,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.79,0.084,0.083,0.085,19.36,19.18,19.48,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.79,49.3,50.11,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.126,0.11,0.84,0.16,40.9
1428876000000,2015,4,2014,7,28,7,0.782,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1293,1272,1326,1145,1124,148,148,148,44.93,24.26,77.59,0.114,0.112,0.116,1100,1100,1100,990,990,990,968.8,968.8,968.9,21.2,21.1,21.2,0.814,0.805,0.828,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.78,0.083,0.083,0.084,19.42,19.3,19.49,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.93,49.62,50.13,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.117,0.11,0.85,0.15,41.4
1429480800000,2015,4,2014,7,29,7,0.814,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1345,1335,1356,1197,1187,148,148,148,97.36,86.59,107.7,0.11,0.109,0.111,1100,1100,1100,990,990,990,969,969,969,21,21,21,0.836,0.832,0.84,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.78,1.79,0.085,0.085,0.085,19.23,19.19,19.27,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.43,49.33,49.53,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.149,0.11,0.82,0.18,39.8
1430085600000,2015,4,2014,7,30,7,0.761,0.101,0.644,31984.7,192.8,192.8,190.4,4,4,4,1258,1186,1320,1091,994.1,166.9,148,192,25.69,0,71.6,0.133,0.112,0.162,1066,994.1,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.756,0.641,0.825,0.572,0.42,0.648,0.027,0.02,0.031,1.62,1.34,1.77,0.076,0.062,0.084,19.67,19.32,20.18,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49,46.97,50.22,47.6,46.03,48.2,0,0,0,0,0,0,1.06,0,0.117,0.13,0.85,0.15,42
1430690400000,2015,5,2014,8,31,7,0.658,0.116,0.542,28524,180.7,180.7,169.8,4,4,4,1088,1018,1161,896.3,825.6,192,192,192,-1.624e-14,-1.137e-13,1.137e-13,0.177,0.165,0.189,896.3,825.6,968.9,990,990,990,968.2,968,968.4,21.8,21.6,22,0.537,0.472,0.605,0.373,0.339,0.408,0.017,0.015,0.019,1.15,1.03,1.28,0.053,0.047,0.059,20.67,20.31,21.01,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.33,40.56,46.09,42.45,39.64,45.17,0,0,0,0,0,0,0.943,0,0.116,0.18,0.82,0.18,43.3
1431295200000,2015,5,2014,8,32,7,0.575,0.0889,0.486,26007,164.5,164.5,154.8,4,3,3.7142857142857144,950,901.4,1000,803,754.4,147,147,147,0,0,0,0.155,0.147,0.163,803,754.4,853.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.444,0.4,0.49,0.328,0.304,0.352,0.015,0.014,0.016,1.01,0.956,1.07,0.045,0.043,0.049,21.29,21.03,21.51,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,43.65,39.31,51.57,42.14,38.31,48.2,0,0,0,0,0,0,0.86,0,0.089,0.15,0.85,0.15,45.2
1431900000000,2015,5,2014,8,33,7,0.511,0.0889,0.422,23465,144.6,144.6,139.7,3,3,3,844.2,804.8,886.2,697.2,657.8,147,147,147,0,0,0,0.174,0.166,0.183,697.2,657.8,739.2,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.357,0.334,0.386,0.267,0.24,0.295,0.012,0.011,0.013,0.88,0.813,0.956,0.039,0.036,0.042,21.84,21.6,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.62,45.38,49.94,46.56,44.48,48.2,0,0,0,0,0,0,0.776,0,0.089,0.17,0.83,0.17,45.9
1432504800000,2015,5,2014,8,34,7,0.468,0.0889,0.379,21521.3,132,132,128.1,3,3,3,774.4,748.1,796.6,627.4,601.1,147,147,147,0,0,0,0.19,0.185,0.197,627.4,601.1,649.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.302,0.329,0.22,0.203,0.235,0.0096,0.0088,0.01,0.762,0.717,0.799,0.033,0.031,0.035,22.24,22.11,22.39,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.57,41.99,44.9,42.7,41.15,44,0,0,0,0,0,0,0.712,0,0.089,0.19,0.81,0.19,46
1433109600000,2015,6,2014,9,35,7,0.429,0.072,0.357,20460.9,127.3,127.3,121.8,3,3,3,708.8,682.2,737.9,589.8,563.2,119,119,119,0,0,0,0.168,0.161,0.174,589.8,563.2,618.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.293,0.278,0.31,0.195,0.177,0.214,0.0084,0.0076,0.0093,0.696,0.651,0.745,0.03,0.028,0.032,22.57,22.4,22.72,0.953,0.952,0.955,0.978,0.976,0.98,0.933,0.928,0.936,41.49,39.81,43.29,40.6,38.84,42.43,0,0,0,0,0,0,0.677,0,0.072,0.17,0.83,0.17,47.7
1433714400000,2015,6,2014,9,36,7,0.395,0.072,0.323,18563.1,114.9,114.9,110.5,3,3,3,652.5,630.5,674.2,533.5,511.5,119,119,119,0,0,0,0.182,0.176,0.189,533.5,511.5,555.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.261,0.248,0.273,0.157,0.143,0.172,0.0067,0.0061,0.0073,0.601,0.564,0.638,0.026,0.024,0.027,22.89,22.77,23.01,0.949,0.947,0.951,0.972,0.97,0.975,0.923,0.919,0.927,37.9,36.46,39.3,36.83,35.36,38.3,0,0,0,0,0,0,0.614,0,0.072,0.18,0.82,0.18,47
1434319200000,2015,6,2014,9,37,7,0.363,0.0756,0.288,16517.4,104.7,104.7,98.32,3,2,2.4285714285714284,600.9,578.8,623.1,475.9,417.8,125,119,161,-1.803e-30,-5.684e-14,5.684e-14,0.208,0.191,0.278,475.9,417.8,504.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.206,0.244,0.124,0.0962,0.138,0.0052,0.004,0.0058,0.569,0.526,0.626,0.024,0.022,0.026,23.13,23.06,23.27,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,43.76,34.98,52.12,41.79,33.93,48.2,0,0,0,0,0,0,0.546,0,0.075,0.21,0.79,0.21,45.5
1434924000000,2015,6,2014,9,38,7,0.332,0.0974,0.235,14009.2,87.87,87.87,83.39,2,2,2,549.5,528.2,571.4,388.5,367.2,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.293,0.282,0.305,388.5,367.2,410.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.195,0.188,0.203,0.0824,0.0723,0.0927,0.0034,0.003,0.0039,0.482,0.45,0.515,0.02,0.019,0.022,23.44,23.31,23.57,0.953,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.936,42.57,40.36,44.83,41.69,39.42,43.94,0,0,0,0,0,0,0.463,0,0.097,0.29,0.71,0.29,42.2
1435528800000,2015,6,2014,9,39,7,0.303,0.0861,0.217,12980.4,80.5,80.5,77.26,2,2,2,501.3,482,521.4,358.8,347,142.4,135,161,-8.12e-15,-5.684e-14,0,0.284,0.266,0.313,358.8,347,372.7,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.184,0.179,0.188,0.0684,0.0628,0.0749,0.0028,0.0026,0.0031,0.437,0.418,0.457,0.018,0.017,0.019,23.71,23.61,23.81,0.95,0.948,0.951,0.975,0.973,0.978,0.926,0.922,0.931,39.61,38.41,41.14,38.63,37.36,40.25,0,0,0,0,0,0,0.429,0,0.086,0.28,0.72,0.28,42.8
1436133600000,2015,7,2014,10,40,7,0.277,0.0816,0.195,11655.8,73.3,73.3,69.38,2,2,2,457.3,439.6,475.7,322.3,304.6,135,135,135,0,0,0,0.295,0.284,0.307,322.3,304.6,340.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.164,0.177,0.0511,0.0428,0.0598,0.0021,0.0018,0.0025,0.381,0.355,0.409,0.016,0.015,0.017,23.96,23.85,24.07,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.92,35.76,33.85,37.74,34.69,32.83,36.65,0,0,0,0,0,0,0.385,0,0.082,0.29,0.7,0.3,42.1
1436738400000,2015,7,2014,10,41,7,0.254,0.0816,0.172,10306.4,64.68,64.68,61.35,2,2,2,419.5,404.4,435,284.5,269.4,135,135,135,0,0,0,0.322,0.31,0.334,284.5,269.4,300,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.151,0.162,0.0333,0.0261,0.0406,0.0014,0.0011,0.0017,0.325,0.302,0.348,0.013,0.012,0.014,24.19,24.09,24.28,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.62,29.95,33.34,30.67,29.05,32.34,0,0,0,0,0,0,0.341,0,0.082,0.32,0.68,0.32,40.6
1437343200000,2015,7,2014,10,42,7,0.234,0.0816,0.152,9112.66,57.1,57.1,54.24,2,2,2,386.5,374,399.7,251.5,239,135,135,135,0,-2.842e-14,2.842e-14,0.35,0.338,0.361,251.5,239,264.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.15,0.0188,0.0161,0.0239,0.00076,0.00065,0.00097,0.276,0.261,0.295,0.011,0.011,0.012,24.39,24.31,24.47,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.96,26.55,29.43,27.12,25.76,28.55,0,0,0,0,0,0,0.301,0,0.082,0.35,0.65,0.35,38.9
1437948000000,2015,7,2014,10,43,7,0.216,0.0782,0.138,8248.77,50.61,50.61,49.1,2,1,1.4285714285714286,357.4,344.2,369.9,228.1,218.5,129.3,115,135,-4.06e-15,-2.842e-14,2.842e-14,0.362,0.33,0.382,228.1,218.5,234.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.136,0.133,0.139,0.0151,0.0143,0.0157,0.00061,0.00058,0.00063,0.334,0.251,0.402,0.013,0.01,0.016,24.48,24.39,24.6,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.54,25.62,52.73,38.32,24.85,48.2,0,0,0,0,0,0,0.273,0,0.078,0.36,0.64,0.36,38.2
1438552800000,2015,8,2014,11,44,7,0.197,0.0696,0.128,7924.04,48.2,48.2,47.17,1,1,1,326.1,313.8,339,211.1,198.8,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.353,0.339,0.366,211.1,198.8,224,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.133,0.0137,0.0127,0.0148,0.00055,0.00051,0.00059,0.369,0.347,0.392,0.015,0.014,0.016,24.6,24.51,24.68,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.73,45.94,51.63,47.17,45.02,48.2,0,0,0,0,0,0,0.262,0,0.069,0.35,0.65,0.35,40.2
1439157600000,2015,8,2014,11,45,7,0.181,0.0696,0.111,6970.62,44.08,44.08,41.49,1,1,1,298.6,287.9,309.7,183.6,172.9,115,115,115,0,-2.842e-14,2.842e-14,0.385,0.371,0.399,183.6,172.9,194.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.122,0.0114,0.0104,0.0123,0.00045,0.00042,0.00049,0.32,0.301,0.34,0.013,0.012,0.014,24.78,24.71,24.85,0.95,0.946,0.953,0.979,0.976,0.98,0.93,0.923,0.934,42.38,39.87,44.98,41.49,38.9,44.08,0,0,0,0,0,0,0.231,0,0.07,0.38,0.61,0.39,38.5
1439762400000,2015,8,2014,11,46,7,0.167,0.0696,0.0976,6066.36,38.29,38.29,36.11,1,1,1,276.4,267.4,285.4,161.4,152.3,115,115,115,0,-2.842e-14,2.842e-14,0.416,0.403,0.43,161.4,152.3,170.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.114,0.00947,0.0087,0.0102,0.00038,0.00034,0.00041,0.28,0.264,0.296,0.011,0.01,0.012,24.91,24.86,24.97,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.922,37.18,35.06,39.29,36.11,34.01,38.29,0,0,0,0,0,0,0.201,0,0.0694,0.42,0.58,0.42,36.3
1440367200000,2015,8,2014,11,47,7,0.155,0.0696,0.0856,5295.88,33.33,33.33,31.52,1,1,1,256.5,249,264.4,141.5,134,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.448,0.435,0.462,141.5,134,149.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.106,0.00778,0.00714,0.00844,0.00031,0.00028,0.00033,0.245,0.231,0.259,0.0097,0.0091,0.01,25.03,24.98,25.07,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.5,30.73,34.36,31.52,29.81,33.33,0,0,0,0,0,0,0.175,0,0.0694,0.45,0.55,0.45,34.2
1440972000000,2015,8,2014,11,48,7,0.143,0.0571,0.0857,5323.93,34.33,34.33,31.69,1,1,1,236.1,225.8,246.6,141.6,131.6,94.43,91,115,0,0,0,0.4,0.373,0.466,141.6,131.6,153.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0986,0.105,0.00779,0.00693,0.00876,0.00031,0.00027,0.00035,0.243,0.227,0.263,0.0096,0.009,0.01,25.14,25.07,25.21,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.904,0.912,32.67,30.16,35.39,31.69,29.25,34.33,0,0,0,0,0,0,0.176,0,0.0573,0.4,0.6,0.4,37.2
1441576800000,2015,9,2014,12,49,7,0.129,0.0501,0.0788,4901.99,31.06,31.06,29.18,1,1,1,213.1,204.2,221.7,130.3,122.2,82.86,72,91,2.03e-15,0,1.421e-14,0.388,0.343,0.427,130.3,122.2,138.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0964,0.0942,0.0984,0.00682,0.00614,0.0075,0.00027,0.00024,0.00029,0.222,0.208,0.235,0.0087,0.0081,0.0092,25.3,25.25,25.35,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.08,28.11,32.02,29.18,27.27,31.06,0,0,0,0,0,0,0.162,0,0.0502,0.39,0.61,0.39,38
1442181600000,2015,9,2014,12,50,7,0.118,0.0435,0.0741,4603.35,29.13,29.13,27.4,1,1,1,194.5,188.1,201.7,122.5,116.1,72,72,72,0,-1.421e-14,1.421e-14,0.37,0.357,0.383,122.5,116.1,129.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0906,0.0954,0.00616,0.00562,0.00678,0.00024,0.00022,0.00026,0.207,0.195,0.22,0.0081,0.0076,0.0086,25.38,25.37,25.38,0.926,0.922,0.93,0.97,0.97,0.97,0.899,0.894,0.902,28.25,26.64,30.03,27.4,25.84,29.13,0,0,0,0,0,0,0.152,0,0.0439,0.37,0.63,0.37,39
1442786400000,2015,9,2014,12,51,7,0.109,0.0435,0.0656,4030.35,25.37,25.37,23.99,1,1,1,180.4,174.7,186.1,108.4,102.7,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.399,0.387,0.412,108.4,102.7,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0859,0.0899,0.00496,0.00448,0.00545,0.00019,0.00018,0.00021,0.182,0.171,0.192,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.917,0.912,0.921,0.97,0.97,0.97,0.889,0.885,0.893,24.73,23.31,26.16,23.99,22.62,25.37,0,0,0,0,0,0,0.133,0,0.0434,0.4,0.6,0.4,37
1443391200000,2015,9,2014,12,52,7,0.102,0.0366,0.0652,4007.7,25.68,25.68,23.86,1,1,1,168.4,165.9,172.7,107.8,96.92,60.57,52,72,2.03e-15,-1.421e-14,1.421e-14,0.359,0.31,0.426,107.8,96.92,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0839,0.0869,0.00492,0.00399,0.00557,0.00019,0.00016,0.00022,0.179,0.161,0.191,0.007,0.0063,0.0075,25.36,25.34,25.38,0.917,0.911,0.922,0.969,0.967,0.97,0.889,0.883,0.894,24.61,22.05,26.48,23.86,21.33,25.68,0,0,0,0,0,0,0.133,0,0.0368,0.36,0.64,0.36,39.3
1443996000000,2015,10,2015,1,1,7,0.0979,0.0314,0.0664,4082,25.28,25.28,24.3,1,1,1,161.8,157.7,165.9,109.8,105.7,52,52,52,-6.09e-15,-1.421e-14,0,0.321,0.313,0.33,109.8,105.7,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0834,0.0863,0.00508,0.00473,0.00543,0.0002,0.00019,0.00021,0.181,0.173,0.188,0.0071,0.0068,0.0074,25.34,25.34,25.34,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,25.05,24.03,26.07,24.3,23.31,25.28,0,0,0,0,0,0,0.135,0,0.0315,0.32,0.68,0.32,41.7
1444600800000,2015,10,2015,1,2,7,0.0933,0.0314,0.0618,3775.04,22.99,22.99,22.47,1,1,1,154.2,152,156.3,102.2,99.96,52,52,52,0,-1.421e-14,1.421e-14,0.337,0.333,0.342,102.2,99.96,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0814,0.0829,0.00444,0.00425,0.00462,0.00017,0.00017,0.00018,0.167,0.163,0.171,0.0065,0.0064,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.97,0.969,0.97,0.885,0.882,0.887,23.17,22.63,23.7,22.47,21.92,22.99,0,0,0,0,0,0,0.125,0,0.0315,0.34,0.66,0.34,40.5
1445205600000,2015,10,2015,1,3,7,0.0886,0.0314,0.0572,3494.45,21.64,21.64,20.8,1,1,1,146.5,142.4,150.6,94.49,90.39,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.355,0.345,0.365,94.49,90.39,98.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.078,0.0809,0.00378,0.00343,0.00413,0.00015,0.00013,0.00016,0.153,0.146,0.161,0.006,0.0057,0.0063,25.35,25.34,25.35,0.916,0.912,0.921,0.966,0.965,0.968,0.886,0.883,0.888,21.53,20.7,22.35,20.8,19.96,21.64,0,0,0,0,0,0,0.116,0,0.0314,0.35,0.65,0.35,39.4
1445810400000,2015,10,2015,1,4,7,0.0844,0.0313,0.0531,3267.01,19.91,19.91,19.45,1,1,1,139.6,137.5,142.1,87.86,85.47,51.71,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.371,0.357,0.378,87.86,85.47,90.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0763,0.0779,0.00322,0.00301,0.00341,0.00013,0.00012,0.00013,0.141,0.137,0.145,0.0055,0.0054,0.0057,25.36,25.35,25.36,0.924,0.921,0.927,0.963,0.962,0.964,0.89,0.888,0.892,20.18,19.7,20.64,19.45,18.96,19.91,0,0,0,0,0,0,0.108,0,0.0313,0.37,0.63,0.37,38.7
1446415200000,2015,11,2015,2,5,7,0.0885,0.0302,0.0583,3557.71,21.54,21.54,21.18,1,1,1,146.3,143.5,148.1,96.34,93.49,50,50,50,6.09e-15,0,1.421e-14,0.342,0.338,0.348,96.34,93.49,98.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0788,0.0804,0.00394,0.0037,0.00409,0.00015,0.00014,0.00016,0.156,0.151,0.159,0.0061,0.0059,0.0063,25.34,25.34,25.35,0.915,0.913,0.917,0.967,0.966,0.968,0.884,0.883,0.886,21.9,21.32,22.26,21.18,20.6,21.54,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.2
1447020000000,2015,11,2015,2,6,7,0.0917,0.0302,0.0615,3755.89,23.07,23.07,22.36,1,1,1,151.7,148.7,154.7,101.7,98.68,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.33,0.323,0.336,101.7,98.68,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0806,0.0827,0.00439,0.00414,0.00465,0.00017,0.00016,0.00018,0.166,0.16,0.171,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.968,0.97,0.885,0.883,0.887,23.07,22.37,23.79,22.36,21.66,23.07,0,0,0,0,0,0,0.124,0,0.0302,0.33,0.67,0.33,41
1447624800000,2015,11,2015,2,7,7,0.0991,0.0302,0.0688,4245.6,27.9,27.9,25.27,1,1,1,163.8,153.3,174.7,113.8,103.3,50,50,50,8.121e-15,0,1.421e-14,0.306,0.286,0.326,113.8,103.3,124.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0822,0.0898,0.00543,0.00453,0.00635,0.00021,0.00018,0.00025,0.188,0.169,0.207,0.0073,0.0066,0.0081,25.34,25.34,25.34,0.921,0.913,0.928,0.97,0.97,0.97,0.893,0.886,0.9,26.05,23.45,28.76,25.27,22.75,27.9,0,0,0,0,0,0,0.14,0,0.0303,0.3,0.69,0.31,42.8
1448229600000,2015,11,2015,2,8,7,0.107,0.0302,0.0764,4751.83,28.8,28.8,28.28,1,1,1,176.3,173.8,178.5,126.3,123.8,50,50,50,0,0,0,0.284,0.28,0.288,126.3,123.8,128.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0895,0.0911,0.00649,0.00628,0.00667,0.00025,0.00025,0.00026,0.21,0.205,0.214,0.0082,0.008,0.0084,25.34,25.34,25.34,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.16,28.55,29.7,28.28,27.7,28.8,0,0,0,0,0,0,0.157,0,0.0306,0.28,0.71,0.29,44.4
1448834400000,2015,11,2015,2,9,7,0.11,0.0349,0.0749,4650.78,29.67,29.67,27.68,1,1,1,181.5,175.2,191.1,123.8,117.3,57.71,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.318,0.285,0.335,123.8,117.3,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0886,0.0938,0.00627,0.00572,0.00698,0.00025,0.00022,0.00027,0.207,0.195,0.222,0.0081,0.0076,0.0087,25.36,25.34,25.36,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.54,26.92,30.59,27.68,26.12,29.67,0,0,0,0,0,0,0.154,0,0.0351,0.32,0.68,0.32,42.3
1449439200000,2015,12,2015,3,10,7,0.12,0.0357,0.0839,5248.8,32.83,32.83,31.24,1,1,1,197.7,191.6,204.5,138.7,132.6,59,59,59,0,0,0,0.299,0.289,0.308,138.7,132.6,145.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.094,0.0985,0.00754,0.00702,0.00811,0.00029,0.00027,0.00032,0.233,0.223,0.246,0.0091,0.0087,0.0096,25.35,25.33,25.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.21,30.72,33.84,31.24,29.8,32.83,0,0,0,0,0,0,0.174,0,0.0361,0.3,0.7,0.3,43.7
1450044000000,2015,12,2015,3,11,7,0.127,0.0357,0.0915,5740.18,35.89,35.89,34.17,1,1,1,210.3,203.1,217.9,151.3,144.1,59,59,59,0,0,0,0.281,0.271,0.29,151.3,144.1,158.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.098,0.103,0.00861,0.008,0.00925,0.00034,0.00031,0.00036,0.256,0.243,0.269,0.01,0.0095,0.011,25.28,25.22,25.34,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.22,33.52,37,34.17,32.51,35.89,0,0,0,0,0,0,0.19,0,0.0355,0.28,0.72,0.28,45.2
1450648800000,2015,12,2015,3,12,7,0.132,0.0357,0.0961,6034.64,37.28,37.28,35.92,1,1,1,217.9,211.8,223.6,158.9,152.8,59,59,59,0,0,0,0.271,0.264,0.278,158.9,152.8,164.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00925,0.00874,0.00974,0.00036,0.00034,0.00038,0.269,0.259,0.28,0.011,0.01,0.011,25.22,25.18,25.27,0.941,0.939,0.943,0.971,0.97,0.972,0.914,0.911,0.917,37,35.59,38.34,35.92,34.52,37.28,0,0,0,0,0,0,0.2,0,0.0359,0.27,0.73,0.27,45.7
1451253600000,2015,12,2015,3,13,7,0.139,0.0393,0.0996,6264.11,39.12,39.12,37.29,1,1,1,229.7,227.7,233.7,164.7,154.7,65,59,73,0,0,0,0.283,0.255,0.321,164.7,154.7,172,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00975,0.0089,0.0104,0.00038,0.00035,0.00041,0.281,0.264,0.293,0.011,0.01,0.012,25.14,25.12,25.17,0.943,0.94,0.946,0.973,0.97,0.976,0.918,0.912,0.923,38.31,35.91,40.07,37.29,34.83,39.12,0,0,0,0,0,0,0.207,0,0.0394,0.28,0.72,0.28,45.1
1451858400000,2016,1,2015,4,14,7,0.149,0.0442,0.105,6634.98,41.52,41.52,39.49,1,1,1,247.1,239.5,255.3,174.1,166.5,73,73,73,0,0,0,0.296,0.286,0.305,174.1,166.5,182.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.113,0.0105,0.0099,0.0112,0.00042,0.00039,0.00044,0.298,0.285,0.313,0.012,0.011,0.012,25.02,24.97,25.08,0.946,0.944,0.949,0.977,0.973,0.98,0.924,0.919,0.93,40.43,38.65,42.37,39.49,37.61,41.52,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.5
1452463200000,2016,1,2015,4,15,7,0.168,0.0442,0.124,7728.58,48.2,48.2,46,1,1,1,277.4,260.5,297.2,204.4,187.5,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.264,0.246,0.28,204.4,187.5,224.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.128,0.0131,0.0117,0.0148,0.00052,0.00046,0.00059,0.353,0.322,0.388,0.014,0.013,0.015,24.84,24.72,24.94,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.56,43.6,52.13,46,42.73,48.2,0,0,0,0,0,0,0.256,0,0.044,0.26,0.74,0.26,46
1453068000000,2016,1,2015,4,16,7,0.191,0.0442,0.147,8910.17,56.2,56.2,53.04,2,2,2,315.9,302.9,330.2,242.9,229.9,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.231,0.221,0.241,242.9,229.9,257.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.13,0.14,0.0169,0.0153,0.0204,0.00068,0.00061,0.00082,0.258,0.243,0.276,0.01,0.0097,0.011,24.76,24.67,24.84,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.34,25.85,28.97,26.52,25.07,28.1,0,0,0,0,0,0,0.295,0,0.044,0.23,0.77,0.23,46.7
1453672800000,2016,1,2015,4,17,7,0.212,0.0442,0.168,10192.3,65.49,65.49,60.67,2,2,2,350.9,334.4,373.2,277.9,261.4,73,73,73,0,0,0,0.208,0.196,0.218,277.9,261.4,300.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.141,0.155,0.0302,0.0224,0.0407,0.0012,0.0009,0.0016,0.307,0.282,0.341,0.012,0.011,0.014,24.54,24.39,24.65,0.935,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.912,31.27,29.43,33.76,30.33,28.55,32.75,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48.1
1454277600000,2016,2,2015,5,18,7,0.255,0.0514,0.204,12310.3,82.67,82.67,73.28,2,2,2,421.6,382.7,463.7,336.6,297.7,85,85,85,0,0,0,0.202,0.183,0.222,336.6,297.7,378.7,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.169,0.155,0.184,0.0579,0.0395,0.0777,0.0024,0.0016,0.0032,0.396,0.338,0.459,0.016,0.014,0.019,24.11,23.85,24.35,0.946,0.94,0.952,0.973,0.97,0.98,0.921,0.912,0.933,37.64,33.41,42.18,36.64,32.41,41.33,0,0,0,0,0,0,0.407,0,0.051,0.2,0.8,0.2,48.3
1454882400000,2016,2,2015,5,19,7,0.316,0.0514,0.264,15693.3,102.4,102.4,93.41,3,2,2.142857142857143,522.1,477.6,573.9,437.1,392.6,85,85,85,0,0,0,0.163,0.148,0.178,437.1,392.6,488.9,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.205,0.189,0.228,0.105,0.0843,0.13,0.0044,0.0035,0.0054,0.532,0.48,0.598,0.022,0.02,0.025,23.52,23.3,23.77,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.58,35.19,51.38,44.27,34.13,48.2,0,0,0,0,0,0,0.519,0,0.052,0.16,0.84,0.16,49.7
1455487200000,2016,2,2015,5,20,7,0.399,0.0514,0.347,20051.3,131.7,131.7,119.4,3,3,3,659.3,593.8,724,574.3,508.8,85,85,85,8.12e-15,0,5.684e-14,0.129,0.117,0.143,574.3,508.8,639,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.276,0.239,0.313,0.185,0.141,0.228,0.0079,0.0059,0.0098,0.662,0.551,0.771,0.028,0.023,0.033,22.8,22.43,23.18,0.952,0.947,0.956,0.976,0.97,0.98,0.93,0.919,0.937,40.74,36.51,44.8,39.78,35.42,43.9,0,0,0,0,0,0,0.663,0,0.052,0.13,0.87,0.13,50.3
1456092000000,2016,2,2015,5,21,7,0.488,0.0514,0.437,24181.8,155,155,143.9,4,3,3.142857142857143,807.2,750,869.3,722.2,665,85,85,85,0,0,0,0.105,0.0978,0.113,722.2,665,784.3,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.363,0.328,0.41,0.282,0.245,0.319,0.012,0.011,0.014,0.9,0.815,0.981,0.039,0.035,0.043,21.97,21.69,22.29,0.956,0.953,0.957,0.979,0.975,0.98,0.937,0.929,0.938,47.68,39.73,51.78,46.13,38.76,48.2,0,0,0,0,0,0,0.8,0,0.051,0.11,0.9,0.1,49.6
1456696800000,2016,2,2015,5,22,7,0.594,0.0742,0.52,27912.6,178,178,166.1,4,4,4,982.4,897,1066,859.7,797.1,122.7,85,129,3.248e-14,0,1.137e-13,0.125,0.0948,0.139,859.7,797.1,937.4,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.491,0.436,0.564,0.355,0.325,0.393,0.016,0.015,0.018,1.08,0.972,1.22,0.049,0.043,0.056,21.11,20.68,21.53,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.936,42.43,39.91,45.4,41.54,38.94,44.5,0,0,0,0,0,0,0.923,0,0.074,0.12,0.88,0.12,47
1457301600000,2016,3,2015,6,23,7,0.702,0.078,0.624,31776.5,192.8,192.8,189.1,4,4,4,1160,1090,1229,1031,961.2,129,129,129,0,-1.137e-13,1.137e-13,0.111,0.105,0.118,1031,961.2,1100,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.681,0.586,0.78,0.507,0.404,0.647,0.023,0.019,0.03,1.47,1.26,1.73,0.068,0.058,0.081,20.12,19.65,20.56,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.56,46.3,50.56,47.29,45.37,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.3
1457906400000,2016,3,2015,6,24,7,0.824,0.078,0.665,32218.9,192.8,192.8,191.8,4,4,4,1363,1255,1467,1234,1126,129,129,129,134.2,25.74,237.9,0.0949,0.0879,0.103,1100,1100,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.837,0.791,0.88,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.83,0.085,0.082,0.089,19.17,18.79,19.56,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.27,48.27,50.32,47.94,47.3,48.2,0,0,0,0,0,0,1.07,0,0.159,0.095,0.81,0.19,39.1
1458511200000,2016,3,2015,6,25,7,0.992,0.078,0.665,30760.9,187.7,187.7,183.1,4,4,4,1640,1508,1779,1511,1379,129,129,129,411.1,279,549.5,0.0789,0.0725,0.0855,1100,1100,1100,990,990,990,969.9,969.5,970.4,20.1,19.6,20.5,0.911,0.897,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.095,18.2,17.74,18.64,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.71,45.48,47.87,45.78,44.58,46.91,0,0,0,0,0,0,1.02,0,0.327,0.079,0.67,0.33,31
1459116000000,2016,3,2015,6,26,7,1.15,0.0829,0.665,29229.2,177,177,174,4,4,4,1903,1816,1970,1766,1687,137.1,129,148,665.9,587.1,721.6,0.072,0.0675,0.0765,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.34,17.12,17.62,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.38,43.8,45.15,43.5,42.92,44.24,0,0,0,0,0,0,0.967,0,0.485,0.072,0.58,0.42,25.4
1459720800000,2016,4,2015,7,27,7,1.22,0.0895,0.665,28623.1,171.3,171.3,170.4,4,4,4,2012,1980,2044,1864,1832,148,148,148,764.2,732.2,796.4,0.0736,0.0724,0.0747,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,17,16.92,17.09,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.46,43.24,43.71,42.59,42.38,42.83,0,0,0,0,0,0,0.947,0,0.555,0.073,0.55,0.45,23.5
1460325600000,2016,4,2015,7,28,7,1.26,0.0895,0.665,28325.3,169.2,169.2,168.6,4,4,4,2080,2055,2095,1932,1907,148,148,148,832.3,807.1,846.8,0.0712,0.0707,0.072,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.83,16.8,16.89,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.01,42.92,43.17,42.15,42.06,42.31,0,0,0,0,0,0,0.937,0,0.595,0.071,0.53,0.47,22.5
1460930400000,2016,4,2015,7,29,7,1.23,0.0895,0.665,28560,172.3,172.3,170,4,4,4,2029,1952,2088,1881,1804,148,148,148,780.7,703.9,839.5,0.073,0.0709,0.0758,1100,1100,1100,990,990,990,971.2,970.9,971.3,18.8,18.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.96,16.81,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.37,42.96,43.95,42.5,42.1,43.08,0,0,0,0,0,0,0.944,0,0.565,0.073,0.54,0.46,23.2
1461535200000,2016,4,2015,7,30,7,1.1,0.0933,0.665,29670.3,179.8,179.8,176.6,4,4,4,1827,1734,1920,1673,1542,154.3,148,192,572.6,442.4,672.3,0.0848,0.0771,0.111,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.926,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.59,17.28,17.89,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.05,44.23,45.87,44.15,43.35,44.96,0,0,0,0,0,0,0.981,0,0.435,0.085,0.6,0.4,27
1462140000000,2016,5,2015,8,31,7,0.977,0.116,0.665,30901.8,187,187,183.9,4,4,4,1615,1527,1704,1423,1335,192,192,192,323.1,235.2,412.2,0.119,0.113,0.126,1100,1100,1100,990,990,990,969.9,969.6,970.1,20.1,19.9,20.4,0.913,0.904,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.094,18.28,17.99,18.58,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.92,46.15,47.69,45.98,45.22,46.74,0,0,0,0,0,0,1.02,0,0.312,0.12,0.68,0.32,31.6
1462744800000,2016,5,2015,8,32,7,0.85,0.116,0.665,32084.3,192.8,192.8,191,4,4,4,1405,1290,1498,1213,1098,192,192,192,113.3,0,206.5,0.137,0.128,0.149,1100,1098,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.844,0.794,0.883,0.647,0.643,0.648,0.031,0.03,0.032,1.79,1.74,1.83,0.086,0.082,0.089,19.03,18.69,19.45,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.88,47.99,49.93,47.74,47.03,48.2,0,0,0,0,0,0,1.06,0,0.185,0.14,0.78,0.22,37.7
1463349600000,2016,5,2015,8,33,7,0.693,0.116,0.577,29908,191.1,191.1,178,4,4,4,1146,1059,1246,953.8,866.6,192,192,192,-3.248e-14,-1.137e-13,0,0.168,0.154,0.181,953.8,866.6,1054,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.601,0.51,0.729,0.418,0.358,0.545,0.019,0.016,0.026,1.28,1.1,1.56,0.059,0.05,0.073,20.36,19.76,20.81,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.41,42.21,48.75,44.51,41.36,47.77,0,0,0,0,0,0,0.989,0,0.116,0.17,0.83,0.17,43.2
1463954400000,2016,5,2015,8,34,7,0.589,0.116,0.473,25213.8,161.6,161.6,150.1,4,3,3.4285714285714284,973.3,919.3,1035,781.3,727.3,192,192,192,1.624e-14,0,1.137e-13,0.198,0.185,0.209,781.3,727.3,843.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.431,0.382,0.488,0.316,0.287,0.347,0.014,0.013,0.016,1,0.939,1.06,0.045,0.042,0.048,21.21,20.93,21.48,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.96,39.45,51.45,44.4,38.46,48.2,0,0,0,0,0,0,0.834,0,0.116,0.2,0.8,0.2,42.8
1464559200000,2016,5,2015,8,35,7,0.52,0.0846,0.436,23971.7,144.6,144.6,142.7,3,3,3,860.5,822.3,903.6,720.6,696.4,139.9,119,192,0,0,0,0.162,0.136,0.216,720.6,696.4,754.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.371,0.357,0.396,0.282,0.266,0.304,0.012,0.012,0.013,0.92,0.882,0.981,0.041,0.039,0.043,21.74,21.58,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.99,47.18,51.03,47.56,46.24,48.2,0,0,0,0,0,0,0.793,0,0.084,0.16,0.84,0.16,46.1
1465164000000,2016,6,2015,9,36,7,0.478,0.0792,0.399,22514.4,140.3,140.3,134,3,3,3,790.2,769.9,813.4,659.2,608.9,131,119,161,0,0,0,0.166,0.146,0.209,659.2,608.9,694.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.334,0.309,0.352,0.241,0.208,0.265,0.011,0.009,0.012,0.814,0.733,0.872,0.036,0.032,0.038,22.13,21.97,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.58,42.35,47.73,44.67,41.5,46.78,0,0,0,0,0,0,0.745,0,0.079,0.17,0.83,0.17,47.1
1465768800000,2016,6,2015,9,37,7,0.437,0.0974,0.34,19346.4,122.1,122.1,115.2,3,3,3,722.4,689.3,757.1,561.4,528.3,161,161,161,0,0,0,0.223,0.213,0.234,561.4,528.3,596.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.282,0.263,0.302,0.176,0.154,0.199,0.0076,0.0066,0.0086,0.653,0.597,0.712,0.028,0.026,0.031,22.56,22.36,22.75,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.921,0.934,39.38,37.28,41.56,38.39,36.16,40.71,0,0,0,0,0,0,0.64,0,0.097,0.22,0.78,0.22,44.3
1466373600000,2016,6,2015,9,38,7,0.392,0.0974,0.295,16775.1,106.5,106.5,99.85,3,2,2.4285714285714284,649,620.6,678.6,488,459.6,161,161,161,0,-5.684e-14,5.684e-14,0.248,0.237,0.259,488,459.6,517.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.24,0.224,0.257,0.13,0.116,0.147,0.0055,0.0049,0.0063,0.593,0.545,0.641,0.025,0.023,0.027,22.91,22.81,23.02,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.938,44.51,35.22,52.28,42.46,34.16,48.2,0,0,0,0,0,0,0.555,0,0.097,0.25,0.75,0.25,42.8
1466978400000,2016,6,2015,9,39,7,0.355,0.0906,0.264,15682.4,95.75,95.75,93.35,2,2,2,587.1,562.9,611.6,437.3,425.7,149.9,135,161,0,-5.684e-14,5.684e-14,0.255,0.233,0.274,437.3,425.7,450.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.212,0.207,0.219,0.105,0.0999,0.112,0.0044,0.0042,0.0047,0.555,0.538,0.577,0.023,0.023,0.024,23.2,23.08,23.33,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.63,46.37,48.85,46.67,45.44,47.87,0,0,0,0,0,0,0.519,0,0.091,0.26,0.74,0.26,44.2
1467583200000,2016,7,2015,10,40,7,0.323,0.0816,0.241,14433.1,90.22,90.22,85.91,2,2,2,533.6,512.4,555,398.6,377.4,135,135,135,-1.624e-14,-5.684e-14,5.684e-14,0.253,0.243,0.263,398.6,377.4,420,990,990,990,966,965.9,966.1,24,23.9,24.1,0.197,0.19,0.205,0.0871,0.0771,0.0972,0.0036,0.0032,0.0041,0.496,0.464,0.528,0.021,0.019,0.022,23.5,23.37,23.63,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.84,41.63,46.03,42.96,40.78,45.11,0,0,0,0,0,0,0.477,0,0.082,0.25,0.75,0.25,44.7
1468188000000,2016,7,2015,10,41,7,0.295,0.112,0.182,10802.7,68.12,68.12,64.3,2,2,2,487.2,468.9,505.5,301.2,282.9,186,186,186,0,0,0,0.382,0.368,0.397,301.2,282.9,319.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0412,0.0325,0.0498,0.0017,0.0013,0.0021,0.353,0.326,0.381,0.015,0.013,0.016,23.85,23.74,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.15,31.16,35.12,32.15,30.22,34.06,0,0,0,0,0,0,0.357,0,0.113,0.38,0.62,0.38,36.6
1468792800000,2016,7,2015,10,42,7,0.271,0.112,0.158,9387.48,59.22,59.22,55.88,2,2,2,447.5,432,463.1,261.5,246,186,186,186,0,-2.842e-14,2.842e-14,0.416,0.402,0.431,261.5,246,277.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.147,0.158,0.0226,0.0167,0.0298,0.00093,0.00068,0.0012,0.294,0.272,0.317,0.012,0.011,0.013,24.09,24,24.18,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,28.8,27.08,30.53,27.94,26.27,29.61,0,0,0,0,0,0,0.31,0,0.113,0.41,0.58,0.42,34.6
1469397600000,2016,7,2015,10,43,7,0.25,0.112,0.137,8213.78,51.4,51.4,48.89,2,1,1.2857142857142858,413,400,426.8,227,214,186,186,186,4.06e-15,-2.842e-14,2.842e-14,0.451,0.436,0.465,227,214,240.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.14,0.135,0.145,0.015,0.0139,0.0162,0.00061,0.00057,0.00066,0.358,0.261,0.412,0.015,0.011,0.017,24.18,24.11,24.24,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.55,25.97,52.38,41.62,25.19,48.2,0,0,0,0,0,0,0.272,0,0.113,0.45,0.55,0.45,32.9
1470002400000,2016,8,2015,11,44,7,0.229,0.0937,0.135,8179.27,51.48,51.48,48.69,2,1,1.2857142857142858,378.7,363.6,394.8,223.7,208.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.41,0.393,0.426,223.7,208.6,239.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.142,0.0148,0.0135,0.0161,0.0006,0.00054,0.00066,0.35,0.255,0.404,0.014,0.01,0.016,24.36,24.28,24.41,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.17,25.82,52.2,41.43,25.05,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.7
1470607200000,2016,8,2015,11,45,7,0.21,0.0937,0.116,7223.77,45.79,45.79,43,1,1,1,346.6,334.4,358.9,191.6,179.3,155,155,155,0,-2.842e-14,2.842e-14,0.447,0.432,0.464,191.6,179.3,203.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.129,0.012,0.011,0.0131,0.00048,0.00044,0.00053,0.338,0.316,0.36,0.014,0.013,0.015,24.53,24.45,24.61,0.952,0.949,0.956,0.98,0.978,0.98,0.933,0.928,0.936,43.89,41.07,46.72,43,40.18,45.79,0,0,0,0,0,0,0.239,0,0.094,0.45,0.55,0.45,34.4
1471212000000,2016,8,2015,11,46,7,0.193,0.0903,0.103,6384.61,43.9,43.9,38,1,1,1,319.6,308.9,330.2,170.3,157.5,149.3,115,155,0,-2.842e-14,2.842e-14,0.467,0.372,0.496,170.3,157.5,193.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.117,0.113,0.122,0.0102,0.00913,0.0122,0.00041,0.00036,0.00049,0.299,0.277,0.338,0.012,0.011,0.014,24.7,24.64,24.76,0.946,0.942,0.953,0.974,0.97,0.98,0.921,0.914,0.934,39.03,36.02,44.79,38,34.94,43.9,0,0,0,0,0,0,0.211,0,0.09,0.47,0.53,0.47,33.1
1471816800000,2016,8,2015,11,47,7,0.18,0.0696,0.11,6925.6,43.33,43.33,41.22,1,1,1,297.4,288.4,306.4,182.4,173.4,115,115,115,1.218e-14,0,2.842e-14,0.387,0.375,0.399,182.4,173.4,191.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0113,0.0105,0.012,0.00045,0.00042,0.00048,0.318,0.302,0.334,0.013,0.012,0.013,24.79,24.73,24.84,0.949,0.947,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.11,39.99,44.22,41.22,39.03,43.33,0,0,0,0,0,0,0.229,0,0.07,0.39,0.61,0.39,38.5
1472421600000,2016,8,2015,11,48,7,0.167,0.0613,0.106,6616.3,42.11,42.11,39.38,1,1,1,275.8,264.6,285.4,174.5,164.9,101.3,91,115,0,-2.842e-14,2.842e-14,0.367,0.329,0.411,174.5,164.9,185.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.0106,0.00977,0.0115,0.00042,0.00039,0.00046,0.302,0.287,0.321,0.012,0.011,0.013,24.89,24.86,24.94,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.917,0.931,40.33,38.01,42.97,39.38,36.93,42.11,0,0,0,0,0,0,0.219,0,0.061,0.37,0.63,0.37,39.6
1473026400000,2016,9,2015,12,49,7,0.152,0.055,0.0971,6055.85,38.36,38.36,36.05,1,1,1,251.5,242.5,261.1,160.5,151.5,91,91,91,0,0,0,0.362,0.349,0.375,160.5,151.5,170.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00939,0.00862,0.0102,0.00037,0.00034,0.0004,0.276,0.26,0.293,0.011,0.01,0.012,25.02,24.96,25.09,0.942,0.939,0.945,0.971,0.97,0.975,0.915,0.911,0.921,37.11,35.01,39.36,36.05,33.96,38.36,0,0,0,0,0,0,0.2,0,0.0549,0.36,0.64,0.36,39.8
