datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1473631200000,2016,9,2015,12,50,7,0.14,0.055,0.085,5288.58,33.27,33.27,31.48,1,1,1,231.6,224.2,239.5,140.6,133.2,91,91,91,0,0,0,0.393,0.38,0.406,140.6,133.2,148.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0981,0.103,0.0077,0.00707,0.00837,0.0003,0.00028,0.00033,0.241,0.227,0.255,0.0095,0.0089,0.01,25.17,25.11,25.23,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.45,30.7,34.3,31.48,29.78,33.27,0,0,0,0,0,0,0.175,0,0.055,0.39,0.61,0.39,37.8
1474236000000,2016,9,2015,12,51,7,0.13,0.055,0.0752,4665.72,29.22,29.22,27.77,1,1,1,215.4,209.7,221.7,124.4,118.7,91,91,91,4.06e-15,0,1.421e-14,0.422,0.41,0.434,124.4,118.7,130.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.095,0.0929,0.0972,0.00632,0.00584,0.00686,0.00025,0.00023,0.00027,0.212,0.201,0.223,0.0083,0.0079,0.0088,25.3,25.25,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.63,27.25,30.12,27.77,26.43,29.22,0,0,0,0,0,0,0.154,0,0.0548,0.42,0.58,0.42,35.9
1474840800000,2016,9,2015,12,52,7,0.122,0.0519,0.0703,3180.5,28.07,28.07,18.93,1,1,1,202.2,197.3,207.7,116.3,109.1,85.86,73,91,0,-1.421e-14,1.421e-14,0.424,0.368,0.455,116.3,109.1,125.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0896,0.0931,0.00564,0.00502,0.00639,0.00022,0.0002,0.00025,0.197,0.184,0.211,0.0077,0.0072,0.0082,25.39,25.36,25.42,0.66,0,0.928,0.693,0,0.97,0.64,0,0.901,19.52,0,28.93,18.93,0,28.07,0,2,0,0,0.286,0,0.105,0.286,0.0517,0.43,0.58,0.42,26.1
1475445600000,2016,10,2016,1,1,7,0.116,0.0442,0.0721,4472.82,27.8,27.8,26.62,1,1,1,192.3,188.3,197.1,119.3,115.3,73,73,73,8.121e-15,0,1.421e-14,0.38,0.37,0.388,119.3,115.3,124.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0896,0.0927,0.00589,0.00555,0.0063,0.00023,0.00022,0.00025,0.2,0.193,0.209,0.0078,0.0076,0.0082,25.38,25.38,25.39,0.924,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.45,26.46,28.66,26.62,25.66,27.8,0,0,0,0,0,0,0.148,0,0.0439,0.38,0.62,0.38,38.6
1476050400000,2016,10,2016,1,2,7,0.11,0.0442,0.0657,4042.33,25.33,25.33,24.06,1,1,1,181.7,176,187,108.7,103,73,73,73,6.09e-15,0,1.421e-14,0.402,0.39,0.415,108.7,103,114,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0853,0.0892,0.00499,0.00451,0.00544,0.0002,0.00018,0.00021,0.182,0.171,0.191,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.917,0.913,0.921,0.97,0.97,0.97,0.889,0.885,0.893,24.81,23.4,26.11,24.06,22.7,25.33,0,0,0,0,0,0,0.134,0,0.0443,0.4,0.6,0.4,36.7
1476655200000,2016,10,2016,1,3,7,0.102,0.0442,0.0582,3559.17,22.23,22.23,21.19,1,1,1,169.2,164.8,174.1,96.15,91.81,73,73,73,0,-1.421e-14,1.421e-14,0.432,0.419,0.443,96.15,91.81,101.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0813,0.0846,0.00392,0.00355,0.00434,0.00015,0.00014,0.00017,0.159,0.151,0.168,0.0062,0.0059,0.0066,25.38,25.38,25.38,0.915,0.911,0.92,0.967,0.965,0.969,0.885,0.883,0.888,21.91,21.03,22.94,21.19,20.3,22.23,0,0,0,0,0,0,0.118,0,0.0438,0.43,0.57,0.43,34.9
1477260000000,2016,10,2016,1,4,7,0.0973,0.0442,0.0531,3272.44,20.02,20.02,19.48,1,1,1,160.8,158,163.4,87.83,84.98,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.454,0.447,0.462,87.83,84.98,90.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0789,0.0809,0.00322,0.00297,0.00344,0.00013,0.00012,0.00013,0.144,0.139,0.149,0.0057,0.0055,0.0058,25.38,25.38,25.38,0.925,0.922,0.928,0.963,0.962,0.965,0.891,0.889,0.893,20.22,19.63,20.75,19.48,18.89,20.02,0,0,0,0,0,0,0.108,0,0.0442,0.45,0.55,0.45,33.6
1477864800000,2016,10,2016,1,5,7,0.0989,0.0322,0.0667,4114.57,27.76,27.76,24.49,1,1,1,163.5,156.6,174.1,110.2,83.61,53.29,50,73,2.03e-15,-1.421e-14,1.421e-14,0.327,0.287,0.466,110.2,83.61,124.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0785,0.0896,0.00512,0.00286,0.0063,0.0002,0.00011,0.00025,0.182,0.137,0.206,0.0071,0.0054,0.0081,25.35,25.34,25.38,0.922,0.916,0.93,0.969,0.962,0.97,0.894,0.889,0.9,25.27,19.35,28.62,24.49,18.6,27.76,0,0,0,0,0,0,0.136,0,0.0322,0.33,0.67,0.33,41.6
1478469600000,2016,11,2016,2,6,7,0.109,0.0302,0.079,4925.94,30.82,30.82,29.32,1,1,1,180.7,173.6,187,130.7,123.6,50,50,50,2.03e-15,0,1.421e-14,0.277,0.267,0.288,130.7,123.6,137,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0894,0.0941,0.00686,0.00625,0.00739,0.00027,0.00024,0.00029,0.218,0.205,0.229,0.0085,0.008,0.009,25.34,25.34,25.35,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.23,28.48,31.77,29.32,27.63,30.82,0,0,0,0,0,0,0.163,0,0.03,0.28,0.72,0.28,45.2
1479074400000,2016,11,2016,2,7,7,0.112,0.0302,0.0816,5096.14,31.54,31.54,30.33,1,1,1,184.9,181.8,190,134.9,131.8,50,50,50,0,0,0,0.27,0.263,0.275,134.9,131.8,140,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0923,0.0952,0.00722,0.00695,0.00765,0.00028,0.00027,0.0003,0.225,0.22,0.234,0.0088,0.0086,0.0092,25.34,25.34,25.35,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.27,30.5,32.51,30.33,29.58,31.54,0,0,0,0,0,0,0.169,0,0.0304,0.27,0.73,0.27,45.5
1479679200000,2016,11,2016,2,8,7,0.118,0.0302,0.0873,5477.17,33.37,33.37,32.6,1,1,1,194.4,190.2,197.6,144.4,140.2,50,50,50,0,0,0,0.257,0.253,0.263,144.4,140.2,147.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.0953,0.0979,0.00803,0.00767,0.0083,0.00031,0.0003,0.00032,0.242,0.235,0.248,0.0095,0.0092,0.0097,25.35,25.35,25.35,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.61,32.58,34.4,32.6,31.6,33.37,0,0,0,0,0,0,0.181,0,0.0307,0.26,0.74,0.26,46.4
1480284000000,2016,11,2016,2,9,7,0.117,0.0334,0.0838,5242.55,32.85,32.85,31.21,1,1,1,193.7,192.2,195.7,138.5,133.7,55.14,50,59,0,0,0,0.285,0.256,0.306,138.5,133.7,145.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0944,0.0971,0.00753,0.00711,0.00811,0.00029,0.00028,0.00032,0.233,0.224,0.244,0.0091,0.0088,0.0095,25.35,25.35,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.17,30.99,33.86,31.21,30.06,32.85,0,0,0,0,0,0,0.173,0,0.0332,0.29,0.72,0.28,44.8
1480888800000,2016,12,2016,3,10,7,0.117,0.0357,0.0816,5097.1,31.69,31.69,30.34,1,1,1,193.9,191.1,199.5,134.9,132.1,59,59,59,0,0,0,0.304,0.296,0.309,134.9,132.1,140.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0938,0.0968,0.00721,0.00698,0.0077,0.00028,0.00027,0.0003,0.227,0.222,0.237,0.0089,0.0087,0.0092,25.36,25.36,25.36,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.28,30.59,32.67,30.34,29.67,31.69,0,0,0,0,0,0,0.169,0,0.0354,0.31,0.7,0.3,43.6
1481493600000,2016,12,2016,3,11,7,0.127,0.0357,0.0909,5698.23,35.76,35.76,33.92,1,1,1,209.2,202.6,217.3,150.2,143.6,59,59,59,0,0,0,0.282,0.272,0.291,150.2,143.6,158.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0978,0.103,0.00852,0.00795,0.00921,0.00033,0.00031,0.00036,0.254,0.242,0.268,0.0099,0.0095,0.011,25.29,25.23,25.34,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.97,33.39,36.87,33.92,32.39,35.76,0,0,0,0,0,0,0.188,0,0.0361,0.28,0.72,0.28,44.9
1482098400000,2016,12,2016,3,12,7,0.137,0.0357,0.101,6382.46,39.45,39.45,37.99,1,1,1,226.5,219.8,232.3,167.5,160.8,59,59,59,0,0,0,0.261,0.254,0.268,167.5,160.8,173.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.00998,0.00942,0.0105,0.00039,0.00037,0.00041,0.285,0.273,0.295,0.011,0.011,0.012,25.16,25.11,25.21,0.944,0.942,0.946,0.974,0.971,0.977,0.92,0.914,0.924,39.01,37.44,40.39,37.99,36.34,39.45,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.6
1482703200000,2016,12,2016,3,13,7,0.142,0.0369,0.105,6639.76,40.41,40.41,39.52,1,1,1,234.7,230.2,241.4,173.7,168.4,61,59,73,0,0,0,0.26,0.25,0.302,173.7,168.4,177.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.11,0.0105,0.0101,0.0108,0.00041,0.0004,0.00043,0.296,0.288,0.302,0.012,0.011,0.012,25.1,25.06,25.13,0.946,0.945,0.947,0.977,0.974,0.979,0.924,0.92,0.927,40.45,39.1,41.29,39.52,38.08,40.41,0,0,0,0,0,0,0.22,0,0.037,0.26,0.74,0.26,46.8
1483308000000,2017,1,2016,4,14,7,0.155,0.0442,0.111,6990.95,43.3,43.3,41.61,1,1,1,255.8,246,263,182.8,173,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.286,0.278,0.297,182.8,173,190,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.11,0.116,0.0113,0.0105,0.0119,0.00045,0.00041,0.00047,0.314,0.297,0.327,0.012,0.012,0.013,24.96,24.92,25.03,0.949,0.946,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.49,40.18,44.18,41.61,39.23,43.3,0,0,0,0,0,0,0.231,0,0.044,0.29,0.72,0.28,45.1
1483912800000,2017,1,2016,4,15,7,0.171,0.0442,0.127,7914.74,49.96,49.96,47.11,2,1,1.1428571428571428,283.1,268.2,302.1,210.1,195.2,73,73,73,0,-2.842e-14,2.842e-14,0.258,0.242,0.272,210.1,195.2,229.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.118,0.13,0.0136,0.0123,0.0152,0.00054,0.00049,0.00061,0.341,0.242,0.387,0.014,0.0097,0.015,24.83,24.73,24.89,0.951,0.923,0.959,0.979,0.97,0.98,0.931,0.895,0.94,44.96,25.75,51.94,43.54,24.98,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46.3
1484517600000,2017,1,2016,4,16,7,0.2,0.0442,0.155,9428.22,60.82,60.82,56.12,2,2,2,330,308.4,351.6,257,235.4,73,73,73,-4.06e-15,-2.842e-14,0,0.222,0.208,0.237,257,235.4,278.6,990,990,990,965,964.9,965.2,25,24.8,25.1,0.14,0.132,0.147,0.0215,0.0158,0.0305,0.00086,0.00063,0.0012,0.277,0.249,0.308,0.011,0.0099,0.012,24.67,24.53,24.81,0.93,0.925,0.935,0.97,0.97,0.97,0.903,0.897,0.907,28.93,26.48,31.35,28.06,25.68,30.41,0,0,0,0,0,0,0.312,0,0.045,0.22,0.77,0.23,47.1
1485122400000,2017,1,2016,4,17,7,0.229,0.0442,0.185,11187.9,70.93,70.93,66.59,2,2,2,378.4,359.5,398.9,305.4,286.5,73,73,73,0,0,0,0.193,0.183,0.203,305.4,286.5,325.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.15,0.164,0.0432,0.0342,0.0528,0.0017,0.0014,0.0021,0.349,0.32,0.379,0.014,0.013,0.015,24.36,24.23,24.48,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,34.33,32.24,36.56,33.3,31.27,35.46,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,48.9
1485727200000,2017,1,2016,4,18,7,0.265,0.0493,0.216,13044.5,84.38,84.38,77.65,2,2,2,437.9,406.3,471.9,356.4,333.3,81.57,73,85,0,0,0,0.186,0.176,0.2,356.4,333.3,386.9,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.167,0.187,0.0672,0.0563,0.0816,0.0028,0.0023,0.0034,0.426,0.39,0.472,0.017,0.016,0.019,24,23.8,24.18,0.949,0.946,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.8,37.37,43.05,38.82,36.26,42.19,0,0,0,0,0,0,0.431,0,0.049,0.19,0.82,0.18,49.2
1486332000000,2017,2,2016,5,19,7,0.312,0.0514,0.261,15580.6,96.4,96.4,92.74,2,2,2,516.6,482,548.7,431.6,397,85,85,85,0,-5.684e-14,5.684e-14,0.165,0.155,0.176,431.6,397,463.7,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.202,0.19,0.214,0.103,0.0864,0.118,0.0043,0.0036,0.0049,0.539,0.487,0.587,0.022,0.02,0.025,23.54,23.34,23.74,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.64,44.12,50.8,46.37,43.24,48.2,0,0,0,0,0,0,0.515,0,0.051,0.16,0.84,0.16,49.9
1486936800000,2017,2,2016,5,20,7,0.363,0.0514,0.312,18024.9,118.2,118.2,107.3,3,2,2.857142857142857,600.9,560.5,652.4,515.9,475.5,85,85,85,-8.12e-15,-5.684e-14,0,0.142,0.13,0.152,515.9,475.5,567.4,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.243,0.22,0.272,0.147,0.123,0.18,0.0062,0.0052,0.0077,0.58,0.514,0.65,0.024,0.022,0.028,23.12,22.84,23.32,0.949,0.945,0.956,0.973,0.97,0.98,0.924,0.916,0.937,39.48,34.93,51.88,38.06,33.88,48.2,0,0,0,0,0,0,0.596,0,0.051,0.14,0.86,0.14,49.7
1487541600000,2017,2,2016,5,21,7,0.45,0.0514,0.399,22638.1,144.6,144.6,134.8,3,3,3,744,673.4,811.6,659,588.4,85,85,85,0,0,0,0.115,0.105,0.126,659,588.4,726.6,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.324,0.284,0.363,0.241,0.194,0.286,0.01,0.0083,0.013,0.805,0.686,0.919,0.035,0.029,0.04,22.32,21.93,22.72,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.93,41.68,49.86,44.92,40.83,48.2,0,0,0,0,0,0,0.749,0,0.051,0.11,0.89,0.11,50.3
1488146400000,2017,2,2016,5,22,7,0.576,0.0704,0.506,26966.6,181.9,181.9,160.5,4,3,3.7142857142857144,952.3,839.2,1093,835.9,754.2,116.4,85,129,0,-1.137e-13,1.137e-13,0.122,0.0978,0.143,835.9,754.2,963.8,990,990,990,967.7,967.3,968.2,22.3,21.8,22.7,0.467,0.383,0.588,0.344,0.304,0.405,0.015,0.013,0.019,1.06,0.936,1.26,0.048,0.041,0.058,21.25,20.55,21.78,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.2,39.73,51.87,43.57,38.76,48.2,0,0,0,0,0,0,0.892,0,0.07,0.12,0.88,0.12,46.8
1488751200000,2017,3,2016,6,23,7,0.804,0.0874,0.657,32116,192.8,192.8,191.2,4,4,4,1330,1150,1489,1186,1021,144.4,129,183,99.73,-1.137e-13,206,0.108,0.092,0.127,1086,1021,1100,990,990,990,968.9,968.4,969.4,21.1,20.6,21.6,0.806,0.665,0.883,0.616,0.47,0.648,0.029,0.022,0.032,1.72,1.42,1.83,0.082,0.066,0.089,19.34,18.72,20.21,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.06,48.07,50.12,47.79,47.11,48.2,0,0,0,0,0,0,1.06,0,0.147,0.11,0.82,0.18,39.9
1489356000000,2017,3,2016,6,24,7,1.08,0.111,0.665,29899.9,186.4,186.4,178,4,4,4,1792,1543,2106,1609,1360,183,183,183,509,260.2,822.6,0.103,0.0869,0.119,1100,1100,1100,990,990,990,970.4,969.6,971.4,19.6,18.6,20.4,0.919,0.902,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.85,1.87,0.095,0.091,0.1,17.72,16.77,18.53,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,45.4,42.85,47.56,44.49,41.99,46.61,0,0,0,0,0,0,0.989,0,0.415,0.1,0.62,0.38,27.7
1489960800000,2017,3,2016,6,25,7,1.57,0.111,0.665,25958.7,164.5,164.5,154.5,4,4,4,2603,2241,3002,2420,2058,183,183,183,1320,958.1,1719,0.071,0.061,0.0817,1100,1100,1100,990,990,990,972.6,971.7,973.5,17.4,16.5,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.57,14.61,16.44,0.943,0.939,0.946,0.975,0.97,0.98,0.92,0.91,0.927,39.61,36.98,41.97,38.63,35.87,41.13,0,0,0,0,0,0,0.858,0,0.905,0.071,0.42,0.58,16.5
1490565600000,2017,3,2016,6,26,7,2.06,0.13,0.665,22465.5,140,140,133.7,4,4,4,3411,3137,3606,3196,2954,215,183,295,2096,1854,2221,0.0627,0.0522,0.0829,1100,1100,1100,990,990,990,974.4,973.8,974.8,15.6,15.2,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.69,13.28,14.28,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,34.46,33.33,36.08,33.43,32.33,35,0,0,0,0,0,0,0.743,0,1.395,0.063,0.32,0.68,10.9
1491170400000,2017,4,2016,7,27,7,2.22,0.178,0.665,21470.6,128.7,128.7,127.8,4,4,4,3675,3636,3696,3380,3341,295,295,295,2280,2241,2301,0.0803,0.0798,0.0811,1100,1100,1100,990,990,990,975,974.9,975,15,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.14,13.09,13.22,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,32.94,32.81,33.16,31.95,31.83,32.17,0,0,0,0,0,0,0.71,0,1.555,0.08,0.3,0.7,9.67
1491775200000,2017,4,2016,7,28,7,2.22,0.178,0.665,21472.9,128.8,128.8,127.8,4,4,4,3674,3632,3700,3379,3337,295,295,295,2279,2237,2305,0.0803,0.0797,0.0812,1100,1100,1100,990,990,990,975,974.9,975,15,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.14,13.08,13.23,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.902,0.902,32.94,32.79,33.19,31.95,31.81,32.19,0,0,0,0,0,0,0.71,0,1.555,0.08,0.3,0.7,9.67
1492380000000,2017,4,2016,7,29,7,2.12,0.178,0.665,22126.4,134.2,134.2,131.7,4,4,4,3501,3390,3602,3206,3095,295,295,295,2106,1995,2207,0.0843,0.0819,0.087,1100,1100,1100,990,990,990,974.6,974.4,974.8,15.4,15.2,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.5,13.29,13.74,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,33.94,33.36,34.58,32.93,32.36,33.55,0,0,0,0,0,0,0.732,0,1.455,0.084,0.31,0.69,10.4
1492984800000,2017,4,2016,7,30,7,1.93,0.178,0.665,23309.6,142.9,142.9,138.7,4,4,4,3193,3022,3352,2898,2727,295,295,295,1798,1627,1957,0.0925,0.088,0.0976,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.17,13.82,14.56,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.76,34.8,36.84,34.69,33.76,35.74,0,0,0,0,0,0,0.771,0,1.265,0.092,0.34,0.66,12.1
1493589600000,2017,5,2016,8,31,7,1.7,0.194,0.665,24958.8,152.5,152.5,148.6,4,4,4,2817,2675,2970,2496,2354,321,321,321,1396,1254,1549,0.114,0.108,0.12,1100,1100,1100,990,990,990,973.1,972.7,973.4,16.9,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.68,15.4,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.918,38.2,37.19,39.14,37.14,36.08,38.13,0,0,0,0,0,0,0.825,0,1.035,0.11,0.39,0.61,14.7
1494194400000,2017,5,2016,8,32,7,1.52,0.179,0.665,26363.6,159.9,159.9,156.9,4,4,4,2516,2410,2632,2221,2134,295.3,276,321,1121,1034,1211,0.117,0.11,0.126,1100,1100,1100,990,990,990,972.3,972.1,972.6,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.5,16.04,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.924,40.18,39.42,40.88,39.23,38.42,39.97,0,0,0,0,0,0,0.872,0,0.855,0.12,0.44,0.56,17.3
1494799200000,2017,5,2016,8,33,7,1.35,0.167,0.665,27630,168.4,168.4,164.5,4,4,4,2240,2088,2376,1964,1812,276,276,276,864.2,711.5,999.6,0.123,0.116,0.132,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.12,16.81,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.97,41.1,42.96,41.12,40.21,42.1,0,0,0,0,0,0,0.914,0,0.685,0.12,0.49,0.51,20.5
1495404000000,2017,5,2016,8,34,7,1.15,0.167,0.665,29229.3,178.4,178.4,174,4,4,4,1905,1775,2041,1629,1499,276,276,276,528.5,399.1,664.8,0.145,0.135,0.155,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.1,17.34,16.93,17.75,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.38,43.27,45.51,43.5,42.4,44.6,0,0,0,0,0,0,0.967,0,0.485,0.15,0.58,0.42,25.4
1496008800000,2017,5,2016,8,35,7,0.985,0.144,0.665,30813.9,186.9,186.9,183.4,4,4,4,1629,1527,1738,1391,1317,238.3,210,276,291.1,217.2,361.8,0.146,0.129,0.166,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.917,0.91,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.23,17.88,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.79,45.84,47.68,45.85,44.92,46.72,0,0,0,0,0,0,1.02,0,0.32,0.15,0.68,0.32,31.3
1496613600000,2017,6,2016,9,36,7,0.848,0.127,0.663,32057.8,192.8,192.8,190.8,4,4,4,1402,1278,1498,1192,1068,210,210,210,96.11,0,188.5,0.15,0.14,0.164,1095,1068,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.846,0.765,0.895,0.638,0.576,0.648,0.031,0.027,0.032,1.78,1.63,1.84,0.086,0.077,0.09,19.05,18.68,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.74,47.96,49.62,47.71,47,48.2,0,0,0,0,0,0,1.06,0,0.185,0.15,0.78,0.22,37.8
1497218400000,2017,6,2016,9,37,7,0.686,0.127,0.559,29094.9,187.1,187.1,173.2,4,4,4,1134,1043,1234,924.1,833.1,210,210,210,-3.248e-14,-1.137e-13,1.137e-13,0.186,0.17,0.201,924.1,833.1,1024,990,990,990,968.3,968,968.6,21.7,21.4,22,0.579,0.488,0.701,0.392,0.342,0.478,0.018,0.016,0.022,1.23,1.05,1.46,0.057,0.048,0.069,20.45,19.9,20.91,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,44.19,40.73,47.73,43.3,39.82,46.77,0,0,0,0,0,0,0.962,0,0.127,0.19,0.81,0.19,42.4
1497823200000,2017,6,2016,9,38,7,0.58,0.127,0.453,24264.7,155.3,155.3,144.4,4,3,3.142857142857143,958.9,905.9,1020,748.9,695.9,210,210,210,0,0,0,0.219,0.206,0.232,748.9,695.9,810.1,990,990,990,967.7,967.5,968,22.3,22,22.5,0.411,0.366,0.467,0.298,0.266,0.331,0.013,0.012,0.015,0.975,0.887,1.06,0.044,0.039,0.048,21.29,21.02,21.59,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.92,39.8,51.84,46.3,38.83,48.2,0,0,0,0,0,0,0.802,0,0.127,0.22,0.78,0.22,41.8
1498428000000,2017,6,2016,9,39,7,0.513,0.123,0.39,21796.4,135.6,135.6,129.7,3,3,3,848,808.2,890.5,644.9,622.2,203.1,186,210,0,0,0,0.24,0.227,0.252,644.9,622.2,680.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.335,0.319,0.357,0.232,0.217,0.256,0.01,0.0095,0.011,0.8,0.758,0.861,0.035,0.033,0.038,21.91,21.68,22.11,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.13,42.82,46.13,43.25,41.96,45.21,0,0,0,0,0,0,0.721,0,0.123,0.24,0.76,0.24,42.5
1499032800000,2017,7,2016,10,40,7,0.47,0.112,0.357,20236.7,124.8,124.8,120.5,3,3,3,777,750.8,799.9,591,564.8,186,186,186,0,0,0,0.24,0.233,0.248,591,564.8,613.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.302,0.287,0.315,0.196,0.178,0.211,0.0085,0.0077,0.0092,0.706,0.662,0.744,0.031,0.029,0.033,22.29,22.16,22.44,0.953,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.05,39.42,42.45,40.15,38.43,41.6,0,0,0,0,0,0,0.669,0,0.113,0.24,0.76,0.24,43.1
1499637600000,2017,7,2016,10,41,7,0.427,0.134,0.293,16658.7,113,113,99.16,3,2,2.2857142857142856,706.3,674.5,739.6,485.1,447.5,221.1,186,227,8.12e-15,-5.684e-14,5.684e-14,0.314,0.251,0.337,485.1,447.5,553.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.247,0.226,0.28,0.129,0.11,0.171,0.0056,0.0047,0.0074,0.612,0.56,0.652,0.026,0.024,0.028,22.66,22.5,22.82,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,46.17,35.06,51.79,44.46,34,48.2,0,0,0,0,0,0,0.551,0,0.134,0.31,0.69,0.31,39
1500242400000,2017,7,2016,10,42,7,0.385,0.137,0.248,14560.5,92.05,92.05,86.67,2,2,2,637,610.8,664.4,410,383.8,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.357,0.342,0.372,410,383.8,437.4,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.209,0.199,0.221,0.0925,0.0801,0.105,0.0039,0.0034,0.0045,0.521,0.481,0.564,0.022,0.02,0.024,23.03,22.88,23.18,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.22,41.56,46.96,43.33,40.7,46.02,0,0,0,0,0,0,0.481,0,0.137,0.36,0.64,0.36,37.8
1500847200000,2017,7,2016,10,43,7,0.35,0.137,0.213,12496.3,79.52,79.52,74.38,2,2,2,578.8,556.4,602.3,351.8,329.4,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.392,0.377,0.408,351.8,329.4,375.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.18,0.196,0.065,0.0545,0.0761,0.0027,0.0023,0.0032,0.433,0.399,0.468,0.018,0.017,0.02,23.36,23.22,23.5,0.949,0.945,0.952,0.973,0.97,0.977,0.923,0.917,0.93,38.23,35.88,40.68,37.19,34.81,39.76,0,0,0,0,0,0,0.413,0,0.137,0.39,0.61,0.39,35.7
1501452000000,2017,7,2016,10,44,7,0.317,0.115,0.202,11972.7,76.08,76.08,71.27,2,2,2,524.8,502,549,334.7,318,190.1,184,227,0,-5.684e-14,5.684e-14,0.362,0.34,0.413,334.7,318,356.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.173,0.186,0.057,0.0491,0.0673,0.0024,0.002,0.0028,0.405,0.379,0.437,0.017,0.016,0.018,23.63,23.53,23.76,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.915,0.925,36.7,34.96,39.06,35.63,33.91,38.04,0,0,0,0,0,0,0.396,0,0.115,0.36,0.64,0.36,37.8
1502056800000,2017,8,2016,11,45,7,0.287,0.111,0.176,10451.6,66.3,66.3,62.21,2,2,2,475.2,456.3,494.6,291.2,272.3,184,184,184,0,0,0,0.387,0.372,0.403,291.2,272.3,310.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.17,0.0364,0.0275,0.0456,0.0015,0.0011,0.0019,0.339,0.311,0.368,0.014,0.013,0.015,23.92,23.81,24.04,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.07,30.01,34.17,31.11,29.1,33.15,0,0,0,0,0,0,0.346,0,0.111,0.39,0.61,0.39,36.4
1502661600000,2017,8,2016,11,46,7,0.262,0.111,0.151,8970.38,56.87,56.87,53.4,2,2,2,433.9,418.3,450,249.9,234.3,184,184,184,0,-2.842e-14,2.842e-14,0.424,0.409,0.44,249.9,234.3,266,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.154,0.0187,0.0157,0.0246,0.00076,0.00064,0.001,0.279,0.26,0.301,0.011,0.011,0.012,24.17,24.07,24.26,0.929,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.52,25.77,29.31,26.7,24.99,28.43,0,0,0,0,0,0,0.297,0,0.111,0.42,0.58,0.42,34.2
1503266400000,2017,8,2016,11,47,7,0.241,0.111,0.13,7916,48.2,48.2,47.12,1,1,1,398.7,384.7,413.1,214.7,200.7,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.462,0.445,0.478,214.7,200.7,229.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.141,0.014,0.0128,0.0152,0.00057,0.00052,0.00062,0.383,0.358,0.408,0.016,0.014,0.017,24.23,24.13,24.32,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.8,45.71,51.93,47.12,44.79,48.2,0,0,0,0,0,0,0.262,0,0.111,0.46,0.54,0.46,32.8
1503871200000,2017,8,2016,11,48,7,0.223,0.0994,0.123,7561.72,48.2,48.2,45.01,1,1,1,368,353.8,381.1,203.7,184.8,164.3,138,184,4.06e-15,-2.842e-14,2.842e-14,0.445,0.38,0.499,203.7,184.8,225.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.136,0.0131,0.0115,0.0149,0.00053,0.00046,0.0006,0.361,0.329,0.398,0.015,0.013,0.016,24.4,24.34,24.45,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,46.56,42.08,51.73,45.01,41.24,48.2,0,0,0,0,0,0,0.25,0,0.1,0.45,0.55,0.45,33.9
1504476000000,2017,9,2016,12,49,7,0.202,0.0835,0.119,7437.63,47.4,47.4,44.27,1,1,1,334.5,321.8,348.6,196.5,183.8,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.413,0.396,0.429,196.5,183.8,210.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.121,0.131,0.0125,0.0114,0.0136,0.0005,0.00045,0.00055,0.346,0.323,0.371,0.014,0.013,0.015,24.58,24.49,24.67,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.937,45.18,42.23,48.37,44.27,41.39,47.4,0,0,0,0,0,0,0.246,0,0.083,0.41,0.59,0.41,36.8
1505080800000,2017,9,2016,12,50,7,0.185,0.0835,0.102,6314.83,40.41,40.41,37.59,1,1,1,306.1,295.2,317.7,168.1,157.2,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.451,0.434,0.467,168.1,157.2,179.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.01,0.00912,0.011,0.0004,0.00036,0.00044,0.295,0.276,0.316,0.012,0.011,0.013,24.77,24.7,24.84,0.945,0.942,0.949,0.973,0.97,0.979,0.92,0.913,0.929,38.61,36.08,41.28,37.59,34.99,40.41,0,0,0,0,0,0,0.209,0,0.083,0.45,0.55,0.45,34.1
1505685600000,2017,9,2016,12,51,7,0.171,0.0835,0.0878,5416.29,34.19,34.19,32.24,1,1,1,283.1,274.2,291.7,145.1,136.2,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.488,0.473,0.503,145.1,136.2,153.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.104,0.111,0.00809,0.00733,0.00881,0.00032,0.00029,0.00035,0.254,0.238,0.269,0.01,0.0094,0.011,24.91,24.86,24.97,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.24,31.13,35.25,32.24,30.19,34.19,0,0,0,0,0,0,0.179,0,0.0832,0.49,0.51,0.49,31.7
1506290400000,2017,9,2016,12,52,7,0.159,0.0799,0.079,4864.64,35.59,35.59,28.96,1,1,1,262.8,255.9,271.2,130.6,119.2,132.1,97,138,1.015e-14,-1.421e-14,2.842e-14,0.502,0.379,0.536,130.6,119.2,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.102,0.0984,0.107,0.00685,0.00589,0.00925,0.00027,0.00023,0.00037,0.227,0.208,0.274,0.009,0.0082,0.011,25.02,24.98,25.06,0.931,0.925,0.942,0.97,0.97,0.97,0.903,0.898,0.914,29.85,27.12,36.69,28.96,26.31,35.59,0,0,0,0,0,0,0.161,0,0.08,0.5,0.5,0.5,30.6
1506895200000,2017,10,2017,1,1,7,0.151,0.0587,0.0919,5716.99,35.15,35.15,34.03,1,1,1,249,245.5,253.9,152,148.5,97,97,97,0,0,0,0.39,0.382,0.395,152,148.5,156.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.107,0.00867,0.00837,0.00909,0.00034,0.00033,0.00036,0.261,0.255,0.27,0.01,0.01,0.011,25.05,25.01,25.07,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.08,34.26,36.24,34.03,33.23,35.15,0,0,0,0,0,0,0.189,0,0.0591,0.39,0.61,0.39,37.9
1507500000000,2017,10,2017,1,2,7,0.147,0.0587,0.0878,5458.6,33.61,33.61,32.49,1,1,1,242.2,236.7,247.1,145.2,139.7,97,97,97,0,0,0,0.401,0.393,0.41,145.2,139.7,150.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.104,0.0081,0.00763,0.00851,0.00032,0.0003,0.00034,0.249,0.239,0.258,0.0098,0.0094,0.01,25.1,25.06,25.14,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.5,32.2,34.65,32.49,31.24,33.61,0,0,0,0,0,0,0.181,0,0.0592,0.4,0.6,0.4,37.1
1508104800000,2017,10,2017,1,3,7,0.139,0.0587,0.0799,4954.72,30.8,30.8,29.49,1,1,1,229.1,223.3,234.8,132.1,126.3,97,97,97,2.03e-15,0,1.421e-14,0.423,0.413,0.434,132.1,126.3,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.096,0.1,0.00698,0.00649,0.00746,0.00027,0.00025,0.00029,0.226,0.216,0.236,0.0089,0.0085,0.0093,25.2,25.16,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.4,29.06,31.75,29.49,28.19,30.8,0,0,0,0,0,0,0.164,0,0.0591,0.42,0.57,0.43,35.6
1508709600000,2017,10,2017,1,4,7,0.131,0.0587,0.0725,4481.47,27.75,27.75,26.68,1,1,1,216.8,214.3,221.4,119.8,117.3,97,97,97,-4.06e-15,-1.421e-14,0,0.448,0.438,0.453,119.8,117.3,124.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0937,0.0928,0.0953,0.00594,0.00572,0.00633,0.00023,0.00022,0.00025,0.204,0.199,0.212,0.008,0.0078,0.0083,25.29,25.26,25.31,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.5,26.89,28.61,26.68,26.08,27.75,0,0,0,0,0,0,0.148,0,0.0585,0.45,0.55,0.45,34.2
1509314400000,2017,10,2017,1,5,7,0.13,0.0569,0.0731,4521.27,28.19,28.19,26.91,1,1,1,214.9,211.8,219.2,120.8,115.7,94.14,93,97,-8.121e-15,-1.421e-14,0,0.438,0.424,0.456,120.8,115.7,126.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0922,0.0956,0.00602,0.00558,0.00648,0.00024,0.00022,0.00025,0.205,0.196,0.215,0.0081,0.0077,0.0084,25.31,25.27,25.33,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.74,26.49,29.06,26.91,25.69,28.19,0,0,0,0,0,0,0.15,0,0.0569,0.44,0.56,0.44,34.8
1509919200000,2017,11,2017,2,6,7,0.134,0.0562,0.078,4841.52,30.43,30.43,28.82,1,1,1,222,216.5,229.1,129,123.5,93,93,93,0,-1.421e-14,1.421e-14,0.419,0.406,0.43,129,123.5,136.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0946,0.0991,0.00671,0.00625,0.00732,0.00026,0.00024,0.00029,0.22,0.21,0.233,0.0086,0.0082,0.0091,25.25,25.19,25.29,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.71,28.41,31.37,28.82,27.56,30.43,0,0,0,0,0,0,0.16,0,0.056,0.42,0.58,0.42,36.1
1510524000000,2017,11,2017,2,7,7,0.136,0.0562,0.0795,4935.92,30.12,30.12,29.38,1,1,1,224.5,221.7,227.7,131.5,128.7,93,93,93,0,0,0,0.414,0.408,0.42,131.5,128.7,134.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0965,0.0986,0.00692,0.00669,0.0072,0.00027,0.00026,0.00028,0.224,0.219,0.23,0.0088,0.0086,0.009,25.23,25.2,25.25,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.29,29.64,31.05,29.38,28.75,30.12,0,0,0,0,0,0,0.163,0,0.0565,0.41,0.58,0.42,36.3
1511128800000,2017,11,2017,2,8,7,0.136,0.0428,0.0932,5837.41,37.67,37.67,34.75,1,1,1,224.8,217.3,233.4,154.1,125.7,70.71,67,93,0,0,0,0.315,0.287,0.425,154.1,125.7,166.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.0954,0.107,0.00885,0.00643,0.0099,0.00035,0.00025,0.00039,0.262,0.214,0.284,0.01,0.0084,0.011,25.19,25.12,25.27,0.94,0.929,0.944,0.971,0.97,0.973,0.912,0.901,0.919,35.78,28.93,38.7,34.75,28.07,37.67,0,0,0,0,0,0,0.193,0,0.0428,0.31,0.69,0.31,42.9
1511733600000,2017,11,2017,2,9,7,0.136,0.0384,0.0973,6102.67,36.92,36.92,36.33,1,1,1,224.4,221.1,230.4,160.8,155.5,63.57,59,67,0,0,0,0.283,0.266,0.301,160.8,155.5,163.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.106,0.00942,0.00897,0.00964,0.00037,0.00035,0.00038,0.273,0.264,0.278,0.011,0.01,0.011,25.18,25.14,25.2,0.942,0.94,0.943,0.971,0.97,0.972,0.915,0.912,0.916,37.41,36.14,38,36.33,35.06,36.92,0,0,0,0,0,0,0.202,0,0.0387,0.28,0.72,0.28,44.9
1512338400000,2017,12,2017,3,10,7,0.141,0.0357,0.105,6638.97,41.72,41.72,39.52,1,1,1,232.6,223.1,241.7,173.6,164.1,59,59,59,0,0,0,0.254,0.244,0.265,173.6,164.1,182.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.112,0.0105,0.0097,0.0113,0.00041,0.00038,0.00044,0.296,0.279,0.312,0.012,0.011,0.012,25.11,25.04,25.18,0.946,0.943,0.949,0.977,0.972,0.98,0.924,0.917,0.93,40.45,38.21,42.57,39.52,37.15,41.72,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.1
1512943200000,2017,12,2017,3,11,7,0.148,0.0357,0.113,7153.14,43.41,43.41,42.58,1,1,1,245.4,243,249,186.4,184,59,59,59,0,0,0,0.24,0.237,0.243,186.4,184,190,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.114,0.0116,0.0114,0.0119,0.00046,0.00045,0.00047,0.319,0.314,0.325,0.013,0.012,0.013,25.01,24.98,25.03,0.95,0.95,0.952,0.98,0.98,0.98,0.931,0.931,0.932,43.45,42.89,44.3,42.58,42.03,43.41,0,0,0,0,0,0,0.237,0,0.035,0.24,0.76,0.24,48.3
1513548000000,2017,12,2017,3,12,7,0.157,0.0357,0.121,7691.76,47.25,47.25,45.78,1,1,1,259.3,253.1,265.7,200.3,194.1,59,59,59,-1.218e-14,-2.842e-14,2.842e-14,0.228,0.222,0.233,200.3,194.1,206.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0128,0.0123,0.0133,0.00051,0.00048,0.00053,0.343,0.333,0.355,0.014,0.013,0.014,24.92,24.88,24.95,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.72,45.27,48.22,45.78,44.36,47.25,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,49
1514152800000,2017,12,2017,3,13,7,0.171,0.0357,0.135,8251.7,50.89,50.89,49.12,2,1,1.4285714285714286,282.3,270.9,291.7,223.3,211.9,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.209,0.202,0.218,223.3,211.9,232.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.122,0.129,0.0147,0.0138,0.0155,0.00059,0.00055,0.00062,0.318,0.239,0.387,0.013,0.0095,0.015,24.85,24.78,24.91,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.17,25.66,52.39,38.33,24.89,48.2,0,0,0,0,0,0,0.273,0,0.036,0.21,0.79,0.21,48.3
1514757600000,2018,1,2017,4,14,7,0.189,0.0442,0.144,8741.9,54.78,54.78,52.04,2,1,1.8571428571428572,311.7,296.3,323.7,238.7,223.3,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.234,0.226,0.246,238.7,223.3,250.7,990,990,990,965,964.9,965,25,25,25.1,0.133,0.128,0.137,0.0161,0.0147,0.0173,0.00064,0.00059,0.00069,0.274,0.244,0.387,0.011,0.0097,0.015,24.77,24.72,24.84,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.69,25.94,51.94,29.46,25.16,48.2,0,0,0,0,0,0,0.289,0,0.045,0.23,0.76,0.24,46.3
1515362400000,2018,1,2017,4,15,7,0.209,0.0442,0.165,9993.37,62.89,62.89,59.48,2,2,2,345.4,327.2,361.1,272.4,254.2,73,73,73,0,0,0,0.211,0.202,0.223,272.4,254.2,288.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.139,0.151,0.0276,0.019,0.035,0.0011,0.00076,0.0014,0.299,0.272,0.323,0.012,0.011,0.013,24.57,24.47,24.69,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,30.66,28.63,32.42,29.74,27.77,31.45,0,0,0,0,0,0,0.33,0,0.044,0.21,0.79,0.21,47.8
1515967200000,2018,1,2017,4,16,7,0.232,0.0442,0.188,11366.1,70.41,70.41,67.66,2,2,2,383.4,367.4,396.4,310.4,294.4,73,73,73,0,0,0,0.191,0.184,0.199,310.4,294.4,323.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.153,0.163,0.0455,0.038,0.0517,0.0018,0.0015,0.0021,0.356,0.332,0.376,0.014,0.013,0.015,24.33,24.24,24.43,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.87,33.12,36.29,33.83,32.13,35.2,0,0,0,0,0,0,0.376,0,0.044,0.19,0.81,0.19,49
1516572000000,2018,1,2017,4,17,7,0.253,0.0442,0.209,12651.7,78.98,78.98,75.31,2,2,2,418.4,401.1,434.4,345.4,328.1,73,73,73,0,0,0,0.175,0.168,0.182,345.4,328.1,361.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.171,0.165,0.176,0.062,0.0538,0.0696,0.0025,0.0022,0.0028,0.408,0.383,0.433,0.017,0.016,0.018,24.11,24.01,24.21,0.947,0.945,0.95,0.973,0.97,0.977,0.922,0.916,0.928,38.68,36.8,40.42,37.65,35.69,39.49,0,0,0,0,0,0,0.418,0,0.044,0.17,0.83,0.17,50
1517176800000,2018,1,2017,4,18,7,0.279,0.0483,0.231,14006.3,87.44,87.44,83.37,2,2,2,461.7,439.6,486.6,381.8,366.6,79.86,73,85,0,0,0,0.173,0.162,0.185,381.8,366.6,401.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.178,0.192,0.0792,0.072,0.0886,0.0033,0.003,0.0037,0.464,0.44,0.494,0.019,0.018,0.02,23.86,23.72,23.98,0.953,0.951,0.955,0.98,0.978,0.98,0.933,0.93,0.936,42.55,40.98,44.61,41.69,40.09,43.72,0,0,0,0,0,0,0.463,0,0.048,0.17,0.83,0.17,50.2
1517781600000,2018,2,2017,5,19,7,0.329,0.0514,0.278,16306.5,105.6,105.6,97.06,3,2,2.2857142857142856,543.9,499.5,590.3,458.9,414.5,85,85,85,-1.624e-14,-5.684e-14,0,0.157,0.144,0.17,458.9,414.5,505.3,990,990,990,966,965.8,966.3,24,23.7,24.2,0.214,0.196,0.237,0.116,0.0946,0.139,0.0048,0.0039,0.0058,0.55,0.513,0.604,0.023,0.021,0.025,23.4,23.2,23.64,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.08,35.31,51.7,43.57,34.25,48.2,0,0,0,0,0,0,0.539,0,0.051,0.16,0.84,0.16,49.6
1518386400000,2018,2,2017,5,20,7,0.408,0.0514,0.356,20511.7,136.6,136.6,122.1,3,3,3,674,606.4,751.9,589,521.4,85,85,85,0,0,0,0.127,0.113,0.14,589,521.4,666.9,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.285,0.246,0.329,0.194,0.149,0.246,0.0083,0.0063,0.011,0.686,0.573,0.818,0.029,0.024,0.035,22.72,22.27,23.1,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.92,0.938,41.65,37.35,46.47,40.7,36.24,45.54,0,0,0,0,0,0,0.678,0,0.052,0.13,0.87,0.13,50.3
1518991200000,2018,2,2017,5,21,7,0.539,0.06,0.479,25992.6,178.1,178.1,154.7,4,3,3.4285714285714284,891.8,778,1038,792.5,693,99.29,85,105,1.624e-14,0,1.137e-13,0.111,0.101,0.125,792.5,693,932.9,990,990,990,967.5,967,968,22.5,22,23,0.426,0.344,0.552,0.32,0.264,0.391,0.014,0.011,0.018,1,0.862,1.2,0.045,0.037,0.055,21.54,20.78,22.13,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,47.04,41.08,52.24,45.52,40.19,48.2,0,0,0,0,0,0,0.86,0,0.06,0.11,0.89,0.11,48.2
1519596000000,2018,2,2017,5,22,7,0.775,0.0905,0.652,32171.8,192.8,192.8,191.5,4,4,4,1281,1098,1429,1131,993.2,149.6,105,183,52.61,0,146.3,0.115,0.0857,0.142,1078,993.2,1100,990,990,990,968.8,968.2,969.3,21.2,20.7,21.8,0.775,0.611,0.858,0.601,0.42,0.648,0.028,0.019,0.031,1.67,1.31,1.81,0.079,0.06,0.087,19.54,18.94,20.48,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.25,47.67,50.61,47.87,46.72,48.2,0,0,0,0,0,0,1.06,0,0.123,0.12,0.84,0.16,41.5
1520200800000,2018,3,2017,6,23,7,0.924,0.111,0.665,31425.6,189.6,189.6,187.1,4,4,4,1527,1457,1605,1344,1274,183,183,183,244,174.4,321.8,0.12,0.114,0.126,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.894,0.87,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.59,18.32,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.72,47.02,48.37,46.76,46.08,47.41,0,0,0,0,0,0,1.04,0,0.259,0.12,0.72,0.28,34
1520805600000,2018,3,2017,6,24,7,1.04,0.111,0.665,30251.8,183.3,183.3,180.1,4,4,4,1728,1634,1830,1545,1451,183,183,183,444.7,351.4,546.9,0.106,0.1,0.112,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.91,17.58,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.94,45.02,46.76,45.02,44.12,45.82,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1521410400000,2018,3,2017,6,25,7,1.2,0.111,0.665,28817.4,175.2,175.2,171.5,4,4,4,1980,1868,2080,1797,1685,183,183,183,697.2,584.9,797.3,0.0925,0.088,0.098,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.83,17.45,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.931,43.76,43.01,44.69,42.88,42.15,43.8,0,0,0,0,0,0,0.953,0,0.535,0.092,0.55,0.45,24
1522015200000,2018,3,2017,6,26,7,1.33,0.114,0.665,27809.3,168,168,165.5,4,4,4,2200,2106,2304,2012,1923,187.9,183,217,912.5,822.6,987.8,0.0854,0.0806,0.0942,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.29,16.77,0.947,0.946,0.947,0.98,0.979,0.98,0.928,0.926,0.928,42.23,41.56,42.85,41.38,40.7,41.99,0,0,0,0,0,0,0.92,0,0.665,0.086,0.5,0.5,20.9
1522620000000,2018,4,2017,7,27,7,1.49,0.131,0.665,26584.5,161.9,161.9,158.2,4,4,4,2469,2338,2621,2252,2121,217,217,217,1152,1021,1304,0.088,0.0828,0.0928,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.53,16.21,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.49,39.49,41.34,39.56,38.5,40.47,0,0,0,0,0,0,0.879,0,0.825,0.088,0.45,0.55,17.8
1523224800000,2018,4,2017,7,28,7,1.72,0.131,0.665,24823.4,152.4,152.4,147.8,4,4,4,2846,2679,2990,2629,2462,217,217,217,1529,1362,1673,0.0763,0.0726,0.081,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.64,15.39,0.941,0.939,0.943,0.972,0.97,0.974,0.914,0.911,0.918,38.01,37.06,39.11,36.94,35.95,38.1,0,0,0,0,0,0,0.821,0,1.055,0.076,0.39,0.61,14.4
1523829600000,2018,4,2017,7,29,7,1.85,0.131,0.665,23842.4,142.8,142.8,141.9,4,4,4,3062,3027,3075,2845,2810,217,217,217,1745,1710,1758,0.0709,0.0706,0.0717,1100,1100,1100,990,990,990,973.7,973.6,973.7,16.3,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.46,14.43,14.55,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.58,36.49,36.81,35.48,35.39,35.71,0,0,0,0,0,0,0.788,0,1.185,0.071,0.36,0.64,12.9
1524434400000,2018,4,2017,7,30,7,1.81,0.131,0.665,24125.5,145.6,145.6,143.6,4,4,4,2998,2925,3055,2781,2708,217,217,217,1681,1608,1738,0.0724,0.071,0.0742,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.62,14.48,14.79,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.01,36.62,37.49,35.9,35.52,36.39,0,0,0,0,0,0,0.798,0,1.145,0.072,0.37,0.63,13.3
1525039200000,2018,4,2017,7,31,7,1.7,0.162,0.665,24993.9,151.4,151.4,148.8,4,4,4,2810,2715,2897,2543,2439,267.6,217,276,1443,1339,1580,0.0953,0.0749,0.102,1100,1100,1100,990,990,990,973.1,972.8,973.3,16.9,16.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.86,15.3,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.913,0.917,38.25,37.68,38.88,37.19,36.59,37.85,0,0,0,0,0,0,0.827,0,1.035,0.095,0.39,0.61,14.7
1525644000000,2018,5,2017,8,32,7,1.55,0.179,0.665,26121.8,158.8,158.8,155.5,4,4,4,2568,2448,2679,2273,2127,295.3,276,321,1173,1027,1303,0.115,0.103,0.131,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.65,15.39,15.95,0.944,0.943,0.945,0.976,0.974,0.977,0.921,0.918,0.923,39.84,39.11,40.63,38.87,38.1,39.71,0,0,0,0,0,0,0.864,0,0.885,0.12,0.43,0.57,16.9
1526248800000,2018,5,2017,8,33,7,1.37,0.194,0.665,27483.9,167.5,167.5,163.6,4,4,4,2273,2124,2406,1952,1803,321,321,321,852,702.8,984.8,0.141,0.133,0.151,1100,1100,1100,990,990,990,971.8,971.4,972.1,18.2,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.05,16.73,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.76,40.9,42.73,40.9,40,41.87,0,0,0,0,0,0,0.909,0,0.705,0.14,0.49,0.51,20.1
1526853600000,2018,5,2017,8,34,7,1.17,0.167,0.665,29040.8,177.2,177.2,172.9,4,4,4,1940,1809,2077,1664,1533,276,276,276,563.6,433.3,700.7,0.143,0.133,0.153,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.23,16.84,17.64,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.1,43.03,45.21,43.22,42.17,44.3,0,0,0,0,0,0,0.96,0,0.505,0.14,0.57,0.43,24.8
1527458400000,2018,5,2017,8,35,7,1.01,0.15,0.665,30623.5,185.8,185.8,182.3,4,4,4,1662,1559,1772,1415,1349,247.7,210,276,314.7,249.3,395.7,0.149,0.129,0.166,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.919,0.912,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.12,17.76,18.46,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.5,45.54,47.4,45.57,44.63,46.45,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
1528063200000,2018,6,2017,9,36,7,0.872,0.127,0.665,31915.5,192.8,192.8,190,4,4,4,1442,1338,1530,1232,1128,210,210,210,132,27.59,220.4,0.146,0.137,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.868,0.823,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.89,18.56,19.27,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.51,47.65,49.53,47.49,46.7,48.2,0,0,0,0,0,0,1.06,0,0.207,0.15,0.76,0.24,36.6
1528668000000,2018,6,2017,9,37,7,0.715,0.127,0.588,30177.2,192.8,192.8,179.6,4,4,4,1182,1085,1293,971.7,874.9,210,210,210,-3.248e-14,-1.137e-13,0,0.178,0.162,0.194,971.7,874.9,1083,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.635,0.526,0.786,0.44,0.362,0.609,0.02,0.017,0.029,1.34,1.13,1.69,0.063,0.052,0.08,20.19,19.49,20.71,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.85,42.39,49.35,44.91,41.55,48.2,0,0,0,0,0,0,0.998,0,0.127,0.18,0.82,0.18,42.2
1529272800000,2018,6,2017,9,38,7,0.602,0.127,0.475,25251.7,162.4,162.4,150.3,4,3,3.4285714285714284,995.6,937.6,1061,785.6,727.6,210,210,210,1.624e-14,0,1.137e-13,0.211,0.198,0.224,785.6,727.6,851.2,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.445,0.392,0.505,0.318,0.287,0.351,0.014,0.013,0.016,1.02,0.949,1.09,0.046,0.042,0.05,21.11,20.82,21.4,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.98,39.59,51.58,44.45,38.61,48.2,0,0,0,0,0,0,0.835,0,0.127,0.21,0.79,0.21,41.9
1529877600000,2018,6,2017,9,39,7,0.53,0.125,0.405,22488.7,140.6,140.6,133.9,3,3,3,876.4,833.5,921.6,669.9,637,206.6,186,210,0,0,0,0.236,0.223,0.248,669.9,637,711.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.351,0.332,0.377,0.248,0.227,0.276,0.011,0.01,0.012,0.843,0.788,0.916,0.037,0.035,0.041,21.75,21.5,21.97,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.53,43.62,47.84,44.62,42.75,46.88,0,0,0,0,0,0,0.744,0,0.125,0.24,0.76,0.24,42.4
1530482400000,2018,7,2017,10,40,7,0.481,0.112,0.369,20839.5,128.4,128.4,124,3,3,3,796.1,774.4,820.5,610.1,588.4,186,186,186,0,0,0,0.234,0.227,0.24,610.1,588.4,634.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.312,0.3,0.326,0.209,0.194,0.225,0.0091,0.0084,0.0099,0.738,0.701,0.779,0.032,0.03,0.034,22.18,22.04,22.3,0.954,0.953,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.21,40.89,43.68,41.35,39.99,42.8,0,0,0,0,0,0,0.689,0,0.112,0.23,0.77,0.23,43.3
1531087200000,2018,7,2017,10,41,7,0.443,0.13,0.313,17564.4,118.6,118.6,104.5,3,2,2.5714285714285716,733,700.2,767.5,517.7,473.2,215.3,186,227,1.624e-14,0,5.684e-14,0.294,0.242,0.324,517.7,473.2,581.5,990,990,990,966.8,966.7,967,23.2,23,23.3,0.264,0.241,0.296,0.148,0.122,0.189,0.0064,0.0053,0.0082,0.635,0.567,0.69,0.027,0.024,0.03,22.53,22.34,22.67,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,43.64,35.34,52.24,41.74,34.28,48.2,0,0,0,0,0,0,0.581,0,0.13,0.29,0.71,0.29,39.6
1531692000000,2018,7,2017,10,42,7,0.399,0.137,0.262,15317.8,96.4,96.4,91.18,2,2,2,660.4,632.1,689.5,433.4,405.1,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.344,0.329,0.359,433.4,405.1,462.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.219,0.207,0.235,0.104,0.0902,0.117,0.0044,0.0038,0.005,0.558,0.513,0.607,0.024,0.022,0.026,22.9,22.73,23.06,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.54,43.75,49.36,45.59,42.87,48.2,0,0,0,0,0,0,0.507,0,0.137,0.34,0.66,0.34,38.4
1532296800000,2018,7,2017,10,43,7,0.362,0.137,0.225,13225.2,83.95,83.95,78.72,2,2,2,598.8,575.5,623.1,371.8,348.5,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.379,0.364,0.394,371.8,348.5,396.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.187,0.204,0.0745,0.0635,0.086,0.0031,0.0027,0.0036,0.463,0.428,0.499,0.02,0.018,0.021,23.25,23.11,23.38,0.951,0.948,0.954,0.976,0.972,0.98,0.929,0.921,0.935,40.31,37.9,42.83,39.36,36.82,41.97,0,0,0,0,0,0,0.437,0,0.137,0.38,0.62,0.38,36.5
1532901600000,2018,7,2017,10,44,7,0.329,0.119,0.211,12437.9,78.69,78.69,74.04,2,2,2,544.3,521.1,568.1,348.1,333.8,196.3,184,227,8.12e-15,0,5.684e-14,0.36,0.333,0.405,348.1,333.8,368.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.184,0.18,0.191,0.0633,0.0565,0.0728,0.0026,0.0024,0.003,0.425,0.406,0.454,0.018,0.017,0.019,23.53,23.43,23.65,0.948,0.946,0.951,0.972,0.97,0.977,0.922,0.918,0.929,38.07,36.34,40.29,37.02,35.25,39.34,0,0,0,0,0,0,0.411,0,0.118,0.36,0.64,0.36,37.8
1533506400000,2018,8,2017,11,45,7,0.298,0.111,0.187,11071.4,70.26,70.26,65.9,2,2,2,492.7,473.3,513.7,308.7,289.3,184,184,184,0,0,0,0.374,0.358,0.389,308.7,289.3,329.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.17,0.163,0.177,0.0447,0.0355,0.0546,0.0019,0.0015,0.0023,0.365,0.336,0.397,0.015,0.014,0.016,23.82,23.69,23.93,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.97,31.86,36.22,32.95,30.91,35.13,0,0,0,0,0,0,0.366,0,0.111,0.37,0.63,0.37,37.2
1534111200000,2018,8,2017,11,46,7,0.272,0.111,0.16,9527.1,60.48,60.48,56.71,2,2,2,449.3,433.1,467,265.3,249.1,184,184,184,0,0,0,0.41,0.394,0.425,265.3,249.1,283,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.16,0.0243,0.0169,0.0326,0.001,0.00069,0.0013,0.3,0.276,0.327,0.012,0.011,0.013,24.08,23.97,24.18,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.23,27.45,31.17,28.35,26.62,30.24,0,0,0,0,0,0,0.315,0,0.112,0.41,0.59,0.41,35
1534716000000,2018,8,2017,11,47,7,0.25,0.111,0.138,8285.35,52.1,52.1,49.32,2,1,1.4285714285714286,412.7,398.3,427.9,228.7,214.3,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.446,0.43,0.462,228.7,214.3,243.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.147,0.0152,0.014,0.0165,0.00062,0.00057,0.00067,0.339,0.259,0.407,0.014,0.011,0.017,24.2,24.14,24.26,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.897,0.939,39.98,25.67,51.76,38.4,24.9,48.2,0,0,0,0,0,0,0.274,0,0.112,0.44,0.55,0.45,33.1
1535320800000,2018,8,2017,11,48,7,0.231,0.103,0.127,7775.78,50.52,50.52,46.28,2,1,1.1428571428571428,381.5,368,393.7,210.6,193.8,170.9,138,184,4.06e-15,-2.842e-14,2.842e-14,0.447,0.37,0.487,210.6,193.8,234.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.134,0.129,0.139,0.0137,0.0122,0.0157,0.00055,0.00049,0.00063,0.352,0.256,0.406,0.014,0.01,0.016,24.34,24.26,24.48,0.951,0.925,0.958,0.979,0.97,0.98,0.931,0.897,0.939,44.08,26.04,52.62,42.68,25.26,48.2,0,0,0,0,0,0,0.257,0,0.104,0.45,0.55,0.45,33.7
