datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.625,0.196,0.429,26583.5,56.8,56.8,35.73,2,1,1.1612903225806452,233.2,167.8,333,160.2,94.84,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.326,0.219,0.435,160.2,94.84,260,990,990,990,964.6,964.4,965.1,25.4,24.9,25.6,0.105,0.0824,0.141,0.00951,0.00381,0.0217,0.00038,0.00015,0.00087,0.247,0.157,0.38,0.0098,0.0061,0.015,25.14,24.65,25.39,0.933,0.911,0.958,0.972,0.967,0.98,0.907,0.882,0.939,32.37,21.64,51.12,31.43,20.91,48.2,0,0,0,0,0,0,0.199,0,0.196,0.31,0.69,0.31,42.5
728517600000,1993,2,1992,5,28,1.45,0.206,1.24,71109.7,168.8,168.8,105.8,4,2,2.607142857142857,597.9,342,951.8,512.9,257,85,85,85,2.03e-15,0,5.684e-14,0.157,0.0893,0.249,512.9,257,866.8,990,990,990,966.2,965.1,967.7,23.8,22.3,24.9,0.258,0.141,0.486,0.157,0.0203,0.359,0.0068,0.00082,0.016,0.617,0.277,1.08,0.026,0.011,0.048,23.14,21.21,24.61,0.95,0.931,0.958,0.976,0.97,0.98,0.927,0.903,0.939,41.26,28.88,52.1,40.07,28.01,48.2,0,0,0,0,0,0,0.588,0,0.21,0.14,0.86,0.14,49
730936800000,1993,3,1992,6,31,3.9,0.443,2.85,136647,192.8,192.8,183.7,4,4,4,1457,987.9,2052,1291,858.9,165.6,129,183,226.7,0,768.8,0.116,0.0892,0.145,1064,858.9,1100,990,990,990,969.3,967.9,971.2,20.7,18.8,22.1,0.803,0.492,0.926,0.589,0.355,0.648,0.029,0.016,0.035,1.68,1.08,1.87,0.082,0.049,0.1,18.97,16.9,21.07,0.953,0.948,0.956,0.98,0.98,0.98,0.933,0.929,0.937,47,42.35,50.54,45.92,41.51,48.2,0,0,0,0,0,0,1.02,0,1.05,0.11,0.73,0.27,35
733615200000,1993,4,1992,7,30,6.4,0.562,2.85,113926,168.3,168.3,158.2,4,4,4,2468,2091,2672,2251,1874,217,217,217,1151,774.4,1355,0.0885,0.0812,0.104,1100,1100,1100,990,990,990,972.2,971.3,972.7,17.8,17.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.4,16.81,0.944,0.943,0.947,0.977,0.974,0.98,0.923,0.918,0.928,40.49,39.16,42.94,39.56,38.15,42.08,0,0,0,0,0,0,0.879,0,3.55,0.088,0.45,0.55,17.8
736207200000,1993,5,1992,8,31,5.25,0.739,2.95,128820,190.6,190.6,173.1,4,4,4,1961,1436,2509,1685,1160,276,276,276,585.3,59.76,1133,0.145,0.11,0.192,1100,1100,1100,990,990,990,970.9,969.3,972.3,19.1,17.7,20.7,0.915,0.842,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.79,1.87,0.098,0.086,0.11,17.27,15.8,18.93,0.949,0.944,0.952,0.979,0.977,0.98,0.929,0.922,0.933,44.19,40.23,48.63,43.29,39.28,47.66,0,0,0,0,0,0,0.962,0,2.3,0.14,0.56,0.44,24.5
738885600000,1993,6,1992,9,30,2.62,0.544,2.06,108998,192.8,192.8,151.4,4,3,3.433333333333333,1010,787.6,1408,799.6,577.6,210,210,210,5.825,-1.137e-13,97.86,0.214,0.149,0.267,793.8,577.6,1100,990,990,990,967.9,967.1,969.2,22.1,20.8,22.9,0.477,0.299,0.852,0.337,0.187,0.648,0.015,0.0081,0.031,1.07,0.688,1.8,0.049,0.03,0.087,21.07,19.01,22.26,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.15,39.5,51.46,44.07,38.51,48.2,0,0,0,0,0,0,0.841,0,0.56,0.21,0.79,0.21,41.6
741477600000,1993,7,1992,10,31,1.71,0.573,1.14,65932,121.2,121.2,88.62,3,2,2.3225806451612905,639,518.7,780.6,425.2,291.7,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.343,0.238,0.438,425.2,291.7,594.6,990,990,990,966.4,965.9,967,23.6,23,24.1,0.221,0.167,0.304,0.103,0.0367,0.198,0.0044,0.0015,0.0086,0.513,0.343,0.712,0.022,0.014,0.031,23.04,22.27,23.72,0.95,0.939,0.958,0.974,0.97,0.98,0.926,0.911,0.939,39.24,31.87,48.28,38.26,30.91,47.31,0,0,0,0,0,0,0.492,0,0.57,0.34,0.67,0.33,38.6
744156000000,1993,8,1992,11,31,1.14,0.493,0.645,38764.9,69.75,69.75,52.1,2,1,1.5161290322580645,424.7,355.4,511.3,240.7,171.4,184,184,184,9.168e-16,-2.842e-14,2.842e-14,0.438,0.36,0.518,240.7,171.4,327.3,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.146,0.121,0.176,0.0223,0.0103,0.0535,0.00092,0.00042,0.0022,0.338,0.262,0.412,0.014,0.011,0.017,24.15,23.71,24.52,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.86,25.99,52.31,36.73,25.21,48.2,0,0,0,0,0,0,0.289,0,0.495,0.43,0.57,0.43,34
746834400000,1993,9,1992,12,30,0.769,0.358,0.412,25535.9,48.13,48.13,35.47,1,1,1,296.9,258.1,351.9,158.9,120.1,138,138,138,4.263e-15,-2.842e-14,2.842e-14,0.469,0.392,0.535,158.9,120.1,213.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.112,0.0987,0.132,0.00925,0.00596,0.0139,0.00037,0.00024,0.00056,0.279,0.209,0.377,0.011,0.0083,0.015,24.82,24.46,25.06,0.941,0.926,0.957,0.973,0.97,0.98,0.916,0.898,0.938,36.41,27.32,49.11,35.47,26.5,48.13,0,0,0,0,0,0,0.197,0,0.357,0.47,0.54,0.46,33.2
749426400000,1993,10,1993,1,31,0.597,0.26,0.337,18152.1,35.41,35.41,24.4,1,1,1,222.9,196.6,255.1,125.9,99.55,97,97,97,0,-1.421e-14,1.421e-14,0.438,0.38,0.494,125.9,99.55,158.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0958,0.0865,0.107,0.00645,0.00421,0.00919,0.00025,0.00016,0.00036,0.215,0.168,0.272,0.0084,0.0066,0.011,25.25,25.01,25.43,0.78,0,0.942,0.814,0,0.97,0.756,0,0.913,25.15,0,36.5,24.4,0,35.41,0,5,0,0,0.161,0,0.136,0.161,0.26,0.44,0.56,0.44,30.4
752104800000,1993,11,1993,2,30,0.564,0.219,0.346,18740.8,38.07,38.07,26.03,1,1,1,217.8,196.3,235.1,133.4,103.3,84.33,67,93,4.737e-16,-1.421e-14,1.421e-14,0.39,0.285,0.474,133.4,103.3,168.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0971,0.0875,0.107,0.00709,0.00453,0.01,0.00028,0.00018,0.0004,0.227,0.174,0.287,0.0089,0.0068,0.011,25.26,25.1,25.42,0.778,0,0.945,0.809,0,0.974,0.755,0,0.92,26.82,0,39.09,26.03,0,38.07,0,5,0,0,0.167,0,0.145,0.167,0.218,0.39,0.61,0.39,33.2
754696800000,1993,12,1993,3,31,0.675,0.174,0.501,31571.8,48.2,48.2,42.44,1,1,1,252,228.3,277.5,187.2,151.3,64.81,59,77,-9.168e-16,-2.842e-14,2.842e-14,0.259,0.213,0.337,187.2,151.3,218.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.103,0.124,0.0117,0.00861,0.0143,0.00046,0.00034,0.00057,0.321,0.258,0.376,0.013,0.01,0.015,24.98,24.81,25.17,0.95,0.939,0.958,0.977,0.97,0.98,0.929,0.911,0.939,43.58,35.07,50.94,42.44,34.02,48.2,0,0,0,0,0,0,0.236,0,0.174,0.26,0.74,0.26,46.8
757375200000,1994,1,1993,4,31,1.11,0.196,0.914,54686.5,121.2,121.2,73.5,3,1,1.967741935483871,414.1,277.5,653.7,341.1,204.5,73,73,73,-7.335e-15,-5.684e-14,2.842e-14,0.19,0.112,0.263,341.1,204.5,580.7,990,990,990,965.4,964.8,966.5,24.6,23.5,25.2,0.172,0.121,0.278,0.065,0.0131,0.189,0.0027,0.00052,0.008,0.418,0.242,0.671,0.017,0.0096,0.029,24.14,22.81,24.85,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.939,39.49,25.69,52.5,38.29,24.92,48.2,0,0,0,0,0,0,0.408,0,0.196,0.18,0.82,0.18,49.3
760053600000,1994,2,1993,5,28,2.28,0.304,1.97,105397,192.8,192.8,156.8,4,3,3.5,944.1,673.7,1281,818.6,568.7,125.6,105,137,3.381,-1.137e-13,44.23,0.135,0.107,0.162,815.2,568.7,1100,990,990,990,967.6,966.6,968.8,22.4,21.2,23.4,0.472,0.276,0.798,0.354,0.181,0.648,0.016,0.0077,0.031,1.08,0.656,1.75,0.049,0.028,0.082,21.29,19.47,22.75,0.955,0.952,0.957,0.979,0.974,0.98,0.936,0.928,0.938,46.08,39.24,51.27,44.88,38.24,48.2,0,0,0,0,0,0,0.871,0,0.31,0.13,0.86,0.14,46.2
762472800000,1994,3,1993,6,31,3.87,0.49,2.95,140900,192.8,192.8,189.4,4,4,4,1446,1284,1579,1263,1101,183,183,183,163.4,1.18,295.9,0.127,0.116,0.143,1100,1100,1100,990,990,990,969.3,968.8,969.7,20.7,20.3,21.2,0.863,0.797,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.75,1.86,0.088,0.082,0.092,18.88,18.4,19.46,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.49,47.24,50.05,47.35,46.3,48.2,0,0,0,0,0,0,1.05,0,0.92,0.13,0.76,0.24,36.4
765151200000,1994,4,1993,7,30,2.77,0.364,2.33,121188,192.8,192.8,168.3,4,3,3.7333333333333334,1067,800,1439,926.7,675,140.3,125,148,26.34,-1.137e-13,190.9,0.134,0.103,0.159,900.3,675,1100,990,990,990,968.1,967.1,969.3,21.9,20.7,22.9,0.572,0.343,0.875,0.424,0.252,0.648,0.02,0.011,0.031,1.26,0.841,1.82,0.058,0.037,0.088,20.67,18.89,22.06,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.48,39.25,51.78,45.24,38.25,48.2,0,0,0,0,0,0,0.935,0,0.44,0.13,0.84,0.16,43.8
767743200000,1994,5,1993,8,31,1.73,0.394,1.34,77062.9,130.7,130.7,103.6,3,2,2.4838709677419355,645.5,521.4,789,498.5,374.4,147,147,147,-9.168e-15,-5.684e-14,5.684e-14,0.231,0.186,0.282,498.5,374.4,642,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.246,0.188,0.325,0.141,0.0757,0.23,0.006,0.0031,0.01,0.604,0.459,0.786,0.026,0.019,0.034,22.92,22.16,23.59,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.57,35.5,52.62,42.32,34.43,48.2,0,0,0,0,0,0,0.575,0,0.39,0.23,0.77,0.23,44.5
770421600000,1994,6,1993,9,30,1.14,0.308,0.829,49793.5,85.83,85.83,69.16,2,2,2,438.8,373.2,515.6,319.8,254.2,119,119,119,0,0,0,0.274,0.231,0.319,319.8,254.2,396.6,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.168,0.145,0.195,0.0499,0.019,0.0862,0.0021,0.00077,0.0036,0.376,0.278,0.491,0.015,0.011,0.02,24.05,23.59,24.46,0.943,0.93,0.955,0.972,0.97,0.98,0.917,0.903,0.935,35.54,28.36,43.79,34.58,27.51,42.92,0,0,0,0,0,0,0.384,0,0.311,0.27,0.73,0.27,43.7
773013600000,1994,7,1993,10,31,0.856,0.289,0.567,34879.4,56.63,56.63,46.88,2,1,1.2903225806451613,319.6,277.8,369.1,211.6,169.8,108,108,108,4.584e-15,-2.842e-14,2.842e-14,0.34,0.293,0.389,211.6,169.8,261.1,990,990,990,965,964.8,965.2,25,24.8,25.2,0.128,0.113,0.146,0.014,0.0102,0.0222,0.00056,0.0004,0.0009,0.322,0.249,0.399,0.013,0.01,0.016,24.68,24.47,24.89,0.946,0.924,0.959,0.977,0.97,0.98,0.924,0.896,0.94,40.37,25.85,52.56,39.14,25.08,48.2,0,0,0,0,0,0,0.26,0,0.289,0.34,0.66,0.34,40.7
775692000000,1994,8,1993,11,31,0.637,0.249,0.388,24145.1,41.38,41.38,32.45,1,1,1,237.7,207.5,275.3,144.7,114.5,93,93,93,-1.834e-15,-2.842e-14,2.842e-14,0.394,0.338,0.448,144.7,114.5,182.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0922,0.116,0.00805,0.00548,0.0112,0.00032,0.00021,0.00045,0.249,0.195,0.316,0.0098,0.0076,0.013,25.13,24.88,25.36,0.936,0.921,0.949,0.971,0.97,0.98,0.909,0.893,0.93,33.4,26.23,42.23,32.45,25.44,41.38,0,0,0,0,0,0,0.18,0,0.249,0.39,0.61,0.39,37.9
778370400000,1994,9,1993,12,30,0.445,0.187,0.258,15949.7,29.88,29.88,22.15,1,1,1,171.7,147.3,205,99.67,75.33,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.423,0.351,0.489,99.67,75.33,133,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0762,0.0966,0.00422,0.00215,0.00706,0.00017,0.000084,0.00028,0.166,0.123,0.226,0.0065,0.0048,0.0088,25.38,25.34,25.38,0.924,0.911,0.94,0.966,0.96,0.97,0.893,0.883,0.904,22.91,17.62,30.81,22.15,16.91,29.88,0,0,0,0,0,0,0.123,0,0.187,0.42,0.58,0.42,35.8
780962400000,1994,10,1994,1,31,0.373,0.139,0.234,14399.2,20.92,20.92,19.35,1,1,1,139.4,131.7,147.1,87.41,79.74,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.373,0.354,0.395,87.41,79.74,95.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0743,0.0797,0.00318,0.00253,0.00383,0.00012,0.000099,0.00015,0.141,0.127,0.154,0.0055,0.005,0.0061,25.36,25.35,25.37,0.924,0.916,0.934,0.963,0.96,0.967,0.89,0.885,0.897,20.09,18.53,21.64,19.35,17.79,20.92,0,0,0,0,0,0,0.108,0,0.139,0.37,0.63,0.37,38.6
783640800000,1994,11,1994,2,30,0.358,0.13,0.229,14059.6,23.08,23.08,19.53,1,1,1,138.2,132.6,154.7,88.22,82.56,50,50,50,0,-1.421e-14,1.421e-14,0.362,0.323,0.377,88.22,82.56,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0749,0.0827,0.00325,0.00277,0.00465,0.00013,0.00011,0.00018,0.142,0.132,0.171,0.0056,0.0052,0.0067,25.36,25.34,25.37,0.924,0.911,0.93,0.964,0.961,0.97,0.89,0.883,0.894,20.26,19.11,23.79,19.53,18.36,23.08,0,0,0,0,0,0,0.108,0,0.129,0.36,0.64,0.36,39.3
786232800000,1994,12,1994,3,31,0.449,0.158,0.291,17851.7,28.64,28.64,23.99,1,1,1,167.5,159.9,186.7,108.5,100.9,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.353,0.316,0.369,108.5,100.9,127.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0828,0.0922,0.00497,0.00433,0.0066,0.00019,0.00017,0.00026,0.179,0.166,0.214,0.007,0.0065,0.0084,25.36,25.35,25.36,0.917,0.911,0.93,0.97,0.969,0.97,0.889,0.883,0.902,24.74,22.87,29.52,23.99,22.16,28.64,0,0,0,0,0,0,0.133,0,0.158,0.35,0.65,0.35,39.8
788911200000,1995,1,1994,4,31,0.515,0.196,0.32,19816.8,30.27,30.27,26.64,1,1,1,192.4,174.9,207.8,119.4,102,73,73,73,9.168e-16,-1.421e-14,1.421e-14,0.38,0.351,0.417,119.4,102,134.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0849,0.0965,0.0059,0.00442,0.0072,0.00023,0.00017,0.00028,0.201,0.169,0.228,0.0078,0.0066,0.0089,25.37,25.33,25.39,0.924,0.912,0.932,0.97,0.97,0.97,0.896,0.884,0.904,27.46,23.14,31.21,26.64,22.44,30.27,0,0,0,0,0,0,0.148,0,0.195,0.38,0.62,0.38,38.5
791589600000,1995,2,1994,5,28,0.583,0.206,0.377,23578.5,48.2,48.2,35.09,1,1,1,241,206.9,301.8,156,121.9,85,85,85,0,-2.842e-14,2.842e-14,0.356,0.282,0.411,156,121.9,216.8,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.105,0.093,0.127,0.00901,0.00611,0.0142,0.00036,0.00024,0.00057,0.267,0.206,0.376,0.011,0.0081,0.015,25.1,24.71,25.35,0.94,0.926,0.958,0.972,0.97,0.98,0.914,0.899,0.939,36.11,28.08,50.33,35.09,27.24,48.2,0,0,0,0,0,0,0.195,0,0.206,0.35,0.65,0.35,40.4
794008800000,1995,3,1994,6,31,1.2,0.287,0.909,54814.1,89.72,89.72,73.67,2,1,1.903225806451613,446.4,309.8,521.9,339.4,202.8,107,107,107,-1.834e-15,-5.684e-14,5.684e-14,0.247,0.205,0.345,339.4,202.8,414.9,990,990,990,965.6,964.9,965.9,24.4,24.1,25.1,0.173,0.125,0.2,0.0611,0.013,0.0949,0.0025,0.00052,0.0039,0.419,0.247,0.517,0.017,0.0099,0.021,23.98,23.53,24.7,0.948,0.923,0.958,0.976,0.97,0.98,0.926,0.895,0.939,40.1,25.6,50.75,39.13,24.83,48.2,0,0,0,0,0,0,0.409,0,0.291,0.24,0.76,0.24,45.7
796687200000,1995,4,1994,7,30,1.17,0.324,0.845,50653.3,83.7,83.7,70.35,2,2,2,450.9,392.9,511.8,325.9,267.9,125,125,125,0,0,0,0.278,0.244,0.318,325.9,267.9,386.8,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.171,0.151,0.193,0.0528,0.0254,0.0816,0.0022,0.001,0.0034,0.386,0.299,0.478,0.016,0.012,0.02,23.98,23.62,24.34,0.944,0.934,0.953,0.972,0.97,0.98,0.918,0.906,0.934,36.2,29.84,42.71,35.18,28.95,41.85,0,0,0,0,0,0,0.391,0,0.325,0.28,0.72,0.28,43.3
799279200000,1995,5,1994,8,31,0.823,0.394,0.429,26342.7,51.64,51.64,35.41,2,1,1.064516129032258,307.3,244.4,387.1,160.3,97.4,147,147,147,-4.584e-16,-2.842e-14,2.842e-14,0.488,0.38,0.601,160.3,97.4,240.1,990,990,990,965,964.7,965.3,25,24.7,25.3,0.113,0.0907,0.141,0.00937,0.00403,0.0162,0.00038,0.00016,0.00066,0.271,0.169,0.402,0.011,0.0067,0.016,24.78,24.32,25.16,0.937,0.912,0.958,0.973,0.967,0.98,0.912,0.883,0.939,34.81,21.93,52.14,33.76,21.21,48.2,0,0,0,0,0,0,0.197,0,0.394,0.48,0.52,0.48,32
801957600000,1995,6,1994,9,30,0.541,0.308,0.232,8313.54,27.13,27.13,11.55,1,1,1,208.7,182.1,241.4,89.66,63.06,119,119,119,-1.421e-15,-1.421e-14,1.421e-14,0.574,0.493,0.654,89.66,63.06,122.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0866,0.0772,0.0981,0.00337,0.00111,0.00615,0.00013,0.000043,0.00024,0.154,0.106,0.212,0.006,0.0041,0.0084,25.37,25.14,25.46,0.459,0,0.927,0.484,0,0.97,0.445,0,0.899,11.92,0,27.97,11.55,0,27.13,0,15,0,0,0.5,0,0.0641,0.5,0.309,0.57,0.43,0.57,15.4
804549600000,1995,7,1994,10,31,0.428,0.289,0.0794,0,0,0,0,1,0,0.4838709677419355,159.8,144.6,180.7,51.76,36.6,108,108,108,22.1,-1.421e-14,49.99,0.679,0.598,0.747,29.66,0,72.69,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0729,0.0708,0.0792,0.000465,0,0.00193,0.000018,0,0.000075,0.0856,0.0708,0.122,0.0034,0.0028,0.0048,25.44,25.43,25.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,16,15,0,0.516,0.484,0,0,1,0.3486,0.68,0.19,0.81,0
807228000000,1995,8,1994,11,31,0.333,0.249,0,0,0,0,0,0,0,0,124.5,111,142.7,31.5,17.96,93,93,93,31.5,17.96,49.68,0.751,0.652,0.838,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.333,0.75,0,1,0
809906400000,1995,9,1994,12,30,0.233,0.187,0,0,0,0,0,0,0,0,89.77,78.15,109,17.77,6.15,72,72,72,17.77,6.15,37.05,0.809,0.66,0.921,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.233,0.8,0,1,0
812498400000,1995,10,1995,1,31,0.189,0.139,0,0,0,0,0,0,0,0,70.42,66.55,77.33,18.42,14.55,52,52,52,18.42,14.55,25.33,0.74,0.672,0.781,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.189,0.74,0,1,0
815176800000,1995,11,1995,2,30,0.235,0.13,0.0534,319.033,13.29,13.29,0.4431,1,0,0.36666666666666664,90.67,74.31,113.4,40.67,24.31,50,50,50,20.05,-7.105e-15,46.18,0.562,0.441,0.673,20.62,0,63.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000194,0,0.00114,0.0000076,0,0.000045,0.0778,0.0708,0.1,0.003,0.0028,0.0039,25.42,25.4,25.43,0.0292,0,0.877,0.032,0,0.96,0.0281,0,0.842,0.4616,0,13.85,0.4431,0,13.29,19,10,0,0.633,0.333,0,0.00246,0.967,0.1816,0.55,0.23,0.77,1.36
817768800000,1995,12,1995,3,31,0.342,0.158,0.184,10465.6,16.39,16.39,14.07,1,1,1,127.5,115.9,132.6,68.54,56.87,59,59,59,2.292e-16,-1.421e-14,1.421e-14,0.463,0.445,0.509,68.54,56.87,73.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0731,0.00158,0.000584,0.002,0.000062,0.000023,0.000078,0.108,0.0907,0.117,0.0042,0.0036,0.0046,25.39,25.38,25.41,0.85,0,0.933,0.898,0,0.96,0.816,0,0.895,14.65,0,17.07,14.07,0,16.39,0,2,0,0,0.0645,0,0.0781,0.0645,0.158,0.46,0.54,0.46,30.6
820447200000,1996,1,1995,4,31,0.469,0.196,0.273,15700.8,39.98,39.98,21.1,1,1,1,175.1,128.2,249,102.1,55.18,73,73,73,6.876e-16,-1.421e-14,1.421e-14,0.433,0.293,0.57,102.1,55.18,176,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0852,0.0708,0.111,0.00443,0.00044,0.0107,0.00017,0.000017,0.00042,0.17,0.0883,0.302,0.0067,0.0035,0.012,25.35,25,25.41,0.803,0,0.947,0.842,0,0.978,0.777,0,0.926,21.79,0,40.88,21.1,0,39.98,0,4,0,0,0.129,0,0.117,0.129,0.196,0.42,0.58,0.42,33.5
823125600000,1996,2,1995,5,29,0.825,0.213,0.612,37316.1,71.41,71.41,53.62,2,1,1.6896551724137931,329.4,258.1,413.9,244.4,173.1,85,85,85,2.94e-15,-2.842e-14,2.842e-14,0.261,0.205,0.329,244.4,173.1,328.9,990,990,990,965.1,964.7,965.5,24.9,24.5,25.3,0.136,0.111,0.166,0.0211,0.0105,0.0543,0.00085,0.00041,0.0022,0.308,0.244,0.393,0.012,0.0098,0.016,24.64,24.15,24.97,0.939,0.923,0.959,0.973,0.97,0.98,0.913,0.895,0.94,35,25.82,52.43,33.88,25.05,48.2,0,0,0,0,0,0,0.298,0,0.213,0.26,0.74,0.26,45.2
825631200000,1996,3,1995,6,31,1.66,0.287,1.37,79551.7,140.7,140.7,106.9,3,2,2.5483870967741935,619.4,428.4,801.5,512.4,321.4,107,107,107,-5.501e-15,-5.684e-14,5.684e-14,0.179,0.133,0.25,512.4,321.4,694.5,990,990,990,966.4,965.5,967.1,23.6,22.9,24.5,0.252,0.167,0.35,0.152,0.0507,0.265,0.0065,0.0021,0.012,0.618,0.377,0.87,0.026,0.015,0.038,23.03,22.02,24.1,0.953,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.939,43.19,34.91,51.54,42.1,33.87,48.2,0,0,0,0,0,0,0.594,0,0.29,0.17,0.83,0.17,47.9
828309600000,1996,4,1995,7,30,1.95,0.324,1.63,92359.2,139.5,139.5,128.3,3,3,3,753.2,615.4,815.2,628.2,490.4,125,125,125,0,-5.684e-14,5.684e-14,0.167,0.153,0.203,628.2,490.4,690.2,990,990,990,966.9,966.4,967.2,23.1,22.8,23.6,0.316,0.238,0.352,0.221,0.13,0.262,0.0096,0.0055,0.011,0.762,0.532,0.867,0.033,0.023,0.038,22.32,21.97,23.11,0.955,0.945,0.957,0.978,0.97,0.98,0.934,0.917,0.938,43.71,35.02,47.44,42.76,33.97,46.49,0,0,0,0,0,0,0.713,0,0.32,0.17,0.84,0.16,47.4
830901600000,1996,5,1995,8,31,1.25,0.394,0.858,51184.4,96.4,96.4,68.8,2,1,1.903225806451613,467.3,365.8,602.6,320.3,218.8,147,147,147,4.584e-15,-5.684e-14,5.684e-14,0.322,0.244,0.402,320.3,218.8,455.6,990,990,990,965.7,965.2,966.3,24.3,23.7,24.8,0.169,0.134,0.219,0.0516,0.0143,0.114,0.0021,0.00058,0.0048,0.394,0.255,0.583,0.016,0.01,0.025,23.9,23.11,24.44,0.945,0.925,0.959,0.974,0.97,0.98,0.921,0.897,0.94,37.88,25.97,52.36,36.73,25.19,48.2,0,0,0,0,0,0,0.382,0,0.392,0.32,0.69,0.31,40.9
833580000000,1996,6,1995,9,30,0.797,0.308,0.489,30221.5,52.26,52.26,41.97,2,1,1.1,307.6,264.6,360.6,188.6,145.6,119,119,119,3.79e-15,-2.842e-14,2.842e-14,0.39,0.33,0.45,188.6,145.6,241.6,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.122,0.106,0.14,0.0118,0.00813,0.0163,0.00047,0.00032,0.00066,0.314,0.252,0.402,0.013,0.01,0.016,24.74,24.46,24.99,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.65,25.88,52.59,39.41,25.1,48.2,0,0,0,0,0,0,0.233,0,0.308,0.39,0.61,0.39,37.9
836172000000,1996,7,1995,10,31,0.619,0.289,0.329,19807.4,34.46,34.46,26.62,1,1,1,231,205.3,262.2,123,97.29,108,108,108,1.375e-15,-1.421e-14,2.842e-14,0.47,0.412,0.526,123,97.29,154.2,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0969,0.0879,0.108,0.00621,0.00402,0.00885,0.00024,0.00016,0.00035,0.212,0.166,0.267,0.0083,0.0065,0.011,25.2,24.98,25.4,0.896,0,0.94,0.939,0,0.97,0.869,0,0.912,27.45,0,35.52,26.62,0,34.46,0,1,0,0,0.0323,0,0.148,0.0323,0.29,0.47,0.53,0.47,32
838850400000,1996,8,1995,11,31,0.458,0.249,0.209,584.227,24.34,24.34,0.7853,1,1,1,170.9,148.1,202.8,77.92,55.14,93,93,93,-1.375e-15,-1.421e-14,1.421e-14,0.549,0.459,0.628,77.92,55.14,109.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0793,0.0712,0.0905,0.00237,0.000437,0.00508,0.000093,0.000017,0.0002,0.129,0.0886,0.186,0.0051,0.0035,0.0073,25.41,25.4,25.42,0.0296,0,0.917,0.0313,0,0.97,0.0287,0,0.89,0.8095,0,25.1,0.7853,0,24.34,0,30,0,0,0.968,0,0.00436,0.968,0.249,0.54,0.46,0.54,1.28
841528800000,1996,9,1995,12,30,0.316,0.187,0.0689,2116.78,16.6,16.6,2.94,1,0,0.43333333333333335,121.8,106,146.2,49.84,34.03,72,72,72,23.26,-1.421e-14,49.34,0.596,0.492,0.679,26.59,0,74.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0758,0.000418,0,0.00206,0.000016,0,0.000081,0.0828,0.0708,0.121,0.0032,0.0028,0.0047,25.42,25.38,25.43,0.18,0,0.936,0.192,0,0.96,0.173,0,0.898,3.062,0,17.29,2.94,0,16.6,17,7,0,0.567,0.233,0,0.0163,0.8,0.2471,0.59,0.22,0.78,6.7
844120800000,1996,10,1996,1,31,0.261,0.139,0.018,0,0,0,0,1,0,0.12903225806451613,97.49,92.9,105.2,45.49,40.9,52,52,52,38.78,-7.105e-15,49.93,0.534,0.494,0.56,6.707,0,53.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000217,0,0.000273,8.5e-7,0,0.000011,0.0725,0.0708,0.0854,0.0028,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27,4,0,0.871,0.129,0,0,1,0.243,0.53,0.069,0.93,0
846799200000,1996,11,1996,2,30,0.31,0.13,0.168,7963.17,20.82,20.82,11.06,1,0,0.9,119.5,94.54,144.6,69.47,44.54,50,50,50,4.646,-1.421e-14,48.37,0.426,0.346,0.529,64.83,0,94.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0708,0.0791,0.00169,0,0.00379,0.000066,0,0.00015,0.11,0.0708,0.153,0.0043,0.0028,0.006,25.39,25.35,25.43,0.582,0,0.938,0.609,0,0.966,0.56,0,0.901,11.5,0,21.54,11.06,0,20.82,3,8,0,0.1,0.267,0,0.0614,0.367,0.142,0.42,0.54,0.46,25.7
849391200000,1996,12,1996,3,31,0.424,0.158,0.266,16347.9,28.05,28.05,21.97,1,1,1,158.3,142.7,184.2,99.29,83.67,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.375,0.32,0.414,99.29,83.67,125.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0822,0.0767,0.0914,0.00419,0.00286,0.00639,0.00016,0.00011,0.00025,0.163,0.135,0.209,0.0064,0.0053,0.0082,25.36,25.35,25.36,0.92,0.912,0.929,0.967,0.962,0.97,0.89,0.884,0.901,22.72,19.33,28.92,21.97,18.59,28.05,0,0,0,0,0,0,0.122,0,0.158,0.37,0.63,0.37,38.6
852069600000,1997,1,1996,4,31,0.659,0.196,0.463,28636,67.93,67.93,38.49,2,1,1.1935483870967742,246,183.7,384.7,173,110.7,73,73,73,2.292e-15,-1.421e-14,2.842e-14,0.312,0.19,0.397,173,110.7,311.7,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.11,0.088,0.159,0.0121,0.00516,0.0461,0.00048,0.0002,0.0019,0.263,0.185,0.391,0.01,0.0072,0.016,25.07,24.32,25.39,0.935,0.918,0.959,0.972,0.97,0.98,0.91,0.891,0.94,33.84,25.3,52.49,32.8,24.54,48.2,0,0,0,0,0,0,0.214,0,0.196,0.3,0.7,0.3,43.5
854748000000,1997,2,1996,5,28,1.67,0.219,1.45,82261,157.7,157.7,122.4,4,2,2.8214285714285716,690,409,908.1,599.3,324,90.71,85,105,-2.03e-15,-5.684e-14,5.684e-14,0.136,0.108,0.208,599.3,324,803.1,990,990,990,966.6,965.4,967.5,23.4,22.5,24.6,0.297,0.164,0.433,0.205,0.0519,0.328,0.0089,0.0021,0.015,0.731,0.377,0.99,0.031,0.015,0.044,22.62,21.49,24.18,0.954,0.944,0.958,0.978,0.97,0.98,0.933,0.916,0.938,44.74,36.28,52.53,43.45,35.19,48.2,0,0,0,0,0,0,0.68,0,0.22,0.13,0.87,0.13,49.3
857167200000,1997,3,1996,6,31,2.58,0.346,2.23,120289,171.4,171.4,161.7,4,4,4,962,914.8,1023,833,785.8,129,129,129,0,0,0,0.134,0.126,0.141,833,785.8,893.7,990,990,990,967.7,967.6,968,22.3,22,22.4,0.469,0.426,0.524,0.342,0.319,0.372,0.015,0.014,0.017,1.03,0.953,1.14,0.047,0.042,0.052,21.22,20.89,21.49,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.33,39.44,43.72,40.42,38.45,42.85,0,0,0,0,0,0,0.898,0,0.35,0.13,0.86,0.14,46.6
859845600000,1997,4,1996,7,30,3.56,0.344,2.74,133350,192.8,192.8,185.2,4,4,4,1374,968.4,1595,1241,843.4,132.7,125,148,184.4,-1.137e-13,357.1,0.0984,0.079,0.129,1057,843.4,1100,990,990,990,969.1,967.8,969.8,20.9,20.2,22.2,0.803,0.48,0.915,0.584,0.347,0.648,0.028,0.016,0.032,1.68,1.05,1.86,0.081,0.047,0.092,19.24,18.35,21.17,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,47.34,41.78,50.56,46.3,40.93,48.2,0,0,0,0,0,0,1.03,0,0.82,0.097,0.77,0.23,37.5
862437600000,1997,5,1996,8,31,2.73,0.433,2.25,118687,192.8,192.8,159.5,4,3,3.5483870967741935,1019,752.2,1451,857.2,605.2,161.5,147,192,16.15,-1.137e-13,159.2,0.162,0.132,0.195,841.1,605.2,1100,990,990,990,967.9,966.9,969.3,22.1,20.7,23.1,0.512,0.304,0.864,0.375,0.205,0.648,0.017,0.0089,0.031,1.14,0.724,1.81,0.052,0.031,0.088,20.97,18.86,22.37,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.11,39.6,51.69,45,38.61,48.2,0,0,0,0,0,0,0.886,0,0.48,0.16,0.82,0.18,43.5
865116000000,1997,6,1996,9,30,1.54,0.345,1.19,69413.8,127.5,127.5,96.41,3,2,2.433333333333333,593.1,478.2,739.3,460.1,317.2,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.232,0.161,0.337,460.1,317.2,620.3,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.228,0.17,0.31,0.121,0.0487,0.215,0.0051,0.002,0.0093,0.548,0.375,0.747,0.023,0.015,0.032,23.2,22.4,23.87,0.951,0.944,0.958,0.975,0.97,0.98,0.928,0.915,0.939,41.16,34.93,51.85,39.97,33.88,48.2,0,0,0,0,0,0,0.536,0,0.35,0.22,0.77,0.23,45.1
867708000000,1997,7,1996,10,31,1.07,0.362,0.709,42627.8,72.43,72.43,57.3,2,1,1.7419354838709677,399.6,339,471.9,264.6,204,135,135,135,1.834e-15,-2.842e-14,2.842e-14,0.341,0.286,0.398,264.6,204,336.9,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.15,0.128,0.175,0.0278,0.0131,0.058,0.0011,0.00053,0.0024,0.336,0.254,0.404,0.014,0.01,0.017,24.27,23.87,24.55,0.942,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.02,25.87,52.43,34.8,25.09,48.2,0,0,0,0,0,0,0.318,0,0.361,0.34,0.66,0.34,39.8
870386400000,1997,8,1996,11,31,0.753,0.287,0.466,29082.3,48.2,48.2,39.09,1,1,1,281.2,240.3,335.4,174,147.3,107.2,93,115,0,-2.842e-14,2.842e-14,0.382,0.343,0.432,174,147.3,220.4,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.114,0.104,0.131,0.0105,0.00827,0.0145,0.00042,0.00033,0.00058,0.302,0.253,0.386,0.012,0.01,0.015,24.87,24.54,25.1,0.946,0.938,0.958,0.975,0.97,0.98,0.922,0.91,0.939,40.16,34.01,50.83,39.09,32.99,48.2,0,0,0,0,0,0,0.217,0,0.287,0.38,0.62,0.38,38.6
873064800000,1997,9,1996,12,30,0.53,0.187,0.344,21391.6,37.33,37.33,29.71,1,1,1,204.6,177.9,237.3,132.6,105.9,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.354,0.303,0.405,132.6,105.9,165.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0964,0.087,0.108,0.00702,0.00475,0.0098,0.00028,0.00019,0.00039,0.225,0.177,0.283,0.0088,0.0069,0.011,25.31,25.09,25.38,0.93,0.915,0.944,0.97,0.97,0.973,0.902,0.887,0.918,30.62,24.12,38.38,29.71,23.4,37.33,0,0,0,0,0,0,0.165,0,0.186,0.35,0.65,0.35,40.4
875656800000,1997,10,1997,1,31,0.436,0.139,0.296,18234.6,27.88,27.88,24.51,1,1,1,162.6,149.5,176.6,110.6,97.5,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.321,0.295,0.348,110.6,97.5,124.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0805,0.0901,0.00515,0.00404,0.00634,0.0002,0.00016,0.00025,0.182,0.159,0.207,0.0071,0.0062,0.0081,25.34,25.34,25.35,0.919,0.911,0.928,0.97,0.968,0.97,0.891,0.882,0.9,25.28,22.13,28.74,24.51,21.41,27.88,0,0,0,0,0,0,0.136,0,0.14,0.32,0.68,0.32,41.8
878335200000,1997,11,1997,2,30,0.432,0.13,0.303,18707.6,28.67,28.67,25.98,1,1,1,166.8,151.1,177.9,116.8,101.1,50,50,50,-2.368e-15,-1.421e-14,1.421e-14,0.301,0.281,0.331,116.8,101.1,127.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0815,0.0909,0.00568,0.00435,0.00662,0.00022,0.00017,0.00026,0.193,0.165,0.213,0.0076,0.0065,0.0083,25.34,25.34,25.34,0.923,0.912,0.93,0.97,0.969,0.97,0.895,0.884,0.902,26.79,22.91,29.56,25.98,22.21,28.67,0,0,0,0,0,0,0.144,0,0.129,0.3,0.7,0.3,43.3
880927200000,1997,12,1997,3,31,0.478,0.158,0.32,19801.1,30.19,30.19,26.61,1,1,1,178.4,167.8,193.3,119.4,108.8,59,59,59,0,-1.421e-14,1.421e-14,0.331,0.305,0.352,119.4,108.8,134.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0856,0.0946,0.0059,0.005,0.00716,0.00023,0.0002,0.00028,0.199,0.18,0.225,0.0078,0.007,0.0088,25.36,25.36,25.36,0.924,0.917,0.932,0.97,0.97,0.97,0.896,0.89,0.904,27.44,24.81,31.12,26.61,24.07,30.19,0,0,0,0,0,0,0.148,0,0.158,0.33,0.67,0.33,41.4
883605600000,1998,1,1997,4,31,0.75,0.196,0.555,34160.1,73.15,73.15,45.91,2,1,1.3548387096774193,280.1,193,409,207.1,120,73,73,73,-1.375e-15,-2.842e-14,0,0.273,0.178,0.378,207.1,120,336,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.122,0.0913,0.168,0.0178,0.00595,0.0576,0.00072,0.00023,0.0023,0.295,0.202,0.394,0.012,0.0079,0.016,24.89,24.17,25.39,0.94,0.924,0.959,0.973,0.97,0.98,0.915,0.896,0.94,36.19,26.16,52.73,35.08,25.38,48.2,0,0,0,0,0,0,0.255,0,0.195,0.26,0.74,0.26,45.5
886284000000,1998,2,1997,5,28,1.58,0.219,1.36,78057.2,143,143,116.2,3,2,2.642857142857143,651.8,420.2,813.4,561.1,335.2,90.71,85,105,-2.03e-15,-5.684e-14,0,0.145,0.108,0.202,561.1,335.2,708.4,990,990,990,966.5,965.5,967.2,23.5,22.8,24.5,0.275,0.168,0.356,0.183,0.0572,0.274,0.0079,0.0023,0.012,0.685,0.394,0.891,0.029,0.016,0.039,22.83,21.96,24.11,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.938,44.91,35.84,52.03,43.81,34.77,48.2,0,0,0,0,0,0,0.645,0,0.22,0.14,0.86,0.14,49.4
888703200000,1998,3,1997,6,31,2.5,0.327,2.18,117613,192.8,192.8,158.1,4,3,3.5161290322580645,935,808.2,1183,813.1,679.2,121.9,107,129,-7.335e-15,-1.137e-13,1.137e-13,0.132,0.109,0.16,813.1,679.2,1054,990,990,990,967.6,967.1,968.5,22.4,21.5,22.9,0.457,0.344,0.714,0.333,0.255,0.545,0.015,0.011,0.025,1.05,0.847,1.55,0.047,0.037,0.072,21.34,19.97,22.02,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.29,39.43,51.56,45.18,38.44,48.2,0,0,0,0,0,0,0.878,0,0.32,0.13,0.87,0.13,47
891381600000,1998,4,1997,7,30,3.6,0.384,2.84,137315,192.8,192.8,190.7,4,4,4,1388,1183,1495,1240,1035,148,148,148,144.8,0,247.3,0.107,0.099,0.125,1095,1035,1100,990,990,990,969.1,968.5,969.5,20.9,20.5,21.5,0.851,0.7,0.907,0.638,0.502,0.648,0.031,0.023,0.032,1.79,1.49,1.85,0.086,0.069,0.09,19.09,18.68,20.03,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.83,47.95,50.27,47.68,47,48.2,0,0,0,0,0,0,1.06,0,0.76,0.11,0.79,0.21,38.1
893973600000,1998,5,1997,8,31,2.32,0.433,1.89,103286,179.5,179.5,138.8,4,3,3.225806451612903,865.8,663.3,1153,704.3,516.3,161.5,147,192,-7.335e-15,-1.137e-13,1.137e-13,0.188,0.161,0.222,704.3,516.3,960.6,990,990,990,967.3,966.6,968.4,22.7,21.6,23.4,0.377,0.253,0.596,0.266,0.146,0.404,0.012,0.0062,0.019,0.88,0.574,1.27,0.039,0.024,0.059,21.77,20.35,22.87,0.955,0.948,0.957,0.978,0.97,0.98,0.934,0.919,0.938,44.37,36.59,51.95,43.13,35.49,48.2,0,0,0,0,0,0,0.771,0,0.43,0.19,0.81,0.19,44.5
896652000000,1998,6,1997,9,30,1.37,0.308,1.06,62776.3,110.4,110.4,87.19,3,2,2.1666666666666665,529.2,430.9,652.1,410.2,311.9,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.228,0.182,0.276,410.2,311.9,533.1,990,990,990,966,965.5,966.5,24,23.5,24.5,0.202,0.165,0.261,0.0931,0.0462,0.157,0.0039,0.0019,0.0067,0.496,0.364,0.629,0.021,0.015,0.027,23.53,22.89,24.1,0.951,0.943,0.958,0.976,0.97,0.98,0.928,0.914,0.939,41.87,34.73,52.28,40.64,33.69,48.2,0,0,0,0,0,0,0.484,0,0.31,0.22,0.77,0.23,45.8
899244000000,1998,7,1997,10,31,0.969,0.289,0.68,41163.6,68.74,68.74,55.33,2,1,1.6774193548387097,361.7,309.2,425.7,253.7,201.2,108,108,108,2.75e-15,-2.842e-14,2.842e-14,0.301,0.254,0.349,253.7,201.2,317.7,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.143,0.125,0.166,0.0238,0.0129,0.0489,0.00096,0.00051,0.002,0.327,0.25,0.401,0.013,0.01,0.016,24.47,24.11,24.7,0.942,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.61,25.94,52.73,35.34,25.16,48.2,0,0,0,0,0,0,0.307,0,0.289,0.3,0.7,0.3,42.5
901922400000,1998,8,1997,11,31,0.705,0.249,0.456,28552.5,48.19,48.19,38.38,1,1,1,263.1,229.6,305.1,170.1,136.6,93,93,93,1.834e-15,-2.842e-14,2.842e-14,0.356,0.305,0.405,170.1,136.6,212.1,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.112,0.1,0.127,0.0102,0.00736,0.0138,0.0004,0.00029,0.00055,0.294,0.234,0.369,0.012,0.0092,0.015,24.96,24.71,25.19,0.945,0.933,0.957,0.975,0.97,0.98,0.921,0.905,0.938,39.35,31.5,49.17,38.38,30.55,48.19,0,0,0,0,0,0,0.213,0,0.249,0.35,0.65,0.35,40.5
904600800000,1998,9,1997,12,30,0.497,0.187,0.311,19234.3,34.81,34.81,26.71,1,1,1,191.8,166.7,226.6,119.8,94.73,72,72,72,0,-1.421e-14,1.421e-14,0.379,0.318,0.432,119.8,94.73,154.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0831,0.104,0.00593,0.0038,0.00889,0.00023,0.00015,0.00035,0.202,0.157,0.264,0.0079,0.0062,0.01,25.35,25.18,25.38,0.924,0.911,0.94,0.97,0.966,0.97,0.896,0.883,0.912,27.55,21.61,35.89,26.71,20.89,34.81,0,0,0,0,0,0,0.148,0,0.186,0.38,0.63,0.37,38.7
907192800000,1998,10,1998,1,31,0.393,0.139,0.254,15601.8,25.15,25.15,20.97,1,1,1,146.9,133.1,165.4,94.89,81.1,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.356,0.314,0.391,94.89,81.1,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0747,0.0861,0.00382,0.00264,0.00539,0.00015,0.0001,0.00021,0.154,0.129,0.187,0.006,0.0051,0.0073,25.35,25.34,25.37,0.921,0.911,0.932,0.966,0.96,0.97,0.889,0.883,0.895,21.7,18.81,25.93,20.97,18.07,25.15,0,0,0,0,0,0,0.117,0,0.139,0.35,0.65,0.35,39.7
909871200000,1998,11,1998,2,30,0.398,0.13,0.268,16498.4,25.76,25.76,22.91,1,1,1,153.6,132.3,165.9,103.6,82.28,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.327,0.301,0.378,103.6,82.28,115.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0748,0.0867,0.00455,0.00274,0.0056,0.00018,0.00011,0.00022,0.169,0.131,0.191,0.0066,0.0051,0.0075,25.34,25.34,25.37,0.92,0.911,0.931,0.968,0.961,0.97,0.89,0.883,0.894,23.66,19.05,26.56,22.91,18.31,25.76,0,0,0,0,0,0,0.127,0,0.13,0.33,0.67,0.33,41.5
912463200000,1998,12,1998,3,31,0.538,0.158,0.38,23769.3,46.26,46.26,31.95,1,1,1,200.8,167.3,261.3,141.8,108.3,59,59,59,-9.168e-16,-2.842e-14,1.421e-14,0.298,0.226,0.353,141.8,108.3,202.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0972,0.0854,0.119,0.0078,0.00495,0.0129,0.00031,0.00019,0.00051,0.239,0.179,0.347,0.0094,0.007,0.014,25.28,24.91,25.36,0.934,0.917,0.955,0.972,0.97,0.98,0.908,0.889,0.936,32.86,24.68,47.21,31.95,23.94,46.26,0,0,0,0,0,0,0.177,0,0.158,0.29,0.71,0.29,44.2
915141600000,1999,1,1998,4,31,1.25,0.213,1.04,61336.3,127.4,127.4,82.44,3,1,2.129032258064516,465.8,269.3,706.8,386.4,196.3,79.39,73,91,-1.834e-15,-5.684e-14,5.684e-14,0.182,0.129,0.271,386.4,196.3,615.8,990,990,990,965.7,964.8,966.7,24.3,23.3,25.2,0.191,0.118,0.301,0.0864,0.0124,0.212,0.0036,0.00049,0.0091,0.467,0.246,0.733,0.019,0.0098,0.031,23.86,22.54,24.88,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,40.56,26.13,52.3,39.31,25.35,48.2,0,0,0,0,0,0,0.458,0,0.21,0.17,0.83,0.17,49.1
917820000000,1999,2,1998,5,28,2.87,0.343,2.39,120605,192.8,192.8,179.5,4,3,3.8214285714285716,1185,734.9,1414,1043,629.9,141.6,105,162,54.04,0,151.9,0.12,0.0931,0.143,988.8,629.9,1100,990,990,990,968.4,966.8,969.2,21.6,20.8,23.2,0.683,0.311,0.856,0.523,0.222,0.648,0.025,0.0096,0.031,1.49,0.759,1.8,0.07,0.033,0.087,20.07,18.99,22.4,0.954,0.952,0.957,0.98,0.977,0.98,0.935,0.931,0.938,48.11,40.35,51.37,46.93,39.42,48.2,0,0,0,0,0,0,0.997,0,0.48,0.12,0.83,0.17,42
920239200000,1999,3,1998,6,31,4.63,0.49,2.95,134330,190.9,190.9,180.6,4,4,4,1728,1423,2440,1545,1240,183,183,183,445.1,140.2,1157,0.109,0.075,0.129,1100,1100,1100,990,990,990,970.2,969.2,972.2,19.8,17.8,20.8,0.905,0.856,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.85,1.8,1.87,0.094,0.087,0.11,17.97,15.96,18.96,0.95,0.945,0.952,0.98,0.977,0.98,0.931,0.924,0.933,46.07,40.68,48.7,45.14,39.76,47.73,0,0,0,0,0,0,1,0,1.68,0.11,0.64,0.36,29
922917600000,1999,4,1998,7,30,7.37,0.562,2.85,106464,157.7,157.7,147.9,4,4,4,2843,2490,3047,2626,2273,217,217,217,1526,1173,1730,0.0766,0.0712,0.0872,1100,1100,1100,990,990,990,973.1,972.3,973.6,16.9,16.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.99,14.5,15.84,0.941,0.938,0.944,0.972,0.97,0.977,0.914,0.91,0.922,38.03,36.68,40.35,36.97,35.58,39.42,0,0,0,0,0,0,0.821,0,4.52,0.076,0.39,0.61,14.4
925509600000,1999,5,1998,8,31,5.15,0.739,2.94,129723,192.3,192.3,174.4,4,4,4,1922,1341,2574,1646,1065,276,276,276,547.6,0,1198,0.149,0.107,0.206,1099,1065,1100,990,990,990,970.7,969,972.5,19.3,17.5,21,0.906,0.765,0.926,0.645,0.568,0.648,0.034,0.027,0.037,1.85,1.63,1.87,0.097,0.077,0.11,17.41,15.64,19.4,0.949,0.944,0.954,0.979,0.976,0.98,0.929,0.921,0.935,44.5,39.8,49.05,43.59,38.83,48.07,0,0,0,0,0,0,0.969,0,2.21,0.14,0.57,0.43,25.2
928188000000,1999,6,1998,9,30,2.42,0.417,2,107897,192.8,192.8,149.9,4,3,3.4,935.3,734.1,1290,774.3,573.1,161,161,161,0.9643,-1.137e-13,28.93,0.177,0.125,0.219,773.4,573.1,1100,990,990,990,967.6,966.8,968.8,22.4,21.2,23.2,0.441,0.289,0.804,0.317,0.184,0.648,0.014,0.0079,0.031,1.01,0.673,1.75,0.045,0.029,0.083,21.39,19.44,22.49,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.26,39.48,51.77,44.11,38.49,48.2,0,0,0,0,0,0,0.833,0,0.42,0.17,0.83,0.17,44.6
930780000000,1999,7,1998,10,31,1.57,0.537,1.03,60127.1,109.6,109.6,80.82,3,2,2.129032258064516,586.4,476.3,722.4,385.9,249.3,200.5,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.351,0.257,0.477,385.9,249.3,536.4,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.201,0.152,0.271,0.0816,0.0169,0.159,0.0035,0.0007,0.0069,0.471,0.279,0.653,0.02,0.012,0.028,23.3,22.6,23.98,0.948,0.93,0.958,0.975,0.97,0.98,0.924,0.902,0.939,39.32,27.25,52.54,38.12,26.44,48.2,0,0,0,0,0,0,0.449,0,0.54,0.34,0.66,0.34,38.3
933458400000,1999,8,1998,11,31,1.05,0.44,0.606,36577,61.24,61.24,49.16,2,1,1.4516129032258065,390.6,326.7,470.5,226.2,171.7,164.4,155,184,2.75e-15,-2.842e-14,2.842e-14,0.423,0.377,0.474,226.2,171.7,286.5,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.118,0.162,0.0166,0.0103,0.0342,0.00067,0.00041,0.0014,0.325,0.258,0.414,0.013,0.01,0.017,24.33,23.95,24.66,0.943,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.939,38.08,26.05,52.64,36.81,25.26,48.2,0,0,0,0,0,0,0.273,0,0.444,0.42,0.58,0.42,34.8
936136800000,1999,9,1998,12,30,0.711,0.306,0.405,25206,46.4,46.4,35.01,1,1,1,274.3,236.5,323.1,156.3,118.5,118,118,118,3.316e-15,-2.842e-14,2.842e-14,0.434,0.365,0.499,156.3,118.5,205.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.095,0.126,0.00904,0.00582,0.0132,0.00036,0.00023,0.00053,0.271,0.203,0.358,0.011,0.008,0.014,24.93,24.63,25.18,0.94,0.924,0.956,0.973,0.97,0.98,0.915,0.897,0.937,35.95,27.04,47.35,35.01,26.23,46.4,0,0,0,0,0,0,0.194,0,0.306,0.43,0.57,0.43,35.5
938728800000,1999,10,1999,1,31,0.557,0.26,0.297,11761.2,30.74,30.74,15.81,1,1,1,208,184.8,234.5,111,87.78,97,97,97,-2.75e-15,-1.421e-14,1.421e-14,0.469,0.414,0.525,111,87.78,137.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0906,0.0824,0.1,0.00519,0.00321,0.00744,0.0002,0.00013,0.00029,0.188,0.147,0.236,0.0074,0.0057,0.0093,25.34,25.16,25.43,0.538,0,0.934,0.563,0,0.97,0.521,0,0.906,16.3,0,31.69,15.81,0,30.74,0,13,0,0,0.419,0,0.0878,0.419,0.26,0.47,0.53,0.47,21.1
941407200000,1999,11,1999,2,30,0.502,0.159,0.343,21418.6,34.96,34.96,29.75,1,1,1,193.7,184.5,204.5,132.4,117.5,61.33,50,67,9.474e-16,-1.421e-14,1.421e-14,0.317,0.245,0.363,132.4,117.5,154.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0894,0.1,0.007,0.00574,0.00888,0.00027,0.00022,0.00035,0.222,0.196,0.26,0.0087,0.0077,0.01,25.36,25.31,25.38,0.931,0.923,0.94,0.97,0.97,0.97,0.903,0.895,0.912,30.67,26.99,36.04,29.75,26.18,34.96,0,0,0,0,0,0,0.165,0,0.159,0.32,0.68,0.32,42.7
943999200000,1999,12,1999,3,31,0.562,0.158,0.404,25336.2,35.76,35.76,34.05,1,1,1,209.8,199.8,217.3,150.8,140.8,59,59,59,0,0,0,0.281,0.271,0.295,150.8,140.8,158.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0969,0.103,0.00857,0.00772,0.00921,0.00034,0.0003,0.00036,0.255,0.237,0.268,0.01,0.0093,0.011,25.29,25.23,25.36,0.939,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,35.11,32.74,36.87,34.05,31.76,35.76,0,0,0,0,0,0,0.189,0,0.158,0.28,0.72,0.28,45.1
946677600000,2000,1,1999,4,31,0.699,0.196,0.503,31304.3,56.91,56.91,42.08,2,1,1.1612903225806452,260.8,210.5,333.5,187.8,137.5,73,73,73,0,-2.842e-14,2.842e-14,0.285,0.219,0.347,187.8,137.5,260.5,990,990,990,964.7,964.5,965.1,25.3,24.9,25.5,0.115,0.0975,0.141,0.0119,0.00744,0.022,0.00047,0.00029,0.00088,0.296,0.233,0.391,0.012,0.0091,0.016,24.97,24.65,25.3,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.84,26.22,52.49,37.7,25.44,48.2,0,0,0,0,0,0,0.234,0,0.196,0.28,0.72,0.28,44.8
949356000000,2000,2,1999,5,29,1.24,0.213,1.03,60657.7,111.9,111.9,87.15,3,2,2.310344827586207,494.7,342,622,409.7,257,85,85,85,-5.88e-15,-5.684e-14,5.684e-14,0.178,0.137,0.249,409.7,257,537,990,990,990,965.8,965.1,966.4,24.2,23.6,24.9,0.198,0.141,0.255,0.0935,0.0203,0.16,0.0039,0.00082,0.0068,0.475,0.277,0.611,0.02,0.011,0.026,23.7,23.01,24.61,0.948,0.931,0.958,0.974,0.97,0.98,0.923,0.903,0.939,39.21,28.87,52.08,38.01,28.01,48.2,0,0,0,0,0,0,0.484,0,0.21,0.17,0.83,0.17,48.9
951861600000,2000,3,1999,6,31,2.93,0.307,2.16,110605,192.8,192.8,148.7,4,3,3.4516129032258065,1092,629.4,2208,977.3,522.4,114.8,107,129,169.5,-1.137e-13,978.9,0.121,0.0584,0.17,807.8,522.4,1100,990,990,990,968.1,966.4,971.6,21.9,18.4,23.6,0.529,0.252,0.926,0.376,0.15,0.648,0.018,0.0064,0.035,1.15,0.579,1.87,0.055,0.025,0.1,20.79,16.52,23,0.952,0.947,0.957,0.978,0.97,0.98,0.932,0.92,0.938,43.9,37.26,51.89,42.83,36.15,48.2,0,0,0,0,0,0,0.826,0,0.77,0.1,0.74,0.26,37.7
954540000000,2000,4,1999,7,30,6.21,0.562,2.85,115382,168.9,168.9,160.3,4,4,4,2395,2070,2532,2178,1853,217,217,217,1078,752.5,1215,0.0909,0.0857,0.105,1100,1100,1100,990,990,990,972.1,971.3,972.4,17.9,17.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.74,16.86,0.945,0.944,0.948,0.978,0.976,0.98,0.924,0.921,0.929,40.97,40.08,43.08,40.06,39.12,42.22,0,0,0,0,0,0,0.89,0,3.36,0.09,0.46,0.54,18.6
957132000000,2000,5,1999,8,31,4,0.514,2.81,134051,192.8,192.8,180.2,4,4,4,1495,1013,2023,1303,820.6,192,192,192,253,-1.137e-13,730.9,0.134,0.0949,0.19,1050,820.6,1100,990,990,990,969.5,967.9,971.2,20.5,18.8,22.1,0.802,0.467,0.926,0.576,0.336,0.648,0.028,0.015,0.034,1.67,1.02,1.87,0.082,0.046,0.099,18.86,16.97,21.04,0.952,0.948,0.955,0.98,0.977,0.98,0.933,0.929,0.936,46.01,40.36,49.94,45.04,39.42,48.2,0,0,0,0,0,0,1,0,1.19,0.13,0.7,0.3,33.5
959810400000,2000,6,1999,9,30,2.09,0.417,1.68,93374,160.1,160.1,129.7,4,3,3.1,808.2,660.3,990.3,647.2,499.3,161,161,161,-3.79e-15,-5.684e-14,0,0.202,0.163,0.244,647.2,499.3,829.3,990,990,990,967.1,966.5,967.9,22.9,22.1,23.5,0.336,0.247,0.473,0.232,0.135,0.34,0.01,0.0057,0.015,0.792,0.548,1.04,0.035,0.023,0.047,22.08,21.1,22.91,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.07,35.38,51.89,41.92,34.32,48.2,0,0,0,0,0,0,0.72,0,0.41,0.2,0.8,0.2,44.7
962402400000,2000,7,1999,10,31,1.43,0.498,0.934,55225,96.4,96.4,74.23,2,2,2,534.6,441.8,650.7,348.6,255.8,186,186,186,0,-5.684e-14,5.684e-14,0.352,0.286,0.421,348.6,255.8,464.7,990,990,990,966,965.6,966.5,24,23.5,24.4,0.183,0.15,0.23,0.0636,0.0197,0.118,0.0027,0.00081,0.005,0.425,0.285,0.604,0.018,0.012,0.026,23.57,22.89,24.13,0.947,0.931,0.958,0.974,0.97,0.98,0.922,0.903,0.939,38.1,28.18,49.93,37.11,27.34,48.2,0,0,0,0,0,0,0.412,0,0.496,0.35,0.65,0.35,38.6
965080800000,2000,8,1999,11,31,0.99,0.415,0.575,34982.4,60.52,60.52,47.02,2,1,1.3225806451612903,369.7,316.3,436.6,214.7,161.3,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.423,0.355,0.49,214.7,161.3,281.6,990,990,990,965.2,965,965.6,24.8,24.4,25,0.133,0.114,0.156,0.0154,0.00946,0.0319,0.00062,0.00038,0.0013,0.324,0.258,0.409,0.013,0.01,0.017,24.43,24.11,24.73,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.939,39.3,26.1,52.69,38.08,25.32,48.2,0,0,0,0,0,0,0.261,0,0.415,0.42,0.58,0.42,35.3
967759200000,2000,9,1999,12,30,0.674,0.306,0.368,22809.9,43.94,43.94,31.68,1,1,1,260,221.1,312.2,142,103.1,118,118,118,0,-2.842e-14,2.842e-14,0.459,0.378,0.534,142,103.1,194.2,990,990,990,964.7,964.5,965,25.3,25,25.5,0.103,0.0896,0.122,0.00782,0.00452,0.0123,0.00031,0.00018,0.00049,0.245,0.176,0.339,0.0097,0.0069,0.014,25.03,24.7,25.3,0.934,0.913,0.953,0.972,0.97,0.98,0.908,0.886,0.934,32.58,23.37,44.83,31.68,22.67,43.94,0,0,0,0,0,0,0.176,0,0.306,0.45,0.55,0.45,33.8
970351200000,2000,10,2000,1,31,0.523,0.216,0.307,13768.7,32.9,32.9,18.51,1,1,1,195.3,176.6,219.2,114.6,90.79,80.74,73,97,-9.168e-16,-1.421e-14,1.421e-14,0.415,0.333,0.517,114.6,90.79,146.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0835,0.101,0.00549,0.00347,0.00818,0.00021,0.00014,0.00032,0.193,0.152,0.249,0.0075,0.0059,0.0098,25.37,25.24,25.43,0.626,0,0.937,0.657,0,0.97,0.608,0,0.909,19.08,0,33.92,18.51,0,32.9,0,10,0,0,0.323,0,0.103,0.323,0.216,0.41,0.59,0.41,26.3
973029600000,2000,11,2000,2,30,0.489,0.159,0.33,20566.3,34.46,34.46,28.56,1,1,1,188.8,177.4,202.3,127.4,110.4,61.33,50,67,0,-1.421e-14,1.421e-14,0.325,0.247,0.378,127.4,110.4,152.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0868,0.0995,0.00658,0.00513,0.00869,0.00026,0.0002,0.00034,0.213,0.184,0.256,0.0083,0.0072,0.01,25.36,25.33,25.37,0.929,0.918,0.939,0.97,0.97,0.97,0.901,0.891,0.911,29.45,25.22,35.53,28.56,24.46,34.46,0,0,0,0,0,0,0.159,0,0.159,0.33,0.67,0.33,42.1
975621600000,2000,12,2000,3,31,0.662,0.158,0.504,31435,60.29,60.29,42.25,2,1,1.1935483870967742,247.1,207.5,334.4,188.1,148.5,59,59,59,0,-2.842e-14,2.842e-14,0.243,0.176,0.284,188.1,148.5,275.4,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.114,0.0996,0.144,0.0123,0.00837,0.029,0.00049,0.00033,0.0012,0.29,0.237,0.38,0.011,0.0094,0.015,25.05,24.63,25.3,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.894,0.939,38.03,25.5,51.44,36.96,24.74,48.2,0,0,0,0,0,0,0.235,0,0.158,0.24,0.76,0.24,47.5
978300000000,2001,1,2000,4,31,1.51,0.256,1.26,73384.5,128.4,128.4,98.64,3,2,2.4838709677419355,564.3,349.4,745.3,468.8,276.4,95.48,73,120,-3.667e-15,-5.684e-14,5.684e-14,0.17,0.145,0.209,468.8,276.4,625.3,990,990,990,966.1,965.1,966.9,23.9,23.1,24.9,0.227,0.146,0.311,0.126,0.0295,0.219,0.0053,0.0012,0.0095,0.551,0.305,0.753,0.023,0.012,0.033,23.33,22.37,24.55,0.951,0.935,0.958,0.976,0.97,0.98,0.928,0.907,0.939,41.2,31.11,52.25,40.03,30.17,48.2,0,0,0,0,0,0,0.548,0,0.25,0.17,0.83,0.17,48.6
980978400000,2001,2,2000,5,28,2.74,0.349,2.16,110523,192.8,192.8,164.5,4,3,3.607142857142857,1131,756.5,1789,987.1,619.5,144.1,137,162,92.47,-1.137e-13,526.8,0.135,0.0906,0.181,894.6,619.5,1100,990,990,990,968.3,966.9,970.4,21.7,19.6,23.1,0.592,0.31,0.921,0.436,0.215,0.648,0.02,0.0093,0.033,1.3,0.746,1.87,0.061,0.032,0.095,20.45,17.71,22.33,0.954,0.95,0.957,0.98,0.977,0.98,0.935,0.931,0.938,46.76,40.55,52.2,45.58,39.63,48.2,0,0,0,0,0,0,0.914,0,0.58,0.13,0.79,0.21,40.3
983397600000,2001,3,2000,6,31,7.02,0.64,2.95,114624,175.4,175.4,154.1,4,4,4,2621,1861,3281,2382,1622,239,239,239,1282,522,1942,0.0936,0.0728,0.128,1100,1100,1100,990,990,990,972.6,970.7,974.2,17.4,15.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.097,0.12,15.53,13.97,17.47,0.942,0.935,0.95,0.975,0.97,0.98,0.919,0.907,0.931,39.5,35.22,44.75,38.52,34.16,43.86,0,0,0,0,0,0,0.856,0,4.07,0.091,0.42,0.58,16.3
986076000000,2001,4,2000,7,30,8.93,0.697,2.85,95716.1,138.7,138.7,132.9,4,4,4,3446,3190,3568,3177,2895,269,217,295,2077,1795,2200,0.0781,0.0617,0.0925,1100,1100,1100,990,990,990,974.5,974,974.8,15.5,15.2,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.62,13.36,14.16,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.26,33.56,35.75,33.23,32.55,34.67,0,0,0,0,0,0,0.739,0,6.08,0.078,0.32,0.68,10.7
988668000000,2001,5,2000,8,31,6.36,0.817,2.95,119763,182.4,182.4,161,4,4,4,2376,1661,3137,2071,1385,305,276,321,970.8,284.9,1716,0.132,0.102,0.166,1100,1100,1100,990,990,990,972,970,973.8,18,16.2,20,0.926,0.918,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.87,1.87,0.1,0.093,0.12,16.16,14.28,18.13,0.945,0.937,0.951,0.977,0.97,0.98,0.923,0.909,0.932,41.2,36.08,46.52,40.24,35,45.59,0,0,0,0,0,0,0.894,0,3.41,0.13,0.46,0.54,18.8
991346400000,2001,6,2000,9,30,3.02,0.544,2.33,118662,192.8,192.8,164.8,4,3,3.6333333333333333,1163,831.6,1625,953.3,621.6,210,210,210,54.96,-1.137e-13,314.5,0.189,0.129,0.253,898.3,621.6,1100,990,990,990,968.4,967.2,969.9,21.6,20.1,22.8,0.603,0.324,0.917,0.433,0.216,0.648,0.02,0.0095,0.032,1.31,0.762,1.87,0.061,0.033,0.093,20.31,18.25,22.01,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.48,39.7,51.71,45.39,38.72,48.2,0,0,0,0,0,0,0.916,0,0.69,0.18,0.77,0.23,39.3
