datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0442,0.0189,0.0253,1544.65,22.03,22.03,21.45,1,1,1,170.5,167.8,173.3,97.48,94.84,73,73,73,4.737e-15,0,1.421e-14,0.428,0.421,0.435,97.48,94.84,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0824,0.0843,0.00404,0.00381,0.00428,0.00016,0.00015,0.00017,0.161,0.157,0.167,0.0063,0.0061,0.0065,25.38,25.38,25.38,0.914,0.911,0.917,0.968,0.967,0.969,0.884,0.882,0.886,22.17,21.64,22.74,21.45,20.91,22.03,0,0,0,0,0,0,0.119,0,0.0189,0.43,0.57,0.43,34.9
726098400000,1993,1,1992,4,14,7,0.114,0.0442,0.07,4327.37,28.07,28.07,25.76,1,1,1,188.7,178.5,198.2,115.7,105.5,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.387,0.368,0.409,115.7,105.5,125.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0862,0.0931,0.00558,0.00472,0.00639,0.00022,0.00018,0.00025,0.194,0.176,0.211,0.0076,0.0069,0.0082,25.38,25.38,25.39,0.922,0.914,0.928,0.97,0.97,0.97,0.894,0.887,0.901,26.55,24.02,28.94,25.76,23.29,28.07,0,0,0,0,0,0,0.143,0,0.044,0.39,0.61,0.39,38
726703200000,1993,1,1992,4,15,7,0.128,0.0442,0.0841,5252.5,33.9,33.9,31.26,1,1,1,212.1,201.2,223.6,139.1,128.2,73,73,73,0,0,0,0.345,0.326,0.363,139.1,128.2,150.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0942,0.102,0.00757,0.00665,0.00855,0.0003,0.00026,0.00034,0.236,0.216,0.256,0.0092,0.0085,0.01,25.29,25.2,25.38,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,32.23,29.66,34.95,31.26,28.77,33.9,0,0,0,0,0,0,0.174,0,0.0439,0.35,0.66,0.34,41
727308000000,1993,1,1992,4,16,7,0.151,0.0442,0.107,6746.18,45.9,45.9,40.16,1,1,1,249.9,227.7,274.2,176.9,154.7,73,73,73,4.06e-15,0,2.842e-14,0.293,0.266,0.321,176.9,154.7,201.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.104,0.12,0.0108,0.0089,0.0129,0.00043,0.00035,0.00051,0.304,0.264,0.347,0.012,0.01,0.014,25.01,24.86,25.17,0.947,0.94,0.955,0.976,0.97,0.98,0.925,0.912,0.936,41.12,35.91,46.83,40.16,34.83,45.9,0,0,0,0,0,0,0.223,0,0.044,0.29,0.71,0.29,44.7
727912800000,1993,1,1992,4,17,7,0.187,0.0442,0.143,8712.78,56.8,56.8,51.86,2,1,1.7142857142857142,309,283.2,333,236,210.2,73,73,73,0,-2.842e-14,2.842e-14,0.237,0.219,0.258,236,210.2,260,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.123,0.141,0.0165,0.0136,0.0217,0.00066,0.00054,0.00087,0.292,0.242,0.38,0.012,0.0097,0.015,24.76,24.65,24.85,0.936,0.923,0.958,0.973,0.97,0.98,0.911,0.895,0.939,33.95,25.79,51.12,32.8,25.01,48.2,0,0,0,0,0,0,0.288,0,0.044,0.24,0.76,0.24,46.6
728517600000,1993,2,1992,5,18,7,0.227,0.0514,0.175,10595.5,71.47,71.47,63.07,2,2,2,374.8,342,414.2,289.8,257,85,85,85,0,0,0,0.228,0.205,0.249,289.8,257,329.2,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.152,0.141,0.166,0.0358,0.0203,0.0544,0.0014,0.00082,0.0022,0.326,0.277,0.385,0.013,0.011,0.016,24.4,24.15,24.61,0.938,0.931,0.945,0.97,0.97,0.97,0.91,0.903,0.917,32.51,28.88,36.84,31.53,28.01,35.74,0,0,0,0,0,0,0.35,0,0.052,0.23,0.77,0.23,46.7
729122400000,1993,2,1992,5,19,7,0.296,0.0514,0.245,14645.1,96.4,96.4,87.17,2,2,2,490.1,430.9,556.1,405.1,345.9,85,85,85,0,0,0,0.175,0.153,0.197,405.1,345.9,471.1,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.193,0.172,0.218,0.0902,0.0623,0.121,0.0037,0.0025,0.0051,0.499,0.41,0.599,0.021,0.017,0.025,23.7,23.3,24.05,0.954,0.948,0.958,0.979,0.973,0.98,0.933,0.922,0.939,44.86,38.66,51.48,43.59,37.62,48.2,0,0,0,0,0,0,0.484,0,0.051,0.17,0.83,0.17,49.5
729727200000,1993,2,1992,5,20,7,0.404,0.0514,0.353,20326.8,137.1,137.1,121,3,3,3,668.6,583.2,754.4,583.6,498.2,85,85,85,8.12e-15,0,5.684e-14,0.128,0.113,0.146,583.6,498.2,669.4,990,990,990,966.6,966.2,966.9,23.4,23.1,23.8,0.281,0.233,0.33,0.191,0.134,0.248,0.0082,0.0056,0.011,0.678,0.534,0.822,0.029,0.022,0.036,22.75,22.26,23.24,0.952,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,41.29,35.81,46.62,40.33,34.73,45.69,0,0,0,0,0,0,0.672,0,0.051,0.13,0.87,0.13,50.3
730332000000,1993,2,1992,5,21,7,0.519,0.0514,0.467,25542.3,168.8,168.8,152,4,3,3.4285714285714284,858,776.8,951.8,773,691.8,85,85,85,0,0,0,0.0994,0.0893,0.109,773,691.8,866.8,990,990,990,967.3,967,967.7,22.7,22.3,23,0.404,0.343,0.486,0.31,0.263,0.359,0.014,0.011,0.016,0.964,0.86,1.08,0.043,0.037,0.048,21.7,21.21,22.13,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,46.4,40.36,52.1,44.85,39.42,48.2,0,0,0,0,0,0,0.845,0,0.052,0.099,0.9,0.1,49.2
730936800000,1993,3,1992,6,22,7,0.654,0.078,0.576,30227.1,191.4,191.4,179.9,4,4,4,1082,987.9,1167,953.1,858.9,129,129,129,3.248e-14,0,1.137e-13,0.12,0.111,0.131,953.1,858.9,1038,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.587,0.492,0.689,0.413,0.355,0.508,0.019,0.016,0.024,1.26,1.08,1.48,0.058,0.049,0.069,20.58,20.09,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.9,42.35,48.82,44.98,41.51,47.85,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.2
731541600000,1993,3,1992,6,23,7,0.763,0.0967,0.658,32390.4,192.8,192.8,192.8,4,4,4,1262,1192,1344,1102,1063,159.9,129,183,13.22,0,60.79,0.126,0.105,0.145,1089,1063,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.779,0.726,0.822,0.622,0.564,0.648,0.029,0.026,0.031,1.7,1.58,1.77,0.08,0.074,0.084,19.58,19.25,19.91,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.85,49.39,50.54,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.105,0.13,0.86,0.14,42.5
732146400000,1993,3,1992,6,24,7,0.89,0.111,0.665,31773.3,192.4,192.4,189.1,4,4,4,1471,1383,1572,1288,1200,183,183,183,188.2,100.3,289.5,0.125,0.116,0.132,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.874,0.839,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.091,18.79,18.43,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.25,47.3,49.09,47.28,46.35,48.11,0,0,0,0,0,0,1.05,0,0.225,0.12,0.75,0.25,35.7
732751200000,1993,3,1992,6,25,7,1.07,0.111,0.665,29986.7,183.7,183.7,178.5,4,4,4,1773,1621,1927,1590,1438,183,183,183,490,338.4,644.5,0.104,0.0949,0.113,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.921,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.76,17.26,18.26,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.53,44.17,46.87,44.62,43.29,45.94,0,0,0,0,0,0,0.992,0,0.405,0.1,0.62,0.38,28
733356000000,1993,3,1992,6,26,7,1.26,0.122,0.665,28317.5,171.6,171.6,168.6,4,4,4,2084,1973,2182,1881,1790,202.4,183,217,781.1,690.3,865.4,0.097,0.0892,0.104,1100,1100,1100,990,990,990,971.3,971,971.5,18.7,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.83,16.59,17.11,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43,42.35,43.77,42.14,41.5,42.89,0,0,0,0,0,0,0.936,0,0.595,0.097,0.53,0.47,22.5
733960800000,1993,4,1992,7,27,7,1.39,0.131,0.665,27338.9,165.2,165.2,162.7,4,4,4,2306,2215,2395,2089,1998,217,217,217,989.3,898.5,1078,0.0941,0.0906,0.0979,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.07,16.51,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.55,40.97,42.13,40.68,40.08,41.29,0,0,0,0,0,0,0.904,0,0.725,0.094,0.48,0.52,19.7
734565600000,1993,4,1992,7,28,7,1.54,0.131,0.665,26231.7,159.4,159.4,156.1,4,4,4,2544,2429,2637,2327,2212,217,217,217,1227,1112,1320,0.0853,0.0823,0.0893,1100,1100,1100,990,990,990,972.4,972.1,972.6,17.6,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.71,15.49,15.99,0.944,0.943,0.945,0.976,0.975,0.978,0.921,0.919,0.924,39.99,39.39,40.75,39.04,38.39,39.84,0,0,0,0,0,0,0.867,0,0.875,0.085,0.43,0.57,17
735170400000,1993,4,1992,7,29,7,1.61,0.131,0.665,25692,153.5,153.5,152.9,4,4,4,2660,2640,2672,2443,2423,217,217,217,1343,1323,1355,0.0816,0.0812,0.0822,1100,1100,1100,990,990,990,972.7,972.6,972.7,17.3,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.4,15.48,0.943,0.943,0.943,0.974,0.974,0.975,0.919,0.918,0.919,39.24,39.16,39.37,38.23,38.15,38.37,0,0,0,0,0,0,0.85,0,0.945,0.081,0.41,0.59,16
735775200000,1993,4,1992,7,30,7,1.55,0.141,0.665,26175.5,157.9,157.9,155.8,4,4,4,2556,2482,2621,2322,2206,233.9,217,276,1222,1106,1304,0.0916,0.0828,0.111,1100,1100,1100,990,990,990,972.4,972.3,972.6,17.6,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.68,15.53,15.86,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.919,0.923,39.92,39.49,40.4,38.95,38.5,39.47,0,0,0,0,0,0,0.866,0,0.885,0.091,0.43,0.57,16.9
736380000000,1993,5,1992,8,31,7,1.43,0.167,0.665,27092.7,164,164,161.3,4,4,4,2360,2260,2455,2084,1984,276,276,276,983.9,883.8,1079,0.117,0.112,0.122,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.93,16.4,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.2,40.58,41.85,40.32,39.66,41.01,0,0,0,0,0,0,0.896,0,0.765,0.12,0.47,0.53,18.9
736984800000,1993,5,1992,8,32,7,1.25,0.167,0.665,28381.6,172.8,172.8,168.9,4,4,4,2071,1938,2212,1795,1662,276,276,276,695.5,562,835.8,0.133,0.125,0.142,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.86,16.51,17.23,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.1,42.16,44.08,42.23,41.31,43.19,0,0,0,0,0,0,0.939,0,0.585,0.13,0.53,0.47,22.7
737589600000,1993,5,1992,8,33,7,1.08,0.167,0.665,29907.8,181.9,181.9,178,4,4,4,1786,1674,1899,1510,1398,276,276,276,410.1,298.3,523.5,0.155,0.145,0.165,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.72,17.35,18.09,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.41,44.41,46.41,44.51,43.53,45.48,0,0,0,0,0,0,0.989,0,0.415,0.15,0.62,0.38,27.7
738194400000,1993,5,1992,8,34,7,0.938,0.167,0.665,31302.4,189.6,189.6,186.3,4,4,4,1550,1464,1638,1274,1188,276,276,276,174.3,87.91,261.9,0.178,0.169,0.189,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.89,0.854,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.51,18.21,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.53,46.72,48.36,46.58,45.79,47.39,0,0,0,0,0,0,1.04,0,0.273,0.18,0.71,0.29,33.4
738799200000,1993,5,1992,8,35,7,0.8,0.133,0.647,31935.8,192.8,192.8,190.1,4,4,4,1323,1203,1436,1104,993.2,219.4,210,276,33.5,0,97.86,0.166,0.149,0.192,1070,993.2,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.783,0.655,0.852,0.583,0.42,0.648,0.028,0.02,0.031,1.66,1.35,1.8,0.079,0.063,0.087,19.42,18.93,20.11,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.56,46.77,49.67,47.52,45.84,48.2,0,0,0,0,0,0,1.06,0,0.153,0.17,0.81,0.19,39.9
739404000000,1993,6,1992,9,36,7,0.657,0.127,0.53,27875.2,178.3,178.3,165.9,4,4,4,1086,1013,1167,875.5,802.7,210,210,210,-1.624e-14,-1.137e-13,1.137e-13,0.194,0.18,0.207,875.5,802.7,956.6,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.527,0.46,0.601,0.363,0.328,0.402,0.017,0.015,0.019,1.13,1,1.27,0.052,0.045,0.059,20.7,20.31,21.06,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.38,39.5,45.49,41.48,38.51,44.58,0,0,0,0,0,0,0.922,0,0.127,0.19,0.81,0.19,42.4
740008800000,1993,6,1992,9,37,7,0.569,0.127,0.442,23828.7,144.6,144.6,141.8,3,3,3,940.8,892.8,990.4,730.8,682.8,210,210,210,0,0,0,0.223,0.212,0.235,730.8,682.8,780.4,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.396,0.358,0.44,0.288,0.257,0.317,0.013,0.011,0.014,0.954,0.865,1.04,0.043,0.038,0.047,21.38,21.09,21.66,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.84,46.26,51.46,47.28,45.33,48.2,0,0,0,0,0,0,0.788,0,0.127,0.22,0.78,0.22,41.9
740613600000,1993,6,1992,9,38,7,0.509,0.127,0.382,21382.2,133.5,133.5,127.3,3,3,3,841.7,811.7,877.8,631.7,601.7,210,210,210,0,0,0,0.25,0.239,0.259,631.7,601.7,667.8,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.329,0.312,0.35,0.223,0.203,0.247,0.0098,0.0089,0.011,0.779,0.728,0.84,0.034,0.032,0.037,21.95,21.75,22.12,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.3,41.53,45.41,42.43,40.67,44.5,0,0,0,0,0,0,0.707,0,0.127,0.25,0.75,0.25,42
741218400000,1993,6,1992,9,39,7,0.472,0.119,0.353,19974.6,121.2,121.2,118.9,3,3,3,780.5,755.2,803.2,584.2,569.2,196.3,186,210,0,0,0,0.251,0.238,0.267,584.2,569.2,594.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.3,0.289,0.307,0.191,0.181,0.198,0.0083,0.0079,0.0086,0.696,0.669,0.714,0.03,0.029,0.031,22.28,22.17,22.41,0.953,0.952,0.954,0.977,0.975,0.979,0.931,0.929,0.934,40.56,39.7,41.28,39.63,38.72,40.4,0,0,0,0,0,0,0.661,0,0.119,0.25,0.75,0.25,42.3
741823200000,1993,7,1992,10,40,7,0.43,0.116,0.313,17869.8,113.9,113.9,106.4,3,2,2.857142857142857,710.2,677.8,744,518.3,450.8,191.9,186,227,0,-5.684e-14,5.684e-14,0.271,0.25,0.335,518.3,450.8,558,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.261,0.228,0.283,0.149,0.112,0.174,0.0064,0.0048,0.0075,0.6,0.557,0.65,0.026,0.024,0.028,22.66,22.47,22.8,0.95,0.946,0.958,0.972,0.97,0.98,0.924,0.918,0.939,38.77,35.43,48.28,37.71,34.37,47.31,0,0,0,0,0,0,0.591,0,0.117,0.27,0.73,0.27,41.6
742428000000,1993,7,1992,10,41,7,0.387,0.137,0.25,14663.2,92.69,92.69,87.28,2,2,2,640.1,613.5,667.7,413.1,386.5,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.355,0.34,0.37,413.1,386.5,440.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.21,0.2,0.222,0.094,0.0814,0.107,0.004,0.0034,0.0046,0.525,0.485,0.569,0.022,0.021,0.024,23.01,22.86,23.16,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.53,41.84,47.29,43.64,41,46.34,0,0,0,0,0,0,0.485,0,0.137,0.35,0.65,0.35,37.9
743032800000,1993,7,1992,10,42,7,0.352,0.137,0.214,12595.9,80.13,80.13,74.98,2,2,2,581.5,559.1,605.1,354.5,332.1,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.391,0.375,0.406,354.5,332.1,378.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.189,0.181,0.197,0.0663,0.0558,0.0774,0.0028,0.0023,0.0033,0.437,0.403,0.472,0.018,0.017,0.02,23.35,23.21,23.48,0.949,0.946,0.952,0.973,0.97,0.978,0.924,0.918,0.931,38.51,36.17,40.96,37.49,35.09,40.07,0,0,0,0,0,0,0.417,0,0.138,0.39,0.61,0.39,35.8
743637600000,1993,7,1992,10,43,7,0.321,0.134,0.188,11054.3,69.75,69.75,65.8,2,2,2,531.3,511.3,551.7,310.5,291.7,220.9,184,227,8.12e-15,-5.684e-14,5.684e-14,0.415,0.36,0.438,310.5,291.7,327.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.173,0.167,0.178,0.0455,0.0367,0.0535,0.0019,0.0015,0.0022,0.37,0.343,0.393,0.015,0.014,0.016,23.64,23.52,23.72,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.92,31.87,35.96,32.9,30.91,34.88,0,0,0,0,0,0,0.366,0,0.133,0.42,0.59,0.41,34.4
744242400000,1993,8,1992,11,44,7,0.293,0.111,0.181,10756,68.34,68.34,64.02,2,2,2,483.8,464.5,504.4,299.8,280.5,184,184,184,0,0,0,0.381,0.365,0.396,299.8,280.5,320.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.174,0.0405,0.0314,0.0502,0.0017,0.0013,0.0021,0.352,0.323,0.383,0.015,0.013,0.016,23.87,23.75,23.99,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33,30.91,35.23,32.01,29.98,34.17,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.7
744847200000,1993,8,1992,11,45,7,0.267,0.111,0.156,9237.56,58.62,58.62,54.99,2,2,2,441.2,425.4,458.2,257.2,241.4,184,184,184,4.06e-15,0,2.842e-14,0.417,0.402,0.433,257.2,241.4,274.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.157,0.0211,0.0163,0.0284,0.00086,0.00066,0.0012,0.289,0.268,0.313,0.012,0.011,0.013,24.13,24.02,24.22,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.34,26.58,30.22,27.49,25.78,29.31,0,0,0,0,0,0,0.305,0,0.111,0.42,0.58,0.42,34.6
745452000000,1993,8,1992,11,46,7,0.245,0.111,0.134,8080.1,50.41,50.41,48.1,2,1,1.1428571428571428,405.4,391.2,420.2,221.4,207.2,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.454,0.438,0.47,221.4,207.2,236.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0146,0.0134,0.0158,0.00059,0.00054,0.00065,0.372,0.262,0.412,0.015,0.011,0.017,24.2,24.12,24.27,0.953,0.925,0.958,0.979,0.97,0.98,0.932,0.897,0.939,46.35,25.99,52.31,44.49,25.21,48.2,0,0,0,0,0,0,0.267,0,0.111,0.45,0.55,0.45,33
746056800000,1993,8,1992,11,47,7,0.227,0.111,0.116,7172.69,45.45,45.45,42.69,1,1,1,375.4,363.1,387.7,191.4,179.1,184,184,184,0,-2.842e-14,2.842e-14,0.491,0.475,0.507,191.4,179.1,203.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.132,0.012,0.011,0.0131,0.00049,0.00044,0.00053,0.341,0.319,0.363,0.014,0.013,0.015,24.38,24.3,24.47,0.952,0.949,0.956,0.98,0.978,0.98,0.933,0.928,0.936,43.58,40.77,46.38,42.69,39.86,45.45,0,0,0,0,0,0,0.237,0,0.111,0.49,0.51,0.49,31.6
746661600000,1993,8,1992,11,48,7,0.209,0.0914,0.118,7352.52,48.13,48.13,43.76,1,1,1,346.2,332.2,359,195.1,171.4,151.1,138,184,2.03e-14,0,2.842e-14,0.436,0.392,0.518,195.1,171.4,213.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.121,0.132,0.0123,0.0103,0.0139,0.0005,0.00042,0.00056,0.345,0.305,0.377,0.014,0.012,0.015,24.52,24.46,24.6,0.953,0.946,0.957,0.979,0.974,0.98,0.932,0.922,0.938,44.72,39.01,49.11,43.76,37.99,48.13,0,0,0,0,0,0,0.243,0,0.091,0.44,0.56,0.44,35.2
747266400000,1993,9,1992,12,49,7,0.191,0.0835,0.108,6729.41,42.94,42.94,40.06,1,1,1,316.4,304.6,328.6,178.4,166.6,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.436,0.42,0.453,178.4,166.6,190.6,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.124,0.0109,0.00991,0.012,0.00044,0.0004,0.00048,0.314,0.292,0.335,0.013,0.012,0.013,24.7,24.62,24.78,0.948,0.945,0.952,0.977,0.972,0.98,0.927,0.918,0.933,40.99,38.24,43.82,40.06,37.18,42.94,0,0,0,0,0,0,0.223,0,0.083,0.44,0.57,0.43,35.2
747871200000,1993,9,1992,12,50,7,0.176,0.0835,0.0928,5733.97,36.31,36.31,34.13,1,1,1,291.4,282.4,301,153.4,144.4,138,138,138,1.218e-14,0,2.842e-14,0.474,0.458,0.489,153.4,144.4,163,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.114,0.00879,0.00802,0.00961,0.00035,0.00032,0.00038,0.269,0.253,0.286,0.011,0.01,0.011,24.87,24.81,24.92,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.916,35.18,33.07,37.42,34.13,32.07,36.31,0,0,0,0,0,0,0.19,0,0.0832,0.47,0.53,0.47,32.6
748476000000,1993,9,1992,12,51,7,0.164,0.0835,0.0807,4965.64,31.39,31.39,29.56,1,1,1,271.4,264.6,279.4,133.4,126.6,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.509,0.494,0.521,133.4,126.6,141.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.103,0.101,0.106,0.00709,0.00651,0.00777,0.00028,0.00026,0.00031,0.233,0.221,0.247,0.0092,0.0088,0.0098,24.98,24.93,25.02,0.932,0.93,0.936,0.97,0.97,0.97,0.904,0.902,0.908,30.47,28.88,32.36,29.56,28.02,31.39,0,0,0,0,0,0,0.164,0,0.0833,0.51,0.49,0.51,30.3
749080800000,1993,9,1992,12,52,7,0.156,0.0728,0.0827,5107.78,35.41,35.41,30.4,1,1,1,257.1,250.1,263.3,136.7,120.1,120.4,97,138,2.03e-15,-1.421e-14,2.842e-14,0.467,0.38,0.535,136.7,120.1,158.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0987,0.107,0.00737,0.00596,0.00919,0.00029,0.00024,0.00036,0.237,0.209,0.272,0.0094,0.0083,0.011,25.03,25.01,25.06,0.933,0.926,0.942,0.97,0.97,0.97,0.905,0.898,0.913,31.34,27.32,36.5,30.4,26.5,35.41,0,0,0,0,0,0,0.169,0,0.0733,0.47,0.53,0.47,32.7
749685600000,1993,10,1993,1,1,7,0.145,0.0587,0.0867,5384.39,33.73,33.73,32.05,1,1,1,240.3,232.9,247.7,143.3,135.9,97,97,97,0,0,0,0.404,0.392,0.416,143.3,135.9,150.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0994,0.105,0.00793,0.0073,0.00856,0.00031,0.00029,0.00034,0.246,0.233,0.259,0.0097,0.0092,0.01,25.11,25.05,25.17,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.04,31.31,34.78,32.05,30.37,33.73,0,0,0,0,0,0,0.178,0,0.0583,0.4,0.6,0.4,37.1
750290400000,1993,10,1993,1,2,7,0.136,0.0587,0.0772,4787.9,29.81,29.81,28.5,1,1,1,224.7,220.6,230.4,127.7,123.6,97,97,97,2.03e-15,0,1.421e-14,0.432,0.421,0.44,127.7,123.6,133.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.095,0.0985,0.00661,0.00626,0.00709,0.00026,0.00025,0.00028,0.218,0.211,0.228,0.0086,0.0083,0.009,25.23,25.19,25.27,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.38,28.41,30.73,28.5,27.56,29.81,0,0,0,0,0,0,0.158,0,0.0588,0.43,0.57,0.43,35.2
750895200000,1993,10,1993,1,3,7,0.129,0.0587,0.0701,4328.02,27.11,27.11,25.76,1,1,1,213,207.2,218.7,116,110.2,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.456,0.444,0.468,116,110.2,121.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0903,0.0944,0.00561,0.00512,0.00609,0.00022,0.0002,0.00024,0.197,0.187,0.207,0.0077,0.0073,0.0081,25.33,25.28,25.37,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.899,26.56,25.17,27.95,25.76,24.42,27.11,0,0,0,0,0,0,0.143,0,0.0589,0.46,0.54,0.46,33.6
751500000000,1993,10,1993,1,4,7,0.121,0.0587,0.0628,1142.78,23.97,23.97,6.802,1,1,1,200.9,196.6,205.3,103.9,99.55,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.483,0.472,0.494,103.9,99.55,108.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0865,0.0896,0.00458,0.00421,0.00496,0.00018,0.00016,0.00019,0.175,0.168,0.183,0.0069,0.0066,0.0072,25.41,25.38,25.43,0.262,0,0.916,0.277,0,0.97,0.254,0,0.889,7.013,0,24.71,6.802,0,23.97,0,5,0,0,0.714,0,0.0378,0.714,0.0582,0.49,0.52,0.48,9.44
752104800000,1993,11,1993,2,5,7,0.121,0.0562,0.0652,1241.13,26.4,26.4,7.388,1,1,1,200.8,196.3,211.6,107.8,103.3,93,93,93,2.03e-15,0,1.421e-14,0.463,0.44,0.474,107.8,103.3,118.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0875,0.0929,0.00492,0.00453,0.00583,0.00019,0.00018,0.00023,0.182,0.174,0.201,0.0071,0.0068,0.0079,25.4,25.33,25.42,0.264,0,0.924,0.277,0,0.97,0.256,0,0.896,7.616,0,27.22,7.388,0,26.4,0,5,0,0,0.714,0,0.041,0.714,0.0558,0.46,0.54,0.46,10.3
752709600000,1993,11,1993,2,6,7,0.13,0.0562,0.0739,4577.72,27.62,27.62,27.25,1,1,1,215.2,212.9,216.8,122.2,120,93,93,93,-4.06e-15,-1.421e-14,0,0.432,0.429,0.437,122.2,120,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0934,0.0947,0.00614,0.00595,0.00627,0.00024,0.00023,0.00025,0.208,0.204,0.211,0.0081,0.008,0.0083,25.3,25.29,25.32,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,28.09,27.55,28.48,27.25,26.72,27.62,0,0,0,0,0,0,0.151,0,0.0561,0.43,0.57,0.43,35.2
753314400000,1993,11,1993,2,7,7,0.135,0.054,0.0809,5027.94,35.06,35.06,29.93,1,1,1,223,216,226.6,133.7,123,89.29,67,93,4.06e-15,0,1.421e-14,0.4,0.301,0.431,133.7,123,155.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0945,0.103,0.00712,0.0062,0.00897,0.00028,0.00024,0.00035,0.228,0.209,0.264,0.009,0.0082,0.01,25.23,25.2,25.3,0.932,0.927,0.94,0.97,0.97,0.97,0.904,0.899,0.912,30.85,28.28,36.15,29.93,27.43,35.06,0,0,0,0,0,0,0.166,0,0.0541,0.4,0.6,0.4,37.2
753919200000,1993,11,1993,2,8,7,0.138,0.0405,0.097,6081.1,37.87,37.87,36.2,1,1,1,227.4,222.3,234.3,160.4,155.3,67,67,67,0,0,0,0.295,0.286,0.301,160.4,155.3,167.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.103,0.107,0.00938,0.00895,0.00997,0.00037,0.00035,0.00039,0.273,0.264,0.285,0.011,0.01,0.011,25.16,25.11,25.2,0.942,0.94,0.944,0.971,0.97,0.974,0.915,0.912,0.919,37.28,36.08,38.9,36.2,35,37.87,0,0,0,0,0,0,0.201,0,0.041,0.29,0.7,0.3,44.1
754524000000,1993,11,1993,2,9,7,0.141,0.0448,0.0958,5997.74,38.07,38.07,35.7,1,1,1,232.6,228.3,236.7,158.4,151.3,74.14,67,77,0,0,0,0.319,0.285,0.337,158.4,151.3,168.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.103,0.107,0.00922,0.00861,0.01,0.00036,0.00034,0.0004,0.27,0.258,0.287,0.011,0.01,0.011,25.13,25.1,25.17,0.941,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.92,36.77,35.07,39.09,35.7,34.02,38.07,0,0,0,0,0,0,0.198,0,0.0452,0.32,0.68,0.32,42.5
755128800000,1993,12,1993,3,10,7,0.149,0.0435,0.105,6611.05,44.94,44.94,39.35,1,1,1,245.6,238.1,255.6,173.7,161.1,71.86,59,77,0,0,0,0.294,0.231,0.323,173.7,161.1,196.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.106,0.117,0.0105,0.00944,0.0125,0.00042,0.00037,0.00049,0.298,0.276,0.337,0.012,0.011,0.013,25.03,24.94,25.1,0.946,0.942,0.954,0.975,0.97,0.98,0.922,0.914,0.935,40.36,37.37,45.86,39.35,36.26,44.94,0,0,0,0,0,0,0.219,0,0.044,0.29,0.7,0.3,44.4
755733600000,1993,12,1993,3,11,7,0.153,0.0357,0.117,7425.26,45.51,45.51,44.2,1,1,1,252.4,246,258.1,193.4,187,59,59,59,0,0,0,0.234,0.229,0.24,193.4,187,199.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.0122,0.0116,0.0127,0.00048,0.00046,0.0005,0.331,0.32,0.341,0.013,0.013,0.014,24.96,24.93,25,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,45.1,43.6,46.44,44.2,42.73,45.51,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.5
756338400000,1993,12,1993,3,12,7,0.155,0.0357,0.119,7568.38,47.57,47.57,45.05,1,1,1,256.1,247.9,267.1,197.1,188.9,59,59,59,4.06e-15,0,2.842e-14,0.231,0.221,0.238,197.1,188.9,208.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.121,0.0125,0.0118,0.0134,0.00049,0.00047,0.00053,0.338,0.323,0.357,0.013,0.013,0.014,24.94,24.87,24.99,0.954,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.97,44.04,48.54,45.05,43.16,47.57,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.8
756943200000,1993,12,1993,3,13,7,0.167,0.0381,0.129,8031.46,48.2,48.2,47.81,1,1,1,275.5,269.6,279.4,212.5,204.5,63,59,73,-1.218e-14,-2.842e-14,0,0.229,0.213,0.263,212.5,204.5,218.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.124,0.0138,0.0131,0.0143,0.00055,0.00052,0.00057,0.366,0.353,0.376,0.015,0.014,0.015,24.83,24.81,24.86,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.53,47.59,50.94,47.81,46.64,48.2,0,0,0,0,0,0,0.266,0,0.038,0.23,0.77,0.23,48.1
757548000000,1994,1,1993,4,14,7,0.178,0.0442,0.134,8252.65,52.04,52.04,49.12,2,1,1.4285714285714286,294.6,278.6,311.4,221.6,205.6,73,73,73,0,-2.842e-14,2.842e-14,0.248,0.234,0.262,221.6,205.6,238.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.121,0.133,0.0146,0.0132,0.016,0.00058,0.00053,0.00064,0.316,0.242,0.383,0.013,0.0096,0.015,24.8,24.74,24.85,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.939,39.53,25.69,51.44,38.19,24.92,48.2,0,0,0,0,0,0,0.273,0,0.044,0.25,0.75,0.25,46.4
758152800000,1994,1,1993,4,15,7,0.209,0.0442,0.165,9989.92,67.18,67.18,59.46,2,2,2,345.4,315.5,381.1,272.4,242.5,73,73,73,-4.06e-15,-2.842e-14,0,0.212,0.192,0.231,272.4,242.5,308.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.135,0.158,0.028,0.0164,0.0444,0.0011,0.00065,0.0018,0.299,0.257,0.353,0.012,0.01,0.014,24.57,24.34,24.77,0.934,0.927,0.942,0.97,0.97,0.97,0.906,0.899,0.913,30.65,27.29,34.63,29.73,26.48,33.59,0,0,0,0,0,0,0.33,0,0.044,0.21,0.79,0.21,47.8
758757600000,1994,1,1993,4,16,7,0.27,0.0442,0.226,13679.7,92.32,92.32,81.43,2,2,2,446.4,396.2,497.9,373.4,323.2,73,73,73,0,0,0,0.165,0.147,0.184,373.4,323.2,424.9,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.181,0.163,0.199,0.0753,0.0515,0.0995,0.0031,0.0021,0.0041,0.451,0.375,0.528,0.018,0.015,0.022,23.94,23.63,24.24,0.951,0.944,0.957,0.977,0.97,0.98,0.929,0.916,0.938,41.67,36.27,47.1,40.71,35.18,46.16,0,0,0,0,0,0,0.452,0,0.044,0.16,0.84,0.16,50.7
759362400000,1994,1,1993,4,17,7,0.347,0.0442,0.303,17606.1,117.1,117.1,104.8,3,2,2.5714285714285716,574.5,512.9,633.8,501.5,439.9,73,73,73,-2.436e-14,-5.684e-14,0,0.128,0.115,0.142,501.5,439.9,560.8,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.234,0.204,0.267,0.139,0.107,0.176,0.0059,0.0044,0.0075,0.586,0.542,0.637,0.025,0.023,0.027,23.23,22.93,23.54,0.953,0.947,0.958,0.976,0.97,0.98,0.929,0.918,0.938,43.47,36.29,52.5,41.79,35.2,48.2,0,0,0,0,0,0,0.582,0,0.044,0.13,0.87,0.13,50.7
759967200000,1994,1,1993,4,18,7,0.432,0.0607,0.371,21251.4,136.4,136.4,126.5,3,3,3,713.5,653.7,773.4,613.1,568.7,100.4,73,105,0,0,0,0.141,0.112,0.156,613.1,568.7,668.4,990,990,990,966.8,966.5,967,23.2,23,23.5,0.301,0.276,0.333,0.211,0.181,0.247,0.0091,0.0077,0.011,0.73,0.656,0.824,0.031,0.028,0.036,22.52,22.18,22.81,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.06,40.27,46.38,42.17,39.33,45.45,0,0,0,0,0,0,0.703,0,0.061,0.14,0.86,0.14,49.2
760572000000,1994,2,1993,5,19,7,0.501,0.0718,0.43,23926.6,144.6,144.6,142.4,3,3,3,829.1,784.7,879.9,710.4,679.7,118.7,105,137,0,0,0,0.143,0.127,0.162,710.4,679.7,742.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.36,0.339,0.385,0.276,0.255,0.297,0.012,0.011,0.013,0.897,0.843,0.959,0.039,0.037,0.042,21.89,21.62,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.62,47.04,50.24,47.47,46.1,48.2,0,0,0,0,0,0,0.791,0,0.071,0.14,0.86,0.14,47.8
761176800000,1994,2,1993,5,20,7,0.583,0.0829,0.5,26840.9,172.3,172.3,159.8,4,3,3.857142857142857,964.5,899.4,1038,827.5,762.4,137,137,137,-1.624e-14,-1.137e-13,0,0.142,0.132,0.152,827.5,762.4,901.1,990,990,990,967.8,967.5,968,22.2,22,22.5,0.463,0.403,0.53,0.34,0.308,0.375,0.015,0.014,0.017,1.04,0.946,1.15,0.047,0.042,0.052,21.21,20.83,21.51,0.954,0.952,0.956,0.978,0.974,0.98,0.934,0.928,0.937,42.88,39.24,51.27,41.66,38.24,48.2,0,0,0,0,0,0,0.888,0,0.083,0.14,0.86,0.14,46
761781600000,1994,2,1993,5,21,7,0.714,0.0829,0.626,31659.6,192.8,192.8,188.4,4,4,4,1180,1072,1272,1043,934.8,137,137,137,7.204,-1.137e-13,35.43,0.116,0.108,0.128,1036,934.8,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.691,0.561,0.794,0.526,0.391,0.648,0.024,0.018,0.031,1.5,1.21,1.74,0.07,0.055,0.082,20.03,19.5,20.66,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.51,45.25,50.36,47.11,44.35,48.2,0,0,0,0,0,0,1.05,0,0.088,0.12,0.88,0.12,44.3
762386400000,1994,2,1993,5,22,7,0.782,0.107,0.665,32390.4,192.8,192.8,192.8,4,4,4,1293,1281,1311,1116,1101,176.4,137,183,16.2,1.18,44.23,0.137,0.107,0.143,1100,1100,1100,990,990,990,968.8,968.8,968.9,21.2,21.1,21.2,0.801,0.797,0.808,0.648,0.648,0.648,0.031,0.031,0.031,1.75,1.75,1.76,0.083,0.082,0.083,19.43,19.37,19.47,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.97,49.8,50.08,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.117,0.14,0.85,0.15,41.4
762991200000,1994,3,1993,6,23,7,0.834,0.111,0.665,32271.2,192.8,192.8,192.1,4,4,4,1379,1326,1430,1196,1143,183,183,183,96.14,42.76,146.5,0.133,0.128,0.138,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.837,0.815,0.858,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.81,0.085,0.084,0.087,19.12,18.94,19.31,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.13,48.64,49.65,48.02,47.67,48.2,0,0,0,0,0,0,1.07,0,0.169,0.13,0.8,0.2,38.7
763596000000,1994,3,1993,6,24,7,0.913,0.111,0.665,31534.8,190.1,190.1,187.7,4,4,4,1509,1445,1566,1326,1262,183,183,183,225.9,162.1,283,0.121,0.117,0.127,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.89,0.865,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.85,0.09,0.088,0.091,18.65,18.45,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.88,47.36,48.49,46.93,46.41,47.52,0,0,0,0,0,0,1.04,0,0.248,0.12,0.73,0.27,34.5
764200800000,1994,3,1993,6,25,7,0.943,0.111,0.665,31225.6,187.1,187.1,185.9,4,4,4,1560,1524,1579,1377,1341,183,183,183,276.6,241.2,295.9,0.117,0.116,0.12,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.905,0.899,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.47,18.4,18.59,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.41,47.24,47.73,46.47,46.3,46.78,0,0,0,0,0,0,1.03,0,0.278,0.12,0.71,0.29,33.1
764805600000,1994,3,1993,6,26,7,0.881,0.102,0.665,31852.1,191.6,191.6,189.6,4,4,4,1456,1402,1508,1288,1254,168,148,183,188.5,153.7,225.2,0.115,0.103,0.125,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.876,0.86,0.897,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.81,1.84,0.088,0.087,0.09,18.83,18.64,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.37,47.87,48.88,47.4,46.92,47.9,0,0,0,0,0,0,1.05,0,0.216,0.12,0.75,0.25,36.2
765410400000,1994,4,1993,7,27,7,0.766,0.0895,0.653,32279.1,192.8,192.8,192.1,4,4,4,1267,1169,1374,1119,1021,148,148,148,39.5,0,126.1,0.117,0.108,0.127,1080,1021,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.782,0.68,0.848,0.602,0.471,0.648,0.028,0.022,0.031,1.68,1.44,1.8,0.079,0.067,0.086,19.58,19.13,20.13,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.42,48.16,50.22,48.03,47.2,48.2,0,0,0,0,0,0,1.07,0,0.113,0.12,0.85,0.15,42.1
766015200000,1994,4,1993,7,28,7,0.643,0.0895,0.553,29209.3,185,185,173.9,4,4,4,1063,992.8,1139,914.9,844.8,148,148,148,-4.872e-14,-1.137e-13,0,0.139,0.13,0.149,914.9,844.8,991,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.555,0.489,0.635,0.382,0.348,0.419,0.017,0.016,0.019,1.19,1.06,1.33,0.054,0.048,0.061,20.72,20.33,21.06,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.36,41.63,47.2,43.47,40.78,46.26,0,0,0,0,0,0,0.966,0,0.09,0.14,0.86,0.14,45.4
766620000000,1994,4,1993,7,29,7,0.557,0.0816,0.476,25573,159.5,159.5,152.2,4,3,3.7142857142857144,921.7,879.9,970.9,786.8,754.9,134.9,125,148,0,0,0,0.146,0.136,0.159,786.8,754.9,822.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.431,0.399,0.469,0.32,0.304,0.337,0.014,0.013,0.015,0.983,0.946,1.03,0.044,0.042,0.046,21.43,21.19,21.6,0.954,0.952,0.957,0.977,0.974,0.98,0.932,0.928,0.938,43.1,39.25,51.78,41.5,38.25,48.2,0,0,0,0,0,0,0.846,0,0.081,0.15,0.85,0.15,45.9
767224800000,1994,4,1993,7,30,7,0.499,0.0775,0.422,23516.3,144.6,144.6,140,3,3,3,825.5,789,865.3,697.4,642,128.1,125,147,0,0,0,0.155,0.144,0.186,697.4,642,740.3,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.357,0.325,0.386,0.267,0.23,0.296,0.012,0.01,0.013,0.88,0.786,0.957,0.039,0.034,0.042,21.92,21.68,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.79,44.45,50.21,46.66,43.56,48.2,0,0,0,0,0,0,0.778,0,0.077,0.16,0.85,0.15,47.1
767829600000,1994,5,1993,8,31,7,0.454,0.0889,0.366,20809.1,129,129,123.9,3,3,3,751.4,718,779.3,604.4,571,147,147,147,0,0,0,0.196,0.189,0.205,604.4,571,632.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.304,0.285,0.319,0.205,0.182,0.223,0.0089,0.0079,0.0097,0.723,0.666,0.77,0.031,0.029,0.033,22.37,22.21,22.56,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.17,40.1,43.87,41.29,39.15,42.99,0,0,0,0,0,0,0.688,0,0.088,0.2,0.81,0.19,45.8
768434400000,1994,5,1993,8,32,7,0.409,0.0889,0.32,18321.1,115.2,115.2,109.1,3,3,3,676.1,646.6,706.8,529.1,499.6,147,147,147,8.12e-15,0,5.684e-14,0.218,0.208,0.227,529.1,499.6,559.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.261,0.244,0.278,0.154,0.135,0.175,0.0066,0.0057,0.0075,0.596,0.546,0.648,0.025,0.023,0.028,22.8,22.63,22.97,0.949,0.946,0.951,0.971,0.97,0.975,0.922,0.918,0.927,37.42,35.5,39.39,36.35,34.43,38.39,0,0,0,0,0,0,0.606,0,0.089,0.22,0.78,0.22,44.8
769039200000,1994,5,1993,8,33,7,0.37,0.0889,0.281,16111.9,96.4,96.4,95.9,2,2,2,611.6,586.7,637.1,464.6,439.7,147,147,147,-1.624e-14,-5.684e-14,0,0.241,0.231,0.251,464.6,439.7,490.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.224,0.212,0.239,0.118,0.107,0.13,0.005,0.0045,0.0055,0.599,0.557,0.642,0.025,0.023,0.027,23.06,22.91,23.2,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.26,47.9,52.62,47.95,46.95,48.2,0,0,0,0,0,0,0.533,0,0.089,0.24,0.76,0.24,43.5
769644000000,1994,5,1993,8,34,7,0.337,0.0889,0.248,14775,92.34,92.34,87.95,2,2,2,556.7,535.1,578.8,409.7,388.1,147,147,147,-3.248e-14,-5.684e-14,0,0.264,0.254,0.275,409.7,388.1,431.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.193,0.209,0.0924,0.0822,0.103,0.0039,0.0034,0.0043,0.512,0.48,0.546,0.021,0.02,0.023,23.38,23.25,23.51,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.87,42.66,47.11,43.97,41.8,46.17,0,0,0,0,0,0,0.489,0,0.089,0.26,0.74,0.26,43.8
770248800000,1994,5,1993,8,35,7,0.308,0.0768,0.231,13897,85.83,85.83,82.72,2,2,2,509.4,491,528.2,382.4,372,127,119,147,0,0,0,0.249,0.231,0.282,382.4,372,396.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.186,0.195,0.0795,0.0746,0.0862,0.0033,0.0031,0.0036,0.47,0.454,0.491,0.02,0.019,0.02,23.64,23.55,23.74,0.953,0.951,0.955,0.98,0.979,0.98,0.933,0.931,0.935,42.22,41.2,43.79,41.36,40.31,42.92,0,0,0,0,0,0,0.46,0,0.077,0.25,0.75,0.25,45.1
770853600000,1994,6,1993,9,36,7,0.284,0.072,0.212,12714.5,79.33,79.33,75.68,2,2,2,469.2,453.6,485.3,350.2,334.6,119,119,119,0,0,0,0.254,0.245,0.262,350.2,334.6,366.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.173,0.184,0.0643,0.0569,0.0719,0.0026,0.0023,0.003,0.422,0.398,0.446,0.017,0.016,0.018,23.87,23.77,23.96,0.948,0.946,0.951,0.974,0.97,0.977,0.923,0.918,0.929,38.86,37.19,40.59,37.84,36.08,39.66,0,0,0,0,0,0,0.42,0,0.072,0.25,0.75,0.25,44.8
771458400000,1994,6,1993,9,37,7,0.262,0.072,0.19,11404.3,71.06,71.06,67.88,2,2,2,433.3,418.9,448.4,314.3,299.9,119,119,119,0,0,0,0.275,0.265,0.284,314.3,299.9,329.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.161,0.171,0.0473,0.0405,0.0545,0.0019,0.0017,0.0022,0.368,0.346,0.39,0.015,0.014,0.016,24.08,23.99,24.17,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.912,0.917,34.99,33.42,36.63,33.94,32.42,35.53,0,0,0,0,0,0,0.377,0,0.072,0.27,0.73,0.27,43.5
772063200000,1994,6,1993,9,38,7,0.243,0.072,0.171,10277.6,63.84,63.84,61.18,2,2,2,401.8,389.6,414.2,282.8,270.6,119,119,119,0,0,0,0.296,0.287,0.305,282.8,270.6,295.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.15,0.159,0.0325,0.0267,0.0383,0.0013,0.0011,0.0016,0.321,0.302,0.339,0.013,0.012,0.014,24.27,24.2,24.35,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,31.53,30.18,32.91,30.59,29.27,31.92,0,0,0,0,0,0,0.34,0,0.072,0.3,0.7,0.3,42.3
772668000000,1994,6,1993,9,39,7,0.226,0.0691,0.157,9423.38,57.67,57.67,56.09,2,2,2,373.2,360.9,385.5,258.9,252.9,114.3,108,119,0,0,0,0.306,0.293,0.319,258.9,252.9,266.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.143,0.149,0.0212,0.0184,0.0248,0.00086,0.00074,0.001,0.284,0.274,0.296,0.011,0.011,0.012,24.45,24.38,24.52,0.931,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,28.91,28.28,29.73,28.05,27.43,28.83,0,0,0,0,0,0,0.312,0,0.069,0.31,0.69,0.31,41.7
773272800000,1994,7,1993,10,40,7,0.21,0.0653,0.144,8662.53,54.1,54.1,51.56,2,1,1.8571428571428572,346.7,336,357.3,238.7,228,108,108,108,0,-2.842e-14,2.842e-14,0.312,0.302,0.321,238.7,228,249.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.142,0.016,0.0151,0.0169,0.00064,0.00061,0.00068,0.279,0.249,0.399,0.011,0.01,0.016,24.59,24.52,24.65,0.931,0.924,0.959,0.971,0.97,0.98,0.904,0.896,0.939,30.54,25.85,52.56,29.22,25.08,48.2,0,0,0,0,0,0,0.286,0,0.066,0.31,0.69,0.31,41.3
773877600000,1994,7,1993,10,41,7,0.196,0.0653,0.131,8051.02,48.2,48.2,47.92,1,1,1,323.9,314.9,332.4,215.9,206.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.333,0.325,0.343,215.9,206.9,224.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.133,0.0141,0.0133,0.0148,0.00056,0.00053,0.00059,0.378,0.362,0.393,0.015,0.014,0.016,24.6,24.54,24.66,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.88,47.85,51.81,47.92,46.9,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41.1
774482400000,1994,7,1993,10,42,7,0.183,0.0653,0.118,7431.28,46.23,46.23,44.23,1,1,1,303.2,295,311.9,195.2,187,108,108,108,1.218e-14,0,2.842e-14,0.356,0.346,0.366,195.2,187,203.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.126,0.0123,0.0116,0.0131,0.00049,0.00046,0.00052,0.341,0.326,0.356,0.014,0.013,0.014,24.74,24.68,24.79,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.14,43.23,47.17,44.23,42.36,46.23,0,0,0,0,0,0,0.246,0,0.065,0.36,0.64,0.36,40.6
775087200000,1994,7,1993,10,43,7,0.172,0.0653,0.107,6720.51,41.8,41.8,40,1,1,1,285.1,277.8,292.5,177.1,169.8,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.379,0.369,0.389,177.1,169.8,184.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.119,0.0108,0.0102,0.0114,0.00043,0.0004,0.00046,0.308,0.295,0.322,0.012,0.012,0.013,24.85,24.81,24.89,0.948,0.945,0.95,0.978,0.974,0.98,0.927,0.921,0.931,40.91,39.18,42.65,40,38.17,41.8,0,0,0,0,0,0,0.222,0,0.065,0.38,0.62,0.38,39.1
775692000000,1994,8,1993,11,44,7,0.161,0.0562,0.105,6576.92,41.38,41.38,39.15,1,1,1,266.3,257.3,275.3,173.3,164.3,93,93,93,-8.12e-15,-2.842e-14,2.842e-14,0.349,0.338,0.362,173.3,164.3,182.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0105,0.00971,0.0112,0.00042,0.00038,0.00045,0.3,0.284,0.316,0.012,0.011,0.013,24.94,24.88,24.99,0.946,0.944,0.949,0.976,0.972,0.98,0.924,0.917,0.93,40.1,37.98,42.23,39.15,36.9,41.38,0,0,0,0,0,0,0.217,0,0.056,0.35,0.65,0.35,40.9
776296800000,1994,8,1993,11,45,7,0.149,0.0562,0.0931,5792.6,36.16,36.16,34.48,1,1,1,246.9,239.5,254.2,153.9,146.5,93,93,93,0,0,0,0.377,0.366,0.388,153.9,146.5,161.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00883,0.0082,0.00946,0.00035,0.00032,0.00037,0.265,0.252,0.278,0.01,0.0099,0.011,25.06,25,25.11,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.55,33.82,37.27,34.48,32.8,36.16,0,0,0,0,0,0,0.192,0,0.0559,0.38,0.62,0.38,38.9
776901600000,1994,8,1993,11,46,7,0.14,0.0562,0.0839,5214.53,32.24,32.24,31.04,1,1,1,231.7,226.1,237,138.7,133.1,93,93,93,0,0,0,0.401,0.392,0.411,138.7,133.1,144,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0987,0.103,0.00754,0.00706,0.00799,0.0003,0.00028,0.00031,0.238,0.228,0.248,0.0094,0.009,0.0098,25.17,25.13,25.22,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32,30.67,33.24,31.04,29.75,32.24,0,0,0,0,0,0,0.172,0,0.0561,0.4,0.6,0.4,37.2
777506400000,1994,8,1993,11,47,7,0.132,0.0562,0.0759,4703.26,29.31,29.31,28,1,1,1,218.4,212.7,224.2,125.4,119.7,93,93,93,-4.06e-15,-1.421e-14,0,0.426,0.415,0.437,125.4,119.7,131.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.094,0.0981,0.00641,0.00592,0.0069,0.00025,0.00023,0.00027,0.214,0.204,0.225,0.0084,0.008,0.0088,25.28,25.23,25.32,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.86,27.48,30.22,28,26.66,29.31,0,0,0,0,0,0,0.156,0,0.0561,0.43,0.57,0.43,35.6
778111200000,1994,8,1993,11,48,7,0.123,0.049,0.0744,4623.12,29.88,29.88,27.52,1,1,1,204.1,196,210.8,123.1,114.5,81,72,93,2.03e-15,-1.421e-14,1.421e-14,0.396,0.351,0.448,123.1,114.5,133,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.094,0.0922,0.0966,0.00621,0.00548,0.00706,0.00024,0.00021,0.00028,0.209,0.195,0.226,0.0082,0.0076,0.0088,25.36,25.33,25.38,0.926,0.921,0.932,0.97,0.97,0.97,0.899,0.893,0.904,28.37,26.23,30.81,27.52,25.44,29.88,0,0,0,0,0,0,0.153,0,0.0486,0.4,0.6,0.4,37.6
778716000000,1994,9,1993,12,49,7,0.112,0.0435,0.0684,4222.61,27.04,27.04,25.13,1,1,1,185.1,177.7,193,113.1,105.7,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.389,0.373,0.405,113.1,105.7,121,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0869,0.0923,0.00537,0.00473,0.00603,0.00021,0.00019,0.00024,0.19,0.177,0.204,0.0074,0.0069,0.008,25.38,25.38,25.38,0.92,0.915,0.926,0.97,0.97,0.97,0.892,0.887,0.898,25.91,24.06,27.87,25.13,23.34,27.04,0,0,0,0,0,0,0.14,0,0.0436,0.39,0.61,0.39,37.7
779320800000,1994,9,1993,12,50,7,0.103,0.0435,0.0596,3647.42,23.01,23.01,21.71,1,1,1,170.6,164.8,176.3,98.57,92.83,72,72,72,6.09e-15,0,1.421e-14,0.422,0.408,0.437,98.57,92.83,104.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0824,0.0865,0.00413,0.00364,0.00462,0.00016,0.00014,0.00018,0.164,0.154,0.174,0.0064,0.006,0.0068,25.38,25.38,25.38,0.914,0.911,0.919,0.968,0.966,0.97,0.885,0.883,0.887,22.43,21.23,23.72,21.71,20.5,23.01,0,0,0,0,0,0,0.121,0,0.0434,0.42,0.58,0.42,35.4
779925600000,1994,9,1993,12,51,7,0.0958,0.0435,0.0522,3219.58,20.11,20.11,19.16,1,1,1,158.3,154.2,162.9,86.35,82.17,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.455,0.442,0.467,86.35,82.17,90.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0786,0.0817,0.00309,0.00273,0.00348,0.00012,0.00011,0.00014,0.142,0.135,0.15,0.0056,0.0053,0.0059,25.37,25.37,25.38,0.926,0.921,0.931,0.963,0.961,0.965,0.892,0.889,0.895,19.9,19.04,20.84,19.16,18.3,20.11,0,0,0,0,0,0,0.106,0,0.0436,0.45,0.54,0.46,33.6
780530400000,1994,9,1993,12,52,7,0.0902,0.0401,0.0501,3094.62,20.92,20.92,18.42,1,1,1,149.1,146.2,152.8,82.8,75.33,66.29,52,72,4.06e-15,-1.421e-14,1.421e-14,0.444,0.354,0.489,82.8,75.33,95.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0762,0.0797,0.00279,0.00215,0.00383,0.00011,0.000084,0.00015,0.135,0.123,0.154,0.0053,0.0048,0.0061,25.37,25.35,25.38,0.93,0.916,0.94,0.962,0.96,0.967,0.895,0.885,0.902,19.15,17.62,21.64,18.42,16.91,20.92,0,0,0,0,0,0,0.102,0,0.0401,0.44,0.56,0.44,34.3
781135200000,1994,10,1994,1,1,7,0.0871,0.0314,0.0556,3407.81,20.69,20.69,20.28,1,1,1,144,141.6,146,91.97,89.59,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.361,0.356,0.367,91.97,89.59,93.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0777,0.0793,0.00357,0.00337,0.00374,0.00014,0.00013,0.00015,0.149,0.145,0.152,0.0058,0.0057,0.006,25.35,25.35,25.36,0.919,0.917,0.922,0.965,0.964,0.966,0.887,0.886,0.889,21.02,20.53,21.42,20.28,19.8,20.69,0,0,0,0,0,0,0.113,0,0.0315,0.36,0.64,0.36,39.1
781740000000,1994,10,1994,1,2,7,0.0846,0.0314,0.0532,3269.83,19.63,19.63,19.46,1,1,1,139.9,138.8,140.8,87.95,86.85,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.372,0.369,0.375,87.95,86.85,88.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0768,0.0774,0.00323,0.00313,0.0033,0.00013,0.00012,0.00013,0.142,0.14,0.143,0.0056,0.0055,0.0056,25.36,25.36,25.36,0.924,0.923,0.925,0.963,0.963,0.964,0.89,0.889,0.891,20.2,19.98,20.37,19.46,19.24,19.63,0,0,0,0,0,0,0.108,0,0.0314,0.37,0.63,0.37,38.7
782344800000,1994,10,1994,1,3,7,0.0839,0.0314,0.0525,3228.4,19.46,19.46,19.22,1,1,1,138.7,137.5,139.9,86.74,85.49,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.375,0.372,0.378,86.74,85.49,87.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0763,0.0772,0.00312,0.00302,0.00323,0.00012,0.00012,0.00013,0.139,0.137,0.142,0.0055,0.0054,0.0056,25.36,25.36,25.36,0.925,0.924,0.927,0.963,0.962,0.963,0.891,0.89,0.892,19.96,19.7,20.2,19.22,18.96,19.46,0,0,0,0,0,0,0.107,0,0.0314,0.37,0.63,0.37,38.5
782949600000,1994,10,1994,1,4,7,0.081,0.0314,0.0496,3066.23,18.96,18.96,18.25,1,1,1,134,131.7,137.5,82.01,79.74,52,52,52,6.09e-15,0,1.421e-14,0.388,0.378,0.395,82.01,79.74,85.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0743,0.0763,0.00272,0.00253,0.00302,0.00011,0.000099,0.00012,0.131,0.127,0.137,0.0051,0.005,0.0054,25.37,25.36,25.37,0.931,0.927,0.934,0.961,0.96,0.962,0.895,0.892,0.897,18.99,18.53,19.7,18.25,17.79,18.96,0,0,0,0,0,0,0.101,0,0.0314,0.39,0.61,0.39,37.9
783554400000,1994,10,1994,1,5,7,0.0813,0.0304,0.0508,3137.26,19.09,19.09,18.67,1,1,1,134.4,131.7,136.1,84.08,79.74,50.29,50,52,4.06e-15,-1.421e-14,1.421e-14,0.374,0.367,0.395,84.08,79.74,86.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0743,0.0762,0.0029,0.00253,0.00307,0.00011,0.000099,0.00012,0.134,0.127,0.138,0.0053,0.005,0.0054,25.37,25.36,25.37,0.928,0.926,0.934,0.962,0.96,0.963,0.893,0.891,0.897,19.42,18.53,19.83,18.67,17.79,19.09,0,0,0,0,0,0,0.104,0,0.0305,0.37,0.62,0.38,38.6
784159200000,1994,11,1994,2,6,7,0.0828,0.0302,0.0525,3231.47,19.43,19.43,19.23,1,1,1,136.8,135.8,137.8,86.82,85.85,50,50,50,-6.09e-15,-1.421e-14,1.421e-14,0.366,0.363,0.368,86.82,85.85,87.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0761,0.0767,0.00313,0.00305,0.00321,0.00012,0.00012,0.00013,0.139,0.138,0.141,0.0055,0.0054,0.0055,25.36,25.36,25.36,0.925,0.924,0.926,0.963,0.963,0.963,0.891,0.89,0.891,19.97,19.78,20.16,19.23,19.04,19.43,0,0,0,0,0,0,0.107,0,0.0303,0.36,0.63,0.37,39
784764000000,1994,11,1994,2,7,7,0.0819,0.0302,0.0517,3184.56,19.31,19.31,18.96,1,1,1,135.5,134.5,137.2,85.46,84.48,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.369,0.364,0.372,85.46,84.48,87.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0756,0.0765,0.00301,0.00293,0.00316,0.00012,0.00011,0.00012,0.137,0.135,0.14,0.0054,0.0053,0.0055,25.36,25.36,25.36,0.927,0.925,0.928,0.962,0.962,0.963,0.892,0.89,0.893,19.7,19.5,20.05,18.96,18.76,19.31,0,0,0,0,0,0,0.105,0,0.0302,0.37,0.63,0.37,38.9
785368800000,1994,11,1994,2,8,7,0.0847,0.0302,0.0545,3343.75,20.48,20.48,19.9,1,1,1,140.1,138.6,142.9,90.1,88.58,50,50,50,0,-1.421e-14,1.421e-14,0.357,0.35,0.361,90.1,88.58,92.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.077,0.0786,0.00341,0.00328,0.00365,0.00013,0.00013,0.00014,0.145,0.142,0.15,0.0057,0.0056,0.0059,25.35,25.35,25.36,0.921,0.918,0.923,0.964,0.964,0.966,0.888,0.886,0.889,20.64,20.33,21.21,19.9,19.59,20.48,0,0,0,0,0,0,0.111,0,0.0302,0.36,0.64,0.36,39.5
785973600000,1994,11,1994,2,9,7,0.0959,0.0334,0.0626,3828.05,23.94,23.94,22.79,1,1,1,158.6,146.5,167.3,103.4,96.51,55.14,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.323,0.369,103.4,96.51,108.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0798,0.0854,0.00454,0.00395,0.00495,0.00018,0.00016,0.00019,0.17,0.157,0.179,0.0067,0.0061,0.007,25.35,25.34,25.36,0.914,0.911,0.917,0.969,0.967,0.97,0.886,0.883,0.889,23.51,21.93,24.68,22.79,21.21,23.94,0,0,0,0,0,0,0.127,0,0.0333,0.35,0.65,0.35,39.9
786578400000,1994,12,1994,3,10,7,0.0995,0.0357,0.0638,3909.5,23.88,23.88,23.27,1,1,1,164.5,161.8,167,105.5,102.8,59,59,59,6.09e-15,0,1.421e-14,0.359,0.353,0.365,105.5,102.8,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0835,0.0853,0.00472,0.00449,0.00493,0.00018,0.00018,0.00019,0.174,0.169,0.179,0.0068,0.0066,0.007,25.35,25.35,25.36,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.885,0.889,23.99,23.34,24.62,23.27,22.64,23.88,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.3
