datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1038780000000,2002,12,2002,3,9,7,0.0779,0.0357,0.0422,2534.99,18.03,18.03,15.09,1,1,1,128.7,123,139.9,69.72,63.98,59,59,59,1.015e-15,0,7.105e-15,0.46,0.422,0.48,69.72,63.98,80.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0757,0.00168,0.00119,0.00263,0.000066,0.000047,0.0001,0.111,0.101,0.13,0.0043,0.004,0.0051,25.39,25.37,25.4,0.903,0.88,0.937,0.96,0.96,0.96,0.867,0.845,0.9,15.72,14.02,18.77,15.09,13.46,18.03,0,0,0,0,0,0,0.0838,0,0.0357,0.46,0.54,0.46,32.5
1039384800000,2002,12,2002,3,10,7,0.0902,0.0357,0.0545,3342.63,20.38,20.38,19.9,1,1,1,149.1,144,151.4,90.07,85.04,59,59,59,-8.121e-15,-1.421e-14,1.421e-14,0.396,0.39,0.41,90.07,85.04,92.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0772,0.0798,0.00341,0.00298,0.00361,0.00013,0.00012,0.00014,0.146,0.137,0.151,0.0057,0.0054,0.0059,25.35,25.35,25.36,0.921,0.919,0.927,0.964,0.962,0.965,0.888,0.887,0.892,20.63,19.61,21.11,19.9,18.87,20.38,0,0,0,0,0,0,0.111,0,0.0357,0.4,0.6,0.4,37.1
1039989600000,2002,12,2002,3,11,7,0.098,0.0357,0.0623,3815.51,24.07,24.07,22.71,1,1,1,162,153.1,167.8,103,94.06,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.364,0.352,0.385,103,94.06,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0804,0.0856,0.00451,0.00375,0.005,0.00018,0.00015,0.0002,0.17,0.154,0.18,0.0066,0.006,0.007,25.35,25.35,25.36,0.915,0.912,0.917,0.969,0.966,0.97,0.887,0.884,0.89,23.44,21.44,24.81,22.71,20.72,24.07,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
1040594400000,2002,12,2002,3,12,7,0.107,0.0357,0.0715,4428.02,28.5,28.5,26.36,1,1,1,177.3,169.2,186.1,118.3,110.2,59,59,59,0,-1.421e-14,1.421e-14,0.333,0.317,0.349,118.3,110.2,127.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0861,0.092,0.0058,0.00512,0.00656,0.00023,0.0002,0.00026,0.197,0.182,0.213,0.0077,0.0071,0.0083,25.36,25.36,25.36,0.924,0.918,0.929,0.97,0.97,0.97,0.896,0.89,0.901,27.17,25.15,29.38,26.36,24.4,28.5,0,0,0,0,0,0,0.146,0,0.0355,0.33,0.67,0.33,41.4
1041199200000,2002,12,2002,3,13,7,0.116,0.0417,0.074,4596.83,29.41,29.41,27.36,1,1,1,191.4,189.2,193.8,122.4,117.3,69,59,73,4.06e-15,0,1.421e-14,0.36,0.311,0.384,122.4,117.3,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0903,0.0934,0.00615,0.00572,0.00688,0.00024,0.00022,0.00027,0.205,0.197,0.22,0.008,0.0077,0.0086,25.38,25.36,25.38,0.926,0.923,0.931,0.97,0.97,0.97,0.898,0.895,0.903,28.21,26.94,30.32,27.36,26.13,29.41,0,0,0,0,0,0,0.152,0,0.042,0.36,0.64,0.36,39.6
1041804000000,2003,1,2002,4,14,7,0.123,0.0442,0.0786,4899.26,32.58,32.58,29.16,1,1,1,203,194.9,217.9,130,121.9,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.36,0.335,0.375,130,121.9,144.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0948,0.092,0.1,0.0068,0.00611,0.00806,0.00027,0.00024,0.00032,0.22,0.205,0.246,0.0086,0.008,0.0097,25.35,25.25,25.39,0.93,0.926,0.937,0.97,0.97,0.97,0.902,0.898,0.908,30.06,28.1,33.59,29.16,27.26,32.58,0,0,0,0,0,0,0.162,0,0.0444,0.36,0.64,0.36,39.8
1042408800000,2003,1,2002,4,15,7,0.148,0.0442,0.104,6549.22,45.33,45.33,38.98,1,1,1,245.1,223.6,271.7,172.1,150.6,73,73,73,8.12e-15,0,2.842e-14,0.299,0.269,0.326,172.1,150.6,198.7,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.11,0.102,0.119,0.0104,0.00855,0.0126,0.00041,0.00034,0.0005,0.295,0.256,0.343,0.012,0.01,0.014,25.04,24.87,25.2,0.946,0.939,0.954,0.975,0.97,0.98,0.922,0.911,0.935,39.97,34.95,46.26,38.98,33.9,45.33,0,0,0,0,0,0,0.217,0,0.044,0.3,0.7,0.3,44.3
1043013600000,2003,1,2002,4,16,7,0.187,0.0442,0.143,8749.36,57.33,57.33,52.08,2,1,1.7142857142857142,309.5,280.2,335.4,236.5,207.2,73,73,73,0,-2.842e-14,2.842e-14,0.237,0.218,0.261,236.5,207.2,262.4,990,990,990,965,964.8,965.1,25,24.9,25.2,0.132,0.122,0.142,0.0168,0.0134,0.0229,0.00067,0.00053,0.00092,0.292,0.241,0.374,0.012,0.0096,0.015,24.76,24.64,24.85,0.936,0.922,0.958,0.973,0.97,0.98,0.911,0.895,0.939,33.89,25.63,50.3,32.86,24.86,48.2,0,0,0,0,0,0,0.289,0,0.044,0.24,0.76,0.24,46.8
1043618400000,2003,1,2002,4,17,7,0.221,0.0462,0.175,10575.9,65.17,65.17,62.95,2,2,2,365.1,343.9,384.4,288.6,270.9,76.43,73,85,0,0,0,0.209,0.197,0.226,288.6,270.9,299.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.145,0.156,0.0352,0.0269,0.0403,0.0014,0.0011,0.0016,0.324,0.297,0.341,0.013,0.012,0.014,24.45,24.34,24.58,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,32.45,30.5,33.59,31.48,29.58,32.58,0,0,0,0,0,0,0.35,0,0.046,0.21,0.79,0.21,47.9
1044223200000,2003,2,2002,5,18,7,0.243,0.0514,0.191,11542.4,72.17,72.17,68.7,2,2,2,401.1,389.6,417.5,316.1,304.6,85,85,85,0,0,0,0.212,0.204,0.218,316.1,304.6,332.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.157,0.167,0.0482,0.0428,0.0559,0.002,0.0017,0.0023,0.366,0.348,0.39,0.015,0.014,0.016,24.23,24.13,24.3,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.917,35.41,34.16,37.2,34.35,33.13,36.08,0,0,0,0,0,0,0.382,0,0.052,0.21,0.79,0.21,47.5
1044828000000,2003,2,2002,5,19,7,0.272,0.0514,0.221,13360.9,86.54,86.54,79.53,2,2,2,450.1,423.2,482.3,365.1,338.2,85,85,85,0,0,0,0.189,0.176,0.201,365.1,338.2,397.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.179,0.169,0.19,0.0713,0.0586,0.0865,0.0029,0.0024,0.0036,0.439,0.399,0.487,0.018,0.016,0.02,23.94,23.74,24.1,0.95,0.946,0.955,0.977,0.971,0.98,0.928,0.919,0.936,40.71,37.82,44.15,39.76,36.74,43.27,0,0,0,0,0,0,0.442,0,0.051,0.19,0.81,0.19,49.1
1045432800000,2003,2,2002,5,20,7,0.319,0.0514,0.268,15810.9,96.4,96.4,94.11,2,2,2,527.9,495.1,562.9,442.9,410.1,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.161,0.151,0.172,442.9,410.1,477.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.207,0.195,0.221,0.108,0.0926,0.125,0.0045,0.0038,0.0052,0.556,0.507,0.611,0.023,0.021,0.026,23.47,23.26,23.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.76,45.48,52.11,47.06,44.57,48.2,0,0,0,0,0,0,0.523,0,0.051,0.16,0.84,0.16,49.6
1046037600000,2003,2,2002,5,21,7,0.369,0.0552,0.314,18197.9,113.9,113.9,108.3,3,3,3,610.9,572,656.2,519.6,487,91.29,85,107,8.12e-15,0,5.684e-14,0.149,0.137,0.168,519.6,487,549.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.247,0.227,0.267,0.149,0.129,0.168,0.0063,0.0054,0.0072,0.571,0.517,0.625,0.024,0.022,0.027,23.09,22.85,23.31,0.948,0.945,0.951,0.971,0.97,0.974,0.921,0.916,0.926,37.18,35.06,39,36.11,34.01,37.98,0,0,0,0,0,0,0.602,0,0.055,0.15,0.85,0.15,49.3
1046642400000,2003,3,2002,6,22,7,0.437,0.0647,0.372,21289.6,135.2,135.2,126.7,3,3,3,722.1,672.9,769.1,615.1,565.9,107,107,107,0,0,0,0.148,0.139,0.159,615.1,565.9,662.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.305,0.277,0.331,0.212,0.179,0.243,0.0091,0.0076,0.011,0.736,0.653,0.815,0.032,0.028,0.035,22.48,22.21,22.76,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.13,40.07,45.99,42.24,39.11,45.07,0,0,0,0,0,0,0.704,0,0.065,0.15,0.85,0.15,48.7
1047247200000,2003,3,2002,6,23,7,0.476,0.0647,0.411,23226.7,139.9,139.9,138.3,3,3,3,786.9,774.4,796.7,679.9,667.4,107,107,107,0,0,0,0.136,0.134,0.138,679.9,667.4,689.7,990,990,990,967,967,967.1,23,22.9,23,0.341,0.334,0.347,0.255,0.247,0.262,0.011,0.011,0.011,0.845,0.824,0.861,0.037,0.036,0.038,22.11,22.05,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.03,46.3,47.58,46.08,45.38,46.63,0,0,0,0,0,0,0.768,0,0.065,0.14,0.86,0.14,48.8
1047852000000,2003,3,2002,6,24,7,0.488,0.0647,0.423,23777.7,142.9,142.9,141.5,3,3,3,806.6,798.3,815.2,699.6,691.3,107,107,107,0,0,0,0.133,0.131,0.134,699.6,691.3,708.2,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.353,0.348,0.357,0.268,0.263,0.274,0.012,0.011,0.012,0.878,0.864,0.893,0.038,0.038,0.039,22,21.95,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.14,47.67,48.62,47.18,46.72,47.65,0,0,0,0,0,0,0.786,0,0.065,0.13,0.87,0.13,48.7
1048456800000,2003,3,2002,6,25,7,0.501,0.0647,0.436,24244,144.6,144.6,144.3,3,3,3,827.7,816.9,843.1,720.7,709.9,107,107,107,0,0,0,0.129,0.127,0.131,720.7,709.9,736.1,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.365,0.358,0.375,0.282,0.275,0.293,0.012,0.012,0.013,0.914,0.896,0.941,0.04,0.039,0.041,21.88,21.79,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.32,48.72,50.17,48.1,47.74,48.2,0,0,0,0,0,0,0.802,0,0.065,0.13,0.87,0.13,48.4
1049061600000,2003,3,2002,6,26,7,0.531,0.074,0.457,24292.8,144.6,144.6,144.6,3,3,3,878.2,853,899.3,755.8,738.1,122.4,107,125,0,0,0,0.139,0.125,0.145,755.8,738.1,774.3,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.399,0.384,0.417,0.304,0.294,0.314,0.013,0.013,0.014,0.984,0.952,1.02,0.044,0.042,0.045,21.6,21.49,21.73,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.06,50.09,52,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.074,0.14,0.86,0.14,45.7
1049666400000,2003,4,2002,7,27,7,0.6,0.0756,0.525,28076.1,185.6,185.6,167.1,4,4,4,992.8,910.3,1114,867.8,785.3,125,125,125,-3.248e-14,-1.137e-13,0,0.126,0.112,0.137,867.8,785.3,989.3,990,990,990,967.8,967.5,968.3,22.2,21.7,22.5,0.504,0.427,0.621,0.359,0.319,0.418,0.016,0.014,0.019,1.1,0.954,1.32,0.05,0.042,0.061,21.05,20.43,21.51,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.7,39.45,47.35,41.78,38.45,46.4,0,0,0,0,0,0,0.928,0,0.075,0.13,0.88,0.12,46.8
1050271200000,2003,4,2002,7,28,7,0.862,0.0756,0.662,31788.7,192.8,192.8,189.2,4,4,4,1425,1183,1651,1300,1058,125,125,125,206.4,0,425.9,0.0888,0.0757,0.106,1094,1058,1100,990,990,990,969.2,968.5,970,20.8,20,21.5,0.852,0.722,0.916,0.635,0.554,0.648,0.031,0.026,0.032,1.79,1.57,1.86,0.086,0.073,0.093,18.97,18.16,19.96,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.46,46.61,50.2,47.3,45.68,48.2,0,0,0,0,0,0,1.05,0,0.2,0.088,0.77,0.23,36.9
1050876000000,2003,4,2002,7,29,7,1.16,0.0895,0.665,29161.4,180,180,173.6,4,4,4,1918,1728,2055,1770,1580,148,148,148,670,479.7,807.2,0.0774,0.072,0.0857,1100,1100,1100,990,990,990,970.8,970.2,971.2,19.2,18.8,19.8,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.3,16.89,17.91,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.28,43.17,45.93,43.39,42.31,45.01,0,0,0,0,0,0,0.964,0,0.495,0.077,0.57,0.43,25.1
1051480800000,2003,4,2002,7,30,7,1.25,0.105,0.665,28410.9,170.2,170.2,169.1,4,4,4,2060,2016,2084,1887,1824,173.1,148,192,787.2,723.8,836,0.0841,0.071,0.0952,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.88,16.82,16.99,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.14,42.99,43.43,42.28,42.13,42.56,0,0,0,0,0,0,0.94,0,0.585,0.084,0.53,0.47,22.7
1052085600000,2003,5,2002,8,31,7,1.15,0.116,0.665,29274.2,177.7,177.7,174.3,4,4,4,1895,1796,1991,1703,1604,192,192,192,603.2,503.6,698.9,0.101,0.0964,0.107,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.36,17.06,17.69,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.45,43.61,45.33,43.56,42.74,44.42,0,0,0,0,0,0,0.968,0,0.485,0.1,0.58,0.42,25.5
1052690400000,2003,5,2002,8,32,7,1.01,0.116,0.665,30623.3,185.4,185.4,182.3,4,4,4,1663,1572,1758,1471,1380,192,192,192,371.2,280.3,466.1,0.116,0.109,0.122,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.917,0.91,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.12,17.81,18.42,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.5,45.66,47.29,45.57,44.75,46.35,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1053295200000,2003,5,2002,8,33,7,0.881,0.116,0.665,31858.4,192.8,192.8,189.6,4,4,4,1456,1362,1543,1264,1170,192,192,192,164.2,69.8,251.2,0.132,0.124,0.141,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.867,0.826,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.085,0.091,18.84,18.52,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.39,47.55,49.31,47.41,46.6,48.2,0,0,0,0,0,0,1.05,0,0.216,0.13,0.75,0.25,36.2
1053900000000,2003,5,2002,8,34,7,0.721,0.113,0.606,30909.6,192.8,192.8,184,4,4,4,1192,1090,1311,1005,927.8,187.6,161,192,2.67,-1.137e-13,18.69,0.158,0.146,0.171,1002,927.8,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.66,0.564,0.805,0.476,0.388,0.648,0.022,0.018,0.031,1.41,1.21,1.75,0.066,0.055,0.083,20.08,19.37,20.61,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.04,44.57,49.81,46,43.68,48.2,0,0,0,0,0,0,1.02,0,0.115,0.16,0.84,0.16,42.9
1054504800000,2003,6,2002,9,35,7,0.602,0.0974,0.505,26870.1,171.5,171.5,159.9,4,3,3.857142857142857,995.6,937.7,1061,834.6,776.7,161,161,161,0,0,0,0.162,0.152,0.172,834.6,776.7,900.2,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.478,0.425,0.538,0.343,0.315,0.375,0.016,0.014,0.017,1.06,0.973,1.16,0.048,0.044,0.053,21.07,20.75,21.32,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.99,39.48,51.77,41.71,38.49,48.2,0,0,0,0,0,0,0.889,0,0.097,0.16,0.84,0.16,44.6
1055109600000,2003,6,2002,9,36,7,0.53,0.0974,0.433,23756.6,144.6,144.6,141.4,3,3,3,876.5,833.5,921.6,715.5,672.5,161,161,161,0,0,0,0.184,0.175,0.193,715.5,672.5,760.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.373,0.345,0.41,0.279,0.25,0.307,0.012,0.011,0.014,0.916,0.84,1,0.041,0.037,0.045,21.68,21.41,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.49,46.12,50.93,47.14,45.2,48.2,0,0,0,0,0,0,0.786,0,0.097,0.18,0.82,0.18,44.8
1055714400000,2003,6,2002,9,37,7,0.48,0.0974,0.382,21610,133.4,133.4,128.6,3,3,3,793.4,770.5,820.5,632.4,609.5,161,161,161,0,0,0,0.203,0.196,0.209,632.4,609.5,659.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.322,0.309,0.338,0.223,0.208,0.242,0.0097,0.009,0.011,0.773,0.734,0.819,0.034,0.032,0.036,22.15,22,22.28,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.75,42.38,45.36,42.88,41.53,44.45,0,0,0,0,0,0,0.715,0,0.098,0.2,0.8,0.2,45
1056319200000,2003,6,2002,9,38,7,0.44,0.0974,0.343,19543.1,123.4,123.4,116.3,3,3,3,728.2,694.7,763.6,567.2,533.7,161,161,161,0,0,0,0.221,0.211,0.232,567.2,533.7,602.6,990,990,990,966.8,966.7,967,23.2,23,23.3,0.285,0.266,0.305,0.18,0.158,0.204,0.0078,0.0068,0.0088,0.663,0.606,0.723,0.029,0.026,0.031,22.52,22.32,22.71,0.952,0.949,0.954,0.975,0.971,0.98,0.928,0.922,0.935,39.75,37.63,41.97,38.78,36.53,41.13,0,0,0,0,0,0,0.646,0,0.097,0.22,0.78,0.22,44.4
1056924000000,2003,6,2002,9,39,7,0.395,0.11,0.285,16336.1,107.5,107.5,97.24,3,2,2.142857142857143,653.3,623.9,684.1,470.8,437.9,182.4,161,186,-1.624e-14,-5.684e-14,5.684e-14,0.28,0.235,0.298,470.8,437.9,523.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.233,0.215,0.26,0.122,0.106,0.15,0.0052,0.0045,0.0064,0.598,0.558,0.643,0.025,0.024,0.027,22.89,22.76,23.05,0.956,0.949,0.958,0.979,0.97,0.98,0.935,0.92,0.939,47.86,36.94,52.02,46.06,35.83,48.2,0,0,0,0,0,0,0.54,0,0.11,0.28,0.72,0.28,41.4
1057528800000,2003,7,2002,10,40,7,0.356,0.112,0.244,14433.1,90.97,90.97,85.91,2,2,2,588.9,564,614.4,402.9,378,186,186,186,0,-5.684e-14,5.684e-14,0.316,0.303,0.33,402.9,378,428.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.193,0.211,0.0892,0.0774,0.101,0.0038,0.0032,0.0043,0.506,0.468,0.544,0.021,0.02,0.023,23.25,23.1,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,43.84,41.29,46.41,42.96,40.41,45.49,0,0,0,0,0,0,0.477,0,0.112,0.31,0.69,0.31,40.5
1058133600000,2003,7,2002,10,41,7,0.324,0.112,0.211,12511.5,79.31,79.31,74.47,2,2,2,535.3,514,557.2,349.3,328,186,186,186,0,-5.684e-14,5.684e-14,0.348,0.334,0.362,349.3,328,371.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.176,0.191,0.0639,0.0538,0.0742,0.0027,0.0022,0.0031,0.425,0.393,0.458,0.018,0.016,0.019,23.57,23.43,23.69,0.948,0.945,0.951,0.973,0.97,0.977,0.923,0.917,0.93,38.27,36.02,40.58,37.24,34.94,39.65,0,0,0,0,0,0,0.414,0,0.113,0.35,0.65,0.35,38.6
1058738400000,2003,7,2002,10,42,7,0.296,0.112,0.184,10888.1,68.69,68.69,64.81,2,2,2,489.6,471.6,508.3,303.6,285.6,186,186,186,0,0,0,0.38,0.366,0.394,303.6,285.6,322.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.174,0.0423,0.0338,0.0511,0.0017,0.0014,0.0021,0.357,0.33,0.385,0.015,0.014,0.016,23.84,23.73,23.95,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.41,31.45,35.41,32.4,30.51,34.34,0,0,0,0,0,0,0.36,0,0.112,0.38,0.62,0.38,36.8
1059343200000,2003,7,2002,10,43,7,0.272,0.104,0.168,9978.22,62.21,62.21,59.39,2,2,2,450,432.5,465.9,277.3,264.8,172.7,155,186,0,0,0,0.383,0.349,0.413,277.3,264.8,289.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.157,0.153,0.159,0.0299,0.024,0.0357,0.0012,0.00098,0.0015,0.316,0.299,0.333,0.013,0.012,0.014,24.06,23.98,24.14,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,30.62,29.17,32.07,29.7,28.3,31.11,0,0,0,0,0,0,0.33,0,0.104,0.38,0.62,0.38,36.7
1059948000000,2003,8,2002,11,44,7,0.248,0.0937,0.155,9229.24,58.41,58.41,54.94,2,2,2,410.6,395.1,426.8,255.6,240.1,155,155,155,0,0,0,0.377,0.363,0.392,255.6,240.1,271.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.142,0.153,0.0205,0.0162,0.0273,0.00083,0.00066,0.0011,0.283,0.262,0.306,0.012,0.011,0.013,24.27,24.17,24.36,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.32,26.57,30.11,27.47,25.77,29.2,0,0,0,0,0,0,0.305,0,0.093,0.38,0.63,0.37,37.2
1060552800000,2003,8,2002,11,45,7,0.228,0.0937,0.134,8110.72,50.4,50.4,48.28,2,1,1.1428571428571428,376.6,364.1,389.9,221.6,209.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.398,0.426,221.6,209.2,234.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.131,0.14,0.0146,0.0135,0.0157,0.00059,0.00055,0.00064,0.369,0.257,0.407,0.015,0.01,0.016,24.35,24.27,24.41,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.94,46.7,25.98,52.47,44.68,25.2,48.2,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.6
1061157600000,2003,8,2002,11,46,7,0.211,0.0937,0.117,7287.2,46.03,46.03,43.38,1,1,1,348.2,337.1,360.1,193.2,182.1,155,155,155,0,-2.842e-14,2.842e-14,0.445,0.43,0.46,193.2,182.1,205.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0122,0.0112,0.0132,0.00049,0.00045,0.00053,0.341,0.321,0.362,0.014,0.013,0.015,24.52,24.44,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.26,41.7,46.97,43.38,40.85,46.03,0,0,0,0,0,0,0.241,0,0.094,0.44,0.55,0.45,34.5
1061762400000,2003,8,2002,11,47,7,0.196,0.0937,0.102,6323.91,39.98,39.98,37.64,1,1,1,324,314.9,333.5,169,159.9,155,155,155,0,-2.842e-14,2.842e-14,0.479,0.465,0.492,169,159.9,178.5,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.12,0.0101,0.00934,0.0109,0.0004,0.00037,0.00044,0.297,0.281,0.315,0.012,0.011,0.013,24.68,24.62,24.74,0.945,0.943,0.948,0.973,0.97,0.978,0.92,0.914,0.928,38.67,36.58,40.88,37.64,35.49,39.98,0,0,0,0,0,0,0.209,0,0.094,0.48,0.52,0.48,32.3
1062367200000,2003,9,2002,12,48,7,0.181,0.0714,0.109,6839.3,43.62,43.62,40.71,1,1,1,298.4,286.2,310.8,180.4,168.2,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.396,0.38,0.412,180.4,168.2,192.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.113,0.121,0.0111,0.01,0.0121,0.00044,0.0004,0.00048,0.314,0.292,0.336,0.013,0.012,0.013,24.79,24.71,24.86,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.92,0.934,41.62,38.76,44.51,40.71,37.73,43.62,0,0,0,0,0,0,0.226,0,0.072,0.39,0.6,0.4,37.8
1062972000000,2003,9,2002,12,49,7,0.165,0.0714,0.0936,5802.13,36.85,36.85,34.54,1,1,1,272.7,263.5,282.7,154.7,145.5,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.433,0.417,0.448,154.7,145.5,164.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.0089,0.00812,0.00975,0.00035,0.00032,0.00039,0.268,0.252,0.286,0.011,0.01,0.011,24.94,24.88,24.99,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.917,35.6,33.44,37.93,34.54,32.43,36.85,0,0,0,0,0,0,0.192,0,0.0714,0.43,0.57,0.43,35.2
1063576800000,2003,9,2002,12,50,7,0.153,0.0714,0.0812,5015.97,31.74,31.74,29.86,1,1,1,252.3,244.7,260.5,134.3,126.7,118,118,118,-4.06e-15,-2.842e-14,0,0.468,0.453,0.482,134.3,126.7,142.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0979,0.103,0.00716,0.00652,0.00786,0.00028,0.00026,0.00031,0.232,0.218,0.246,0.0092,0.0086,0.0097,25.06,25.01,25.11,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.78,28.99,32.72,29.86,28.12,31.74,0,0,0,0,0,0,0.166,0,0.0718,0.47,0.53,0.47,32.8
1064181600000,2003,9,2002,12,51,7,0.142,0.0714,0.0707,4348.43,27.56,27.56,25.88,1,1,1,235,228.5,242.2,117,110.5,118,118,118,0,-1.421e-14,1.421e-14,0.502,0.487,0.516,117,110.5,124.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0945,0.0922,0.097,0.00569,0.00515,0.00631,0.00022,0.0002,0.00025,0.201,0.189,0.213,0.0079,0.0074,0.0084,25.19,25.13,25.24,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.9,26.68,25.14,28.42,25.88,24.39,27.56,0,0,0,0,0,0,0.144,0,0.0713,0.5,0.5,0.5,30.6
1064786400000,2003,9,2002,12,52,7,0.134,0.0623,0.0713,4398.92,28.07,28.07,26.18,1,1,1,220.9,215.1,226.6,117.9,106.7,103,97,118,-2.03e-15,-1.421e-14,1.421e-14,0.466,0.435,0.525,117.9,106.7,125.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0935,0.0908,0.0958,0.00577,0.00482,0.00644,0.00023,0.00019,0.00025,0.201,0.182,0.215,0.0079,0.0072,0.0084,25.27,25.25,25.31,0.924,0.916,0.929,0.97,0.97,0.97,0.896,0.889,0.901,26.99,24.22,28.93,26.18,23.5,28.07,0,0,0,0,0,0,0.145,0,0.0627,0.46,0.53,0.47,32.8
1065391200000,2003,10,2003,1,1,7,0.126,0.0587,0.0678,4176.74,25.82,25.82,24.86,1,1,1,209.1,205,213.2,112.1,108,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.464,0.455,0.473,112.1,108,116.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0895,0.0924,0.00528,0.00493,0.00563,0.00021,0.00019,0.00022,0.19,0.183,0.197,0.0074,0.0071,0.0077,25.36,25.32,25.39,0.919,0.916,0.922,0.97,0.97,0.97,0.892,0.889,0.895,25.63,24.64,26.62,24.86,23.9,25.82,0,0,0,0,0,0,0.138,0,0.0582,0.47,0.54,0.46,33.1
1065996000000,2003,10,2003,1,2,7,0.122,0.0587,0.0636,1133.4,23.65,23.65,6.746,1,1,1,202.2,199.5,203.9,105.2,102.5,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.48,0.476,0.486,105.2,102.5,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0876,0.0891,0.00469,0.00447,0.00484,0.00018,0.00017,0.00019,0.178,0.173,0.181,0.0069,0.0068,0.0071,25.41,25.4,25.43,0.262,0,0.915,0.277,0,0.97,0.254,0,0.888,6.955,0,24.38,6.746,0,23.65,0,5,0,0,0.714,0,0.0375,0.714,0.0584,0.48,0.52,0.48,9.29
1066600800000,2003,10,2003,1,3,7,0.122,0.0587,0.0636,2279.16,23.97,23.97,13.57,1,1,1,202.1,197.4,205.3,105.1,100.4,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.48,0.473,0.491,105.1,100.4,108.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0868,0.0896,0.00468,0.00428,0.00495,0.00018,0.00017,0.00019,0.178,0.169,0.183,0.0069,0.0066,0.0072,25.41,25.38,25.43,0.523,0,0.916,0.554,0,0.97,0.508,0,0.889,13.99,0,24.71,13.57,0,23.97,0,3,0,0,0.429,0,0.0754,0.429,0.0584,0.48,0.52,0.48,18.7
1067205600000,2003,10,2003,1,4,7,0.115,0.0535,0.0612,1274.27,26.65,26.65,7.585,1,1,1,189.5,185.6,194.3,101.1,90.24,88.43,67,97,-2.03e-15,-1.421e-14,1.421e-14,0.466,0.359,0.518,101.1,90.24,119.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.0833,0.09,0.00434,0.00342,0.0059,0.00017,0.00013,0.00023,0.169,0.151,0.2,0.0066,0.0059,0.0078,25.41,25.37,25.42,0.264,0,0.924,0.277,0,0.97,0.256,0,0.897,7.82,0,27.47,7.585,0,26.65,0,5,0,0,0.714,0,0.0421,0.714,0.0538,0.47,0.53,0.47,11.1
1067810400000,2003,11,2003,2,5,7,0.114,0.0405,0.0739,4587.38,27.78,27.78,27.31,1,1,1,189.1,185.3,191.1,122.1,118.3,67,67,67,0,-1.421e-14,1.421e-14,0.354,0.351,0.362,122.1,118.3,124.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0896,0.0917,0.00613,0.00581,0.0063,0.00024,0.00023,0.00025,0.204,0.198,0.208,0.008,0.0077,0.0081,25.37,25.37,25.37,0.926,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.9,28.15,27.2,28.64,27.31,26.38,27.78,0,0,0,0,0,0,0.152,0,0.0401,0.36,0.65,0.35,40.2
1068415200000,2003,11,2003,2,6,7,0.117,0.0405,0.0766,4771.19,29.74,29.74,28.4,1,1,1,193.7,187.5,199.3,126.7,120.5,67,67,67,0,-1.421e-14,1.421e-14,0.346,0.336,0.357,126.7,120.5,132.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0904,0.0946,0.00652,0.00599,0.00699,0.00025,0.00023,0.00027,0.213,0.202,0.223,0.0083,0.0079,0.0087,25.37,25.37,25.38,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.28,27.75,30.66,28.4,26.91,29.74,0,0,0,0,0,0,0.158,0,0.0404,0.35,0.65,0.35,40.8
1069020000000,2003,11,2003,2,7,7,0.121,0.0361,0.0848,5308.46,34.96,34.96,31.6,1,1,1,199.9,195.2,204.5,140.2,128.2,59.71,50,67,0,0,0,0.3,0.245,0.343,140.2,128.2,154.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0931,0.1,0.00767,0.00664,0.00888,0.0003,0.00026,0.00035,0.236,0.215,0.26,0.0092,0.0084,0.01,25.35,25.31,25.38,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.912,32.58,29.65,36.04,31.6,28.76,34.96,0,0,0,0,0,0,0.176,0,0.0362,0.3,0.7,0.3,43.9
1069624800000,2003,11,2003,2,8,7,0.128,0.0302,0.0975,6139.79,37.09,37.09,36.55,1,1,1,211.3,208,213.5,161.3,158,50,50,50,0,0,0,0.237,0.234,0.24,161.3,158,163.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.102,0.103,0.00946,0.00918,0.00965,0.00037,0.00036,0.00038,0.272,0.267,0.276,0.011,0.01,0.011,25.26,25.24,25.29,0.942,0.941,0.943,0.971,0.97,0.972,0.915,0.913,0.916,37.64,36.87,38.16,36.55,35.77,37.09,0,0,0,0,0,0,0.203,0,0.0305,0.24,0.76,0.24,48
1070229600000,2003,12,2003,3,9,7,0.129,0.0357,0.0931,5840.95,35.82,35.82,34.77,1,1,1,212.9,207.8,217.6,153.9,148.8,59,59,59,0,0,0,0.277,0.271,0.284,153.9,148.8,158.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0997,0.103,0.00884,0.00839,0.00923,0.00035,0.00033,0.00036,0.261,0.251,0.269,0.01,0.0098,0.011,25.26,25.23,25.3,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.84,34.62,36.93,34.77,33.58,35.82,0,0,0,0,0,0,0.193,0,0.0359,0.28,0.72,0.28,45.3
1070834400000,2003,12,2003,3,10,7,0.132,0.0357,0.0964,6059.78,38.3,38.3,36.07,1,1,1,218.5,208,227.7,159.5,149,59,59,59,0,0,0,0.27,0.259,0.284,159.5,149,168.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0998,0.107,0.0093,0.00842,0.0101,0.00037,0.00033,0.0004,0.271,0.252,0.287,0.011,0.0099,0.011,25.22,25.15,25.3,0.942,0.938,0.945,0.971,0.97,0.975,0.915,0.91,0.921,37.13,34.69,39.3,36.07,33.65,38.3,0,0,0,0,0,0,0.2,0,0.0356,0.27,0.73,0.27,45.9
1071439200000,2003,12,2003,3,11,7,0.141,0.0357,0.106,6679.21,40.41,40.41,39.76,1,1,1,233.6,230.7,236.2,174.6,171.7,59,59,59,0,0,0,0.253,0.25,0.256,174.6,171.7,177.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.11,0.0106,0.0103,0.0108,0.00042,0.00041,0.00043,0.298,0.292,0.302,0.012,0.012,0.012,25.1,25.08,25.12,0.946,0.946,0.947,0.977,0.976,0.979,0.925,0.923,0.927,40.67,40.01,41.29,39.76,39.05,40.41,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1072044000000,2003,12,2003,3,12,7,0.147,0.0357,0.112,7080.03,43.03,43.03,42.14,1,1,1,243.5,237,247.4,184.5,178,59,59,59,0,0,0,0.242,0.238,0.249,184.5,178,188.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.114,0.0114,0.0109,0.0118,0.00045,0.00043,0.00046,0.315,0.304,0.322,0.012,0.012,0.013,25.02,24.99,25.07,0.95,0.948,0.951,0.98,0.979,0.98,0.931,0.928,0.932,43.01,41.48,43.91,42.14,40.62,43.03,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.2
1072648800000,2003,12,2003,3,13,7,0.153,0.0405,0.113,7133.46,43.23,43.23,42.46,1,1,1,253.2,246.8,259.4,186.2,180.4,67,59,73,-4.06e-15,-2.842e-14,0,0.264,0.238,0.288,186.2,180.4,189.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.115,0.0116,0.0111,0.0118,0.00046,0.00044,0.00047,0.319,0.31,0.324,0.013,0.012,0.013,24.97,24.94,25,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,43.33,41.92,44.11,42.46,41.08,43.23,0,0,0,0,0,0,0.236,0,0.04,0.26,0.74,0.26,46.6
1073253600000,2004,1,2003,4,14,7,0.167,0.0442,0.123,7686.32,48.2,48.2,45.75,1,1,1,276.3,260,297.7,203.3,187,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.265,0.245,0.281,203.3,187,224.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.128,0.013,0.0116,0.0149,0.00052,0.00046,0.00059,0.351,0.321,0.389,0.014,0.013,0.015,24.84,24.72,24.94,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.3,43.47,52.25,45.75,42.6,48.2,0,0,0,0,0,0,0.254,0,0.044,0.26,0.74,0.26,46
1073858400000,2004,1,2003,4,15,7,0.203,0.0442,0.158,9610.66,62.6,62.6,57.21,2,2,2,335,308.4,359.8,262,235.4,73,73,73,0,0,0,0.219,0.203,0.237,262,235.4,286.8,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.141,0.132,0.15,0.0237,0.0158,0.0344,0.00095,0.00063,0.0014,0.284,0.249,0.321,0.011,0.0099,0.013,24.64,24.48,24.81,0.932,0.925,0.937,0.97,0.97,0.97,0.904,0.897,0.909,29.49,26.48,32.27,28.6,25.68,31.3,0,0,0,0,0,0,0.318,0,0.045,0.22,0.78,0.22,47.3
1074463200000,2004,1,2003,4,16,7,0.244,0.0442,0.2,12100.3,78.86,78.86,72.03,2,2,2,403.4,371,433.9,330.4,298,73,73,73,0,0,0,0.181,0.168,0.197,330.4,298,360.9,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.154,0.176,0.0549,0.0397,0.0693,0.0022,0.0016,0.0028,0.386,0.337,0.432,0.016,0.014,0.018,24.2,24.02,24.41,0.945,0.94,0.95,0.972,0.97,0.977,0.919,0.912,0.928,37.05,33.52,40.37,36.01,32.51,39.43,0,0,0,0,0,0,0.4,0,0.044,0.18,0.82,0.18,49.6
1075068000000,2004,1,2003,4,17,7,0.292,0.0452,0.247,14946.3,95.75,95.75,88.97,2,2,2,483.5,443.4,528.2,408.8,370.4,74.71,73,85,0,0,0,0.155,0.142,0.165,408.8,370.4,443.2,990,990,990,965.8,965.6,966,24.2,24,24.4,0.193,0.18,0.206,0.0919,0.0739,0.108,0.0038,0.003,0.0045,0.504,0.446,0.556,0.021,0.018,0.023,23.72,23.47,23.96,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,45.4,41.39,48.85,44.48,40.53,47.87,0,0,0,0,0,0,0.494,0,0.045,0.15,0.85,0.15,51.2
1075672800000,2004,2,2003,5,18,7,0.357,0.0514,0.306,17675.3,115.9,115.9,105.2,3,2,2.7142857142857144,590.7,545.4,641.1,505.7,460.4,85,85,85,0,-5.684e-14,5.684e-14,0.144,0.133,0.156,505.7,460.4,556.1,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.237,0.213,0.266,0.141,0.116,0.173,0.0059,0.0049,0.0073,0.578,0.52,0.631,0.024,0.022,0.027,23.17,22.9,23.36,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.26,35.19,51.83,39.66,34.13,48.2,0,0,0,0,0,0,0.584,0,0.051,0.14,0.86,0.14,49.5
1076277600000,2004,2,2003,5,19,7,0.443,0.06,0.383,21870.8,141.4,141.4,130.2,3,3,3,732.7,661.6,803.2,633.4,576.6,99.29,85,105,0,0,0,0.135,0.124,0.149,633.4,576.6,698.2,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.312,0.278,0.35,0.224,0.186,0.267,0.0097,0.0079,0.012,0.764,0.666,0.874,0.033,0.028,0.038,22.41,22.01,22.79,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.29,40.93,48.08,43.39,40.03,47.12,0,0,0,0,0,0,0.723,0,0.06,0.14,0.86,0.14,49.4
1076882400000,2004,2,2003,5,20,7,0.539,0.069,0.47,25474.4,158.9,158.9,151.6,4,3,3.5714285714285716,891.8,826,954.1,777.7,721,114.1,105,137,0,0,0,0.128,0.115,0.147,777.7,721,817.1,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.413,0.363,0.453,0.315,0.283,0.334,0.014,0.012,0.015,0.968,0.913,1.01,0.043,0.04,0.045,21.56,21.28,21.88,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.67,39.71,51.91,43.07,38.74,48.2,0,0,0,0,0,0,0.842,0,0.069,0.13,0.87,0.13,47.3
1077487200000,2004,2,2003,5,21,7,0.614,0.0829,0.531,28347.5,176.6,176.6,168.7,4,4,4,1015,970.8,1066,878.2,833.8,137,137,137,0,0,0,0.135,0.128,0.141,878.2,833.8,929.5,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.509,0.469,0.556,0.364,0.343,0.389,0.017,0.015,0.018,1.11,1.04,1.2,0.05,0.047,0.055,20.95,20.69,21.18,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.05,41.31,45.05,42.18,40.44,44.15,0,0,0,0,0,0,0.937,0,0.083,0.14,0.86,0.14,46.2
1078092000000,2004,3,2003,6,22,7,0.707,0.111,0.597,30602.3,192.8,192.8,182.2,4,4,4,1170,1085,1281,986.6,901.9,183,183,183,3.248e-14,-1.137e-13,1.137e-13,0.157,0.143,0.169,986.6,901.9,1098,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.641,0.542,0.794,0.458,0.376,0.644,0.021,0.017,0.03,1.37,1.16,1.74,0.064,0.053,0.082,20.2,19.48,20.67,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.59,43.65,50.02,45.54,42.78,48.2,0,0,0,0,0,0,1.01,0,0.11,0.16,0.84,0.16,43.3
1078696800000,2004,3,2003,6,23,7,0.876,0.111,0.665,31878.5,192.8,192.8,189.8,4,4,4,1449,1332,1563,1266,1149,183,183,183,165.5,48.61,279.6,0.127,0.117,0.137,1100,1100,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.865,0.817,0.905,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.084,0.091,18.87,18.46,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,47.39,49.6,47.44,46.44,48.2,0,0,0,0,0,0,1.05,0,0.211,0.13,0.76,0.24,36.4
1079301600000,2004,3,2003,6,24,7,1.1,0.111,0.665,29715.7,184.1,184.1,176.9,4,4,4,1824,1611,2109,1641,1428,183,183,183,540.9,328.4,826.3,0.101,0.0868,0.114,1100,1100,1100,990,990,990,970.5,969.8,971.4,19.5,18.6,20.2,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.092,0.1,17.61,16.76,18.3,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,45.12,42.82,46.96,44.22,41.97,46.02,0,0,0,0,0,0,0.983,0,0.435,0.1,0.6,0.4,27
1079906400000,2004,3,2003,6,25,7,1.62,0.111,0.665,25635.5,164,164,152.6,4,4,4,2674,2260,3145,2491,2077,183,183,183,1391,976.6,1862,0.0693,0.0582,0.081,1100,1100,1100,990,990,990,972.7,971.7,973.9,17.3,16.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.4,14.26,16.4,0.942,0.937,0.946,0.975,0.97,0.98,0.918,0.908,0.927,39.14,36.02,41.85,38.15,34.94,41.01,0,0,0,0,0,0,0.848,0,0.955,0.069,0.41,0.59,15.8
1080511200000,2004,3,2003,6,26,7,2.26,0.122,0.665,21229.2,135.9,135.9,126.4,4,4,4,3738,3315,4098,3535,3132,202.4,183,217,2435,2032,2781,0.0542,0.0506,0.0576,1100,1100,1100,990,990,990,975.1,974.2,975.9,14.9,14.1,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.041,0.046,1.87,1.87,1.87,0.13,0.12,0.13,13.01,12.27,13.9,0.928,0.922,0.934,0.97,0.97,0.97,0.9,0.895,0.906,32.57,30.52,35.02,31.59,29.6,33.97,0,0,0,0,0,0,0.702,0,1.595,0.054,0.29,0.71,9.39
1081116000000,2004,4,2003,7,27,7,2.6,0.138,0.665,19210.2,116.9,116.9,114.3,4,4,4,4303,4173,4370,4075,3956,228.1,217,295,2975,2856,3048,0.053,0.0497,0.0675,1100,1100,1100,990,990,990,976.2,976,976.4,13.8,13.6,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.14,0.13,0.14,11.89,11.77,12.13,0.919,0.918,0.921,0.97,0.97,0.97,0.891,0.89,0.894,29.47,29.13,30.13,28.59,28.25,29.23,0,0,0,0,0,0,0.635,0,1.935,0.053,0.26,0.74,7.39
1081720800000,2004,4,2003,7,28,7,2.62,0.178,0.665,19110.2,115.1,115.1,113.8,4,4,4,4333,4267,4374,4038,3972,295,295,295,2938,2872,2979,0.0681,0.0674,0.0691,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.84,11.76,11.96,0.918,0.918,0.92,0.97,0.97,0.97,0.891,0.89,0.892,29.32,29.1,29.66,28.44,28.23,28.77,0,0,0,0,0,0,0.632,0,1.955,0.068,0.25,0.75,7.29
1082325600000,2004,4,2003,7,29,7,2.48,0.178,0.665,19859.9,121,121,118.2,4,4,4,4108,3970,4235,3813,3675,295,295,295,2713,2575,2840,0.0718,0.0697,0.0743,1100,1100,1100,990,990,990,975.9,975.6,976.1,14.1,13.9,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.25,12.01,12.51,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,30.47,29.82,31.19,29.55,28.92,30.26,0,0,0,0,0,0,0.657,0,1.815,0.072,0.27,0.73,8.01
1082930400000,2004,4,2003,7,30,7,2.26,0.183,0.665,21231,130.6,130.6,126.4,4,4,4,3737,3551,3913,3434,3230,302.4,295,321,2334,2130,2518,0.0811,0.0754,0.0904,1100,1100,1100,990,990,990,975.1,974.7,975.5,14.9,14.5,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13,12.63,13.4,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,32.57,31.53,33.65,31.59,30.59,32.64,0,0,0,0,0,0,0.702,0,1.595,0.081,0.29,0.71,9.39
1083535200000,2004,5,2003,8,31,7,1.99,0.194,0.665,22937.9,141.7,141.7,136.5,4,4,4,3288,3071,3487,2967,2750,321,321,321,1867,1650,2066,0.0979,0.0921,0.105,1100,1100,1100,990,990,990,974.2,973.7,974.6,15.8,15.4,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.96,13.53,14.44,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,35.19,34.02,36.51,34.13,33,35.42,0,0,0,0,0,0,0.759,0,1.325,0.097,0.33,0.67,11.5
1084140000000,2004,5,2003,8,32,7,1.68,0.194,0.665,25115.7,155.1,155.1,149.5,4,4,4,2784,2582,2994,2463,2261,321,321,321,1363,1161,1573,0.115,0.107,0.124,1100,1100,1100,990,990,990,973,972.5,973.5,17,16.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.13,14.63,15.62,0.941,0.939,0.943,0.973,0.97,0.975,0.916,0.911,0.92,38.42,37.03,39.75,37.37,35.92,38.77,0,0,0,0,0,0,0.831,0,1.015,0.12,0.4,0.6,14.9
1084744800000,2004,5,2003,8,33,7,1.42,0.194,0.665,27137.6,166.7,166.7,161.5,4,4,4,2349,2157,2524,2028,1836,321,321,321,927.7,735.6,1103,0.137,0.127,0.149,1100,1100,1100,990,990,990,971.9,971.5,972.4,18.1,17.6,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.76,16.65,0.946,0.944,0.947,0.978,0.976,0.98,0.925,0.922,0.928,41.27,40.13,42.52,40.38,39.18,41.67,0,0,0,0,0,0,0.897,0,0.755,0.14,0.47,0.53,19.1
1085349600000,2004,5,2003,8,34,7,1.15,0.194,0.665,29243.1,179.7,179.7,174.1,4,4,4,1905,1738,2088,1584,1417,321,321,321,483.6,316.8,666.6,0.169,0.154,0.185,1100,1100,1100,990,990,990,970.8,970.3,971.3,19.2,18.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.35,16.81,17.87,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.4,42.96,45.83,43.52,42.1,44.92,0,0,0,0,0,0,0.967,0,0.485,0.17,0.58,0.42,25.4
1085954400000,2004,5,2003,8,35,7,0.941,0.137,0.665,31251,190.4,190.4,186,4,4,4,1556,1436,1687,1330,1226,225.9,210,321,229.9,125.6,327.7,0.145,0.128,0.19,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.903,0.864,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.091,0.087,0.094,18.48,18.04,18.91,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.45,46.27,48.57,46.5,45.35,47.6,0,0,0,0,0,0,1.03,0,0.276,0.15,0.71,0.29,33.2
1086559200000,2004,6,2003,9,36,7,0.748,0.127,0.611,30825.3,192.8,192.8,183.5,4,4,4,1237,1096,1402,1027,885.5,210,210,210,17.89,-1.137e-13,91.55,0.171,0.15,0.192,1009,885.5,1100,990,990,990,968.6,968.2,969.2,21.4,20.8,21.8,0.694,0.536,0.85,0.5,0.368,0.648,0.023,0.017,0.031,1.47,1.14,1.8,0.069,0.053,0.086,19.88,19.04,20.65,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.85,42.81,49.47,45.87,41.96,48.2,0,0,0,0,0,0,1.02,0,0.137,0.17,0.82,0.18,41.2
1087164000000,2004,6,2003,9,37,7,0.591,0.127,0.464,24774.7,162.4,162.4,147.5,4,3,3.2857142857142856,977.3,905.9,1061,767.3,695.9,210,210,210,0,0,0,0.216,0.198,0.232,767.3,695.9,851.2,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.428,0.366,0.505,0.308,0.266,0.351,0.014,0.012,0.016,0.996,0.887,1.09,0.045,0.039,0.05,21.21,20.82,21.59,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.91,40.11,51.97,45.36,39.16,48.2,0,0,0,0,0,0,0.819,0,0.127,0.21,0.79,0.21,41.9
1087768800000,2004,6,2003,9,38,7,0.507,0.127,0.38,21273.2,134.9,134.9,126.6,3,3,3,838.3,798.3,886.2,628.3,588.3,210,210,210,0,0,0,0.251,0.237,0.263,628.3,588.3,676.2,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.327,0.305,0.355,0.221,0.194,0.253,0.0097,0.0085,0.011,0.773,0.706,0.854,0.034,0.031,0.038,21.97,21.7,22.2,0.955,0.953,0.957,0.98,0.978,0.98,0.935,0.932,0.937,43.09,40.7,45.89,42.21,39.78,44.97,0,0,0,0,0,0,0.703,0,0.127,0.25,0.75,0.25,42
1088373600000,2004,6,2003,9,39,7,0.457,0.119,0.338,19118,117.2,117.2,113.8,3,3,3,754.9,717.4,787.5,558.6,531.4,196.3,186,210,0,0,0,0.26,0.246,0.273,558.6,531.4,577.5,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.285,0.268,0.298,0.174,0.156,0.187,0.0075,0.0067,0.0081,0.653,0.605,0.688,0.028,0.026,0.03,22.43,22.26,22.62,0.951,0.949,0.953,0.974,0.97,0.976,0.926,0.921,0.93,38.95,37.31,40.03,37.93,36.2,39.08,0,0,0,0,0,0,0.632,0,0.119,0.26,0.74,0.26,41.8
1088978400000,2004,7,2003,10,40,7,0.405,0.112,0.293,16714,106.2,106.2,99.49,3,2,2.4285714285714284,670.4,637.9,704.6,484.4,451.9,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.278,0.264,0.292,484.4,451.9,518.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.241,0.223,0.26,0.128,0.112,0.147,0.0055,0.0048,0.0063,0.59,0.545,0.636,0.025,0.023,0.027,22.83,22.7,22.97,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.99,34.94,51.64,42.32,33.9,48.2,0,0,0,0,0,0,0.553,0,0.112,0.28,0.72,0.28,41.3
1089583200000,2004,7,2003,10,41,7,0.363,0.112,0.251,14817.8,93.6,93.6,88.2,2,2,2,600.4,574.1,627.8,414.4,388.1,186,186,186,0,-5.684e-14,5.684e-14,0.31,0.296,0.324,414.4,388.1,441.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.197,0.217,0.0946,0.0822,0.108,0.004,0.0035,0.0046,0.523,0.484,0.565,0.022,0.02,0.024,23.18,23.02,23.33,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,45,42.34,47.76,44.1,41.49,46.8,0,0,0,0,0,0,0.49,0,0.112,0.31,0.69,0.31,40.8
1090188000000,2004,7,2003,10,42,7,0.328,0.13,0.198,11692.7,81.19,81.19,69.6,2,2,2,543,520.8,565.7,327.7,293.8,215.3,186,227,8.12e-15,-5.684e-14,5.684e-14,0.398,0.329,0.436,327.7,293.8,379.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.167,0.194,0.0537,0.0377,0.0782,0.0022,0.0016,0.0033,0.396,0.346,0.471,0.017,0.014,0.02,23.56,23.38,23.71,0.945,0.94,0.952,0.972,0.97,0.979,0.919,0.911,0.932,35.78,32.1,41.46,34.8,31.14,40.6,0,0,0,0,0,0,0.387,0,0.13,0.4,0.6,0.4,35.6
1090792800000,2004,7,2003,10,43,7,0.299,0.134,0.166,9779.48,62.45,62.45,58.21,2,2,2,495.1,476.3,514,274.2,255.6,220.9,184,227,0,0,0,0.446,0.386,0.47,274.2,255.6,292.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.16,0.154,0.165,0.0284,0.0196,0.0369,0.0012,0.00081,0.0015,0.316,0.289,0.34,0.013,0.012,0.014,23.86,23.75,23.94,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.01,27.94,32.19,29.11,27.1,31.23,0,0,0,0,0,0,0.323,0,0.133,0.45,0.56,0.44,32.7
1091397600000,2004,8,2003,11,44,7,0.272,0.111,0.161,9553.45,60.89,60.89,56.87,2,2,2,450,431.7,468.9,266,247.7,184,184,184,0,0,0,0.409,0.392,0.426,266,247.7,284.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.161,0.0247,0.0168,0.0335,0.001,0.00069,0.0014,0.301,0.275,0.329,0.012,0.011,0.014,24.07,23.96,24.18,0.933,0.929,0.938,0.97,0.97,0.97,0.905,0.901,0.91,29.31,27.29,31.39,28.43,26.47,30.44,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.1
1092002400000,2004,8,2003,11,45,7,0.249,0.0988,0.15,8923.83,56.12,56.12,53.12,2,2,2,410.9,395.9,425.9,247.6,237.3,163.3,155,184,4.06e-15,-2.842e-14,2.842e-14,0.397,0.372,0.437,247.6,237.3,261.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.142,0.149,0.0178,0.0159,0.0222,0.00072,0.00065,0.00091,0.273,0.263,0.29,0.011,0.011,0.012,24.28,24.22,24.36,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.38,26.11,28.93,26.56,25.33,28.06,0,0,0,0,0,0,0.295,0,0.099,0.4,0.6,0.4,35.8
1092607200000,2004,8,2003,11,46,7,0.229,0.0937,0.135,8137.03,50.7,50.7,48.43,2,1,1.1428571428571428,378.4,366.1,391.2,223.4,211.1,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.41,0.396,0.423,223.4,211.1,236.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.132,0.14,0.0147,0.0137,0.0158,0.0006,0.00055,0.00064,0.372,0.258,0.409,0.015,0.01,0.017,24.34,24.26,24.4,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,47.06,26.13,52.75,44.81,25.35,48.2,0,0,0,0,0,0,0.269,0,0.094,0.41,0.59,0.41,35.5
1093212000000,2004,8,2003,11,47,7,0.212,0.0937,0.118,7371.46,46.45,46.45,43.88,1,1,1,350.4,339.5,362,195.4,184.5,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.442,0.428,0.456,195.4,184.5,207,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.13,0.0124,0.0114,0.0133,0.0005,0.00046,0.00054,0.345,0.325,0.365,0.014,0.013,0.015,24.5,24.42,24.58,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.77,42.27,47.4,43.88,41.42,46.45,0,0,0,0,0,0,0.244,0,0.094,0.44,0.56,0.44,34.8
1093816800000,2004,8,2003,11,48,7,0.196,0.0778,0.118,7392.77,47.67,47.67,44,1,1,1,323.6,310.8,336,195,177.4,128.6,118,155,0,-2.842e-14,2.842e-14,0.397,0.359,0.466,195,177.4,210.9,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.128,0.0123,0.0108,0.0137,0.00049,0.00043,0.00055,0.341,0.313,0.368,0.014,0.013,0.015,24.64,24.59,24.71,0.953,0.948,0.957,0.98,0.977,0.98,0.933,0.927,0.938,44.92,40.63,48.65,44,39.71,47.67,0,0,0,0,0,0,0.244,0,0.078,0.4,0.6,0.4,37.7
1094421600000,2004,9,2003,12,49,7,0.178,0.0714,0.107,6696.04,42.69,42.69,39.86,1,1,1,294.9,283.8,306.7,176.9,165.8,118,118,118,0,-2.842e-14,2.842e-14,0.401,0.385,0.416,176.9,165.8,188.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0108,0.00984,0.0118,0.00043,0.00039,0.00047,0.308,0.288,0.329,0.012,0.011,0.013,24.81,24.74,24.88,0.948,0.944,0.951,0.977,0.972,0.98,0.926,0.918,0.932,40.79,38.18,43.56,39.86,37.12,42.69,0,0,0,0,0,0,0.221,0,0.071,0.4,0.6,0.4,37.6
1095026400000,2004,9,2003,12,50,7,0.164,0.0714,0.0929,5760.75,36.24,36.24,34.29,1,1,1,271.7,262.7,280.2,153.7,144.7,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.434,0.421,0.449,153.7,144.7,162.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.11,0.00881,0.00805,0.00954,0.00035,0.00032,0.00038,0.266,0.25,0.281,0.011,0.0099,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.35,33.24,37.35,34.29,32.25,36.24,0,0,0,0,0,0,0.191,0,0.0711,0.44,0.57,0.43,35.1
1095631200000,2004,9,2003,12,51,7,0.153,0.0714,0.0816,5038.41,31.68,31.68,29.99,1,1,1,252.9,245.5,260.3,134.9,127.5,118,118,118,2.03e-15,-1.421e-14,2.842e-14,0.467,0.453,0.481,134.9,127.5,142.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0982,0.103,0.00721,0.00659,0.00784,0.00029,0.00026,0.00031,0.233,0.219,0.246,0.0092,0.0087,0.0097,25.06,25.01,25.11,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.92,29.19,32.66,29.99,28.31,31.68,0,0,0,0,0,0,0.167,0,0.0714,0.47,0.53,0.47,32.9
1096236000000,2004,9,2003,12,52,7,0.145,0.0659,0.079,4886.18,31.55,31.55,29.08,1,1,1,239.6,233.2,243.8,130.6,122.6,109,97,118,4.06e-15,0,1.421e-14,0.455,0.407,0.491,130.6,122.6,141.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0985,0.0964,0.101,0.00685,0.00617,0.00774,0.00027,0.00024,0.00031,0.224,0.211,0.242,0.0088,0.0083,0.0095,25.14,25.12,25.17,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,29.98,28.02,32.52,29.08,27.18,31.55,0,0,0,0,0,0,0.162,0,0.066,0.45,0.54,0.46,33.7
1096840800000,2004,10,2004,1,1,7,0.137,0.0587,0.0781,4839.64,30.11,30.11,28.81,1,1,1,226.1,220.3,231.8,129.1,123.3,97,97,97,2.03e-15,0,1.421e-14,0.429,0.418,0.44,129.1,123.3,134.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.0949,0.099,0.00672,0.00623,0.00721,0.00026,0.00024,0.00028,0.22,0.21,0.231,0.0087,0.0082,0.0091,25.22,25.18,25.27,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.7,28.34,31.05,28.81,27.49,30.11,0,0,0,0,0,0,0.16,0,0.0589,0.43,0.57,0.43,35.3
1097445600000,2004,10,2004,1,2,7,0.131,0.0587,0.072,4449.12,27.04,27.04,26.48,1,1,1,216,212.4,218.4,119,115.4,97,97,97,0,-1.421e-14,1.421e-14,0.449,0.444,0.457,119,115.4,121.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0921,0.0943,0.00587,0.00556,0.00607,0.00023,0.00022,0.00024,0.202,0.196,0.207,0.0079,0.0077,0.0081,25.3,25.28,25.33,0.924,0.922,0.926,0.97,0.97,0.97,0.897,0.894,0.898,27.3,26.42,27.88,26.48,25.63,27.04,0,0,0,0,0,0,0.147,0,0.059,0.45,0.55,0.45,34
1098050400000,2004,10,2004,1,3,7,0.124,0.0587,0.0654,2917.27,25.18,25.18,17.36,1,1,1,205.1,200.1,210.5,108.1,103.1,97,97,97,0,-1.421e-14,1.421e-14,0.473,0.461,0.485,108.1,103.1,113.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0878,0.0915,0.00494,0.00451,0.0054,0.00019,0.00018,0.00021,0.183,0.174,0.193,0.0072,0.0068,0.0075,25.39,25.34,25.43,0.655,0,0.92,0.693,0,0.97,0.636,0,0.893,17.9,0,25.96,17.36,0,25.18,0,2,0,0,0.286,0,0.0965,0.286,0.0586,0.47,0.53,0.47,23.5
1098655200000,2004,10,2004,1,4,7,0.119,0.0587,0.0605,0,0,0,0,1,1,1,197,194.9,198.7,99.96,97.89,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.492,0.488,0.498,99.96,97.89,101.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.086,0.0873,0.00425,0.00407,0.0044,0.00017,0.00016,0.00017,0.168,0.165,0.172,0.0066,0.0064,0.0067,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0585,0.49,0.51,0.49,0
1099260000000,2004,11,2004,2,5,7,0.117,0.0562,0.0607,0,0,0,0,1,1,1,193.3,192.4,194.3,100.3,99.43,93,93,93,0,-1.421e-14,1.421e-14,0.481,0.479,0.483,100.3,99.43,101.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0862,0.0868,0.00428,0.0042,0.00436,0.00017,0.00016,0.00017,0.169,0.167,0.171,0.0066,0.0065,0.0067,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.48,0.52,0.48,0
1099864800000,2004,11,2004,2,6,7,0.116,0.0473,0.0691,2680.05,28.12,28.12,15.95,1,1,1,192.4,191.1,194.1,114.3,100.3,78.14,67,93,2.03e-15,0,1.421e-14,0.406,0.348,0.481,114.3,100.3,125.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0864,0.0922,0.00546,0.00427,0.00641,0.00021,0.00017,0.00025,0.192,0.169,0.21,0.0075,0.0066,0.0082,25.39,25.37,25.42,0.53,0,0.929,0.554,0,0.97,0.514,0,0.901,16.45,0,28.98,15.95,0,28.12,0,3,0,0,0.429,0,0.0886,0.429,0.0469,0.41,0.6,0.4,23.1
1100469600000,2004,11,2004,2,7,7,0.118,0.0391,0.079,4930.13,32.39,32.39,29.35,1,1,1,195.2,191.9,197.6,130.6,124.9,64.57,50,67,-4.06e-15,-1.421e-14,0,0.331,0.258,0.349,130.6,124.9,143.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.092,0.0964,0.00685,0.00637,0.00795,0.00027,0.00025,0.00031,0.219,0.209,0.241,0.0086,0.0082,0.0094,25.37,25.35,25.38,0.931,0.928,0.936,0.97,0.97,0.97,0.903,0.901,0.908,30.25,28.85,33.39,29.35,27.99,32.39,0,0,0,0,0,0,0.163,0,0.039,0.33,0.67,0.33,41.8
