datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1350252000000,2012,10,2012,1,3,7,0.0862,0.0314,0.0548,3360.49,20.63,20.63,20,1,1,1,142.6,139.7,145.7,90.59,87.66,52,52,52,0,-1.421e-14,1.421e-14,0.365,0.357,0.372,90.59,87.66,93.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0771,0.0792,0.00345,0.0032,0.00371,0.00014,0.00013,0.00015,0.146,0.141,0.152,0.0057,0.0055,0.006,25.35,25.35,25.36,0.921,0.917,0.924,0.965,0.963,0.966,0.888,0.886,0.89,20.74,20.14,21.36,20,19.4,20.63,0,0,0,0,0,0,0.111,0,0.0314,0.36,0.64,0.36,39
1350856800000,2012,10,2012,1,4,7,0.0853,0.0314,0.0539,3308.18,20.02,20.02,19.69,1,1,1,141.1,138.3,142.7,89.07,86.29,52,52,52,-6.09e-15,-1.421e-14,1.421e-14,0.369,0.364,0.376,89.07,86.29,90.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0766,0.0781,0.00332,0.00308,0.00346,0.00013,0.00012,0.00014,0.144,0.139,0.146,0.0056,0.0054,0.0057,25.36,25.35,25.36,0.922,0.921,0.926,0.964,0.963,0.965,0.889,0.888,0.891,20.43,19.87,20.75,19.69,19.13,20.02,0,0,0,0,0,0,0.109,0,0.0314,0.37,0.63,0.37,38.8
1351461600000,2012,10,2012,1,5,7,0.0835,0.0308,0.0527,3244.31,20.2,20.2,19.31,1,1,1,138.1,134.2,141.6,87.2,82.19,50.86,50,52,2.03e-15,0,1.421e-14,0.369,0.353,0.388,87.2,82.19,91.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0751,0.0781,0.00316,0.00274,0.00353,0.00012,0.00011,0.00014,0.14,0.131,0.148,0.0055,0.0051,0.0058,25.36,25.35,25.37,0.925,0.92,0.931,0.963,0.961,0.965,0.891,0.887,0.894,20.05,19.03,20.94,19.31,18.29,20.2,0,0,0,0,0,0,0.107,0,0.0308,0.37,0.63,0.37,38.9
1352066400000,2012,11,2012,2,6,7,0.0863,0.0302,0.0561,3433.22,21.66,21.66,20.44,1,1,1,142.7,139.7,148.7,92.71,89.66,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.35,0.336,0.358,92.71,89.66,98.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0774,0.0806,0.00363,0.00337,0.00414,0.00014,0.00013,0.00016,0.15,0.144,0.16,0.0059,0.0057,0.0063,25.35,25.34,25.36,0.918,0.912,0.922,0.966,0.964,0.968,0.887,0.883,0.889,21.16,20.55,22.37,20.44,19.81,21.66,0,0,0,0,0,0,0.114,0,0.0302,0.35,0.65,0.35,39.8
1352671200000,2012,11,2012,2,7,7,0.0897,0.0302,0.0594,3626.77,22.35,22.35,21.59,1,1,1,148.3,145.9,151.7,98.29,95.95,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.337,0.33,0.343,98.29,95.95,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0796,0.0817,0.0041,0.00391,0.00439,0.00016,0.00015,0.00017,0.16,0.156,0.166,0.0063,0.0061,0.0065,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.885,22.3,21.82,23.05,21.59,21.1,22.35,0,0,0,0,0,0,0.12,0,0.0303,0.34,0.66,0.34,40.4
1353276000000,2012,11,2012,2,8,7,0.0927,0.0302,0.0625,3820.59,24.12,24.12,22.74,1,1,1,153.3,151.1,159.1,103.3,101.1,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.326,0.314,0.331,103.3,101.1,109.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0815,0.0843,0.00453,0.00435,0.00502,0.00018,0.00017,0.0002,0.169,0.165,0.179,0.0066,0.0065,0.007,25.34,25.34,25.34,0.913,0.912,0.917,0.97,0.969,0.97,0.886,0.884,0.89,23.45,22.91,24.86,22.74,22.21,24.12,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.2
1353880800000,2012,11,2012,2,9,7,0.105,0.0318,0.073,4522.44,28.54,28.54,26.92,1,1,1,173.2,163.2,181.8,120.6,113.2,52.57,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.303,0.282,0.325,120.6,113.2,127.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0857,0.0907,0.006,0.00537,0.00658,0.00024,0.00021,0.00026,0.2,0.186,0.212,0.0078,0.0073,0.0083,25.35,25.34,25.36,0.925,0.92,0.929,0.97,0.97,0.97,0.898,0.893,0.902,27.75,25.88,29.43,26.92,25.11,28.54,0,0,0,0,0,0,0.15,0,0.032,0.3,0.7,0.3,43.1
1354485600000,2012,12,2012,3,10,7,0.114,0.0357,0.0781,4869.17,30,30,28.98,1,1,1,188.2,182,192.4,129.2,123,59,59,59,-2.03e-15,-1.421e-14,0,0.314,0.307,0.324,129.2,123,133.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0906,0.0943,0.00673,0.00621,0.00709,0.00026,0.00024,0.00028,0.216,0.205,0.224,0.0085,0.008,0.0088,25.36,25.36,25.36,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.88,28.37,30.92,28.98,27.52,30,0,0,0,0,0,0,0.161,0,0.0359,0.31,0.69,0.31,42.7
1355090400000,2012,12,2012,3,11,7,0.12,0.0357,0.0842,5273.36,32.26,32.26,31.39,1,1,1,198.3,195.4,202,139.3,136.4,59,59,59,0,0,0,0.298,0.292,0.302,139.3,136.4,143,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0953,0.0976,0.00759,0.00735,0.00791,0.0003,0.00029,0.00031,0.234,0.229,0.241,0.0092,0.009,0.0094,25.36,25.35,25.36,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.36,31.66,33.26,31.39,30.71,32.26,0,0,0,0,0,0,0.174,0,0.0358,0.3,0.7,0.3,43.9
1355695200000,2012,12,2012,3,12,7,0.127,0.0357,0.0912,5721,36.34,36.34,34.05,1,1,1,209.8,202.8,219.8,150.8,143.8,59,59,59,0,0,0,0.281,0.268,0.291,150.8,143.8,160.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0979,0.104,0.00857,0.00797,0.00942,0.00034,0.00031,0.00037,0.255,0.243,0.273,0.01,0.0095,0.011,25.29,25.21,25.34,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.914,35.1,33.45,37.44,34.05,32.45,36.34,0,0,0,0,0,0,0.189,0,0.0358,0.28,0.72,0.28,45
1356300000000,2012,12,2012,3,13,7,0.143,0.0357,0.107,6753.93,44.81,44.81,40.2,1,1,1,235.6,220.6,255.1,176.6,161.6,59,59,59,0,0,0,0.251,0.231,0.267,176.6,161.6,196.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.11,0.104,0.116,0.0108,0.00949,0.0124,0.00042,0.00037,0.00049,0.301,0.274,0.336,0.012,0.011,0.013,25.09,24.94,25.2,0.947,0.942,0.953,0.976,0.971,0.98,0.925,0.915,0.934,41.16,37.64,45.72,40.2,36.54,44.81,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,47.2
1356904800000,2012,12,2012,3,14,7,0.173,0.0429,0.13,8101.42,53.19,53.19,48.22,2,1,1.2857142857142858,286.6,263.5,316.6,215.6,196.8,71,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.248,0.224,0.271,215.6,196.8,243.6,990,990,990,964.8,964.8,965,25.2,25,25.2,0.125,0.118,0.135,0.0141,0.0125,0.0165,0.00056,0.00049,0.00066,0.326,0.247,0.382,0.013,0.0099,0.015,24.82,24.74,24.89,0.947,0.924,0.958,0.977,0.97,0.98,0.926,0.896,0.939,42,26.26,51.31,40.78,25.47,48.2,0,0,0,0,0,0,0.268,0,0.043,0.25,0.75,0.25,46.8
1357509600000,2013,1,2012,4,15,7,0.226,0.0442,0.182,11041.1,76.35,76.35,65.72,2,2,2,374.3,328.3,422.9,301.3,255.3,73,73,73,-4.06e-15,-2.842e-14,0,0.197,0.173,0.222,301.3,255.3,349.9,990,990,990,965.3,965,965.5,24.7,24.5,25,0.155,0.139,0.172,0.0412,0.0195,0.0642,0.0017,0.00078,0.0026,0.342,0.273,0.415,0.014,0.011,0.017,24.39,24.08,24.68,0.94,0.93,0.948,0.971,0.97,0.974,0.912,0.903,0.924,33.85,28.76,39.18,32.86,27.89,38.18,0,0,0,0,0,0,0.365,0,0.044,0.2,0.81,0.19,48.9
1358114400000,2013,1,2012,4,16,7,0.305,0.0442,0.261,15494.6,106.1,106.1,92.23,3,2,2.142857142857143,504.9,439.6,579.6,431.9,366.6,73,73,73,8.12e-15,0,5.684e-14,0.146,0.126,0.166,431.9,366.6,506.6,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.203,0.178,0.236,0.103,0.072,0.139,0.0043,0.003,0.0059,0.524,0.44,0.608,0.022,0.018,0.025,23.6,23.25,23.98,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,45.03,36.45,52.12,43.59,35.36,48.2,0,0,0,0,0,0,0.512,0,0.044,0.14,0.86,0.14,50.8
1358719200000,2013,1,2012,4,17,7,0.421,0.055,0.366,20981.5,140.3,140.3,124.9,3,3,3,696,609.4,780.5,605,518.4,91,91,91,0,0,0,0.132,0.117,0.149,605,518.4,689.5,990,990,990,966.7,966.3,967,23.3,23,23.7,0.295,0.246,0.343,0.205,0.147,0.262,0.0088,0.0062,0.011,0.715,0.569,0.857,0.031,0.024,0.037,22.6,22.12,23.09,0.954,0.948,0.957,0.977,0.97,0.98,0.932,0.92,0.938,42.58,37.11,47.72,41.63,35.99,46.77,0,0,0,0,0,0,0.694,0,0.055,0.13,0.87,0.13,49.8
1359324000000,2013,1,2012,4,18,7,0.536,0.0734,0.462,24860.2,156.8,156.8,148,4,3,3.2857142857142856,885.6,803.2,970.8,764.2,712.2,121.4,91,162,0,0,0,0.136,0.103,0.178,764.2,712.2,808.8,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.403,0.356,0.454,0.308,0.277,0.33,0.014,0.012,0.015,0.97,0.895,1.03,0.043,0.039,0.046,21.59,21.22,21.99,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,47.69,40.11,52.03,45.59,39.16,48.2,0,0,0,0,0,0,0.822,0,0.074,0.14,0.86,0.14,46.4
1359928800000,2013,2,2012,5,19,7,0.641,0.098,0.543,28714,175.6,175.6,170.9,4,4,4,1059,1003,1090,897.3,840.6,162,162,162,0,-1.137e-13,1.137e-13,0.153,0.149,0.162,897.3,840.6,928.2,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.535,0.483,0.563,0.373,0.346,0.388,0.017,0.016,0.018,1.15,1.06,1.21,0.053,0.048,0.055,20.76,20.61,21.04,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.61,41.36,44.81,42.73,40.49,43.91,0,0,0,0,0,0,0.95,0,0.098,0.15,0.85,0.15,44.8
1360533600000,2013,2,2012,5,20,7,0.659,0.098,0.561,29488.1,176,176,175.5,4,4,4,1089,1085,1093,927.4,922.9,162,162,162,-1.624e-14,-1.137e-13,1.137e-13,0.149,0.148,0.149,927.4,922.9,930.9,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.562,0.558,0.566,0.388,0.386,0.39,0.018,0.018,0.018,1.21,1.2,1.21,0.055,0.055,0.056,20.61,20.6,20.64,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.78,44.6,44.91,43.88,43.71,44.01,0,0,0,0,0,0,0.975,0,0.098,0.15,0.85,0.15,44.7
1361138400000,2013,2,2012,5,21,7,0.678,0.098,0.58,30269.1,185,185,180.2,4,4,4,1121,1101,1155,959.4,938.9,162,162,162,0,-1.137e-13,1.137e-13,0.144,0.14,0.147,959.4,938.9,993.4,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.594,0.573,0.636,0.403,0.393,0.42,0.019,0.018,0.019,1.26,1.23,1.33,0.058,0.056,0.062,20.45,20.28,20.56,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.96,45.21,47.19,45.04,44.3,46.24,0,0,0,0,0,0,1,0,0.098,0.14,0.86,0.14,44.6
1361743200000,2013,2,2012,5,22,7,0.749,0.103,0.644,32164.4,192.8,192.8,191.5,4,4,4,1239,1175,1308,1068,1013,171,162,183,4.099,-1.137e-13,24.71,0.138,0.131,0.145,1064,1013,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.743,0.665,0.807,0.567,0.452,0.648,0.027,0.021,0.031,1.6,1.4,1.76,0.075,0.065,0.083,19.75,19.38,20.15,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.14,47.81,50.03,47.86,46.85,48.2,0,0,0,0,0,0,1.06,0,0.105,0.14,0.86,0.14,42.9
1362348000000,2013,3,2012,6,23,7,0.84,0.111,0.665,32240.6,192.8,192.8,191.9,4,4,4,1388,1329,1426,1205,1146,183,183,183,105.1,45.61,143.3,0.132,0.128,0.138,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.841,0.816,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.8,0.086,0.084,0.087,19.09,18.95,19.3,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.05,48.67,49.63,47.98,47.7,48.2,0,0,0,0,0,0,1.07,0,0.175,0.13,0.79,0.21,38.4
1362952800000,2013,3,2012,6,24,7,0.89,0.111,0.665,31764.1,190.4,190.4,189.1,4,4,4,1472,1436,1524,1289,1253,183,183,183,189,152.6,241,0.124,0.12,0.127,1100,1100,1100,990,990,990,969.4,969.3,969.6,20.6,20.4,20.7,0.877,0.861,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.81,1.85,0.089,0.087,0.09,18.78,18.59,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.23,47.73,48.58,47.27,46.78,47.61,0,0,0,0,0,0,1.05,0,0.225,0.12,0.75,0.25,35.7
1363557600000,2013,3,2012,6,25,7,1.04,0.111,0.665,30283.9,186.1,186.1,180.3,4,4,4,1722,1553,1938,1539,1370,183,183,183,438.9,269.9,654.9,0.107,0.0944,0.118,1100,1100,1100,990,990,990,970.2,969.7,970.9,19.8,19.1,20.3,0.917,0.904,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.094,0.091,0.098,17.93,17.23,18.49,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.99,44.08,47.47,45.07,43.2,46.52,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1364162400000,2013,3,2012,6,26,7,1.39,0.111,0.665,27395.8,169.8,169.8,163.1,4,4,4,2291,2034,2486,2108,1851,183,183,183,1008,750.7,1203,0.0802,0.0736,0.09,1100,1100,1100,990,990,990,971.8,971.2,972.3,18.2,17.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.32,15.85,16.94,0.946,0.944,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.65,40.38,43.31,40.77,39.44,42.45,0,0,0,0,0,0,0.906,0,0.725,0.08,0.48,0.52,19.7
1364767200000,2013,4,2012,7,27,7,1.59,0.131,0.665,25856,156.4,156.4,153.9,4,4,4,2625,2536,2675,2408,2319,217,217,217,1308,1219,1358,0.0827,0.0811,0.0856,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.4,15.73,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.47,39.14,40.05,38.48,38.13,39.1,0,0,0,0,0,0,0.855,0,0.925,0.082,0.42,0.58,16.3
1365372000000,2013,4,2012,7,28,7,1.59,0.131,0.665,25869,155.8,155.8,154,4,4,4,2622,2555,2672,2405,2338,217,217,217,1305,1238,1355,0.0828,0.0812,0.0849,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.4,15.69,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.49,39.16,39.93,38.5,38.15,38.96,0,0,0,0,0,0,0.855,0,0.925,0.082,0.42,0.58,16.3
1365976800000,2013,4,2012,7,29,7,1.47,0.131,0.665,26733.5,161.9,161.9,159.1,4,4,4,2437,2338,2528,2220,2121,217,217,217,1120,1021,1211,0.0891,0.0858,0.0928,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.75,16.21,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.7,40.1,41.34,39.78,39.15,40.47,0,0,0,0,0,0,0.884,0,0.805,0.089,0.45,0.55,18.2
1366581600000,2013,4,2012,7,30,7,1.31,0.131,0.665,27964,170.3,170.3,166.5,4,4,4,2164,2012,2304,1947,1795,217,217,217,847.2,695.2,987.3,0.1,0.0942,0.108,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.29,17,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.47,41.56,43.45,41.61,40.7,42.58,0,0,0,0,0,0,0.925,0,0.645,0.1,0.51,0.49,21.3
1367186400000,2013,4,2012,7,31,7,1.11,0.12,0.665,29632.5,180.7,180.7,176.4,4,4,4,1834,1711,1966,1634,1519,199.1,192,217,534.5,418.9,649.1,0.109,0.102,0.113,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.56,17.14,17.97,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45,43.83,46.09,44.1,42.95,45.16,0,0,0,0,0,0,0.98,0,0.445,0.11,0.6,0.4,26.7
1367791200000,2013,5,2012,8,32,7,0.949,0.116,0.665,31176.4,189.1,189.1,185.6,4,4,4,1569,1473,1674,1377,1281,192,192,192,277.2,181.2,382.1,0.123,0.115,0.13,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.902,0.873,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.094,18.44,18.09,18.78,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.34,46.41,48.23,46.39,45.48,47.27,0,0,0,0,0,0,1.03,0,0.284,0.12,0.7,0.3,32.9
1368396000000,2013,5,2012,8,33,7,0.803,0.116,0.651,32029.3,192.8,192.8,190.7,4,4,4,1328,1195,1445,1136,1003,192,192,192,59.26,0,153,0.145,0.133,0.161,1077,1003,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.787,0.654,0.861,0.596,0.429,0.648,0.028,0.02,0.031,1.68,1.36,1.81,0.08,0.063,0.087,19.39,18.88,20.13,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.77,47.26,49.7,47.66,46.31,48.2,0,0,0,0,0,0,1.06,0,0.152,0.14,0.81,0.19,39.9
1369000800000,2013,5,2012,8,34,7,0.646,0.116,0.53,27972.7,180.3,180.3,166.5,4,4,4,1068,990.3,1158,875.9,798.3,192,192,192,0,-1.137e-13,1.137e-13,0.18,0.166,0.194,875.9,798.3,966.1,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.518,0.447,0.601,0.363,0.325,0.407,0.017,0.015,0.019,1.12,0.984,1.28,0.051,0.044,0.059,20.77,20.33,21.15,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.53,39.45,46,41.63,38.46,45.08,0,0,0,0,0,0,0.925,0,0.116,0.18,0.82,0.18,43.3
1369605600000,2013,5,2012,8,35,7,0.554,0.104,0.451,24154.3,144.6,144.6,143.8,3,3,3,916.2,869.3,968.4,745.1,707.3,171.1,119,192,0,0,0,0.186,0.135,0.214,745.1,707.3,776.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.396,0.367,0.427,0.297,0.273,0.315,0.013,0.012,0.014,0.97,0.901,1.03,0.043,0.04,0.046,21.47,21.2,21.65,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.01,47.78,51.58,47.93,46.82,48.2,0,0,0,0,0,0,0.799,0,0.103,0.19,0.81,0.19,43.6
1370210400000,2013,6,2012,9,36,7,0.494,0.072,0.422,23603.3,144.6,144.6,140.5,3,3,3,817,784.6,855,698,665.6,119,119,119,0,0,0,0.146,0.139,0.152,698,665.6,736,990,990,990,967.2,967,967.3,22.8,22.7,23,0.355,0.336,0.379,0.267,0.246,0.293,0.012,0.011,0.013,0.879,0.824,0.945,0.038,0.036,0.042,21.95,21.73,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.92,46.09,50.04,46.83,45.17,48.2,0,0,0,0,0,0,0.781,0,0.072,0.15,0.85,0.15,47.8
1370815200000,2013,6,2012,9,37,7,0.451,0.0937,0.358,20341.2,134.3,134.3,121.1,3,3,3,746.3,711.7,778,591.3,550.7,155,119,161,0,0,0,0.208,0.153,0.226,591.3,550.7,659,990,990,990,966.9,966.7,967,23.1,23,23.3,0.298,0.276,0.332,0.196,0.169,0.241,0.0085,0.0073,0.01,0.703,0.635,0.812,0.03,0.027,0.035,22.41,22.18,22.62,0.953,0.951,0.957,0.977,0.973,0.98,0.932,0.925,0.937,41.29,38.71,45.69,40.36,37.67,44.78,0,0,0,0,0,0,0.673,0,0.093,0.21,0.79,0.21,45.1
1371420000000,2013,6,2012,9,38,7,0.405,0.0974,0.308,17430.5,110.8,110.8,103.8,3,2,2.7142857142857144,669.6,639.8,700.5,508.6,478.8,161,161,161,-2.436e-14,-5.684e-14,0,0.241,0.23,0.252,508.6,478.8,539.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.252,0.235,0.269,0.142,0.125,0.161,0.0061,0.0053,0.0069,0.596,0.546,0.641,0.025,0.023,0.027,22.83,22.68,22.92,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,41,35.29,52.28,39.17,34.23,48.2,0,0,0,0,0,0,0.576,0,0.097,0.24,0.76,0.24,43
1372024800000,2013,6,2012,9,39,7,0.365,0.0974,0.268,15716.8,96.4,96.4,93.55,2,2,2,603.4,577.7,630.2,442.4,416.7,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.267,0.255,0.279,442.4,416.7,469.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.216,0.205,0.23,0.108,0.0957,0.12,0.0046,0.004,0.0051,0.565,0.525,0.609,0.024,0.022,0.026,23.12,22.97,23.28,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48,45.47,50.57,46.78,44.56,48.2,0,0,0,0,0,0,0.52,0,0.097,0.27,0.73,0.27,43.1
1372629600000,2013,7,2012,10,40,7,0.33,0.0816,0.249,14858.9,93.03,93.03,88.45,2,2,2,546.1,523.8,569.2,411.1,388.8,135,135,135,8.12e-15,-5.684e-14,5.684e-14,0.248,0.237,0.258,411.1,388.8,434.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.194,0.21,0.0931,0.0825,0.104,0.0039,0.0034,0.0044,0.515,0.481,0.549,0.021,0.02,0.023,23.43,23.29,23.56,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.13,42.84,47.46,44.22,41.98,46.51,0,0,0,0,0,0,0.491,0,0.081,0.25,0.75,0.25,45
1373234400000,2013,7,2012,10,41,7,0.3,0.0993,0.201,11995.2,82.44,82.44,71.4,2,2,2,496.7,477.6,516.5,332.5,291.6,164.1,135,186,8.12e-15,0,5.684e-14,0.332,0.261,0.389,332.5,291.6,381.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.163,0.191,0.0559,0.0366,0.079,0.0023,0.0015,0.0033,0.399,0.339,0.47,0.017,0.014,0.02,23.77,23.61,23.91,0.946,0.939,0.953,0.974,0.97,0.98,0.921,0.911,0.934,36.64,32.11,42.06,35.7,31.15,41.22,0,0,0,0,0,0,0.397,0,0.099,0.33,0.67,0.33,40
1373839200000,2013,7,2012,10,42,7,0.275,0.112,0.162,9623.21,60.96,60.96,57.28,2,2,2,454,438,471.3,268,252,186,186,186,4.06e-15,0,2.842e-14,0.41,0.395,0.425,268,252,285.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.149,0.161,0.0255,0.0179,0.0337,0.001,0.00073,0.0014,0.303,0.279,0.329,0.012,0.011,0.014,24.05,23.95,24.15,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.53,27.76,31.42,28.64,26.93,30.48,0,0,0,0,0,0,0.318,0,0.113,0.41,0.59,0.41,35
1374444000000,2013,7,2012,10,43,7,0.253,0.112,0.14,8340.99,52.73,52.73,49.65,2,1,1.4285714285714286,417.7,403.3,432.8,231.7,217.3,186,186,186,-4.06e-15,-2.842e-14,2.842e-14,0.446,0.43,0.461,231.7,217.3,246.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0154,0.0142,0.0167,0.00063,0.00058,0.00068,0.342,0.261,0.412,0.014,0.011,0.017,24.18,24.11,24.24,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.47,26,52.33,38.6,25.22,48.2,0,0,0,0,0,0,0.276,0,0.113,0.44,0.55,0.45,33
1375048800000,2013,7,2012,10,44,7,0.233,0.102,0.131,7971.03,48.2,48.2,47.45,1,1,1,384.9,370.2,398.6,216.6,204.4,168.3,155,186,-8.12e-15,-2.842e-14,2.842e-14,0.437,0.402,0.476,216.6,204.4,230.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.135,0.132,0.138,0.0142,0.0131,0.0153,0.00057,0.00053,0.00062,0.384,0.364,0.407,0.016,0.015,0.016,24.29,24.23,24.37,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.4,46.52,52.47,47.45,45.59,48.2,0,0,0,0,0,0,0.264,0,0.102,0.44,0.56,0.44,34.2
1375653600000,2013,8,2012,11,45,7,0.213,0.0937,0.119,7419.42,47.11,47.11,44.16,1,1,1,351.7,339.3,365,196.7,184.3,155,155,155,0,-2.842e-14,2.842e-14,0.441,0.425,0.457,196.7,184.3,210,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0125,0.0114,0.0136,0.0005,0.00046,0.00055,0.347,0.325,0.371,0.014,0.013,0.015,24.49,24.4,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.06,42.21,48.07,44.16,41.36,47.11,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1376258400000,2013,8,2012,11,46,7,0.196,0.0937,0.102,6313.04,40.38,40.38,37.58,1,1,1,323.6,312.8,335.2,168.6,157.8,155,155,155,1.218e-14,0,2.842e-14,0.479,0.462,0.496,168.6,157.8,180.2,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0101,0.00916,0.0111,0.0004,0.00037,0.00044,0.297,0.277,0.317,0.012,0.011,0.013,24.68,24.61,24.76,0.945,0.942,0.949,0.973,0.97,0.979,0.92,0.914,0.929,38.6,36.08,41.26,37.58,35,40.38,0,0,0,0,0,0,0.209,0,0.094,0.48,0.52,0.48,32.2
1376863200000,2013,8,2012,11,47,7,0.181,0.0765,0.105,6563.59,42.59,42.59,39.07,1,1,1,300.1,291.1,309.2,173.7,150.6,126.4,115,155,4.06e-15,-2.842e-14,2.842e-14,0.42,0.379,0.507,173.7,150.6,188.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.11,0.12,0.0105,0.00855,0.0117,0.00042,0.00034,0.00047,0.303,0.265,0.328,0.012,0.011,0.013,24.79,24.76,24.83,0.947,0.94,0.951,0.977,0.97,0.98,0.925,0.912,0.932,39.99,34.44,43.46,39.07,33.41,42.59,0,0,0,0,0,0,0.217,0,0.076,0.42,0.58,0.42,36.3
1377468000000,2013,8,2012,11,48,7,0.169,0.0675,0.101,6322.77,40.62,40.62,37.64,1,1,1,279.2,270.1,288.1,167.6,158.6,111.6,91,115,-4.06e-15,-2.842e-14,0,0.399,0.337,0.42,167.6,158.6,179.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.11,0.115,0.01,0.00923,0.011,0.0004,0.00037,0.00044,0.291,0.275,0.31,0.012,0.011,0.012,24.89,24.85,24.93,0.945,0.942,0.948,0.973,0.97,0.979,0.92,0.914,0.928,38.66,36.53,41.48,37.64,35.44,40.62,0,0,0,0,0,0,0.209,0,0.068,0.4,0.6,0.4,37.4
1378072800000,2013,9,2012,12,49,7,0.154,0.055,0.099,6186.98,39.73,39.73,36.83,1,1,1,254.7,243.6,266.5,163.7,152.6,91,91,91,0,-2.842e-14,2.842e-14,0.358,0.341,0.374,163.7,152.6,175.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.113,0.00966,0.00872,0.0107,0.00038,0.00034,0.00042,0.282,0.262,0.303,0.011,0.01,0.012,25,24.93,25.08,0.943,0.94,0.947,0.972,0.97,0.977,0.917,0.912,0.926,37.87,35.26,40.65,36.83,34.2,39.73,0,0,0,0,0,0,0.205,0,0.055,0.36,0.64,0.36,40.2
1378677600000,2013,9,2012,12,50,7,0.14,0.055,0.0854,5309.83,33.65,33.65,31.61,1,1,1,232.2,223.6,241.1,141.2,132.6,91,91,91,0,0,0,0.392,0.377,0.407,141.2,132.6,150.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0979,0.104,0.00775,0.00702,0.00851,0.00031,0.00028,0.00034,0.242,0.226,0.258,0.0095,0.0089,0.01,25.17,25.1,25.23,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.58,30.57,34.69,31.61,29.66,33.65,0,0,0,0,0,0,0.176,0,0.0546,0.39,0.61,0.39,37.9
1379282400000,2013,9,2012,12,51,7,0.129,0.055,0.0743,4607.26,29.09,29.09,27.42,1,1,1,213.9,207.5,221.1,122.9,116.5,91,91,91,0,-1.421e-14,1.421e-14,0.426,0.412,0.439,122.9,116.5,130.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0922,0.097,0.0062,0.00565,0.00681,0.00024,0.00022,0.00027,0.209,0.198,0.222,0.0082,0.0077,0.0087,25.31,25.25,25.36,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.27,26.72,29.99,27.42,25.92,29.09,0,0,0,0,0,0,0.152,0,0.0547,0.43,0.58,0.42,35.7
1379887200000,2013,9,2012,12,52,7,0.121,0.055,0.0658,1211.56,25.47,25.47,7.212,1,1,1,199.8,194.1,205.6,108.8,103.1,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.456,0.443,0.469,108.8,103.1,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0874,0.0915,0.005,0.00451,0.00549,0.0002,0.00018,0.00021,0.184,0.174,0.194,0.0072,0.0068,0.0076,25.4,25.37,25.42,0.263,0,0.921,0.277,0,0.97,0.255,0,0.893,7.435,0,26.25,7.212,0,25.47,0,5,0,0,0.714,0,0.0401,0.714,0.0552,0.45,0.54,0.46,10
1380492000000,2013,9,2012,12,53,7,0.114,0.0457,0.0684,3681.28,26.39,26.39,21.91,1,1,1,188.6,184.5,192.7,113,101.7,75.57,73,91,6.09e-15,0,1.421e-14,0.401,0.382,0.472,113,101.7,118.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.087,0.0907,0.00536,0.0044,0.00581,0.00021,0.00017,0.00023,0.19,0.171,0.199,0.0074,0.0067,0.0078,25.39,25.38,25.41,0.79,0,0.924,0.831,0,0.97,0.766,0,0.896,22.59,0,27.21,21.91,0,26.39,0,1,0,0,0.143,0,0.122,0.143,0.0456,0.4,0.6,0.4,32.3
1381096800000,2013,10,2013,1,1,7,0.108,0.0442,0.0641,3935.13,24.41,24.41,23.42,1,1,1,179,174.9,183.1,106,101.9,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.408,0.399,0.417,106,101.9,110.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0849,0.0878,0.00476,0.00441,0.00511,0.00019,0.00017,0.0002,0.177,0.169,0.184,0.0069,0.0066,0.0072,25.38,25.38,25.38,0.915,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.89,24.15,23.14,25.16,23.42,22.44,24.41,0,0,0,0,0,0,0.13,0,0.0439,0.41,0.59,0.41,36.4
1381701600000,2013,10,2013,1,2,7,0.103,0.0442,0.0584,3574.73,22.1,22.1,21.28,1,1,1,169.6,166.5,173.6,96.62,93.46,73,73,73,0,-1.421e-14,1.421e-14,0.431,0.421,0.439,96.62,93.46,100.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0819,0.0844,0.00396,0.00369,0.0043,0.00016,0.00014,0.00017,0.16,0.154,0.167,0.0063,0.006,0.0065,25.38,25.38,25.38,0.915,0.911,0.918,0.967,0.966,0.969,0.885,0.883,0.887,22,21.36,22.8,21.28,20.63,22.1,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
1382306400000,2013,10,2013,1,3,7,0.102,0.0442,0.0582,3562.12,21.85,21.85,21.2,1,1,1,169.3,165.4,172.5,96.27,92.36,73,73,73,0,-1.421e-14,1.421e-14,0.431,0.423,0.441,96.27,92.36,99.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0815,0.084,0.00393,0.0036,0.0042,0.00015,0.00014,0.00016,0.159,0.152,0.165,0.0062,0.006,0.0065,25.38,25.38,25.38,0.915,0.911,0.92,0.967,0.965,0.969,0.885,0.883,0.888,21.92,21.14,22.56,21.2,20.41,21.85,0,0,0,0,0,0,0.118,0,0.0438,0.43,0.57,0.43,34.9
1382911200000,2013,10,2013,1,4,7,0.102,0.0382,0.0636,3918.89,27.63,27.63,23.33,1,1,1,168.4,165.4,173.6,105.2,92.64,63.14,50,73,2.03e-15,-1.421e-14,1.421e-14,0.375,0.288,0.441,105.2,92.64,123.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0816,0.0894,0.00469,0.00362,0.00625,0.00018,0.00014,0.00024,0.174,0.153,0.205,0.0068,0.006,0.008,25.36,25.34,25.38,0.92,0.914,0.927,0.968,0.966,0.97,0.891,0.885,0.9,24.09,21.2,28.48,23.33,20.47,27.63,0,0,0,0,0,0,0.13,0,0.0384,0.37,0.62,0.38,38.4
1383516000000,2013,11,2013,2,5,7,0.109,0.0302,0.0787,4904.35,30.04,30.04,29.19,1,1,1,180.1,173.8,183.7,130.1,123.8,50,50,50,0,0,0,0.278,0.272,0.288,130.1,123.8,133.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0895,0.0929,0.00681,0.00628,0.00711,0.00027,0.00025,0.00028,0.217,0.205,0.223,0.0085,0.008,0.0087,25.34,25.34,25.34,0.93,0.928,0.932,0.97,0.97,0.97,0.903,0.9,0.904,30.1,28.55,30.96,29.19,27.7,30.04,0,0,0,0,0,0,0.162,0,0.0303,0.28,0.72,0.28,45
1384120800000,2013,11,2013,2,6,7,0.108,0.0405,0.067,4123.7,25.12,25.12,24.55,1,1,1,177.7,175.2,180.1,110.7,108.2,67,67,67,4.06e-15,0,1.421e-14,0.377,0.372,0.382,110.7,108.2,113.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0861,0.0878,0.00516,0.00495,0.00537,0.0002,0.00019,0.00021,0.184,0.18,0.188,0.0072,0.007,0.0074,25.37,25.37,25.37,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.892,25.3,24.68,25.9,24.55,23.94,25.12,0,0,0,0,0,0,0.136,0,0.041,0.38,0.62,0.38,38.2
1384725600000,2013,11,2013,2,7,7,0.112,0.0346,0.0771,4798.6,31.99,31.99,28.56,1,1,1,184.8,177.7,191.9,127.5,110.7,57.29,50,67,-2.03e-15,-1.421e-14,0,0.311,0.261,0.377,127.5,110.7,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0869,0.0958,0.00659,0.00516,0.00781,0.00026,0.0002,0.00031,0.213,0.184,0.238,0.0083,0.0072,0.0093,25.36,25.34,25.37,0.928,0.918,0.935,0.97,0.97,0.97,0.9,0.891,0.907,29.45,25.29,32.98,28.56,24.53,31.99,0,0,0,0,0,0,0.159,0,0.0349,0.31,0.69,0.31,42.8
1385330400000,2013,11,2013,2,8,7,0.115,0.031,0.0843,5273.73,32.58,32.58,31.39,1,1,1,190.6,187.2,194.3,139.4,132.6,51.29,50,59,0,0,0,0.269,0.257,0.308,139.4,132.6,144.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.094,0.0967,0.00759,0.00702,0.00802,0.0003,0.00027,0.00031,0.233,0.223,0.242,0.0091,0.0087,0.0095,25.35,25.35,25.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.36,30.72,33.59,31.39,29.8,32.58,0,0,0,0,0,0,0.174,0,0.0307,0.27,0.73,0.27,45.9
1385935200000,2013,12,2013,3,9,7,0.122,0.0357,0.0867,5433.88,34.08,34.08,32.34,1,1,1,202.4,194.6,209.9,143.4,135.6,59,59,59,0,0,0,0.291,0.281,0.303,143.4,135.6,150.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.095,0.1,0.00794,0.00728,0.00858,0.00031,0.00028,0.00034,0.242,0.228,0.255,0.0095,0.0089,0.01,25.34,25.29,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.34,31.46,35.14,32.34,30.52,34.08,0,0,0,0,0,0,0.18,0,0.0353,0.29,0.71,0.29,44.5
1386540000000,2013,12,2013,3,10,7,0.136,0.0357,0.1,6324.42,39.12,39.12,37.65,1,1,1,225,215.1,231,166,156.1,59,59,59,0,0,0,0.262,0.255,0.274,166,156.1,172,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.108,0.00986,0.00902,0.0104,0.00039,0.00035,0.00041,0.282,0.265,0.293,0.011,0.01,0.012,25.17,25.12,25.24,0.944,0.941,0.946,0.973,0.97,0.976,0.919,0.912,0.923,38.67,36.36,40.07,37.65,35.27,39.12,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.5
1387144800000,2013,12,2013,3,11,7,0.15,0.0357,0.114,7226.87,45.13,45.13,43.02,1,1,1,247.3,236.2,256.4,188.3,177.2,59,59,59,4.06e-15,0,2.842e-14,0.239,0.23,0.25,188.3,177.2,197.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.11,0.117,0.0118,0.0108,0.0125,0.00046,0.00043,0.0005,0.322,0.302,0.338,0.013,0.012,0.013,25,24.94,25.08,0.951,0.947,0.954,0.98,0.979,0.98,0.932,0.927,0.935,43.9,41.29,46.05,43.02,40.41,45.13,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.2
1387749600000,2013,12,2013,3,12,7,0.167,0.0357,0.132,8145.89,51.76,51.76,48.49,2,1,1.2857142857142858,276.5,260,295.5,217.5,201,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.214,0.2,0.227,217.5,201,236.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.118,0.131,0.0142,0.0128,0.0159,0.00057,0.00051,0.00063,0.33,0.239,0.38,0.013,0.0095,0.015,24.86,24.8,24.92,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.939,42.74,25.63,51.44,41.24,24.86,48.2,0,0,0,0,0,0,0.269,0,0.035,0.21,0.79,0.21,48.8
1388354400000,2013,12,2013,3,13,7,0.207,0.0417,0.165,10001.6,65.9,65.9,59.53,2,2,2,341.5,304.5,375.1,272.5,245.5,69,59,73,4.06e-15,0,2.842e-14,0.202,0.186,0.221,272.5,245.5,302.1,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.145,0.134,0.156,0.0278,0.0166,0.0416,0.0011,0.00066,0.0017,0.299,0.259,0.344,0.012,0.01,0.014,24.59,24.38,24.82,0.934,0.928,0.941,0.97,0.97,0.97,0.906,0.9,0.912,30.69,27.72,33.97,29.77,26.89,32.95,0,0,0,0,0,0,0.331,0,0.042,0.2,0.8,0.2,48.3
1388959200000,2014,1,2013,4,14,7,0.259,0.0442,0.215,13033.4,87.02,87.02,77.58,2,2,2,428.4,385.8,471.6,355.4,312.8,73,73,73,0,0,0,0.171,0.155,0.189,355.4,312.8,398.6,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.174,0.159,0.19,0.0668,0.0466,0.0871,0.0027,0.0019,0.0036,0.424,0.36,0.488,0.017,0.015,0.02,24.05,23.79,24.31,0.949,0.942,0.955,0.975,0.97,0.98,0.925,0.914,0.936,39.76,35.13,44.4,38.79,34.08,43.51,0,0,0,0,0,0,0.431,0,0.044,0.17,0.83,0.17,50.3
1389564000000,2014,1,2013,4,15,7,0.33,0.0442,0.285,16756,111.6,111.6,99.74,3,2,2.4285714285714284,544.9,488.8,607,471.9,415.8,73,73,73,0,-5.684e-14,5.684e-14,0.135,0.12,0.149,471.9,415.8,534,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.219,0.196,0.252,0.123,0.0953,0.158,0.0051,0.0039,0.0067,0.554,0.514,0.595,0.023,0.021,0.025,23.39,23.08,23.69,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.66,35.21,51.47,42.23,34.16,48.2,0,0,0,0,0,0,0.554,0,0.045,0.13,0.86,0.14,50.8
1390168800000,2014,1,2013,4,16,7,0.421,0.0685,0.352,20200.8,132.4,132.4,120.2,3,3,3,695.6,629.1,768,582.3,529.6,113.3,73,120,0,0,0,0.163,0.116,0.185,582.3,529.6,648,990,990,990,966.7,966.4,967,23.3,23,23.6,0.285,0.256,0.324,0.19,0.155,0.234,0.0082,0.0066,0.01,0.68,0.592,0.792,0.029,0.025,0.034,22.64,22.24,22.95,0.953,0.949,0.956,0.977,0.971,0.98,0.931,0.922,0.937,41.03,37.65,45.04,40.08,36.55,44.14,0,0,0,0,0,0,0.668,0,0.069,0.16,0.84,0.16,48
1390773600000,2014,1,2013,4,17,7,0.526,0.0798,0.446,24202.9,157.4,157.4,144.1,4,3,3.142857142857143,870,784.6,975.6,738,664.6,132,120,162,0,0,0,0.151,0.134,0.173,738,664.6,813.6,990,990,990,967.4,967,967.8,22.6,22.2,23,0.387,0.333,0.458,0.291,0.245,0.333,0.013,0.011,0.015,0.938,0.82,1.02,0.042,0.036,0.046,21.68,21.19,22.14,0.956,0.953,0.957,0.98,0.977,0.98,0.937,0.931,0.938,48.05,40.3,52.21,46.15,39.36,48.2,0,0,0,0,0,0,0.8,0,0.08,0.15,0.85,0.15,46
1391378400000,2014,2,2013,5,18,7,0.667,0.098,0.569,29792.5,185.7,185.7,177.3,4,4,4,1103,1018,1161,940.8,855.6,162,162,162,-3.248e-14,-1.137e-13,1.137e-13,0.147,0.14,0.159,940.8,855.6,998.9,990,990,990,968.2,968,968.4,21.8,21.6,22,0.578,0.497,0.644,0.394,0.353,0.422,0.018,0.016,0.02,1.23,1.08,1.35,0.057,0.049,0.062,20.54,20.25,20.96,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.24,41.97,47.38,44.33,41.13,46.43,0,0,0,0,0,0,0.985,0,0.098,0.15,0.85,0.15,44.7
1391983200000,2014,2,2013,5,19,7,0.73,0.098,0.632,32011.4,192.8,192.8,190.5,4,4,4,1207,1169,1237,1045,1007,162,162,162,1.624e-14,0,1.137e-13,0.134,0.131,0.139,1045,1007,1075,990,990,990,968.6,968.4,968.6,21.4,21.4,21.6,0.711,0.656,0.756,0.524,0.439,0.593,0.024,0.02,0.028,1.52,1.38,1.64,0.071,0.064,0.077,19.93,19.71,20.19,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.73,47.64,49.59,47.64,46.69,48.2,0,0,0,0,0,0,1.06,0,0.098,0.13,0.87,0.13,43.9
1392588000000,2014,2,2013,5,20,7,0.745,0.098,0.647,32355.1,192.8,192.8,192.6,4,4,4,1232,1212,1243,1070,1050,162,162,162,0,0,0,0.132,0.13,0.134,1070,1050,1081,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.748,0.718,0.765,0.58,0.535,0.606,0.027,0.025,0.028,1.62,1.54,1.67,0.076,0.072,0.078,19.75,19.67,19.89,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.43,48.88,49.75,48.15,47.9,48.2,0,0,0,0,0,0,1.07,0,0.098,0.13,0.87,0.13,43.4
1393192800000,2014,2,2013,5,21,7,0.701,0.102,0.6,30962,190,190,184.3,4,4,4,1159,1131,1197,991.5,947.6,168,162,183,0,-1.137e-13,1.137e-13,0.145,0.135,0.162,991.5,947.6,1035,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.637,0.584,0.698,0.435,0.398,0.503,0.02,0.018,0.023,1.35,1.24,1.49,0.062,0.057,0.069,20.25,19.99,20.45,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.01,45.38,48.47,46.07,44.47,47.5,0,0,0,0,0,0,1.02,0,0.101,0.15,0.86,0.14,44.2
1393797600000,2014,3,2013,6,22,7,0.703,0.111,0.593,30625.8,189.8,189.8,182.3,4,4,4,1163,1133,1223,980.2,950.4,183,183,183,-6.496e-14,-1.137e-13,0,0.158,0.15,0.161,980.2,950.4,1040,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.624,0.586,0.709,0.426,0.399,0.513,0.02,0.018,0.024,1.32,1.25,1.51,0.061,0.058,0.071,20.26,19.89,20.43,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.5,45.48,48.42,45.57,44.57,47.45,0,0,0,0,0,0,1.01,0,0.11,0.16,0.84,0.16,43.6
1394402400000,2014,3,2013,6,23,7,0.829,0.111,0.663,32209.6,192.8,192.8,191.7,4,4,4,1371,1261,1461,1188,1078,183,183,183,91.09,0,177.6,0.134,0.125,0.145,1097,1078,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.83,0.764,0.871,0.641,0.598,0.648,0.031,0.028,0.031,1.77,1.66,1.82,0.085,0.078,0.088,19.16,18.82,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.1,48.34,49.91,47.93,47.38,48.2,0,0,0,0,0,0,1.07,0,0.166,0.13,0.8,0.2,38.9
1395007200000,2014,3,2013,6,24,7,0.963,0.111,0.665,31042.1,188.4,188.4,184.8,4,4,4,1592,1489,1718,1409,1306,183,183,183,309.1,206,434.6,0.115,0.107,0.123,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.906,0.883,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.094,18.36,17.95,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.14,46.03,48.07,46.19,45.11,47.11,0,0,0,0,0,0,1.03,0,0.298,0.12,0.69,0.31,32.2
1395612000000,2014,3,2013,6,25,7,1.19,0.111,0.665,28924.7,178.7,178.7,172.2,4,4,4,1968,1768,2171,1785,1585,183,183,183,684.8,485.3,888.2,0.0934,0.0843,0.103,1100,1100,1100,990,990,990,971,970.4,971.5,19,18.5,19.6,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.17,16.61,17.78,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.92,42.42,45.57,43.04,41.57,44.66,0,0,0,0,0,0,0.957,0,0.525,0.093,0.56,0.44,24.3
1396216800000,2014,3,2013,6,26,7,1.42,0.128,0.665,27169.8,164.7,164.7,161.7,4,4,4,2343,2234,2421,2131,2051,212.1,183,217,1031,950.7,1104,0.0905,0.0819,0.0951,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.01,16.46,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.31,40.8,42.02,40.43,39.9,41.18,0,0,0,0,0,0,0.898,0,0.755,0.09,0.47,0.53,19.1
1396821600000,2014,4,2013,7,27,7,1.48,0.131,0.665,26702.8,159.3,159.3,158.9,4,4,4,2444,2432,2451,2227,2215,217,217,217,1127,1115,1134,0.0888,0.0885,0.0892,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.94,15.98,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.65,40.6,40.73,39.74,39.68,39.82,0,0,0,0,0,0,0.883,0,0.815,0.089,0.45,0.55,18
1397426400000,2014,4,2013,7,28,7,1.47,0.131,0.665,26786.8,159.7,159.7,159.4,4,4,4,2426,2417,2436,2209,2200,217,217,217,1109,1100,1119,0.0895,0.0891,0.0898,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16,15.97,16.02,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.77,40.7,40.83,39.86,39.79,39.92,0,0,0,0,0,0,0.886,0,0.805,0.089,0.45,0.55,18.2
1398031200000,2014,4,2013,7,29,7,1.46,0.131,0.665,26844.8,160.1,160.1,159.8,4,4,4,2413,2402,2425,2196,2185,217,217,217,1096,1085,1108,0.0899,0.0895,0.0903,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.03,16,16.06,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.85,40.78,40.93,39.95,39.87,40.03,0,0,0,0,0,0,0.888,0,0.795,0.09,0.46,0.54,18.4
1398636000000,2014,4,2013,7,30,7,1.43,0.152,0.665,27077.2,162.7,162.7,161.2,4,4,4,2363,2308,2398,2113,2032,250.7,217,276,1013,932,1081,0.106,0.0905,0.12,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.06,16.28,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.18,40.95,41.53,40.29,40.05,40.68,0,0,0,0,0,0,0.895,0,0.765,0.11,0.47,0.53,18.9
1399240800000,2014,5,2013,8,31,7,1.31,0.167,0.665,27953.7,169.4,169.4,166.4,4,4,4,2167,2048,2282,1891,1772,276,276,276,791,672,905.9,0.128,0.121,0.135,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.35,16.91,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.45,41.7,43.22,41.6,40.86,42.36,0,0,0,0,0,0,0.924,0,0.645,0.13,0.51,0.49,21.3
1399845600000,2014,5,2013,8,32,7,1.14,0.167,0.665,29289.6,178.3,178.3,174.3,4,4,4,1893,1779,2009,1617,1503,276,276,276,516.9,402.5,632.7,0.146,0.137,0.155,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.37,17,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.48,43.48,45.48,43.59,42.61,44.57,0,0,0,0,0,0,0.969,0,0.475,0.15,0.58,0.42,25.7
1400450400000,2014,5,2013,8,33,7,0.992,0.167,0.665,30753.2,186.3,186.3,183.1,4,4,4,1641,1550,1741,1365,1274,276,276,276,265,173.7,365.2,0.169,0.159,0.178,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.914,0.894,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.2,17.86,18.51,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.7,45.81,47.53,45.76,44.89,46.58,0,0,0,0,0,0,1.02,0,0.327,0.17,0.67,0.33,31
1401055200000,2014,5,2013,8,34,7,0.864,0.157,0.665,31986.6,192.8,192.8,190.4,4,4,4,1429,1317,1521,1170,1092,259.6,161,276,70.81,0,144.8,0.181,0.122,0.202,1099,1092,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.842,0.805,0.878,0.645,0.63,0.648,0.031,0.03,0.032,1.79,1.73,1.83,0.086,0.083,0.089,18.96,18.62,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.65,47.81,49.73,47.6,46.86,48.2,0,0,0,0,0,0,1.06,0,0.199,0.18,0.77,0.23,37
1401660000000,2014,6,2013,9,35,7,0.703,0.0974,0.605,30961.2,192.8,192.8,184.3,4,4,4,1162,1066,1272,1001,905.5,161,161,161,1.611,0,11.28,0.139,0.127,0.151,999.6,905.5,1100,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.654,0.542,0.797,0.473,0.377,0.648,0.022,0.017,0.031,1.4,1.17,1.75,0.065,0.053,0.082,20.19,19.5,20.72,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.18,43.95,50.16,46.07,43.07,48.2,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44
1402264800000,2014,6,2013,9,36,7,0.589,0.0974,0.492,26205.1,167.9,167.9,156,4,3,3.7142857142857144,973.7,917.1,1038,812.7,756.1,161,161,161,0,0,0,0.166,0.155,0.176,812.7,756.1,877,990,990,990,967.8,967.6,968,22.2,22,22.4,0.458,0.406,0.516,0.332,0.305,0.363,0.015,0.014,0.017,1.03,0.964,1.12,0.046,0.043,0.051,21.18,20.86,21.44,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,43.92,39.29,51.53,42.44,38.29,48.2,0,0,0,0,0,0,0.867,0,0.097,0.17,0.84,0.16,44.5
1402869600000,2014,6,2013,9,37,7,0.519,0.0974,0.422,23399.2,144.6,144.6,139.3,3,3,3,858,816.9,901.5,697,655.9,161,161,161,0,0,0,0.188,0.179,0.197,697,655.9,740.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.36,0.336,0.391,0.267,0.239,0.296,0.012,0.01,0.013,0.883,0.812,0.963,0.039,0.036,0.043,21.78,21.53,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.47,45.15,49.86,46.43,44.25,48.2,0,0,0,0,0,0,0.774,0,0.097,0.19,0.81,0.19,45.1
1403474400000,2014,6,2013,9,38,7,0.469,0.0974,0.372,21080.3,130.6,130.6,125.5,3,3,3,775.9,745,804.8,614.9,584,161,161,161,0,0,0,0.208,0.2,0.216,614.9,584,643.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.312,0.295,0.329,0.212,0.191,0.231,0.0092,0.0083,0.01,0.743,0.691,0.792,0.032,0.03,0.035,22.25,22.09,22.43,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.7,40.81,44.44,41.83,39.91,43.55,0,0,0,0,0,0,0.697,0,0.097,0.21,0.79,0.21,44.9
1404079200000,2014,6,2013,9,39,7,0.423,0.11,0.313,17639.1,117.5,117.5,105,3,2,2.7142857142857144,699.4,666.6,733.8,517,480.6,182.4,161,186,8.12e-15,0,5.684e-14,0.261,0.219,0.279,517,480.6,572.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.259,0.239,0.288,0.147,0.126,0.184,0.0063,0.0054,0.0079,0.613,0.555,0.672,0.026,0.024,0.029,22.69,22.49,22.8,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,41.4,35.36,52.37,39.59,34.3,48.2,0,0,0,0,0,0,0.583,0,0.11,0.26,0.74,0.26,41.7
1404684000000,2014,7,2013,10,40,7,0.379,0.112,0.267,15622.6,96.4,96.4,92.99,2,2,2,627.2,599,655.9,441.2,413,186,186,186,-2.436e-14,-5.684e-14,5.684e-14,0.297,0.284,0.31,441.2,413,469.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.218,0.206,0.233,0.107,0.094,0.121,0.0045,0.004,0.0051,0.565,0.521,0.613,0.024,0.022,0.026,23.03,22.86,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.66,44.87,50.41,46.5,43.98,48.2,0,0,0,0,0,0,0.517,0,0.112,0.3,0.7,0.3,41.2
1405288800000,2014,7,2013,10,41,7,0.342,0.112,0.23,13644.6,86.39,86.39,81.22,2,2,2,566.3,543,591.1,380.3,357,186,186,186,0,-5.684e-14,5.684e-14,0.329,0.315,0.343,380.3,357,405.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.194,0.186,0.203,0.0785,0.0675,0.0902,0.0033,0.0028,0.0038,0.472,0.437,0.509,0.02,0.018,0.021,23.38,23.23,23.52,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.925,0.936,41.52,39.09,44.08,40.61,38.08,43.2,0,0,0,0,0,0,0.451,0,0.112,0.33,0.67,0.33,39.9
1405893600000,2014,7,2013,10,42,7,0.311,0.112,0.198,11747.2,74.52,74.52,69.92,2,2,2,514.1,494,535.6,328.1,308,186,186,186,1.624e-14,0,5.684e-14,0.362,0.347,0.376,328.1,308,349.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.183,0.0539,0.0444,0.064,0.0022,0.0018,0.0027,0.393,0.363,0.426,0.016,0.015,0.018,23.69,23.56,23.81,0.945,0.942,0.949,0.97,0.97,0.972,0.917,0.914,0.922,36.03,33.89,38.32,34.96,32.87,37.26,0,0,0,0,0,0,0.388,0,0.113,0.36,0.64,0.36,37.8
1406498400000,2014,7,2013,10,43,7,0.283,0.112,0.171,10171.6,64.44,64.44,60.55,2,2,2,468.5,448.4,487.8,283.3,264.4,185.1,184,186,0,0,0,0.395,0.381,0.41,283.3,264.4,301.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.166,0.0327,0.0238,0.0414,0.0013,0.00098,0.0017,0.327,0.299,0.354,0.013,0.012,0.015,23.97,23.85,24.08,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.21,29.13,33.22,30.27,28.26,32.22,0,0,0,0,0,0,0.336,0,0.112,0.4,0.6,0.4,35.9
1407103200000,2014,8,2013,11,44,7,0.257,0.111,0.145,8624.53,55.3,55.3,51.34,2,1,1.7142857142857142,424.4,407.6,442.6,240.4,223.6,184,184,184,-1.218e-14,-2.842e-14,0,0.434,0.416,0.451,240.4,223.6,258.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.152,0.0168,0.0148,0.0211,0.00069,0.0006,0.00086,0.311,0.259,0.407,0.013,0.011,0.017,24.18,24.12,24.26,0.937,0.924,0.958,0.973,0.97,0.98,0.912,0.897,0.939,34.02,25.74,51.76,32.55,24.96,48.2,0,0,0,0,0,0,0.285,0,0.112,0.43,0.56,0.44,33.6
1407708000000,2014,8,2013,11,45,7,0.234,0.0937,0.14,8409.75,53.17,53.17,50.06,2,1,1.5714285714285714,387.1,372.4,402.4,232.1,217.4,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.401,0.385,0.416,232.1,217.4,247.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.134,0.144,0.0155,0.0142,0.0168,0.00063,0.00058,0.00068,0.318,0.253,0.401,0.013,0.01,0.016,24.35,24.29,24.41,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.896,0.939,36.9,25.64,51.75,35.36,24.87,48.2,0,0,0,0,0,0,0.278,0,0.094,0.4,0.6,0.4,35.9
1408312800000,2014,8,2013,11,46,7,0.215,0.0937,0.121,7554.38,47.71,47.71,44.97,1,1,1,355.3,343.1,367.7,200.3,188.1,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.436,0.422,0.452,200.3,188.1,212.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.123,0.132,0.0128,0.0117,0.0138,0.00051,0.00047,0.00056,0.353,0.332,0.376,0.014,0.013,0.015,24.47,24.39,24.55,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.88,43.09,48.68,44.97,42.23,47.71,0,0,0,0,0,0,0.25,0,0.094,0.44,0.56,0.44,35.1
1408917600000,2014,8,2013,11,47,7,0.198,0.0937,0.105,6483.05,41.3,41.3,38.59,1,1,1,327.9,317.1,339,172.9,162.1,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.473,0.457,0.489,172.9,162.1,184,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.122,0.0104,0.00953,0.0114,0.00042,0.00038,0.00046,0.304,0.285,0.324,0.012,0.011,0.013,24.66,24.58,24.73,0.947,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.57,37.09,42.14,38.59,35.98,41.3,0,0,0,0,0,0,0.214,0,0.093,0.47,0.53,0.47,32.7
1409522400000,2014,9,2013,12,48,7,0.181,0.0714,0.11,6895.17,44.25,44.25,41.04,1,1,1,299.9,287.3,313.6,181.9,169.3,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.394,0.376,0.411,181.9,169.3,195.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.113,0.122,0.0112,0.0101,0.0124,0.00045,0.0004,0.00049,0.317,0.294,0.341,0.013,0.012,0.014,24.78,24.69,24.86,0.949,0.945,0.953,0.978,0.974,0.98,0.929,0.921,0.934,41.95,39.02,45.15,41.04,38,44.25,0,0,0,0,0,0,0.228,0,0.071,0.39,0.61,0.39,38.1
1410127200000,2014,9,2013,12,49,7,0.165,0.0714,0.0936,5805.25,36.99,36.99,34.56,1,1,1,272.8,262.4,283.2,154.8,144.4,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.433,0.417,0.45,154.8,144.4,165.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.111,0.00891,0.00803,0.00979,0.00035,0.00032,0.00039,0.268,0.25,0.287,0.011,0.0099,0.011,24.94,24.88,25,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.917,35.61,33.18,38.06,34.56,32.18,36.99,0,0,0,0,0,0,0.192,0,0.0714,0.43,0.57,0.43,35.2
1410732000000,2014,9,2013,12,50,7,0.152,0.0714,0.0804,4965.25,31.62,31.62,29.56,1,1,1,251,241.9,260,133,123.9,118,118,118,8.12e-15,0,2.842e-14,0.471,0.454,0.488,133,123.9,142,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0969,0.103,0.00705,0.00628,0.00782,0.00028,0.00025,0.00031,0.229,0.213,0.245,0.0091,0.0084,0.0097,25.07,25.01,25.14,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.47,28.35,32.59,29.56,27.5,31.62,0,0,0,0,0,0,0.164,0,0.0716,0.47,0.53,0.47,32.7
1411336800000,2014,9,2013,12,51,7,0.14,0.0714,0.0687,4214.24,26.8,26.8,25.08,1,1,1,231.5,224.2,238.9,113.5,106.2,118,118,118,0,-1.421e-14,1.421e-14,0.51,0.494,0.526,113.5,106.2,120.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0932,0.0906,0.0959,0.0054,0.00477,0.00603,0.00021,0.00019,0.00024,0.194,0.181,0.208,0.0077,0.0071,0.0082,25.22,25.16,25.27,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.888,0.898,25.86,24.09,27.63,25.08,23.37,26.8,0,0,0,0,0,0,0.139,0,0.0713,0.51,0.49,0.51,30.1
1411941600000,2014,9,2013,12,52,7,0.131,0.0519,0.0791,4915.36,32.58,32.58,29.26,1,1,1,216.7,213.5,221.7,130.8,101.2,85.86,73,118,-2.03e-15,-1.421e-14,0,0.395,0.335,0.538,130.8,101.2,144.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0889,0.1,0.00687,0.00435,0.00806,0.00027,0.00017,0.00032,0.222,0.172,0.246,0.0087,0.0068,0.0097,25.28,25.25,25.31,0.929,0.912,0.937,0.97,0.969,0.97,0.901,0.884,0.908,30.17,22.92,33.59,29.26,22.21,32.58,0,0,0,0,0,0,0.163,0,0.0519,0.4,0.6,0.4,37.5
