datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1474840800000,2016,9,2015,12,52,7,0.125,0.0519,0.0732,4535.18,29.14,29.14,27,1,1,1,206.8,202,212.4,121,113.7,85.86,73,91,-2.03e-15,-1.421e-14,1.421e-14,0.414,0.36,0.444,121,113.7,129.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0931,0.0912,0.0948,0.00603,0.00542,0.00678,0.00024,0.00021,0.00027,0.205,0.193,0.219,0.008,0.0075,0.0086,25.35,25.32,25.38,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.893,0.902,27.83,26.06,30.04,27,25.27,29.14,0,0,0,0,0,0,0.15,0,0.0518,0.42,0.59,0.41,36.3
1475445600000,2016,10,2016,1,1,7,0.118,0.0442,0.0742,4611.37,28.77,28.77,27.45,1,1,1,195.7,191.3,201.2,122.7,118.3,73,73,73,6.09e-15,0,1.421e-14,0.373,0.363,0.382,122.7,118.3,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0907,0.0942,0.00618,0.00581,0.00665,0.00024,0.00023,0.00026,0.207,0.199,0.216,0.0081,0.0078,0.0085,25.38,25.38,25.39,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.3,27.21,29.66,27.45,26.39,28.77,0,0,0,0,0,0,0.152,0,0.0438,0.37,0.63,0.37,39.1
1476050400000,2016,10,2016,1,2,7,0.111,0.0442,0.0672,4141.98,25.93,25.93,24.65,1,1,1,184.2,178.5,189.4,111.2,105.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.396,0.385,0.409,111.2,105.5,116.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0862,0.09,0.0052,0.00472,0.00565,0.0002,0.00018,0.00022,0.186,0.176,0.195,0.0073,0.0069,0.0076,25.38,25.38,25.38,0.919,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.895,25.42,24.01,26.73,24.65,23.29,25.93,0,0,0,0,0,0,0.137,0,0.0438,0.4,0.61,0.39,37.3
1476655200000,2016,10,2016,1,3,7,0.104,0.0442,0.0595,3636.72,22.83,22.83,21.65,1,1,1,171.3,166.7,176.6,98.3,93.73,73,73,73,0,-1.421e-14,1.421e-14,0.426,0.413,0.438,98.3,93.73,103.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.082,0.0855,0.00411,0.00372,0.00455,0.00016,0.00015,0.00018,0.163,0.155,0.172,0.0064,0.0061,0.0067,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.882,0.887,22.36,21.42,23.54,21.65,20.69,22.83,0,0,0,0,0,0,0.12,0,0.0445,0.43,0.57,0.43,35
1477260000000,2016,10,2016,1,4,7,0.0979,0.0442,0.0537,3306.15,20.41,20.41,19.68,1,1,1,161.8,158.3,165.4,88.81,85.25,73,73,73,0,-1.421e-14,1.421e-14,0.451,0.441,0.461,88.81,85.25,92.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.079,0.0815,0.0033,0.003,0.0036,0.00013,0.00012,0.00014,0.146,0.14,0.152,0.0057,0.0055,0.006,25.38,25.38,25.38,0.924,0.92,0.928,0.964,0.962,0.965,0.89,0.888,0.893,20.42,19.69,21.14,19.68,18.94,20.41,0,0,0,0,0,0,0.109,0,0.0442,0.45,0.55,0.45,33.8
1477864800000,2016,10,2016,1,5,7,0.0991,0.0322,0.0668,4125.66,27.83,27.83,24.56,1,1,1,163.8,156.9,174.4,110.5,83.89,53.29,50,73,-4.06e-15,-1.421e-14,1.421e-14,0.327,0.287,0.465,110.5,83.89,124.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0786,0.0897,0.00514,0.00288,0.00632,0.0002,0.00011,0.00025,0.182,0.137,0.206,0.0071,0.0054,0.0081,25.35,25.34,25.38,0.923,0.916,0.929,0.969,0.962,0.97,0.894,0.889,0.9,25.34,19.4,28.69,24.56,18.66,27.83,0,0,0,0,0,0,0.136,0,0.0323,0.32,0.67,0.33,41.6
1478469600000,2016,11,2016,2,6,7,0.11,0.0302,0.0795,4958.98,31.27,31.27,29.52,1,1,1,181.5,173.8,188.9,131.5,123.8,50,50,50,2.03e-15,0,1.421e-14,0.276,0.265,0.288,131.5,123.8,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0895,0.0948,0.00693,0.00628,0.00755,0.00027,0.00025,0.0003,0.219,0.205,0.232,0.0086,0.008,0.0091,25.34,25.34,25.35,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.43,28.55,32.24,29.52,27.7,31.27,0,0,0,0,0,0,0.164,0,0.0305,0.27,0.72,0.28,45.1
1479074400000,2016,11,2016,2,7,7,0.113,0.0302,0.0826,5160.42,31.99,31.99,30.72,1,1,1,186.5,183.1,191.9,136.5,133.1,50,50,50,0,0,0,0.268,0.261,0.273,136.5,133.1,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0928,0.0958,0.00736,0.00707,0.00781,0.00029,0.00028,0.00031,0.228,0.222,0.238,0.0089,0.0087,0.0093,25.34,25.34,25.35,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.67,30.83,32.98,30.72,29.91,31.99,0,0,0,0,0,0,0.171,0,0.0304,0.27,0.73,0.27,45.7
1479679200000,2016,11,2016,2,8,7,0.119,0.0302,0.0885,5554.37,33.83,33.83,33.06,1,1,1,196.3,192.2,199.5,146.3,142.2,50,50,50,0,0,0,0.255,0.251,0.26,146.3,142.2,149.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0959,0.0985,0.00819,0.00783,0.00846,0.00032,0.00031,0.00033,0.246,0.238,0.251,0.0096,0.0093,0.0098,25.35,25.35,25.35,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,34.08,33.05,34.88,33.06,32.06,33.83,0,0,0,0,0,0,0.184,0,0.0305,0.25,0.74,0.26,46.7
1480284000000,2016,11,2016,2,9,7,0.119,0.0334,0.0853,5341.49,33.31,33.31,31.79,1,1,1,196.1,194.1,197.6,141,137,55.14,50,59,0,0,0,0.281,0.253,0.301,141,137,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0955,0.0978,0.00774,0.00739,0.00828,0.0003,0.00029,0.00032,0.237,0.23,0.247,0.0093,0.009,0.0097,25.36,25.35,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.78,31.8,34.34,31.79,30.84,33.31,0,0,0,0,0,0,0.177,0,0.0337,0.28,0.72,0.28,44.9
1480888800000,2016,12,2016,3,10,7,0.12,0.0357,0.0843,5279.24,32.89,32.89,31.42,1,1,1,198.4,194.6,204.7,139.4,135.6,59,59,59,0,0,0,0.297,0.288,0.303,139.4,135.6,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.095,0.0986,0.0076,0.00728,0.00814,0.0003,0.00028,0.00032,0.235,0.228,0.246,0.0092,0.0089,0.0096,25.36,25.33,25.36,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.4,31.46,33.91,31.42,30.52,32.89,0,0,0,0,0,0,0.175,0,0.0357,0.3,0.7,0.3,44
1481493600000,2016,12,2016,3,11,7,0.13,0.0357,0.0942,5911.13,36.88,36.88,35.19,1,1,1,214.7,207.8,222,155.7,148.8,59,59,59,0,0,0,0.275,0.266,0.284,155.7,148.8,163,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0997,0.105,0.00899,0.00839,0.0096,0.00035,0.00033,0.00038,0.264,0.251,0.277,0.01,0.0098,0.011,25.25,25.19,25.3,0.94,0.938,0.943,0.97,0.97,0.972,0.912,0.91,0.916,36.26,34.62,37.96,35.19,33.58,36.88,0,0,0,0,0,0,0.195,0,0.0358,0.27,0.72,0.28,45.5
1482098400000,2016,12,2016,3,12,7,0.141,0.0357,0.105,6666.95,41.66,41.66,39.68,1,1,1,233.3,225,241.4,174.3,166,59,59,59,0,0,0,0.253,0.244,0.262,174.3,166,182.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.109,0.106,0.112,0.0106,0.00986,0.0113,0.00042,0.00039,0.00044,0.297,0.282,0.312,0.012,0.011,0.012,25.1,25.04,25.17,0.946,0.944,0.949,0.977,0.973,0.98,0.925,0.918,0.93,40.61,38.66,42.51,39.68,37.62,41.66,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.3
1482703200000,2016,12,2016,3,13,7,0.149,0.0369,0.112,7126,43.66,43.66,42.42,1,1,1,246.8,240.6,256.4,185.8,181.6,61,59,73,4.06e-15,0,2.842e-14,0.247,0.236,0.285,185.8,181.6,191.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.111,0.115,0.0115,0.0112,0.012,0.00046,0.00044,0.00047,0.318,0.31,0.327,0.013,0.012,0.013,25,24.96,25.05,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,43.28,42.31,44.56,42.42,41.47,43.66,0,0,0,0,0,0,0.236,0,0.037,0.25,0.75,0.25,47.8
1483308000000,2017,1,2016,4,14,7,0.169,0.0442,0.125,7835.66,48.2,48.2,46.64,1,1,1,279.8,262.2,295.5,206.8,189.2,73,73,73,0,-2.842e-14,2.842e-14,0.261,0.247,0.278,206.8,189.2,222.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.116,0.127,0.0133,0.0118,0.0147,0.00053,0.00047,0.00058,0.357,0.325,0.385,0.014,0.013,0.015,24.82,24.73,24.93,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.11,43.99,51.75,46.64,43.11,48.2,0,0,0,0,0,0,0.259,0,0.044,0.26,0.74,0.26,46.4
1483912800000,2017,1,2016,4,15,7,0.201,0.0442,0.156,9486.02,63.54,63.54,56.46,2,2,2,331.6,304,364.1,258.6,231,73,73,73,-4.06e-15,-2.842e-14,0,0.221,0.2,0.24,258.6,231,291.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.13,0.152,0.0229,0.0154,0.0364,0.00092,0.00061,0.0015,0.28,0.244,0.327,0.011,0.0097,0.013,24.66,24.45,24.84,0.931,0.923,0.938,0.97,0.97,0.97,0.903,0.896,0.91,29.11,25.97,32.75,28.23,25.19,31.77,0,0,0,0,0,0,0.314,0,0.045,0.22,0.78,0.22,47.2
1484517600000,2017,1,2016,4,16,7,0.245,0.0442,0.201,12171.5,78.99,78.99,72.45,2,2,2,405.3,373.7,434.4,332.3,300.7,73,73,73,0,0,0,0.181,0.168,0.195,332.3,300.7,361.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.155,0.177,0.0559,0.0409,0.0696,0.0023,0.0017,0.0028,0.389,0.342,0.433,0.016,0.014,0.018,24.19,24.01,24.39,0.945,0.94,0.95,0.972,0.97,0.977,0.919,0.912,0.928,37.26,33.82,40.43,36.22,32.81,39.49,0,0,0,0,0,0,0.402,0,0.044,0.18,0.82,0.18,49.7
1485122400000,2017,1,2016,4,17,7,0.281,0.0442,0.237,14381.9,89.95,89.95,85.61,2,2,2,465,444.5,486.1,392,371.5,73,73,73,0,0,0,0.157,0.15,0.164,392,371.5,413.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.18,0.195,0.084,0.0744,0.094,0.0035,0.003,0.0039,0.478,0.448,0.51,0.02,0.018,0.021,23.83,23.7,23.95,0.954,0.951,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.68,41.51,45.9,42.8,40.65,44.98,0,0,0,0,0,0,0.476,0,0.044,0.16,0.84,0.16,51.2
1485727200000,2017,1,2016,4,18,7,0.317,0.0493,0.268,15857.9,96.4,96.4,94.39,2,2,2,524.5,492.9,557.5,442.9,419.9,81.57,73,85,8.12e-15,-5.684e-14,5.684e-14,0.155,0.146,0.166,442.9,419.9,472.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.197,0.218,0.108,0.0972,0.122,0.0045,0.004,0.0051,0.556,0.52,0.602,0.023,0.022,0.025,23.48,23.29,23.66,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.8,46.6,51.6,47.2,45.66,48.2,0,0,0,0,0,0,0.524,0,0.049,0.16,0.85,0.15,50
1486332000000,2017,2,2016,5,19,7,0.363,0.0514,0.312,17966.8,113.8,113.8,106.9,3,2,2.857142857142857,600.4,567,631,515.4,482,85,85,85,-2.436e-14,-5.684e-14,0,0.142,0.135,0.15,515.4,482,546,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.243,0.224,0.26,0.146,0.127,0.166,0.0062,0.0053,0.007,0.579,0.527,0.618,0.024,0.022,0.026,23.12,22.96,23.27,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.47,35.51,52.48,37.94,34.45,48.2,0,0,0,0,0,0,0.594,0,0.051,0.14,0.86,0.14,49.5
1486936800000,2017,2,2016,5,20,7,0.412,0.0514,0.36,20762.8,133.1,133.1,123.6,3,3,3,680.6,641.1,731.9,595.6,556.1,85,85,85,0,0,0,0.125,0.116,0.133,595.6,556.1,646.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.288,0.266,0.317,0.199,0.173,0.233,0.0085,0.0073,0.01,0.698,0.631,0.784,0.03,0.027,0.034,22.68,22.39,22.9,0.954,0.951,0.956,0.978,0.975,0.98,0.933,0.928,0.937,42.1,39.61,45.28,41.2,38.63,44.37,0,0,0,0,0,0,0.687,0,0.052,0.12,0.87,0.13,50.4
1487541600000,2017,2,2016,5,21,7,0.496,0.0618,0.434,24025.4,156.5,156.5,143,4,3,3.142857142857143,819.9,754.1,901.5,717.8,668.3,102.1,85,105,0,0,0,0.125,0.113,0.136,717.8,668.3,796.5,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.365,0.33,0.427,0.279,0.247,0.324,0.012,0.011,0.014,0.896,0.822,0.99,0.039,0.036,0.044,21.92,21.53,22.26,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,47.25,40.08,51.69,45.81,39.13,48.2,0,0,0,0,0,0,0.794,0,0.062,0.12,0.88,0.12,48.4
1488146400000,2017,2,2016,5,22,7,0.648,0.0739,0.574,29948.8,192.8,192.8,178.3,4,4,4,1072,935.4,1235,950,830.4,122.1,105,129,0.7857,0,5.5,0.114,0.104,0.127,949.2,830.4,1100,990,990,990,968.1,967.6,968.6,21.9,21.4,22.4,0.588,0.458,0.783,0.434,0.341,0.648,0.02,0.015,0.03,1.28,1.02,1.73,0.059,0.046,0.081,20.6,19.63,21.34,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,45.67,41.44,50.52,44.57,40.58,48.2,0,0,0,0,0,0,0.99,0,0.074,0.11,0.89,0.11,46.2
1488751200000,2017,3,2016,6,23,7,0.879,0.0874,0.665,31820.9,192.8,192.8,189.4,4,4,4,1453,1302,1595,1308,1173,144.4,129,183,208.2,72.77,312.1,0.0991,0.0865,0.119,1100,1100,1100,990,990,990,969.3,968.8,969.8,20.7,20.2,21.2,0.87,0.811,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.76,1.86,0.088,0.083,0.092,18.85,18.35,19.39,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.1,49.87,47.35,46.16,48.2,0,0,0,0,0,0,1.05,0,0.214,0.099,0.76,0.24,36.2
1489356000000,2017,3,2016,6,24,7,1.17,0.111,0.665,29116.2,182.5,182.5,173.3,4,4,4,1941,1658,2286,1758,1475,183,183,183,657.5,374.5,1003,0.0954,0.0801,0.11,1100,1100,1100,990,990,990,970.9,970,971.8,19.1,18.2,20,0.924,0.914,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.098,0.093,0.1,17.28,16.34,18.14,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,44.21,41.68,46.56,43.33,40.83,45.63,0,0,0,0,0,0,0.963,0,0.505,0.095,0.57,0.43,24.9
1489960800000,2017,3,2016,6,25,7,1.68,0.111,0.665,25187.1,160.5,160.5,149.9,4,4,4,2772,2387,3194,2589,2204,183,183,183,1489,1104,1911,0.0667,0.0573,0.0767,1100,1100,1100,990,990,990,973,972,974,17,16,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.16,14.15,16.09,0.941,0.936,0.945,0.973,0.97,0.978,0.916,0.908,0.925,38.5,35.72,41.02,37.48,34.65,40.13,0,0,0,0,0,0,0.833,0,1.015,0.066,0.4,0.6,15
1490565600000,2017,3,2016,6,26,7,2.16,0.13,0.665,21830.7,135.7,135.7,129.9,4,4,4,3579,3323,3774,3364,3140,215,183,295,2264,2040,2387,0.0598,0.0499,0.0792,1100,1100,1100,990,990,990,974.8,974.2,975.2,15.2,14.8,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.34,12.93,13.88,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,33.49,32.36,34.97,32.49,31.39,33.92,0,0,0,0,0,0,0.722,0,1.495,0.06,0.31,0.69,10.1
1491170400000,2017,4,2016,7,27,7,2.32,0.178,0.665,20847.7,124.9,124.9,124.1,4,4,4,3837,3804,3852,3542,3509,295,295,295,2442,2409,2457,0.0769,0.0766,0.0775,1100,1100,1100,990,990,990,975.3,975.3,975.4,14.7,14.6,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.79,12.76,12.86,0.927,0.927,0.928,0.97,0.97,0.97,0.899,0.899,0.9,31.98,31.89,32.18,31.02,30.94,31.21,0,0,0,0,0,0,0.689,0,1.655,0.077,0.29,0.71,8.99
1491775200000,2017,4,2016,7,28,7,2.3,0.178,0.665,20960.9,126,126,124.8,4,4,4,3808,3757,3843,3513,3462,295,295,295,2413,2362,2448,0.0775,0.0768,0.0785,1100,1100,1100,990,990,990,975.3,975.2,975.3,14.7,14.7,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.85,12.78,12.96,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.16,31.95,32.46,31.19,30.99,31.49,0,0,0,0,0,0,0.693,0,1.635,0.077,0.29,0.71,9.11
1492380000000,2017,4,2016,7,29,7,2.19,0.178,0.665,21684,131.6,131.6,129.1,4,4,4,3618,3504,3726,3323,3209,295,295,295,2223,2109,2331,0.0816,0.0792,0.0842,1100,1100,1100,990,990,990,974.9,974.6,975.1,15.1,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.26,13.03,13.5,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.27,32.64,33.92,32.27,31.66,32.91,0,0,0,0,0,0,0.717,0,1.525,0.081,0.3,0.7,9.9
1492984800000,2017,4,2016,7,30,7,2,0.178,0.665,22839.7,139.7,139.7,136,4,4,4,3312,3149,3457,3017,2854,295,295,295,1917,1754,2062,0.0892,0.0853,0.0937,1100,1100,1100,990,990,990,974.2,973.9,974.5,15.8,15.5,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.6,14.25,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.908,35.04,34.19,36,33.99,33.17,34.92,0,0,0,0,0,0,0.755,0,1.335,0.089,0.33,0.67,11.4
1493589600000,2017,5,2016,8,31,7,1.78,0.194,0.665,24372.4,148.9,148.9,145.1,4,4,4,2945,2806,3096,2624,2485,321,321,321,1524,1385,1675,0.109,0.104,0.114,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.74,14.38,15.08,0.939,0.937,0.941,0.971,0.97,0.972,0.912,0.909,0.915,37.36,36.35,38.29,36.27,35.26,37.23,0,0,0,0,0,0,0.806,0,1.115,0.11,0.37,0.63,13.7
1494194400000,2017,5,2016,8,32,7,1.61,0.194,0.665,25674,155.7,155.7,152.8,4,4,4,2664,2559,2770,2343,2238,321,321,321,1243,1138,1349,0.121,0.116,0.125,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.17,15.68,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.21,38.52,39.9,38.21,37.47,38.93,0,0,0,0,0,0,0.849,0,0.945,0.12,0.41,0.59,15.9
1494799200000,2017,5,2016,8,33,7,1.46,0.194,0.665,26811.6,162.6,162.6,159.6,4,4,4,2420,2312,2524,2099,1991,321,321,321,999.2,890.8,1103,0.133,0.127,0.139,1100,1100,1100,990,990,990,972.1,971.9,972.4,17.9,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.76,16.27,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.81,40.13,41.51,39.9,39.18,40.65,0,0,0,0,0,0,0.887,0,0.795,0.13,0.46,0.54,18.4
1495404000000,2017,5,2016,8,34,7,1.28,0.194,0.665,28193.6,171.8,171.8,167.8,4,4,4,2113,1966,2271,1792,1645,321,321,321,691.7,545.1,849.8,0.152,0.141,0.163,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.76,16.37,17.14,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.81,41.78,43.83,41.95,40.93,42.95,0,0,0,0,0,0,0.932,0,0.615,0.15,0.52,0.48,22
1496008800000,2017,5,2016,8,35,7,1.08,0.156,0.665,29872.5,181.9,181.9,177.8,4,4,4,1792,1674,1920,1534,1464,257.6,210,321,434.4,364.1,499.3,0.143,0.118,0.175,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.7,17.28,18.08,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.36,44.23,46.4,44.45,43.35,45.47,0,0,0,0,0,0,0.988,0,0.415,0.14,0.62,0.38,27.7
1496613600000,2017,6,2016,9,36,7,0.929,0.127,0.665,31362.5,190.1,190.1,186.7,4,4,4,1536,1445,1638,1326,1235,210,210,210,226.5,135,327.7,0.137,0.128,0.145,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.9,0.868,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.55,18.2,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.62,46.72,48.48,46.67,45.78,47.52,0,0,0,0,0,0,1.04,0,0.264,0.14,0.72,0.28,33.8
1497218400000,2017,6,2016,9,37,7,0.778,0.127,0.633,31559.7,192.8,192.8,187.9,4,4,4,1287,1158,1417,1077,948.1,210,210,210,29.69,0,107,0.164,0.148,0.181,1047,948.1,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.747,0.593,0.856,0.546,0.398,0.648,0.026,0.018,0.031,1.58,1.25,1.8,0.075,0.058,0.087,19.61,18.98,20.35,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.98,45.18,49.59,46.96,44.28,48.2,0,0,0,0,0,0,1.04,0,0.145,0.16,0.81,0.19,40.6
1497823200000,2017,6,2016,9,38,7,0.631,0.147,0.484,25570.5,171.9,171.9,152.2,4,3,3.4285714285714284,1044,973.2,1122,800.1,716.2,243.6,210,257,-3.248e-14,-1.137e-13,0,0.235,0.187,0.264,800.1,716.2,912.5,990,990,990,968,967.8,968.3,22,21.7,22.2,0.465,0.391,0.561,0.325,0.279,0.381,0.015,0.013,0.018,1.05,0.935,1.19,0.048,0.042,0.055,20.92,20.52,21.27,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.937,46.22,39.36,51.22,44.87,38.36,48.2,0,0,0,0,0,0,0.846,0,0.147,0.23,0.77,0.23,40.5
1498428000000,2017,6,2016,9,39,7,0.547,0.15,0.397,21918.1,136.7,136.7,130.5,3,3,3,904.4,859,951.7,656,631.4,248.4,227,257,0,0,0,0.275,0.26,0.289,656,631.4,694.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.348,0.331,0.371,0.239,0.223,0.265,0.011,0.0098,0.012,0.825,0.781,0.892,0.037,0.034,0.04,21.66,21.4,21.88,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.38,42.89,46.48,43.49,42.04,45.55,0,0,0,0,0,0,0.725,0,0.15,0.27,0.73,0.27,40.1
1499032800000,2017,7,2016,10,40,7,0.49,0.137,0.353,19818.7,124.5,124.5,118,3,3,3,810.6,783.2,845.1,583.6,556.2,227,227,227,0,0,0,0.28,0.269,0.29,583.6,556.2,618.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.304,0.288,0.323,0.191,0.173,0.214,0.0084,0.0075,0.0094,0.7,0.653,0.758,0.031,0.028,0.033,22.16,21.96,22.31,0.953,0.951,0.955,0.976,0.973,0.98,0.93,0.925,0.936,40.27,38.59,42.36,39.32,37.54,41.51,0,0,0,0,0,0,0.655,0,0.137,0.28,0.72,0.28,40.4
1499637600000,2017,7,2016,10,41,7,0.451,0.137,0.313,17523.5,111.3,111.3,104.3,3,2,2.7142857142857144,745.2,710.9,776.7,518.2,483.9,227,227,227,1.624e-14,0,5.684e-14,0.305,0.292,0.319,518.2,483.9,549.7,990,990,990,966.9,966.7,967,23.1,23,23.3,0.266,0.247,0.284,0.148,0.127,0.168,0.0064,0.0055,0.0073,0.621,0.57,0.663,0.027,0.025,0.029,22.5,22.35,22.61,0.951,0.947,0.956,0.973,0.97,0.98,0.926,0.918,0.937,41.17,35.45,52.34,39.36,34.38,48.2,0,0,0,0,0,0,0.579,0,0.138,0.3,0.69,0.31,38.9
1500242400000,2017,7,2016,10,42,7,0.405,0.137,0.268,15563.4,96.4,96.4,92.64,2,2,2,669.9,640.6,700.8,442.9,413.6,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.339,0.324,0.354,442.9,413.6,473.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.224,0.21,0.241,0.108,0.0942,0.123,0.0046,0.004,0.0053,0.574,0.526,0.626,0.025,0.022,0.027,22.85,22.67,23.01,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.47,44.6,50.39,46.32,43.71,48.2,0,0,0,0,0,0,0.515,0,0.137,0.34,0.66,0.34,38.4
1500847200000,2017,7,2016,10,43,7,0.366,0.137,0.229,13471.2,85.53,85.53,80.19,2,2,2,605.6,580.7,631,378.6,353.7,227,227,227,8.12e-15,0,5.684e-14,0.375,0.36,0.391,378.6,353.7,404,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.197,0.189,0.206,0.0777,0.066,0.0897,0.0033,0.0028,0.0038,0.473,0.436,0.511,0.02,0.018,0.022,23.21,23.06,23.35,0.952,0.949,0.955,0.977,0.973,0.98,0.931,0.923,0.936,41.02,38.44,43.64,40.09,37.39,42.77,0,0,0,0,0,0,0.445,0,0.137,0.37,0.63,0.37,36.8
1501452000000,2017,7,2016,10,44,7,0.332,0.115,0.217,12837.6,81.48,81.48,76.41,2,2,2,548.6,525.2,572.8,358.5,341.2,190.1,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.346,0.326,0.396,358.5,341.2,380.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.181,0.195,0.0682,0.0601,0.0788,0.0029,0.0025,0.0033,0.44,0.414,0.473,0.018,0.017,0.02,23.49,23.38,23.62,0.95,0.947,0.952,0.974,0.971,0.979,0.925,0.919,0.933,39.21,37.44,41.6,38.21,36.33,40.74,0,0,0,0,0,0,0.425,0,0.115,0.35,0.65,0.35,38.7
1502056800000,2017,8,2016,11,45,7,0.3,0.111,0.189,11215.2,71.11,71.11,66.76,2,2,2,496.8,477.4,517.8,312.8,293.4,184,184,184,8.12e-15,0,5.684e-14,0.37,0.355,0.385,312.8,293.4,333.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.171,0.164,0.178,0.0467,0.0375,0.0566,0.0019,0.0015,0.0023,0.371,0.342,0.403,0.015,0.014,0.017,23.79,23.67,23.91,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.41,32.31,36.65,33.38,31.34,35.55,0,0,0,0,0,0,0.371,0,0.111,0.37,0.63,0.37,37.4
1502661600000,2017,8,2016,11,46,7,0.274,0.111,0.163,9665.82,61.35,61.35,57.53,2,2,2,453.1,436.6,471.1,269.1,252.6,184,184,184,0,0,0,0.406,0.391,0.421,269.1,252.6,287.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.15,0.162,0.026,0.0182,0.0345,0.0011,0.00075,0.0014,0.306,0.281,0.333,0.013,0.011,0.014,24.06,23.95,24.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.66,27.84,31.62,28.77,27.01,30.68,0,0,0,0,0,0,0.32,0,0.111,0.41,0.59,0.41,35.3
1503266400000,2017,8,2016,11,47,7,0.252,0.111,0.14,8352.3,52.89,52.89,49.72,2,1,1.4285714285714286,416.1,401.3,431.4,232.1,217.3,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.442,0.426,0.458,232.1,217.3,247.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.148,0.0155,0.0142,0.0168,0.00063,0.00058,0.00069,0.344,0.263,0.413,0.014,0.011,0.017,24.18,24.12,24.24,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.54,26.08,52.47,38.63,25.3,48.2,0,0,0,0,0,0,0.276,0,0.112,0.44,0.56,0.44,33.1
1503871200000,2017,8,2016,11,48,7,0.232,0.0994,0.132,8038,51.97,51.97,47.85,2,1,1.2857142857142858,383,367.2,396.7,218.7,200.4,164.3,138,184,4.06e-15,-2.842e-14,2.842e-14,0.428,0.364,0.479,218.7,200.4,241.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.141,0.0143,0.0128,0.0163,0.00058,0.00052,0.00066,0.342,0.256,0.404,0.014,0.01,0.016,24.34,24.24,24.48,0.948,0.925,0.958,0.977,0.97,0.98,0.926,0.897,0.939,41.89,26.07,52.46,40.52,25.29,48.2,0,0,0,0,0,0,0.266,0,0.1,0.43,0.57,0.43,34.6
1504476000000,2017,9,2016,12,49,7,0.21,0.0835,0.127,7837.56,48.2,48.2,46.65,1,1,1,347.4,333,362.5,209.4,195,138,138,138,0,-2.842e-14,2.842e-14,0.398,0.381,0.414,209.4,195,224.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.125,0.136,0.0135,0.0123,0.0148,0.00055,0.00049,0.0006,0.369,0.343,0.396,0.015,0.014,0.016,24.49,24.39,24.59,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.1,44.83,51.49,46.65,43.93,48.2,0,0,0,0,0,0,0.259,0,0.083,0.4,0.6,0.4,37.3
1505080800000,2017,9,2016,12,50,7,0.192,0.0835,0.108,6761.62,43.13,43.13,40.25,1,1,1,317.2,305.4,329.4,179.2,167.4,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.435,0.419,0.452,179.2,167.4,191.4,990,990,990,965,964.9,965,25,25,25.1,0.12,0.115,0.124,0.011,0.00998,0.012,0.00044,0.0004,0.00048,0.315,0.294,0.337,0.013,0.012,0.014,24.7,24.62,24.78,0.949,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,41.17,38.43,44.01,40.25,37.38,43.13,0,0,0,0,0,0,0.224,0,0.084,0.43,0.56,0.44,35.2
1505685600000,2017,9,2016,12,51,7,0.177,0.0835,0.093,5750.14,36.51,36.51,34.23,1,1,1,291.8,282.7,301.8,153.8,144.7,138,138,138,4.06e-15,0,2.842e-14,0.473,0.457,0.488,153.8,144.7,163.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.114,0.00883,0.00805,0.00967,0.00035,0.00032,0.00039,0.27,0.253,0.287,0.011,0.01,0.011,24.86,24.8,24.92,0.94,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.916,35.28,33.13,37.6,34.23,32.13,36.51,0,0,0,0,0,0,0.19,0,0.084,0.47,0.53,0.47,32.5
1506290400000,2017,9,2016,12,52,7,0.164,0.081,0.0827,5096.73,33.99,33.99,30.34,1,1,1,270.7,262.2,279.7,136.7,126.6,134,110,138,4.06e-15,-2.842e-14,2.842e-14,0.495,0.42,0.522,136.7,126.6,152.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00737,0.00651,0.00868,0.00029,0.00026,0.00034,0.239,0.221,0.264,0.0095,0.0088,0.01,24.98,24.93,25.02,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.912,31.28,28.88,35.05,30.34,28.01,33.99,0,0,0,0,0,0,0.169,0,0.0813,0.49,0.5,0.5,31.1
1506895200000,2017,10,2017,1,1,7,0.154,0.0665,0.0878,5443.16,33.68,33.68,32.4,1,1,1,255.2,250.4,260.8,145.2,140.4,110,110,110,8.12e-15,0,2.842e-14,0.431,0.422,0.439,145.2,140.4,150.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00809,0.00768,0.00857,0.00032,0.0003,0.00034,0.251,0.243,0.261,0.0099,0.0096,0.01,25.03,25,25.06,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.4,32.26,34.73,32.4,31.29,33.68,0,0,0,0,0,0,0.18,0,0.0662,0.43,0.57,0.43,35.3
1507500000000,2017,10,2017,1,2,7,0.149,0.0609,0.0878,5451.04,33.79,33.79,32.45,1,1,1,245.9,240.3,251.2,145.2,139.3,100.7,97,110,0,0,0,0.409,0.391,0.441,145.2,139.3,150.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.105,0.00809,0.00759,0.00858,0.00032,0.0003,0.00034,0.25,0.241,0.26,0.0099,0.0095,0.01,25.08,25.05,25.11,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.45,32.01,34.84,32.45,31.05,33.79,0,0,0,0,0,0,0.18,0,0.0612,0.41,0.59,0.41,36.6
1508104800000,2017,10,2017,1,3,7,0.141,0.0587,0.082,5090.72,31.61,31.61,30.3,1,1,1,232.6,226.9,238.4,135.6,129.9,97,97,97,0,0,0,0.417,0.407,0.428,135.6,129.9,141.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0973,0.101,0.00728,0.00679,0.00777,0.00029,0.00027,0.00031,0.232,0.222,0.242,0.0091,0.0087,0.0096,25.17,25.13,25.22,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.24,29.89,32.59,30.3,29,31.61,0,0,0,0,0,0,0.168,0,0.059,0.42,0.58,0.42,36.1
1508709600000,2017,10,2017,1,4,7,0.133,0.0587,0.0745,4611.71,28.56,28.56,27.45,1,1,1,220.2,217.3,225,123.2,120.3,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.441,0.431,0.446,123.2,120.3,128,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0939,0.0966,0.00622,0.00598,0.00663,0.00024,0.00023,0.00026,0.21,0.205,0.218,0.0082,0.008,0.0086,25.27,25.23,25.29,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.898,0.902,28.3,27.61,29.44,27.45,26.79,28.56,0,0,0,0,0,0,0.153,0,0.0585,0.44,0.56,0.44,34.7
1509314400000,2017,10,2017,1,5,7,0.132,0.0569,0.0748,4635.72,28.88,28.88,27.59,1,1,1,217.9,214.9,222.2,123.7,118.7,94.14,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.432,0.418,0.45,123.7,118.7,129.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0933,0.0967,0.00627,0.00584,0.00674,0.00025,0.00023,0.00026,0.211,0.202,0.22,0.0083,0.0079,0.0087,25.28,25.25,25.3,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.45,27.22,29.77,27.59,26.4,28.88,0,0,0,0,0,0,0.153,0,0.0572,0.43,0.57,0.43,35.1
1509919200000,2017,11,2017,2,6,7,0.136,0.0562,0.0798,4957.03,31.12,31.12,29.51,1,1,1,225,219.5,232.1,132,126.5,93,93,93,0,0,0,0.414,0.401,0.424,132,126.5,139.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0957,0.1,0.00697,0.0065,0.00757,0.00027,0.00026,0.0003,0.225,0.215,0.238,0.0089,0.0085,0.0094,25.22,25.17,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.42,29.13,32.08,29.51,28.25,31.12,0,0,0,0,0,0,0.164,0,0.0562,0.41,0.59,0.41,36.4
1510524000000,2017,11,2017,2,7,7,0.138,0.0562,0.0813,5051.08,30.81,30.81,30.07,1,1,1,227.5,224.7,230.7,134.5,131.7,93,93,93,0,0,0,0.409,0.403,0.414,134.5,131.7,137.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0975,0.0997,0.00718,0.00694,0.00746,0.00028,0.00027,0.00029,0.23,0.225,0.236,0.009,0.0088,0.0093,25.21,25.18,25.23,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31,30.35,31.76,30.07,29.43,30.81,0,0,0,0,0,0,0.167,0,0.0567,0.41,0.59,0.41,36.6
1511128800000,2017,11,2017,2,8,7,0.137,0.0428,0.0947,5934.8,38.27,38.27,35.33,1,1,1,227.3,219.2,235.9,156.6,128.7,70.71,67,93,0,0,0,0.312,0.284,0.42,156.6,128.7,168.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.0965,0.107,0.00906,0.00669,0.0101,0.00036,0.00026,0.0004,0.267,0.219,0.288,0.01,0.0086,0.011,25.17,25.1,25.25,0.941,0.93,0.945,0.972,0.97,0.974,0.914,0.902,0.921,36.36,29.64,39.28,35.33,28.75,38.27,0,0,0,0,0,0,0.196,0,0.0423,0.31,0.69,0.31,43.3
1511733600000,2017,11,2017,2,9,7,0.137,0.0431,0.094,5884.57,37.53,37.53,35.03,1,1,1,226.7,223.1,232.9,155.4,146.1,71.29,67,77,0,0,0,0.315,0.288,0.345,155.4,146.1,165.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.101,0.106,0.00896,0.00817,0.00985,0.00035,0.00032,0.00039,0.265,0.249,0.283,0.01,0.0098,0.011,25.18,25.12,25.21,0.94,0.937,0.944,0.971,0.97,0.973,0.913,0.909,0.918,36.08,33.84,38.57,35.03,32.83,37.53,0,0,0,0,0,0,0.195,0,0.043,0.31,0.69,0.31,43
1512338400000,2017,12,2017,3,10,7,0.142,0.0466,0.0953,5960.49,37.6,37.6,35.48,1,1,1,234.6,225.5,243.6,157.6,148.5,77,77,77,0,0,0,0.328,0.316,0.341,157.6,148.5,166.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.102,0.108,0.00915,0.00837,0.00991,0.00036,0.00033,0.00039,0.269,0.253,0.285,0.011,0.0099,0.011,25.12,25.05,25.19,0.941,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.919,36.55,34.43,38.64,35.48,33.39,37.6,0,0,0,0,0,0,0.197,0,0.0467,0.33,0.67,0.33,42
1512943200000,2017,12,2017,3,11,7,0.15,0.0357,0.114,7263.43,44.49,44.49,43.23,1,1,1,248.3,244.9,253.7,189.3,185.9,59,59,59,0,0,0,0.238,0.233,0.241,189.3,185.9,194.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.116,0.0118,0.0116,0.0123,0.00047,0.00046,0.00049,0.324,0.318,0.334,0.013,0.013,0.013,24.99,24.95,25.01,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,44.12,43.34,45.4,43.23,42.47,44.49,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
1513548000000,2017,12,2017,3,12,7,0.161,0.0357,0.125,7926.92,48.2,48.2,47.18,1,1,1,266.3,257.2,275.8,207.3,198.2,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.222,0.214,0.229,207.3,198.2,216.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.124,0.0134,0.0126,0.0142,0.00053,0.0005,0.00056,0.356,0.34,0.373,0.014,0.013,0.015,24.88,24.82,24.93,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.34,46.24,50.56,47.18,45.32,48.2,0,0,0,0,0,0,0.262,0,0.036,0.22,0.78,0.22,49.2
1514152800000,2017,12,2017,3,13,7,0.182,0.0357,0.147,8903.14,57.14,57.14,52.99,2,1,1.8571428571428572,301.6,283.2,319.9,242.6,224.2,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.196,0.184,0.208,242.6,224.2,260.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.133,0.126,0.139,0.0173,0.0148,0.0221,0.00069,0.00059,0.00089,0.278,0.241,0.386,0.011,0.0096,0.015,24.81,24.72,24.9,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,31.23,25.92,52.26,29.94,25.14,48.2,0,0,0,0,0,0,0.294,0,0.035,0.2,0.81,0.19,48.9
1514757600000,2018,1,2017,4,14,7,0.215,0.0442,0.171,10379.1,67,67,61.78,2,2,2,356,329.4,380.3,283,256.4,73,73,73,0,0,0,0.205,0.192,0.222,283,256.4,307.3,990,990,990,965.2,965,965.3,24.8,24.7,25,0.149,0.139,0.157,0.0326,0.02,0.044,0.0013,0.0008,0.0018,0.315,0.275,0.351,0.013,0.011,0.014,24.5,24.35,24.68,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,31.85,28.88,34.54,30.89,28.01,33.5,0,0,0,0,0,0,0.343,0,0.044,0.21,0.8,0.2,48.3
1515362400000,2018,1,2017,4,15,7,0.255,0.0442,0.211,12768.2,82.74,82.74,76,2,2,2,421.2,388.2,451.1,348.2,315.2,73,73,73,0,0,0,0.174,0.162,0.188,348.2,315.2,378.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.172,0.16,0.182,0.0634,0.0478,0.0775,0.0026,0.0019,0.0032,0.413,0.363,0.458,0.017,0.015,0.019,24.09,23.91,24.3,0.948,0.943,0.952,0.974,0.97,0.98,0.924,0.914,0.933,38.99,35.4,42.21,38,34.34,41.37,0,0,0,0,0,0,0.422,0,0.044,0.17,0.83,0.17,50.1
1515967200000,2018,1,2017,4,16,7,0.295,0.0457,0.249,15077.6,93.46,93.46,89.75,2,2,2,488,460.7,508.3,412.4,387.7,75.57,73,91,0,0,0,0.155,0.145,0.179,412.4,387.7,430.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.195,0.186,0.201,0.0937,0.082,0.102,0.0039,0.0034,0.0042,0.509,0.472,0.536,0.021,0.019,0.022,23.69,23.59,23.86,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.79,43.24,47.68,44.87,42.37,46.73,0,0,0,0,0,0,0.499,0,0.046,0.15,0.84,0.16,51.1
1516572000000,2018,1,2017,4,17,7,0.323,0.055,0.268,15955.1,96.4,96.4,94.97,2,2,2,533.7,515.6,550.1,442.7,424.6,91,91,91,8.12e-15,-5.684e-14,5.684e-14,0.171,0.165,0.176,442.7,424.6,459.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.207,0.201,0.213,0.108,0.0994,0.116,0.0045,0.0041,0.0048,0.556,0.529,0.581,0.023,0.022,0.024,23.44,23.34,23.55,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.72,46.91,50.32,47.49,45.97,48.2,0,0,0,0,0,0,0.528,0,0.055,0.17,0.83,0.17,49.4
1517176800000,2018,1,2017,4,18,7,0.347,0.0599,0.288,16345.6,102.7,102.7,97.3,3,2,2.142857142857143,574.5,554.7,597.4,475.5,463.7,99,91,105,-8.12e-15,-5.684e-14,0,0.172,0.161,0.183,475.5,463.7,492.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.214,0.233,0.123,0.118,0.131,0.0052,0.0049,0.0055,0.593,0.529,0.626,0.025,0.022,0.026,23.22,23.12,23.32,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49.17,35.28,52.5,46.2,34.22,48.2,0,0,0,0,0,0,0.541,0,0.059,0.17,0.83,0.17,47.1
1517781600000,2018,2,2017,5,19,7,0.394,0.0635,0.33,19039.4,122.4,122.4,113.3,3,3,3,650.8,608.6,695.6,545.8,503.6,105,105,105,0,0,0,0.162,0.151,0.173,545.8,503.6,590.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.263,0.239,0.289,0.166,0.137,0.195,0.0071,0.0058,0.0084,0.617,0.546,0.693,0.026,0.023,0.03,22.88,22.63,23.12,0.95,0.947,0.954,0.974,0.97,0.98,0.925,0.918,0.934,38.78,36.03,41.66,37.78,34.95,40.81,0,0,0,0,0,0,0.63,0,0.064,0.16,0.84,0.16,48.3
1518386400000,2018,2,2017,5,20,7,0.466,0.0635,0.402,22732,144.6,144.6,135.3,3,3,3,770.2,710,837.3,665.2,605,105,105,105,0,0,0,0.137,0.125,0.148,665.2,605,732.3,990,990,990,967,966.7,967.2,23,22.8,23.3,0.331,0.297,0.369,0.245,0.205,0.29,0.011,0.0088,0.013,0.819,0.717,0.932,0.036,0.031,0.041,22.2,21.82,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.14,42.56,49.98,45.1,41.71,48.2,0,0,0,0,0,0,0.752,0,0.064,0.14,0.86,0.14,48.8
1518991200000,2018,2,2017,5,21,7,0.618,0.0635,0.554,29004.4,192.8,192.8,172.6,4,3,3.857142857142857,1022,871.4,1203,916.6,766.4,105,105,105,0,0,0,0.104,0.0873,0.12,916.6,766.4,1098,990,990,990,967.9,967.4,968.5,22.1,21.5,22.6,0.549,0.4,0.764,0.415,0.31,0.644,0.019,0.014,0.03,1.22,0.982,1.71,0.056,0.044,0.08,20.84,19.75,21.62,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,46.41,40.53,51.8,44.88,39.61,48.2,0,0,0,0,0,0,0.959,0,0.064,0.1,0.9,0.1,46.9
1519596000000,2018,2,2017,5,22,7,0.865,0.0905,0.665,31910.9,192.8,192.8,189.9,4,4,4,1431,1275,1553,1281,1170,149.6,105,183,181.2,70.22,269.9,0.103,0.0749,0.127,1100,1100,1100,990,990,990,969.3,968.8,969.7,20.7,20.3,21.2,0.86,0.797,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.74,1.85,0.087,0.082,0.091,18.93,18.49,19.49,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.63,47.47,50.13,47.49,46.52,48.2,0,0,0,0,0,0,1.06,0,0.2,0.1,0.77,0.23,36.9
1520200800000,2018,3,2017,6,23,7,1.02,0.111,0.665,30524.5,184.9,184.9,181.7,4,4,4,1681,1589,1782,1498,1406,183,183,183,397.8,305.6,498.9,0.109,0.103,0.115,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.916,0.909,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.092,0.096,18.07,17.73,18.37,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.35,45.45,47.16,45.42,44.54,46.21,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1520805600000,2018,3,2017,6,24,7,1.17,0.111,0.665,29054.3,176.9,176.9,172.9,4,4,4,1936,1820,2059,1753,1637,183,183,183,652.9,536.6,775.8,0.0947,0.0889,0.101,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.88,17.61,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.12,43.15,45.12,43.24,42.29,44.21,0,0,0,0,0,0,0.961,0,0.505,0.095,0.57,0.43,24.8
1521410400000,2018,3,2017,6,25,7,1.34,0.111,0.665,27744.8,168.1,168.1,165.1,4,4,4,2215,2098,2304,2032,1915,183,183,183,932.1,815.4,1021,0.0827,0.0794,0.0872,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.29,16.79,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.14,41.56,42.89,41.29,40.7,42.04,0,0,0,0,0,0,0.917,0,0.675,0.083,0.5,0.5,20.7
1522015200000,2018,3,2017,6,26,7,1.45,0.114,0.665,26910.8,162.3,162.3,160.2,4,4,4,2399,2323,2490,2211,2140,187.9,183,217,1111,1040,1173,0.0783,0.0745,0.0872,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.84,16.25,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.94,40.35,41.44,40.05,39.42,40.57,0,0,0,0,0,0,0.89,0,0.785,0.079,0.46,0.54,18.6
1522620000000,2018,4,2017,7,27,7,1.62,0.131,0.665,25644.5,156.7,156.7,152.6,4,4,4,2670,2524,2829,2453,2307,217,217,217,1353,1207,1512,0.0814,0.0767,0.086,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,15.02,15.76,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.922,39.17,38.13,40.13,38.16,37.06,39.18,0,0,0,0,0,0,0.848,0,0.955,0.081,0.41,0.59,15.8
1523224800000,2018,4,2017,7,28,7,1.85,0.131,0.665,23855.5,146.6,146.6,142,4,4,4,3061,2889,3215,2844,2672,217,217,217,1744,1572,1898,0.071,0.0675,0.0751,1100,1100,1100,990,990,990,973.7,973.2,974,16.3,16,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.11,14.88,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.59,35.6,37.73,35.5,34.53,36.64,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
1523829600000,2018,4,2017,7,29,7,1.99,0.145,0.665,22896.5,137.3,137.3,136.3,4,4,4,3297,3252,3319,3058,3020,239.3,217,295,1958,1920,1994,0.0725,0.0655,0.089,1100,1100,1100,990,990,990,974.2,974.1,974.2,15.8,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.94,13.89,14.03,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.13,35,35.39,34.07,33.95,34.32,0,0,0,0,0,0,0.757,0,1.325,0.073,0.33,0.67,11.5
1524434400000,2018,4,2017,7,30,7,2,0.178,0.665,22858.1,136.6,136.6,136.1,4,4,4,3307,3281,3323,3012,2986,295,295,295,1912,1886,1928,0.0892,0.0888,0.0899,1100,1100,1100,990,990,990,974.2,974.2,974.2,15.8,15.8,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.91,13.88,13.97,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.07,34.97,35.22,34.02,33.92,34.16,0,0,0,0,0,0,0.756,0,1.335,0.089,0.33,0.67,11.4
1525039200000,2018,4,2017,7,31,7,1.94,0.192,0.665,23226.7,140,140,138.3,4,4,4,3210,3137,3269,2893,2816,317.3,295,321,1793,1716,1874,0.0987,0.0902,0.102,1100,1100,1100,990,990,990,974,973.8,974.1,16,15.9,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.12,13.99,14.28,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.63,35.29,36.08,34.56,34.23,35,0,0,0,0,0,0,0.768,0,1.275,0.099,0.34,0.66,12
1525644000000,2018,5,2017,8,32,7,1.8,0.194,0.665,24216.5,147.7,147.7,144.1,4,4,4,2979,2849,3100,2658,2528,321,321,321,1558,1428,1679,0.108,0.104,0.113,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.66,14.37,14.98,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.13,36.32,38,36.04,35.23,36.92,0,0,0,0,0,0,0.801,0,1.135,0.11,0.37,0.63,13.5
1526248800000,2018,5,2017,8,33,7,1.61,0.194,0.665,25691.4,156.9,156.9,152.9,4,4,4,2660,2516,2806,2339,2195,321,321,321,1239,1095,1385,0.121,0.114,0.128,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.08,15.78,0.943,0.941,0.944,0.974,0.972,0.976,0.919,0.915,0.922,39.24,38.29,40.18,38.23,37.23,39.23,0,0,0,0,0,0,0.85,0,0.945,0.12,0.41,0.59,16
1526853600000,2018,5,2017,8,34,7,1.42,0.194,0.665,27151.7,165.5,165.5,161.6,4,4,4,2347,2204,2474,2026,1883,321,321,321,925.6,783.2,1053,0.137,0.13,0.146,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.19,15.88,16.53,0.946,0.945,0.947,0.979,0.977,0.98,0.925,0.923,0.928,41.28,40.45,42.21,40.4,39.52,41.36,0,0,0,0,0,0,0.898,0,0.755,0.14,0.47,0.53,19.1
1527458400000,2018,5,2017,8,35,7,1.2,0.178,0.665,28816.5,176.3,176.3,171.5,4,4,4,1984,1837,2142,1691,1580,293.6,257,321,590.6,479.8,721,0.148,0.133,0.162,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.11,16.68,17.55,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.76,42.61,44.96,42.88,41.76,44.06,0,0,0,0,0,0,0.953,0,0.535,0.15,0.55,0.45,24
1528063200000,2018,6,2017,9,36,7,1.01,0.155,0.665,30569.7,185.8,185.8,182,4,4,4,1671,1559,1792,1414,1302,257,257,257,314.1,202.4,435.2,0.154,0.143,0.165,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.921,0.914,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.09,17.7,18.46,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.42,45.36,47.39,45.49,44.45,46.45,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
1528668000000,2018,6,2017,9,37,7,0.863,0.155,0.662,31894.8,192.8,192.8,189.8,4,4,4,1427,1314,1524,1170,1057,257,257,257,76.22,0,167,0.181,0.169,0.196,1094,1057,1100,990,990,990,969.2,968.9,969.6,20.8,20.4,21.1,0.852,0.764,0.908,0.634,0.551,0.648,0.031,0.026,0.032,1.78,1.61,1.86,0.086,0.076,0.091,18.97,18.58,19.51,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.44,47.71,49.28,47.46,46.76,48.2,0,0,0,0,0,0,1.05,0,0.201,0.18,0.77,0.23,37
1529272800000,2018,6,2017,9,38,7,0.698,0.155,0.542,28161.8,183.5,183.5,167.6,4,4,4,1154,1059,1264,896.9,801.6,257,257,257,-1.624e-14,-1.137e-13,1.137e-13,0.223,0.203,0.243,896.9,801.6,1007,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.563,0.469,0.69,0.375,0.327,0.438,0.017,0.015,0.021,1.18,1.01,1.41,0.055,0.046,0.066,20.43,19.86,20.91,0.954,0.953,0.955,0.979,0.974,0.98,0.934,0.928,0.936,42.82,39.15,46.8,41.91,38.14,45.86,0,0,0,0,0,0,0.931,0,0.156,0.22,0.78,0.22,40.3
1529877600000,2018,6,2017,9,39,7,0.587,0.153,0.435,23441,144.6,144.6,139.5,3,3,3,971.3,914.8,1035,718.6,673.7,252.7,227,257,1.624e-14,0,1.137e-13,0.26,0.248,0.276,718.6,673.7,778.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.394,0.359,0.448,0.28,0.251,0.316,0.013,0.011,0.014,0.939,0.856,1.05,0.042,0.038,0.048,21.28,20.94,21.57,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.79,45.33,50.95,46.51,44.42,48.2,0,0,0,0,0,0,0.775,0,0.152,0.26,0.74,0.26,39.9
1530482400000,2018,7,2017,10,40,7,0.518,0.137,0.38,21221.8,133.8,133.8,126.3,3,3,3,856,815.2,899.3,629,588.2,227,227,227,0,0,0,0.265,0.252,0.278,629,588.2,672.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.329,0.306,0.354,0.221,0.194,0.25,0.0098,0.0085,0.011,0.776,0.707,0.849,0.034,0.031,0.038,21.9,21.65,22.13,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,42.99,40.56,45.51,42.11,39.64,44.6,0,0,0,0,0,0,0.702,0,0.138,0.26,0.73,0.27,41
1531087200000,2018,7,2017,10,41,7,0.472,0.137,0.335,18830.8,116.6,116.6,112.1,3,3,3,780.5,755.2,803.2,553.5,528.2,227,227,227,0,0,0,0.291,0.283,0.301,553.5,528.2,576.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.287,0.272,0.299,0.171,0.154,0.186,0.0074,0.0067,0.0081,0.649,0.606,0.687,0.028,0.026,0.03,22.33,22.2,22.47,0.951,0.949,0.952,0.973,0.97,0.976,0.925,0.92,0.929,38.41,36.82,39.82,37.36,35.72,38.85,0,0,0,0,0,0,0.623,0,0.137,0.29,0.71,0.29,39.9
1531692000000,2018,7,2017,10,42,7,0.43,0.137,0.292,16515,105.1,105.1,98.3,3,2,2.2857142857142856,710.2,677.8,744,483.2,450.8,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.32,0.305,0.335,483.2,450.8,517,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.247,0.228,0.266,0.128,0.112,0.146,0.0055,0.0048,0.0063,0.61,0.567,0.66,0.026,0.024,0.028,22.65,22.54,22.8,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.08,35.34,52.19,44.2,34.28,48.2,0,0,0,0,0,0,0.546,0,0.138,0.32,0.68,0.32,38.4
1532296800000,2018,7,2017,10,43,7,0.387,0.137,0.25,14654.5,92.69,92.69,87.23,2,2,2,639.8,613,667.7,412.8,386,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.355,0.34,0.37,412.8,386,440.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.21,0.2,0.222,0.0938,0.0812,0.107,0.004,0.0034,0.0046,0.525,0.484,0.569,0.022,0.02,0.024,23.02,22.86,23.16,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.51,41.78,47.29,43.61,40.94,46.34,0,0,0,0,0,0,0.485,0,0.137,0.35,0.65,0.35,37.9
1532901600000,2018,7,2017,10,44,7,0.35,0.119,0.231,13696.1,86.12,86.12,81.52,2,2,2,578.7,553.1,604.5,382.4,369,196.3,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.339,0.313,0.381,382.4,369,403.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.191,0.203,0.0795,0.0732,0.0895,0.0033,0.0031,0.0038,0.477,0.456,0.507,0.02,0.019,0.021,23.32,23.21,23.46,0.953,0.951,0.955,0.979,0.976,0.98,0.932,0.928,0.936,41.66,40.03,43.94,40.76,39.07,43.06,0,0,0,0,0,0,0.453,0,0.119,0.34,0.66,0.34,39.1
1533506400000,2018,8,2017,11,45,7,0.316,0.111,0.205,12143.2,77.11,77.11,72.28,2,2,2,523,501.4,545.2,339,317.4,184,184,184,-8.12e-15,-5.684e-14,0,0.352,0.338,0.367,339,317.4,361.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.188,0.059,0.0488,0.0695,0.0025,0.002,0.0029,0.411,0.378,0.444,0.017,0.016,0.019,23.64,23.5,23.77,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.915,0.926,37.2,34.9,39.54,36.14,33.86,38.56,0,0,0,0,0,0,0.402,0,0.111,0.35,0.65,0.35,38.4
1534111200000,2018,8,2017,11,46,7,0.288,0.111,0.177,10490.5,66.3,66.3,62.44,2,2,2,476.3,457.9,494.6,292.3,273.9,184,184,184,0,0,0,0.387,0.372,0.402,292.3,273.9,310.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.17,0.0369,0.0283,0.0456,0.0015,0.0012,0.0019,0.34,0.313,0.368,0.014,0.013,0.015,23.92,23.81,24.03,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.19,30.19,34.17,31.22,29.28,33.15,0,0,0,0,0,0,0.347,0,0.111,0.39,0.61,0.39,36.4
1534716000000,2018,8,2017,11,47,7,0.264,0.111,0.153,9067.1,57.34,57.34,53.97,2,2,2,436.5,421,452.2,252.5,237,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.422,0.407,0.437,252.5,237,268.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.144,0.155,0.0195,0.0159,0.0256,0.0008,0.00065,0.0011,0.282,0.263,0.304,0.012,0.011,0.012,24.15,24.06,24.24,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.82,26.08,29.55,26.99,25.3,28.67,0,0,0,0,0,0,0.3,0,0.111,0.42,0.58,0.42,34.3
1535320800000,2018,8,2017,11,48,7,0.243,0.103,0.14,8370.58,54.9,54.9,49.82,2,1,1.2857142857142858,401.7,386.3,415.8,230.8,213.2,170.9,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.425,0.352,0.463,230.8,213.2,254.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.141,0.136,0.146,0.0156,0.0139,0.0192,0.00064,0.00056,0.00078,0.362,0.271,0.413,0.015,0.011,0.017,24.23,24.12,24.4,0.95,0.929,0.958,0.977,0.97,0.98,0.928,0.901,0.939,44.07,27.6,52.47,42.08,26.77,48.2,0,0,0,0,0,0,0.277,0,0.103,0.42,0.58,0.42,34.4
1535925600000,2018,9,2017,12,49,7,0.221,0.0835,0.138,8304.98,52.27,52.27,49.43,2,1,1.4285714285714286,365.5,350.5,380.6,227.5,212.5,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.378,0.363,0.394,227.5,212.5,242.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.131,0.142,0.0151,0.0138,0.0164,0.00061,0.00056,0.00066,0.333,0.254,0.401,0.013,0.01,0.016,24.44,24.37,24.49,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.896,0.939,40.14,25.82,52.12,38.46,25.05,48.2,0,0,0,0,0,0,0.275,0,0.083,0.38,0.62,0.38,37.6
1536530400000,2018,9,2017,12,50,7,0.202,0.0835,0.118,7396.89,46.8,46.8,44.03,1,1,1,333.4,321.2,345.8,195.4,183.2,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.414,0.399,0.43,195.4,183.2,207.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0124,0.0113,0.0134,0.0005,0.00045,0.00054,0.344,0.322,0.366,0.014,0.013,0.015,24.59,24.5,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.93,42.1,47.76,44.03,41.26,46.8,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.6
