datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.74,0.573,1.17,67495.6,122.9,122.9,90.72,3,2,2.3225806451612905,649.5,525.8,789,435.7,298.8,213.8,186,227,-5.501e-15,-5.684e-14,5.684e-14,0.337,0.236,0.432,435.7,298.8,603,990,990,990,966.5,966,967.1,23.5,22.9,24,0.226,0.169,0.308,0.109,0.04,0.204,0.0047,0.0017,0.0089,0.53,0.353,0.726,0.023,0.015,0.032,22.98,22.22,23.68,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,40.17,32.64,49.44,39.18,31.66,48.2,0,0,0,0,0,0,0.504,0,0.57,0.33,0.67,0.33,38.8
996616800000,2001,8,2000,11,31,1.15,0.493,0.655,39393.5,71.33,71.33,52.95,2,1,1.5483870967741935,428.6,360.9,518.9,244.6,176.9,184,184,184,-1.834e-15,-5.684e-14,2.842e-14,0.434,0.355,0.51,244.6,176.9,334.9,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.147,0.123,0.179,0.0235,0.0108,0.0571,0.00096,0.00043,0.0024,0.339,0.259,0.407,0.014,0.011,0.017,24.14,23.66,24.48,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.59,25.71,51.82,36.51,24.93,48.2,0,0,0,0,0,0,0.294,0,0.495,0.43,0.57,0.43,34.3
999295200000,2001,9,2000,12,30,0.793,0.358,0.435,27019.2,48.2,48.2,37.53,1,1,1,306,267.9,357.3,168,129.9,138,138,138,2.842e-15,-2.842e-14,2.842e-14,0.454,0.386,0.515,168,129.9,219.3,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.116,0.102,0.134,0.01,0.00679,0.0144,0.0004,0.00027,0.00058,0.295,0.227,0.387,0.012,0.009,0.016,24.77,24.43,25,0.944,0.931,0.958,0.974,0.97,0.98,0.92,0.903,0.939,38.54,29.65,50.33,37.53,28.76,48.2,0,0,0,0,0,0,0.208,0,0.358,0.45,0.55,0.45,34.1
1001887200000,2001,10,2001,1,31,0.658,0.282,0.376,23294.8,35.49,35.49,31.31,1,1,1,245.7,233.2,268.7,140.3,124,105.4,97,110,1.375e-15,-2.842e-14,2.842e-14,0.429,0.404,0.47,140.3,124,158.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0973,0.11,0.00767,0.00629,0.00924,0.0003,0.00025,0.00037,0.242,0.213,0.276,0.0095,0.0084,0.011,25.09,24.95,25.18,0.935,0.928,0.942,0.97,0.97,0.97,0.907,0.9,0.914,32.28,28.42,36.58,31.31,27.57,35.49,0,0,0,0,0,0,0.174,0,0.282,0.43,0.57,0.43,35.4
1004565600000,2001,11,2001,2,30,0.651,0.241,0.41,25581.4,40.24,40.24,35.53,1,1,1,251.1,235.1,270.6,158.1,142.1,93,93,93,-9.474e-16,-2.842e-14,2.842e-14,0.371,0.344,0.396,158.1,142.1,177.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.101,0.114,0.00919,0.00783,0.0108,0.00036,0.00031,0.00043,0.272,0.243,0.307,0.011,0.0096,0.012,25.03,24.91,25.15,0.941,0.936,0.948,0.972,0.97,0.978,0.915,0.908,0.927,36.54,32.79,41.13,35.53,31.8,40.24,0,0,0,0,0,0,0.197,0,0.241,0.37,0.63,0.37,39.3
1007157600000,2001,12,2001,3,31,0.737,0.189,0.548,34351.6,48.2,48.2,46.17,1,1,1,275.2,267.1,285.1,204.6,190.1,70.61,59,77,-4.584e-15,-2.842e-14,2.842e-14,0.257,0.209,0.288,204.6,190.1,223.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.116,0.126,0.0131,0.0119,0.0148,0.00052,0.00047,0.00059,0.353,0.327,0.385,0.014,0.013,0.015,24.85,24.78,24.9,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.94,47.63,44.18,52.14,46.17,43.3,48.2,0,0,0,0,0,0,0.257,0,0.189,0.26,0.74,0.26,46.6
1009836000000,2002,1,2001,4,31,0.844,0.196,0.649,39691.3,62.07,62.07,53.35,2,1,1.6451612903225807,315.2,282.7,357.3,242.2,209.7,73,73,73,5.501e-15,-2.842e-14,2.842e-14,0.233,0.204,0.258,242.2,209.7,284.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.134,0.123,0.149,0.0194,0.0136,0.0332,0.00078,0.00054,0.0013,0.311,0.243,0.392,0.012,0.0097,0.016,24.71,24.5,24.84,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.4,25.85,52.61,35.22,25.07,48.2,0,0,0,0,0,0,0.296,0,0.195,0.23,0.77,0.23,47
1012514400000,2002,2,2001,5,28,1.08,0.206,0.871,52186.8,103.4,103.4,77.66,3,2,2.0357142857142856,445.1,360.3,578.8,360.1,275.3,85,85,85,-4.06e-15,-5.684e-14,5.684e-14,0.195,0.147,0.236,360.1,275.3,493.8,990,990,990,965.6,965.2,966.2,24.4,23.8,24.8,0.177,0.147,0.23,0.069,0.029,0.132,0.0028,0.0012,0.0056,0.428,0.304,0.617,0.018,0.012,0.026,23.97,23.23,24.49,0.947,0.935,0.958,0.974,0.97,0.98,0.923,0.907,0.939,39.38,30.92,52.43,38.21,29.99,48.2,0,0,0,0,0,0,0.431,0,0.209,0.19,0.81,0.19,48.3
1014933600000,2002,3,2001,6,31,1.79,0.287,1.51,86664,125.5,125.5,116.5,3,2,2.967741935483871,669.4,589.5,714.2,562.4,482.5,107,107,107,1.834e-15,0,5.684e-14,0.16,0.15,0.182,562.4,482.5,607.2,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.275,0.229,0.3,0.177,0.127,0.207,0.0076,0.0053,0.0089,0.65,0.535,0.722,0.028,0.023,0.031,22.77,22.52,23.16,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.917,0.937,40.4,35.46,52.29,39.35,34.4,48.2,0,0,0,0,0,0,0.647,0,0.28,0.16,0.84,0.16,48.4
1017612000000,2002,4,2001,7,30,2.24,0.324,1.92,105417,169.4,169.4,146.4,4,3,3.5,863.9,716.1,1005,738.9,591.1,125,125,125,0,0,0,0.147,0.124,0.175,738.9,591.1,880.2,990,990,990,967.4,966.8,967.9,22.6,22.1,23.2,0.398,0.295,0.514,0.287,0.196,0.365,0.013,0.0084,0.017,0.914,0.7,1.12,0.04,0.03,0.051,21.73,20.97,22.54,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.08,39.45,51.32,42.09,38.46,48.2,0,0,0,0,0,0,0.813,0,0.32,0.14,0.86,0.14,47.1
1020204000000,2002,5,2001,8,31,2.64,0.394,2.25,120055,189.7,189.7,161.4,4,3,3.6129032258064515,987.3,745.6,1175,840.3,598.6,147,147,147,1.834e-14,-1.137e-13,1.137e-13,0.152,0.125,0.197,840.3,598.6,1028,990,990,990,967.8,966.9,968.4,22.2,21.6,23.1,0.489,0.3,0.679,0.346,0.201,0.486,0.016,0.0087,0.023,1.09,0.713,1.45,0.049,0.031,0.067,21.11,20.1,22.4,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.84,39.98,52.17,44.73,39.02,48.2,0,0,0,0,0,0,0.896,0,0.39,0.15,0.85,0.15,45.5
1022882400000,2002,6,2001,9,30,1.43,0.308,1.12,65770,125.7,125.7,91.35,3,2,2.3,551,421.9,728.9,432,302.9,119,119,119,0,0,0,0.222,0.163,0.282,432,302.9,609.9,990,990,990,966.1,965.5,966.8,23.9,23.2,24.5,0.214,0.162,0.304,0.106,0.0419,0.208,0.0045,0.0017,0.009,0.517,0.351,0.73,0.022,0.014,0.031,23.41,22.45,24.15,0.951,0.941,0.958,0.976,0.97,0.98,0.928,0.913,0.939,41.15,33.75,51.9,40,32.74,48.2,0,0,0,0,0,0,0.507,0,0.31,0.22,0.78,0.22,46
1025474400000,2002,7,2001,10,31,0.907,0.289,0.618,37788.8,66.61,66.61,50.79,2,1,1.4838709677419355,338.8,280.5,415.6,230.8,172.5,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.323,0.26,0.385,230.8,172.5,307.6,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.135,0.114,0.162,0.0191,0.0104,0.0442,0.00077,0.00041,0.0018,0.321,0.248,0.396,0.013,0.0099,0.016,24.58,24.17,24.88,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,37.96,25.66,52.22,36.83,24.89,48.2,0,0,0,0,0,0,0.282,0,0.289,0.32,0.68,0.32,41.7
1028152800000,2002,8,2001,11,31,0.63,0.249,0.381,23714,41.63,41.63,31.87,1,1,1,235.2,203.7,276.4,142.2,110.7,93,93,93,4.584e-16,-2.842e-14,2.842e-14,0.399,0.336,0.457,142.2,110.7,183.4,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0908,0.116,0.00784,0.00516,0.0113,0.00031,0.0002,0.00045,0.244,0.188,0.318,0.0096,0.0073,0.013,25.15,24.88,25.39,0.934,0.918,0.95,0.971,0.97,0.98,0.908,0.891,0.931,32.8,25.3,42.48,31.87,24.54,41.63,0,0,0,0,0,0,0.177,0,0.249,0.4,0.6,0.4,37.6
1030831200000,2002,9,2001,12,30,0.447,0.187,0.26,16021.6,28.88,28.88,22.25,1,1,1,172.3,151.7,200.6,100.3,79.7,72,72,72,1.895e-15,-1.421e-14,1.421e-14,0.421,0.359,0.475,100.3,79.7,128.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0778,0.095,0.00427,0.00252,0.00668,0.00017,0.000099,0.00026,0.167,0.13,0.218,0.0065,0.0051,0.0085,25.38,25.37,25.38,0.922,0.911,0.934,0.967,0.96,0.97,0.891,0.883,0.902,23.01,18.52,29.77,22.25,17.78,28.88,0,0,0,0,0,0,0.124,0,0.187,0.42,0.58,0.42,35.8
1033423200000,2002,10,2002,1,31,0.382,0.139,0.242,14883.4,23.12,23.12,20,1,1,1,142.5,129,156.9,90.47,77,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.366,0.331,0.403,90.47,77,104.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0733,0.0831,0.00344,0.0023,0.00467,0.00013,0.00009,0.00018,0.146,0.122,0.172,0.0057,0.0048,0.0067,25.36,25.34,25.38,0.922,0.911,0.938,0.965,0.96,0.97,0.89,0.883,0.9,20.73,17.97,23.84,20,17.25,23.12,0,0,0,0,0,0,0.111,0,0.14,0.36,0.63,0.37,39
1036101600000,2002,11,2002,2,30,0.358,0.13,0.229,14045.6,20.09,20.09,19.51,1,1,1,138.2,130.4,141,88.16,80.37,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.362,0.355,0.384,88.16,80.37,91.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0741,0.0779,0.00324,0.00258,0.00349,0.00013,0.0001,0.00014,0.142,0.128,0.147,0.0056,0.005,0.0058,25.36,25.35,25.37,0.924,0.92,0.933,0.964,0.96,0.965,0.89,0.888,0.896,20.25,18.66,20.83,19.51,17.92,20.09,0,0,0,0,0,0,0.108,0,0.129,0.36,0.64,0.36,39.2
1038693600000,2002,12,2002,3,31,0.451,0.158,0.293,18153.9,32.14,32.14,24.4,1,1,1,168.6,137.2,201.5,109.6,78.21,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.355,0.293,0.43,109.6,78.21,142.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0748,0.0975,0.00506,0.0024,0.00786,0.0002,0.000094,0.00031,0.181,0.125,0.24,0.0071,0.0049,0.0094,25.36,25.35,25.37,0.925,0.912,0.936,0.968,0.96,0.97,0.895,0.883,0.907,25.2,18.21,33.13,24.4,17.49,32.14,0,0,0,0,0,0,0.136,0,0.158,0.35,0.65,0.35,40.3
1041372000000,2003,1,2002,4,31,0.721,0.196,0.525,32366,65.08,65.08,43.5,2,1,1.3225806451612903,269,201.7,371.3,196,128.7,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.284,0.197,0.362,196,128.7,298.3,990,990,990,964.8,964.4,965.3,25.2,24.7,25.6,0.118,0.0944,0.154,0.0152,0.00669,0.0398,0.00061,0.00026,0.0016,0.282,0.217,0.39,0.011,0.0085,0.016,24.96,24.41,25.37,0.939,0.925,0.959,0.972,0.97,0.98,0.913,0.897,0.94,35.05,26.51,52.43,33.97,25.71,48.2,0,0,0,0,0,0,0.242,0,0.196,0.27,0.73,0.27,44.9
1044050400000,2003,2,2002,5,28,1.11,0.206,0.904,54073.4,104.6,104.6,80.47,3,2,2.0714285714285716,458.6,375.9,585.1,373.6,290.9,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.189,0.145,0.226,373.6,290.9,500.1,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.182,0.153,0.234,0.0753,0.0363,0.135,0.0031,0.0015,0.0057,0.444,0.328,0.607,0.018,0.013,0.025,23.89,23.23,24.39,0.949,0.938,0.958,0.975,0.97,0.98,0.924,0.91,0.939,40.17,32.65,51.88,39,31.67,48.2,0,0,0,0,0,0,0.447,0,0.206,0.19,0.81,0.19,48.7
1046469600000,2003,3,2002,6,31,1.99,0.287,1.7,96658,139.6,139.6,129.9,3,3,3,741.2,598.5,795.1,634.2,491.5,107,107,107,-1.834e-15,-5.684e-14,0,0.145,0.135,0.179,634.2,491.5,688.1,990,990,990,966.9,966.3,967.1,23.1,22.9,23.7,0.315,0.234,0.346,0.225,0.131,0.261,0.0097,0.0055,0.011,0.768,0.529,0.859,0.033,0.022,0.037,22.37,22.06,23.18,0.955,0.945,0.957,0.979,0.97,0.98,0.935,0.917,0.938,44.24,35.2,47.49,43.31,34.15,46.54,0,0,0,0,0,0,0.722,0,0.29,0.14,0.85,0.15,48.6
1049148000000,2003,4,2002,7,30,3.77,0.344,2.44,116923,192.8,192.8,162.4,4,3,3.6666666666666665,1454,799.9,2421,1321,674.9,132.7,125,148,379.2,0,1173,0.106,0.0611,0.156,942.2,674.9,1100,990,990,990,969.2,967.1,972.1,20.8,17.9,22.9,0.675,0.343,0.926,0.486,0.252,0.648,0.024,0.011,0.036,1.44,0.841,1.87,0.072,0.037,0.1,19.32,16.01,22.06,0.952,0.945,0.957,0.98,0.977,0.98,0.933,0.924,0.938,45.64,40.56,52,44.52,39.64,48.2,0,0,0,0,0,0,0.902,0,1.33,0.091,0.65,0.35,31
1051740000000,2003,5,2002,8,31,5.28,0.739,2.95,128552,190.4,190.4,172.8,4,4,4,1972,1442,2425,1696,1166,276,276,276,596.1,65.91,1049,0.144,0.114,0.191,1100,1100,1100,990,990,990,970.9,969.3,972.1,19.1,17.9,20.7,0.916,0.845,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.79,1.87,0.098,0.087,0.1,17.23,16,18.91,0.949,0.945,0.952,0.98,0.978,0.98,0.929,0.924,0.933,44.1,40.78,48.57,43.2,39.87,47.6,0,0,0,0,0,0,0.96,0,2.33,0.14,0.56,0.44,24.3
1054418400000,2003,6,2002,9,30,2.61,0.544,2.04,108326,192.8,192.8,150.5,4,3,3.433333333333333,1005,776.8,1414,795.1,566.8,210,210,210,6.83,-1.137e-13,104,0.216,0.149,0.27,788.2,566.8,1100,990,990,990,967.9,967,969.2,22.1,20.8,23,0.474,0.292,0.855,0.335,0.18,0.648,0.015,0.0078,0.031,1.06,0.669,1.8,0.048,0.029,0.087,21.09,18.99,22.32,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,44.8,39.29,51.21,43.76,38.28,48.2,0,0,0,0,0,0,0.836,0,0.57,0.21,0.78,0.22,41.5
1057010400000,2003,7,2002,10,31,1.66,0.573,1.09,62884.9,119.1,119.1,84.52,3,2,2.2580645161290325,620,502.2,770.2,406.2,275.2,213.8,186,227,4.072e-31,-5.684e-14,5.684e-14,0.354,0.241,0.452,406.2,275.2,584.2,990,990,990,966.4,965.9,967,23.6,23,24.1,0.212,0.161,0.298,0.0928,0.0289,0.191,0.004,0.0012,0.0083,0.49,0.318,0.694,0.021,0.013,0.03,23.14,22.32,23.82,0.948,0.936,0.957,0.974,0.97,0.98,0.924,0.908,0.938,38.66,30.08,52.42,37.5,29.18,48.2,0,0,0,0,0,0,0.47,0,0.57,0.35,0.66,0.34,37.9
1059688800000,2003,8,2002,11,31,1.1,0.493,0.611,36844.7,66.35,66.35,49.52,2,1,1.4516129032258065,412,346.1,494.9,228,162.1,184,184,184,-1.834e-15,-2.842e-14,2.842e-14,0.452,0.372,0.532,228,162.1,310.9,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.141,0.118,0.17,0.0191,0.00953,0.0457,0.00078,0.00038,0.0019,0.328,0.259,0.407,0.013,0.011,0.017,24.22,23.8,24.58,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.56,25.68,51.76,36.49,24.9,48.2,0,0,0,0,0,0,0.275,0,0.489,0.45,0.56,0.44,33.5
1062367200000,2003,9,2002,12,30,0.75,0.323,0.427,26588.8,46.08,46.08,36.93,1,1,1,289.5,247.7,342.6,164.8,129.7,124.7,118,138,9.474e-16,-2.842e-14,2.842e-14,0.432,0.392,0.476,164.8,129.7,204.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.112,0.0989,0.129,0.00976,0.00677,0.0131,0.00039,0.00027,0.00053,0.287,0.223,0.36,0.011,0.0088,0.014,24.85,24.53,25.09,0.944,0.931,0.956,0.974,0.97,0.98,0.919,0.903,0.936,37.89,29.7,47.02,36.93,28.81,46.08,0,0,0,0,0,0,0.205,0,0.323,0.43,0.57,0.43,35.5
1064959200000,2003,10,2003,1,31,0.606,0.26,0.346,21441.9,33.42,33.42,28.82,1,1,1,226.2,207.5,246.3,129.2,110.5,97,97,97,-4.584e-16,-1.421e-14,1.421e-14,0.43,0.394,0.468,129.2,110.5,149.3,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.097,0.0904,0.104,0.00673,0.00514,0.00844,0.00026,0.0002,0.00033,0.221,0.187,0.257,0.0087,0.0073,0.01,25.22,25.07,25.37,0.93,0.918,0.939,0.97,0.97,0.97,0.902,0.891,0.911,29.71,25.24,34.46,28.82,24.48,33.42,0,0,0,0,0,0,0.16,0,0.26,0.43,0.57,0.43,35.4
1067637600000,2003,11,2003,2,30,0.556,0.196,0.359,22411.1,36.25,36.25,31.13,1,1,1,214.3,205,227.7,138.7,112,75.67,67,93,9.474e-16,-1.421e-14,1.421e-14,0.355,0.294,0.454,138.7,112,160.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0979,0.0906,0.105,0.00754,0.00527,0.00941,0.0003,0.00021,0.00037,0.235,0.19,0.273,0.0092,0.0074,0.011,25.28,25.16,25.38,0.933,0.919,0.942,0.97,0.97,0.97,0.905,0.892,0.914,32.09,25.63,37.36,31.13,24.86,36.25,0,0,0,0,0,0,0.173,0,0.197,0.35,0.65,0.35,40.3
1070229600000,2003,12,2003,3,31,0.646,0.158,0.488,30894.5,46.01,46.01,41.52,1,1,1,241.2,220.3,260.3,182.2,161.3,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.245,0.227,0.268,182.2,161.3,201.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.111,0.104,0.118,0.0112,0.00946,0.0129,0.00044,0.00037,0.00051,0.311,0.274,0.345,0.012,0.011,0.014,25.05,24.91,25.2,0.949,0.942,0.955,0.978,0.971,0.98,0.928,0.915,0.936,42.47,37.57,46.95,41.52,36.48,46.01,0,0,0,0,0,0,0.231,0,0.158,0.24,0.76,0.24,47.8
1072908000000,2004,1,2003,4,31,0.941,0.196,0.745,45553.8,89.24,89.24,61.23,2,1,1.6774193548387097,351.2,264.4,482.6,278.2,191.3,73,73,73,3.667e-15,-2.842e-14,2.842e-14,0.215,0.151,0.276,278.2,191.3,409.6,990,990,990,965.2,964.8,965.8,24.8,24.2,25.2,0.147,0.116,0.193,0.0365,0.012,0.0923,0.0015,0.00048,0.0038,0.358,0.243,0.505,0.014,0.0097,0.021,24.48,23.72,24.91,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.11,25.88,51.94,38.04,25.1,48.2,0,0,0,0,0,0,0.34,0,0.196,0.21,0.79,0.21,48.4
1075586400000,2004,2,2003,5,29,1.74,0.229,1.51,85790.2,155,155,123.3,4,2,2.793103448275862,695.6,496,892.8,604.4,411,91.21,85,105,5.88e-15,-5.684e-14,5.684e-14,0.134,0.109,0.171,604.4,411,787.8,990,990,990,966.7,965.8,967.5,23.3,22.5,24.2,0.297,0.195,0.419,0.207,0.093,0.32,0.0089,0.0038,0.014,0.739,0.508,1,0.032,0.021,0.044,22.59,21.58,23.66,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.86,35.44,52.23,44.44,34.38,48.2,0,0,0,0,0,0,0.685,0,0.23,0.13,0.87,0.13,49.3
1078092000000,2004,3,2003,6,31,4.39,0.397,2.78,128983,192.8,192.8,173.4,4,3,3.967741935483871,1641,908.2,2994,1492,779.2,148.2,129,183,455.5,0,1711,0.0977,0.0611,0.142,1037,779.2,1100,990,990,990,969.8,967.5,973.5,20.2,16.5,22.5,0.783,0.419,0.926,0.566,0.316,0.648,0.029,0.014,0.039,1.63,0.968,1.87,0.083,0.043,0.11,18.54,14.63,21.44,0.951,0.939,0.956,0.979,0.97,0.98,0.93,0.911,0.937,44.86,37.03,52.22,43.73,35.92,48.2,0,0,0,0,0,0,0.963,0,1.61,0.09,0.63,0.37,29.4
1080770400000,2004,4,2003,7,30,9.17,0.697,2.85,94218.4,140,140,130.9,4,4,4,3539,3137,3701,3270,2920,269,217,295,2170,1820,2362,0.076,0.059,0.0897,1100,1100,1100,990,990,990,974.7,973.8,975,15.3,15,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.42,13.08,14.28,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.902,0.909,33.73,32.79,36.08,32.71,31.81,35,0,0,0,0,0,0,0.727,0,6.32,0.076,0.31,0.69,10.3
1083362400000,2004,5,2003,8,31,6.33,0.817,2.95,120183,185.8,185.8,161.5,4,4,4,2362,1563,3236,2057,1287,305,276,321,956.8,186.7,1815,0.134,0.0992,0.177,1100,1100,1100,990,990,990,971.9,969.7,974.1,18.1,15.9,20.3,0.925,0.903,0.926,0.648,0.648,0.648,0.036,0.032,0.041,1.87,1.85,1.87,0.1,0.091,0.12,16.22,14.06,18.46,0.945,0.935,0.952,0.976,0.97,0.98,0.923,0.907,0.933,41.34,35.48,47.39,40.38,34.42,46.45,0,0,0,0,0,0,0.897,0,3.38,0.13,0.47,0.53,19
1086040800000,2004,6,2003,9,30,2.7,0.544,2.09,109432,192.8,192.8,152,4,3,3.466666666666667,1041,756.3,1527,831.2,546.3,210,210,210,25.18,0,217.3,0.212,0.138,0.278,806,546.3,1100,990,990,990,968,966.9,969.6,22,20.4,23.1,0.506,0.281,0.91,0.358,0.166,0.648,0.017,0.0072,0.032,1.11,0.635,1.86,0.051,0.028,0.091,20.92,18.57,22.44,0.954,0.95,0.957,0.979,0.972,0.98,0.934,0.924,0.938,44.71,38.08,50.83,43.68,37.01,48.2,0,0,0,0,0,0,0.844,0,0.61,0.2,0.77,0.23,40.5
1088632800000,2004,7,2003,10,31,1.59,0.537,1.06,61459.4,113.9,113.9,82.61,3,2,2.193548387096774,595.2,480.9,744,394.7,253.9,200.5,186,227,6.418e-15,-5.684e-14,5.684e-14,0.346,0.25,0.472,394.7,253.9,558,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.205,0.153,0.283,0.0863,0.0189,0.174,0.0037,0.00078,0.0075,0.478,0.286,0.65,0.02,0.012,0.028,23.26,22.47,23.95,0.948,0.931,0.958,0.975,0.97,0.98,0.924,0.903,0.939,38.95,27.76,51.87,37.83,26.93,48.2,0,0,0,0,0,0,0.459,0,0.53,0.34,0.67,0.33,38.7
1091311200000,2004,8,2003,11,31,1.06,0.44,0.621,37495.1,62.22,62.22,50.4,2,1,1.5483870967741935,396.3,334.1,475.2,231.9,179.1,164.4,155,184,9.168e-16,-2.842e-14,2.842e-14,0.416,0.372,0.464,231.9,179.1,291.2,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.12,0.163,0.0176,0.011,0.0364,0.00072,0.00044,0.0015,0.318,0.253,0.403,0.013,0.01,0.016,24.31,23.92,24.61,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.939,36.44,25.61,52.03,35.37,24.84,48.2,0,0,0,0,0,0,0.28,0,0.439,0.42,0.59,0.41,35.4
1093989600000,2004,9,2003,12,30,0.727,0.306,0.422,26261.7,48.04,48.04,36.47,1,1,1,280.7,247.9,330.5,162.7,129.9,118,118,118,-1.895e-15,-2.842e-14,2.842e-14,0.424,0.357,0.476,162.7,129.9,212.5,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.111,0.099,0.128,0.00958,0.0068,0.0138,0.00038,0.00027,0.00055,0.282,0.224,0.371,0.011,0.0088,0.015,24.89,24.58,25.09,0.943,0.931,0.957,0.974,0.97,0.98,0.918,0.903,0.938,37.44,29.76,49.02,36.47,28.87,48.04,0,0,0,0,0,0,0.203,0,0.305,0.42,0.58,0.42,36.1
1096581600000,2004,10,2004,1,31,0.593,0.26,0.333,20604.2,33.42,33.42,27.69,1,1,1,221.3,203.9,246.3,124.3,106.9,97,97,97,-1.834e-15,-1.421e-14,1.421e-14,0.44,0.394,0.476,124.3,106.9,149.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0953,0.0891,0.104,0.00632,0.00484,0.00844,0.00025,0.00019,0.00033,0.212,0.181,0.257,0.0083,0.0071,0.01,25.26,25.07,25.4,0.927,0.915,0.939,0.97,0.97,0.97,0.899,0.888,0.911,28.55,24.38,34.46,27.69,23.65,33.42,0,0,0,0,0,0,0.154,0,0.26,0.44,0.56,0.44,34.7
1099260000000,2004,11,2004,2,30,0.522,0.196,0.325,16230.1,31.5,31.5,22.54,1,1,1,201.2,196.8,206.9,125.5,106.5,75.67,67,93,4.737e-16,-1.421e-14,1.421e-14,0.376,0.324,0.466,125.5,106.5,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0887,0.0973,0.00642,0.00481,0.00764,0.00025,0.00019,0.0003,0.212,0.18,0.236,0.0083,0.007,0.0092,25.38,25.32,25.42,0.713,0,0.934,0.744,0,0.97,0.692,0,0.906,23.24,0,32.47,22.54,0,31.5,0,7,0,0,0.233,0,0.125,0.233,0.197,0.38,0.62,0.38,31.1
1101852000000,2004,12,2004,3,31,0.595,0.158,0.437,27493.1,42.98,42.98,36.95,1,1,1,222.1,201.2,247.1,163.1,142.2,59,59,59,0,0,0,0.266,0.239,0.293,163.1,142.2,188.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0974,0.114,0.00961,0.00784,0.0117,0.00038,0.00031,0.00046,0.277,0.24,0.322,0.011,0.0094,0.013,25.19,25,25.35,0.943,0.935,0.951,0.973,0.97,0.98,0.917,0.907,0.932,37.99,33.07,43.85,36.95,32.07,42.98,0,0,0,0,0,0,0.205,0,0.158,0.27,0.73,0.27,46.2
1104530400000,2005,1,2004,4,31,0.849,0.196,0.654,40201.5,70.35,70.35,54.03,2,1,1.5483870967741935,317.1,249,396.1,244.1,176,73,73,73,0,-2.842e-14,2.842e-14,0.236,0.184,0.293,244.1,176,323.1,990,990,990,965,964.7,965.4,25,24.6,25.3,0.135,0.111,0.163,0.0244,0.0107,0.0515,0.00098,0.00042,0.0021,0.326,0.242,0.382,0.013,0.0097,0.015,24.67,24.24,25,0.944,0.923,0.958,0.974,0.97,0.98,0.92,0.895,0.939,38,25.75,51.31,36.98,24.98,48.2,0,0,0,0,0,0,0.3,0,0.195,0.23,0.77,0.23,47.4
1107208800000,2005,2,2004,5,28,1.12,0.206,0.914,55163.9,92.7,92.7,82.09,2,2,2,462.8,401.9,512.9,377.8,316.9,85,85,85,0,-5.684e-14,5.684e-14,0.185,0.166,0.212,377.8,316.9,427.9,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.183,0.162,0.201,0.0773,0.0486,0.101,0.0032,0.002,0.0042,0.458,0.367,0.533,0.019,0.015,0.022,23.86,23.56,24.22,0.951,0.943,0.957,0.976,0.97,0.98,0.929,0.915,0.938,42.02,35.5,47.3,41.04,34.43,46.35,0,0,0,0,0,0,0.456,0,0.206,0.18,0.82,0.18,49.3
1109628000000,2005,3,2004,6,31,1.33,0.287,1.04,62761,96.4,96.4,84.36,2,2,2,496.4,476.5,570.9,389.4,369.5,107,107,107,0,0,0,0.216,0.187,0.225,389.4,369.5,463.9,990,990,990,965.8,965.7,966.2,24.2,23.8,24.3,0.191,0.184,0.219,0.0828,0.0734,0.118,0.0034,0.003,0.0049,0.479,0.449,0.592,0.02,0.019,0.025,23.69,23.24,23.81,0.953,0.951,0.958,0.98,0.978,0.98,0.934,0.93,0.939,43.1,41.03,50.59,42.18,40.13,48.2,0,0,0,0,0,0,0.469,0,0.29,0.22,0.78,0.22,47.2
1112306400000,2005,4,2004,7,30,2.22,0.324,1.9,104052,173.3,173.3,144.5,4,2,3.4,858.3,587,1030,733.3,462,125,125,125,-7.579e-15,-1.137e-13,0,0.15,0.121,0.213,733.3,462,905.4,990,990,990,967.3,966.2,968,22.7,22,23.8,0.4,0.222,0.537,0.281,0.117,0.377,0.012,0.0049,0.017,0.915,0.554,1.16,0.041,0.023,0.053,21.76,20.84,23.16,0.955,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,43.93,35.97,52.12,42.73,34.89,48.2,0,0,0,0,0,0,0.803,0,0.32,0.15,0.86,0.14,46.9
1114898400000,2005,5,2004,8,31,1.84,0.394,1.45,82211.7,144.6,144.6,110.5,3,2,2.5806451612903225,687.2,489.1,930.8,540.2,342.1,147,147,147,-9.168e-15,-5.684e-14,0,0.222,0.158,0.301,540.2,342.1,783.8,990,990,990,966.6,965.8,967.6,23.4,22.4,24.2,0.272,0.177,0.426,0.169,0.0605,0.318,0.0073,0.0025,0.014,0.665,0.411,1.03,0.029,0.017,0.046,22.7,21.34,23.79,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.17,35.33,52.29,42.88,34.27,48.2,0,0,0,0,0,0,0.614,0,0.39,0.21,0.79,0.21,44.7
1117576800000,2005,6,2004,9,30,0.992,0.308,0.684,41377.7,78.03,78.03,57.47,2,1,1.6666666666666667,382.8,309.7,479.6,263.8,190.7,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.316,0.248,0.384,263.8,190.7,360.6,990,990,990,965.3,964.9,965.8,24.7,24.2,25.1,0.148,0.122,0.182,0.0292,0.012,0.0692,0.0012,0.00048,0.0029,0.345,0.254,0.437,0.014,0.01,0.018,24.35,23.8,24.72,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.69,26.07,52.59,36.49,25.28,48.2,0,0,0,0,0,0,0.319,0,0.308,0.31,0.69,0.31,41.7
1120168800000,2005,7,2004,10,31,0.704,0.289,0.415,25827.7,44.81,44.81,34.71,1,1,1,262.8,228,305.6,154.8,120,108,108,108,-3.209e-15,-2.842e-14,2.842e-14,0.414,0.353,0.474,154.8,120,197.6,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.108,0.0959,0.123,0.00891,0.00595,0.0125,0.00035,0.00023,0.0005,0.269,0.206,0.345,0.011,0.0081,0.014,24.99,24.73,25.23,0.94,0.925,0.954,0.973,0.97,0.98,0.914,0.898,0.935,35.66,27.47,45.72,34.71,26.64,44.81,0,0,0,0,0,0,0.193,0,0.289,0.41,0.59,0.41,36.7
1122847200000,2005,8,2004,11,31,0.514,0.249,0.265,5825.11,29.5,29.5,7.829,1,1,1,192,167,225,99,74.01,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.488,0.413,0.557,99,74.01,132,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0779,0.0983,0.00416,0.00204,0.00697,0.00016,0.00008,0.00027,0.167,0.122,0.226,0.0065,0.0048,0.0089,25.38,25.22,25.42,0.269,0,0.931,0.282,0,0.97,0.261,0,0.903,8.072,0,30.41,7.829,0,29.5,0,22,0,0,0.71,0,0.0435,0.71,0.249,0.48,0.52,0.48,11.3
1125525600000,2005,9,2004,12,30,0.359,0.187,0.16,6503.02,20.67,20.67,9.032,1,0,0.9,138.4,120.5,165.6,66.44,48.53,72,72,72,4.898,-1.421e-14,49.62,0.525,0.435,0.597,61.54,0,93.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0708,0.0827,0.00141,0,0.00371,0.000055,0,0.00015,0.107,0.0708,0.155,0.0042,0.0028,0.0061,25.4,25.37,25.43,0.489,0,0.939,0.513,0,0.966,0.47,0,0.902,9.395,0,21.39,9.032,0,20.67,3,11,0,0.1,0.367,0,0.0502,0.467,0.199,0.52,0.45,0.55,18.1
1128117600000,2005,10,2005,1,31,0.283,0.139,0.099,996.313,14.25,14.25,1.339,1,0,0.6451612903225806,105.6,96.74,118.6,53.6,44.74,52,52,52,16.64,-7.105e-15,49.66,0.494,0.438,0.538,36.96,0,66.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0004,0,0.00141,0.000016,0,0.000055,0.084,0.0708,0.105,0.0033,0.0028,0.0041,25.42,25.4,25.43,0.0858,0,0.895,0.0929,0,0.96,0.0824,0,0.859,1.395,0,14.84,1.339,0,14.25,11,17,0,0.355,0.548,0,0.00744,0.903,0.184,0.49,0.35,0.65,3.52
1130796000000,2005,11,2005,2,30,0.341,0.13,0.203,11232.1,24.25,24.25,15.6,1,0,0.9333333333333333,131.5,97.56,159.6,81.53,47.56,50,50,50,3.216,-1.421e-14,48.92,0.387,0.313,0.513,78.31,0,109.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0708,0.0845,0.00269,0,0.00507,0.00011,0,0.0002,0.13,0.0708,0.18,0.0051,0.0028,0.0071,25.37,25.34,25.43,0.738,0,0.94,0.771,0,0.97,0.711,0,0.903,16.18,0,25,15.6,0,24.25,2,4,0,0.0667,0.133,0,0.0867,0.2,0.138,0.38,0.6,0.4,32.9
1133388000000,2005,12,2005,3,31,0.472,0.158,0.314,19440.4,31.23,31.23,26.13,1,1,1,176.4,159.1,197.6,117.4,100.1,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.336,0.299,0.371,117.4,100.1,138.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0825,0.0961,0.00572,0.00426,0.00753,0.00022,0.00017,0.00029,0.195,0.164,0.233,0.0076,0.0064,0.0091,25.36,25.35,25.36,0.922,0.911,0.934,0.97,0.969,0.97,0.895,0.882,0.906,26.94,22.67,32.2,26.13,21.96,31.23,0,0,0,0,0,0,0.145,0,0.158,0.33,0.67,0.33,41.2
1136066400000,2006,1,2005,4,31,0.745,0.196,0.549,33851.4,70.87,70.87,45.5,2,1,1.3548387096774193,278.1,199.6,398.6,205.1,126.5,73,73,73,-1.375e-15,-2.842e-14,1.421e-14,0.275,0.183,0.366,205.1,126.5,325.6,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.121,0.0936,0.164,0.0175,0.00651,0.0527,0.0007,0.00025,0.0021,0.291,0.213,0.386,0.012,0.0083,0.015,24.9,24.23,25.39,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35.76,26.16,51.88,34.68,25.38,48.2,0,0,0,0,0,0,0.253,0,0.196,0.26,0.74,0.26,45.4
1138744800000,2006,2,2005,5,28,1.29,0.206,1.09,64074.4,133.4,133.4,95.35,3,2,2.3214285714285716,534.6,407.6,733.3,449.6,322.6,85,85,85,6.09e-15,-5.684e-14,5.684e-14,0.164,0.116,0.209,449.6,322.6,648.3,990,990,990,966,965.4,966.8,24,23.2,24.6,0.216,0.164,0.318,0.115,0.0513,0.234,0.0048,0.0021,0.01,0.536,0.375,0.787,0.022,0.015,0.034,23.47,22.38,24.19,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.65,35.53,52.65,41.42,34.47,48.2,0,0,0,0,0,0,0.53,0,0.2,0.16,0.84,0.16,49.7
1141164000000,2006,3,2005,6,31,3.2,0.327,2.65,133127,192.8,192.8,178.9,4,3,3.838709677419355,1194,762.6,1508,1072,655.6,121.9,107,129,83.14,-1.137e-13,279.1,0.105,0.0855,0.14,988.5,655.6,1100,990,990,990,968.5,967,969.5,21.5,20.5,23,0.687,0.327,0.898,0.52,0.239,0.648,0.024,0.01,0.032,1.49,0.804,1.85,0.07,0.035,0.09,20.03,18.64,22.25,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.86,39.98,51.35,46.62,39.02,48.2,0,0,0,0,0,0,0.994,0,0.55,0.1,0.83,0.17,41.6
1143842400000,2006,4,2005,7,30,4,0.384,2.85,134188,188.7,188.7,186.4,4,4,4,1543,1476,1576,1395,1328,148,148,148,294.6,228.4,327.6,0.0959,0.0939,0.1,1100,1100,1100,990,990,990,969.6,969.4,969.7,20.4,20.3,20.6,0.91,0.896,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.86,0.091,0.09,0.092,18.52,18.41,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.54,47.26,48.14,46.59,46.31,47.18,0,0,0,0,0,0,1.04,0,1.15,0.096,0.71,0.29,33.5
1146434400000,2006,5,2005,8,31,2.89,0.471,2.37,122498,192.8,192.8,164.6,4,3,3.6129032258064515,1079,810,1454,902.6,663,176,147,192,19.41,0,162.4,0.166,0.132,0.199,883.2,663,1100,990,990,990,968.1,967.1,969.3,21.9,20.7,22.9,0.552,0.337,0.865,0.409,0.244,0.648,0.019,0.011,0.031,1.23,0.822,1.81,0.057,0.036,0.088,20.66,18.85,22.04,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,47.13,39.75,52.29,45.73,38.77,48.2,0,0,0,0,0,0,0.915,0,0.52,0.16,0.82,0.18,42.4
1149112800000,2006,6,2005,9,30,1.73,0.345,1.39,79925.7,138.4,138.4,111,3,2,2.6666666666666665,667.3,541.4,801.5,534.3,380.4,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.205,0.148,0.297,534.3,380.4,682.5,990,990,990,966.6,966,967.1,23.4,22.9,24,0.265,0.192,0.346,0.164,0.0785,0.257,0.007,0.0033,0.011,0.643,0.47,0.852,0.028,0.02,0.037,22.79,22.04,23.49,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,42.87,35.73,48.85,41.93,34.66,47.88,0,0,0,0,0,0,0.617,0,0.34,0.2,0.8,0.2,46.2
1151704800000,2006,7,2005,10,31,1.2,0.362,0.837,50131.1,86.15,86.15,67.38,2,2,2,447.5,376.5,534.5,312.5,241.5,135,135,135,-2.75e-15,-5.684e-14,5.684e-14,0.305,0.253,0.359,312.5,241.5,399.5,990,990,990,965.6,965.3,966,24.4,24,24.7,0.167,0.142,0.197,0.0467,0.0163,0.0876,0.0019,0.00066,0.0036,0.367,0.263,0.497,0.015,0.011,0.021,24.02,23.5,24.45,0.942,0.927,0.955,0.972,0.97,0.98,0.915,0.899,0.936,34.64,26.84,43.95,33.69,26.03,43.07,0,0,0,0,0,0,0.374,0,0.363,0.3,0.7,0.3,41.8
1154383200000,2006,8,2005,11,31,0.851,0.308,0.543,33452.1,55.75,55.75,44.96,2,1,1.2258064516129032,317.6,273.4,372.4,202.6,158.4,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.365,0.309,0.421,202.6,158.4,257.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.109,0.144,0.0131,0.00921,0.0205,0.00052,0.00037,0.00083,0.317,0.25,0.399,0.013,0.01,0.016,24.69,24.46,24.93,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.18,25.83,52.39,39,25.05,48.2,0,0,0,0,0,0,0.25,0,0.308,0.36,0.64,0.36,39.3
1157061600000,2006,9,2005,12,30,0.602,0.236,0.366,22790.9,40.83,40.83,31.65,1,1,1,232.3,204.5,270.9,141.3,113.5,91,91,91,9.474e-16,-1.421e-14,2.842e-14,0.395,0.336,0.445,141.3,113.5,179.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0911,0.115,0.00776,0.00539,0.011,0.00031,0.00021,0.00044,0.242,0.192,0.311,0.0095,0.0075,0.012,25.17,24.91,25.38,0.934,0.92,0.948,0.971,0.97,0.98,0.907,0.893,0.929,32.59,25.99,41.68,31.65,25.21,40.83,0,0,0,0,0,0,0.176,0,0.236,0.39,0.61,0.39,37.9
1159653600000,2006,10,2006,1,31,0.501,0.196,0.305,18855.4,29.27,29.27,25.34,1,1,1,187,171.1,203.4,114,98.11,73,73,73,1.834e-15,-1.421e-14,1.421e-14,0.392,0.359,0.427,114,98.11,130.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0836,0.095,0.00544,0.00409,0.00683,0.00021,0.00016,0.00027,0.191,0.163,0.22,0.0075,0.0064,0.0086,25.38,25.36,25.39,0.921,0.911,0.931,0.97,0.968,0.97,0.893,0.882,0.903,26.13,22.29,30.18,25.34,21.58,29.27,0,0,0,0,0,0,0.141,0,0.196,0.39,0.61,0.39,37.6
1162332000000,2006,11,2006,2,30,0.49,0.144,0.346,21587.2,33.5,33.5,29.98,1,1,1,189.1,176,198.2,133.4,120.2,55.67,50,67,9.474e-16,-1.421e-14,1.421e-14,0.295,0.252,0.358,133.4,120.2,148.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0902,0.0981,0.00709,0.00597,0.00835,0.00028,0.00023,0.00033,0.223,0.201,0.249,0.0087,0.0079,0.0097,25.35,25.34,25.37,0.932,0.925,0.938,0.97,0.97,0.97,0.904,0.897,0.91,30.91,27.68,34.54,29.98,26.85,33.5,0,0,0,0,0,0,0.167,0,0.144,0.29,0.71,0.29,44.1
1164924000000,2006,12,2006,3,31,0.583,0.158,0.424,26715.9,45.51,45.51,35.91,1,1,1,217.5,187,258.1,158.5,128,59,59,59,0,0,0,0.274,0.229,0.316,158.5,128,199.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.0923,0.117,0.00922,0.00663,0.0127,0.00036,0.00026,0.0005,0.269,0.214,0.341,0.011,0.0084,0.014,25.21,24.93,25.36,0.941,0.93,0.954,0.973,0.97,0.98,0.916,0.902,0.935,36.88,29.59,46.44,35.91,28.7,45.51,0,0,0,0,0,0,0.199,0,0.159,0.27,0.73,0.27,45.8
1167602400000,2007,1,2006,4,31,1.26,0.213,1.05,61982.4,134.3,134.3,83.31,3,1,2.129032258064516,471,263.8,745.6,391.6,190.8,79.39,73,91,-9.168e-16,-2.842e-14,0,0.182,0.122,0.277,391.6,190.8,654.6,990,990,990,965.7,964.8,966.9,24.3,23.1,25.2,0.195,0.116,0.323,0.0914,0.012,0.238,0.0038,0.00047,0.01,0.478,0.247,0.798,0.02,0.0099,0.035,23.83,22.32,24.92,0.949,0.924,0.959,0.976,0.97,0.98,0.926,0.896,0.94,40.82,26.29,52.47,39.58,25.5,48.2,0,0,0,0,0,0,0.463,0,0.21,0.17,0.83,0.17,49.2
1170280800000,2007,2,2006,5,28,3.19,0.349,2.32,113918,192.8,192.8,169.5,4,3,3.75,1320,763.4,2052,1176,626.4,144.1,137,162,216.4,-1.137e-13,789.6,0.119,0.079,0.179,959.2,626.4,1100,990,990,990,968.9,967,971.2,21.1,18.8,23,0.686,0.314,0.926,0.499,0.219,0.648,0.024,0.0095,0.035,1.46,0.758,1.87,0.071,0.033,0.1,19.66,16.9,22.29,0.953,0.948,0.957,0.98,0.977,0.98,0.934,0.929,0.938,46.31,40.28,51.38,45.22,39.33,48.2,0,0,0,0,0,0,0.942,0,0.87,0.11,0.73,0.27,35.7
1172700000000,2007,3,2006,6,31,6.39,0.587,2.95,119396,168.3,168.3,160.5,4,4,4,2386,2091,2679,2167,1852,219.1,183,239,1067,752.3,1396,0.0929,0.0683,0.114,1100,1100,1100,990,990,990,972,971.3,972.7,18,17.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.39,16.81,0.945,0.943,0.947,0.978,0.974,0.98,0.924,0.918,0.928,41.02,39.11,42.94,40.12,38.1,42.08,0,0,0,0,0,0,0.892,0,3.44,0.092,0.46,0.54,18.7
1175378400000,2007,4,2006,7,30,6.8,0.562,2.85,110832,156.4,156.4,153.9,4,4,4,2624,2536,2695,2407,2319,217,217,217,1307,1219,1378,0.0827,0.0805,0.0856,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.35,15.73,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.47,39.01,40.05,38.48,37.99,39.09,0,0,0,0,0,0,0.855,0,3.95,0.083,0.42,0.58,16.3
1177970400000,2007,5,2006,8,31,5.87,0.739,2.95,123690,185.2,185.2,166.2,4,4,4,2190,1579,2660,1914,1303,276,276,276,814.5,202.9,1284,0.13,0.104,0.175,1100,1100,1100,990,990,990,971.5,969.7,972.7,18.5,17.3,20.3,0.925,0.911,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.092,0.11,16.63,15.43,18.4,0.947,0.943,0.952,0.978,0.974,0.98,0.926,0.919,0.933,42.48,39.24,47.23,41.56,38.23,46.29,0,0,0,0,0,0,0.924,0,2.92,0.13,0.5,0.5,21.1
1180648800000,2007,6,2006,9,30,2.84,0.544,2.21,114571,192.8,192.8,159.1,4,3,3.533333333333333,1097,804.9,1543,886.9,594.9,210,210,210,32.49,-1.137e-13,233.3,0.2,0.136,0.261,854.4,594.9,1100,990,990,990,968.2,967.1,969.6,21.8,20.4,22.9,0.551,0.308,0.911,0.395,0.198,0.648,0.018,0.0087,0.032,1.21,0.717,1.86,0.056,0.031,0.091,20.63,18.52,22.16,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.11,39.91,51.97,45,38.94,48.2,0,0,0,0,0,0,0.884,0,0.63,0.19,0.78,0.22,40.3
1183240800000,2007,7,2006,10,31,1.75,0.573,1.18,68158,124.2,124.2,91.61,3,2,2.3225806451612905,654.1,528.2,796.7,440.4,301.2,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.335,0.233,0.43,440.4,301.2,610.7,990,990,990,966.5,966,967.1,23.5,22.9,24,0.228,0.17,0.313,0.111,0.0412,0.209,0.0048,0.0017,0.0091,0.538,0.357,0.739,0.023,0.015,0.032,22.95,22.17,23.67,0.951,0.941,0.958,0.976,0.97,0.98,0.928,0.913,0.939,40.57,32.9,50.01,39.56,31.91,48.2,0,0,0,0,0,0,0.509,0,0.57,0.33,0.67,0.33,38.9
1185919200000,2007,8,2006,11,31,1.16,0.493,0.664,39832.4,71.84,71.84,53.54,2,1,1.5483870967741935,431.9,360.6,521.4,247.9,176.6,184,184,184,9.168e-16,-2.842e-14,2.842e-14,0.431,0.353,0.51,247.9,176.6,337.4,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.148,0.123,0.18,0.0244,0.0108,0.0582,0.001,0.00043,0.0024,0.344,0.264,0.415,0.014,0.011,0.017,24.12,23.65,24.48,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.08,26.17,52.64,36.89,25.39,48.2,0,0,0,0,0,0,0.297,0,0.496,0.43,0.57,0.43,34.3
1188597600000,2007,9,2006,12,30,0.783,0.358,0.426,26392,48.2,48.2,36.66,1,1,1,302.2,258.9,357.1,164.2,120.9,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.461,0.387,0.533,164.2,120.9,219.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.099,0.134,0.0097,0.00602,0.0144,0.00039,0.00024,0.00058,0.288,0.211,0.386,0.012,0.0083,0.016,24.79,24.43,25.05,0.943,0.926,0.958,0.974,0.97,0.98,0.918,0.899,0.939,37.65,27.51,50.27,36.66,26.69,48.2,0,0,0,0,0,0,0.204,0,0.357,0.46,0.54,0.46,33.7
1191189600000,2007,10,2007,1,31,0.629,0.26,0.369,22887.7,35.97,35.97,30.76,1,1,1,234.7,217.1,257.5,137.7,120,97,97,97,1.375e-15,-2.842e-14,2.842e-14,0.415,0.377,0.447,137.7,120,160.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0938,0.108,0.00745,0.00595,0.00939,0.00029,0.00023,0.00037,0.236,0.204,0.277,0.0093,0.008,0.011,25.16,24.99,25.29,0.934,0.925,0.942,0.97,0.97,0.97,0.906,0.897,0.914,31.71,27.55,37.08,30.76,26.72,35.97,0,0,0,0,0,0,0.171,0,0.26,0.41,0.59,0.41,36.4
1193868000000,2007,11,2007,2,30,0.575,0.219,0.356,22190.7,35.25,35.25,30.82,1,1,1,221.8,216.5,229.1,137.5,124.9,84.33,67,93,4.737e-16,-1.421e-14,1.421e-14,0.38,0.3,0.427,137.5,124.9,156.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0985,0.0951,0.103,0.00744,0.00636,0.00904,0.00029,0.00025,0.00036,0.234,0.213,0.266,0.0092,0.0083,0.01,25.24,25.19,25.28,0.934,0.928,0.941,0.97,0.97,0.97,0.906,0.901,0.912,31.77,28.74,36.34,30.82,27.88,35.25,0,0,0,0,0,0,0.171,0,0.219,0.38,0.62,0.38,38.6
1196460000000,2007,12,2007,3,31,0.695,0.158,0.537,33512.6,54.46,54.46,45.04,2,1,1.1612903225806452,259.7,217.3,307.6,200.7,158.3,59,59,59,2.036e-31,-2.842e-14,2.842e-14,0.229,0.192,0.271,200.7,158.3,248.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.118,0.103,0.135,0.0128,0.00921,0.0169,0.00051,0.00036,0.00067,0.318,0.241,0.388,0.013,0.0096,0.015,24.95,24.77,25.23,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.14,25.85,52.51,40.82,25.08,48.2,0,0,0,0,0,0,0.25,0,0.158,0.23,0.77,0.23,48.2
1199138400000,2008,1,2007,4,31,1.31,0.196,1.11,65379.5,143.6,143.6,87.88,3,2,2.3225806451612905,487.3,312.2,779.3,414.3,239.2,73,73,73,1.834e-15,-2.842e-14,5.684e-14,0.164,0.0937,0.234,414.3,239.2,706.3,990,990,990,965.8,965,967,24.2,23,25,0.205,0.133,0.349,0.102,0.0161,0.273,0.0043,0.00064,0.012,0.485,0.253,0.883,0.02,0.01,0.038,23.75,22.1,24.79,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.21,26.92,51.8,37.16,26.11,48.2,0,0,0,0,0,0,0.488,0,0.2,0.15,0.85,0.15,49.9
1201816800000,2008,2,2007,5,29,3.34,0.363,2.43,118915,192.8,192.8,170.9,4,3,3.7586206896551726,1333,795.1,1938,1188,658.1,144.8,137,162,218.4,-1.137e-13,675.9,0.117,0.0836,0.172,969.6,658.1,1100,990,990,990,968.9,967.1,970.9,21.1,19.1,22.9,0.696,0.332,0.926,0.507,0.241,0.648,0.025,0.01,0.034,1.48,0.811,1.87,0.072,0.035,0.098,19.59,17.23,22.11,0.953,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.72,40.18,51.96,45.55,39.23,48.2,0,0,0,0,0,0,0.949,0,0.91,0.11,0.73,0.27,35.6
1204322400000,2008,3,2007,6,31,5.17,0.539,2.95,128730,176.5,176.5,173,4,4,4,1931,1830,1991,1730,1647,201.1,183,239,629.9,547,686.7,0.104,0.0929,0.122,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.25,17.05,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.14,43.61,45.02,43.26,42.74,44.12,0,0,0,0,0,0,0.961,0,2.22,0.1,0.57,0.43,24.9
1207000800000,2008,4,2007,7,30,4.08,0.443,2.84,132783,192.8,192.8,184.4,4,4,4,1575,1164,1827,1404,1016,171,148,217,309,0,509.6,0.109,0.0862,0.127,1095,1016,1100,990,990,990,969.7,968.4,970.5,20.3,19.5,21.6,0.885,0.672,0.926,0.636,0.458,0.648,0.031,0.021,0.033,1.82,1.41,1.87,0.09,0.065,0.096,18.45,17.59,20.17,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.13,45.05,50.16,46.11,44.15,48.2,0,0,0,0,0,0,1.02,0,1.24,0.11,0.7,0.3,32.5
1209592800000,2008,5,2007,8,31,2.39,0.394,2,109103,184.5,184.5,146.6,4,3,3.3548387096774195,893.6,722.1,1133,746.6,575.1,147,147,147,0,-1.137e-13,1.137e-13,0.167,0.13,0.204,746.6,575.1,986.4,990,990,990,967.5,966.8,968.3,22.5,21.7,23.2,0.406,0.287,0.619,0.29,0.185,0.416,0.013,0.008,0.019,0.939,0.673,1.31,0.042,0.029,0.06,21.6,20.37,22.54,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45,39.79,52.17,43.86,38.82,48.2,0,0,0,0,0,0,0.815,0,0.39,0.16,0.84,0.16,45.6
1212271200000,2008,6,2007,9,30,1.51,0.345,1.17,68071.8,122.2,122.2,94.54,3,2,2.4,583.6,479.3,710.3,450.6,318.3,133,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.234,0.168,0.336,450.6,318.3,591.3,990,990,990,966.2,965.8,966.7,23.8,23.3,24.2,0.223,0.17,0.294,0.115,0.0492,0.196,0.0048,0.002,0.0084,0.536,0.377,0.698,0.023,0.016,0.03,23.25,22.56,23.87,0.951,0.944,0.958,0.975,0.97,0.98,0.927,0.915,0.939,41.09,35.02,51.97,39.86,33.97,48.2,0,0,0,0,0,0,0.525,0,0.34,0.23,0.77,0.23,45.1
1214863200000,2008,7,2007,10,31,1.08,0.362,0.717,43039.1,72.8,72.8,57.85,2,1,1.7741935483870968,402.6,345,473.5,267.6,210,135,135,135,-2.75e-15,-2.842e-14,2.842e-14,0.338,0.285,0.391,267.6,210,338.5,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.151,0.13,0.176,0.0286,0.0136,0.0588,0.0012,0.00055,0.0024,0.336,0.254,0.406,0.014,0.01,0.017,24.26,23.86,24.51,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.59,25.84,52.49,34.35,25.06,48.2,0,0,0,0,0,0,0.321,0,0.363,0.34,0.66,0.34,39.9
1217541600000,2008,8,2007,11,31,0.784,0.308,0.476,29623.8,48.2,48.2,39.82,1,1,1,292.8,255.1,340.9,177.8,140.1,115,115,115,2.75e-15,-2.842e-14,2.842e-14,0.396,0.337,0.451,177.8,140.1,225.9,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.103,0.133,0.0109,0.00766,0.015,0.00043,0.0003,0.0006,0.31,0.242,0.396,0.012,0.0096,0.016,24.81,24.5,25.04,0.947,0.935,0.959,0.975,0.97,0.98,0.924,0.907,0.94,41,32.16,52.05,39.82,31.19,48.2,0,0,0,0,0,0,0.221,0,0.308,0.39,0.61,0.39,37.8
1220220000000,2008,9,2007,12,30,0.557,0.236,0.321,15002.5,36.12,36.12,20.84,1,1,1,214.9,187.2,252.1,123.9,96.24,91,91,91,1.421e-15,-1.421e-14,1.421e-14,0.427,0.361,0.486,123.9,96.24,161.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0948,0.085,0.108,0.00628,0.00393,0.00944,0.00025,0.00015,0.00037,0.211,0.161,0.277,0.0083,0.0063,0.011,25.28,25.01,25.42,0.652,0,0.943,0.679,0,0.97,0.632,0,0.914,21.48,0,37.24,20.84,0,36.12,0,9,0,0,0.3,0,0.116,0.3,0.236,0.42,0.58,0.42,26.9
1222812000000,2008,10,2008,1,31,0.462,0.159,0.303,18730.6,30.09,30.09,25.18,1,1,1,172.6,161.3,185.9,113.1,88.27,59.45,52,73,4.584e-16,-1.421e-14,1.421e-14,0.346,0.28,0.453,113.1,88.27,133.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0801,0.0934,0.00537,0.00325,0.00713,0.00021,0.00013,0.00028,0.188,0.145,0.224,0.0073,0.0057,0.0087,25.36,25.34,25.38,0.923,0.911,0.932,0.969,0.964,0.97,0.894,0.883,0.904,25.98,20.31,31.02,25.18,19.57,30.09,0,0,0,0,0,0,0.14,0,0.159,0.34,0.66,0.34,40.5
1225490400000,2008,11,2008,2,30,0.514,0.144,0.37,23177.3,39.88,39.88,32.19,1,1,1,198.4,161,224.7,142.7,111,55.67,50,67,9.474e-16,-1.421e-14,1.421e-14,0.283,0.223,0.344,142.7,111,174.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0968,0.0849,0.107,0.00788,0.00518,0.0106,0.00031,0.0002,0.00042,0.24,0.182,0.296,0.0094,0.0071,0.012,25.31,25.16,25.38,0.935,0.919,0.946,0.971,0.97,0.978,0.908,0.891,0.925,33.13,25.34,40.79,32.19,24.58,39.88,0,0,0,0,0,0,0.179,0,0.144,0.28,0.72,0.28,45.1
1228082400000,2008,12,2008,3,31,0.658,0.158,0.5,31505,48.2,48.2,42.35,1,1,1,245.8,220.1,282.4,186.8,161.1,59,59,59,0,-2.842e-14,2.842e-14,0.242,0.209,0.268,186.8,161.1,223.4,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.113,0.104,0.126,0.0116,0.00944,0.0147,0.00046,0.00037,0.00059,0.319,0.273,0.385,0.013,0.011,0.015,25.02,24.79,25.21,0.95,0.942,0.959,0.977,0.971,0.98,0.928,0.915,0.94,43.54,37.51,52.08,42.35,36.41,48.2,0,0,0,0,0,0,0.235,0,0.158,0.24,0.76,0.24,47.9
1230760800000,2009,1,2008,4,31,0.928,0.196,0.732,44413.2,72.27,72.27,59.7,2,1,1.8387096774193548,346.3,287.1,405.2,273.3,214.1,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.213,0.18,0.254,273.3,214.1,332.2,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.145,0.124,0.166,0.0305,0.0139,0.0558,0.0012,0.00055,0.0023,0.327,0.241,0.389,0.013,0.0096,0.016,24.54,24.19,24.85,0.94,0.922,0.959,0.972,0.97,0.98,0.913,0.895,0.94,34.98,25.63,51.94,33.73,24.86,48.2,0,0,0,0,0,0,0.332,0,0.196,0.21,0.79,0.21,47.9
1233439200000,2009,2,2008,5,28,1.32,0.206,1.11,65453.9,123.3,123.3,97.4,3,2,2.4642857142857144,544.9,409.8,677.5,459.9,324.8,85,85,85,0,-5.684e-14,5.684e-14,0.16,0.125,0.207,459.9,324.8,592.5,990,990,990,966,965.4,966.6,24,23.4,24.6,0.22,0.165,0.287,0.12,0.0523,0.197,0.005,0.0021,0.0084,0.536,0.379,0.692,0.022,0.015,0.03,23.42,22.7,24.18,0.951,0.944,0.958,0.976,0.97,0.98,0.928,0.916,0.939,41.03,34.95,51.56,39.93,33.9,48.2,0,0,0,0,0,0,0.541,0,0.21,0.16,0.84,0.16,49.6
1235858400000,2009,3,2008,6,31,2.82,0.307,2.26,117145,192.8,192.8,157.5,4,3,3.5161290322580645,1053,685.5,1765,937.8,578.5,114.8,107,129,95.12,0,536,0.118,0.0731,0.156,842.7,578.5,1100,990,990,990,968,966.6,970.3,22,19.7,23.4,0.543,0.284,0.922,0.396,0.187,0.648,0.019,0.008,0.033,1.2,0.674,1.87,0.056,0.029,0.095,20.84,17.79,22.68,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.74,39.61,51.13,44.68,38.63,48.2,0,0,0,0,0,0,0.875,0,0.56,0.11,0.8,0.2,41.5
1238536800000,2009,4,2008,7,30,5.35,0.384,2.85,121909,177,177,169.3,4,4,4,2062,1816,2219,1914,1668,148,148,148,814.4,568.3,971,0.072,0.0667,0.0815,1100,1100,1100,990,990,990,971.2,970.5,971.6,18.8,18.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.035,1.87,1.87,1.87,0.1,0.096,0.1,16.9,16.5,17.62,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.19,42.11,45.14,42.33,41.27,44.24,0,0,0,0,0,0,0.941,0,2.5,0.072,0.53,0.47,22.8
1241128800000,2009,5,2008,8,31,3.61,0.514,2.68,131257,192.8,192.8,176.4,4,3,3.870967741935484,1348,923.9,1816,1156,731.9,192,192,192,155.5,-1.137e-13,524.3,0.149,0.106,0.208,1001,731.9,1100,990,990,990,969,967.6,970.5,21,19.5,22.4,0.729,0.386,0.926,0.527,0.29,0.648,0.025,0.013,0.033,1.54,0.948,1.87,0.074,0.042,0.096,19.46,17.62,21.46,0.953,0.95,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.8,39.85,51.96,45.66,38.88,48.2,0,0,0,0,0,0,0.98,0,0.93,0.14,0.74,0.26,36.4
1243807200000,2009,6,2008,9,30,1.94,0.381,1.56,87285.7,154.7,154.7,121.2,4,2,2.8333333333333335,747,605.9,908.2,600,444.9,147,119,161,1.895e-15,-5.684e-14,5.684e-14,0.202,0.131,0.266,600,444.9,789.2,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.304,0.216,0.428,0.203,0.109,0.321,0.0088,0.0046,0.014,0.737,0.546,1.01,0.032,0.023,0.045,22.38,21.51,23.11,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.63,35.29,52.33,43.18,34.23,48.2,0,0,0,0,0,0,0.674,0,0.38,0.2,0.8,0.2,45
1246399200000,2009,7,2008,10,31,1.34,0.454,0.889,52723.6,96.4,96.4,70.87,2,2,2,501.4,420.2,598,331.9,234.2,169.5,135,186,9.168e-15,-5.684e-14,5.684e-14,0.346,0.226,0.443,331.9,234.2,462.9,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.176,0.143,0.223,0.0561,0.0157,0.118,0.0023,0.00064,0.005,0.399,0.259,0.596,0.017,0.011,0.025,23.74,23.11,24.25,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.42,25.75,50.23,35.43,24.98,48.2,0,0,0,0,0,0,0.394,0,0.451,0.34,0.66,0.34,39.3
1249077600000,2009,8,2008,11,31,0.924,0.415,0.509,31145.5,56.01,56.01,41.86,2,1,1.1612903225806452,345.1,291.4,415.6,190.1,136.4,155,155,155,2.75e-15,-2.842e-14,2.842e-14,0.454,0.373,0.532,190.1,136.4,260.6,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.124,0.105,0.149,0.0121,0.00735,0.022,0.00049,0.00029,0.0009,0.308,0.239,0.409,0.012,0.0095,0.017,24.57,24.24,24.9,0.945,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.76,26.1,52.7,37.56,25.32,48.2,0,0,0,0,0,0,0.233,0,0.415,0.45,0.55,0.45,33.7
1251756000000,2009,9,2008,12,30,0.646,0.306,0.34,20978.8,38.27,38.27,29.14,1,1,1,249.2,220.1,288.4,131.2,102.1,118,118,118,3.333e-21,-2.842e-14,2.842e-14,0.477,0.409,0.536,131.2,102.1,170.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0995,0.0892,0.113,0.0069,0.00443,0.0102,0.00027,0.00017,0.00041,0.226,0.174,0.296,0.0089,0.0068,0.012,25.1,24.85,25.31,0.93,0.913,0.946,0.97,0.97,0.974,0.902,0.885,0.922,30.03,23.12,39.28,29.14,22.42,38.27,0,0,0,0,0,0,0.162,0,0.306,0.47,0.53,0.47,32.5
1254348000000,2009,10,2009,1,31,0.535,0.237,0.298,14615.9,27.69,27.69,19.65,1,1,1,199.7,180.7,221.2,111.2,97.08,88.48,73,97,9.168e-16,-1.421e-14,1.421e-14,0.442,0.378,0.5,111.2,97.08,124.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0857,0.0952,0.0052,0.004,0.0063,0.0002,0.00016,0.00025,0.188,0.163,0.212,0.0073,0.0064,0.0083,25.37,25.26,25.43,0.713,0,0.928,0.751,0,0.97,0.691,0,0.9,20.25,0,28.54,19.65,0,27.69,0,7,0,0,0.226,0,0.109,0.226,0.237,0.44,0.56,0.44,27.3
1257026400000,2009,11,2009,2,30,0.549,0.174,0.376,23500.3,38.14,38.14,32.64,1,1,1,211.9,184.2,235.4,144.9,117.2,67,67,67,9.474e-16,0,1.421e-14,0.318,0.285,0.364,144.9,117.2,168.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.099,0.0893,0.107,0.00807,0.00572,0.0101,0.00032,0.00022,0.0004,0.245,0.196,0.287,0.0096,0.0077,0.011,25.27,25.1,25.38,0.936,0.923,0.945,0.97,0.97,0.974,0.908,0.895,0.92,33.63,26.92,39.15,32.64,26.12,38.14,0,0,0,0,0,0,0.181,0,0.173,0.32,0.68,0.32,42.8
