datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1525125600000,2018,5,2017,8,31,7.37,0.86,2.95,111978,168.4,168.4,150.5,4,4,4,2750,2088,3170,2429,1767,321,321,321,1329,666.7,1749,0.119,0.101,0.154,1100,1100,1100,990,990,990,972.9,971.3,973.9,17.1,16.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.22,14.2,16.81,0.941,0.936,0.947,0.974,0.97,0.98,0.917,0.908,0.928,38.63,35.87,42.96,37.63,34.79,42.1,0,0,0,0,0,0,0.836,0,4.42,0.12,0.4,0.6,15.2
1527804000000,2018,6,2017,9,30,3.77,0.666,2.61,125323,192.7,192.7,174.1,4,3,3.8666666666666667,1453,973.3,2034,1196,716.3,257,257,257,189.5,-1.137e-13,676.7,0.186,0.126,0.264,1007,716.3,1100,990,990,990,969.3,967.8,971.2,20.7,18.8,22.2,0.759,0.391,0.926,0.537,0.279,0.648,0.026,0.013,0.034,1.58,0.935,1.87,0.077,0.042,0.1,19.08,16.94,21.27,0.953,0.948,0.957,0.98,0.975,0.98,0.933,0.929,0.937,46.13,39.36,51.23,45.11,38.36,48.2,0,0,0,0,0,0,0.967,0,1.16,0.18,0.69,0.31,33.2
1530396000000,2018,7,2017,10,31,2.06,0.608,1.45,81868,142.2,142.2,110,3,2,2.6451612903225805,768.9,617.9,951.8,541.9,390.9,227,227,227,-3.667e-15,-5.684e-14,5.684e-14,0.3,0.239,0.367,541.9,390.9,724.8,990,990,990,967,966.4,967.7,23,22.3,23.6,0.281,0.202,0.392,0.167,0.0835,0.285,0.0073,0.0035,0.013,0.67,0.492,0.945,0.029,0.021,0.042,22.35,21.35,23.14,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.18,34.93,51.67,42.07,33.89,48.2,0,0,0,0,0,0,0.611,0,0.61,0.3,0.7,0.3,39.7
1533074400000,2018,8,2017,11,31,1.33,0.508,0.825,48829.3,86.37,86.37,65.63,2,1,1.935483870967742,497.8,410.4,608.3,308,226.4,189.8,184,202,-5.501e-15,-5.684e-14,5.684e-14,0.385,0.332,0.448,308,226.4,406.3,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.17,0.14,0.206,0.0453,0.015,0.0908,0.0019,0.00061,0.0038,0.376,0.261,0.514,0.016,0.011,0.022,23.78,23.15,24.25,0.943,0.925,0.958,0.972,0.97,0.98,0.917,0.897,0.939,35.5,25.92,52.31,34.37,25.15,48.2,0,0,0,0,0,0,0.365,0,0.505,0.38,0.62,0.38,36.7
1535752800000,2018,9,2017,12,30,0.898,0.358,0.54,33085.2,57.72,57.72,45.95,2,1,1.2666666666666666,346.5,298.8,405.7,208.5,160.8,138,138,138,-1.895e-15,-2.842e-14,2.842e-14,0.401,0.34,0.462,208.5,160.8,267.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.13,0.113,0.151,0.014,0.00942,0.0254,0.00056,0.00038,0.001,0.323,0.255,0.405,0.013,0.01,0.016,24.54,24.27,24.82,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.99,25.92,52.51,38.78,25.14,48.2,0,0,0,0,0,0,0.255,0,0.358,0.4,0.6,0.4,36.8
1538344800000,2018,10,2018,1,31,0.694,0.295,0.399,24788.2,42.08,42.08,33.32,1,1,1,258.9,226.3,295.8,148.9,116.3,110,110,110,-1.375e-15,-2.842e-14,2.842e-14,0.427,0.372,0.486,148.9,116.3,185.8,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.106,0.0946,0.119,0.00841,0.00564,0.0115,0.00033,0.00022,0.00046,0.258,0.2,0.324,0.01,0.0079,0.013,25.02,24.79,25.24,0.938,0.923,0.95,0.972,0.97,0.98,0.911,0.895,0.931,34.28,26.58,42.94,33.32,25.78,42.08,0,0,0,0,0,0,0.185,0,0.295,0.43,0.57,0.43,35.7
1541023200000,2018,11,2018,2,30,0.604,0.219,0.385,24029.7,39.09,39.09,33.37,1,1,1,232.8,225.5,239.2,148.5,132.5,84.33,67,93,0,0,0,0.363,0.28,0.412,148.5,132.5,172.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0978,0.109,0.00837,0.00702,0.0104,0.00033,0.00028,0.00041,0.254,0.226,0.294,0.01,0.0089,0.012,25.15,25.07,25.22,0.938,0.932,0.946,0.971,0.97,0.976,0.911,0.904,0.923,34.36,30.54,40.05,33.37,29.62,39.09,0,0,0,0,0,0,0.185,0,0.219,0.36,0.64,0.36,39.8
1543615200000,2018,12,2018,3,31,0.668,0.174,0.494,31271.8,45.83,45.83,42.03,1,1,1,249.3,239.7,259.4,184.5,162.7,64.81,59,77,-9.168e-16,-2.842e-14,0,0.26,0.227,0.321,184.5,162.7,200.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.107,0.118,0.0114,0.00958,0.0128,0.00045,0.00038,0.00051,0.316,0.279,0.344,0.012,0.011,0.014,24.99,24.92,25.08,0.95,0.943,0.955,0.979,0.971,0.98,0.929,0.916,0.936,42.95,37.75,46.76,42.03,36.66,45.83,0,0,0,0,0,0,0.234,0,0.174,0.26,0.74,0.26,46.8
1546293600000,2019,1,2018,4,31,0.774,0.196,0.578,35953.7,61.41,61.41,48.32,2,1,1.2903225806451613,288.9,258.9,354.3,215.9,185.9,73,73,73,-2.036e-31,-2.842e-14,2.842e-14,0.254,0.206,0.282,215.9,185.9,281.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.125,0.115,0.148,0.015,0.0115,0.0318,0.0006,0.00046,0.0013,0.325,0.241,0.389,0.013,0.0096,0.015,24.81,24.52,24.94,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.49,25.6,52.25,40.39,24.83,48.2,0,0,0,0,0,0,0.268,0,0.196,0.25,0.75,0.25,46.5
1548972000000,2019,2,2018,5,28,1.19,0.206,0.989,58589.8,113.7,113.7,87.19,3,2,2.25,493.9,361.7,630.5,408.9,276.7,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.177,0.135,0.235,408.9,276.7,545.5,990,990,990,965.8,965.2,966.4,24.2,23.6,24.8,0.197,0.148,0.26,0.0931,0.0296,0.165,0.0039,0.0012,0.007,0.48,0.307,0.613,0.02,0.012,0.026,23.7,22.96,24.48,0.949,0.935,0.958,0.974,0.97,0.98,0.925,0.907,0.939,40.28,31.07,52.16,39.07,30.14,48.2,0,0,0,0,0,0,0.484,0,0.201,0.17,0.83,0.17,49.2
1551391200000,2019,3,2018,6,31,1.85,0.287,1.56,89870.9,128.6,128.6,120.8,3,3,3,690.8,639.5,731.9,583.8,532.5,107,107,107,0,0,0,0.155,0.146,0.167,583.8,532.5,624.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.287,0.258,0.31,0.191,0.157,0.218,0.0082,0.0067,0.0094,0.683,0.596,0.752,0.029,0.025,0.032,22.65,22.42,22.95,0.953,0.949,0.955,0.977,0.972,0.98,0.932,0.922,0.936,41.19,37.92,43.76,40.26,36.84,42.88,0,0,0,0,0,0,0.671,0,0.29,0.16,0.84,0.16,48.6
1554069600000,2019,4,2018,7,30,1.79,0.324,1.47,84314,122,122,117.1,3,3,3,691.9,654,716.1,566.9,529,125,125,125,0,0,0,0.181,0.175,0.191,566.9,529,591.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.282,0.26,0.295,0.18,0.154,0.196,0.0077,0.0066,0.0084,0.659,0.595,0.7,0.028,0.025,0.03,22.67,22.54,22.89,0.952,0.949,0.954,0.976,0.971,0.979,0.929,0.921,0.934,39.99,37.57,41.53,39.03,36.47,40.67,0,0,0,0,0,0,0.651,0,0.32,0.18,0.82,0.18,47.1
1556661600000,2019,5,2018,8,31,1.78,0.394,1.38,79633.6,120.4,120.4,107,3,2,2.6451612903225805,663.7,529.3,732.5,516.7,382.3,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.224,0.201,0.278,516.7,382.3,585.5,990,990,990,966.6,966,966.8,23.4,23.2,24,0.255,0.191,0.293,0.151,0.0795,0.192,0.0064,0.0033,0.0083,0.616,0.471,0.691,0.026,0.02,0.03,22.83,22.48,23.55,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.28,35.57,52.52,41.09,34.5,48.2,0,0,0,0,0,0,0.595,0,0.4,0.22,0.78,0.22,44.7
1559340000000,2019,6,2018,9,30,1.07,0.308,0.763,45931.8,86.78,86.78,63.79,2,1,1.8666666666666667,413.4,331.4,520.3,294.4,212.3,119,119,119,-9.474e-16,-5.684e-14,2.842e-14,0.293,0.229,0.359,294.4,212.3,401.3,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.159,0.13,0.197,0.0402,0.0138,0.0884,0.0016,0.00055,0.0037,0.36,0.249,0.498,0.015,0.01,0.021,24.19,23.56,24.61,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.94,36.21,25.6,51.85,35.11,24.83,48.2,0,0,0,0,0,0,0.354,0,0.307,0.29,0.71,0.29,42.9
1561932000000,2019,7,2018,10,31,0.728,0.289,0.439,27359.5,48.2,48.2,36.77,1,1,1,271.8,228.8,326.1,163.8,120.8,108,108,108,2.036e-31,-2.842e-14,2.842e-14,0.402,0.331,0.472,163.8,120.8,218.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.111,0.0962,0.131,0.00968,0.00602,0.0143,0.00038,0.00024,0.00057,0.285,0.208,0.382,0.011,0.0082,0.015,24.93,24.59,25.22,0.943,0.926,0.958,0.974,0.97,0.98,0.918,0.898,0.939,37.77,27.66,50.39,36.77,26.83,48.2,0,0,0,0,0,0,0.204,0,0.289,0.4,0.6,0.4,37.6
1564610400000,2019,8,2018,11,31,0.516,0.249,0.267,6476.63,29.81,29.81,8.705,1,1,1,192.6,166.7,226.3,99.64,73.74,93,93,93,1.375e-15,-1.421e-14,1.421e-14,0.487,0.411,0.558,99.64,73.74,133.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0869,0.0778,0.0988,0.00422,0.00202,0.00708,0.00017,0.000079,0.00028,0.168,0.122,0.228,0.0066,0.0048,0.009,25.38,25.21,25.42,0.298,0,0.932,0.313,0,0.97,0.29,0,0.904,8.974,0,30.73,8.705,0,29.81,0,21,0,0,0.677,0,0.0484,0.677,0.249,0.48,0.52,0.48,12.6
1567288800000,2019,9,2018,12,30,0.362,0.187,0.171,6912.17,20.61,20.61,9.6,1,0,0.9666666666666667,139.7,121.9,165.4,67.66,49.89,72,72,72,1.663,-1.421e-14,49.89,0.52,0.435,0.591,65.99,0,93.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0708,0.0826,0.0015,0,0.00369,0.000059,0,0.00014,0.109,0.0708,0.155,0.0043,0.0028,0.0061,25.39,25.37,25.43,0.52,0,0.938,0.545,0,0.966,0.5,0,0.901,9.987,0,21.34,9.6,0,20.61,1,12,0,0.0333,0.4,0,0.0533,0.433,0.191,0.52,0.47,0.53,19.1
1569880800000,2019,10,2019,1,31,0.299,0.139,0.159,3008.64,14.66,14.66,4.044,1,1,1,111.4,103.6,120,59.45,51.57,52,52,52,2.292e-16,-7.105e-15,7.105e-15,0.468,0.433,0.502,59.45,51.57,67.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000803,0.000133,0.00153,0.000031,0.0000052,0.00006,0.0944,0.0831,0.107,0.0037,0.0033,0.0042,25.41,25.39,25.42,0.258,0,0.902,0.279,0,0.96,0.248,0,0.866,4.212,0,15.27,4.044,0,14.66,0,22,0,0,0.71,0,0.0225,0.71,0.14,0.46,0.53,0.47,10.1
1572559200000,2019,11,2019,2,30,0.324,0.13,0.194,9466.15,21.16,21.16,13.15,1,1,1,124.9,104.4,146.2,74.95,54.39,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.405,0.342,0.479,74.95,54.39,96.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0708,0.0797,0.00212,0.000373,0.00393,0.000083,0.000015,0.00015,0.12,0.0871,0.156,0.0047,0.0034,0.0061,25.38,25.34,25.41,0.673,0,0.938,0.706,0,0.967,0.648,0,0.9,13.66,0,21.88,13.15,0,21.16,0,8,0,0,0.267,0,0.073,0.267,0.13,0.4,0.6,0.4,29.2
1575151200000,2019,12,2019,3,31,0.483,0.158,0.325,20127.1,36.88,36.88,27.05,1,1,1,180.2,146.5,222,121.2,87.5,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.331,0.266,0.403,121.2,87.5,163,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0899,0.0781,0.105,0.00605,0.00319,0.0096,0.00024,0.00013,0.00038,0.202,0.142,0.277,0.0079,0.0056,0.011,25.34,25.19,25.36,0.925,0.912,0.943,0.969,0.963,0.972,0.897,0.883,0.916,27.9,20.11,37.96,27.05,19.37,36.88,0,0,0,0,0,0,0.15,0,0.158,0.33,0.67,0.33,41.7
1577829600000,2020,1,2019,4,31,0.79,0.196,0.594,36663.6,71.97,71.97,49.28,2,1,1.3870967741935485,294.8,227.2,403.8,221.8,154.2,73,73,73,0,-2.842e-14,2.842e-14,0.254,0.181,0.321,221.8,154.2,330.8,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.127,0.103,0.166,0.0188,0.00885,0.0551,0.00075,0.00035,0.0022,0.316,0.243,0.387,0.013,0.0097,0.016,24.79,24.2,25.17,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.79,25.85,52,37.65,25.07,48.2,0,0,0,0,0,0,0.274,0,0.196,0.25,0.75,0.25,46.4
1580508000000,2020,2,2019,5,29,1.85,0.229,1.62,88774.3,192.8,192.8,127.5,4,2,2.9310344827586206,739.7,417.2,1272,648.5,332.2,91.21,85,105,3.541,-5.684e-14,67.35,0.136,0.0825,0.204,645,332.2,1100,990,990,990,966.8,965.5,968.8,23.2,21.2,24.5,0.359,0.167,0.796,0.248,0.0558,0.648,0.011,0.0023,0.031,0.838,0.39,1.74,0.037,0.016,0.082,22.36,19.5,24.13,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.938,44.59,35.41,51.88,43.28,34.34,48.2,0,0,0,0,0,0,0.709,0,0.23,0.12,0.88,0.12,48
1583013600000,2020,3,2019,6,31,4.73,0.49,2.95,133277,192.8,192.8,179.1,4,4,4,1766,1293,2361,1583,1110,183,183,183,483,9.95,1078,0.107,0.0775,0.142,1100,1100,1100,990,990,990,970.3,968.8,972,19.7,18,21.2,0.897,0.801,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.84,1.75,1.87,0.094,0.083,0.1,17.86,16.16,19.43,0.95,0.945,0.954,0.98,0.979,0.98,0.931,0.925,0.935,45.76,41.19,49.97,44.78,40.31,48.2,0,0,0,0,0,0,0.995,0,1.78,0.1,0.62,0.38,28.2
1585692000000,2020,4,2019,7,30,7.95,0.63,2.85,102400,159.7,159.7,142.2,4,4,4,3065,2417,3352,2822,2200,243,217,295,1722,1100,1998,0.0794,0.0655,0.0929,1100,1100,1100,990,990,990,973.7,972.1,974.3,16.3,15.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.47,13.82,16.02,0.938,0.934,0.945,0.971,0.97,0.978,0.911,0.906,0.924,36.6,34.8,40.83,35.56,33.76,39.92,0,0,0,0,0,0,0.79,0,5.1,0.079,0.36,0.64,12.9
1588284000000,2020,5,2019,8,31,6.44,0.86,2.95,119111,181.4,181.4,160.1,4,4,4,2406,1688,3129,2085,1367,321,321,321,984.7,266.6,1708,0.138,0.103,0.19,1100,1100,1100,990,990,990,972,970.1,973.8,18,16.2,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.04,1.87,1.87,1.87,0.1,0.094,0.12,16.08,14.3,18.04,0.945,0.937,0.951,0.976,0.97,0.98,0.922,0.909,0.932,40.98,36.13,46.27,40.02,35.05,45.35,0,0,0,0,0,0,0.889,0,3.49,0.13,0.46,0.54,18.5
1590962400000,2020,6,2019,9,30,3.03,0.544,2.32,118300,192.8,192.8,164.3,4,3,3.6333333333333333,1168,824.2,1651,958.2,614.2,210,210,210,61.75,-1.137e-13,341,0.189,0.127,0.255,896.5,614.2,1100,990,990,990,968.4,967.2,970,21.6,20,22.8,0.604,0.319,0.92,0.433,0.211,0.648,0.02,0.0093,0.032,1.31,0.75,1.87,0.061,0.033,0.093,20.29,18.16,22.05,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.29,39.49,51.46,45.23,38.5,48.2,0,0,0,0,0,0,0.913,0,0.71,0.18,0.77,0.23,39
1593554400000,2020,7,2019,10,31,1.77,0.573,1.19,68911.5,126.9,126.9,92.62,3,2,2.3225806451612905,659.9,525.8,811.7,446.1,298.8,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.333,0.229,0.432,446.1,298.8,625.7,990,990,990,966.5,966,967.1,23.5,22.9,24,0.231,0.169,0.321,0.115,0.04,0.219,0.0049,0.0017,0.0096,0.547,0.353,0.764,0.023,0.015,0.033,22.92,22.09,23.68,0.952,0.941,0.958,0.976,0.97,0.98,0.929,0.913,0.939,41,32.64,50.84,39.96,31.66,48.2,0,0,0,0,0,0,0.515,0,0.58,0.32,0.67,0.33,38.9
1596232800000,2020,8,2019,11,31,1.13,0.493,0.638,38372.1,70.99,70.99,51.58,2,1,1.4838709677419355,422.4,347.2,517.3,238.4,163.2,184,184,184,9.168e-16,-2.842e-14,2.842e-14,0.442,0.356,0.53,238.4,163.2,333.3,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.145,0.118,0.178,0.0225,0.00962,0.0563,0.00092,0.00039,0.0023,0.339,0.264,0.414,0.014,0.011,0.017,24.17,23.67,24.57,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.12,26.2,52.58,36.93,25.42,48.2,0,0,0,0,0,0,0.287,0,0.492,0.44,0.56,0.44,34
1598911200000,2020,9,2019,12,30,0.743,0.323,0.419,26081.2,46.32,46.32,36.22,1,1,1,286.5,243.8,343.6,161.8,125.8,124.7,118,138,-3.79e-15,-2.842e-14,2.842e-14,0.437,0.396,0.484,161.8,125.8,205.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.111,0.0976,0.129,0.0095,0.00645,0.0132,0.00038,0.00025,0.00053,0.282,0.216,0.362,0.011,0.0085,0.015,24.87,24.52,25.12,0.942,0.929,0.956,0.973,0.97,0.98,0.917,0.901,0.937,37.19,28.81,47.26,36.22,27.94,46.32,0,0,0,0,0,0,0.201,0,0.324,0.43,0.56,0.44,35.1
1601503200000,2020,10,2020,1,31,0.57,0.26,0.31,13992.6,32.3,32.3,18.81,1,1,1,212.9,188.3,241.4,115.9,91.34,97,97,97,1.834e-15,-1.421e-14,1.421e-14,0.458,0.402,0.515,115.9,91.34,144.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0923,0.0836,0.102,0.0056,0.00351,0.00802,0.00022,0.00014,0.00032,0.197,0.153,0.248,0.0077,0.006,0.0098,25.31,25.1,25.43,0.628,0,0.937,0.657,0,0.97,0.609,0,0.909,19.39,0,33.29,18.81,0,32.3,0,10,0,0,0.323,0,0.104,0.323,0.26,0.46,0.54,0.46,24.5
1604181600000,2020,11,2020,2,30,0.552,0.174,0.378,23665.3,38.48,38.48,32.87,1,1,1,212.9,188.1,236.7,145.9,121.1,67,67,67,4.737e-16,0,1.421e-14,0.316,0.283,0.356,145.9,121.1,169.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0994,0.0906,0.108,0.00815,0.00604,0.0102,0.00032,0.00024,0.0004,0.247,0.203,0.29,0.0097,0.0079,0.011,25.26,25.09,25.38,0.936,0.926,0.945,0.971,0.97,0.975,0.909,0.898,0.921,33.86,27.88,39.47,32.87,27.05,38.48,0,0,0,0,0,0,0.183,0,0.174,0.32,0.68,0.32,42.9
1606773600000,2020,12,2020,3,31,0.911,0.206,0.704,43125.4,96.07,96.07,57.96,2,1,1.5483870967741935,340,238.4,521.1,263,161.4,77,77,77,2.75e-15,-2.842e-14,2.842e-14,0.239,0.148,0.323,263,161.4,444.1,990,990,990,965.1,964.6,965.9,24.9,24.1,25.4,0.142,0.106,0.206,0.0337,0.00947,0.109,0.0014,0.00037,0.0045,0.354,0.246,0.557,0.014,0.0098,0.023,24.54,23.5,25.09,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.83,26.12,52.3,38.73,25.34,48.2,0,0,0,0,0,0,0.322,0,0.207,0.23,0.77,0.23,47.3
1609452000000,2021,1,2020,4,31,2.15,0.356,1.8,99551.9,180.5,180.5,133.8,4,2,3.129032258064516,803.8,541.6,1096,670.9,421.6,132.9,120,139,-5.501e-15,-1.137e-13,0,0.17,0.127,0.222,670.9,421.6,956.6,990,990,990,967.1,966,968.2,22.9,21.8,24,0.355,0.202,0.585,0.244,0.098,0.402,0.011,0.0041,0.018,0.831,0.527,1.25,0.037,0.022,0.057,22.06,20.55,23.44,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.938,44.21,35.57,52.08,43.01,34.5,48.2,0,0,0,0,0,0,0.743,0,0.35,0.17,0.84,0.16,46.3
1612130400000,2021,2,2020,5,28,3.47,0.392,2.57,124159,192.8,192.8,184.8,4,4,4,1433,1104,2023,1271,941.6,162,162,162,207.7,-1.137e-13,761,0.117,0.0801,0.147,1063,941.6,1100,990,990,990,969.3,968.2,971.2,20.7,18.8,21.8,0.794,0.575,0.926,0.575,0.395,0.648,0.028,0.018,0.034,1.66,1.23,1.87,0.081,0.057,0.099,19.07,16.97,20.54,0.953,0.948,0.955,0.98,0.98,0.98,0.934,0.929,0.936,47.24,43.38,50.24,46.19,42.52,48.2,0,0,0,0,0,0,1.03,0,0.9,0.11,0.74,0.26,35.8
1614549600000,2021,3,2020,6,31,5.31,0.539,2.95,127553,174.5,174.5,171.4,4,4,4,1983,1889,2088,1781,1706,201.1,183,239,681.5,605.9,748.7,0.101,0.0906,0.118,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.81,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.74,42.96,44.51,42.86,42.1,43.62,0,0,0,0,0,0,0.952,0,2.36,0.1,0.56,0.44,24
1617228000000,2021,4,2020,7,30,5.93,0.562,2.85,117510,170.1,170.1,163.2,4,4,4,2286,2023,2417,2069,1806,217,217,217,969.5,706,1100,0.0952,0.0898,0.107,1100,1100,1100,990,990,990,971.8,971.2,972.1,18.2,17.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.33,16.02,16.97,0.946,0.945,0.948,0.979,0.978,0.98,0.926,0.924,0.929,41.67,40.83,43.38,40.8,39.92,42.52,0,0,0,0,0,0,0.907,0,3.08,0.095,0.48,0.52,19.8
1619820000000,2021,5,2020,8,31,4.83,0.739,2.95,132367,192.6,192.6,177.9,4,4,4,1803,1383,2249,1527,1107,276,276,276,426.5,7.2,872.6,0.157,0.123,0.2,1100,1100,1100,990,990,990,970.4,969.1,971.7,19.6,18.3,20.9,0.907,0.82,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.77,1.87,0.095,0.085,0.1,17.71,16.43,19.12,0.95,0.946,0.953,0.98,0.98,0.98,0.931,0.927,0.934,45.39,41.92,49.14,44.48,41.08,48.16,0,0,0,0,0,0,0.988,0,1.88,0.15,0.61,0.39,27.4
1622498400000,2021,6,2020,9,30,2.53,0.417,2.1,111774,192.8,192.8,155.2,4,3,3.466666666666667,974.9,773.3,1338,813.9,612.3,161,161,161,3.621,0,76.69,0.17,0.12,0.208,810.3,612.3,1100,990,990,990,967.7,967,969,22.3,21,23,0.475,0.311,0.824,0.346,0.21,0.648,0.016,0.0091,0.031,1.08,0.739,1.77,0.049,0.032,0.084,21.17,19.27,22.27,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.09,39.87,52.26,44.86,38.9,48.2,0,0,0,0,0,0,0.862,0,0.43,0.16,0.83,0.17,44.2
1625090400000,2021,7,2020,10,31,1.65,0.573,1.07,62067,118.1,118.1,83.42,3,2,2.2580645161290325,614.3,494.3,765,400.6,267.3,213.8,186,227,-7.335e-15,-5.684e-14,5.684e-14,0.357,0.243,0.459,400.6,267.3,579,990,990,990,966.3,965.8,967,23.7,23,24.2,0.21,0.158,0.295,0.09,0.0252,0.188,0.0038,0.001,0.0082,0.482,0.306,0.686,0.02,0.013,0.03,23.17,22.35,23.87,0.948,0.934,0.957,0.974,0.97,0.98,0.923,0.906,0.937,38.12,29.22,51.99,36.99,28.34,48.2,0,0,0,0,0,0,0.463,0,0.58,0.35,0.65,0.35,37.6
1627768800000,2021,8,2020,11,31,1.07,0.465,0.608,36865.3,64.71,64.71,49.55,2,1,1.3548387096774193,400.6,332.2,486.9,226.9,177.2,173.7,155,184,0,-2.842e-14,2.842e-14,0.436,0.378,0.489,226.9,177.2,302.9,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.139,0.12,0.168,0.0179,0.0108,0.042,0.00073,0.00043,0.0017,0.342,0.264,0.414,0.014,0.011,0.017,24.27,23.85,24.63,0.947,0.926,0.958,0.976,0.97,0.98,0.925,0.898,0.939,40.5,26.17,52.53,39.34,25.39,48.2,0,0,0,0,0,0,0.275,0,0.462,0.43,0.57,0.43,34.5
1630447200000,2021,9,2020,12,30,0.711,0.306,0.405,25183,47.61,47.61,34.98,1,1,1,274.2,231.5,328.6,156.2,113.5,118,118,118,4.737e-16,-2.842e-14,2.842e-14,0.435,0.359,0.51,156.2,113.5,210.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0932,0.128,0.00902,0.0054,0.0137,0.00036,0.00021,0.00055,0.271,0.194,0.368,0.011,0.0077,0.015,24.93,24.59,25.22,0.94,0.921,0.957,0.973,0.97,0.98,0.915,0.893,0.937,35.91,25.86,48.58,34.98,25.09,47.61,0,0,0,0,0,0,0.194,0,0.306,0.43,0.57,0.43,35.4
1633039200000,2021,10,2021,1,31,0.585,0.26,0.325,19527.2,31.05,31.05,26.25,1,1,1,218.3,203.1,235.9,121.3,106.1,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.445,0.411,0.478,121.3,106.1,138.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0942,0.0889,0.1,0.00606,0.00477,0.00756,0.00024,0.00019,0.0003,0.207,0.179,0.238,0.0081,0.007,0.0094,25.28,25.15,25.4,0.895,0,0.934,0.939,0,0.97,0.869,0,0.906,27.06,0,32.01,26.25,0,31.05,0,1,0,0,0.0323,0,0.146,0.0323,0.26,0.44,0.56,0.44,33.4
1635717600000,2021,11,2021,2,30,0.567,0.219,0.348,21661.1,35.56,35.56,30.08,1,1,1,218.6,210.8,224.7,134.3,117.8,84.33,67,93,-1.421e-15,-1.421e-14,1.421e-14,0.386,0.298,0.441,134.3,117.8,157.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0974,0.0926,0.104,0.00716,0.00576,0.00916,0.00028,0.00023,0.00036,0.228,0.2,0.268,0.009,0.0078,0.011,25.26,25.18,25.34,0.932,0.923,0.941,0.97,0.97,0.97,0.904,0.896,0.913,31.02,27.02,36.66,30.08,26.21,35.56,0,0,0,0,0,0,0.167,0,0.219,0.39,0.61,0.39,38.2
1638309600000,2021,12,2021,3,31,0.652,0.158,0.494,31175.9,48.2,48.2,41.9,1,1,1,243.5,215.1,279.7,184.5,156.1,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.244,0.211,0.274,184.5,156.1,220.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.112,0.102,0.125,0.0114,0.00902,0.0145,0.00045,0.00035,0.00058,0.315,0.265,0.38,0.012,0.01,0.015,25.04,24.8,25.24,0.949,0.941,0.959,0.977,0.97,0.98,0.927,0.912,0.939,43,36.36,51.45,41.9,35.27,48.2,0,0,0,0,0,0,0.233,0,0.158,0.24,0.76,0.24,47.8
1640988000000,2022,1,2021,4,31,0.96,0.196,0.765,46417,80.55,80.55,62.39,2,1,1.8709677419354838,358.4,282.1,441.3,285.4,209.1,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.206,0.165,0.259,285.4,209.1,368.3,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.15,0.123,0.179,0.0358,0.0135,0.0728,0.0014,0.00054,0.003,0.339,0.246,0.443,0.014,0.0098,0.018,24.47,23.97,24.83,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.43,26.16,52.38,34.3,25.38,48.2,0,0,0,0,0,0,0.347,0,0.195,0.2,0.8,0.2,48.4
1643666400000,2022,2,2021,5,28,1.41,0.206,1.21,70437.6,144.6,144.6,104.8,3,2,2.4285714285714284,583.8,450.3,806.5,498.8,365.3,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.15,0.105,0.189,498.8,365.3,721.5,990,990,990,966.2,965.6,967.1,23.8,22.9,24.4,0.239,0.179,0.36,0.143,0.0714,0.283,0.0061,0.0029,0.012,0.603,0.439,0.91,0.025,0.018,0.04,23.19,21.96,23.93,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.81,35.73,52.63,43.57,34.66,48.2,0,0,0,0,0,0,0.582,0,0.2,0.15,0.86,0.14,50
1646085600000,2022,3,2021,6,31,3,0.346,2.57,132063,192.8,192.8,177.5,4,3,3.838709677419355,1119,826,1445,989.6,697,129,129,129,29.98,-1.137e-13,216,0.118,0.0893,0.156,959.6,697,1100,990,990,990,968.3,967.2,969.3,21.7,20.7,22.8,0.621,0.354,0.871,0.459,0.267,0.648,0.021,0.012,0.031,1.36,0.877,1.82,0.063,0.038,0.088,20.39,18.87,21.92,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.931,0.938,47.58,40.19,52.22,46.31,39.24,48.2,0,0,0,0,0,0,0.986,0,0.43,0.12,0.86,0.14,44
1648764000000,2022,4,2021,7,30,4.85,0.384,2.85,126489,189.1,189.1,175.7,4,4,4,1870,1467,2331,1722,1319,148,148,148,621.7,219,1083,0.0808,0.0635,0.101,1100,1100,1100,990,990,990,970.6,969.4,971.9,19.4,18.1,20.6,0.921,0.889,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.84,1.87,0.097,0.089,0.1,17.5,16.23,18.78,0.949,0.946,0.952,0.98,0.979,0.98,0.93,0.926,0.933,44.82,41.39,48.24,43.92,40.52,47.28,0,0,0,0,0,0,0.976,0,2,0.079,0.59,0.41,26.1
1651356000000,2022,5,2021,8,31,5.49,0.739,2.95,126801,188.5,188.5,170.4,4,4,4,2048,1492,2395,1772,1216,276,276,276,671.9,116.2,1019,0.138,0.115,0.185,1100,1100,1100,990,990,990,971.1,969.5,972.1,18.9,17.9,20.5,0.921,0.866,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.81,1.87,0.099,0.088,0.1,17.01,16.07,18.73,0.948,0.945,0.952,0.979,0.978,0.98,0.929,0.925,0.933,43.5,40.97,48.09,42.61,40.08,47.13,0,0,0,0,0,0,0.947,0,2.54,0.13,0.54,0.46,23.1
1654034400000,2022,6,2021,9,30,2.64,0.544,2.06,108392,192.8,192.8,150.5,4,3,3.433333333333333,1017,757.4,1458,806.7,547.4,210,210,210,13.48,-1.137e-13,147.6,0.215,0.144,0.277,793.2,547.4,1100,990,990,990,967.9,966.9,969.3,22.1,20.7,23.1,0.486,0.281,0.873,0.344,0.167,0.648,0.016,0.0072,0.031,1.08,0.637,1.82,0.049,0.028,0.088,21.04,18.83,22.43,0.954,0.95,0.957,0.979,0.972,0.98,0.934,0.924,0.938,44.79,38.15,51.46,43.71,37.08,48.2,0,0,0,0,0,0,0.836,0,0.58,0.21,0.78,0.22,41.1
1656626400000,2022,7,2021,10,31,1.6,0.537,1.06,61578.3,114,114,82.77,3,2,2.193548387096774,596.4,478.7,744.5,395.9,251.7,200.5,186,227,2.75e-15,-5.684e-14,5.684e-14,0.346,0.25,0.474,395.9,251.7,558.5,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.206,0.153,0.283,0.0869,0.0178,0.174,0.0037,0.00073,0.0075,0.48,0.283,0.651,0.02,0.012,0.028,23.25,22.47,23.96,0.948,0.931,0.958,0.975,0.97,0.98,0.924,0.903,0.939,39.05,27.53,52.22,37.89,26.7,48.2,0,0,0,0,0,0,0.46,0,0.54,0.34,0.66,0.34,38.5
1659304800000,2022,8,2021,11,31,1.04,0.44,0.6,36291.7,61.41,61.41,48.78,2,1,1.4516129032258065,388.5,322.6,471.4,224.2,167.6,164.4,155,184,1.834e-15,-2.842e-14,2.842e-14,0.425,0.379,0.48,224.2,167.6,287.4,990,990,990,965.3,965,965.7,24.7,24.3,25,0.137,0.116,0.162,0.0164,0.01,0.0346,0.00067,0.0004,0.0014,0.321,0.255,0.411,0.013,0.01,0.017,24.34,23.95,24.69,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.897,0.939,37.63,25.85,52.26,36.45,25.08,48.2,0,0,0,0,0,0,0.271,0,0.44,0.42,0.58,0.42,34.9
1661983200000,2022,9,2021,12,30,0.687,0.306,0.381,23665.6,45.49,45.49,32.87,1,1,1,265.1,223.6,319,147.1,105.6,118,118,118,2.842e-15,-2.842e-14,2.842e-14,0.45,0.37,0.528,147.1,105.6,201,990,990,990,964.8,964.5,965,25.2,25,25.5,0.105,0.0905,0.124,0.00825,0.00473,0.0128,0.00033,0.00019,0.00051,0.254,0.18,0.351,0.01,0.0071,0.014,24.99,24.65,25.28,0.936,0.915,0.955,0.972,0.97,0.98,0.91,0.888,0.936,33.78,23.96,46.42,32.87,23.25,45.49,0,0,0,0,0,0,0.183,0,0.306,0.45,0.55,0.45,34.4
1664575200000,2022,10,2022,1,31,0.534,0.237,0.297,13010.8,27.94,27.94,17.49,1,1,1,199.4,186.7,222.2,110.9,94.35,88.48,73,97,9.168e-16,-1.421e-14,1.421e-14,0.443,0.384,0.507,110.9,94.35,125.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0847,0.0956,0.00518,0.00377,0.0064,0.0002,0.00015,0.00025,0.187,0.158,0.214,0.0073,0.0062,0.0084,25.38,25.25,25.43,0.625,0,0.929,0.657,0,0.97,0.606,0,0.901,18.03,0,28.8,17.49,0,27.94,0,10,0,0,0.323,0,0.0972,0.323,0.237,0.44,0.56,0.44,24.4
1667253600000,2022,11,2022,2,30,0.572,0.174,0.399,25002,40.31,40.31,34.72,1,1,1,220.9,189.2,244.1,153.9,122.2,67,67,67,0,-1.421e-14,1.421e-14,0.305,0.274,0.354,153.9,122.2,177.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.102,0.091,0.11,0.00883,0.00613,0.0108,0.00035,0.00024,0.00043,0.261,0.205,0.303,0.01,0.008,0.012,25.21,25.03,25.38,0.939,0.926,0.947,0.972,0.97,0.979,0.913,0.899,0.927,35.73,28.16,41.2,34.72,27.32,40.31,0,0,0,0,0,0,0.193,0,0.173,0.3,0.7,0.3,43.7
1669845600000,2022,12,2022,3,31,0.847,0.206,0.641,39275.2,75.56,75.56,52.79,2,1,1.5483870967741935,316.3,243.6,423.8,239.3,166.6,77,77,77,-3.667e-15,-2.842e-14,2.842e-14,0.251,0.182,0.316,239.3,166.6,346.8,990,990,990,965,964.7,965.5,25,24.5,25.3,0.134,0.108,0.172,0.0233,0.00991,0.0627,0.00094,0.00039,0.0026,0.319,0.243,0.411,0.013,0.0097,0.017,24.69,24.08,25.05,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.94,37.08,25.81,51.93,35.98,25.03,48.2,0,0,0,0,0,0,0.293,0,0.206,0.24,0.76,0.24,46.4