datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1099260000000,2004,11,2004,2,5,7,0.13,0.0562,0.074,4584.5,27.78,27.78,27.29,1,1,1,215.4,213.1,217.4,122.4,120,93,93,93,0,-1.421e-14,1.421e-14,0.432,0.428,0.437,122.4,120,124.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0934,0.095,0.00615,0.00595,0.00633,0.00024,0.00023,0.00025,0.208,0.204,0.212,0.0082,0.008,0.0083,25.3,25.28,25.32,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,28.13,27.57,28.63,27.29,26.75,27.78,0,0,0,0,0,0,0.152,0,0.056,0.43,0.57,0.43,35.3
1099864800000,2004,11,2004,2,6,7,0.129,0.0562,0.0725,4487.3,27.13,27.13,26.71,1,1,1,212.9,211.1,214.7,119.9,118.1,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.437,0.433,0.44,119.9,118.1,121.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0928,0.094,0.00594,0.00579,0.00609,0.00023,0.00023,0.00024,0.204,0.201,0.207,0.008,0.0079,0.0081,25.32,25.3,25.33,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.896,0.898,27.54,27.11,27.97,26.71,26.3,27.13,0,0,0,0,0,0,0.148,0,0.0565,0.44,0.56,0.44,34.8
1100469600000,2004,11,2004,2,7,7,0.131,0.054,0.077,4783.98,33.41,33.41,28.48,1,1,1,216.7,212,219.9,127.4,119,89.29,67,93,0,-1.421e-14,1.421e-14,0.412,0.311,0.439,127.4,119,148.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.093,0.1,0.00658,0.00586,0.00835,0.00026,0.00023,0.00033,0.217,0.202,0.251,0.0085,0.0079,0.0098,25.28,25.26,25.33,0.929,0.924,0.938,0.97,0.97,0.97,0.901,0.897,0.91,29.36,27.31,34.44,28.48,26.49,33.41,0,0,0,0,0,0,0.158,0,0.054,0.41,0.59,0.41,36.5
1101074400000,2004,11,2004,2,8,7,0.131,0.0405,0.0908,5686.7,34.84,34.84,33.85,1,1,1,217.2,212.5,221.5,150.2,145.5,67,67,67,0,0,0,0.308,0.302,0.315,150.2,145.5,154.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0992,0.102,0.00852,0.00812,0.00889,0.00033,0.00032,0.00035,0.255,0.246,0.262,0.01,0.0096,0.01,25.24,25.21,25.28,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.9,33.79,35.92,33.85,32.78,34.84,0,0,0,0,0,0,0.188,0,0.0402,0.31,0.69,0.31,43.4
1101679200000,2004,11,2004,2,9,7,0.133,0.0371,0.0954,5991.96,37.92,37.92,35.67,1,1,1,219.1,214.4,226.2,157.8,147.4,61.29,59,67,0,0,0,0.28,0.261,0.312,157.8,147.4,167.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.0999,0.106,0.00916,0.00828,0.00996,0.00036,0.00032,0.00039,0.268,0.25,0.284,0.011,0.0098,0.011,25.22,25.16,25.26,0.941,0.938,0.944,0.971,0.97,0.974,0.914,0.909,0.919,36.73,34.25,38.94,35.67,33.22,37.92,0,0,0,0,0,0,0.198,0,0.0376,0.28,0.72,0.28,45.1
1102284000000,2004,12,2004,3,10,7,0.143,0.0357,0.107,6794.59,41.3,41.3,40.44,1,1,1,236.3,231.4,239.8,177.3,172.4,59,59,59,0,0,0,0.25,0.246,0.255,177.3,172.4,180.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.108,0.111,0.0108,0.0104,0.0111,0.00043,0.00041,0.00044,0.302,0.294,0.309,0.012,0.012,0.012,25.08,25.05,25.12,0.947,0.946,0.949,0.979,0.976,0.98,0.927,0.923,0.93,41.32,40.16,42.15,40.44,39.21,41.3,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.5
1102888800000,2004,12,2004,3,11,7,0.145,0.0357,0.109,6938.83,41.8,41.8,41.3,1,1,1,239.9,236.3,242,180.9,177.3,59,59,59,0,0,0,0.246,0.244,0.25,180.9,177.3,183,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.112,0.0111,0.0108,0.0113,0.00044,0.00043,0.00045,0.309,0.302,0.313,0.012,0.012,0.012,25.05,25.04,25.08,0.949,0.947,0.949,0.98,0.979,0.98,0.929,0.927,0.93,42.15,41.31,42.66,41.3,40.44,41.8,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.9
1103493600000,2004,12,2004,3,12,7,0.156,0.0357,0.12,7607.33,48.2,48.2,45.28,1,1,1,257.3,244.5,270.7,198.3,185.5,59,59,59,-8.12e-15,-2.842e-14,0,0.23,0.218,0.241,198.3,185.5,211.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.122,0.0126,0.0115,0.0137,0.0005,0.00045,0.00055,0.34,0.317,0.364,0.013,0.013,0.014,24.93,24.85,25.02,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.23,43.23,49.38,45.28,42.37,48.2,0,0,0,0,0,0,0.252,0,0.036,0.23,0.77,0.23,48.8
1104098400000,2004,12,2004,3,13,7,0.177,0.0381,0.139,8452.49,52.4,52.4,50.31,2,1,1.7142857142857142,293.2,275.4,309.9,230.2,216.4,63,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.215,0.198,0.241,230.2,216.4,239.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.124,0.133,0.0153,0.0141,0.0161,0.00061,0.00056,0.00064,0.285,0.241,0.387,0.011,0.0096,0.015,24.84,24.78,24.91,0.934,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.53,25.86,52.41,32.04,25.08,48.2,0,0,0,0,0,0,0.28,0,0.038,0.22,0.79,0.21,47.8
1104703200000,2005,1,2004,4,14,7,0.201,0.0442,0.157,9542.33,61.44,61.44,56.8,2,2,2,333.1,316.1,354.4,260.1,243.1,73,73,73,-8.12e-15,-2.842e-14,0,0.22,0.206,0.231,260.1,243.1,281.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.135,0.148,0.0222,0.0164,0.0318,0.00089,0.00066,0.0013,0.281,0.258,0.313,0.011,0.01,0.013,24.65,24.52,24.76,0.931,0.927,0.936,0.97,0.97,0.97,0.903,0.899,0.908,29.28,27.37,31.67,28.4,26.55,30.72,0,0,0,0,0,0,0.316,0,0.044,0.22,0.78,0.22,47.5
1105308000000,2005,1,2004,4,15,7,0.241,0.0442,0.197,11947,81.26,81.26,71.11,2,2,2,398.9,362.4,444.4,325.9,289.4,73,73,73,0,0,0,0.184,0.164,0.201,325.9,289.4,371.4,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.164,0.151,0.18,0.0528,0.0356,0.0743,0.0022,0.0014,0.003,0.379,0.324,0.447,0.015,0.013,0.018,24.23,23.95,24.46,0.944,0.938,0.951,0.972,0.97,0.979,0.918,0.91,0.932,36.56,32.55,41.49,35.56,31.58,40.63,0,0,0,0,0,0,0.395,0,0.044,0.18,0.82,0.18,49.6
1105912800000,2005,1,2004,4,16,7,0.309,0.0442,0.265,15628.3,96.4,96.4,93.03,2,2,2,510.9,462.7,553.5,437.9,389.7,73,73,73,0,-5.684e-14,5.684e-14,0.143,0.132,0.158,437.9,389.7,480.5,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.204,0.186,0.221,0.106,0.0829,0.126,0.0044,0.0034,0.0053,0.548,0.475,0.614,0.023,0.02,0.026,23.55,23.3,23.84,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.34,43.45,52.46,46.51,42.58,48.2,0,0,0,0,0,0,0.517,0,0.044,0.14,0.86,0.14,50.6
1106517600000,2005,1,2004,4,17,7,0.352,0.0442,0.308,17923.7,110,110,106.7,3,3,3,582.7,564.1,599.1,509.7,491.1,73,73,73,0,0,0,0.125,0.122,0.129,509.7,491.1,526.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.238,0.227,0.247,0.142,0.131,0.152,0.006,0.0055,0.0064,0.551,0.522,0.579,0.023,0.022,0.024,23.23,23.13,23.34,0.947,0.945,0.949,0.97,0.97,0.971,0.919,0.917,0.921,36.65,35.42,37.74,35.56,34.36,36.65,0,0,0,0,0,0,0.593,0,0.044,0.13,0.88,0.12,50.9
1107122400000,2005,1,2004,4,18,7,0.383,0.0607,0.322,18589.3,114.5,114.5,110.7,3,3,3,632.7,607.6,656.8,532.3,512.2,100.4,73,105,0,0,0,0.159,0.12,0.17,532.3,512.2,551.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.255,0.244,0.267,0.157,0.143,0.17,0.0066,0.0061,0.0072,0.594,0.56,0.627,0.025,0.024,0.027,22.98,22.85,23.08,0.949,0.947,0.951,0.972,0.97,0.974,0.923,0.919,0.926,37.95,36.6,39.19,36.88,35.5,38.18,0,0,0,0,0,0,0.615,0,0.061,0.16,0.84,0.16,48.5
1107727200000,2005,2,2004,5,19,7,0.424,0.0635,0.361,20717.8,130.7,130.7,123.3,3,3,3,701.3,666.4,741.3,596.3,561.4,105,105,105,0,0,0,0.15,0.142,0.158,596.3,561.4,636.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.292,0.272,0.315,0.199,0.176,0.226,0.0086,0.0075,0.0098,0.702,0.643,0.77,0.03,0.027,0.033,22.59,22.36,22.79,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42,39.8,44.47,41.11,38.83,43.58,0,0,0,0,0,0,0.685,0,0.063,0.15,0.85,0.15,48.9
1108332000000,2005,2,2004,5,20,7,0.478,0.0635,0.415,23398.6,143.7,143.7,139.3,3,3,3,790.9,755.8,817.6,685.9,650.8,105,105,105,0,0,0,0.133,0.128,0.139,685.9,650.8,712.6,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.343,0.323,0.358,0.259,0.236,0.277,0.011,0.01,0.012,0.853,0.794,0.898,0.037,0.034,0.039,22.08,21.93,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.37,45.34,48.89,46.43,44.43,47.91,0,0,0,0,0,0,0.774,0,0.063,0.13,0.87,0.13,49
1108936800000,2005,2,2004,5,21,7,0.502,0.0635,0.439,24292.8,144.6,144.6,144.6,3,3,3,830.2,823.1,834.2,725.2,718.1,105,105,105,0,0,0,0.126,0.126,0.128,725.2,718.1,729.2,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.365,0.361,0.368,0.285,0.281,0.288,0.013,0.012,0.013,0.92,0.908,0.926,0.04,0.04,0.041,21.86,21.84,21.9,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.59,49.19,49.81,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.063,0.13,0.87,0.13,48.4
1109541600000,2005,2,2004,5,22,7,0.497,0.0759,0.421,23555.2,144.6,144.6,140.2,3,3,3,821,814.1,828.6,695.5,685.1,125.6,105,129,0,0,0,0.153,0.127,0.158,695.5,685.1,723.6,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.353,0.348,0.364,0.266,0.259,0.284,0.012,0.011,0.012,0.874,0.857,0.917,0.038,0.038,0.04,21.94,21.87,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.74,47.12,49.5,46.74,46.18,48.2,0,0,0,0,0,0,0.779,0,0.076,0.15,0.85,0.15,47.4
1110146400000,2005,3,2004,6,23,7,0.496,0.078,0.418,23458.9,140,140,139.6,3,3,3,820.7,815.9,823.1,691.7,686.9,129,129,129,0,0,0,0.157,0.157,0.158,691.7,686.9,694.1,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.351,0.349,0.353,0.263,0.26,0.265,0.012,0.011,0.012,0.868,0.86,0.872,0.038,0.038,0.038,21.95,21.94,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.5,47.22,47.63,46.55,46.28,46.67,0,0,0,0,0,0,0.776,0,0.078,0.16,0.84,0.16,47.3
1110751200000,2005,3,2004,6,24,7,0.497,0.078,0.419,23465.9,140,140,139.7,3,3,3,821,819.4,823.1,692,690.4,129,129,129,0,0,0,0.157,0.157,0.157,692,690.4,694.1,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.352,0.351,0.353,0.263,0.262,0.265,0.012,0.011,0.012,0.869,0.866,0.872,0.038,0.038,0.038,21.95,21.94,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.51,47.42,47.63,46.56,46.47,46.67,0,0,0,0,0,0,0.776,0,0.078,0.16,0.84,0.16,47.2
1111356000000,2005,3,2004,6,25,7,0.512,0.0647,0.448,24284,144.6,144.6,144.5,3,3,3,847.2,823.1,878.5,740.2,716.1,107,107,107,0,0,0,0.126,0.122,0.13,740.2,716.1,771.5,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.38,0.362,0.407,0.295,0.279,0.312,0.013,0.012,0.014,0.949,0.906,1.01,0.042,0.04,0.045,21.76,21.58,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.37,49.06,52.05,48.18,48.08,48.2,0,0,0,0,0,0,0.803,0,0.064,0.13,0.88,0.12,47.4
1111960800000,2005,3,2004,6,26,7,0.588,0.0694,0.518,27880.4,178.8,178.8,166,4,4,4,971.8,893.6,1067,857.1,786.6,114.7,107,125,0,0,0,0.118,0.111,0.125,857.1,786.6,942.5,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.488,0.421,0.571,0.354,0.32,0.395,0.016,0.014,0.018,1.07,0.948,1.23,0.048,0.042,0.056,21.15,20.66,21.58,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.936,42.39,39.65,45.62,41.49,38.67,44.71,0,0,0,0,0,0,0.922,0,0.07,0.12,0.88,0.12,47.4
1112565600000,2005,4,2004,7,27,7,0.733,0.0756,0.643,32106.7,192.8,192.8,191.1,4,4,4,1212,1107,1312,1087,982.3,125,125,125,23.34,0,86.86,0.103,0.0953,0.113,1063,982.3,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.74,0.611,0.82,0.57,0.414,0.648,0.027,0.019,0.031,1.6,1.3,1.77,0.075,0.06,0.084,19.83,19.35,20.46,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.32,47.1,50.38,47.78,46.15,48.2,0,0,0,0,0,0,1.06,0,0.09,0.1,0.88,0.12,43.8
1113170400000,2005,4,2004,7,28,7,0.855,0.0895,0.665,32089.4,192.8,192.8,191,4,4,4,1414,1345,1468,1266,1197,148,148,148,165.6,96.83,220.1,0.105,0.101,0.11,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.865,0.836,0.89,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.84,0.087,0.085,0.089,18.98,18.78,19.23,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.23,49.44,47.75,47.27,48.2,0,0,0,0,0,0,1.06,0,0.19,0.1,0.78,0.22,37.5
1113775200000,2005,4,2004,7,29,7,0.907,0.0895,0.665,31556.7,188.4,188.4,187.8,4,4,4,1500,1484,1509,1352,1336,148,148,148,251.8,235.9,261.3,0.0987,0.0981,0.0997,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.907,0.902,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.09,0.09,0.091,18.66,18.63,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.92,47.83,48.07,46.96,46.88,47.1,0,0,0,0,0,0,1.04,0,0.242,0.099,0.73,0.27,34.8
1114380000000,2005,4,2004,7,30,7,0.864,0.0933,0.665,31996.6,192.8,192.8,190.5,4,4,4,1428,1345,1487,1274,1153,154.3,148,192,173.6,52.83,239.1,0.108,0.0995,0.143,1100,1100,1100,990,990,990,969.3,969,969.4,20.7,20.6,21,0.87,0.819,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.85,0.088,0.084,0.09,18.93,18.71,19.25,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.63,48.03,49.48,47.61,47.07,48.2,0,0,0,0,0,0,1.06,0,0.199,0.11,0.77,0.23,37
1114984800000,2005,5,2004,8,31,7,0.714,0.116,0.597,30558.3,192.8,192.8,181.9,4,4,4,1181,1075,1300,988.6,883.4,192,192,192,1.139,-1.137e-13,7.97,0.163,0.148,0.179,987.5,883.4,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.644,0.525,0.8,0.464,0.367,0.648,0.022,0.017,0.031,1.38,1.13,1.75,0.064,0.052,0.083,20.15,19.41,20.73,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.51,42.87,49.91,45.47,42.01,48.2,0,0,0,0,0,0,1.01,0,0.117,0.16,0.84,0.16,42.8
1115589600000,2005,5,2004,8,32,7,0.587,0.0967,0.49,26117.2,163.5,163.5,155.5,4,3,3.7142857142857144,969.9,902.3,1047,810,755.3,159.9,147,192,1.624e-14,0,1.137e-13,0.164,0.148,0.188,810,755.3,854.7,990,990,990,967.8,967.5,968,22.2,22,22.5,0.453,0.4,0.499,0.331,0.305,0.353,0.015,0.014,0.016,1.02,0.973,1.08,0.046,0.044,0.049,21.21,20.87,21.5,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.93,0.938,43.85,39.73,51.85,42.31,38.75,48.2,0,0,0,0,0,0,0.864,0,0.097,0.16,0.83,0.17,44.5
1116194400000,2005,5,2004,8,33,7,0.505,0.0889,0.416,23230.5,144.6,144.6,138.3,3,3,3,835.3,795.7,882.8,688.3,648.7,147,147,147,0,0,0,0.176,0.167,0.185,688.3,648.7,735.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.352,0.329,0.383,0.261,0.234,0.293,0.011,0.01,0.013,0.865,0.797,0.949,0.038,0.035,0.042,21.89,21.62,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.11,44.85,49.76,46.09,43.95,48.2,0,0,0,0,0,0,0.768,0,0.089,0.18,0.82,0.18,46
1116799200000,2005,5,2004,8,34,7,0.454,0.0889,0.365,20769.2,130,130,123.6,3,3,3,750.4,709.9,785.2,603.4,562.9,147,147,147,0,0,0,0.196,0.187,0.207,603.4,562.9,638.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.303,0.28,0.323,0.204,0.177,0.227,0.0088,0.0076,0.0099,0.721,0.653,0.78,0.031,0.028,0.034,22.38,22.18,22.61,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.1,39.59,44.22,41.21,38.6,43.34,0,0,0,0,0,0,0.687,0,0.089,0.2,0.8,0.2,45.7
1117404000000,2005,5,2004,8,35,7,0.399,0.0768,0.322,18486.7,114.2,114.2,110,3,3,3,659.1,623.8,695.9,532.1,504.8,127,119,147,0,0,0,0.192,0.177,0.215,532.1,504.8,551.8,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.261,0.245,0.272,0.156,0.138,0.17,0.0067,0.0059,0.0072,0.599,0.552,0.632,0.026,0.023,0.027,22.86,22.69,23.05,0.949,0.947,0.951,0.972,0.97,0.974,0.922,0.918,0.926,37.75,36.01,39.08,36.68,34.93,38.06,0,0,0,0,0,0,0.611,0,0.077,0.19,0.81,0.19,46.3
1118008800000,2005,6,2004,9,36,7,0.353,0.072,0.281,16254.8,102.8,102.8,96.75,3,2,2.142857142857143,583.1,554,613.6,464.1,435,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.204,0.194,0.215,464.1,435,494.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.222,0.208,0.239,0.118,0.104,0.132,0.005,0.0044,0.0056,0.58,0.536,0.629,0.024,0.023,0.027,23.2,23.06,23.36,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.9,35.34,52.31,45.93,34.28,48.2,0,0,0,0,0,0,0.538,0,0.072,0.2,0.8,0.2,46
1118613600000,2005,6,2004,9,37,7,0.315,0.072,0.243,14584.2,91.7,91.7,86.81,2,2,2,520.7,497.4,545,401.7,378.4,119,119,119,1.624e-14,0,5.684e-14,0.229,0.218,0.239,401.7,378.4,426,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.197,0.188,0.205,0.0886,0.0776,0.1,0.0037,0.0032,0.0042,0.499,0.464,0.535,0.021,0.019,0.022,23.56,23.41,23.7,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.29,41.87,46.78,43.41,41.03,45.85,0,0,0,0,0,0,0.482,0,0.072,0.23,0.77,0.23,46.3
1119218400000,2005,6,2004,9,38,7,0.284,0.072,0.212,12712,80.4,80.4,75.67,2,2,2,469.1,449.6,490,350.1,330.6,119,119,119,0,0,0,0.254,0.243,0.265,350.1,330.6,371,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.172,0.186,0.0642,0.055,0.0741,0.0026,0.0023,0.0031,0.422,0.392,0.453,0.017,0.016,0.019,23.87,23.74,23.98,0.948,0.945,0.951,0.974,0.97,0.978,0.923,0.917,0.931,38.85,36.76,41.09,37.83,35.66,40.2,0,0,0,0,0,0,0.42,0,0.072,0.25,0.75,0.25,44.8
1119823200000,2005,6,2004,9,39,7,0.257,0.0691,0.188,11309.2,69.99,69.99,67.32,2,2,2,425.6,409.4,443.3,311.3,301.4,114.3,108,119,0,0,0,0.268,0.258,0.28,311.3,301.4,324.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.16,0.169,0.0459,0.0413,0.0521,0.0019,0.0017,0.0021,0.363,0.347,0.383,0.015,0.014,0.016,24.12,24.02,24.21,0.942,0.941,0.945,0.97,0.97,0.97,0.914,0.913,0.916,34.7,33.66,36.08,33.66,32.65,35,0,0,0,0,0,0,0.374,0,0.069,0.27,0.73,0.27,44
1120428000000,2005,7,2004,10,40,7,0.235,0.0653,0.17,10236.2,64.18,64.18,60.93,2,2,2,389.1,374.6,404.2,281.1,266.6,108,108,108,0,0,0,0.278,0.267,0.288,281.1,266.6,296.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.153,0.148,0.158,0.0317,0.0249,0.0388,0.0013,0.001,0.0016,0.317,0.295,0.339,0.013,0.012,0.014,24.34,24.24,24.43,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,31.41,29.81,33.08,30.46,28.92,32.09,0,0,0,0,0,0,0.338,0,0.065,0.28,0.72,0.28,43.6
1121032800000,2005,7,2004,10,41,7,0.217,0.0653,0.151,9115.37,56.83,56.83,54.26,2,2,2,358.2,345.9,370,250.2,237.9,108,108,108,8.12e-15,0,2.842e-14,0.302,0.292,0.312,250.2,237.9,262,990,990,990,965.2,965.1,965.3,24.8,24.8,24.9,0.142,0.138,0.146,0.0184,0.016,0.0227,0.00074,0.00064,0.00092,0.272,0.257,0.288,0.011,0.01,0.012,24.54,24.46,24.61,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.97,26.58,29.29,27.13,25.78,28.41,0,0,0,0,0,0,0.301,0,0.066,0.3,0.7,0.3,42
1121637600000,2005,7,2004,10,42,7,0.2,0.0653,0.135,8189.16,50.66,50.66,48.74,2,1,1.2857142857142858,330.7,320,341.8,222.7,212,108,108,108,-1.218e-14,-2.842e-14,0,0.327,0.316,0.338,222.7,212,233.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.136,0.0147,0.0138,0.0156,0.00059,0.00055,0.00063,0.345,0.247,0.396,0.014,0.0099,0.016,24.6,24.53,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.53,25.64,52.18,41.57,24.87,48.2,0,0,0,0,0,0,0.271,0,0.065,0.33,0.68,0.32,40.9
1122242400000,2005,7,2004,10,43,7,0.186,0.0653,0.121,7589.64,47.22,47.22,45.18,1,1,1,307.3,298.4,316.4,199.3,190.4,108,108,108,8.12e-15,0,2.842e-14,0.351,0.341,0.362,199.3,190.4,208.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.127,0.0127,0.0119,0.0135,0.00051,0.00048,0.00054,0.348,0.332,0.364,0.014,0.013,0.015,24.72,24.65,24.77,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.1,44.02,48.18,45.18,43.14,47.22,0,0,0,0,0,0,0.251,0,0.065,0.35,0.65,0.35,40.8
1122847200000,2005,8,2004,11,44,7,0.171,0.0562,0.115,7246.13,45.76,45.76,43.13,1,1,1,282.9,271.8,294.3,189.9,178.8,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.329,0.316,0.342,189.9,178.8,201.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.123,0.0119,0.011,0.0129,0.00047,0.00043,0.00051,0.33,0.31,0.35,0.013,0.012,0.014,24.84,24.77,24.9,0.952,0.948,0.955,0.98,0.979,0.98,0.932,0.928,0.936,44.02,41.41,46.69,43.13,40.54,45.76,0,0,0,0,0,0,0.24,0,0.056,0.33,0.67,0.33,42.4
1123452000000,2005,8,2004,11,45,7,0.157,0.0562,0.101,6304.98,39.65,39.65,37.53,1,1,1,259.7,250.8,268.3,166.7,157.8,93,93,93,-4.06e-15,-2.842e-14,0,0.358,0.347,0.371,166.7,157.8,175.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.107,0.114,0.00992,0.00916,0.0106,0.00039,0.00036,0.00042,0.288,0.272,0.303,0.011,0.011,0.012,24.97,24.92,25.02,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.913,0.925,38.56,36.46,40.57,37.53,35.36,39.65,0,0,0,0,0,0,0.208,0,0.056,0.36,0.64,0.36,40.2
1124056800000,2005,8,2004,11,46,7,0.145,0.0562,0.0889,5527.85,34.69,34.69,32.9,1,1,1,239.9,232.5,247.8,146.9,139.5,93,93,93,0,0,0,0.388,0.375,0.4,146.9,139.5,154.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.106,0.00824,0.0076,0.00891,0.00032,0.0003,0.00035,0.253,0.239,0.267,0.01,0.0094,0.011,25.11,25.05,25.17,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.912,33.92,32.17,35.76,32.9,31.2,34.69,0,0,0,0,0,0,0.183,0,0.0561,0.39,0.61,0.39,38.1
1124661600000,2005,8,2004,11,47,7,0.136,0.0562,0.0793,4925.16,30.64,30.64,29.32,1,1,1,224.2,218.5,230,131.2,125.5,93,93,93,2.03e-15,0,1.421e-14,0.415,0.404,0.426,131.2,125.5,137,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0981,0.0961,0.1,0.0069,0.00642,0.0074,0.00027,0.00025,0.00029,0.225,0.214,0.235,0.0088,0.0084,0.0092,25.23,25.19,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.22,28.9,31.59,29.32,28.03,30.64,0,0,0,0,0,0,0.163,0,0.0567,0.41,0.58,0.42,36.2
1125266400000,2005,8,2004,11,48,7,0.126,0.049,0.0774,4815.12,30.97,30.97,28.66,1,1,1,209,200.2,216.6,128,119.8,81,72,93,0,0,0,0.387,0.343,0.437,128,119.8,137.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0957,0.094,0.0983,0.00663,0.00593,0.00746,0.00026,0.00023,0.00029,0.218,0.204,0.234,0.0085,0.008,0.0092,25.33,25.29,25.38,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,29.55,27.51,31.92,28.66,26.68,30.97,0,0,0,0,0,0,0.159,0,0.0486,0.39,0.61,0.39,38.2
1125871200000,2005,9,2004,12,49,7,0.114,0.0435,0.0705,4364.95,28.07,28.07,25.98,1,1,1,188.6,180.8,197.2,116.6,108.8,72,72,72,0,-1.421e-14,1.421e-14,0.382,0.365,0.398,116.6,108.8,125.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.088,0.0938,0.00566,0.005,0.00639,0.00022,0.0002,0.00025,0.196,0.182,0.212,0.0077,0.0071,0.0083,25.38,25.38,25.38,0.922,0.917,0.928,0.97,0.97,0.97,0.895,0.889,0.901,26.79,24.82,28.94,25.98,24.08,28.07,0,0,0,0,0,0,0.144,0,0.0435,0.38,0.62,0.38,38.3
1126476000000,2005,9,2004,12,50,7,0.104,0.0435,0.0608,3719.02,23.49,23.49,22.14,1,1,1,172.5,166.8,178.3,100.5,94.84,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.418,0.404,0.432,100.5,94.84,106.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0831,0.0872,0.00429,0.00381,0.00479,0.00017,0.00015,0.00019,0.168,0.157,0.178,0.0066,0.0062,0.007,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.967,0.97,0.885,0.883,0.888,22.85,21.63,24.22,22.14,20.91,23.49,0,0,0,0,0,0,0.123,0,0.0432,0.42,0.58,0.42,35.8
1127080800000,2005,9,2004,12,51,7,0.0966,0.0435,0.053,3264.84,20.52,20.52,19.43,1,1,1,159.7,155.1,164.9,87.65,83.08,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.451,0.437,0.464,87.65,83.08,92.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.079,0.0824,0.0032,0.00281,0.00365,0.00013,0.00011,0.00014,0.145,0.136,0.154,0.0057,0.0053,0.006,25.37,25.37,25.38,0.925,0.919,0.93,0.963,0.961,0.966,0.891,0.887,0.894,20.17,19.23,21.25,19.43,18.49,20.52,0,0,0,0,0,0,0.108,0,0.0436,0.45,0.55,0.45,33.8
1127685600000,2005,9,2004,12,52,7,0.0907,0.0401,0.0506,3125.6,20.99,20.99,18.6,1,1,1,150,146.1,153.7,83.72,76.79,66.29,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.441,0.353,0.484,83.72,76.79,95.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0768,0.0798,0.00287,0.00228,0.00386,0.00011,0.000089,0.00015,0.137,0.125,0.155,0.0054,0.0049,0.0061,25.37,25.35,25.37,0.929,0.915,0.938,0.962,0.96,0.967,0.894,0.885,0.9,19.34,17.92,21.71,18.6,17.2,20.99,0,0,0,0,0,0,0.103,0,0.0401,0.44,0.56,0.44,34.5
1128290400000,2005,10,2005,1,1,7,0.0852,0.0314,0.0538,3302.5,20.32,20.32,19.66,1,1,1,140.9,137,144.1,88.9,85.03,52,52,52,0,-1.421e-14,1.421e-14,0.369,0.361,0.379,88.9,85.03,92.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0761,0.0786,0.00331,0.00298,0.00358,0.00013,0.00012,0.00014,0.143,0.136,0.149,0.0056,0.0053,0.0058,25.36,25.35,25.36,0.923,0.919,0.927,0.964,0.962,0.965,0.889,0.887,0.892,20.39,19.61,21.05,19.66,18.87,20.32,0,0,0,0,0,0,0.109,0,0.0314,0.37,0.63,0.37,38.8
1128895200000,2005,10,2005,1,2,7,0.0807,0.0314,0.0493,3046.99,18.81,18.81,18.14,1,1,1,133.4,130.7,136.8,81.44,78.74,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.39,0.38,0.398,81.44,78.74,84.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0739,0.076,0.00267,0.00244,0.00295,0.0001,0.000096,0.00012,0.13,0.125,0.136,0.0051,0.0049,0.0053,25.37,25.36,25.37,0.932,0.927,0.935,0.961,0.96,0.962,0.895,0.892,0.898,18.88,18.33,19.55,18.14,17.59,18.81,0,0,0,0,0,0,0.101,0,0.0314,0.39,0.61,0.39,37.8
1129500000000,2005,10,2005,1,3,7,0.0774,0.0314,0.046,2858.15,17.43,17.43,17.01,1,1,1,128,125.5,129.9,76.01,73.55,52,52,52,-2.03e-15,-1.421e-14,0,0.406,0.4,0.414,76.01,73.55,77.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0721,0.0736,0.00221,0.002,0.00237,0.000087,0.000078,0.000093,0.12,0.116,0.124,0.0047,0.0045,0.0049,25.38,25.38,25.38,0.937,0.933,0.939,0.96,0.96,0.96,0.899,0.895,0.901,17.72,17.08,18.16,17.01,16.39,17.43,0,0,0,0,0,0,0.0945,0,0.0314,0.41,0.59,0.41,36.9
1130104800000,2005,10,2005,1,4,7,0.074,0.0314,0.0426,2590.12,16.13,16.13,15.42,1,1,1,122.4,120.3,124.7,70.43,68.35,52,52,52,0,0,0,0.425,0.417,0.432,70.43,68.35,72.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0718,0.00174,0.00156,0.00193,0.000068,0.000061,0.000076,0.11,0.107,0.114,0.0043,0.0042,0.0045,25.39,25.39,25.39,0.916,0.904,0.928,0.96,0.96,0.96,0.879,0.868,0.891,16.06,15.39,16.81,15.42,14.77,16.13,0,0,0,0,0,0,0.0857,0,0.0314,0.42,0.58,0.42,35
1130709600000,2005,10,2005,1,5,7,0.077,0.0304,0.0466,2861.82,19.05,19.05,17.03,1,1,1,127.3,120.1,135.9,77.02,68.08,50.29,50,52,0,0,0,0.396,0.368,0.433,77.02,68.08,85.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0708,0.0761,0.0023,0.00154,0.00305,0.00009,0.00006,0.00012,0.122,0.107,0.138,0.0048,0.0042,0.0054,25.38,25.36,25.39,0.924,0.903,0.937,0.961,0.96,0.963,0.888,0.867,0.9,17.73,15.3,19.8,17.03,14.69,19.05,0,0,0,0,0,0,0.0946,0,0.0304,0.39,0.61,0.39,37.2
1131314400000,2005,11,2005,2,6,7,0.0918,0.0302,0.0615,3766.14,24.93,24.93,22.42,1,1,1,151.7,140,162.5,101.7,90.04,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.33,0.308,0.357,101.7,90.04,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0775,0.0855,0.0044,0.0034,0.00531,0.00017,0.00013,0.00021,0.166,0.145,0.185,0.0065,0.0057,0.0073,25.34,25.34,25.35,0.916,0.911,0.921,0.968,0.964,0.97,0.887,0.883,0.892,23.14,20.63,25.7,22.42,19.89,24.93,0,0,0,0,0,0,0.125,0,0.0303,0.33,0.67,0.33,41
1131919200000,2005,11,2005,2,7,7,0.0986,0.0302,0.0683,4210.86,25.79,25.79,25.06,1,1,1,163,160.6,166,113,110.5,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.307,0.301,0.311,113,110.5,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0848,0.0867,0.00536,0.00515,0.00561,0.00021,0.0002,0.00022,0.186,0.182,0.191,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.891,0.895,25.84,25.23,26.59,25.06,24.47,25.79,0,0,0,0,0,0,0.139,0,0.0303,0.31,0.69,0.31,42.7
1132524000000,2005,11,2005,2,8,7,0.1,0.0302,0.0701,4330.24,27.85,27.85,25.78,1,1,1,165.9,160.8,174.5,115.9,110.8,50,50,50,0,-1.421e-14,1.421e-14,0.302,0.287,0.311,115.9,110.8,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0867,0.0849,0.0897,0.0056,0.00517,0.00633,0.00022,0.0002,0.00025,0.191,0.182,0.207,0.0075,0.0071,0.0081,25.34,25.34,25.34,0.922,0.919,0.928,0.97,0.97,0.97,0.894,0.891,0.9,26.57,25.3,28.72,25.78,24.54,27.85,0,0,0,0,0,0,0.143,0,0.0299,0.3,0.7,0.3,43.3
1133128800000,2005,11,2005,2,9,7,0.11,0.0334,0.0765,4762.14,29.61,29.61,28.35,1,1,1,181.7,178.6,185.7,126.5,122.3,55.14,50,59,2.03e-15,-1.421e-14,1.421e-14,0.303,0.275,0.325,126.5,122.3,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0904,0.0923,0.00651,0.00615,0.00696,0.00025,0.00024,0.00027,0.211,0.204,0.22,0.0083,0.008,0.0086,25.35,25.34,25.36,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.22,28.19,30.52,28.35,27.34,29.61,0,0,0,0,0,0,0.157,0,0.0335,0.3,0.7,0.3,43.3
1133733600000,2005,12,2005,3,10,7,0.116,0.0357,0.08,4992.27,30.61,30.61,29.72,1,1,1,191.3,188.2,195,132.3,129.2,59,59,59,0,0,0,0.309,0.303,0.314,132.3,129.2,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0928,0.0952,0.00699,0.00673,0.00731,0.00027,0.00026,0.00029,0.222,0.216,0.229,0.0087,0.0085,0.0089,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.63,29.88,31.55,29.72,28.98,30.61,0,0,0,0,0,0,0.165,0,0.036,0.31,0.69,0.31,43
1134338400000,2005,12,2005,3,11,7,0.121,0.0357,0.0851,5325.56,33.92,33.92,31.7,1,1,1,199.6,193.9,209.2,140.6,134.9,59,59,59,0,0,0,0.296,0.282,0.304,140.6,134.9,150.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0948,0.1,0.00771,0.00722,0.00852,0.0003,0.00028,0.00033,0.237,0.227,0.254,0.0093,0.0089,0.0099,25.35,25.29,25.36,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.68,31.29,34.97,31.7,30.35,33.92,0,0,0,0,0,0,0.176,0,0.0359,0.3,0.7,0.3,44
1134943200000,2005,12,2005,3,12,7,0.133,0.0357,0.0969,6084.36,37.18,37.18,36.22,1,1,1,219.1,211.7,223.2,160.1,152.7,59,59,59,0,0,0,0.269,0.264,0.279,160.1,152.7,164.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.101,0.105,0.00936,0.00873,0.0097,0.00037,0.00034,0.00038,0.272,0.258,0.279,0.011,0.01,0.011,25.21,25.18,25.27,0.942,0.939,0.943,0.971,0.97,0.972,0.915,0.911,0.917,37.3,35.55,38.24,36.22,34.48,37.18,0,0,0,0,0,0,0.201,0,0.0361,0.27,0.73,0.27,45.7
1135548000000,2005,12,2005,3,13,7,0.144,0.0369,0.107,6748.98,42.37,42.37,40.17,1,1,1,237.4,226.7,248.1,176.4,167.7,61,59,73,0,0,0,0.257,0.241,0.294,176.4,167.7,185.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.106,0.113,0.0107,0.01,0.0115,0.00042,0.00039,0.00045,0.301,0.285,0.317,0.012,0.011,0.013,25.07,25.01,25.15,0.947,0.944,0.95,0.978,0.974,0.98,0.926,0.92,0.931,41.08,39.07,43.23,40.17,38.06,42.37,0,0,0,0,0,0,0.223,0,0.037,0.26,0.74,0.26,46.9
1136152800000,2006,1,2005,4,14,7,0.163,0.0442,0.118,7468.17,48.2,48.2,44.45,1,1,1,268.8,252.2,289.3,195.8,179.2,73,73,73,-8.12e-15,-2.842e-14,0,0.272,0.252,0.29,195.8,179.2,216.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.112,0.125,0.0124,0.011,0.0141,0.00049,0.00043,0.00056,0.337,0.308,0.374,0.013,0.012,0.015,24.89,24.77,24.98,0.953,0.948,0.958,0.98,0.98,0.98,0.934,0.929,0.939,45.53,41.62,50.33,44.45,40.76,48.2,0,0,0,0,0,0,0.247,0,0.045,0.27,0.72,0.28,45.8
1136757600000,2006,1,2005,4,15,7,0.2,0.0442,0.156,9455.74,64.45,64.45,56.28,2,1,1.8571428571428572,331.4,297.8,368.4,258.4,224.8,73,73,73,0,0,0,0.221,0.198,0.245,258.4,224.8,295.4,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.128,0.153,0.0235,0.0149,0.0384,0.00094,0.00059,0.0016,0.302,0.248,0.389,0.012,0.0099,0.015,24.64,24.42,24.81,0.936,0.924,0.959,0.971,0.97,0.98,0.909,0.897,0.94,32.93,26.36,52.28,31.58,25.57,48.2,0,0,0,0,0,0,0.313,0,0.044,0.22,0.78,0.22,47.3
1137362400000,2006,1,2005,4,16,7,0.267,0.0442,0.223,13502.4,92.94,92.94,80.37,2,2,2,441.6,383.9,501,368.6,310.9,73,73,73,0,0,0,0.167,0.146,0.19,368.6,310.9,428,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.179,0.159,0.2,0.073,0.0458,0.101,0.003,0.0019,0.0042,0.443,0.357,0.532,0.018,0.014,0.022,23.97,23.61,24.32,0.95,0.942,0.957,0.976,0.97,0.98,0.928,0.914,0.938,41.15,34.94,47.42,40.19,33.89,46.47,0,0,0,0,0,0,0.447,0,0.044,0.17,0.84,0.16,50.6
1137967200000,2006,1,2005,4,17,7,0.352,0.0442,0.307,17893.1,118.5,118.5,106.5,3,2,2.7142857142857144,581.4,520.9,640.7,508.4,447.9,73,73,73,1.624e-14,0,5.684e-14,0.126,0.114,0.14,508.4,447.9,567.7,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.238,0.207,0.271,0.143,0.11,0.18,0.006,0.0046,0.0077,0.582,0.518,0.649,0.024,0.022,0.028,23.21,22.89,23.49,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,41.45,35.28,51.31,40.09,34.22,48.2,0,0,0,0,0,0,0.592,0,0.045,0.13,0.87,0.13,50.8
1138572000000,2006,1,2005,4,18,7,0.431,0.058,0.373,21399.2,134.2,134.2,127.4,3,3,3,712.4,660.7,760.7,616.6,587.7,95.86,73,105,0,0,0,0.134,0.107,0.15,616.6,587.7,655.7,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.302,0.282,0.326,0.213,0.194,0.239,0.0092,0.0083,0.01,0.735,0.683,0.802,0.032,0.029,0.035,22.52,22.25,22.77,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.33,41.72,45.63,42.46,40.88,44.72,0,0,0,0,0,0,0.708,0,0.058,0.13,0.87,0.13,49.7
1139176800000,2006,2,2005,5,19,7,0.487,0.069,0.418,23517.6,143.4,143.4,140,3,3,3,805.6,771.7,849.8,691.5,666.7,114.1,105,137,0,0,0,0.141,0.129,0.165,691.5,666.7,712.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.348,0.332,0.363,0.263,0.246,0.277,0.011,0.011,0.012,0.864,0.821,0.903,0.038,0.036,0.04,22.01,21.8,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.61,46.28,48.79,46.66,45.35,47.82,0,0,0,0,0,0,0.778,0,0.069,0.14,0.86,0.14,48.3
1139781600000,2006,2,2005,5,20,7,0.569,0.0829,0.486,26062,170.5,170.5,155.1,4,3,3.5714285714285716,940.7,868.1,1026,803.7,731.1,137,137,137,0,0,0,0.146,0.134,0.158,803.7,731.1,889.2,990,990,990,967.7,967.4,968,22.3,22,22.6,0.441,0.375,0.519,0.327,0.289,0.369,0.015,0.013,0.017,1.02,0.935,1.13,0.046,0.041,0.051,21.32,20.89,21.69,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.53,39.94,51.89,43.95,38.97,48.2,0,0,0,0,0,0,0.862,0,0.083,0.15,0.85,0.15,45.8
1140386400000,2006,2,2005,5,21,7,0.73,0.0829,0.625,31532.7,192.8,192.8,187.7,4,4,4,1207,1060,1390,1070,922.6,137,137,137,36.18,0,153.5,0.114,0.0985,0.129,1034,922.6,1100,990,990,990,968.6,968.1,969.1,21.4,20.9,21.9,0.704,0.55,0.844,0.53,0.386,0.648,0.025,0.018,0.031,1.52,1.19,1.79,0.071,0.054,0.086,19.93,19.08,20.72,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.14,44.79,50.35,46.92,43.89,48.2,0,0,0,0,0,0,1.04,0,0.105,0.11,0.86,0.14,43.2
1140991200000,2006,2,2005,5,22,7,0.963,0.103,0.665,31049.7,190.6,190.6,184.8,4,4,4,1592,1431,1770,1422,1294,169.9,137,183,322.1,193.6,486.7,0.106,0.0927,0.119,1100,1100,1100,990,990,990,969.8,969.3,970.4,20.2,19.6,20.7,0.901,0.86,0.923,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.091,0.087,0.095,18.37,17.77,18.93,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.15,45.56,48.63,46.2,44.65,47.65,0,0,0,0,0,0,1.03,0,0.298,0.11,0.69,0.31,32.2
1141596000000,2006,3,2005,6,23,7,1.25,0.111,0.665,28436.8,176.1,176.1,169.3,4,4,4,2067,1842,2287,1884,1659,183,183,183,783.7,558.6,1004,0.089,0.08,0.0994,1100,1100,1100,990,990,990,971.2,970.6,971.8,18.8,18.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.89,16.33,17.54,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.18,41.67,44.92,42.32,40.82,44.02,0,0,0,0,0,0,0.94,0,0.585,0.089,0.53,0.47,22.7
1142200800000,2006,3,2005,6,24,7,1.48,0.111,0.665,26713.7,161.9,161.9,159,4,4,4,2441,2336,2533,2258,2153,183,183,183,1158,1053,1250,0.075,0.0722,0.0783,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.74,16.22,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.926,40.67,40.07,41.35,39.75,39.11,40.48,0,0,0,0,0,0,0.883,0,0.815,0.075,0.45,0.55,18
1142805600000,2006,3,2005,6,25,7,1.6,0.111,0.665,25760.5,155.7,155.7,153.3,4,4,4,2645,2560,2740,2462,2377,183,183,183,1362,1277,1457,0.0692,0.0668,0.0715,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.24,15.67,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.921,39.33,38.72,39.89,38.33,37.68,38.92,0,0,0,0,0,0,0.852,0,0.935,0.069,0.42,0.58,16.1
1143410400000,2006,3,2005,6,26,7,1.73,0.117,0.665,24744.2,149.7,149.7,147.3,4,4,4,2864,2775,2927,2671,2592,192.7,183,217,1571,1492,1612,0.0672,0.0632,0.0744,1100,1100,1100,990,990,990,973.2,973,973.3,16.8,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.79,15.15,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.912,0.916,37.9,37.48,38.48,36.82,36.38,37.44,0,0,0,0,0,0,0.818,0,1.065,0.068,0.38,0.62,14.3
1144015200000,2006,4,2005,7,27,7,1.78,0.131,0.665,24385.3,145.4,145.4,145.2,4,4,4,2940,2931,2947,2723,2714,217,217,217,1623,1614,1630,0.0738,0.0736,0.074,1100,1100,1100,990,990,990,973.4,973.3,973.4,16.6,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.76,14.74,14.78,0.94,0.939,0.94,0.97,0.97,0.971,0.912,0.912,0.912,37.39,37.34,37.45,36.29,36.24,36.35,0,0,0,0,0,0,0.806,0,1.115,0.074,0.37,0.63,13.7
1144620000000,2006,4,2005,7,28,7,1.77,0.131,0.665,24420.6,145.5,145.5,145.4,4,4,4,2932,2927,2939,2715,2710,217,217,217,1615,1610,1622,0.074,0.0738,0.0741,1100,1100,1100,990,990,990,973.4,973.3,973.4,16.6,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.78,14.76,14.79,0.94,0.94,0.94,0.971,0.97,0.971,0.912,0.912,0.912,37.44,37.4,37.48,36.34,36.29,36.38,0,0,0,0,0,0,0.808,0,1.105,0.074,0.38,0.62,13.8
1145224800000,2006,4,2005,7,29,7,1.75,0.131,0.665,24591.7,147.7,147.7,146.4,4,4,4,2896,2851,2923,2679,2634,217,217,217,1579,1534,1606,0.0749,0.0742,0.0761,1100,1100,1100,990,990,990,973.3,973.2,973.3,16.7,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.8,14.97,0.94,0.94,0.941,0.971,0.971,0.972,0.913,0.912,0.914,37.69,37.51,37.99,36.59,36.4,36.91,0,0,0,0,0,0,0.813,0,1.085,0.075,0.38,0.62,14.1
1145829600000,2006,4,2005,7,30,7,1.65,0.131,0.665,25372.7,153.9,153.9,151,4,4,4,2729,2626,2823,2512,2409,217,217,217,1412,1309,1506,0.0796,0.0769,0.0826,1100,1100,1100,990,990,990,972.9,972.6,973.1,17.1,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.27,15.04,15.51,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.915,0.919,38.79,38.17,39.46,37.76,37.11,38.47,0,0,0,0,0,0,0.839,0,0.985,0.079,0.4,0.6,15.4
1146434400000,2006,5,2005,8,31,7,1.49,0.167,0.665,26603.5,161.8,161.8,158.4,4,4,4,2465,2339,2591,2189,2063,276,276,276,1089,963.5,1215,0.112,0.107,0.118,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.6,16.21,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.51,39.69,41.33,39.59,38.71,40.46,0,0,0,0,0,0,0.88,0,0.825,0.11,0.45,0.55,17.9
1147039200000,2006,5,2005,8,32,7,1.3,0.167,0.665,28030.2,170.7,170.7,166.8,4,4,4,2149,1999,2298,1873,1723,276,276,276,772.9,623.4,922.3,0.129,0.12,0.138,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.67,16.31,17.03,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.57,41.6,43.54,41.71,40.74,42.67,0,0,0,0,0,0,0.927,0,0.635,0.13,0.51,0.49,21.6
1147644000000,2006,5,2005,8,33,7,1.11,0.167,0.665,29664.4,180.6,180.6,176.6,4,4,4,1828,1712,1953,1552,1436,276,276,276,452,336.2,577.3,0.151,0.141,0.161,1100,1100,1100,990,990,990,970.5,970.2,970.9,19.5,19.1,19.8,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.58,17.18,17.96,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.04,43.94,46.07,44.14,43.06,45.15,0,0,0,0,0,0,0.981,0,0.445,0.15,0.6,0.4,26.7
1148248800000,2006,5,2005,8,34,7,0.954,0.167,0.665,31140.2,188.7,188.7,185.4,4,4,4,1577,1487,1675,1301,1211,276,276,276,200.9,111.1,299.5,0.175,0.165,0.186,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.898,0.864,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.81,1.87,0.091,0.088,0.094,18.42,18.08,18.75,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.29,46.4,48.14,46.34,45.47,47.18,0,0,0,0,0,0,1.03,0,0.289,0.18,0.7,0.3,32.6
1148853600000,2006,5,2005,8,35,7,0.818,0.144,0.655,32049.6,192.8,192.8,190.8,4,4,4,1352,1230,1459,1114,1020,238.3,210,276,31.28,0,82.71,0.176,0.154,0.197,1082,1020,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.801,0.694,0.852,0.609,0.468,0.648,0.029,0.022,0.031,1.71,1.45,1.8,0.081,0.068,0.087,19.28,18.85,19.93,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.77,47.59,49.78,47.69,46.64,48.2,0,0,0,0,0,0,1.06,0,0.163,0.18,0.8,0.2,39.2
1149458400000,2006,6,2005,9,36,7,0.67,0.123,0.547,28676.4,181.9,181.9,170.7,4,4,4,1107,1031,1193,904.5,844.4,203,161,210,-1.624e-14,-1.137e-13,0,0.183,0.156,0.199,904.5,844.4,982.8,990,990,990,968.2,968,968.5,21.8,21.5,22,0.554,0.498,0.64,0.377,0.348,0.415,0.017,0.016,0.019,1.18,1.07,1.33,0.054,0.049,0.062,20.58,20.17,20.89,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.933,0.936,43.55,41.19,46.41,42.67,40.3,45.49,0,0,0,0,0,0,0.948,0,0.123,0.18,0.82,0.18,42.8
1150063200000,2006,6,2005,9,37,7,0.577,0.0974,0.48,25601.7,163.2,163.2,152.4,4,3,3.5714285714285716,954,904.5,1009,793,743.5,161,161,161,0,0,0,0.169,0.16,0.178,793,743.5,847.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.439,0.394,0.489,0.323,0.298,0.349,0.014,0.013,0.016,1.01,0.969,1.07,0.045,0.043,0.048,21.28,21.01,21.51,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.93,39.42,51.7,43.26,38.43,48.2,0,0,0,0,0,0,0.847,0,0.097,0.17,0.83,0.17,44.4
1150668000000,2006,6,2005,9,38,7,0.514,0.119,0.396,22069.5,144.6,144.6,131.4,3,3,3,850,817.6,889.2,654,607.6,196,161,210,0,0,0,0.231,0.181,0.257,654,607.6,728.2,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.34,0.316,0.38,0.238,0.207,0.287,0.01,0.0091,0.013,0.815,0.738,0.938,0.036,0.032,0.042,21.89,21.61,22.09,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.69,41.88,49.21,43.79,41.04,48.2,0,0,0,0,0,0,0.73,0,0.118,0.23,0.77,0.23,42.9
1151272800000,2006,6,2005,9,39,7,0.475,0.123,0.352,19890.5,121.4,121.4,118.4,3,3,3,785.7,763.8,808.9,582.6,568.5,203.1,186,210,0,0,0,0.258,0.241,0.27,582.6,568.5,598.9,990,990,990,967,967,967.1,23,22.9,23,0.3,0.293,0.311,0.19,0.181,0.201,0.0083,0.0079,0.0088,0.695,0.672,0.724,0.03,0.029,0.032,22.26,22.14,22.36,0.953,0.952,0.954,0.977,0.975,0.979,0.931,0.928,0.934,40.4,39.47,41.35,39.47,38.48,40.48,0,0,0,0,0,0,0.658,0,0.123,0.26,0.74,0.26,41.9
1151877600000,2006,7,2005,10,40,7,0.434,0.112,0.322,18273.7,115.4,115.4,108.8,3,3,3,717.8,685.3,751.5,531.8,499.3,186,186,186,8.12e-15,0,5.684e-14,0.259,0.248,0.271,531.8,499.3,565.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.268,0.249,0.287,0.156,0.135,0.179,0.0067,0.0058,0.0077,0.606,0.551,0.663,0.026,0.024,0.029,22.62,22.43,22.81,0.949,0.946,0.952,0.971,0.97,0.975,0.922,0.918,0.928,37.32,35.22,39.46,36.26,34.16,38.47,0,0,0,0,0,0,0.604,0,0.112,0.26,0.74,0.26,42.1
1152482400000,2006,7,2005,10,41,7,0.391,0.134,0.257,14939.1,96.4,96.4,88.92,2,2,2,646.8,619.9,675.2,425.6,392.9,221.1,186,227,-1.624e-14,-5.684e-14,5.684e-14,0.342,0.275,0.366,425.6,392.9,489.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.215,0.202,0.244,0.0999,0.0845,0.13,0.0043,0.0036,0.0056,0.545,0.495,0.646,0.023,0.021,0.028,22.97,22.75,23.13,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.8,42.5,52.18,44.46,41.65,48.2,0,0,0,0,0,0,0.494,0,0.134,0.34,0.66,0.34,38.2
1153087200000,2006,7,2005,10,42,7,0.355,0.137,0.218,12803.3,81.55,81.55,76.21,2,2,2,587.2,564.4,611.5,360.2,337.4,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.387,0.371,0.402,360.2,337.4,384.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.191,0.183,0.199,0.069,0.0583,0.0805,0.0029,0.0024,0.0034,0.446,0.411,0.482,0.019,0.017,0.02,23.31,23.17,23.45,0.95,0.947,0.953,0.974,0.97,0.98,0.925,0.918,0.933,39.11,36.73,41.63,38.11,35.63,40.77,0,0,0,0,0,0,0.423,0,0.137,0.39,0.61,0.39,36.1
1153692000000,2006,7,2005,10,43,7,0.324,0.137,0.187,11005.2,69.74,69.74,65.51,2,2,2,536.4,517.1,557,309.4,290.1,227,227,227,-8.12e-15,-5.684e-14,0,0.424,0.408,0.439,309.4,290.1,330,990,990,990,966,965.9,966.1,24,23.9,24.1,0.173,0.166,0.18,0.0451,0.0359,0.0548,0.0019,0.0015,0.0023,0.369,0.34,0.4,0.015,0.014,0.017,23.62,23.49,23.73,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,33.77,31.7,35.95,32.75,30.75,34.87,0,0,0,0,0,0,0.364,0,0.137,0.42,0.58,0.42,34
1154296800000,2006,7,2005,10,44,7,0.296,0.115,0.181,10755.6,68.13,68.13,64.02,2,2,2,490.2,470.9,510.8,300.1,283.8,190.1,184,227,0,0,0,0.388,0.365,0.444,300.1,283.8,319.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.173,0.0406,0.033,0.0498,0.0017,0.0014,0.0021,0.353,0.331,0.381,0.015,0.014,0.016,23.84,23.75,23.95,0.941,0.938,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33,31.01,35.12,32.01,30.08,34.07,0,0,0,0,0,0,0.356,0,0.115,0.39,0.61,0.39,36.3
1154901600000,2006,8,2005,11,45,7,0.271,0.111,0.159,9456.65,59.98,59.98,56.29,2,2,2,447.3,431.3,464.6,263.3,247.3,184,184,184,0,0,0,0.412,0.396,0.427,263.3,247.3,280.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.16,0.0234,0.0168,0.0314,0.00096,0.00069,0.0013,0.297,0.274,0.323,0.012,0.011,0.013,24.09,23.99,24.19,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.02,27.24,30.92,28.14,26.42,29.99,0,0,0,0,0,0,0.313,0,0.112,0.41,0.59,0.41,34.9
1155506400000,2006,8,2005,11,46,7,0.249,0.111,0.137,8221.1,51.7,51.7,48.94,2,1,1.2857142857142858,411.3,397.1,426.1,227.3,213.1,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.448,0.432,0.463,227.3,213.1,242.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.146,0.0151,0.0139,0.0163,0.00061,0.00056,0.00067,0.359,0.262,0.413,0.015,0.011,0.017,24.19,24.12,24.24,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.59,26.06,52.44,41.63,25.28,48.2,0,0,0,0,0,0,0.272,0,0.112,0.45,0.55,0.45,33
1156111200000,2006,8,2005,11,47,7,0.23,0.111,0.119,7370.04,46.48,46.48,43.87,1,1,1,380.6,368.4,392.4,196.6,184.4,184,184,184,0,-2.842e-14,2.842e-14,0.484,0.469,0.5,196.6,184.4,208.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.13,0.126,0.134,0.0125,0.0114,0.0135,0.0005,0.00046,0.00055,0.35,0.328,0.371,0.014,0.013,0.015,24.35,24.27,24.43,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,44.76,41.98,47.43,43.87,41.14,46.48,0,0,0,0,0,0,0.244,0,0.111,0.48,0.52,0.48,32
1156716000000,2006,8,2005,11,48,7,0.213,0.0994,0.114,7065.03,47.61,47.61,42.05,1,1,1,352.4,339.1,364.3,188.1,169.1,164.3,138,184,1.218e-14,0,2.842e-14,0.465,0.395,0.521,188.1,169.1,211.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.125,0.12,0.131,0.0117,0.0101,0.0137,0.00047,0.00041,0.00055,0.333,0.301,0.373,0.013,0.012,0.015,24.5,24.46,24.55,0.951,0.946,0.957,0.977,0.973,0.98,0.93,0.92,0.938,43.02,38.47,48.58,42.05,37.42,47.61,0,0,0,0,0,0,0.234,0,0.099,0.47,0.54,0.46,33.2
1157320800000,2006,9,2005,12,49,7,0.195,0.0835,0.111,6955.77,44.27,44.27,41.4,1,1,1,322.1,309.9,334.5,184.1,171.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.429,0.413,0.445,184.1,171.8,196.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.117,0.126,0.0114,0.0104,0.0124,0.00046,0.00041,0.0005,0.324,0.302,0.346,0.013,0.012,0.014,24.67,24.58,24.75,0.95,0.946,0.954,0.979,0.975,0.98,0.93,0.922,0.935,42.3,39.47,45.17,41.4,38.48,44.27,0,0,0,0,0,0,0.23,0,0.084,0.43,0.57,0.43,35.7
1157925600000,2006,9,2005,12,50,7,0.179,0.0835,0.0956,5912.08,37.6,37.6,35.19,1,1,1,296,286.6,306.3,158,148.6,138,138,138,8.12e-15,0,2.842e-14,0.467,0.451,0.482,158,148.6,168.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.116,0.00918,0.00838,0.0101,0.00037,0.00033,0.0004,0.277,0.26,0.295,0.011,0.01,0.012,24.84,24.77,24.89,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.92,36.25,34.06,38.64,35.19,33.04,37.6,0,0,0,0,0,0,0.196,0,0.0834,0.47,0.53,0.47,33
1158530400000,2006,9,2005,12,51,7,0.166,0.0766,0.0896,5539.57,34.95,34.95,32.97,1,1,1,274.7,266.1,283.6,148.1,139.6,126.6,118,138,0,-2.842e-14,2.842e-14,0.46,0.43,0.497,148.1,139.6,156.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.105,0.108,0.00834,0.00761,0.00906,0.00033,0.0003,0.00036,0.258,0.244,0.271,0.01,0.0097,0.011,24.94,24.91,24.98,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.99,31.93,36.03,32.97,30.97,34.95,0,0,0,0,0,0,0.183,0,0.0764,0.46,0.54,0.46,33.4
1159135200000,2006,9,2005,12,52,7,0.156,0.0696,0.0863,5340.79,34.5,34.5,31.79,1,1,1,257.7,251.1,263.6,142.7,135.5,115,97,118,0,-2.842e-14,2.842e-14,0.446,0.386,0.465,142.7,135.5,154.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.106,0.00788,0.00727,0.00885,0.00031,0.00029,0.00035,0.246,0.234,0.265,0.0097,0.0092,0.01,25.02,24.99,25.05,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.77,31.07,35.56,31.79,30.14,34.5,0,0,0,0,0,0,0.177,0,0.0697,0.45,0.55,0.45,34.2
1159740000000,2006,10,2006,1,1,7,0.149,0.0587,0.0908,5646.7,34.19,34.19,33.61,1,1,1,247.2,244.2,249.7,150.2,147.2,97,97,97,0,0,0,0.392,0.388,0.397,150.2,147.2,152.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.105,0.00851,0.00826,0.00873,0.00034,0.00033,0.00034,0.258,0.253,0.263,0.01,0.01,0.01,25.06,25.04,25.08,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.65,33.96,35.24,33.61,32.94,34.19,0,0,0,0,0,0,0.187,0,0.0582,0.39,0.61,0.39,37.9
1160344800000,2006,10,2006,1,2,7,0.142,0.0587,0.0835,5184.52,32.38,32.38,30.86,1,1,1,235.1,229.2,241.8,138.1,132.2,97,97,97,0,0,0,0.413,0.401,0.423,138.1,132.2,144.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0981,0.103,0.00749,0.00699,0.00805,0.00029,0.00027,0.00032,0.237,0.226,0.248,0.0093,0.0089,0.0098,25.15,25.1,25.2,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.81,30.43,33.38,30.86,29.52,32.38,0,0,0,0,0,0,0.171,0,0.0585,0.41,0.59,0.41,36.5
1160949600000,2006,10,2006,1,3,7,0.136,0.0587,0.0773,4788.74,29.08,29.08,28.5,1,1,1,224.7,221.3,227.3,127.7,124.3,97,97,97,-2.03e-15,-1.421e-14,0,0.432,0.427,0.438,127.7,124.3,130.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0953,0.0974,0.00661,0.00631,0.00682,0.00026,0.00025,0.00027,0.218,0.212,0.223,0.0086,0.0083,0.0088,25.23,25.21,25.26,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.39,28.57,29.98,28.5,27.71,29.08,0,0,0,0,0,0,0.158,0,0.0587,0.43,0.57,0.43,35.2
