datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1286748000000,2010,10,2010,1,2,7,0.164,0.0665,0.0974,6051.32,37.48,37.48,36.02,1,1,1,271,265.6,277,161,155.6,110,110,110,-8.12e-15,-2.842e-14,2.842e-14,0.406,0.397,0.414,161,155.6,167,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.112,0.00943,0.00897,0.00995,0.00037,0.00036,0.00039,0.28,0.27,0.29,0.011,0.011,0.012,24.94,24.9,24.97,0.943,0.941,0.945,0.971,0.97,0.973,0.915,0.913,0.919,37.11,35.84,38.53,36.02,34.76,37.48,0,0,0,0,0,0,0.2,0,0.0666,0.41,0.59,0.41,36.9
1287352800000,2010,10,2010,1,3,7,0.156,0.0665,0.0891,5525.48,34.33,34.33,32.89,1,1,1,257.3,249.4,263.6,147.3,139.4,110,110,110,-4.06e-15,-2.842e-14,0,0.428,0.417,0.441,147.3,139.4,153.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.108,0.00827,0.0076,0.00881,0.00033,0.0003,0.00035,0.255,0.241,0.266,0.01,0.0095,0.011,25.02,24.98,25.06,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.91,32.03,35.39,32.89,31.07,34.33,0,0,0,0,0,0,0.183,0,0.0669,0.43,0.57,0.43,35.4
1287957600000,2010,10,2010,1,4,7,0.151,0.0665,0.0843,5217.43,32.39,32.39,31.06,1,1,1,249.3,242,255.2,139.3,132,110,110,110,0,0,0,0.441,0.431,0.454,139.3,132,145.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00759,0.00697,0.00809,0.0003,0.00028,0.00032,0.241,0.228,0.251,0.0095,0.009,0.0099,25.07,25.03,25.12,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.02,30.3,33.39,31.06,29.39,32.39,0,0,0,0,0,0,0.173,0,0.0667,0.44,0.56,0.44,34.6
1288562400000,2010,11,2010,2,5,7,0.15,0.0641,0.0857,5313.54,32.7,32.7,31.63,1,1,1,247.7,240.1,252.4,141.7,134.1,106,106,106,0,0,0,0.428,0.42,0.441,141.7,134.1,146.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.0078,0.00715,0.0082,0.00031,0.00028,0.00032,0.245,0.231,0.253,0.0097,0.0091,0.01,25.07,25.04,25.13,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.91,32.61,30.82,33.71,31.63,29.89,32.7,0,0,0,0,0,0,0.176,0,0.0643,0.43,0.57,0.43,35.4
1289167200000,2010,11,2010,2,6,7,0.152,0.0596,0.0926,5758.62,36.66,36.66,34.28,1,1,1,251.7,249.4,256.3,153.1,143.4,98.57,93,106,0,0,0,0.392,0.363,0.425,153.1,143.4,163.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.109,0.00876,0.00794,0.00963,0.00035,0.00031,0.00038,0.264,0.248,0.281,0.01,0.0098,0.011,25.03,24.99,25.06,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,35.33,33,37.74,34.28,32.01,36.66,0,0,0,0,0,0,0.19,0,0.0594,0.39,0.61,0.39,37.9
1289772000000,2010,11,2010,2,7,7,0.152,0.0562,0.0955,5944.61,36.05,36.05,35.38,1,1,1,250.9,247.8,253.8,157.9,154.8,93,93,93,0,0,0,0.37,0.366,0.375,157.9,154.8,160.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.00917,0.00891,0.00942,0.00036,0.00035,0.00037,0.272,0.266,0.277,0.011,0.011,0.011,25.03,25.01,25.05,0.942,0.941,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.48,35.76,37.17,35.38,34.69,36.05,0,0,0,0,0,0,0.197,0,0.0565,0.37,0.63,0.37,39.1
1290376800000,2010,11,2010,2,8,7,0.157,0.0562,0.101,6306.26,39.38,39.38,37.54,1,1,1,259.7,249.1,267.2,166.7,156.1,93,93,93,4.06e-15,0,2.842e-14,0.358,0.348,0.373,166.7,156.1,174.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.106,0.113,0.00992,0.00902,0.0106,0.00039,0.00036,0.00042,0.287,0.268,0.301,0.011,0.011,0.012,24.97,24.93,25.04,0.944,0.941,0.947,0.973,0.97,0.977,0.919,0.913,0.925,38.56,36.08,40.32,37.54,34.99,39.38,0,0,0,0,0,0,0.209,0,0.056,0.36,0.64,0.36,40.2
1290981600000,2010,11,2010,2,9,7,0.173,0.0493,0.124,7717.2,48.2,48.2,45.94,1,1,1,286.8,272.4,300.3,205.2,179.4,81.57,77,93,-4.06e-15,-2.842e-14,2.842e-14,0.285,0.256,0.341,205.2,179.4,223.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.114,0.128,0.0132,0.011,0.0147,0.00052,0.00044,0.00059,0.355,0.31,0.387,0.014,0.012,0.015,24.8,24.71,24.9,0.955,0.948,0.959,0.98,0.979,0.98,0.936,0.929,0.94,47.67,41.54,51.89,45.94,40.68,48.2,0,0,0,0,0,0,0.255,0,0.049,0.28,0.72,0.28,44.6
1291586400000,2010,12,2010,3,10,7,0.192,0.0466,0.146,8809.35,55.49,55.49,52.44,2,1,1.8571428571428572,318.1,303.3,331.2,241.1,226.3,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.242,0.233,0.254,241.1,226.3,254.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.129,0.139,0.0165,0.015,0.019,0.00066,0.0006,0.00076,0.278,0.245,0.392,0.011,0.0098,0.016,24.73,24.67,24.81,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.99,26.01,52.55,29.66,25.23,48.2,0,0,0,0,0,0,0.291,0,0.046,0.24,0.76,0.24,45.9
1292191200000,2010,12,2010,3,11,7,0.216,0.0466,0.169,10240.1,65.02,65.02,60.95,2,2,2,356.4,336.9,375.2,279.4,259.9,77,77,77,0,0,0,0.216,0.205,0.229,279.4,259.9,298.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.141,0.155,0.0309,0.0217,0.0398,0.0012,0.00087,0.0016,0.31,0.281,0.338,0.012,0.011,0.014,24.51,24.39,24.63,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.904,0.912,31.42,29.25,33.51,30.48,28.37,32.51,0,0,0,0,0,0,0.339,0,0.047,0.22,0.78,0.22,47.4
1292796000000,2010,12,2010,3,12,7,0.264,0.0466,0.218,13170.6,90.47,90.47,78.4,2,2,2,436.7,388.1,493.1,359.7,311.1,77,77,77,0,0,0,0.177,0.156,0.198,359.7,311.1,416.1,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.176,0.159,0.196,0.0688,0.0458,0.0954,0.0028,0.0019,0.0039,0.43,0.357,0.515,0.018,0.014,0.021,24.01,23.67,24.3,0.949,0.942,0.956,0.975,0.97,0.98,0.926,0.914,0.937,40.17,34.92,46.16,39.2,33.87,45.24,0,0,0,0,0,0,0.436,0,0.046,0.18,0.83,0.17,49.9
1293400800000,2010,12,2010,3,13,7,0.371,0.0573,0.314,18182.2,118.9,118.9,108.2,3,2,2.7142857142857144,613.9,518.5,713.7,519.2,441.5,94.71,77,139,8.12e-15,0,5.684e-14,0.152,0.119,0.204,519.2,441.5,574.7,990,990,990,966.3,965.9,966.8,23.7,23.2,24.1,0.248,0.205,0.287,0.15,0.107,0.185,0.0064,0.0045,0.008,0.604,0.538,0.673,0.026,0.023,0.029,23.05,22.57,23.51,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.939,41.98,36.09,51.48,40.65,35.01,48.2,0,0,0,0,0,0,0.601,0,0.057,0.15,0.85,0.15,49
1294005600000,2011,1,2010,4,14,7,0.506,0.0841,0.422,23367.3,157.8,157.8,139.1,4,3,3.142857142857143,836.9,748.4,950.3,697.9,609.4,139,139,139,0,0,0,0.167,0.146,0.186,697.9,609.4,811.3,990,990,990,967.2,966.9,967.7,22.8,22.3,23.1,0.363,0.306,0.452,0.265,0.208,0.332,0.012,0.009,0.015,0.871,0.731,1,0.038,0.032,0.045,21.88,21.3,22.37,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.71,40.4,51.29,44.48,39.46,48.2,0,0,0,0,0,0,0.773,0,0.084,0.17,0.83,0.17,46.2
1294610400000,2011,1,2010,4,15,7,0.702,0.0898,0.606,30884.6,192.8,192.8,183.8,4,4,4,1160,1006,1315,1012,867.1,148.4,139,150,10.52,0,64.84,0.129,0.114,0.142,1001,867.1,1100,990,990,990,968.4,967.9,968.9,21.6,21.1,22.1,0.665,0.503,0.819,0.492,0.359,0.648,0.023,0.016,0.031,1.43,1.1,1.77,0.066,0.05,0.084,20.16,19.34,20.98,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.14,42.59,50.27,45.96,41.74,48.2,0,0,0,0,0,0,1.02,0,0.096,0.13,0.86,0.14,44
1295215200000,2011,1,2010,4,16,7,0.88,0.0907,0.665,31860,192.8,192.8,189.6,4,4,4,1455,1372,1516,1305,1222,150,150,150,205,122.1,265.7,0.103,0.099,0.109,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.877,0.844,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.84,0.088,0.086,0.09,18.84,18.62,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.38,47.81,49.18,47.41,46.86,48.19,0,0,0,0,0,0,1.05,0,0.215,0.1,0.76,0.24,36.2
1295820000000,2011,1,2010,4,17,7,0.967,0.0907,0.665,31008.4,186.9,186.9,184.6,4,4,4,1598,1532,1682,1448,1382,150,150,150,348.1,281.7,432.1,0.094,0.0892,0.0979,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.906,0.898,0.914,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.85,1.86,0.092,0.09,0.093,18.34,18.07,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.09,46.35,47.67,46.14,45.42,46.72,0,0,0,0,0,0,1.03,0,0.302,0.094,0.69,0.31,32.1
1296424800000,2011,1,2010,4,18,7,1.16,0.115,0.665,29224,180.2,180.2,174,4,4,4,1910,1726,2118,1720,1576,190.3,150,197,620,475.7,821,0.0997,0.0869,0.111,1100,1100,1100,990,990,990,970.8,970.2,971.4,19.2,18.6,19.8,0.925,0.917,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.34,16.74,17.92,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.38,42.77,45.97,43.49,41.91,45.05,0,0,0,0,0,0,0.966,0,0.495,0.099,0.57,0.43,25.2
1297029600000,2011,2,2010,5,19,7,1.46,0.119,0.665,26873,165.5,165.5,160,4,4,4,2406,2202,2587,2209,2005,197,197,197,1109,905,1290,0.0821,0.0761,0.0895,1100,1100,1100,990,990,990,972.1,971.6,972.5,17.9,17.5,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.61,16.54,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.92,0.928,40.89,39.71,42.22,39.99,38.74,41.38,0,0,0,0,0,0,0.889,0,0.795,0.082,0.46,0.54,18.4
1297634400000,2011,2,2010,5,20,7,1.69,0.119,0.665,25041.8,153.3,153.3,149.1,4,4,4,2800,2646,2939,2603,2449,197,197,197,1503,1349,1642,0.0705,0.067,0.0745,1100,1100,1100,990,990,990,973,972.7,973.4,17,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.1,14.76,15.47,0.941,0.94,0.943,0.972,0.97,0.975,0.915,0.912,0.919,38.32,37.4,39.33,37.26,36.29,38.33,0,0,0,0,0,0,0.828,0,1.025,0.07,0.39,0.61,14.8
1298239200000,2011,2,2010,5,21,7,1.86,0.119,0.665,23812.1,144,144,141.7,4,4,4,3069,2984,3138,2872,2787,197,197,197,1772,1687,1841,0.0642,0.0628,0.066,1100,1100,1100,990,990,990,973.7,973.5,973.8,16.3,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.28,14.65,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.53,36.07,37.1,35.43,34.99,35.99,0,0,0,0,0,0,0.787,0,1.195,0.064,0.36,0.64,12.8
1298844000000,2011,2,2010,5,22,7,1.97,0.141,0.665,23077,139.4,139.4,137.4,4,4,4,3249,3159,3341,3016,2949,233,197,239,1916,1849,2002,0.0717,0.0624,0.075,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,13.84,14.23,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.4,34.87,35.93,34.34,33.82,34.85,0,0,0,0,0,0,0.763,0,1.305,0.072,0.34,0.66,11.7
1299448800000,2011,3,2010,6,23,7,2.08,0.145,0.665,22327.8,134.6,134.6,132.9,4,4,4,3447,3371,3514,3208,3132,239,239,239,2108,2032,2175,0.0693,0.068,0.0709,1100,1100,1100,990,990,990,974.5,974.3,974.7,15.5,15.3,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.62,13.48,13.78,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.25,33.87,34.7,33.23,32.85,33.66,0,0,0,0,0,0,0.738,0,1.415,0.07,0.32,0.68,10.7
1300053600000,2011,3,2010,6,24,7,2.18,0.145,0.665,21753.9,130.9,130.9,129.5,4,4,4,3599,3535,3663,3360,3296,239,239,239,2260,2196,2324,0.0664,0.0652,0.0676,1100,1100,1100,990,990,990,974.8,974.7,975,15.2,15,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.29,13.16,13.43,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.37,33,33.74,32.37,32.01,32.73,0,0,0,0,0,0,0.719,0,1.515,0.067,0.31,0.69,9.98
1300658400000,2011,3,2010,6,25,7,2.26,0.145,0.665,21257.4,127.6,127.6,126.5,4,4,4,3731,3685,3771,3492,3446,239,239,239,2392,2346,2432,0.0641,0.0634,0.0649,1100,1100,1100,990,990,990,975.1,975,975.2,14.9,14.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,13.02,12.93,13.11,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.901,0.902,32.61,32.38,32.88,31.63,31.4,31.89,0,0,0,0,0,0,0.703,0,1.595,0.064,0.29,0.71,9.41
1301263200000,2011,3,2010,6,26,7,2.34,0.159,0.665,20737.1,125.3,125.3,123.4,4,4,4,3866,3784,3967,3603,3545,263,239,295,2503,2445,2572,0.068,0.0619,0.0759,1100,1100,1100,990,990,990,975.4,975.2,975.6,14.6,14.4,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.73,12.52,12.9,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,31.81,31.21,32.3,30.86,30.27,31.33,0,0,0,0,0,0,0.686,0,1.675,0.068,0.28,0.72,8.86
1301868000000,2011,4,2010,7,27,7,2.53,0.178,0.665,19602.5,120,120,116.7,4,4,4,4185,4016,4345,3890,3721,295,295,295,2790,2621,2950,0.0705,0.0679,0.0735,1100,1100,1100,990,990,990,976,975.7,976.3,14,13.7,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.11,11.81,12.42,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.891,0.896,30.07,29.26,30.94,29.17,28.38,30.01,0,0,0,0,0,0,0.648,0,1.865,0.07,0.26,0.74,7.75
1302472800000,2011,4,2010,7,28,7,2.67,0.178,0.665,18830,112.7,112.7,112.1,4,4,4,4417,4385,4430,4122,4090,295,295,295,3022,2990,3035,0.0668,0.0666,0.0673,1100,1100,1100,990,990,990,976.4,976.4,976.5,13.6,13.5,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.68,11.66,11.74,0.917,0.917,0.917,0.97,0.97,0.97,0.889,0.889,0.89,28.89,28.82,29.05,28.02,27.95,28.18,0,0,0,0,0,0,0.623,0,2.005,0.067,0.25,0.75,7.05
1303077600000,2011,4,2010,7,29,7,2.6,0.178,0.665,19195.7,116.7,116.7,114.3,4,4,4,4307,4184,4408,4012,3889,295,295,295,2912,2789,3013,0.0685,0.0669,0.0705,1100,1100,1100,990,990,990,976.2,976,976.4,13.8,13.6,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.88,11.7,12.11,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,29.45,28.93,30.08,28.57,28.07,29.18,0,0,0,0,0,0,0.635,0,1.935,0.068,0.26,0.74,7.38
1303682400000,2011,4,2010,7,30,7,2.41,0.181,0.665,20325.6,124.7,124.7,121,4,4,4,3977,3810,4135,3678,3489,298.7,295,321,2578,2389,2740,0.0752,0.0713,0.0842,1100,1100,1100,990,990,990,975.6,975.3,975.9,14.4,14.1,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.51,12.2,12.85,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,31.18,30.33,32.14,30.25,29.42,31.18,0,0,0,0,0,0,0.672,0,1.745,0.075,0.28,0.72,8.43
1304287200000,2011,5,2010,8,31,7,2.17,0.194,0.665,21800.7,133.5,133.5,129.8,4,4,4,3587,3421,3754,3266,3100,321,321,321,2166,2000,2333,0.0896,0.0855,0.0938,1100,1100,1100,990,990,990,974.8,974.5,975.2,15.2,14.8,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.32,12.97,13.67,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,33.44,32.48,34.4,32.44,31.5,33.37,0,0,0,0,0,0,0.721,0,1.505,0.089,0.31,0.69,10
1304892000000,2011,5,2010,8,32,7,1.93,0.194,0.665,23330.7,143.4,143.4,138.9,4,4,4,3188,3004,3367,2867,2683,321,321,321,1767,1583,1946,0.101,0.0953,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.18,13.79,14.6,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,35.79,34.72,36.97,34.72,33.68,35.86,0,0,0,0,0,0,0.772,0,1.265,0.1,0.34,0.66,12.1
1305496800000,2011,5,2010,8,33,7,1.68,0.194,0.665,25175.3,154.3,154.3,149.9,4,4,4,2771,2611,2943,2450,2290,321,321,321,1350,1190,1522,0.116,0.109,0.123,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.16,14.75,15.55,0.942,0.939,0.943,0.973,0.97,0.975,0.916,0.912,0.92,38.51,37.37,39.56,37.46,36.26,38.57,0,0,0,0,0,0,0.833,0,1.015,0.12,0.4,0.6,15
1306101600000,2011,5,2010,8,34,7,1.46,0.194,0.665,26845.7,163.7,163.7,159.8,4,4,4,2413,2272,2560,2092,1951,321,321,321,991.8,851.3,1139,0.133,0.125,0.141,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.67,16.37,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.85,39.89,41.77,39.95,38.92,40.92,0,0,0,0,0,0,0.888,0,0.795,0.13,0.46,0.54,18.4
1306706400000,2011,5,2010,8,35,7,1.23,0.166,0.665,28532.6,174.5,174.5,169.8,4,4,4,2042,1887,2209,1766,1630,275.3,257,321,666.4,529.7,788.4,0.135,0.123,0.15,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.95,16.52,17.39,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.33,42.17,44.53,42.46,41.33,43.64,0,0,0,0,0,0,0.944,0,0.565,0.13,0.54,0.46,23.2
1307311200000,2011,6,2010,9,36,7,1.04,0.155,0.665,30314.1,184.4,184.4,180.4,4,4,4,1715,1600,1842,1458,1343,257,257,257,358.4,242.6,484.6,0.15,0.14,0.161,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.95,17.54,18.33,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.03,44.92,47.04,45.11,44.02,46.1,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.1
1307916000000,2011,6,2010,9,37,7,0.89,0.155,0.665,31764.6,192.5,192.5,189.1,4,4,4,1472,1381,1564,1215,1124,257,257,257,114.8,24.28,206.9,0.175,0.164,0.186,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.877,0.838,0.914,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.085,0.092,18.78,18.45,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.23,47.35,49.11,47.27,46.41,48.13,0,0,0,0,0,0,1.05,0,0.225,0.17,0.75,0.25,35.7
1308520800000,2011,6,2010,9,38,7,0.729,0.155,0.574,29392.8,190.7,190.7,175,4,4,4,1206,1102,1330,948.6,844.9,257,257,257,1.624e-14,0,1.137e-13,0.214,0.193,0.233,948.6,844.9,1073,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.622,0.509,0.788,0.422,0.348,0.587,0.02,0.016,0.028,1.31,1.08,1.67,0.061,0.05,0.079,20.15,19.39,20.7,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.64,40.88,48.64,43.74,39.98,47.67,0,0,0,0,0,0,0.972,0,0.155,0.21,0.79,0.21,40.3
1309125600000,2011,6,2010,9,39,7,0.605,0.148,0.458,24375.8,155,155,145.1,4,3,3.142857142857143,1001,938.6,1073,756.8,711.6,244.1,227,257,-1.624e-14,-1.137e-13,0,0.244,0.232,0.257,756.8,711.6,815.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.425,0.38,0.482,0.303,0.276,0.334,0.014,0.012,0.015,0.997,0.919,1.07,0.045,0.041,0.049,21.12,20.84,21.43,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,48.03,39.72,51.41,46.52,38.74,48.2,0,0,0,0,0,0,0.806,0,0.147,0.24,0.76,0.24,40.3
1309730400000,2011,7,2010,10,40,7,0.531,0.137,0.393,21844.1,137.6,137.6,130,3,3,3,877.3,834.2,922.5,650.3,607.2,227,227,227,0,0,0,0.259,0.246,0.272,650.3,607.2,695.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.342,0.317,0.367,0.235,0.207,0.266,0.01,0.0091,0.012,0.812,0.739,0.888,0.036,0.032,0.04,21.78,21.52,22.02,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.23,41.72,46.8,43.34,40.87,45.87,0,0,0,0,0,0,0.722,0,0.138,0.26,0.74,0.26,41.1
1310335200000,2011,7,2010,10,41,7,0.482,0.137,0.345,19368,120.1,120.1,115.3,3,3,3,796.7,774.8,821.2,569.7,547.8,227,227,227,0,0,0,0.285,0.276,0.293,569.7,547.8,594.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.296,0.283,0.31,0.182,0.167,0.198,0.0079,0.0073,0.0087,0.676,0.639,0.718,0.03,0.028,0.031,22.24,22.1,22.36,0.952,0.95,0.954,0.975,0.972,0.978,0.928,0.924,0.933,39.42,38.06,40.94,38.43,36.99,40.04,0,0,0,0,0,0,0.64,0,0.137,0.28,0.72,0.28,40.2
1310940000000,2011,7,2010,10,42,7,0.443,0.137,0.306,17144.4,109.7,109.7,102.1,3,2,2.5714285714285716,733.2,699.8,768.7,506.2,472.8,227,227,227,0,0,0,0.31,0.295,0.324,506.2,472.8,541.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.26,0.241,0.28,0.141,0.122,0.163,0.0061,0.0052,0.0071,0.617,0.568,0.661,0.027,0.025,0.028,22.55,22.4,22.68,0.952,0.947,0.957,0.974,0.97,0.98,0.928,0.918,0.938,42.83,35.38,52.25,40.9,34.32,48.2,0,0,0,0,0,0,0.567,0,0.137,0.31,0.69,0.31,38.7
1311544800000,2011,7,2010,10,43,7,0.399,0.137,0.262,15288,96.4,96.4,91,2,2,2,659.4,630.6,689.1,432.4,403.6,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.345,0.329,0.36,432.4,403.6,462.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.219,0.206,0.235,0.103,0.0895,0.117,0.0044,0.0038,0.005,0.556,0.511,0.606,0.024,0.022,0.026,22.91,22.74,23.07,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.45,43.59,49.32,45.5,42.72,48.2,0,0,0,0,0,0,0.506,0,0.137,0.34,0.66,0.34,38.3
1312149600000,2011,8,2010,11,44,7,0.359,0.122,0.237,13981.4,88.98,88.98,83.22,2,2,2,593.2,566.3,621.6,391.2,364.3,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.341,0.325,0.357,391.2,364.3,419.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.201,0.192,0.211,0.0837,0.071,0.097,0.0035,0.003,0.0041,0.491,0.451,0.534,0.021,0.019,0.023,23.24,23.08,23.4,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.927,0.937,42.51,39.73,45.4,41.61,38.76,44.49,0,0,0,0,0,0,0.462,0,0.122,0.34,0.66,0.34,38.9
1312754400000,2011,8,2010,11,45,7,0.323,0.122,0.201,11859.8,75.64,75.64,70.59,2,2,2,534.3,511.9,557.9,332.3,309.9,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.379,0.362,0.395,332.3,309.9,355.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.172,0.189,0.0558,0.0453,0.067,0.0023,0.0019,0.0028,0.403,0.369,0.438,0.017,0.015,0.018,23.59,23.45,23.73,0.946,0.942,0.949,0.971,0.97,0.974,0.918,0.914,0.924,36.36,33.98,38.85,35.3,32.96,37.82,0,0,0,0,0,0,0.392,0,0.122,0.38,0.62,0.38,36.7
1313359200000,2011,8,2010,11,46,7,0.293,0.121,0.173,10227.1,64.4,64.4,60.88,2,2,2,485.1,466.3,504.5,285.7,270.5,199.4,184,202,0,0,0,0.411,0.395,0.427,285.7,270.5,302.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.159,0.17,0.0338,0.0267,0.0418,0.0014,0.0011,0.0017,0.333,0.31,0.358,0.014,0.013,0.015,23.88,23.77,23.98,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.38,29.71,33.2,30.44,28.82,32.2,0,0,0,0,0,0,0.338,0,0.12,0.41,0.59,0.41,34.9
1313964000000,2011,8,2010,11,47,7,0.268,0.111,0.157,9317.31,58.99,58.99,55.46,2,2,2,443.4,427.7,460,259.4,243.7,184,184,184,-4.06e-15,-2.842e-14,0,0.415,0.4,0.43,259.4,243.7,276,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.147,0.158,0.0219,0.0165,0.0293,0.0009,0.00067,0.0012,0.292,0.27,0.316,0.012,0.011,0.013,24.11,24.01,24.21,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.59,26.84,30.41,27.73,26.03,29.49,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.8
1314568800000,2011,8,2010,11,48,7,0.245,0.0954,0.15,8941.82,57.86,57.86,53.23,2,1,1.8571428571428572,405.9,388.1,422.5,248.2,228.1,157.7,138,184,0,0,0,0.388,0.34,0.446,248.2,228.1,268.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.141,0.151,0.0189,0.0151,0.0257,0.00077,0.00062,0.001,0.297,0.258,0.407,0.012,0.011,0.017,24.28,24.14,24.39,0.934,0.924,0.958,0.971,0.97,0.98,0.907,0.897,0.939,31.28,25.66,51.73,30.06,24.89,48.2,0,0,0,0,0,0,0.296,0,0.095,0.39,0.61,0.39,36.5
1315173600000,2011,9,2010,12,49,7,0.221,0.0835,0.138,8315.95,52.54,52.54,49.5,2,1,1.4285714285714286,366.1,350.6,381.8,228.1,212.6,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.377,0.361,0.394,228.1,212.6,243.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.131,0.142,0.0151,0.0138,0.0165,0.00061,0.00056,0.00067,0.333,0.254,0.403,0.013,0.01,0.016,24.44,24.37,24.49,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.23,25.9,52.25,38.5,25.12,48.2,0,0,0,0,0,0,0.275,0,0.083,0.38,0.62,0.38,37.6
1315778400000,2011,9,2010,12,50,7,0.201,0.0835,0.118,7383.12,46.82,46.82,43.95,1,1,1,333.1,320.8,345.9,195.1,182.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.414,0.399,0.43,195.1,182.8,207.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0123,0.0113,0.0134,0.00049,0.00045,0.00054,0.343,0.321,0.366,0.014,0.013,0.015,24.59,24.5,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.84,42,47.78,43.95,41.16,46.82,0,0,0,0,0,0,0.244,0,0.083,0.42,0.59,0.41,36.7
1316383200000,2011,9,2010,12,51,7,0.185,0.0835,0.101,6275.14,40.16,40.16,37.35,1,1,1,305.2,294.3,316.7,167.2,156.3,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.452,0.436,0.469,167.2,156.3,178.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.119,0.00996,0.00903,0.0109,0.0004,0.00036,0.00044,0.293,0.274,0.314,0.012,0.011,0.013,24.78,24.7,24.85,0.945,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.928,38.38,35.85,41.05,37.35,34.77,40.16,0,0,0,0,0,0,0.208,0,0.084,0.45,0.55,0.45,33.9
1316988000000,2011,9,2010,12,52,7,0.171,0.0786,0.0925,5730.9,38.03,38.03,34.11,1,1,1,283,276.2,290.7,153,141.2,130,110,138,4.06e-15,-2.842e-14,2.842e-14,0.459,0.394,0.494,153,141.2,169.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.113,0.00876,0.00775,0.0101,0.00035,0.00031,0.0004,0.267,0.247,0.294,0.011,0.0098,0.012,24.9,24.87,24.94,0.94,0.936,0.945,0.971,0.97,0.974,0.913,0.908,0.921,35.13,32.31,39.04,34.11,31.34,38.03,0,0,0,0,0,0,0.19,0,0.0785,0.46,0.54,0.46,33.5
1317592800000,2011,10,2011,1,1,7,0.165,0.0665,0.0982,6112.92,38.37,38.37,36.39,1,1,1,272.4,263.6,280.6,162.4,153.6,110,110,110,0,-2.842e-14,2.842e-14,0.404,0.392,0.417,162.4,153.6,170.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00956,0.00881,0.0103,0.00038,0.00035,0.00041,0.282,0.266,0.297,0.011,0.011,0.012,24.93,24.88,24.98,0.943,0.94,0.946,0.972,0.97,0.975,0.916,0.912,0.922,37.45,35.39,39.36,36.39,34.33,38.37,0,0,0,0,0,0,0.202,0,0.0668,0.4,0.6,0.4,37
1318197600000,2011,10,2011,1,2,7,0.153,0.0665,0.0864,5349.72,33.65,33.65,31.84,1,1,1,252.8,245.3,260.6,142.8,135.3,110,110,110,0,0,0,0.435,0.422,0.448,142.8,135.3,150.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.00789,0.00725,0.00855,0.00031,0.00029,0.00034,0.247,0.234,0.261,0.0098,0.0092,0.01,25.04,25,25.09,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.83,31.07,34.69,31.84,30.14,33.65,0,0,0,0,0,0,0.177,0,0.0666,0.43,0.56,0.44,35
1318802400000,2011,10,2011,1,3,7,0.147,0.0665,0.0806,4982.71,30.26,30.26,29.66,1,1,1,243.2,241.2,245.9,133.2,131.2,110,110,110,0,0,0,0.452,0.447,0.456,133.2,131.2,135.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0998,0.101,0.00707,0.0069,0.0073,0.00028,0.00027,0.00029,0.23,0.226,0.235,0.0091,0.0089,0.0093,25.11,25.09,25.13,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.58,30.11,31.2,29.66,29.21,30.26,0,0,0,0,0,0,0.165,0,0.0664,0.45,0.55,0.45,33.9
1319407200000,2011,10,2011,1,4,7,0.14,0.0665,0.0734,4527.17,28.77,28.77,26.95,1,1,1,231.4,224,239.3,121.4,114,110,110,110,0,-1.421e-14,1.421e-14,0.476,0.46,0.491,121.4,114,129.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0964,0.0938,0.0992,0.00607,0.00544,0.00674,0.00024,0.00021,0.00027,0.209,0.196,0.223,0.0082,0.0077,0.0088,25.2,25.14,25.26,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.903,27.78,26.01,29.66,26.95,25.23,28.77,0,0,0,0,0,0,0.15,0,0.0666,0.47,0.52,0.48,32.3
1320012000000,2011,10,2011,1,5,7,0.135,0.0577,0.0768,4760.8,29.46,29.46,28.34,1,1,1,222.4,220.2,224.8,127,111.5,95.43,93,110,-2.03e-15,-1.421e-14,0,0.429,0.414,0.497,127,111.5,131.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0929,0.0976,0.00654,0.00523,0.00695,0.00026,0.00021,0.00027,0.217,0.191,0.225,0.0085,0.0075,0.0088,25.25,25.23,25.28,0.929,0.919,0.931,0.97,0.97,0.97,0.901,0.892,0.903,29.21,25.42,30.37,28.34,24.66,29.46,0,0,0,0,0,0,0.157,0,0.0582,0.43,0.57,0.43,35.3
1320616800000,2011,11,2011,2,6,7,0.139,0.0562,0.0826,5134.39,31.08,31.08,30.56,1,1,1,229.7,227.5,231.9,136.7,134.5,93,93,93,0,0,0,0.405,0.401,0.409,136.7,134.5,138.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0985,0.1,0.00737,0.00719,0.00756,0.00029,0.00028,0.0003,0.234,0.23,0.238,0.0092,0.009,0.0094,25.19,25.17,25.2,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.905,0.906,31.51,31.01,32.04,30.56,30.08,31.08,0,0,0,0,0,0,0.17,0,0.0564,0.4,0.59,0.41,36.9
1321221600000,2011,11,2011,2,7,7,0.144,0.0562,0.0879,5465.32,33.95,33.95,32.53,1,1,1,238.3,232.5,244.5,145.3,139.5,93,93,93,0,0,0,0.39,0.38,0.4,145.3,139.5,151.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.105,0.0081,0.0076,0.00863,0.00032,0.0003,0.00034,0.249,0.239,0.26,0.0098,0.0094,0.01,25.12,25.07,25.17,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.54,32.17,35,32.53,31.2,33.95,0,0,0,0,0,0,0.181,0,0.0561,0.39,0.61,0.39,38
1321826400000,2011,11,2011,2,8,7,0.151,0.0562,0.095,5920.03,38.28,38.28,35.24,1,1,1,250,243.4,262.8,157,150.4,93,93,93,0,0,0,0.372,0.354,0.382,157,150.4,169.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.111,0.0091,0.00853,0.0102,0.00036,0.00034,0.0004,0.27,0.258,0.293,0.011,0.01,0.012,25.04,24.96,25.08,0.941,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.921,36.29,34.74,39.29,35.24,33.7,38.28,0,0,0,0,0,0,0.196,0,0.056,0.37,0.63,0.37,39.2
1322431200000,2011,11,2011,2,9,7,0.168,0.0507,0.117,7420.53,47.64,47.64,44.17,1,1,1,278.1,268,286.1,194.2,175,83.86,77,93,-4.06e-15,-2.842e-14,2.842e-14,0.302,0.269,0.347,194.2,175,209.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.113,0.123,0.0123,0.0106,0.0135,0.00049,0.00042,0.00054,0.336,0.302,0.361,0.013,0.012,0.014,24.85,24.79,24.93,0.953,0.947,0.956,0.98,0.977,0.98,0.933,0.925,0.937,45.09,40.51,48.62,44.17,39.58,47.64,0,0,0,0,0,0,0.245,0,0.051,0.3,0.7,0.3,44.2
1323036000000,2011,12,2011,3,10,7,0.185,0.0466,0.139,8439.89,54.05,54.05,50.24,2,1,1.5714285714285714,306.2,292.4,324.6,229.2,215.3,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.252,0.237,0.263,229.2,215.3,247.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.125,0.137,0.0152,0.0141,0.0168,0.00061,0.00056,0.00067,0.306,0.241,0.384,0.012,0.0096,0.015,24.76,24.71,24.84,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.939,37,25.57,51.57,35.45,24.8,48.2,0,0,0,0,0,0,0.279,0,0.046,0.25,0.75,0.25,45.6
1323640800000,2011,12,2011,3,11,7,0.216,0.0466,0.17,10273.5,66.3,66.3,61.15,2,2,2,357.3,332,381.2,280.3,255,77,77,77,0,0,0,0.216,0.202,0.232,280.3,255,304.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.139,0.157,0.0313,0.0194,0.0426,0.0013,0.00078,0.0017,0.311,0.273,0.347,0.013,0.011,0.014,24.5,24.35,24.67,0.936,0.93,0.941,0.97,0.97,0.97,0.908,0.902,0.913,31.52,28.69,34.17,30.58,27.83,33.15,0,0,0,0,0,0,0.34,0,0.046,0.22,0.79,0.21,47.6
1324245600000,2011,12,2011,3,12,7,0.252,0.0582,0.194,11673.5,72.32,72.32,69.49,2,2,2,416.8,391.9,438.4,320.5,307,96.29,77,104,0,0,0,0.23,0.191,0.253,320.5,307,334.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.16,0.17,0.0503,0.0439,0.0568,0.002,0.0018,0.0023,0.374,0.354,0.395,0.015,0.014,0.016,24.15,24.03,24.28,0.944,0.942,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.82,34.3,37.27,34.74,33.27,36.16,0,0,0,0,0,0,0.386,0,0.058,0.23,0.77,0.23,46.3
1324850400000,2011,12,2011,3,13,7,0.278,0.0643,0.213,12854.1,80.4,80.4,76.51,2,2,2,459.2,441.9,481.3,352.9,337.9,106.3,104,120,0,0,0,0.231,0.219,0.249,352.9,337.9,369.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.171,0.183,0.0656,0.0585,0.0736,0.0027,0.0024,0.003,0.423,0.4,0.448,0.017,0.016,0.018,23.91,23.8,24.01,0.949,0.947,0.951,0.974,0.971,0.978,0.924,0.919,0.931,39.26,37.66,41.09,38.26,36.57,40.2,0,0,0,0,0,0,0.425,0,0.065,0.23,0.77,0.23,46.2
1325455200000,2012,1,2011,4,14,7,0.309,0.0726,0.237,14212.9,89.86,89.86,84.6,2,2,2,511.1,488.1,536.8,391.1,368.1,120,120,120,0,-5.684e-14,5.684e-14,0.235,0.224,0.246,391.1,368.1,416.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.183,0.201,0.0836,0.0728,0.0957,0.0035,0.003,0.004,0.482,0.447,0.52,0.02,0.018,0.022,23.62,23.46,23.76,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.18,40.78,45.85,42.3,39.87,44.93,0,0,0,0,0,0,0.47,0,0.072,0.23,0.77,0.23,46
1326060000000,2012,1,2011,4,15,7,0.347,0.0726,0.274,15989.2,96.4,96.4,95.17,2,2,2,573.8,545.8,601.6,453.8,425.8,120,120,120,4.06e-14,0,5.684e-14,0.209,0.199,0.22,453.8,425.8,481.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.204,0.229,0.113,0.1,0.126,0.0048,0.0042,0.0053,0.577,0.534,0.623,0.024,0.022,0.026,23.24,23.07,23.41,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.48,46.76,52.09,47.59,45.83,48.2,0,0,0,0,0,0,0.529,0,0.073,0.21,0.79,0.21,46.1
1326664800000,2012,1,2011,4,16,7,0.387,0.0726,0.314,18110.3,113.6,113.6,107.8,3,3,3,640,611.2,669.1,520,491.2,120,120,120,0,-5.684e-14,5.684e-14,0.188,0.179,0.196,520,491.2,549.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.251,0.235,0.268,0.149,0.131,0.168,0.0063,0.0055,0.0072,0.576,0.529,0.625,0.024,0.022,0.027,22.96,22.8,23.13,0.948,0.945,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37,35.1,38.91,35.93,34.05,37.88,0,0,0,0,0,0,0.599,0,0.073,0.19,0.81,0.19,46.8
1327269600000,2012,1,2011,4,17,7,0.438,0.0726,0.365,20876.5,133.6,133.6,124.3,3,3,3,723.7,680.4,774.8,603.7,560.4,120,120,120,0,0,0,0.166,0.155,0.176,603.7,560.4,654.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.299,0.274,0.328,0.204,0.175,0.238,0.0088,0.0075,0.01,0.717,0.644,0.803,0.031,0.028,0.035,22.49,22.2,22.73,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.32,39.62,45.45,41.42,38.64,44.54,0,0,0,0,0,0,0.69,0,0.073,0.17,0.83,0.17,47.7
1327874400000,2012,1,2011,4,18,7,0.523,0.0799,0.443,24388.9,158.3,158.3,145.2,4,3,3.2857142857142856,865.3,789.6,950.3,733.1,669.6,132.1,120,137,0,0,0,0.153,0.144,0.164,733.1,669.6,813.3,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.382,0.336,0.45,0.288,0.248,0.333,0.013,0.011,0.015,0.917,0.828,0.999,0.041,0.036,0.045,21.72,21.3,22.11,0.956,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.91,39.27,50.85,44.68,38.27,48.2,0,0,0,0,0,0,0.807,0,0.08,0.15,0.85,0.15,46.6
1328479200000,2012,2,2011,5,19,7,0.625,0.0872,0.537,28587.5,174.4,174.4,170.2,4,4,4,1033,981.4,1057,888.5,844.4,144.1,137,162,-3.248e-14,-1.137e-13,0,0.14,0.13,0.154,888.5,844.4,914.9,990,990,990,968,967.8,968.1,22,21.9,22.2,0.521,0.478,0.543,0.369,0.348,0.382,0.017,0.016,0.017,1.13,1.05,1.18,0.051,0.048,0.054,20.87,20.76,21.12,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.41,41.73,44.49,42.54,40.88,43.6,0,0,0,0,0,0,0.945,0,0.088,0.14,0.86,0.14,45.7
1329084000000,2012,2,2011,5,20,7,0.642,0.098,0.544,28767.9,171.9,171.9,171.2,4,4,4,1061,1057,1065,898.8,895,162,162,162,3.248e-14,-1.137e-13,1.137e-13,0.153,0.152,0.153,898.8,895,902.9,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.536,0.533,0.54,0.374,0.372,0.376,0.017,0.017,0.017,1.16,1.15,1.16,0.053,0.052,0.053,20.75,20.73,20.77,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.68,43.54,43.84,42.81,42.67,42.96,0,0,0,0,0,0,0.951,0,0.098,0.15,0.85,0.15,44.8
1329688800000,2012,2,2011,5,21,7,0.648,0.085,0.563,29687.8,179.9,179.9,176.7,4,4,4,1072,1062,1089,931.1,905.5,140.6,137,162,-3.248e-14,-1.137e-13,1.137e-13,0.131,0.126,0.152,931.1,905.5,951.6,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.559,0.542,0.576,0.39,0.377,0.4,0.018,0.017,0.018,1.21,1.17,1.24,0.055,0.053,0.057,20.67,20.58,20.72,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.08,43.94,45.88,44.18,43.06,44.96,0,0,0,0,0,0,0.982,0,0.085,0.13,0.87,0.13,45.8
1330293600000,2012,2,2011,5,22,7,0.726,0.0988,0.624,31685.5,192.8,192.8,188.6,4,4,4,1200,1107,1312,1036,970.3,163.3,137,183,4.123,-1.137e-13,28.86,0.135,0.118,0.153,1032,970.3,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.692,0.593,0.809,0.504,0.409,0.648,0.024,0.019,0.031,1.48,1.27,1.76,0.069,0.058,0.083,19.99,19.36,20.49,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.27,46.58,49.79,47.15,45.65,48.2,0,0,0,0,0,0,1.05,0,0.102,0.14,0.86,0.14,43.6
1330898400000,2012,3,2011,6,23,7,0.894,0.111,0.665,31720.1,192.8,192.8,188.8,4,4,4,1478,1363,1590,1295,1180,183,183,183,195.4,80,306.8,0.124,0.115,0.134,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.876,0.83,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.089,0.085,0.092,18.76,18.37,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.18,47.15,49.29,47.2,46.2,48.2,0,0,0,0,0,0,1.05,0,0.229,0.12,0.74,0.26,35.5
1331503200000,2012,3,2011,6,24,7,1.05,0.111,0.665,30171.6,183.6,183.6,179.6,4,4,4,1741,1626,1849,1558,1443,183,183,183,458.3,342.8,565.5,0.105,0.099,0.113,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.92,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.092,0.097,17.87,17.52,18.25,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.81,44.86,46.83,44.9,43.96,45.9,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
1332108000000,2012,3,2011,6,25,7,1.15,0.111,0.665,29245.2,175.3,175.3,174.1,4,4,4,1900,1866,1922,1717,1683,183,183,183,617.2,582.9,638.7,0.0963,0.0952,0.0981,1100,1100,1100,990,990,990,970.8,970.7,970.8,19.2,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.35,17.28,17.46,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.41,44.22,44.71,43.52,43.34,43.81,0,0,0,0,0,0,0.967,0,0.485,0.097,0.58,0.42,25.4
1332712800000,2012,3,2011,6,26,7,1.17,0.114,0.665,28999.5,173.2,173.2,172.6,4,4,4,1943,1925,1960,1755,1742,187.9,183,217,654.9,642.2,673.9,0.0967,0.0935,0.111,1100,1100,1100,990,990,990,970.9,970.9,971,19.1,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.21,17.15,17.27,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.03,43.88,44.19,43.15,43,43.3,0,0,0,0,0,0,0.959,0,0.505,0.097,0.57,0.43,24.8
1333317600000,2012,4,2011,7,27,7,1.19,0.131,0.665,28810.4,171.9,171.9,171.5,4,4,4,1976,1964,1992,1759,1747,217,217,217,658.6,646.9,675.3,0.11,0.109,0.11,1100,1100,1100,990,990,990,971,971,971.1,19,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.1,17.05,17.14,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.93,43.75,43.6,43.85,42.87,42.73,42.97,0,0,0,0,0,0,0.953,0,0.525,0.11,0.56,0.44,24.2
1333922400000,2012,4,2011,7,28,7,1.23,0.101,0.665,28496.9,170.6,170.6,169.6,4,4,4,2040,2003,2082,1873,1786,167.7,148,217,772.5,685.9,833.8,0.0824,0.0711,0.108,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.93,16.83,17.02,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.27,43,43.51,42.41,42.14,42.64,0,0,0,0,0,0,0.942,0,0.565,0.082,0.54,0.46,23.2
1334527200000,2012,4,2011,7,29,7,1.26,0.0895,0.665,28288.1,169.4,169.4,168.4,4,4,4,2089,2049,2107,1941,1901,148,148,148,841,801.4,859.1,0.0708,0.0702,0.0722,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.81,16.77,16.91,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.95,42.84,43.21,42.1,41.98,42.35,0,0,0,0,0,0,0.935,0,0.595,0.071,0.53,0.47,22.5
1335132000000,2012,4,2011,7,30,7,1.17,0.0895,0.665,29083.9,176.3,176.3,173.1,4,4,4,1929,1835,2024,1781,1687,148,148,148,681.1,586.7,776.3,0.0768,0.0731,0.0807,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.26,16.97,17.56,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.16,43.37,44.98,43.28,42.51,44.08,0,0,0,0,0,0,0.962,0,0.505,0.076,0.57,0.43,24.9
1335736800000,2012,4,2011,7,31,7,1.03,0.112,0.665,30408.8,184.1,184.1,181,4,4,4,1700,1609,1797,1515,1417,185.7,148,192,414.5,317.4,549,0.109,0.0824,0.119,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18,17.68,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.17,45.31,46.97,45.25,44.41,46.03,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1336341600000,2012,5,2011,8,32,7,0.904,0.116,0.665,31633.2,191.5,191.5,188.3,4,4,4,1494,1409,1580,1302,1217,192,192,192,201.9,116.9,288.1,0.129,0.122,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.882,0.846,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.71,18.4,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.23,48.85,47.07,46.28,47.87,0,0,0,0,0,0,1.05,0,0.239,0.13,0.74,0.26,35
1336946400000,2012,5,2011,8,33,7,0.752,0.116,0.626,31472.4,192.8,192.8,187.3,4,4,4,1244,1132,1375,1052,939.7,192,192,192,16.42,0,83.17,0.155,0.14,0.17,1035,939.7,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.711,0.576,0.832,0.525,0.394,0.648,0.025,0.018,0.031,1.52,1.23,1.78,0.071,0.057,0.085,19.81,19.14,20.46,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.93,45.02,49.68,46.83,44.12,48.2,0,0,0,0,0,0,1.04,0,0.126,0.15,0.83,0.17,41.9
1337551200000,2012,5,2011,8,34,7,0.622,0.116,0.506,26616.9,172.1,172.1,158.4,4,3,3.7142857142857144,1028,959.8,1102,835.8,767.8,192,192,192,0,0,0,0.187,0.174,0.2,835.8,767.8,909.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.481,0.419,0.549,0.344,0.311,0.379,0.016,0.014,0.017,1.07,1.01,1.18,0.049,0.046,0.054,20.95,20.6,21.25,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.65,39.99,52.13,43.05,39.03,48.2,0,0,0,0,0,0,0.88,0,0.116,0.19,0.81,0.19,42.8
1338156000000,2012,5,2011,8,35,7,0.542,0.0972,0.445,24127,144.6,144.6,143.6,3,3,3,896.5,851.8,943.2,735.8,703.7,160.7,119,192,0,0,0,0.178,0.135,0.214,735.8,703.7,761.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.386,0.365,0.404,0.292,0.271,0.308,0.013,0.012,0.014,0.951,0.895,0.993,0.042,0.04,0.044,21.56,21.34,21.75,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.62,47.59,51.4,47.87,46.63,48.2,0,0,0,0,0,0,0.798,0,0.097,0.18,0.82,0.18,44.5
1338760800000,2012,6,2011,9,36,7,0.488,0.072,0.416,23374.1,144.4,144.4,139.1,3,3,3,806.3,781.1,838.1,687.3,662.1,119,119,119,0,0,0,0.148,0.142,0.152,687.3,662.1,719.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.348,0.334,0.366,0.26,0.243,0.281,0.011,0.011,0.012,0.86,0.818,0.914,0.038,0.036,0.04,22.01,21.83,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.32,45.88,49.11,46.38,44.96,48.13,0,0,0,0,0,0,0.773,0,0.072,0.15,0.85,0.15,47.9
1339365600000,2012,6,2011,9,37,7,0.45,0.0974,0.353,20064.4,125.4,125.4,119.4,3,3,3,744,709.9,774.8,583,548.9,161,161,161,0,0,0,0.217,0.208,0.227,583,548.9,613.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.294,0.275,0.312,0.19,0.168,0.211,0.0082,0.0072,0.0092,0.689,0.632,0.742,0.03,0.027,0.032,22.43,22.26,22.63,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.73,38.59,42.65,39.81,37.55,41.79,0,0,0,0,0,0,0.664,0,0.097,0.22,0.78,0.22,44.6
1339970400000,2012,6,2011,9,38,7,0.404,0.0974,0.307,17403.6,110.6,110.6,103.6,3,2,2.7142857142857144,668.6,639.1,699.8,507.6,478.1,161,161,161,-1.624e-14,-5.684e-14,0,0.241,0.23,0.252,507.6,478.1,538.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.251,0.235,0.269,0.141,0.125,0.161,0.006,0.0053,0.0069,0.595,0.545,0.641,0.025,0.023,0.027,22.83,22.69,22.92,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.93,35.21,52.27,39.12,34.15,48.2,0,0,0,0,0,0,0.576,0,0.097,0.24,0.76,0.24,43.1
1340575200000,2012,6,2011,9,39,7,0.365,0.0951,0.27,15862.4,96.4,96.4,94.42,2,2,2,603.6,578.6,629.5,446.3,425.6,157.3,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.26,0.233,0.274,446.3,425.6,468.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.217,0.208,0.229,0.11,0.0999,0.12,0.0046,0.0042,0.0051,0.57,0.538,0.608,0.024,0.023,0.026,23.12,22.97,23.23,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.43,46.35,50.51,47.21,45.43,48.2,0,0,0,0,0,0,0.525,0,0.095,0.26,0.74,0.26,43.5
1341180000000,2012,7,2011,10,40,7,0.331,0.0816,0.25,14921.8,93.32,93.32,88.82,2,2,2,548,525.9,570.7,413,390.9,135,135,135,8.12e-15,0,5.684e-14,0.247,0.237,0.257,413,390.9,435.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.194,0.21,0.0939,0.0835,0.105,0.0039,0.0035,0.0044,0.517,0.484,0.551,0.022,0.02,0.023,23.42,23.28,23.55,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.32,43.05,47.61,44.41,42.19,46.66,0,0,0,0,0,0,0.493,0,0.081,0.25,0.76,0.24,45.1
1341784800000,2012,7,2011,10,41,7,0.302,0.104,0.198,11815.7,82.97,82.97,70.33,2,2,2,499.6,480.7,519,328.2,294.7,171.4,135,186,8.12e-15,0,5.684e-14,0.344,0.26,0.387,328.2,294.7,384,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.175,0.164,0.192,0.0539,0.0381,0.0803,0.0022,0.0016,0.0033,0.393,0.343,0.474,0.016,0.014,0.02,23.76,23.59,23.89,0.945,0.94,0.953,0.973,0.97,0.98,0.919,0.912,0.934,36.13,32.45,42.33,35.17,31.48,41.48,0,0,0,0,0,0,0.391,0,0.104,0.34,0.66,0.34,39.1
1342389600000,2012,7,2011,10,42,7,0.277,0.112,0.164,9762.61,61.63,61.63,58.11,2,2,2,457.9,442.2,474.5,271.9,256.2,186,186,186,0,0,0,0.407,0.392,0.421,271.9,256.2,288.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.162,0.0274,0.0199,0.0352,0.0011,0.00082,0.0014,0.309,0.286,0.334,0.013,0.012,0.014,24.03,23.93,24.12,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.95,28.23,31.77,29.06,27.38,30.81,0,0,0,0,0,0,0.323,0,0.113,0.4,0.59,0.41,35.2
1342994400000,2012,7,2011,10,43,7,0.255,0.112,0.143,8459.02,53.65,53.65,50.35,2,1,1.5714285714285714,422.2,408,437,236.2,222,186,186,186,4.06e-15,-2.842e-14,2.842e-14,0.441,0.426,0.456,236.2,222,251,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.148,0.0159,0.0146,0.0175,0.00065,0.0006,0.00071,0.327,0.261,0.412,0.013,0.011,0.017,24.17,24.11,24.24,0.941,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.33,25.95,52.35,35.5,25.17,48.2,0,0,0,0,0,0,0.28,0,0.112,0.44,0.56,0.44,33.2
1343599200000,2012,7,2011,10,44,7,0.236,0.0991,0.136,8215.09,51.44,51.44,48.9,2,1,1.2857142857142858,389.5,374.4,403.4,225.6,213.8,163.9,155,186,-8.12e-15,-2.842e-14,0,0.42,0.393,0.465,225.6,213.8,239.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.134,0.142,0.0149,0.0139,0.0161,0.00061,0.00057,0.00065,0.354,0.257,0.406,0.014,0.01,0.016,24.3,24.2,24.39,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.48,25.99,52.39,41.62,25.21,48.2,0,0,0,0,0,0,0.272,0,0.1,0.42,0.58,0.42,34.8
1344204000000,2012,8,2011,11,45,7,0.216,0.0937,0.122,7591.93,48.03,48.03,45.19,1,1,1,356.3,344,369.2,201.3,189,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.435,0.42,0.451,201.3,189,214.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.133,0.0129,0.0118,0.014,0.00052,0.00047,0.00056,0.355,0.333,0.378,0.014,0.013,0.015,24.46,24.38,24.55,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.11,43.3,49.01,45.19,42.44,48.03,0,0,0,0,0,0,0.251,0,0.094,0.43,0.56,0.44,35.1
1344808800000,2012,8,2011,11,46,7,0.199,0.0937,0.105,6504.51,41.51,41.51,38.72,1,1,1,328.4,317.5,339.9,173.4,162.5,155,155,155,1.218e-14,0,2.842e-14,0.472,0.456,0.488,173.4,162.5,184.9,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.122,0.0105,0.00956,0.0115,0.00042,0.00038,0.00046,0.305,0.286,0.326,0.012,0.011,0.013,24.65,24.57,24.73,0.947,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.7,37.18,42.36,38.72,36.06,41.51,0,0,0,0,0,0,0.215,0,0.094,0.47,0.53,0.47,32.7
1345413600000,2012,8,2011,11,47,7,0.185,0.0937,0.091,5601.44,35.27,35.27,33.34,1,1,1,305.4,296.4,313.9,150.4,141.4,155,155,155,0,-2.842e-14,2.842e-14,0.508,0.494,0.523,150.4,141.4,158.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.113,0.00853,0.00777,0.00926,0.00034,0.00031,0.00037,0.264,0.248,0.28,0.011,0.0099,0.011,24.81,24.75,24.87,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.37,32.28,36.36,33.34,31.31,35.27,0,0,0,0,0,0,0.185,0,0.094,0.51,0.49,0.51,30.3
1346018400000,2012,8,2011,11,48,7,0.172,0.0874,0.0845,5205.19,35.7,35.7,30.98,1,1,1,284.2,274.3,293.4,139.8,126.4,144.4,118,155,1.624e-14,0,2.842e-14,0.507,0.425,0.551,139.8,126.4,159.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.105,0.102,0.11,0.00763,0.00649,0.00934,0.0003,0.00026,0.00037,0.244,0.221,0.277,0.0097,0.0088,0.011,24.92,24.88,24.95,0.935,0.93,0.942,0.97,0.97,0.97,0.907,0.902,0.914,31.94,28.75,36.8,30.98,27.89,35.7,0,0,0,0,0,0,0.172,0,0.0875,0.51,0.49,0.51,30.3
1346623200000,2012,9,2011,12,49,7,0.157,0.0714,0.0852,5267.98,33.96,33.96,31.36,1,1,1,258.8,248.9,270.2,140.8,130.9,118,118,118,4.06e-15,0,2.842e-14,0.456,0.437,0.474,140.8,130.9,152.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0994,0.107,0.00772,0.00687,0.00869,0.00031,0.00027,0.00034,0.243,0.225,0.264,0.0096,0.0089,0.01,25.02,24.96,25.08,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.33,29.98,35.01,31.36,29.08,33.96,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.54,0.46,33.6
1347228000000,2012,9,2011,12,50,7,0.143,0.0574,0.0859,5339.93,34.04,34.04,31.79,1,1,1,236.9,228.4,245.9,142.1,127.9,94.86,91,118,2.03e-15,0,1.421e-14,0.4,0.375,0.48,142.1,127.9,151.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0983,0.105,0.00782,0.00662,0.00866,0.00031,0.00026,0.00034,0.244,0.22,0.261,0.0096,0.0087,0.01,25.13,25.08,25.19,0.936,0.93,0.94,0.97,0.97,0.97,0.908,0.902,0.911,32.77,29.27,35.1,31.79,28.4,34.04,0,0,0,0,0,0,0.177,0,0.0571,0.4,0.6,0.4,37.3
1347832800000,2012,9,2011,12,51,7,0.132,0.055,0.0774,4801.62,30.18,30.18,28.58,1,1,1,218.9,212.8,225.9,127.9,121.8,91,91,91,2.03e-15,0,1.421e-14,0.416,0.403,0.428,127.9,121.8,134.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.094,0.0987,0.00662,0.0061,0.00722,0.00026,0.00024,0.00028,0.218,0.207,0.231,0.0086,0.0081,0.0091,25.27,25.21,25.32,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.47,28.01,31.11,28.58,27.17,30.18,0,0,0,0,0,0,0.159,0,0.0546,0.42,0.59,0.41,36.4
1348437600000,2012,9,2011,12,52,7,0.124,0.055,0.0691,3097.61,26.71,26.71,18.44,1,1,1,205.2,199.9,210.9,114.2,108.9,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.444,0.432,0.455,114.2,108.9,119.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0895,0.0934,0.00546,0.00501,0.00594,0.00021,0.0002,0.00023,0.193,0.184,0.204,0.0076,0.0072,0.008,25.38,25.33,25.42,0.659,0,0.925,0.693,0,0.97,0.639,0,0.897,19.01,0,27.54,18.44,0,26.71,0,2,0,0,0.286,0,0.102,0.286,0.0549,0.44,0.56,0.44,25
