datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1349042400000,2012,10,2012,1,1,7,0.117,0.0442,0.0732,4542.94,28.16,28.16,27.04,1,1,1,194,189.8,198.6,121,116.8,73,73,73,-6.09e-15,-1.421e-14,0,0.376,0.368,0.385,121,116.8,125.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0902,0.0933,0.00603,0.00568,0.00642,0.00024,0.00022,0.00025,0.204,0.196,0.212,0.008,0.0077,0.0083,25.38,25.38,25.39,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.88,26.83,29.03,27.04,26.02,28.16,0,0,0,0,0,0,0.15,0,0.0438,0.38,0.63,0.37,38.8
1349647200000,2012,10,2012,1,2,7,0.115,0.0442,0.0712,4410.05,27.29,27.29,26.25,1,1,1,190.7,188.2,195,117.7,115.2,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.383,0.374,0.388,117.7,115.2,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0896,0.092,0.00576,0.00554,0.00612,0.00023,0.00022,0.00024,0.198,0.193,0.205,0.0077,0.0076,0.008,25.38,25.38,25.38,0.923,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.06,26.42,28.13,26.25,25.62,27.29,0,0,0,0,0,0,0.146,0,0.0438,0.38,0.62,0.38,38.3
1350252000000,2012,10,2012,1,3,7,0.114,0.0442,0.0697,4309.63,26.82,26.82,25.65,1,1,1,188.3,184.6,193.1,115.3,111.6,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.388,0.378,0.395,115.3,111.6,120.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0883,0.0913,0.00555,0.00524,0.00596,0.00022,0.0002,0.00023,0.193,0.187,0.202,0.0076,0.0073,0.0079,25.38,25.38,25.38,0.921,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.45,25.53,27.65,25.65,24.76,26.82,0,0,0,0,0,0,0.143,0,0.0443,0.39,0.61,0.39,37.8
1350856800000,2012,10,2012,1,4,7,0.113,0.0442,0.0691,4266.61,25.82,25.82,25.4,1,1,1,187.2,183.5,189,114.2,110.5,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.39,0.386,0.398,114.2,110.5,116,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0879,0.0899,0.00546,0.00514,0.00561,0.00021,0.0002,0.00022,0.191,0.185,0.195,0.0075,0.0072,0.0076,25.38,25.38,25.38,0.921,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.894,26.18,25.26,26.62,25.4,24.5,25.82,0,0,0,0,0,0,0.141,0,0.0439,0.39,0.61,0.39,37.8
1351461600000,2012,10,2012,1,5,7,0.11,0.0421,0.0678,4181.81,26.27,26.27,24.89,1,1,1,181.7,177.8,184.9,112.1,104.8,69.57,67,73,-4.06e-15,-1.421e-14,0,0.383,0.362,0.411,112.1,104.8,117.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0859,0.0895,0.00528,0.00466,0.00577,0.00021,0.00018,0.00023,0.187,0.175,0.197,0.0073,0.0068,0.0077,25.38,25.37,25.38,0.919,0.914,0.923,0.97,0.97,0.97,0.892,0.887,0.896,25.66,23.84,27.09,24.89,23.12,26.27,0,0,0,0,0,0,0.138,0,0.0422,0.38,0.62,0.38,38
1352066400000,2012,11,2012,2,6,7,0.112,0.0405,0.0713,4414.34,27.81,27.81,26.28,1,1,1,184.9,181.1,191.2,117.9,114.1,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.362,0.35,0.37,117.9,114.1,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0881,0.0917,0.00577,0.00545,0.0063,0.00023,0.00021,0.00025,0.197,0.19,0.208,0.0077,0.0074,0.0081,25.37,25.37,25.37,0.923,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.09,26.13,28.67,26.28,25.35,27.81,0,0,0,0,0,0,0.146,0,0.0407,0.36,0.64,0.36,39.4
1352671200000,2012,11,2012,2,7,7,0.116,0.0405,0.075,4664.88,28.66,28.66,27.77,1,1,1,191,187.9,194.7,124,120.9,67,67,67,-4.06e-15,-1.421e-14,1.421e-14,0.351,0.344,0.357,124,120.9,127.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0905,0.093,0.00629,0.00603,0.00661,0.00025,0.00024,0.00026,0.208,0.202,0.215,0.0081,0.0079,0.0084,25.37,25.37,25.37,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.63,27.84,29.55,27.77,27.01,28.66,0,0,0,0,0,0,0.154,0,0.041,0.35,0.65,0.35,40.2
1353276000000,2012,11,2012,2,8,7,0.119,0.0332,0.0858,5374.25,34.8,34.8,31.99,1,1,1,196.7,194.2,203.8,141.8,127.7,54.86,50,67,-2.03e-15,-1.421e-14,0,0.279,0.245,0.344,141.8,127.7,153.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.093,0.1,0.00781,0.00661,0.00882,0.00031,0.00026,0.00034,0.238,0.215,0.259,0.0093,0.0084,0.01,25.35,25.32,25.38,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.911,32.98,29.55,35.87,31.99,28.66,34.8,0,0,0,0,0,0,0.178,0,0.0332,0.28,0.72,0.28,45.2
1353880800000,2012,11,2012,2,9,7,0.131,0.0318,0.0994,6265.91,38.95,38.95,37.3,1,1,1,217,207.3,224.8,164.4,157.3,52.57,50,59,0,0,0,0.242,0.226,0.263,164.4,157.3,171,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.104,0.101,0.106,0.00972,0.00912,0.0103,0.00038,0.00036,0.0004,0.278,0.265,0.29,0.011,0.01,0.011,25.22,25.17,25.29,0.943,0.941,0.945,0.973,0.97,0.976,0.917,0.913,0.922,38.35,36.71,39.92,37.3,35.61,38.95,0,0,0,0,0,0,0.207,0,0.0316,0.24,0.76,0.24,47.8
1354485600000,2012,12,2012,3,10,7,0.14,0.0357,0.105,6613.73,40.78,40.78,39.37,1,1,1,232,225.1,237.7,173,166.1,59,59,59,0,0,0,0.254,0.248,0.262,173,166.1,178.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.11,0.0105,0.00987,0.0109,0.00041,0.00039,0.00043,0.295,0.282,0.305,0.012,0.011,0.012,25.11,25.07,25.17,0.946,0.944,0.948,0.977,0.973,0.98,0.924,0.918,0.928,40.31,38.69,41.63,39.37,37.65,40.78,0,0,0,0,0,0,0.219,0,0.035,0.26,0.75,0.25,47.2
1355090400000,2012,12,2012,3,11,7,0.149,0.0357,0.114,7219.79,44.9,44.9,42.97,1,1,1,247.1,240.1,255.4,188.1,181.1,59,59,59,0,0,0,0.239,0.231,0.246,188.1,181.1,196.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.117,0.0117,0.0111,0.0124,0.00046,0.00044,0.00049,0.322,0.309,0.337,0.013,0.012,0.013,25,24.94,25.05,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.934,43.85,42.21,45.81,42.97,41.37,44.9,0,0,0,0,0,0,0.239,0,0.035,0.24,0.77,0.23,48.5
1355695200000,2012,12,2012,3,12,7,0.165,0.0357,0.129,8010.03,50.67,50.67,47.68,2,1,1.1428571428571428,272.2,257.9,290.7,213.2,198.9,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.217,0.203,0.229,213.2,198.9,231.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.117,0.129,0.0139,0.0127,0.0154,0.00055,0.0005,0.00061,0.344,0.243,0.388,0.014,0.0097,0.015,24.87,24.77,24.93,0.952,0.923,0.959,0.979,0.97,0.98,0.931,0.896,0.94,45.74,26.12,52.54,44.06,25.34,48.2,0,0,0,0,0,0,0.265,0,0.036,0.22,0.78,0.22,48.5
1356300000000,2012,12,2012,3,13,7,0.199,0.0357,0.163,9902.58,67.8,67.8,58.94,2,2,2,328.3,294.8,369.2,269.3,235.8,59,59,59,-4.06e-15,-2.842e-14,0,0.181,0.16,0.2,269.3,235.8,310.2,990,990,990,965,964.9,965.2,25,24.8,25.1,0.142,0.13,0.157,0.0273,0.0158,0.0454,0.0011,0.00063,0.0018,0.294,0.248,0.354,0.012,0.0099,0.014,24.66,24.4,24.87,0.933,0.925,0.942,0.97,0.97,0.97,0.905,0.897,0.914,30.38,26.6,34.95,29.47,25.8,33.9,0,0,0,0,0,0,0.327,0,0.036,0.18,0.82,0.18,49.8
1356904800000,2012,12,2012,3,14,7,0.27,0.0429,0.227,13717.8,95.72,95.72,81.65,2,2,2,445.8,387.5,514.9,374.8,328.5,71,59,73,-8.12e-15,-5.684e-14,0,0.16,0.142,0.181,374.8,328.5,441.9,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.181,0.163,0.205,0.0759,0.0541,0.108,0.0031,0.0022,0.0045,0.452,0.381,0.553,0.019,0.015,0.023,23.94,23.53,24.28,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.916,0.939,41.82,36.95,48.83,40.83,35.84,47.86,0,0,0,0,0,0,0.454,0,0.043,0.16,0.84,0.16,50.8
1357509600000,2013,1,2012,4,15,7,0.383,0.0563,0.327,18863.9,125.6,125.6,112.3,3,2,2.857142857142857,634.1,540.9,729.6,540.9,467.9,93.14,73,120,0,0,0,0.145,0.115,0.181,540.9,467.9,609.6,990,990,990,966.4,966,966.8,23.6,23.2,24,0.259,0.214,0.302,0.163,0.12,0.208,0.0069,0.005,0.009,0.623,0.532,0.727,0.026,0.022,0.031,22.95,22.45,23.37,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,41.01,35.9,51.31,39.72,34.82,48.2,0,0,0,0,0,0,0.624,0,0.056,0.15,0.85,0.15,49.3
1358114400000,2013,1,2012,4,16,7,0.523,0.0726,0.45,24632.9,169.3,169.3,146.6,4,3,3.2857142857142856,864,761.6,998.6,744,641.6,120,120,120,0,0,0,0.14,0.12,0.158,744,641.6,878.6,990,990,990,967.4,966.9,967.9,22.6,22.1,23.1,0.392,0.32,0.506,0.292,0.23,0.364,0.013,0.01,0.016,0.934,0.781,1.11,0.041,0.034,0.05,21.71,21,22.27,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.35,41.03,51.91,44.95,40.14,48.2,0,0,0,0,0,0,0.815,0,0.073,0.14,0.86,0.14,47.1
1358719200000,2013,1,2012,4,17,7,0.738,0.0841,0.63,31633.9,192.8,192.8,188.3,4,4,4,1221,1057,1387,1082,918,139,139,139,39.09,0,148.4,0.115,0.1,0.131,1042,918,1100,990,990,990,968.6,968.1,969.1,21.4,20.9,21.9,0.721,0.549,0.847,0.546,0.383,0.648,0.026,0.017,0.031,1.55,1.18,1.8,0.073,0.054,0.086,19.85,19.08,20.74,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.34,44.59,50.14,47.07,43.7,48.2,0,0,0,0,0,0,1.05,0,0.108,0.11,0.85,0.15,42.9
1359324000000,2013,1,2012,4,18,7,0.899,0.0991,0.665,31665.6,191.1,191.1,188.5,4,4,4,1486,1415,1554,1323,1276,163.9,139,197,222.6,176.1,257.2,0.11,0.0935,0.131,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.887,0.859,0.907,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.86,0.089,0.087,0.091,18.72,18.49,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.08,47.46,48.76,47.12,46.51,47.79,0,0,0,0,0,0,1.05,0,0.234,0.11,0.74,0.26,35.2
1359928800000,2013,2,2012,5,19,7,0.982,0.119,0.665,30856.2,185.2,185.2,183.7,4,4,4,1623,1577,1649,1426,1380,197,197,197,326.1,279.8,351.9,0.121,0.119,0.125,1100,1100,1100,990,990,990,969.9,969.7,970,20.1,20,20.3,0.913,0.91,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.26,18.17,18.41,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.85,46.63,47.26,45.92,45.7,46.31,0,0,0,0,0,0,1.02,0,0.317,0.12,0.68,0.32,31.4
1360533600000,2013,2,2012,5,20,7,0.996,0.098,0.665,30733.3,183.2,183.2,182.9,4,4,4,1646,1639,1659,1484,1477,162,162,162,384.1,377,396.9,0.0984,0.0977,0.0988,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.91,0.909,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.093,0.093,18.19,18.14,18.21,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.67,46.56,46.73,45.73,45.63,45.79,0,0,0,0,0,0,1.02,0,0.331,0.098,0.67,0.33,30.9
1361138400000,2013,2,2012,5,21,7,1.05,0.098,0.665,30172.7,181.9,181.9,179.6,4,4,4,1742,1675,1831,1580,1513,162,162,162,480.4,413.5,569.3,0.0931,0.0885,0.0967,1100,1100,1100,990,990,990,970.3,970.1,970.6,19.7,19.4,19.9,0.918,0.912,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.87,17.57,18.09,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.82,45.02,46.41,44.9,44.12,45.48,0,0,0,0,0,0,0.998,0,0.385,0.093,0.63,0.37,28.7
1361743200000,2013,2,2012,5,22,7,1.22,0.118,0.665,28666,175.1,175.1,170.6,4,4,4,2013,1869,2169,1818,1707,195,162,239,718.5,607.3,830,0.0962,0.0807,0.116,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.02,16.62,17.45,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.53,42.44,44.68,42.66,41.59,43.78,0,0,0,0,0,0,0.948,0,0.555,0.097,0.55,0.45,23.5
1362348000000,2013,3,2012,6,23,7,1.42,0.145,0.665,27184.5,164.9,164.9,161.8,4,4,4,2340,2224,2434,2101,1985,239,239,239,1001,885.1,1095,0.102,0.0982,0.107,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.21,15.98,16.48,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.928,41.33,40.72,42.08,40.45,39.81,41.24,0,0,0,0,0,0,0.899,0,0.755,0.1,0.47,0.53,19.1
1362952800000,2013,3,2012,6,24,7,1.55,0.145,0.665,26174.1,158.3,158.3,155.8,4,4,4,2557,2468,2661,2318,2229,239,239,239,1218,1129,1322,0.0935,0.0898,0.0968,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.68,15.43,15.9,0.944,0.943,0.945,0.976,0.974,0.977,0.921,0.919,0.923,39.91,39.23,40.49,38.95,38.22,39.57,0,0,0,0,0,0,0.866,0,0.885,0.094,0.43,0.57,16.9
1363557600000,2013,3,2012,6,25,7,1.77,0.145,0.665,24489.7,151.5,151.5,145.8,4,4,4,2921,2712,3163,2682,2473,239,239,239,1582,1373,1824,0.082,0.0756,0.0881,1100,1100,1100,990,990,990,973.3,972.8,973.9,16.7,16.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.8,14.22,15.31,0.94,0.936,0.942,0.971,0.97,0.974,0.913,0.908,0.917,37.52,35.91,38.9,36.44,34.83,37.87,0,0,0,0,0,0,0.81,0,1.105,0.082,0.38,0.62,13.8
1364162400000,2013,3,2012,6,26,7,2.11,0.145,0.665,22191.6,137,137,132.1,4,4,4,3483,3266,3672,3244,3027,239,239,239,2144,1927,2333,0.0687,0.0651,0.0732,1100,1100,1100,990,990,990,974.6,974.1,975,15.4,15,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.54,13.14,14,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,34.04,32.95,35.3,33.02,31.96,34.24,0,0,0,0,0,0,0.734,0,1.445,0.069,0.32,0.68,10.5
1364767200000,2013,4,2012,7,27,7,2.29,0.178,0.665,21014,126.8,126.8,125.1,4,4,4,3794,3719,3832,3499,3424,295,295,295,2399,2324,2437,0.0778,0.077,0.0793,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.88,12.8,13.04,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.24,32.01,32.68,31.27,31.05,31.7,0,0,0,0,0,0,0.695,0,1.625,0.078,0.29,0.71,9.18
1365372000000,2013,4,2012,7,28,7,2.27,0.178,0.665,21153.9,127.9,127.9,125.9,4,4,4,3758,3672,3828,3463,3377,295,295,295,2363,2277,2433,0.0785,0.0771,0.0803,1100,1100,1100,990,990,990,975.2,975,975.3,14.8,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.96,12.81,13.14,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,32.45,32.04,32.95,31.48,31.08,31.96,0,0,0,0,0,0,0.7,0,1.605,0.078,0.29,0.71,9.32
1365976800000,2013,4,2012,7,29,7,2.12,0.178,0.665,22085.5,134.4,134.4,131.5,4,4,4,3511,3379,3633,3216,3084,295,295,295,2116,1984,2238,0.0841,0.0812,0.0873,1100,1100,1100,990,990,990,974.6,974.4,974.9,15.4,15.1,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.48,13.22,13.76,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.88,33.18,34.65,32.87,32.18,33.61,0,0,0,0,0,0,0.73,0,1.455,0.084,0.31,0.69,10.4
1366581600000,2013,4,2012,7,30,7,1.91,0.178,0.665,23439.3,144.1,144.1,139.5,4,4,4,3161,2979,3333,2866,2684,295,295,295,1766,1584,1938,0.0934,0.0885,0.099,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.24,13.86,14.66,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.96,34.92,37.13,34.88,33.87,36.01,0,0,0,0,0,0,0.775,0,1.245,0.093,0.35,0.65,12.3
1367186400000,2013,4,2012,7,31,7,1.66,0.17,0.665,25265.3,154.7,154.7,150.4,4,4,4,2752,2595,2919,2470,2319,281.4,276,295,1370,1219,1524,0.102,0.0986,0.106,1100,1100,1100,990,990,990,972.9,972.5,973.3,17.1,16.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.21,14.81,15.59,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.912,0.92,38.64,37.53,39.66,37.6,36.43,38.68,0,0,0,0,0,0,0.835,0,0.995,0.1,0.4,0.6,15.2
1367791200000,2013,5,2012,8,32,7,1.45,0.167,0.665,26920.7,164.3,164.3,160.2,4,4,4,2397,2250,2545,2121,1974,276,276,276,1021,874,1169,0.115,0.108,0.123,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.71,16.42,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.96,39.99,41.91,40.06,39.03,41.07,0,0,0,0,0,0,0.89,0,0.785,0.12,0.46,0.54,18.6
1368396000000,2013,5,2012,8,33,7,1.22,0.167,0.665,28637.9,175.3,175.3,170.5,4,4,4,2020,1866,2187,1744,1590,276,276,276,644.2,489.9,811.3,0.137,0.126,0.148,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.01,16.57,17.46,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.49,42.32,44.71,42.62,41.47,43.81,0,0,0,0,0,0,0.947,0,0.555,0.14,0.55,0.45,23.5
1369000800000,2013,5,2012,8,34,7,1.03,0.167,0.665,30413.2,184.9,184.9,181,4,4,4,1699,1587,1821,1423,1311,276,276,276,323,210.6,445,0.163,0.152,0.174,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.92,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18,17.6,18.38,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.18,45.1,47.17,45.26,44.2,46.22,0,0,0,0,0,0,1.01,0,0.365,0.16,0.65,0.35,29.5
1369605600000,2013,5,2012,8,35,7,0.882,0.156,0.665,31863.3,192.8,192.8,189.7,4,4,4,1458,1363,1551,1201,1153,257.1,210,276,101.3,53,174.9,0.176,0.15,0.193,1100,1100,1100,990,990,990,969.4,969,969.6,20.6,20.4,21,0.859,0.834,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.088,0.085,0.091,18.84,18.51,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.4,47.51,49.28,47.42,46.56,48.2,0,0,0,0,0,0,1.05,0,0.217,0.18,0.75,0.25,36.1
1370210400000,2013,6,2012,9,36,7,0.722,0.127,0.595,30372,192.8,192.8,180.8,4,4,4,1193,1091,1312,983.4,881.3,210,210,210,0.2657,-1.137e-13,1.86,0.177,0.16,0.192,983.1,881.3,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.651,0.532,0.812,0.458,0.366,0.648,0.021,0.017,0.031,1.38,1.14,1.76,0.064,0.052,0.083,20.11,19.36,20.68,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.2,42.65,49.78,45.2,41.79,48.2,0,0,0,0,0,0,1,0,0.127,0.18,0.82,0.18,42.1
1370815200000,2013,6,2012,9,37,7,0.603,0.102,0.501,26674.6,168,168,158.8,4,3,3.857142857142857,996.6,938.6,1062,828.6,777.6,168,161,210,0,0,0,0.169,0.155,0.198,828.6,777.6,878,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.474,0.425,0.517,0.34,0.315,0.364,0.015,0.014,0.017,1.05,0.974,1.12,0.047,0.044,0.051,21.08,20.82,21.32,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.7,39.52,51.82,41.42,38.53,48.2,0,0,0,0,0,0,0.882,0,0.102,0.17,0.83,0.17,44.2
1371420000000,2013,6,2012,9,38,7,0.531,0.11,0.421,23078.8,144.6,144.6,137.4,3,3,3,877.3,834.2,922.5,695.3,624.2,182,161,210,0,0,0,0.209,0.175,0.252,695.3,624.2,761.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.365,0.325,0.411,0.265,0.218,0.308,0.012,0.0096,0.014,0.886,0.766,1,0.039,0.034,0.045,21.71,21.41,22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.14,42.87,50.98,45.79,42.01,48.2,0,0,0,0,0,0,0.763,0,0.11,0.21,0.79,0.21,43.5
1372024800000,2013,6,2012,9,39,7,0.484,0.127,0.357,20097.4,124.4,124.4,119.6,3,3,3,799.8,777.2,824.9,589.8,567.2,210,210,210,0,0,0,0.263,0.255,0.27,589.8,567.2,614.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.305,0.293,0.32,0.195,0.18,0.212,0.0085,0.0078,0.0093,0.708,0.67,0.751,0.031,0.029,0.033,22.19,22.05,22.32,0.953,0.952,0.955,0.978,0.975,0.98,0.932,0.928,0.936,40.79,39.39,42.31,39.88,38.4,41.47,0,0,0,0,0,0,0.665,0,0.127,0.26,0.74,0.26,41.5
1372629600000,2013,7,2012,10,40,7,0.444,0.112,0.332,18816.2,119.2,119.2,112,3,3,3,734.3,700.3,770.3,548.3,514.3,186,186,186,0,0,0,0.254,0.241,0.266,548.3,514.3,584.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.277,0.258,0.298,0.167,0.145,0.191,0.0072,0.0062,0.0083,0.634,0.577,0.695,0.027,0.025,0.03,22.53,22.32,22.72,0.95,0.948,0.953,0.973,0.97,0.977,0.925,0.919,0.932,38.37,36.2,40.64,37.33,35.12,39.72,0,0,0,0,0,0,0.622,0,0.112,0.25,0.75,0.25,42.4
1373234400000,2013,7,2012,10,41,7,0.399,0.127,0.272,15567.2,103.3,103.3,92.66,3,2,2.142857142857143,659.1,630,689.6,449.7,403,209.4,186,227,0,-5.684e-14,5.684e-14,0.319,0.27,0.36,449.7,403,503.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.226,0.206,0.252,0.111,0.0892,0.137,0.0047,0.0038,0.0059,0.567,0.51,0.653,0.024,0.022,0.028,22.9,22.73,23.07,0.955,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.63,35.51,52.53,43.87,34.44,48.2,0,0,0,0,0,0,0.515,0,0.127,0.32,0.68,0.32,39
1373839200000,2013,7,2012,10,42,7,0.361,0.137,0.223,13135.4,83.53,83.53,78.19,2,2,2,596.3,571.8,621,369.3,344.8,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.381,0.366,0.397,369.3,344.8,394,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.194,0.185,0.203,0.0733,0.0617,0.085,0.0031,0.0026,0.0036,0.459,0.422,0.496,0.019,0.018,0.021,23.26,23.12,23.4,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.935,40.05,37.51,42.62,39.09,36.41,41.76,0,0,0,0,0,0,0.434,0,0.138,0.38,0.62,0.38,36.4
1374444000000,2013,7,2012,10,43,7,0.328,0.137,0.191,11233.9,71.37,71.37,66.87,2,2,2,543,521.8,565,316,294.8,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.418,0.402,0.435,316,294.8,338,990,990,990,966,965.9,966.1,24,23.9,24.1,0.175,0.168,0.183,0.0482,0.0381,0.0585,0.002,0.0016,0.0025,0.379,0.347,0.412,0.016,0.014,0.017,23.58,23.45,23.7,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.47,32.2,36.79,33.43,31.24,35.68,0,0,0,0,0,0,0.371,0,0.137,0.42,0.58,0.42,34.2
1375048800000,2013,7,2012,10,44,7,0.3,0.122,0.177,10476.1,66.49,66.49,62.36,2,2,2,495.3,474.5,514.9,292.8,275.9,202.4,184,227,-8.12e-15,-5.684e-14,0,0.408,0.371,0.451,292.8,275.9,311.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.161,0.171,0.0372,0.0292,0.046,0.0015,0.0012,0.0019,0.343,0.319,0.369,0.014,0.013,0.015,23.83,23.75,23.93,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.14,30.15,34.27,31.18,29.25,33.24,0,0,0,0,0,0,0.346,0,0.123,0.41,0.59,0.41,34.9
1375653600000,2013,8,2012,11,45,7,0.272,0.111,0.161,9533.64,60.62,60.62,56.75,2,2,2,449.5,431.5,467.6,265.5,247.5,184,184,184,-8.12e-15,-2.842e-14,0,0.41,0.393,0.426,265.5,247.5,283.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.161,0.0244,0.0168,0.0329,0.001,0.00069,0.0014,0.3,0.274,0.328,0.012,0.011,0.013,24.08,23.97,24.18,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.25,27.27,31.25,28.37,26.45,30.31,0,0,0,0,0,0,0.315,0,0.111,0.41,0.59,0.41,35.1
1376258400000,2013,8,2012,11,46,7,0.249,0.111,0.138,8225.51,51.88,51.88,48.96,2,1,1.2857142857142858,411.4,396.3,426.9,227.4,212.3,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.447,0.431,0.464,227.4,212.3,242.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.135,0.146,0.0151,0.0138,0.0164,0.00061,0.00056,0.00067,0.359,0.263,0.415,0.015,0.011,0.017,24.19,24.11,24.24,0.949,0.926,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.59,26.15,52.6,41.63,25.37,48.2,0,0,0,0,0,0,0.272,0,0.111,0.45,0.55,0.45,33
1376863200000,2013,8,2012,11,47,7,0.229,0.111,0.118,7300.79,46.3,46.3,43.46,1,1,1,378.8,366.4,391.6,194.8,182.4,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.486,0.47,0.502,194.8,182.4,207.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.129,0.125,0.134,0.0123,0.0113,0.0134,0.0005,0.00045,0.00054,0.347,0.325,0.37,0.014,0.013,0.015,24.36,24.27,24.44,0.953,0.95,0.956,0.98,0.979,0.98,0.934,0.93,0.937,44.35,41.54,47.25,43.46,40.68,46.3,0,0,0,0,0,0,0.241,0,0.111,0.48,0.52,0.48,31.9
1377468000000,2013,8,2012,11,48,7,0.212,0.107,0.105,6450.68,45.13,45.13,38.4,1,1,1,350.4,338.3,362.4,172.9,158.9,177.4,138,184,4.06e-15,-2.842e-14,2.842e-14,0.506,0.408,0.537,172.9,158.9,200.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.121,0.117,0.127,0.0104,0.00926,0.0128,0.00042,0.00037,0.00051,0.307,0.283,0.353,0.012,0.011,0.014,24.54,24.47,24.6,0.947,0.943,0.955,0.974,0.97,0.98,0.922,0.914,0.936,39.42,36.14,46.05,38.4,35.06,45.13,0,0,0,0,0,0,0.213,0,0.107,0.5,0.5,0.5,30.4
1378072800000,2013,9,2012,12,49,7,0.193,0.0835,0.11,6841,44.08,44.08,40.72,1,1,1,319.2,306.3,333.6,181.2,168.3,138,138,138,8.12e-15,0,2.842e-14,0.433,0.414,0.451,181.2,168.3,195.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.116,0.125,0.0112,0.0101,0.0124,0.00045,0.0004,0.0005,0.319,0.295,0.344,0.013,0.012,0.014,24.69,24.59,24.77,0.949,0.945,0.954,0.978,0.973,0.98,0.928,0.92,0.934,41.64,38.64,44.98,40.72,37.6,44.08,0,0,0,0,0,0,0.226,0,0.083,0.43,0.57,0.43,35.4
1378677600000,2013,9,2012,12,50,7,0.176,0.0748,0.101,6268.17,39.66,39.66,37.31,1,1,1,290.4,279.2,302.2,166.6,160.1,123.7,118,138,-8.12e-15,-2.842e-14,2.842e-14,0.426,0.401,0.463,166.6,160.1,176,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.11,0.115,0.00991,0.00936,0.0107,0.00039,0.00037,0.00043,0.29,0.28,0.306,0.012,0.011,0.012,24.85,24.8,24.9,0.945,0.943,0.947,0.973,0.97,0.977,0.919,0.914,0.926,38.36,36.74,40.58,37.31,35.64,39.66,0,0,0,0,0,0,0.207,0,0.075,0.43,0.57,0.43,35.6
1379282400000,2013,9,2012,12,51,7,0.162,0.0714,0.0902,5586.4,35.2,35.2,33.25,1,1,1,267.1,258.2,275.7,149.1,140.2,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.442,0.428,0.457,149.1,140.2,157.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00842,0.00766,0.00915,0.00033,0.0003,0.00036,0.258,0.242,0.273,0.01,0.0096,0.011,24.97,24.92,25.03,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.28,32.17,36.29,33.25,31.2,35.2,0,0,0,0,0,0,0.185,0,0.0718,0.44,0.56,0.44,34.5
1379887200000,2013,9,2012,12,52,7,0.15,0.0714,0.0786,4849.56,30.51,30.51,28.87,1,1,1,247.9,241.5,255.2,129.9,123.5,118,118,118,2.03e-15,0,1.421e-14,0.476,0.462,0.489,129.9,123.5,137.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.099,0.0968,0.102,0.00679,0.00625,0.00741,0.00027,0.00025,0.00029,0.224,0.212,0.237,0.0088,0.0084,0.0094,25.09,25.04,25.14,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.76,28.25,31.46,28.87,27.4,30.51,0,0,0,0,0,0,0.16,0,0.0714,0.48,0.52,0.48,32.3
1380492000000,2013,9,2012,12,53,7,0.142,0.0605,0.0813,5039.32,31.57,31.57,30,1,1,1,234.4,228.6,240.1,134.4,122.1,100,97,118,0,0,0,0.426,0.407,0.491,134.4,122.1,141.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.0963,0.101,0.00717,0.00613,0.00775,0.00028,0.00024,0.00031,0.23,0.21,0.242,0.0091,0.0083,0.0095,25.16,25.13,25.2,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.899,0.907,30.92,27.92,32.55,30,27.08,31.57,0,0,0,0,0,0,0.167,0,0.0607,0.43,0.57,0.43,35.5
1381096800000,2013,10,2013,1,1,7,0.134,0.0587,0.075,4642.91,28.96,28.96,27.64,1,1,1,221,215.2,226.7,124,118.2,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.439,0.428,0.451,124,118.2,129.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0931,0.0972,0.00629,0.0058,0.00678,0.00025,0.00023,0.00027,0.211,0.201,0.222,0.0083,0.0079,0.0087,25.26,25.22,25.31,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.49,27.11,29.85,27.64,26.3,28.96,0,0,0,0,0,0,0.154,0,0.059,0.44,0.56,0.44,34.6
1381701600000,2013,10,2013,1,2,7,0.127,0.0587,0.068,4187.08,25.85,25.85,24.92,1,1,1,209.4,206.2,213.3,112.4,109.2,97,97,97,6.09e-15,0,1.421e-14,0.464,0.455,0.47,112.4,109.2,116.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.09,0.0925,0.0053,0.00503,0.00564,0.00021,0.0002,0.00022,0.191,0.185,0.198,0.0075,0.0072,0.0077,25.35,25.32,25.38,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,25.69,24.93,26.65,24.92,24.18,25.85,0,0,0,0,0,0,0.138,0,0.059,0.46,0.54,0.46,33
1382306400000,2013,10,2013,1,3,7,0.126,0.0587,0.0671,4133.2,25.34,25.34,24.6,1,1,1,208,204.6,211.1,111,107.6,97,97,97,-8.121e-15,-1.421e-14,0,0.466,0.459,0.474,111,107.6,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0894,0.0917,0.00519,0.00489,0.00545,0.0002,0.00019,0.00021,0.188,0.182,0.194,0.0074,0.0071,0.0076,25.36,25.34,25.39,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.36,24.53,26.12,24.6,23.8,25.34,0,0,0,0,0,0,0.137,0,0.0589,0.47,0.53,0.47,32.8
1382911200000,2013,10,2013,1,4,7,0.125,0.0576,0.0673,4145.38,26.3,26.3,24.67,1,1,1,206.6,202.9,211.1,111.3,107.3,95.29,93,97,2.03e-15,-1.421e-14,1.421e-14,0.461,0.44,0.475,111.3,107.3,118.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0893,0.0928,0.00521,0.00487,0.00579,0.0002,0.00019,0.00023,0.188,0.182,0.201,0.0074,0.0071,0.0079,25.37,25.33,25.4,0.919,0.916,0.924,0.97,0.97,0.97,0.891,0.888,0.896,25.44,24.47,27.11,24.67,23.73,26.3,0,0,0,0,0,0,0.137,0,0.0577,0.46,0.54,0.46,33.2
1383516000000,2013,11,2013,2,5,7,0.131,0.0562,0.0744,4612.15,28.15,28.15,27.45,1,1,1,216.1,211.4,219.1,123.1,118.4,93,93,93,-4.06e-15,-1.421e-14,0,0.431,0.425,0.44,123.1,118.4,126.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0929,0.0956,0.00621,0.00581,0.00647,0.00024,0.00023,0.00025,0.209,0.201,0.215,0.0082,0.0079,0.0084,25.29,25.27,25.33,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.3,27.18,29.02,27.45,26.36,28.15,0,0,0,0,0,0,0.153,0,0.0566,0.43,0.57,0.43,35.2
1384120800000,2013,11,2013,2,6,7,0.129,0.0562,0.0724,4478.04,27.2,27.2,26.65,1,1,1,212.7,210,215,119.7,117,93,93,93,6.09e-15,-1.421e-14,1.421e-14,0.438,0.433,0.443,119.7,117,122,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0924,0.0941,0.00592,0.0057,0.00612,0.00023,0.00022,0.00024,0.203,0.199,0.207,0.008,0.0078,0.0081,25.32,25.3,25.34,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.899,27.48,26.84,28.04,26.65,26.04,27.2,0,0,0,0,0,0,0.148,0,0.0566,0.44,0.56,0.44,34.7
1384725600000,2013,11,2013,2,7,7,0.134,0.0473,0.087,5432.94,36.82,36.82,32.34,1,1,1,222.1,213.6,230,143.9,120.6,78.14,67,93,0,0,0,0.353,0.291,0.435,143.9,120.6,163,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0936,0.105,0.00798,0.006,0.00961,0.00031,0.00024,0.00038,0.245,0.205,0.278,0.0096,0.008,0.011,25.22,25.14,25.31,0.936,0.925,0.943,0.97,0.97,0.971,0.908,0.898,0.916,33.33,27.71,37.9,32.34,26.88,36.82,0,0,0,0,0,0,0.18,0,0.047,0.35,0.65,0.35,40.5
1385330400000,2013,11,2013,2,8,7,0.141,0.0414,0.0998,6269.33,37.76,37.76,37.32,1,1,1,233.5,231.4,237.4,165.1,160.4,68.43,67,77,0,0,0,0.293,0.287,0.324,165.1,160.4,166.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.106,0.107,0.00978,0.00938,0.00993,0.00039,0.00037,0.00039,0.282,0.274,0.284,0.011,0.011,0.011,25.12,25.1,25.13,0.944,0.942,0.944,0.973,0.97,0.973,0.918,0.914,0.919,38.37,37.2,38.79,37.32,36.08,37.76,0,0,0,0,0,0,0.207,0,0.0412,0.29,0.71,0.29,44.5
1385935200000,2013,12,2013,3,9,7,0.154,0.0466,0.107,6767.73,43.57,43.57,40.28,1,1,1,254.5,241.5,268.3,177.5,164.5,77,77,77,-4.06e-15,-2.842e-14,0,0.303,0.287,0.319,177.5,164.5,191.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.107,0.117,0.0108,0.00973,0.012,0.00043,0.00038,0.00048,0.305,0.282,0.33,0.012,0.011,0.013,24.98,24.9,25.07,0.948,0.943,0.952,0.978,0.972,0.98,0.926,0.917,0.933,41.21,38.15,44.46,40.28,37.09,43.57,0,0,0,0,0,0,0.224,0,0.047,0.3,0.69,0.31,43.9
1386540000000,2013,12,2013,3,10,7,0.179,0.0466,0.132,8131.12,51.67,51.67,48.4,2,1,1.2857142857142858,295.9,275.7,313.9,218.9,198.7,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.261,0.245,0.279,218.9,198.7,236.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.119,0.133,0.0144,0.0126,0.0159,0.00057,0.0005,0.00063,0.334,0.244,0.393,0.013,0.0097,0.016,24.78,24.69,24.85,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.87,25.91,52.61,41.12,25.14,48.2,0,0,0,0,0,0,0.269,0,0.047,0.26,0.74,0.26,45.4
1387144800000,2013,12,2013,3,11,7,0.209,0.0466,0.162,9848.63,64.01,64.01,58.62,2,2,2,345.7,321.9,370.6,268.7,244.9,77,77,77,-4.06e-15,-2.842e-14,0,0.223,0.208,0.239,268.7,244.9,293.6,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.136,0.153,0.0261,0.0166,0.0376,0.0011,0.00066,0.0015,0.294,0.26,0.331,0.012,0.01,0.013,24.58,24.42,24.73,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.9,0.911,30.22,27.55,33,29.31,26.72,32.01,0,0,0,0,0,0,0.326,0,0.047,0.22,0.78,0.22,47.1
1387749600000,2013,12,2013,3,12,7,0.256,0.0466,0.209,12680.4,85.97,85.97,75.48,2,2,2,423.2,381.8,470.9,346.2,304.8,77,77,77,0,0,0,0.183,0.164,0.202,346.2,304.8,393.9,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.157,0.188,0.0624,0.0428,0.0849,0.0026,0.0017,0.0035,0.41,0.348,0.482,0.017,0.014,0.02,24.09,23.8,24.34,0.947,0.941,0.954,0.974,0.97,0.98,0.923,0.913,0.935,38.73,34.23,43.86,37.74,33.21,42.99,0,0,0,0,0,0,0.419,0,0.047,0.18,0.82,0.18,49.5
1388354400000,2013,12,2013,3,13,7,0.343,0.0651,0.278,16315.2,108,108,97.11,3,2,2.2857142857142856,566.9,492,641.3,459.2,415,107.7,77,120,0,-5.684e-14,5.684e-14,0.189,0.149,0.222,459.2,415,521.3,990,990,990,966.1,965.8,966.5,23.9,23.5,24.2,0.218,0.196,0.252,0.116,0.0949,0.149,0.0049,0.0039,0.0063,0.554,0.513,0.608,0.023,0.021,0.026,23.3,22.96,23.67,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.82,35.45,51.26,43.53,34.39,48.2,0,0,0,0,0,0,0.54,0,0.065,0.19,0.81,0.19,47.6
1388959200000,2014,1,2013,4,14,7,0.45,0.0759,0.374,21291.4,136,136,126.7,3,3,3,743.8,665.6,810.6,618.4,545.6,125.4,120,139,0,0,0,0.169,0.155,0.18,618.4,545.6,671.6,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.308,0.266,0.342,0.214,0.165,0.25,0.0093,0.0071,0.011,0.743,0.619,0.836,0.032,0.026,0.037,22.38,22.02,22.82,0.955,0.95,0.957,0.979,0.973,0.98,0.934,0.925,0.938,43.16,38.68,46.26,42.24,37.64,45.34,0,0,0,0,0,0,0.704,0,0.076,0.17,0.83,0.17,47.3
1389564000000,2014,1,2013,4,15,7,0.568,0.0841,0.484,26112.6,174.4,174.4,155.4,4,3,3.5714285714285716,939.3,838.1,1054,800.3,699.1,139,139,139,0,0,0,0.149,0.132,0.166,800.3,699.1,915.4,990,990,990,967.6,967.3,968.1,22.4,21.9,22.7,0.443,0.357,0.547,0.324,0.268,0.382,0.015,0.012,0.017,1.01,0.882,1.18,0.045,0.039,0.054,21.34,20.75,21.87,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.23,39.74,51.18,43.97,38.76,48.2,0,0,0,0,0,0,0.864,0,0.084,0.15,0.85,0.15,46
1390168800000,2014,1,2013,4,16,7,0.741,0.0841,0.638,31934.1,192.8,192.8,190.1,4,4,4,1226,1099,1357,1087,960.3,139,139,139,31.34,0,117.9,0.114,0.102,0.126,1056,960.3,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.734,0.588,0.834,0.558,0.404,0.648,0.026,0.019,0.031,1.58,1.26,1.78,0.074,0.058,0.085,19.81,19.2,20.53,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.87,46.18,50.2,47.52,45.26,48.2,0,0,0,0,0,0,1.06,0,0.103,0.11,0.86,0.14,43.1
1390773600000,2014,1,2013,4,17,7,0.896,0.0941,0.665,31703.2,191.9,191.9,188.7,4,4,4,1481,1397,1580,1326,1258,155.6,139,197,225.8,157.6,283.1,0.105,0.0921,0.128,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.882,0.851,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.75,18.4,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.14,47.23,48.94,47.18,46.28,47.96,0,0,0,0,0,0,1.05,0,0.231,0.11,0.74,0.26,35.4
1391378400000,2014,2,2013,5,18,7,1.03,0.119,0.665,30439.9,183.9,183.9,181.2,4,4,4,1695,1616,1749,1498,1419,197,197,197,398.2,319,452.3,0.116,0.113,0.122,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.919,0.913,0.923,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.02,17.84,18.28,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.22,45.74,46.92,45.3,44.83,45.98,0,0,0,0,0,0,1.01,0,0.365,0.12,0.65,0.35,29.6
1391983200000,2014,2,2013,5,19,7,1.09,0.101,0.665,29784.2,178.9,178.9,177.3,4,4,4,1808,1759,1849,1641,1562,167,162,197,540.8,462.5,586.5,0.0925,0.0876,0.112,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.924,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.65,17.52,17.81,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.23,44.86,45.65,44.32,43.96,44.74,0,0,0,0,0,0,0.985,0,0.425,0.093,0.61,0.39,27.3
1392588000000,2014,2,2013,5,20,7,1.13,0.098,0.665,29423.5,175.5,175.5,175.1,4,4,4,1869,1859,1876,1707,1697,162,162,162,607.3,596.9,614.3,0.0867,0.0863,0.0871,1100,1100,1100,990,990,990,970.7,970.6,970.7,19.3,19.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.45,17.43,17.48,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.68,44.62,44.77,43.78,43.73,43.87,0,0,0,0,0,0,0.973,0,0.465,0.087,0.59,0.41,26
1393192800000,2014,2,2013,5,21,7,1.12,0.111,0.665,29558.3,176.2,176.2,175.9,4,4,4,1846,1838,1855,1662,1599,184,162,239,562.1,499.2,593.5,0.0997,0.0873,0.13,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.096,0.097,17.52,17.49,17.55,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.88,44.8,44.95,43.99,43.9,44.05,0,0,0,0,0,0,0.977,0,0.455,0.099,0.59,0.41,26.4
1393797600000,2014,3,2013,6,22,7,1.17,0.145,0.665,29087.4,175.7,175.7,173.1,4,4,4,1930,1852,2057,1691,1613,239,239,239,590.6,513,717.6,0.124,0.116,0.129,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.26,16.89,17.5,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.17,43.17,44.83,43.28,42.3,43.93,0,0,0,0,0,0,0.962,0,0.505,0.12,0.57,0.43,24.9
1394402400000,2014,3,2013,6,23,7,1.39,0.116,0.665,27373.4,167.6,167.6,162.9,4,4,4,2297,2118,2453,2106,1879,191,183,239,1006,779,1170,0.0837,0.0746,0.113,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.31,15.93,16.74,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.61,40.59,42.77,40.73,39.67,41.91,0,0,0,0,0,0,0.905,0,0.725,0.083,0.48,0.52,19.7
1395007200000,2014,3,2013,6,24,7,1.61,0.111,0.665,25710,157.3,157.3,153,4,4,4,2656,2503,2815,2473,2320,183,183,183,1373,1220,1532,0.069,0.065,0.0731,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.06,15.81,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.915,0.922,39.26,38.22,40.27,38.26,37.16,39.33,0,0,0,0,0,0,0.85,0,0.945,0.069,0.41,0.59,16
1395612000000,2014,3,2013,6,25,7,1.86,0.111,0.665,23801.2,147,147,141.7,4,4,4,3076,2875,3275,2893,2692,183,183,183,1793,1592,1992,0.0596,0.0559,0.0637,1100,1100,1100,990,990,990,973.7,973.2,974.1,16.3,15.9,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.44,13.98,14.91,0.938,0.935,0.94,0.97,0.97,0.971,0.91,0.907,0.914,36.5,35.25,37.83,35.42,34.2,36.74,0,0,0,0,0,0,0.787,0,1.195,0.06,0.36,0.64,12.8
1396216800000,2014,3,2013,6,26,7,2.06,0.128,0.665,22464.2,135.8,135.8,133.7,4,4,4,3411,3321,3472,3199,3138,212.1,183,217,2099,2038,2155,0.0622,0.0551,0.0646,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.69,13.56,13.89,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.46,34.11,34.99,33.43,33.09,33.94,0,0,0,0,0,0,0.743,0,1.395,0.062,0.32,0.68,10.9
1396821600000,2014,4,2013,7,27,7,2.1,0.151,0.665,22252.8,133,133,132.5,4,4,4,3467,3442,3480,3217,3147,250.4,217,295,2117,2047,2163,0.0723,0.0624,0.0857,1100,1100,1100,990,990,990,974.6,974.5,974.6,15.4,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.55,13.63,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,34.14,34.06,34.28,33.11,33.04,33.25,0,0,0,0,0,0,0.736,0,1.435,0.072,0.32,0.68,10.6
1397426400000,2014,4,2013,7,28,7,2.05,0.178,0.665,22532.6,134.8,134.8,134.1,4,4,4,3393,3362,3430,3098,3067,295,295,295,1998,1967,2035,0.0869,0.086,0.0877,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.65,13.8,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.57,34.36,34.75,33.53,33.32,33.7,0,0,0,0,0,0,0.745,0,1.385,0.087,0.32,0.68,11
1398031200000,2014,4,2013,7,29,7,2.01,0.178,0.665,22806.7,136.6,136.6,135.8,4,4,4,3321,3283,3358,3026,2988,295,295,295,1926,1888,1963,0.0888,0.0878,0.0899,1100,1100,1100,990,990,990,974.2,974.2,974.3,15.8,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.89,13.81,13.96,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,34.99,34.77,35.21,33.94,33.73,34.15,0,0,0,0,0,0,0.754,0,1.345,0.089,0.33,0.67,11.3
1398636000000,2014,4,2013,7,30,7,1.92,0.187,0.665,23373.9,141.8,141.8,139.1,4,4,4,3174,3065,3262,2865,2744,309.9,295,321,1765,1644,1867,0.0977,0.0904,0.105,1100,1100,1100,990,990,990,973.9,973.7,974.1,16.1,15.9,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.2,14.01,14.46,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.86,35.33,36.56,34.78,34.27,35.46,0,0,0,0,0,0,0.773,0,1.255,0.097,0.35,0.65,12.2
1399240800000,2014,5,2013,8,31,7,1.75,0.194,0.665,24634.8,150.3,150.3,146.6,4,4,4,2887,2756,3020,2566,2435,321,321,321,1466,1335,1599,0.111,0.106,0.116,1100,1100,1100,990,990,990,973.2,972.9,973.6,16.8,16.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.56,15.2,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.74,36.86,38.61,36.66,35.75,37.57,0,0,0,0,0,0,0.815,0,1.085,0.11,0.38,0.62,14.1
1399845600000,2014,5,2013,8,32,7,1.56,0.194,0.665,26047.1,158.6,158.6,155,4,4,4,2584,2457,2712,2263,2136,321,321,321,1163,1036,1291,0.124,0.118,0.131,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.31,15.92,0.943,0.942,0.945,0.975,0.974,0.977,0.92,0.917,0.923,39.74,38.9,40.57,38.76,37.87,39.65,0,0,0,0,0,0,0.861,0,0.895,0.12,0.43,0.57,16.7
1400450400000,2014,5,2013,8,33,7,1.38,0.194,0.665,27443.8,167.3,167.3,163.4,4,4,4,2282,2133,2415,1961,1812,321,321,321,860.9,711.5,993.9,0.141,0.133,0.151,1100,1100,1100,990,990,990,971.8,971.4,972.1,18.2,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.02,16.71,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.7,40.84,42.67,40.84,39.94,41.82,0,0,0,0,0,0,0.908,0,0.715,0.14,0.48,0.52,19.9
1401055200000,2014,5,2013,8,34,7,1.17,0.185,0.665,29072,177.6,177.6,173,4,4,4,1934,1797,2078,1629,1521,305.1,210,321,528.9,420.6,657.2,0.157,0.117,0.174,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.25,16.84,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.14,43.02,45.31,43.26,42.16,44.41,0,0,0,0,0,0,0.961,0,0.505,0.16,0.57,0.43,24.8
1401660000000,2014,6,2013,9,35,7,0.998,0.127,0.665,30695.5,186.4,186.4,182.7,4,4,4,1650,1541,1759,1440,1331,210,210,210,339.6,231.3,449.5,0.127,0.119,0.136,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.16,17.8,18.52,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.61,45.64,47.55,45.68,44.73,46.6,0,0,0,0,0,0,1.02,0,0.333,0.13,0.67,0.33,30.8
1402264800000,2014,6,2013,9,36,7,0.858,0.147,0.66,31894.2,192.8,192.8,189.8,4,4,4,1419,1303,1512,1176,1046,243.6,210,257,84.02,0,202.5,0.173,0.139,0.197,1092,1046,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.847,0.748,0.905,0.63,0.526,0.648,0.03,0.025,0.032,1.78,1.56,1.85,0.086,0.074,0.091,19,18.62,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.44,47.81,49.27,47.46,46.86,48.2,0,0,0,0,0,0,1.05,0,0.198,0.17,0.77,0.23,37.2
1402869600000,2014,6,2013,9,37,7,0.695,0.155,0.54,27876.5,182.9,182.9,165.9,4,3,3.857142857142857,1149,1054,1259,892.5,797.4,257,257,257,0,-1.137e-13,1.137e-13,0.224,0.204,0.244,892.5,797.4,1002,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.558,0.465,0.684,0.371,0.325,0.427,0.017,0.015,0.02,1.18,1.05,1.39,0.055,0.048,0.065,20.45,19.9,20.85,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.51,40.14,51.96,43.2,39.19,48.2,0,0,0,0,0,0,0.922,0,0.155,0.22,0.78,0.22,40.1
1403474400000,2014,6,2013,9,38,7,0.586,0.155,0.431,23284.3,144.6,144.6,138.6,3,3,3,969.4,915.7,1031,712.4,658.7,257,257,257,0,0,0,0.266,0.249,0.281,712.4,658.7,774.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.391,0.351,0.444,0.276,0.241,0.314,0.012,0.011,0.014,0.929,0.831,1.04,0.042,0.037,0.047,21.3,20.96,21.61,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.41,44.47,50.73,46.2,43.58,48.2,0,0,0,0,0,0,0.77,0,0.155,0.26,0.74,0.26,39.7
1404079200000,2014,6,2013,9,39,7,0.518,0.14,0.378,21104.8,131.4,131.4,125.6,3,3,3,856.8,815.9,900.1,625.5,588.9,231.3,227,257,0,0,0,0.27,0.257,0.286,625.5,588.9,657.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.328,0.307,0.346,0.219,0.194,0.24,0.0097,0.0085,0.011,0.771,0.708,0.825,0.034,0.031,0.037,21.9,21.69,22.13,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,42.75,40.61,44.69,41.87,39.69,43.8,0,0,0,0,0,0,0.698,0,0.14,0.27,0.73,0.27,40.7
1404684000000,2014,7,2013,10,40,7,0.474,0.137,0.337,18959.4,117.4,117.4,112.9,3,3,3,784.4,762.4,807.2,557.4,535.4,227,227,227,0,0,0,0.29,0.281,0.298,557.4,535.4,580.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.289,0.276,0.302,0.173,0.159,0.189,0.0076,0.0069,0.0082,0.655,0.618,0.694,0.029,0.027,0.03,22.31,22.18,22.43,0.951,0.949,0.953,0.973,0.97,0.976,0.925,0.921,0.93,38.65,37.28,40.07,37.62,36.16,39.12,0,0,0,0,0,0,0.627,0,0.137,0.29,0.71,0.29,40
1405288800000,2014,7,2013,10,41,7,0.433,0.137,0.295,16718.5,106.1,106.1,99.52,3,2,2.4285714285714284,715.6,682.8,749.5,488.6,455.8,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.317,0.303,0.332,488.6,455.8,522.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.25,0.231,0.269,0.131,0.114,0.15,0.0056,0.0049,0.0065,0.603,0.558,0.65,0.026,0.024,0.028,22.63,22.51,22.77,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,43.99,34.97,51.68,42.33,33.93,48.2,0,0,0,0,0,0,0.553,0,0.138,0.32,0.68,0.32,38.6
1405893600000,2014,7,2013,10,42,7,0.389,0.137,0.252,14774.6,93.55,93.55,87.94,2,2,2,643.4,615.3,672.1,416.4,388.3,227,227,227,0,-5.684e-14,5.684e-14,0.353,0.338,0.369,416.4,388.3,445.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.212,0.201,0.225,0.0956,0.0823,0.109,0.0041,0.0035,0.0047,0.531,0.488,0.577,0.023,0.021,0.025,23,22.83,23.15,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,44.87,42.02,47.73,43.97,41.18,46.77,0,0,0,0,0,0,0.489,0,0.137,0.35,0.65,0.35,38
1406498400000,2014,7,2013,10,43,7,0.352,0.126,0.226,13337.9,83.39,83.39,79.39,2,2,2,581.9,556.5,607.4,373.3,354.9,208.6,184,227,-1.624e-14,-5.684e-14,0,0.358,0.321,0.39,373.3,354.9,390,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.194,0.189,0.198,0.0752,0.0665,0.0831,0.0032,0.0028,0.0035,0.464,0.438,0.487,0.02,0.018,0.02,23.32,23.19,23.43,0.952,0.949,0.954,0.977,0.973,0.98,0.93,0.924,0.935,40.62,38.57,42.54,39.7,37.52,41.69,0,0,0,0,0,0,0.441,0,0.126,0.36,0.64,0.36,37.9
1407103200000,2014,8,2013,11,44,7,0.317,0.111,0.206,12181.7,77.74,77.74,72.51,2,2,2,524.1,501.5,548,340.1,317.5,184,184,184,-1.624e-14,-5.684e-14,0,0.351,0.336,0.367,340.1,317.5,364,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.189,0.0595,0.0489,0.0708,0.0025,0.002,0.003,0.412,0.378,0.448,0.017,0.016,0.019,23.63,23.49,23.76,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.915,0.927,37.31,34.92,39.84,36.26,33.87,38.87,0,0,0,0,0,0,0.403,0,0.111,0.35,0.65,0.35,38.4
1407708000000,2014,8,2013,11,45,7,0.287,0.111,0.176,10436,66.2,66.2,62.12,2,2,2,474.7,455.9,494.1,290.7,271.9,184,184,184,0,0,0,0.388,0.372,0.404,290.7,271.9,310.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.17,0.0362,0.0273,0.0454,0.0015,0.0011,0.0019,0.338,0.31,0.367,0.014,0.013,0.015,23.93,23.81,24.04,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.02,29.96,34.13,31.06,29.06,33.1,0,0,0,0,0,0,0.345,0,0.111,0.39,0.61,0.39,36.4
1408312800000,2014,8,2013,11,46,7,0.262,0.111,0.151,8939.94,56.78,56.78,53.21,2,2,2,433.1,417.3,449.6,249,233.3,184,184,184,0,-2.842e-14,2.842e-14,0.425,0.409,0.441,249,233.3,265.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.154,0.0185,0.0156,0.0243,0.00076,0.00064,0.001,0.278,0.258,0.3,0.011,0.011,0.012,24.17,24.08,24.26,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.43,25.66,29.27,26.61,24.89,28.39,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,34.1
1408917600000,2014,8,2013,11,47,7,0.24,0.111,0.129,7883.93,48.2,48.2,46.93,1,1,1,397.3,383.1,412.1,213.3,199.1,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.463,0.446,0.48,213.3,199.1,228.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.141,0.0139,0.0127,0.0151,0.00056,0.00051,0.00062,0.38,0.355,0.407,0.015,0.014,0.017,24.23,24.14,24.33,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.5,45.36,51.73,46.93,44.45,48.2,0,0,0,0,0,0,0.261,0,0.111,0.46,0.54,0.46,32.8
1409522400000,2014,9,2013,12,48,7,0.219,0.0835,0.135,8204.87,51.81,51.81,48.84,2,1,1.2857142857142858,361.7,346.8,378.5,223.7,208.8,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.382,0.365,0.398,223.7,208.8,240.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.141,0.0148,0.0135,0.0162,0.0006,0.00054,0.00066,0.349,0.255,0.403,0.014,0.01,0.016,24.44,24.36,24.5,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.3,25.99,52.31,41.54,25.21,48.2,0,0,0,0,0,0,0.271,0,0.084,0.38,0.62,0.38,37.5
1410127200000,2014,9,2013,12,49,7,0.199,0.0835,0.115,7221.82,45.86,45.86,42.99,1,1,1,328.9,317,341.6,190.9,179,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.42,0.404,0.435,190.9,179,203.6,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.128,0.012,0.011,0.0131,0.00048,0.00044,0.00052,0.336,0.315,0.359,0.013,0.013,0.014,24.62,24.53,24.7,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.87,41.12,46.79,42.99,40.23,45.86,0,0,0,0,0,0,0.239,0,0.084,0.42,0.58,0.42,36.3
1410732000000,2014,9,2013,12,50,7,0.182,0.0835,0.0986,6110.02,39.22,39.22,36.37,1,1,1,301,289.9,312.9,163,151.9,138,138,138,0,-2.842e-14,2.842e-14,0.459,0.441,0.476,163,151.9,174.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00961,0.00866,0.0106,0.00038,0.00034,0.00042,0.286,0.266,0.307,0.011,0.011,0.012,24.81,24.73,24.87,0.943,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.925,37.42,34.83,40.16,36.37,33.78,39.22,0,0,0,0,0,0,0.202,0,0.0834,0.46,0.54,0.46,33.6
