datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788392800000,1994,12,1994,3,13,7,0.0859,0.0369,0.0491,3035.55,19.59,19.59,18.07,1,1,1,142.1,138,147.8,81.11,74.85,61,59,73,0,-1.421e-14,1.421e-14,0.429,0.4,0.494,81.11,74.85,88.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0751,0.0784,0.00264,0.00211,0.00328,0.0001,0.000083,0.00013,0.131,0.121,0.144,0.0051,0.0047,0.0056,25.37,25.36,25.38,0.932,0.923,0.939,0.961,0.96,0.964,0.896,0.889,0.902,18.8,17.5,20.33,18.07,16.8,19.59,0,0,0,0,0,0,0.1,0,0.0368,0.43,0.57,0.43,35.3
788997600000,1995,1,1994,4,14,7,0.0869,0.0442,0.0428,2600.7,17.14,17.14,15.48,1,1,1,143.7,136.6,149.5,70.71,63.64,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.508,0.488,0.534,70.71,63.64,76.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0714,0.0759,0.00176,0.00116,0.00225,0.000069,0.000045,0.000088,0.114,0.101,0.124,0.0045,0.004,0.0049,25.39,25.38,25.4,0.915,0.878,0.939,0.96,0.96,0.96,0.878,0.843,0.902,16.13,13.92,17.86,15.48,13.36,17.14,0,0,0,0,0,0,0.086,0,0.0441,0.51,0.49,0.51,29.9
789602400000,1995,1,1994,4,15,7,0.0856,0.0442,0.0414,2188.48,16.28,16.28,13.03,1,1,1,141.5,134.2,146.2,68.49,61.18,73,73,73,8.121e-15,-7.105e-15,1.421e-14,0.516,0.499,0.544,68.49,61.18,73.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0708,0.0748,0.00157,0.00095,0.00197,0.000062,0.000037,0.000077,0.11,0.0969,0.118,0.0043,0.0038,0.0046,25.39,25.38,25.4,0.781,0,0.93,0.823,0,0.96,0.75,0,0.893,13.57,0,16.96,13.03,0,16.28,0,1,0,0,0.143,0,0.0724,0.143,0.0442,0.52,0.48,0.52,25.6
790207200000,1995,1,1994,4,16,7,0.0902,0.0442,0.046,2865.84,17.31,17.31,17.06,1,1,1,149.1,147.6,150.3,76.1,74.58,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.49,0.486,0.495,76.1,74.58,77.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0753,0.0762,0.00222,0.00209,0.00232,0.000087,0.000082,0.000091,0.123,0.121,0.125,0.0048,0.0047,0.0049,25.38,25.38,25.38,0.938,0.937,0.94,0.96,0.96,0.96,0.901,0.9,0.902,17.77,17.41,18.03,17.06,16.71,17.31,0,0,0,0,0,0,0.0948,0,0.0442,0.49,0.51,0.49,31.8
790812000000,1995,1,1994,4,17,7,0.0919,0.0442,0.0478,2963.36,17.92,17.92,17.64,1,1,1,152,149.8,153.3,78.96,76.77,73,73,73,4.06e-15,0,1.421e-14,0.48,0.476,0.487,78.96,76.77,80.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.076,0.0773,0.00246,0.00228,0.00258,0.000097,0.000089,0.0001,0.128,0.124,0.131,0.005,0.0049,0.0051,25.38,25.38,25.38,0.935,0.934,0.938,0.96,0.96,0.96,0.898,0.896,0.9,18.37,17.91,18.66,17.64,17.2,17.92,0,0,0,0,0,0,0.098,0,0.0441,0.48,0.52,0.48,32.2
791416800000,1995,1,1994,4,18,7,0.0934,0.0493,0.0441,2699.5,17.58,17.58,16.07,1,1,1,154.4,150.9,161.3,72.85,66.41,81.57,73,85,2.03e-15,-1.421e-14,1.421e-14,0.528,0.481,0.561,72.85,66.41,78.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0734,0.0769,0.00194,0.00139,0.00244,0.000076,0.000055,0.000096,0.118,0.107,0.128,0.0046,0.0042,0.005,25.39,25.38,25.4,0.922,0.893,0.941,0.96,0.96,0.96,0.885,0.858,0.903,16.74,14.78,18.32,16.07,14.19,17.58,0,0,0,0,0,0,0.0893,0,0.0493,0.53,0.47,0.53,28.9
792021600000,1995,2,1994,5,19,7,0.102,0.0514,0.0507,2196.56,18.78,18.78,13.07,1,1,1,168.8,163.7,174.7,83.75,78.71,85,85,85,6.09e-15,0,1.421e-14,0.504,0.487,0.519,83.75,78.71,89.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0778,0.0816,0.00287,0.00244,0.00337,0.00011,0.000096,0.00013,0.138,0.129,0.149,0.0054,0.0051,0.0058,25.4,25.4,25.4,0.667,0,0.938,0.686,0,0.962,0.641,0,0.9,13.6,0,19.52,13.07,0,18.78,0,2,0,0,0.286,0,0.0726,0.286,0.0513,0.5,0.5,0.5,21.5
792626400000,1995,2,1994,5,20,7,0.107,0.0514,0.0552,0,0,0,0,1,1,1,176.2,174.7,178.5,91.21,89.65,85,85,85,-2.03e-15,-1.421e-14,1.421e-14,0.482,0.476,0.487,91.21,89.65,93.48,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0822,0.0816,0.083,0.0035,0.00337,0.0037,0.00014,0.00013,0.00014,0.151,0.149,0.155,0.0059,0.0058,0.0061,25.4,25.4,25.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0518,0.48,0.52,0.48,0
793231200000,1995,2,1994,5,21,7,0.114,0.0514,0.0625,622.676,25.94,25.94,3.706,1,1,1,188.3,177.4,201.4,103.3,92.39,85,85,85,-2.03e-15,-1.421e-14,1.421e-14,0.452,0.422,0.479,103.3,92.39,116.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0826,0.0911,0.00453,0.0036,0.00565,0.00018,0.00014,0.00022,0.173,0.153,0.196,0.0068,0.006,0.0077,25.4,25.39,25.41,0.132,0,0.922,0.139,0,0.97,0.128,0,0.895,3.821,0,26.75,3.706,0,25.94,0,6,0,0,0.857,0,0.0206,0.857,0.0515,0.45,0.55,0.45,5.46
793836000000,1995,2,1994,5,22,7,0.127,0.0609,0.0663,4074.14,26.98,26.98,24.25,1,1,1,210.3,203.9,217.6,109.6,100.7,100.7,85,107,4.06e-15,0,1.421e-14,0.478,0.413,0.515,109.6,100.7,120.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0909,0.0887,0.0926,0.00506,0.00431,0.00602,0.0002,0.00017,0.00024,0.186,0.172,0.204,0.0073,0.0067,0.008,25.35,25.31,25.38,0.918,0.911,0.925,0.97,0.969,0.97,0.89,0.883,0.898,25,22.85,27.81,24.25,22.14,26.98,0,0,0,0,0,0,0.135,0,0.0607,0.48,0.52,0.48,32.1
794440800000,1995,3,1994,6,23,7,0.14,0.0647,0.0751,4640.75,30.56,30.56,27.62,1,1,1,231.3,220,244.1,124.3,113,107,107,107,0,-1.421e-14,1.421e-14,0.463,0.438,0.486,124.3,113,137.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.097,0.0931,0.102,0.00631,0.00536,0.0074,0.00025,0.00021,0.00029,0.214,0.194,0.237,0.0084,0.0076,0.0093,25.2,25.1,25.29,0.927,0.92,0.934,0.97,0.97,0.97,0.899,0.893,0.906,28.48,25.8,31.51,27.62,25.03,30.56,0,0,0,0,0,0,0.153,0,0.0649,0.46,0.54,0.46,33.1
795045600000,1995,3,1994,6,24,7,0.158,0.0647,0.0934,5799.76,37.07,37.07,34.52,1,1,1,261.4,248.8,272.3,154.4,141.8,107,107,107,-4.06e-15,-2.842e-14,2.842e-14,0.41,0.393,0.43,154.4,141.8,165.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.103,0.112,0.00887,0.0078,0.0098,0.00035,0.00031,0.00039,0.267,0.245,0.287,0.011,0.0097,0.011,24.99,24.92,25.06,0.94,0.936,0.944,0.97,0.97,0.972,0.913,0.908,0.918,35.57,32.6,38.13,34.52,31.62,37.07,0,0,0,0,0,0,0.192,0,0.0646,0.41,0.59,0.41,36.7
795650400000,1995,3,1994,6,25,7,0.175,0.0647,0.11,6919.67,43.42,43.42,41.19,1,1,1,289.1,275.3,298.5,182.1,168.3,107,107,107,1.218e-14,-2.842e-14,2.842e-14,0.37,0.358,0.389,182.1,168.3,191.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.121,0.0112,0.0101,0.012,0.00045,0.0004,0.00048,0.317,0.292,0.334,0.013,0.012,0.013,24.83,24.77,24.91,0.949,0.945,0.952,0.978,0.974,0.98,0.929,0.92,0.933,42.1,38.84,44.3,41.19,37.81,43.42,0,0,0,0,0,0,0.229,0,0.065,0.37,0.63,0.37,39.5
796255200000,1995,3,1994,6,26,7,0.184,0.0678,0.116,7289.49,45.54,45.54,43.39,1,1,1,303.8,298.5,307.8,191.6,177.3,112.1,107,125,-8.12e-15,-2.842e-14,2.842e-14,0.369,0.348,0.413,191.6,177.3,200.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.119,0.124,0.012,0.0108,0.0128,0.00048,0.00043,0.00051,0.335,0.311,0.35,0.013,0.012,0.014,24.75,24.71,24.78,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.927,0.936,44.29,40.85,46.47,43.39,39.94,45.54,0,0,0,0,0,0,0.241,0,0.068,0.37,0.63,0.37,39.6
796860000000,1995,4,1994,7,27,7,0.174,0.0756,0.0983,6100.9,38.92,38.92,36.31,1,1,1,287.5,279.6,298.2,162.5,154.7,125,125,125,-1.624e-14,-2.842e-14,0,0.435,0.419,0.447,162.5,154.7,173.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.111,0.117,0.00956,0.0089,0.0105,0.00038,0.00035,0.00042,0.285,0.271,0.304,0.011,0.011,0.012,24.87,24.8,24.91,0.943,0.941,0.947,0.971,0.97,0.976,0.916,0.913,0.924,37.38,35.54,39.89,36.31,34.48,38.92,0,0,0,0,0,0,0.202,0,0.0757,0.43,0.56,0.44,35.1
797464800000,1995,4,1994,7,28,7,0.167,0.0756,0.0909,5628.61,34.04,34.04,33.5,1,1,1,275.4,273.9,277.7,150.4,148.9,125,125,125,1.218e-14,0,2.842e-14,0.454,0.45,0.456,150.4,148.9,152.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.11,0.00853,0.00841,0.00873,0.00034,0.00033,0.00035,0.263,0.26,0.267,0.01,0.01,0.011,24.94,24.92,24.94,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,34.54,34.2,35.1,33.5,33.17,34.04,0,0,0,0,0,0,0.186,0,0.0761,0.45,0.54,0.46,33.7
798069600000,1995,4,1994,7,29,7,0.165,0.0756,0.0899,5560.96,33.67,33.67,33.1,1,1,1,273.6,268.7,276.1,148.6,143.7,125,125,125,-8.12e-15,-2.842e-14,2.842e-14,0.457,0.453,0.465,148.6,143.7,151.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.107,0.109,0.00838,0.00797,0.00859,0.00033,0.00032,0.00034,0.26,0.251,0.264,0.01,0.01,0.01,24.95,24.93,24.97,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.911,34.12,32.97,34.71,33.1,31.98,33.67,0,0,0,0,0,0,0.184,0,0.0751,0.46,0.54,0.46,33.7
798674400000,1995,4,1994,7,30,7,0.155,0.0756,0.0796,4906.75,31.41,31.41,29.21,1,1,1,256.6,246,266.3,131.6,121,125,125,125,2.03e-15,-2.842e-14,2.842e-14,0.487,0.469,0.508,131.6,121,141.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0987,0.106,0.00694,0.00604,0.00776,0.00027,0.00024,0.00031,0.23,0.211,0.247,0.0091,0.0083,0.0098,25.05,24.99,25.11,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,30.11,27.61,32.39,29.21,26.78,31.41,0,0,0,0,0,0,0.162,0,0.0754,0.49,0.51,0.49,31.7
799279200000,1995,5,1994,8,31,7,0.141,0.0889,0.0526,3197.45,20.79,20.79,19.03,1,1,1,233.9,225,242.5,86.91,77.96,147,147,147,6.09e-15,-1.421e-14,1.421e-14,0.629,0.606,0.653,86.91,77.96,95.46,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.087,0.0839,0.09,0.00314,0.00238,0.00386,0.00012,0.000093,0.00015,0.15,0.134,0.165,0.0059,0.0053,0.0065,25.25,25.18,25.32,0.919,0.913,0.93,0.963,0.96,0.966,0.885,0.882,0.892,19.77,17.99,21.52,19.03,17.27,20.79,0,0,0,0,0,0,0.106,0,0.0884,0.63,0.37,0.63,22.7
799884000000,1995,5,1994,8,32,7,0.129,0.0889,0.0399,1139.73,16.72,16.72,6.784,1,1,1,212.9,203.9,222,65.93,56.91,147,147,147,-4.06e-15,-1.421e-14,1.421e-14,0.691,0.662,0.721,65.93,56.91,74.96,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0796,0.0764,0.0828,0.00135,0.000587,0.00212,0.000053,0.000023,0.000083,0.112,0.0964,0.129,0.0044,0.0038,0.0051,25.41,25.34,25.48,0.395,0,0.935,0.411,0,0.96,0.379,0,0.897,7.067,0,17.41,6.784,0,16.72,0,4,0,0,0.571,0,0.0377,0.571,0.0891,0.69,0.31,0.69,8.84
800488800000,1995,5,1994,8,33,7,0.117,0.0889,0.00905,0,0,0,0,1,0,0.2857142857142857,193,185.6,200.9,46.05,38.59,147,147,147,31.08,-1.421e-14,48.43,0.762,0.732,0.792,14.97,0,53.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.072,0.0708,0.0754,0.0000582,0,0.000331,0.0000023,0,0.000013,0.0758,0.0708,0.091,0.003,0.0028,0.0036,25.51,25.5,25.52,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.108,0.76,0.077,0.92,0
801093600000,1995,5,1994,8,34,7,0.108,0.0889,0,0,0,0,0,0,0,0,177.9,172.2,183.1,30.85,25.19,147,147,147,30.85,25.19,36.13,0.827,0.803,0.854,0,0,0,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.48,25.47,25.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.108,0.82,0,1,0
801698400000,1995,5,1994,8,35,7,0.0997,0.0792,0,0,0,0,0,0,0,0,164.8,159.9,170.3,33.77,19.45,131,119,147,33.77,19.45,45.53,0.794,0.723,0.883,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.46,25.45,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0997,0.79,0,1,0
802303200000,1995,6,1994,9,36,7,0.0934,0.072,0,0,0,0,0,0,0,0,154.4,150.3,158.5,35.42,31.31,119,119,119,35.42,31.31,39.52,0.771,0.751,0.792,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0934,0.77,0,1,0
802908000000,1995,6,1994,9,37,7,0.0879,0.072,0,0,0,0,0,0,0,0,145.3,142.4,148.9,26.32,23.39,119,119,119,26.32,23.39,29.95,0.819,0.799,0.836,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0879,0.82,0,1,0
803512800000,1995,6,1994,9,38,7,0.0841,0.072,0,0,0,0,0,0,0,0,139.1,136.6,141.6,20.1,17.64,119,119,119,20.1,17.64,22.56,0.856,0.841,0.871,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0841,0.86,0,1,0
804117600000,1995,6,1994,9,39,7,0.0804,0.0701,0,0,0,0,0,0,0,0,133,129.3,135.8,17.11,13.54,115.9,108,119,17.11,13.54,22.63,0.871,0.827,0.898,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0804,0.87,0,1,0
804722400000,1995,7,1994,10,40,7,0.0751,0.0653,0,0,0,0,0,0,0,0,124.2,121.3,127.9,16.18,13.33,108,108,108,16.18,13.33,19.89,0.87,0.844,0.89,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0751,0.87,0,1,0
805327200000,1995,7,1994,10,41,7,0.0714,0.0653,0,0,0,0,0,0,0,0,118,115.6,120.5,10.05,7.59,108,108,108,10.05,7.59,12.51,0.915,0.896,0.934,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0714,0.91,0,1,0
805932000000,1995,7,1994,10,42,7,0.0679,0.0653,0,0,0,0,0,0,0,0,112.3,109.8,114.8,4.31,1.85,108,108,108,4.31,1.85,6.77,0.962,0.941,0.983,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0679,0.96,0,1,0
806536800000,1995,7,1994,10,43,7,0.0645,0.0643,0,0,0,0,0,0,0,0,106.6,104.1,109,0.1771,0,106.4,104.1,108,0.1771,0,1.03,0.998,0.991,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0645,1,0,1,0
807141600000,1995,7,1994,10,44,7,0.06,0.0571,0,0,0,0,0,0,0,0,99.26,95.08,103.3,4.79,0,94.47,93,103.3,4.79,0,9.46,0.952,0.908,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.06,0.95,0,1,0
807746400000,1995,8,1994,11,45,7,0.0559,0.0556,0,0,0,0,0,0,0,0,92.35,89.89,94.81,0.4243,0,91.93,89.89,93,0.4243,0,1.81,0.995,0.981,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0559,0.99,0,1,0
808351200000,1995,8,1994,11,46,7,0.0524,0.0524,0,0,0,0,0,0,0,0,86.6,84.14,89.06,0,0,86.6,84.14,89.06,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0524,1,0,1,0
808956000000,1995,8,1994,11,47,7,0.0496,0.0496,0,0,0,0,0,0,0,0,82.03,81.14,83.32,0,0,82.03,81.14,83.32,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0496,1,0,1,0
809560800000,1995,8,1994,11,48,7,0.0476,0.0464,0,0,0,0,0,0,0,0,78.71,74.85,80.86,1.963,0,76.75,72,80.86,1.963,0,6.13,0.975,0.922,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0476,0.97,0,1,0
810165600000,1995,9,1994,12,49,7,0.0416,0.0415,0,0,0,0,0,0,0,0,68.73,65.48,72.93,0.1329,0,68.59,65.48,72,0.1329,0,0.93,0.998,0.987,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0416,1,0,1,0
810770400000,1995,9,1994,12,50,7,0.037,0.037,0,0,0,0,0,0,0,0,61.17,58.06,63.91,0,0,61.17,58.06,63.91,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.037,1,0,1,0
811375200000,1995,9,1994,12,51,7,0.0348,0.0348,0,0,0,0,0,0,0,0,57.59,56.23,59.52,3.045e-15,0,57.59,56.23,59.52,3.045e-15,0,7.105e-15,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0348,1,0,1,0
811980000000,1995,9,1994,12,52,7,0.0323,0.0323,0,0,0,0,0,0,0,0,53.37,51.93,55.83,0,0,53.37,51.93,55.83,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0323,1,0,1,0
812584800000,1995,10,1995,1,1,7,0.0305,0.0305,0,0,0,0,0,0,0,0,50.39,49.25,51.81,0,0,50.39,49.25,51.81,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0305,1,0,1,0
813189600000,1995,10,1995,1,2,7,0.0291,0.0291,0,0,0,0,0,0,0,0,48.05,47.12,49.14,0,0,48.05,47.12,49.14,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0291,1,0,1,0
813794400000,1995,10,1995,1,3,7,0.0285,0.0285,0,0,0,0,0,0,0,0,47.2,46.97,48.07,0,0,47.2,46.97,48.07,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0285,1,0,1,0
814399200000,1995,10,1995,1,4,7,0.0328,0.0314,0,0,0,0,0,0,0,0,54.22,51.01,55.36,2.361,0,51.86,51.01,52,2.361,0,3.36,0.957,0.939,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0328,0.96,0,1,0
815004000000,1995,10,1995,1,5,7,0.0367,0.0306,0,0,0,0,0,0,0,0,60.66,57.34,62.02,10.08,5.34,50.57,50,52,10.08,5.34,12.02,0.834,0.806,0.907,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0367,0.83,0,1,0
815608800000,1995,11,1995,2,6,7,0.0368,0.0302,0,0,0,0,0,0,0,0,60.83,60.6,61.05,10.83,10.6,50,50,50,10.83,10.6,11.05,0.822,0.819,0.825,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0368,0.82,0,1,0
816213600000,1995,11,1995,2,7,7,0.0409,0.0302,0,0,0,0,0,0,0,0,67.67,63.9,74.09,17.67,13.9,50,50,50,17.67,13.9,24.09,0.74,0.675,0.782,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0409,0.74,0,1,0
816818400000,1995,11,1995,2,8,7,0.0489,0.0302,0,0,0,0,0,0,0,0,80.88,77.64,84.2,30.88,27.64,50,50,50,30.88,27.64,34.2,0.619,0.594,0.644,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0489,0.62,0,1,0
817423200000,1995,11,1995,2,9,7,0.0541,0.0326,0,0,0,0,0,0,0,0,89.44,81.2,100.9,35.58,31.2,53.86,50,59,35.58,31.2,41.88,0.602,0.564,0.648,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0541,0.6,0,1,0
818028000000,1995,12,1995,3,10,7,0.0642,0.0357,0.00873,0,0,0,0,1,0,0.2857142857142857,106.2,101.7,109.9,47.2,42.7,59,59,59,32.77,0,48.99,0.556,0.537,0.58,14.43,0,50.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000121,0,0.0000773,4.8e-7,0,0.000003,0.0739,0.0708,0.0821,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05547,0.56,0.14,0.86,0
818632800000,1995,12,1995,3,11,7,0.0627,0.0357,0,0,0,0,0,0,0,0,103.7,100.3,107.7,44.74,41.34,59,59,59,44.74,41.34,48.72,0.569,0.548,0.588,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0627,0.57,0,1,0
819237600000,1995,12,1995,3,12,7,0.063,0.0357,0,0,0,0,0,0,0,0,104.2,102.3,105.5,45.25,43.25,59,59,59,45.25,43.25,46.53,0.566,0.559,0.577,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.063,0.57,0,1,0
819842400000,1995,12,1995,3,13,7,0.0614,0.0357,0,0,0,0,0,0,0,0,101.5,99.24,106.9,42.55,40.24,59,59,59,42.55,40.24,47.9,0.582,0.552,0.595,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0614,0.58,0,1,0
820447200000,1996,1,1995,4,14,7,0.0615,0.0442,0,0,0,0,0,0,0,0,101.7,97.88,106.1,28.67,24.88,73,73,73,28.67,24.88,33.08,0.719,0.688,0.746,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0615,0.72,0,1,0
821052000000,1996,1,1995,4,15,7,0.0698,0.0442,0.00454,0,0,0,0,1,0,0.14285714285714285,115.5,108,125.5,42.45,34.99,73,73,73,34.96,-7.105e-15,48.39,0.634,0.582,0.676,7.499,0,52.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000302,0,0.000212,0.0000012,0,0.0000083,0.0728,0.0708,0.0844,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06526,0.63,0.065,0.94,0
821656800000,1996,1,1995,4,16,7,0.0814,0.0442,0.0372,976.895,13.78,13.78,5.815,1,1,1,134.6,129.6,138.1,61.56,56.6,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.543,0.529,0.563,61.56,56.6,65.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0719,0.000982,0.000561,0.00128,0.000039,0.000022,0.00005,0.0978,0.0903,0.104,0.0038,0.0035,0.0041,25.4,25.4,25.41,0.378,0,0.886,0.411,0,0.96,0.363,0,0.85,6.057,0,14.36,5.815,0,13.78,0,4,0,0,0.571,0,0.0323,0.571,0.0442,0.54,0.46,0.54,12
822261600000,1996,1,1995,4,17,7,0.0836,0.0442,0.0395,1733.92,15.95,15.95,10.32,1,1,1,138.3,133.2,145.2,65.27,60.15,73,73,73,-5.714e-21,-1.421e-14,7.105e-15,0.528,0.503,0.548,65.27,60.15,72.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0744,0.0013,0.000863,0.00189,0.000051,0.000034,0.000074,0.104,0.0954,0.116,0.0041,0.0037,0.0046,25.4,25.38,25.4,0.641,0,0.925,0.686,0,0.96,0.616,0,0.888,10.75,0,16.62,10.32,0,15.95,0,2,0,0,0.286,0,0.0573,0.286,0.0441,0.53,0.47,0.53,20.7
822866400000,1996,1,1995,4,18,7,0.1,0.0483,0.0522,1764.29,19.58,19.58,10.5,1,1,1,166.1,150.4,180.4,86.26,77.38,79.86,73,85,-2.03e-15,-1.421e-14,1.421e-14,0.481,0.453,0.512,86.26,77.38,95.45,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.08,0.0763,0.0837,0.00308,0.00233,0.00386,0.00012,0.000091,0.00015,0.142,0.126,0.159,0.0056,0.0049,0.0062,25.39,25.38,25.4,0.532,0,0.937,0.549,0,0.964,0.512,0,0.899,10.92,0,20.32,10.5,0,19.58,0,3,0,0,0.429,0,0.0583,0.429,0.0478,0.48,0.52,0.48,17.6
823471200000,1996,2,1995,5,19,7,0.114,0.0514,0.063,0,0,0,0,1,1,1,189.1,183.5,195.5,104.1,98.46,85,85,85,1.015e-14,-1.421e-14,1.421e-14,0.45,0.435,0.463,104.1,98.46,110.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0848,0.089,0.0046,0.00412,0.00514,0.00018,0.00016,0.0002,0.174,0.164,0.186,0.0068,0.0064,0.0073,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.051,0.45,0.55,0.45,0
824076000000,1996,2,1995,5,20,7,0.121,0.0514,0.07,1934.09,27.31,27.31,11.51,1,1,1,200.8,196,207.3,115.8,111,85,85,85,-2.03e-15,-1.421e-14,0,0.424,0.41,0.434,115.8,111,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0892,0.0931,0.00559,0.00519,0.00614,0.00022,0.0002,0.00024,0.195,0.187,0.207,0.0076,0.0073,0.0081,25.39,25.35,25.41,0.396,0,0.927,0.416,0,0.97,0.385,0,0.899,11.87,0,28.16,11.51,0,27.31,0,4,0,0,0.571,0,0.064,0.571,0.051,0.42,0.58,0.42,16
824680800000,1996,2,1995,5,21,7,0.128,0.0514,0.0766,4758.35,30.26,30.26,28.32,1,1,1,211.6,205.3,220.1,126.6,120.3,85,85,85,-2.03e-15,-1.421e-14,1.421e-14,0.402,0.386,0.414,126.6,120.3,135.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0947,0.0925,0.0977,0.00651,0.00598,0.00723,0.00026,0.00023,0.00028,0.215,0.203,0.23,0.0084,0.008,0.009,25.32,25.25,25.36,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.2,27.69,31.2,28.32,26.86,30.26,0,0,0,0,0,0,0.157,0,0.0514,0.4,0.6,0.4,37.2
825285600000,1996,2,1995,5,22,7,0.146,0.0571,0.089,5538.64,35.25,35.25,32.97,1,1,1,241.7,224.8,255.9,147.2,139.8,94.43,85,107,0,0,0,0.39,0.351,0.43,147.2,139.8,157,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0993,0.106,0.00827,0.00763,0.00909,0.00033,0.0003,0.00036,0.253,0.238,0.269,0.01,0.0094,0.011,25.1,25.02,25.21,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.99,32.3,36.34,32.97,31.33,35.25,0,0,0,0,0,0,0.183,0,0.057,0.39,0.61,0.39,37.9
825890400000,1996,3,1995,6,23,7,0.167,0.0647,0.102,6375.28,41.73,41.73,37.95,1,1,1,275.7,260,291.2,168.7,153,107,107,107,0,-2.842e-14,2.842e-14,0.389,0.367,0.412,168.7,153,184.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.107,0.118,0.0101,0.00876,0.0114,0.0004,0.00035,0.00045,0.293,0.265,0.321,0.012,0.01,0.013,24.9,24.81,24.99,0.945,0.94,0.95,0.974,0.97,0.98,0.921,0.912,0.931,38.94,35.26,42.58,37.95,34.21,41.73,0,0,0,0,0,0,0.211,0,0.065,0.39,0.61,0.39,38.2
826495200000,1996,3,1995,6,24,7,0.186,0.0647,0.121,7599.54,48.2,48.2,45.24,1,1,1,306.9,294.8,322.1,199.9,187.8,107,107,107,0,-2.842e-14,2.842e-14,0.349,0.332,0.363,199.9,187.8,215.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.119,0.129,0.0127,0.0117,0.014,0.00051,0.00047,0.00056,0.349,0.327,0.376,0.014,0.013,0.015,24.72,24.61,24.79,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.23,43.42,49.71,45.24,42.55,48.2,0,0,0,0,0,0,0.251,0,0.065,0.35,0.65,0.35,40.9
827100000000,1996,3,1995,6,25,7,0.214,0.0647,0.15,9017.25,58.93,58.93,53.67,2,1,1.8571428571428572,354.4,328.9,378.7,247.4,221.9,107,107,107,4.06e-15,-2.842e-14,2.842e-14,0.303,0.283,0.325,247.4,221.9,271.7,990,990,990,965.2,965,965.3,24.8,24.7,25,0.141,0.132,0.149,0.019,0.0146,0.0272,0.00077,0.00059,0.0011,0.29,0.248,0.388,0.012,0.01,0.016,24.54,24.4,24.66,0.933,0.923,0.959,0.971,0.97,0.98,0.907,0.896,0.939,31.44,25.79,51.25,30.28,25.01,48.2,0,0,0,0,0,0,0.298,0,0.064,0.3,0.7,0.3,42.1
827704800000,1996,3,1995,6,26,7,0.247,0.0647,0.182,10943.8,69.27,69.27,65.14,2,2,2,407.7,386.6,427.1,300.7,279.6,107,107,107,0,0,0,0.263,0.251,0.277,300.7,279.6,320.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.152,0.166,0.0409,0.031,0.0501,0.0017,0.0013,0.002,0.346,0.314,0.375,0.014,0.013,0.015,24.22,24.1,24.35,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,33.58,31.25,35.7,32.57,30.32,34.63,0,0,0,0,0,0,0.362,0,0.065,0.26,0.74,0.26,44.3
828309600000,1996,4,1995,7,27,7,0.264,0.0756,0.189,11318,67.95,67.95,67.37,2,2,2,437.2,431.7,439.9,312.2,306.7,125,125,125,0,0,0,0.286,0.284,0.29,312.2,306.7,314.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.166,0.164,0.167,0.0463,0.0438,0.0477,0.0019,0.0018,0.002,0.366,0.358,0.37,0.015,0.015,0.015,24.07,24.05,24.1,0.943,0.942,0.943,0.97,0.97,0.97,0.914,0.913,0.915,34.73,34.14,35.03,33.68,33.11,33.98,0,0,0,0,0,0,0.374,0,0.075,0.29,0.72,0.28,42.9
828914400000,1996,4,1995,7,28,7,0.264,0.0756,0.188,11278,67.78,67.78,67.13,2,2,2,436,430.4,439.1,311,305.4,125,125,125,0,0,0,0.287,0.285,0.29,311,305.4,314.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.166,0.164,0.167,0.0458,0.0431,0.0473,0.0019,0.0018,0.0019,0.364,0.356,0.369,0.015,0.015,0.015,24.07,24.06,24.11,0.942,0.942,0.943,0.97,0.97,0.97,0.914,0.913,0.915,34.6,33.99,34.94,33.57,32.97,33.89,0,0,0,0,0,0,0.373,0,0.076,0.29,0.71,0.29,42.7
829519200000,1996,4,1995,7,29,7,0.251,0.0756,0.175,10527.3,65.42,65.42,62.66,2,2,2,415.1,400,427.9,290.1,275,125,125,125,0,0,0,0.301,0.292,0.312,290.1,275,302.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.158,0.153,0.163,0.0359,0.0288,0.042,0.0015,0.0012,0.0017,0.333,0.31,0.352,0.014,0.013,0.014,24.2,24.12,24.29,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.3,30.63,33.72,31.33,29.71,32.71,0,0,0,0,0,0,0.348,0,0.076,0.3,0.7,0.3,41.9
830124000000,1996,4,1995,7,30,7,0.227,0.0756,0.152,9107.88,58.19,58.19,54.21,2,2,2,375.9,357.1,394.3,250.9,232.1,125,125,125,4.06e-15,-2.842e-14,2.842e-14,0.333,0.317,0.35,250.9,232.1,269.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.145,0.138,0.151,0.0193,0.0155,0.0261,0.00078,0.00062,0.0011,0.276,0.253,0.301,0.011,0.01,0.012,24.44,24.33,24.56,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,27.95,25.82,30,27.11,25.05,29.1,0,0,0,0,0,0,0.301,0,0.075,0.33,0.67,0.33,40.1
830728800000,1996,4,1995,7,31,7,0.201,0.0851,0.116,7143.66,48.2,48.2,42.52,1,1,1,332.6,315.8,350.8,191.9,168.8,140.7,125,147,0,-2.842e-14,2.842e-14,0.425,0.356,0.465,191.9,168.8,225.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.124,0.116,0.136,0.0121,0.0101,0.0149,0.00048,0.0004,0.0006,0.338,0.296,0.398,0.014,0.012,0.016,24.6,24.45,24.72,0.951,0.945,0.959,0.978,0.973,0.98,0.931,0.92,0.94,44.04,38.7,51.91,42.52,37.66,48.2,0,0,0,0,0,0,0.236,0,0.085,0.42,0.58,0.42,35.5
831333600000,1996,5,1995,8,32,7,0.179,0.0889,0.0897,5527.49,36.39,36.39,32.9,1,1,1,295.3,280.5,310.6,148.3,133.5,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.498,0.473,0.524,148.3,133.5,163.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.109,0.103,0.114,0.00835,0.0071,0.00966,0.00033,0.00028,0.00039,0.26,0.233,0.287,0.01,0.0093,0.011,24.86,24.76,24.94,0.938,0.932,0.944,0.97,0.97,0.971,0.91,0.905,0.916,33.92,30.46,37.49,32.9,29.55,36.39,0,0,0,0,0,0,0.183,0,0.0893,0.5,0.5,0.5,30.9
831938400000,1996,5,1995,8,33,7,0.159,0.0889,0.0705,4306.81,28.49,28.49,25.64,1,1,1,263.5,251.3,275.9,116.5,104.3,147,147,147,4.06e-15,-1.421e-14,1.421e-14,0.559,0.533,0.585,116.5,104.3,128.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.0975,0.0932,0.102,0.00565,0.00461,0.0067,0.00022,0.00018,0.00027,0.203,0.181,0.225,0.008,0.0072,0.0089,25.04,24.97,25.11,0.923,0.916,0.931,0.97,0.97,0.97,0.896,0.888,0.903,26.43,23.52,29.37,25.64,22.81,28.49,0,0,0,0,0,0,0.142,0,0.0885,0.56,0.44,0.56,27.1
832543200000,1996,5,1995,8,34,7,0.144,0.0889,0.0549,3331.27,21.97,21.97,19.83,1,1,1,237.8,228.6,247.7,90.76,81.58,147,147,147,2.03e-15,-1.421e-14,1.421e-14,0.619,0.593,0.643,90.76,81.58,100.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0884,0.0851,0.0919,0.00346,0.00268,0.00431,0.00014,0.00011,0.00017,0.157,0.14,0.175,0.0062,0.0055,0.0069,25.22,25.14,25.29,0.916,0.913,0.924,0.964,0.96,0.969,0.884,0.882,0.887,20.56,18.69,22.68,19.83,17.95,21.97,0,0,0,0,0,0,0.11,0,0.0891,0.62,0.38,0.62,23.1
833148000000,1996,5,1995,8,35,7,0.132,0.0841,0.0477,2915.89,20.56,20.56,17.36,1,1,1,217.8,209.7,226.1,78.8,67.63,139,119,147,-2.03e-15,-1.421e-14,1.421e-14,0.637,0.561,0.685,78.8,67.63,93.17,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0838,0.0802,0.0878,0.00245,0.0015,0.00367,0.000096,0.000059,0.00014,0.135,0.116,0.16,0.0053,0.0045,0.0063,25.36,25.31,25.4,0.921,0.9,0.932,0.962,0.96,0.966,0.885,0.864,0.895,18.05,15.17,21.29,17.36,14.56,20.56,0,0,0,0,0,0,0.0964,0,0.0843,0.64,0.36,0.64,22.1
833752800000,1996,6,1995,9,36,7,0.122,0.072,0.0499,0,0,0,0,1,1,1,201.4,195.8,207.3,82.43,76.77,119,119,119,-4.06e-15,-1.421e-14,1.421e-14,0.591,0.574,0.608,82.43,76.77,88.25,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.084,0.082,0.0861,0.00276,0.00228,0.00325,0.00011,0.000089,0.00013,0.141,0.13,0.151,0.0055,0.0051,0.0059,25.44,25.41,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0721,0.59,0.41,0.59,0
834357600000,1996,6,1995,9,37,7,0.114,0.072,0.0418,0,0,0,0,1,1,1,188.1,182.4,193.8,69.11,63.37,119,119,119,3.045e-15,-1.421e-14,1.421e-14,0.633,0.614,0.653,69.11,63.37,74.85,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0793,0.0773,0.0814,0.00162,0.00114,0.00211,0.000064,0.000044,0.000083,0.117,0.106,0.127,0.0046,0.0042,0.005,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0722,0.63,0.37,0.63,0
834962400000,1996,6,1995,9,38,7,0.107,0.072,0.035,0,0,0,0,1,1,1,176.9,172.8,181,57.9,53.8,119,119,119,1.015e-15,-1.421e-14,1.421e-14,0.673,0.657,0.689,57.9,53.8,62,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0754,0.0739,0.0768,0.000672,0.000323,0.00102,0.000026,0.000013,0.00004,0.0967,0.0894,0.104,0.0038,0.0035,0.0041,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.072,0.67,0.33,0.67,0
835567200000,1996,6,1995,9,39,7,0.101,0.072,0.00894,0,0,0,0,1,0,0.2857142857142857,167.3,163.2,171.4,48.33,44.23,119,119,119,33.55,0,49.7,0.711,0.694,0.729,14.78,0,52.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0734,0.0000424,0,0.000207,0.0000017,0,0.0000081,0.0751,0.0708,0.0869,0.0029,0.0028,0.0034,25.46,25.46,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.09206,0.71,0.089,0.91,0
836172000000,1996,7,1995,10,40,7,0.0954,0.0653,0.0136,0,0,0,0,1,0,0.42857142857142855,157.8,153.7,161.9,49.76,45.66,108,108,108,27.26,-7.105e-15,49.76,0.685,0.667,0.703,22.5,0,53.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0725,0.0000908,0,0.000328,0.0000036,0,0.000013,0.0772,0.0708,0.0881,0.003,0.0028,0.0035,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0818,0.68,0.14,0.86,0
836776800000,1996,7,1995,10,41,7,0.0897,0.0653,0,0,0,0,0,0,0,0,148.3,145.2,152.3,40.34,37.18,108,108,108,40.34,37.18,44.29,0.728,0.709,0.744,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0897,0.73,0,1,0
837381600000,1996,7,1995,10,42,7,0.0854,0.0653,0,0,0,0,0,0,0,0,141.3,138.9,143.3,33.27,30.89,108,108,108,33.27,30.89,35.27,0.765,0.754,0.778,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0854,0.76,0,1,0
837986400000,1996,7,1995,10,43,7,0.082,0.0653,0,0,0,0,0,0,0,0,135.6,133.2,138.1,27.61,25.15,108,108,108,27.61,25.15,30.07,0.796,0.782,0.811,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.082,0.8,0,1,0
838591200000,1996,7,1995,10,44,7,0.0772,0.0601,0,0,0,0,0,0,0,0,127.6,120.8,132.3,28.18,22.69,99.43,93,108,28.18,22.69,35.77,0.778,0.722,0.826,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0772,0.78,0,1,0
839196000000,1996,8,1995,11,45,7,0.0688,0.0562,0,0,0,0,0,0,0,0,113.8,108.5,119.5,20.81,15.54,93,93,93,20.81,15.54,26.48,0.818,0.778,0.857,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0688,0.82,0,1,0
839800800000,1996,8,1995,11,46,7,0.0626,0.0562,0,0,0,0,0,0,0,0,103.5,100.6,107.2,10.46,7.61,93,93,93,10.46,7.61,14.17,0.899,0.868,0.924,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0626,0.9,0,1,0
840405600000,1996,8,1995,11,47,7,0.0589,0.0562,0,0,0,0,0,0,0,0,97.33,94.87,99.79,4.33,1.87,93,93,93,4.33,1.87,6.79,0.956,0.932,0.98,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0589,0.95,0,1,0
841010400000,1996,8,1995,11,48,7,0.0553,0.0538,0,0,0,0,0,0,0,0,91.43,88.03,94.05,2.473,0,88.96,72,93,2.473,0,16.03,0.972,0.818,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0553,0.97,0,1,0
841615200000,1996,9,1995,12,49,7,0.0492,0.0435,0,0,0,0,0,0,0,0,81.39,76.82,86.67,9.393,4.82,72,72,72,9.393,4.82,14.67,0.886,0.831,0.937,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0492,0.88,0,1,0
842220000000,1996,9,1995,12,50,7,0.0438,0.0432,0,0,0,0,0,0,0,0,72.45,69.99,75.45,0.9586,0,71.49,69.99,72,0.9586,0,3.45,0.987,0.954,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0438,0.99,0,1,0
842824800000,1996,9,1995,12,51,7,0.0402,0.0402,0,0,0,0,0,0,0,0,66.43,63.78,69.31,0,0,66.43,63.78,69.31,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0402,1,0,1,0
843429600000,1996,9,1995,12,52,7,0.0371,0.0371,0,0,0,0,0,0,0,0,61.33,59.4,63.36,0,0,61.33,59.4,63.36,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0371,1,0,1,0
844034400000,1996,9,1995,12,53,7,0.0356,0.0321,0,0,0,0,0,0,0,0,58.85,58.71,59.26,5.814,0,53.04,52,59.26,5.814,0,6.96,0.901,0.882,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0356,0.9,0,1,0
844639200000,1996,10,1996,1,1,7,0.0356,0.0314,0,0,0,0,0,0,0,0,58.89,58.73,59.09,6.89,6.73,52,52,52,6.89,6.73,7.09,0.883,0.88,0.885,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0356,0.88,0,1,0
845244000000,1996,10,1996,1,2,7,0.0352,0.0314,0,0,0,0,0,0,0,0,58.12,57.34,59.05,6.124,5.34,52,52,52,6.124,5.34,7.05,0.895,0.881,0.907,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0352,0.89,0,1,0
845848800000,1996,10,1996,1,3,7,0.0357,0.0314,0,0,0,0,0,0,0,0,59.1,57.09,60.65,7.097,5.09,52,52,52,7.097,5.09,8.65,0.88,0.857,0.911,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0357,0.88,0,1,0
846453600000,1996,10,1996,1,4,7,0.0379,0.0309,0,0,0,0,0,0,0,0,62.71,59.34,65.82,11.57,7.34,51.14,50,52,11.57,7.34,15.82,0.817,0.76,0.876,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0379,0.82,0,1,0
847058400000,1996,11,1996,2,5,7,0.0419,0.0302,0,0,0,0,0,0,0,0,69.29,67.51,71.3,19.29,17.51,50,50,50,19.29,17.51,21.3,0.722,0.701,0.741,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0419,0.72,0,1,0
847663200000,1996,11,1996,2,6,7,0.0482,0.0302,0,0,0,0,0,0,0,0,79.66,75.4,86.34,29.66,25.4,50,50,50,29.66,25.4,36.34,0.629,0.579,0.663,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0482,0.63,0,1,0
848268000000,1996,11,1996,2,7,7,0.0559,0.0302,0,0,0,0,0,0,0,0,92.43,89.34,95.36,42.43,39.34,50,50,50,42.43,39.34,45.36,0.541,0.524,0.56,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0559,0.54,0,1,0
848872800000,1996,11,1996,2,8,7,0.0625,0.031,0.0193,0,0,0,0,1,0,0.5714285714285714,103.4,96.18,107.4,52.12,45.93,51.29,50,59,20.19,-7.105e-15,49.19,0.496,0.466,0.562,31.93,0,57.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000286,0,0.000628,0.000011,0,0.000025,0.0814,0.0708,0.0914,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0432,0.5,0.31,0.69,0
849477600000,1996,12,1996,3,9,7,0.0661,0.0357,0.0136,0,0,0,0,1,0,0.42857142857142855,109.2,105.8,112,50.23,46.75,59,59,59,27.81,-7.105e-15,49.76,0.54,0.527,0.558,22.42,0,53.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000843,0,0.000258,0.0000033,0,0.00001,0.0765,0.0708,0.0852,0.003,0.0028,0.0033,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0525,0.54,0.21,0.79,0
850082400000,1996,12,1996,3,10,7,0.0691,0.0357,0.0334,0,0,0,0,1,1,1,114.2,110.4,117.2,55.19,51.4,59,59,59,-3.045e-15,-7.105e-15,7.105e-15,0.517,0.503,0.534,55.19,51.4,58.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000441,0.000119,0.0007,0.000017,0.0000047,0.000027,0.0883,0.0828,0.0926,0.0035,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.52,0.48,0.52,0
850687200000,1996,12,1996,3,11,7,0.0718,0.0357,0.0361,675.492,14.52,14.52,4.021,1,1,1,118.7,113.4,126.5,59.68,54.41,59,59,59,-3.045e-15,-7.105e-15,0,0.498,0.466,0.52,59.68,54.41,67.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.071,0.000823,0.000375,0.00149,0.000032,0.000015,0.000058,0.0947,0.0872,0.106,0.0037,0.0034,0.0042,25.41,25.39,25.41,0.255,0,0.9,0.274,0,0.96,0.244,0,0.864,4.188,0,15.13,4.021,0,14.52,0,5,0,0,0.714,0,0.0223,0.714,0.0357,0.5,0.5,0.5,9.41
851292000000,1996,12,1996,3,12,7,0.0813,0.0357,0.0456,2828.75,17.92,17.92,16.84,1,1,1,134.4,129.5,139.4,75.42,70.54,59,59,59,-8.121e-15,-1.421e-14,0,0.439,0.423,0.455,75.42,70.54,80.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0721,0.0755,0.00216,0.00175,0.00258,0.000085,0.000068,0.0001,0.12,0.112,0.129,0.0047,0.0044,0.0051,25.38,25.37,25.39,0.934,0.916,0.94,0.96,0.96,0.96,0.897,0.88,0.902,17.54,16.09,18.66,16.84,15.45,17.92,0,0,0,0,0,0,0.0935,0,0.0357,0.44,0.56,0.44,34.8
851896800000,1996,12,1996,3,13,7,0.0863,0.0417,0.0446,2719.22,18.7,18.7,16.19,1,1,1,142.7,141.3,145.7,73.74,68.57,69,59,73,2.03e-15,-1.421e-14,1.421e-14,0.484,0.412,0.516,73.74,68.57,84.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0731,0.0769,0.00202,0.00158,0.00291,0.000079,0.000062,0.00011,0.119,0.11,0.136,0.0046,0.0043,0.0053,25.38,25.36,25.39,0.917,0.905,0.93,0.96,0.96,0.962,0.881,0.869,0.894,16.85,15.46,19.44,16.19,14.84,18.7,0,0,0,0,0,0,0.0899,0,0.0417,0.48,0.52,0.48,31.5
852501600000,1997,1,1996,4,14,7,0.0901,0.0442,0.0459,2839.87,18.43,18.43,16.9,1,1,1,149,144.8,155.8,75.95,71.85,73,73,73,0,-1.421e-14,1.421e-14,0.49,0.469,0.504,75.95,71.85,82.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0743,0.0782,0.00221,0.00186,0.00279,0.000086,0.000073,0.00011,0.123,0.116,0.135,0.0048,0.0045,0.0053,25.38,25.38,25.38,0.931,0.923,0.937,0.96,0.96,0.961,0.894,0.886,0.899,17.6,16.51,19.18,16.9,15.85,18.43,0,0,0,0,0,0,0.0939,0,0.0442,0.49,0.51,0.49,31.5
853106400000,1997,1,1996,4,15,7,0.101,0.0442,0.0573,3516.72,22.9,22.9,20.93,1,1,1,167.8,158.8,176.8,94.82,85.8,73,73,73,4.06e-15,0,1.421e-14,0.436,0.413,0.46,94.82,85.8,103.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0824,0.0792,0.0856,0.00381,0.00304,0.00458,0.00015,0.00012,0.00018,0.157,0.141,0.173,0.0061,0.0055,0.0068,25.38,25.38,25.38,0.918,0.911,0.927,0.966,0.963,0.97,0.887,0.883,0.893,21.66,19.8,23.61,20.93,19.06,22.9,0,0,0,0,0,0,0.116,0,0.0437,0.44,0.57,0.43,34.8
853711200000,1997,1,1996,4,16,7,0.115,0.0442,0.0705,4363.28,28.13,28.13,25.97,1,1,1,189.6,180.9,198.4,116.6,108,73,73,73,-6.09e-15,-1.421e-14,0,0.385,0.368,0.403,116.6,108,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.087,0.0932,0.00566,0.00493,0.00641,0.00022,0.00019,0.00025,0.196,0.18,0.211,0.0076,0.007,0.0083,25.38,25.38,25.39,0.922,0.916,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.78,24.62,29,25.97,23.88,28.13,0,0,0,0,0,0,0.144,0,0.0445,0.38,0.61,0.39,37.9
854316000000,1997,1,1996,4,17,7,0.129,0.0462,0.0829,5171.14,33.38,33.38,30.78,1,1,1,213.5,199.3,233.7,137.1,126.3,76.43,73,85,2.03e-15,0,1.421e-14,0.358,0.336,0.375,137.1,126.3,148.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0976,0.0935,0.102,0.0074,0.00648,0.00839,0.00029,0.00025,0.00033,0.233,0.213,0.254,0.0091,0.0083,0.01,25.29,25.14,25.39,0.933,0.929,0.938,0.97,0.97,0.97,0.905,0.901,0.91,31.73,29.2,34.41,30.78,28.33,33.38,0,0,0,0,0,0,0.171,0,0.0461,0.36,0.64,0.36,40.1
854920800000,1997,2,1996,5,18,7,0.166,0.0514,0.114,7172.45,48.2,48.2,42.69,1,1,1,274.3,242.2,304.5,189.3,157.2,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.312,0.279,0.351,189.3,157.2,219.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.105,0.127,0.0118,0.00911,0.0144,0.00047,0.00036,0.00057,0.327,0.269,0.381,0.013,0.011,0.015,24.88,24.7,25.08,0.951,0.941,0.958,0.978,0.97,0.98,0.93,0.913,0.939,43.91,36.39,50.95,42.69,35.3,48.2,0,0,0,0,0,0,0.237,0,0.052,0.31,0.69,0.31,43.2
855525600000,1997,2,1996,5,19,7,0.206,0.0514,0.155,9369.04,61.45,61.45,55.77,2,2,2,341,314.1,367.2,256,229.1,85,85,85,4.06e-15,0,2.842e-14,0.25,0.232,0.271,256,229.1,282.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.14,0.131,0.15,0.0218,0.0152,0.0322,0.00088,0.00061,0.0013,0.277,0.243,0.315,0.011,0.0097,0.013,24.62,24.45,24.79,0.93,0.923,0.936,0.97,0.97,0.97,0.902,0.895,0.908,28.75,25.69,31.68,27.88,24.92,30.73,0,0,0,0,0,0,0.31,0,0.051,0.25,0.75,0.25,45.5
856130400000,1997,2,1996,5,20,7,0.237,0.0514,0.185,11194.6,70.72,70.72,66.63,2,2,2,391.4,373.4,410.6,306.4,288.4,85,85,85,0,0,0,0.217,0.207,0.228,306.4,288.4,325.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.158,0.152,0.165,0.0436,0.0351,0.0527,0.0018,0.0014,0.0021,0.351,0.324,0.38,0.014,0.013,0.015,24.29,24.17,24.41,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,34.35,32.38,36.45,33.32,31.4,35.36,0,0,0,0,0,0,0.37,0,0.052,0.22,0.78,0.22,47.2
856735200000,1997,2,1996,5,21,7,0.267,0.0552,0.212,12777.3,79.42,79.42,76.06,2,2,2,441.2,416.4,470,349.9,331.4,91.29,85,107,0,0,0,0.206,0.189,0.233,349.9,331.4,364.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.167,0.181,0.0642,0.0554,0.0709,0.0026,0.0023,0.0029,0.417,0.389,0.439,0.017,0.016,0.018,24,23.85,24.14,0.948,0.945,0.95,0.974,0.97,0.977,0.924,0.917,0.929,39.04,37.08,40.63,38.03,35.97,39.71,0,0,0,0,0,0,0.423,0,0.055,0.21,0.79,0.21,47.9
857340000000,1997,3,1996,6,22,7,0.302,0.0647,0.237,14287.7,87.31,87.31,85.05,2,2,2,499,479.5,509.9,392,372.5,107,107,107,0,0,0,0.215,0.21,0.223,392,372.5,402.9,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.192,0.185,0.195,0.084,0.0748,0.0892,0.0035,0.0031,0.0037,0.483,0.453,0.499,0.02,0.019,0.021,23.67,23.61,23.79,0.954,0.951,0.955,0.98,0.979,0.98,0.935,0.931,0.936,43.4,41.35,44.54,42.52,40.47,43.65,0,0,0,0,0,0,0.472,0,0.065,0.21,0.78,0.22,47.3
857944800000,1997,3,1996,6,23,7,0.305,0.0647,0.24,14482.3,86.42,86.42,86.2,2,2,2,504.5,503.9,505.5,397.5,396.9,107,107,107,0,0,0,0.212,0.212,0.212,397.5,396.9,398.5,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.193,0.193,0.194,0.0866,0.0863,0.0871,0.0036,0.0036,0.0036,0.491,0.49,0.492,0.02,0.02,0.02,23.64,23.63,23.64,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.98,43.92,44.09,43.1,43.04,43.21,0,0,0,0,0,0,0.479,0,0.065,0.21,0.79,0.21,47.5
858549600000,1997,3,1996,6,24,7,0.301,0.0647,0.237,14272,85.91,85.91,84.95,2,2,2,498.4,493.8,503.1,391.4,386.8,107,107,107,0,0,0,0.215,0.213,0.217,391.4,386.8,396.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.191,0.19,0.193,0.0837,0.0816,0.0859,0.0035,0.0034,0.0036,0.482,0.475,0.489,0.02,0.02,0.02,23.68,23.65,23.7,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,43.34,42.85,43.83,42.48,42,42.96,0,0,0,0,0,0,0.472,0,0.064,0.21,0.79,0.21,47.4
