datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1480888800000,2016,12,2016,3,10,7,0.0949,0.0357,0.0592,3617.15,23.09,23.09,21.53,1,1,1,156.9,153.6,163.7,97.88,94.6,59,59,59,2.03e-15,0,1.421e-14,0.376,0.36,0.384,97.88,94.6,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0806,0.0841,0.00407,0.00379,0.00465,0.00016,0.00015,0.00018,0.16,0.155,0.173,0.0063,0.0061,0.0068,25.35,25.35,25.35,0.914,0.911,0.916,0.968,0.966,0.97,0.885,0.883,0.887,22.25,21.56,23.8,21.53,20.83,23.09,0,0,0,0,0,0,0.12,0,0.0357,0.38,0.62,0.38,38.1
1481493600000,2016,12,2016,3,11,7,0.104,0.0357,0.0688,4245.16,27.25,27.25,25.27,1,1,1,172.8,166.2,180.9,113.8,107.2,59,59,59,-4.06e-15,-1.421e-14,0,0.342,0.326,0.355,113.8,107.2,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.085,0.0902,0.00542,0.00486,0.00612,0.00021,0.00019,0.00024,0.189,0.177,0.203,0.0074,0.0069,0.008,25.36,25.36,25.36,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.888,0.899,26.05,24.41,28.09,25.27,23.68,27.25,0,0,0,0,0,0,0.14,0,0.0352,0.34,0.66,0.34,40.8
1482098400000,2016,12,2016,3,12,7,0.115,0.0357,0.0791,4936.43,30.71,30.71,29.38,1,1,1,189.9,183.4,195.4,130.9,124.4,59,59,59,-2.03e-15,-1.421e-14,0,0.311,0.302,0.322,130.9,124.4,136.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0911,0.0953,0.00687,0.00632,0.00735,0.00027,0.00025,0.00029,0.219,0.208,0.229,0.0086,0.0081,0.009,25.36,25.36,25.36,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.29,28.71,31.66,29.38,27.85,30.71,0,0,0,0,0,0,0.163,0,0.0359,0.31,0.69,0.31,42.9
1482703200000,2016,12,2016,3,13,7,0.118,0.0369,0.0816,5098.92,31.1,31.1,30.35,1,1,1,195.9,192.7,200.6,134.9,127.6,61,59,73,0,0,0,0.311,0.299,0.364,134.9,127.6,138.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.094,0.0959,0.00722,0.0066,0.00749,0.00028,0.00026,0.00029,0.227,0.215,0.232,0.0089,0.0084,0.0091,25.36,25.36,25.38,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.29,29.53,32.07,30.35,28.64,31.1,0,0,0,0,0,0,0.169,0,0.0364,0.31,0.69,0.31,43.2
1483308000000,2017,1,2016,4,14,7,0.128,0.0442,0.0839,5238.17,31.96,31.96,31.18,1,1,1,211.7,204.7,215.1,138.7,131.7,73,73,73,0,0,0,0.345,0.339,0.357,138.7,131.7,142.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.0954,0.0991,0.00754,0.00695,0.00783,0.0003,0.00027,0.00031,0.235,0.223,0.241,0.0092,0.0087,0.0095,25.29,25.27,25.35,0.934,0.931,0.935,0.97,0.97,0.97,0.906,0.903,0.907,32.14,30.5,32.95,31.18,29.58,31.96,0,0,0,0,0,0,0.173,0,0.0441,0.35,0.66,0.34,40.9
1483912800000,2017,1,2016,4,15,7,0.136,0.0442,0.0923,5775.74,37.21,37.21,34.38,1,1,1,225.7,217.6,237.8,152.7,144.6,73,73,73,0,0,0,0.324,0.307,0.335,152.7,144.6,164.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.1,0.107,0.00873,0.00804,0.00976,0.00034,0.00032,0.00038,0.26,0.246,0.282,0.01,0.0096,0.011,25.19,25.09,25.25,0.939,0.936,0.944,0.97,0.97,0.972,0.912,0.908,0.917,35.43,33.53,38.27,34.38,32.52,37.21,0,0,0,0,0,0,0.191,0,0.0437,0.33,0.68,0.32,42.5
1484517600000,2017,1,2016,4,16,7,0.154,0.0442,0.11,6965.06,44.38,44.38,41.46,1,1,1,255.2,241.4,267.6,182.2,168.4,73,73,73,0,-2.842e-14,2.842e-14,0.286,0.273,0.302,182.2,168.4,194.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.108,0.118,0.0112,0.0101,0.0123,0.00044,0.0004,0.00049,0.313,0.288,0.335,0.012,0.011,0.013,24.97,24.89,25.06,0.949,0.945,0.953,0.979,0.974,0.98,0.929,0.92,0.934,42.36,39.1,45.28,41.46,38.08,44.38,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.2
1485122400000,2017,1,2016,4,17,7,0.168,0.0442,0.124,7864.97,48.2,48.2,46.82,1,1,1,278.3,272.3,284.9,205.3,199.3,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.262,0.256,0.268,205.3,199.3,211.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.119,0.124,0.0132,0.0127,0.0138,0.00052,0.0005,0.00055,0.354,0.343,0.366,0.014,0.014,0.015,24.83,24.79,24.87,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.79,46.38,49.29,46.82,45.46,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.8
1485727200000,2017,1,2016,4,18,7,0.182,0.0493,0.133,8135.94,50.21,50.21,48.43,2,1,1.1428571428571428,300.9,286.8,315.8,219.3,210,81.57,73,85,0,-2.842e-14,2.842e-14,0.271,0.252,0.288,219.3,210,230.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.124,0.131,0.0144,0.0136,0.0154,0.00057,0.00054,0.00061,0.358,0.245,0.394,0.014,0.0098,0.016,24.73,24.64,24.78,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.97,25.88,52.66,44.84,25.11,48.2,0,0,0,0,0,0,0.269,0,0.049,0.27,0.73,0.27,44.7
1486332000000,2017,2,2016,5,19,7,0.202,0.0514,0.151,9113.17,56.78,56.78,54.25,2,2,2,334,319.3,345.6,249,234.3,85,85,85,8.12e-15,0,2.842e-14,0.255,0.246,0.266,249,234.3,260.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.138,0.133,0.142,0.0182,0.0157,0.022,0.00073,0.00063,0.00088,0.267,0.249,0.282,0.011,0.01,0.011,24.66,24.59,24.75,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.96,26.29,29.27,27.12,25.5,28.39,0,0,0,0,0,0,0.301,0,0.051,0.25,0.75,0.25,45.1
1486936800000,2017,2,2016,5,20,7,0.221,0.0514,0.17,10273.6,65.81,65.81,61.15,2,2,2,365.8,350.8,387.4,280.8,265.8,85,85,85,0,0,0,0.233,0.219,0.242,280.8,265.8,302.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.149,0.144,0.157,0.0315,0.0244,0.0417,0.0013,0.00098,0.0017,0.313,0.29,0.345,0.013,0.012,0.014,24.46,24.32,24.56,0.936,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.912,31.52,29.85,33.92,30.58,28.95,32.9,0,0,0,0,0,0,0.34,0,0.051,0.23,0.77,0.23,46.5
1487541600000,2017,2,2016,5,21,7,0.262,0.0514,0.211,12733.1,84.38,84.38,75.79,2,2,2,433.2,398.1,471.9,348.2,313.1,85,85,85,0,0,0,0.197,0.18,0.214,348.2,313.1,386.9,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.173,0.16,0.187,0.0633,0.0468,0.0816,0.0026,0.0019,0.0034,0.414,0.361,0.472,0.017,0.015,0.019,24.04,23.8,24.25,0.948,0.942,0.953,0.974,0.97,0.98,0.923,0.914,0.934,38.89,35.08,43.05,37.9,34.03,42.19,0,0,0,0,0,0,0.421,0,0.051,0.2,0.81,0.19,48.6
1488146400000,2017,2,2016,5,22,7,0.325,0.0609,0.264,15653.4,102.2,102.2,93.18,3,2,2.142857142857143,536.9,485.3,597.4,436.2,400.3,100.7,85,107,-2.436e-14,-5.684e-14,0,0.188,0.17,0.207,436.2,400.3,490.4,990,990,990,966,965.8,966.3,24,23.7,24.2,0.208,0.191,0.234,0.105,0.0879,0.13,0.0044,0.0036,0.0055,0.534,0.492,0.597,0.022,0.02,0.025,23.45,23.18,23.72,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.34,35.13,50.84,44.15,34.08,48.2,0,0,0,0,0,0,0.518,0,0.061,0.19,0.81,0.19,48.2
1488751200000,2017,3,2016,6,23,7,0.425,0.0647,0.36,20614.9,137.9,137.9,122.7,3,3,3,702.3,622.3,784.6,595.3,515.3,107,107,107,0,0,0,0.153,0.136,0.172,595.3,515.3,677.6,990,990,990,966.7,966.4,967,23.3,23,23.6,0.293,0.248,0.34,0.199,0.145,0.254,0.0085,0.0061,0.011,0.702,0.567,0.841,0.03,0.024,0.037,22.59,22.12,23.04,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.919,0.938,41.86,36.79,46.9,40.9,35.69,45.96,0,0,0,0,0,0,0.682,0,0.065,0.15,0.85,0.15,48.5
1489356000000,2017,3,2016,6,24,7,0.6,0.0647,0.533,28140.9,192.8,192.8,167.5,4,3,3.7142857142857144,991.7,815.1,1229,884.7,708.1,107,107,107,3.103,-1.137e-13,21.72,0.11,0.0871,0.131,881.6,708.1,1100,990,990,990,967.8,967.2,968.6,22.2,21.4,22.8,0.523,0.357,0.781,0.396,0.274,0.648,0.018,0.012,0.03,1.18,0.893,1.73,0.053,0.039,0.081,21,19.65,21.95,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.68,40.07,50.81,45.3,39.11,48.2,0,0,0,0,0,0,0.931,0,0.067,0.11,0.89,0.11,46.9
1489960800000,2017,3,2016,6,25,7,0.958,0.0761,0.665,31076.6,192.8,192.8,185,4,4,4,1583,1338,1844,1458,1231,125.9,107,129,357.6,130.6,614.7,0.08,0.07,0.0904,1100,1100,1100,990,990,990,969.8,969,970.6,20.2,19.4,21,0.893,0.827,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.77,1.87,0.091,0.084,0.097,18.4,17.53,19.26,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.24,44.9,49.52,46.24,44.01,48.2,0,0,0,0,0,0,1.03,0,0.293,0.079,0.69,0.31,32.4
1490565600000,2017,3,2016,6,26,7,1.3,0.0932,0.665,28017,172.8,172.8,166.8,4,4,4,2155,1938,2308,2001,1809,154.1,129,217,900.6,708.8,1012,0.0711,0.0576,0.0951,1100,1100,1100,990,990,990,971.5,970.9,971.8,18.5,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.66,16.28,17.23,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.55,41.53,44.08,41.69,40.68,43.2,0,0,0,0,0,0,0.926,0,0.635,0.072,0.51,0.49,21.6
1491170400000,2017,4,2016,7,27,7,1.41,0.131,0.665,27229.5,162.4,162.4,162.1,4,4,4,2330,2319,2338,2113,2102,217,217,217,1013,1002,1021,0.0931,0.0928,0.0936,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,16.21,16.26,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.39,41.34,41.46,40.52,40.47,40.6,0,0,0,0,0,0,0.9,0,0.745,0.093,0.47,0.53,19.3
1491775200000,2017,4,2016,7,28,7,1.39,0.131,0.665,27395.6,164.1,164.1,163.1,4,4,4,2295,2256,2323,2078,2039,217,217,217,977.7,938.9,1006,0.0946,0.0934,0.0962,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.25,16.41,0.946,0.946,0.946,0.979,0.979,0.98,0.927,0.926,0.927,41.62,41.44,41.87,40.77,40.57,41.03,0,0,0,0,0,0,0.906,0,0.725,0.094,0.48,0.52,19.7
1492380000000,2017,4,2016,7,29,7,1.29,0.113,0.665,28107.1,169.8,169.8,167.3,4,4,4,2131,2034,2230,1944,1886,187.4,148,217,843.9,785.6,913,0.0876,0.0705,0.102,1100,1100,1100,990,990,990,971.4,971.2,971.7,18.6,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.71,16.47,16.94,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.68,42.04,43.31,41.83,41.2,42.45,0,0,0,0,0,0,0.929,0,0.625,0.088,0.52,0.48,21.8
1492984800000,2017,4,2016,7,30,7,1.15,0.0895,0.665,29271.7,177.6,177.6,174.2,4,4,4,1896,1799,2002,1748,1651,148,148,148,647.7,551,753.5,0.0782,0.0739,0.0823,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.36,17.02,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.45,43.52,45.3,43.56,42.65,44.39,0,0,0,0,0,0,0.968,0,0.485,0.078,0.58,0.42,25.5
1493589600000,2017,5,2016,8,31,7,1.03,0.116,0.665,30424.5,183.5,183.5,181.1,4,4,4,1698,1628,1768,1506,1436,192,192,192,405.7,335.8,476.3,0.113,0.109,0.118,1100,1100,1100,990,990,990,970.1,969.9,970.4,19.9,19.6,20.1,0.919,0.914,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.01,17.78,18.24,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.2,45.57,46.81,45.27,44.66,45.88,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1494194400000,2017,5,2016,8,32,7,0.945,0.116,0.665,31204.6,187.5,187.5,185.7,4,4,4,1563,1514,1611,1371,1322,192,192,192,270.7,222.4,319.4,0.123,0.119,0.127,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.907,0.894,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.46,18.29,18.63,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.38,46.95,47.83,46.44,46.02,46.87,0,0,0,0,0,0,1.03,0,0.28,0.12,0.7,0.3,33
1494799200000,2017,5,2016,8,33,7,0.875,0.116,0.665,31936.5,192.4,192.4,190.1,4,4,4,1446,1386,1498,1254,1194,192,192,192,154,94.16,206.5,0.133,0.128,0.139,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.861,0.836,0.883,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.83,0.087,0.085,0.089,18.88,18.69,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.49,47.99,49.07,47.52,47.03,48.09,0,0,0,0,0,0,1.06,0,0.21,0.13,0.76,0.24,36.5
1495404000000,2017,5,2016,8,34,7,0.753,0.116,0.631,31671.8,192.8,192.8,188.5,4,4,4,1246,1155,1347,1054,963.4,192,192,192,10.04,-1.137e-13,54.63,0.155,0.143,0.166,1044,963.4,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.719,0.598,0.82,0.533,0.405,0.648,0.025,0.019,0.031,1.54,1.27,1.77,0.072,0.059,0.084,19.79,19.24,20.34,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.28,45.89,49.84,47.13,44.97,48.2,0,0,0,0,0,0,1.05,0,0.122,0.15,0.84,0.16,42.1
1496008800000,2017,5,2016,8,35,7,0.642,0.105,0.537,28395.1,176.3,176.3,169,4,4,4,1062,1000,1131,887.2,839.1,174.3,161,192,-4.872e-14,-1.137e-13,0,0.164,0.152,0.177,887.2,839.1,938.6,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.527,0.482,0.575,0.368,0.345,0.393,0.017,0.016,0.018,1.14,1.05,1.23,0.052,0.048,0.057,20.77,20.46,21.05,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.12,41.31,44.98,42.25,40.43,44.08,0,0,0,0,0,0,0.939,0,0.105,0.16,0.84,0.16,44.2
1496613600000,2017,6,2016,9,36,7,0.565,0.0974,0.467,25104.1,158.9,158.9,149.4,4,3,3.4285714285714284,933.7,886.2,982.9,772.7,725.2,161,161,161,0,0,0,0.173,0.164,0.182,772.7,725.2,821.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.421,0.377,0.466,0.312,0.285,0.337,0.014,0.013,0.015,0.984,0.932,1.02,0.044,0.041,0.046,21.38,21.15,21.62,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,45.86,39.29,51.53,44.24,38.29,48.2,0,0,0,0,0,0,0.83,0,0.098,0.17,0.83,0.17,44.4
1497218400000,2017,6,2016,9,37,7,0.507,0.0974,0.41,22909,141.8,141.8,136.4,3,3,3,838.4,809.9,871.4,677.4,648.9,161,161,161,0,0,0,0.192,0.185,0.199,677.4,648.9,710.4,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.348,0.332,0.367,0.254,0.234,0.276,0.011,0.01,0.012,0.849,0.801,0.904,0.037,0.035,0.04,21.9,21.71,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.38,44.74,48.24,45.45,43.84,47.27,0,0,0,0,0,0,0.758,0,0.097,0.19,0.81,0.19,45.2
1497823200000,2017,6,2016,9,38,7,0.471,0.0974,0.374,21180.6,130.1,130.1,126.1,3,3,3,779,753.3,801.5,618,592.3,161,161,161,0,0,0,0.207,0.201,0.214,618,592.3,640.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.314,0.299,0.327,0.214,0.197,0.229,0.0093,0.0085,0.01,0.748,0.705,0.786,0.033,0.031,0.034,22.24,22.11,22.38,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.89,41.33,44.24,42.02,40.45,43.35,0,0,0,0,0,0,0.7,0,0.097,0.21,0.79,0.21,45
1498428000000,2017,6,2016,9,39,7,0.429,0.102,0.327,18540.3,119.1,119.1,110.4,3,2,2.857142857142857,709,677,742,540.9,491,168.1,161,186,8.12e-15,0,5.684e-14,0.238,0.217,0.275,540.9,491,581,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.271,0.245,0.293,0.163,0.131,0.189,0.007,0.0056,0.0082,0.635,0.555,0.686,0.027,0.024,0.03,22.63,22.45,22.79,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,40.54,35.37,52.34,39.08,34.31,48.2,0,0,0,0,0,0,0.613,0,0.102,0.24,0.76,0.24,43.2
1499032800000,2017,7,2016,10,40,7,0.386,0.112,0.273,15843.1,96.4,96.4,94.3,2,2,2,637.6,609.4,666.3,451.6,423.4,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.292,0.279,0.305,451.6,423.4,480.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.223,0.209,0.239,0.112,0.0989,0.126,0.0048,0.0042,0.0054,0.582,0.536,0.631,0.025,0.023,0.027,22.97,22.8,23.13,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.67,45.92,51.37,47.15,45,48.2,0,0,0,0,0,0,0.524,0,0.113,0.29,0.71,0.29,41
1499637600000,2017,7,2016,10,41,7,0.349,0.112,0.236,14020.7,88.43,88.43,83.46,2,2,2,576.9,553.9,601.5,390.9,367.9,186,186,186,-3.248e-14,-5.684e-14,0,0.323,0.309,0.336,390.9,367.9,415.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.19,0.207,0.0835,0.0727,0.0951,0.0035,0.003,0.004,0.488,0.453,0.525,0.02,0.019,0.022,23.32,23.17,23.45,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.61,40.23,45.12,41.73,39.29,44.22,0,0,0,0,0,0,0.464,0,0.113,0.32,0.68,0.32,40.2
1500242400000,2017,7,2016,10,42,7,0.318,0.112,0.205,12156.8,76.94,76.94,72.36,2,2,2,525.6,506.1,546.5,339.6,320.1,186,186,186,0,-5.684e-14,5.684e-14,0.354,0.34,0.368,339.6,320.1,360.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.187,0.0593,0.0501,0.0692,0.0025,0.0021,0.0029,0.411,0.381,0.442,0.017,0.016,0.018,23.62,23.5,23.74,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.916,0.926,37.25,35.17,39.46,36.18,34.12,38.47,0,0,0,0,0,0,0.402,0,0.113,0.35,0.64,0.36,38.2
1500847200000,2017,7,2016,10,43,7,0.291,0.112,0.179,10614,66.93,66.93,63.18,2,2,2,481.8,465.3,499.8,295.8,279.3,186,186,186,0,0,0,0.386,0.372,0.4,295.8,279.3,313.8,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.158,0.171,0.0386,0.0308,0.0471,0.0016,0.0013,0.002,0.345,0.32,0.372,0.014,0.013,0.015,23.89,23.78,23.99,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.57,30.77,34.5,31.59,29.84,33.47,0,0,0,0,0,0,0.351,0,0.112,0.38,0.62,0.38,36.5
1501452000000,2017,7,2016,10,44,7,0.267,0.0964,0.171,10189.2,64.21,64.21,60.65,2,2,2,441.9,424,460.1,282.5,269,159.4,155,186,0,0,0,0.361,0.342,0.404,282.5,269,298.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.157,0.152,0.163,0.0323,0.026,0.0401,0.0013,0.0011,0.0016,0.323,0.302,0.347,0.013,0.012,0.014,24.09,24.01,24.19,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,31.26,29.8,33.1,30.32,28.91,32.1,0,0,0,0,0,0,0.337,0,0.096,0.36,0.64,0.36,38.2
1502056800000,2017,8,2016,11,45,7,0.244,0.0937,0.15,8965.42,56.59,56.59,53.37,2,2,2,403.4,388.8,418.3,248.4,233.8,155,155,155,4.06e-15,0,2.842e-14,0.384,0.371,0.399,248.4,233.8,263.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.14,0.15,0.0183,0.0156,0.0233,0.00074,0.00063,0.00095,0.273,0.255,0.293,0.011,0.01,0.012,24.31,24.22,24.4,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.51,25.85,29.17,26.68,25.08,28.3,0,0,0,0,0,0,0.296,0,0.094,0.38,0.61,0.39,36.7
1502661600000,2017,8,2016,11,46,7,0.225,0.0937,0.131,7997.16,48.2,48.2,47.6,1,1,1,371.7,359.5,384.1,216.7,204.5,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.417,0.404,0.431,216.7,204.5,229.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.138,0.0142,0.0131,0.0152,0.00057,0.00053,0.00062,0.383,0.361,0.405,0.015,0.015,0.016,24.36,24.27,24.44,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.56,46.84,52.25,47.6,45.91,48.2,0,0,0,0,0,0,0.264,0,0.094,0.42,0.58,0.42,35.5
1503266400000,2017,8,2016,11,47,7,0.208,0.0937,0.114,7135.97,45,45,42.48,1,1,1,344.3,333.5,355.4,189.3,178.5,155,155,155,-1.218e-14,-2.842e-14,0,0.45,0.436,0.465,189.3,178.5,200.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0118,0.0109,0.0128,0.00048,0.00044,0.00052,0.334,0.314,0.354,0.013,0.013,0.014,24.54,24.47,24.62,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.36,40.88,45.92,42.48,39.98,45,0,0,0,0,0,0,0.236,0,0.094,0.45,0.55,0.45,34.3
1503871200000,2017,8,2016,11,48,7,0.193,0.0842,0.109,6802,44.99,44.99,40.49,1,1,1,319.5,307,330,180.4,165.9,139.1,118,155,0,-2.842e-14,2.842e-14,0.434,0.372,0.483,180.4,165.9,198.8,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.123,0.0111,0.00986,0.0127,0.00044,0.00039,0.00051,0.316,0.292,0.347,0.013,0.012,0.014,24.69,24.64,24.74,0.949,0.945,0.954,0.976,0.972,0.98,0.927,0.918,0.935,41.45,37.97,45.91,40.49,36.9,44.99,0,0,0,0,0,0,0.225,0,0.084,0.44,0.56,0.44,35.2
1504476000000,2017,9,2016,12,49,7,0.176,0.0714,0.105,6552.34,41.94,41.94,39,1,1,1,291.4,279.9,303.4,173.4,161.9,118,118,118,0,-2.842e-14,2.842e-14,0.405,0.389,0.422,173.4,161.9,185.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.119,0.0105,0.00951,0.0115,0.00042,0.00038,0.00046,0.301,0.281,0.323,0.012,0.011,0.013,24.83,24.76,24.9,0.947,0.943,0.95,0.976,0.97,0.98,0.924,0.915,0.931,39.97,37.29,42.79,39,36.18,41.94,0,0,0,0,0,0,0.217,0,0.071,0.41,0.6,0.4,37.2
1505080800000,2017,9,2016,12,50,7,0.162,0.0714,0.0903,5592.6,35.36,35.36,33.29,1,1,1,267.3,258.3,276.4,149.3,140.3,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.442,0.427,0.457,149.3,140.3,158.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00844,0.00768,0.00921,0.00033,0.0003,0.00037,0.258,0.242,0.275,0.01,0.0096,0.011,24.97,24.92,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.32,32.21,36.46,33.29,31.24,35.36,0,0,0,0,0,0,0.185,0,0.0717,0.44,0.56,0.44,34.5
1505685600000,2017,9,2016,12,51,7,0.15,0.0714,0.0783,4831.6,30.55,30.55,28.76,1,1,1,247.5,240,255.3,129.5,122,118,118,118,-2.03e-15,-1.421e-14,0,0.477,0.462,0.492,129.5,122,137.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0989,0.0962,0.102,0.00675,0.00612,0.00742,0.00027,0.00024,0.00029,0.223,0.21,0.237,0.0088,0.0083,0.0094,25.09,25.04,25.15,0.93,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.65,27.89,31.49,28.76,27.05,30.55,0,0,0,0,0,0,0.16,0,0.0717,0.48,0.52,0.48,32.2
1506290400000,2017,9,2016,12,52,7,0.14,0.0696,0.0703,4323.37,28.68,28.68,25.73,1,1,1,231.3,225.5,237.6,116.3,109.4,115,97,118,0,-1.421e-14,1.421e-14,0.497,0.43,0.519,116.3,109.4,128.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.094,0.0918,0.0968,0.00563,0.00505,0.00667,0.00022,0.0002,0.00026,0.199,0.187,0.219,0.0078,0.0074,0.0086,25.21,25.17,25.25,0.923,0.918,0.93,0.97,0.97,0.97,0.895,0.891,0.902,26.53,24.88,29.57,25.73,24.13,28.68,0,0,0,0,0,0,0.143,0,0.0697,0.5,0.5,0.5,30.9
1506895200000,2017,10,2017,1,1,7,0.134,0.0587,0.0749,4641.27,28.25,28.25,27.63,1,1,1,220.9,218.9,223.6,123.9,122,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.439,0.434,0.443,123.9,122,126.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0945,0.0961,0.00628,0.00612,0.00651,0.00025,0.00024,0.00026,0.211,0.208,0.216,0.0083,0.0081,0.0085,25.26,25.24,25.28,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.48,28.01,29.12,27.63,27.17,28.25,0,0,0,0,0,0,0.153,0,0.0591,0.44,0.56,0.44,34.6
1507500000000,2017,10,2017,1,2,7,0.132,0.0587,0.0728,4504.55,27.81,27.81,26.81,1,1,1,217.4,212.4,221.7,120.4,115.4,97,97,97,-8.121e-15,-1.421e-14,0,0.446,0.438,0.457,120.4,115.4,124.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0921,0.0954,0.00599,0.00556,0.00635,0.00023,0.00022,0.00025,0.205,0.196,0.213,0.008,0.0077,0.0083,25.29,25.26,25.33,0.925,0.922,0.928,0.97,0.97,0.97,0.898,0.894,0.901,27.64,26.42,28.67,26.81,25.63,27.81,0,0,0,0,0,0,0.149,0,0.0592,0.44,0.55,0.45,34.1
1508104800000,2017,10,2017,1,3,7,0.124,0.0587,0.0656,2929.47,25.31,25.31,17.44,1,1,1,205.5,200.6,211,108.5,103.6,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.472,0.46,0.483,108.5,103.6,114,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.088,0.0917,0.00497,0.00456,0.00544,0.00019,0.00018,0.00021,0.184,0.175,0.194,0.0072,0.0068,0.0076,25.38,25.34,25.42,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,17.98,0,26.09,17.44,0,25.31,0,2,0,0,0.286,0,0.0969,0.286,0.0584,0.47,0.53,0.47,23.6
1508709600000,2017,10,2017,1,4,7,0.119,0.0587,0.0601,0,0,0,0,1,1,1,196.4,194.9,199.3,99.42,97.89,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.494,0.487,0.498,99.42,97.89,102.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.086,0.0875,0.0042,0.00407,0.00444,0.00016,0.00016,0.00017,0.167,0.165,0.173,0.0065,0.0064,0.0067,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.49,0.51,0.49,0
1509314400000,2017,10,2017,1,5,7,0.119,0.0457,0.0735,3526.1,30.12,30.12,20.99,1,1,1,197.1,194.6,200.9,121.5,97.89,75.57,67,97,0,-1.421e-14,1.421e-14,0.384,0.333,0.498,121.5,97.89,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.086,0.0951,0.00608,0.00407,0.00713,0.00024,0.00016,0.00028,0.204,0.165,0.226,0.008,0.0064,0.0088,25.39,25.37,25.43,0.665,0,0.932,0.693,0,0.97,0.645,0,0.904,21.64,0,31.05,20.99,0,30.12,0,2,0,0,0.286,0,0.117,0.286,0.0455,0.38,0.62,0.38,29.6
1509919200000,2017,11,2017,2,6,7,0.122,0.0405,0.0816,5098.91,31.87,31.87,30.35,1,1,1,202,197.1,208.6,135,130.1,67,67,67,0,0,0,0.332,0.321,0.34,135,130.1,141.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0938,0.0978,0.00722,0.00681,0.00778,0.00028,0.00027,0.0003,0.227,0.219,0.239,0.0089,0.0085,0.0094,25.35,25.31,25.38,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.29,30.12,32.86,30.35,29.22,31.87,0,0,0,0,0,0,0.169,0,0.0404,0.33,0.67,0.33,41.8
1510524000000,2017,11,2017,2,7,7,0.123,0.0405,0.0827,5171,31.43,31.43,30.78,1,1,1,203.8,200.6,206.7,136.8,133.6,67,67,67,0,0,0,0.329,0.324,0.334,136.8,133.6,139.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.095,0.0972,0.00738,0.00711,0.00762,0.00029,0.00028,0.0003,0.231,0.225,0.236,0.009,0.0088,0.0092,25.35,25.32,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.73,30.98,32.41,30.78,30.05,31.43,0,0,0,0,0,0,0.171,0,0.0403,0.33,0.67,0.33,42
1511128800000,2017,11,2017,2,8,7,0.124,0.0405,0.0833,5204.48,32.94,32.94,30.98,1,1,1,204.7,196.8,213.2,137.7,129.8,67,67,67,0,0,0,0.327,0.314,0.34,137.7,129.8,146.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0937,0.0995,0.00745,0.00678,0.00818,0.00029,0.00027,0.00032,0.232,0.218,0.248,0.0091,0.0085,0.0097,25.33,25.27,25.38,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.94,30.05,33.96,30.98,29.15,32.94,0,0,0,0,0,0,0.172,0,0.0407,0.33,0.67,0.33,42
1511733600000,2017,11,2017,2,9,7,0.123,0.0384,0.0849,5310.29,32.19,32.19,31.61,1,1,1,203.9,200.6,209.9,140.3,135,63.57,59,67,0,0,0,0.312,0.293,0.332,140.3,135,142.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0955,0.0983,0.00768,0.00723,0.0079,0.0003,0.00028,0.00031,0.237,0.228,0.242,0.0093,0.0089,0.0095,25.34,25.3,25.36,0.935,0.932,0.936,0.97,0.97,0.97,0.907,0.904,0.908,32.59,31.31,33.18,31.61,30.37,32.19,0,0,0,0,0,0,0.176,0,0.0381,0.31,0.69,0.31,43.2
1512338400000,2017,12,2017,3,10,7,0.128,0.0357,0.0926,5810.08,36.68,36.68,34.58,1,1,1,212.1,202.6,221.1,153.1,143.6,59,59,59,0,0,0,0.278,0.267,0.291,153.1,143.6,162.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0978,0.104,0.00877,0.00795,0.00953,0.00034,0.00031,0.00037,0.259,0.242,0.275,0.01,0.0095,0.011,25.27,25.2,25.34,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.915,35.65,33.39,37.76,34.58,32.39,36.68,0,0,0,0,0,0,0.192,0,0.0354,0.28,0.72,0.28,45.4
1512943200000,2017,12,2017,3,11,7,0.136,0.0357,0.0999,6288.07,38.23,38.23,37.43,1,1,1,224.2,222.5,227.4,165.2,163.5,59,59,59,0,0,0,0.263,0.259,0.265,165.2,163.5,168.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.105,0.107,0.00979,0.00965,0.0101,0.00038,0.00038,0.0004,0.281,0.278,0.287,0.011,0.011,0.011,25.17,25.15,25.19,0.943,0.943,0.945,0.973,0.972,0.974,0.918,0.916,0.92,38.48,38.08,39.24,37.43,37.01,38.23,0,0,0,0,0,0,0.208,0,0.0361,0.26,0.73,0.27,46.2
1513548000000,2017,12,2017,3,12,7,0.142,0.0357,0.107,6748.87,41.4,41.4,40.17,1,1,1,235.2,231,240.3,176.2,172,59,59,59,0,0,0,0.251,0.246,0.255,176.2,172,181.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.111,0.0107,0.0104,0.0112,0.00042,0.00041,0.00044,0.301,0.293,0.31,0.012,0.012,0.012,25.09,25.05,25.12,0.947,0.946,0.949,0.978,0.976,0.98,0.926,0.923,0.93,41.07,40.07,42.25,40.17,39.12,41.4,0,0,0,0,0,0,0.223,0,0.035,0.25,0.75,0.25,47.5
1514152800000,2017,12,2017,3,13,7,0.153,0.0357,0.117,7430.82,45.38,45.38,44.23,1,1,1,252.5,244.9,257.5,193.5,185.9,59,59,59,0,0,0,0.234,0.229,0.241,193.5,185.9,198.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.0122,0.0116,0.0126,0.00048,0.00046,0.0005,0.331,0.318,0.34,0.013,0.013,0.013,24.96,24.93,25.01,0.953,0.95,0.954,0.98,0.98,0.98,0.934,0.931,0.935,45.13,43.34,46.31,44.23,42.47,45.38,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.6
1514757600000,2018,1,2017,4,14,7,0.163,0.0442,0.119,7553.8,46.39,46.39,44.96,1,1,1,270.2,261.6,276.4,197.2,188.6,73,73,73,-8.12e-15,-2.842e-14,0,0.27,0.264,0.279,197.2,188.6,203.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.116,0.121,0.0125,0.0118,0.013,0.0005,0.00047,0.00052,0.34,0.324,0.351,0.013,0.013,0.014,24.88,24.84,24.93,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,45.88,43.86,47.34,44.96,42.98,46.39,0,0,0,0,0,0,0.25,0,0.044,0.27,0.73,0.27,46.3
1515362400000,2018,1,2017,4,15,7,0.176,0.0442,0.132,8100.44,50.14,50.14,48.22,2,1,1.1428571428571428,291.5,278.3,302.9,218.5,205.3,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.251,0.241,0.262,218.5,205.3,229.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.121,0.13,0.0143,0.0132,0.0153,0.00057,0.00052,0.00061,0.356,0.243,0.389,0.014,0.0097,0.015,24.78,24.72,24.84,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.87,25.85,52.25,44.64,25.07,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46
1515967200000,2018,1,2017,4,16,7,0.192,0.0442,0.148,8991.92,54.84,54.84,53.52,2,2,2,318.1,307,323.9,245.1,234,73,73,73,0,-2.842e-14,2.842e-14,0.23,0.225,0.238,245.1,234,250.9,990,990,990,965,964.9,965,25,25,25.1,0.135,0.132,0.138,0.0167,0.0156,0.0174,0.00067,0.00062,0.0007,0.26,0.248,0.267,0.01,0.0099,0.011,24.75,24.71,24.82,0.928,0.924,0.929,0.97,0.97,0.97,0.9,0.896,0.902,27.59,26.32,28.27,26.76,25.53,27.42,0,0,0,0,0,0,0.297,0,0.044,0.23,0.77,0.23,46.8
1516572000000,2018,1,2017,4,17,7,0.203,0.0442,0.159,9650.78,59.16,59.16,57.45,2,2,2,336,327,343.9,263,254,73,73,73,-4.06e-15,-2.842e-14,0,0.217,0.212,0.223,263,254,270.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.142,0.139,0.145,0.0231,0.0189,0.0269,0.00093,0.00076,0.0011,0.285,0.271,0.297,0.011,0.011,0.012,24.64,24.58,24.69,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.61,28.6,30.5,28.72,27.74,29.58,0,0,0,0,0,0,0.319,0,0.044,0.22,0.78,0.22,47.5
1517176800000,2018,1,2017,4,18,7,0.215,0.0483,0.167,10088.3,61.1,61.1,60.05,2,2,2,355.2,345.8,365.5,275.4,269.9,79.86,73,85,0,0,0,0.225,0.209,0.24,275.4,269.9,280.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.145,0.149,0.029,0.0264,0.0314,0.0012,0.0011,0.0013,0.304,0.296,0.312,0.012,0.012,0.013,24.52,24.46,24.57,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,30.95,30.31,31.49,30.02,29.4,30.55,0,0,0,0,0,0,0.334,0,0.048,0.22,0.78,0.22,46.9
1517781600000,2018,2,2017,5,19,7,0.237,0.0514,0.185,11183.5,70.6,70.6,66.57,2,2,2,391.1,371.8,410.1,306.1,286.8,85,85,85,0,0,0,0.218,0.207,0.229,306.1,286.8,325.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.158,0.151,0.165,0.0435,0.0344,0.0524,0.0018,0.0014,0.0021,0.351,0.322,0.379,0.014,0.013,0.015,24.3,24.18,24.42,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,34.31,32.19,36.39,33.28,31.23,35.3,0,0,0,0,0,0,0.37,0,0.052,0.22,0.78,0.22,47.2
1518386400000,2018,2,2017,5,20,7,0.27,0.0514,0.219,13219.3,86.48,86.48,78.69,2,2,2,446.3,415.3,482,361.3,330.3,85,85,85,0,0,0,0.191,0.176,0.205,361.3,330.3,397,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.167,0.19,0.0696,0.0549,0.0864,0.0029,0.0022,0.0036,0.433,0.387,0.487,0.018,0.016,0.02,23.96,23.74,24.14,0.95,0.945,0.955,0.976,0.97,0.98,0.927,0.917,0.936,40.31,36.96,44.12,39.34,35.85,43.24,0,0,0,0,0,0,0.437,0,0.051,0.19,0.81,0.19,49
1518991200000,2018,2,2017,5,21,7,0.339,0.0514,0.287,16843.4,114.2,114.2,100.3,3,2,2.4285714285714284,559.8,498.1,633.2,474.8,413.1,85,85,85,-8.12e-15,-5.684e-14,0,0.153,0.134,0.171,474.8,413.1,548.2,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.223,0.196,0.261,0.125,0.094,0.167,0.0052,0.0039,0.0071,0.561,0.511,0.618,0.023,0.021,0.026,23.32,22.95,23.65,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.917,0.939,43.7,35.57,51.35,42.36,34.5,48.2,0,0,0,0,0,0,0.557,0,0.052,0.15,0.85,0.15,49.7
1519596000000,2018,2,2017,5,22,7,0.448,0.059,0.389,22140.9,142.9,142.9,131.8,3,3,3,740,660.3,815.1,642.4,575.3,97.57,85,107,0,0,0,0.132,0.119,0.144,642.4,575.3,708.1,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.318,0.277,0.357,0.23,0.185,0.274,0.01,0.0079,0.012,0.78,0.663,0.893,0.034,0.028,0.039,22.36,21.95,22.8,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.84,40.84,48.62,43.93,39.93,47.65,0,0,0,0,0,0,0.732,0,0.059,0.13,0.87,0.13,49.4
1520200800000,2018,3,2017,6,23,7,0.544,0.0666,0.477,25754,163.3,163.3,153.3,4,3,3.5714285714285716,898.9,839.2,970.8,788.7,732.2,110.1,107,129,0,0,0,0.123,0.114,0.133,788.7,732.2,841.8,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.424,0.371,0.477,0.32,0.29,0.346,0.014,0.013,0.016,0.988,0.933,1.05,0.044,0.041,0.047,21.52,21.17,21.81,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.17,39.7,51.89,43.49,38.72,48.2,0,0,0,0,0,0,0.852,0,0.067,0.12,0.88,0.12,47.3
1520805600000,2018,3,2017,6,24,7,0.658,0.078,0.58,30380,192.6,192.6,180.8,4,4,4,1089,1003,1178,959.7,873.6,129,129,129,-1.624e-14,-1.137e-13,0,0.119,0.11,0.129,959.7,873.6,1049,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.594,0.506,0.705,0.42,0.362,0.532,0.019,0.016,0.025,1.28,1.11,1.53,0.059,0.05,0.071,20.54,20.01,20.99,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.13,42.92,49.14,45.21,42.07,48.16,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.2
1521410400000,2018,3,2017,6,25,7,0.782,0.078,0.664,32390.4,192.8,192.8,192.8,4,4,4,1293,1209,1368,1164,1080,129,129,129,66.53,0,138.8,0.1,0.0943,0.107,1097,1080,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.804,0.751,0.839,0.641,0.602,0.648,0.03,0.028,0.031,1.75,1.65,1.79,0.082,0.077,0.085,19.43,19.16,19.8,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.935,49.85,49.23,50.52,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.118,0.1,0.85,0.15,41.4
1522015200000,2018,3,2017,6,26,7,0.861,0.0797,0.665,32060.3,192.1,192.1,190.8,4,4,4,1423,1389,1470,1292,1260,131.7,129,148,191.5,160.2,222,0.0926,0.0891,0.101,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.864,0.848,0.892,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.84,0.087,0.086,0.089,18.95,18.77,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.68,48.21,49.02,47.71,47.25,48.04,0,0,0,0,0,0,1.06,0,0.196,0.093,0.77,0.23,37.2
1522620000000,2018,4,2017,7,27,7,0.958,0.0895,0.665,31073.3,188.1,188.1,185,4,4,4,1584,1492,1694,1436,1344,148,148,148,336,244.1,446.1,0.0936,0.0874,0.0992,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.914,0.907,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.38,18.02,18.69,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.18,46.23,47.98,46.24,45.3,47.02,0,0,0,0,0,0,1.03,0,0.293,0.093,0.69,0.31,32.4
1523224800000,2018,4,2017,7,28,7,1.14,0.0895,0.665,29379,179.7,179.7,174.9,4,4,4,1877,1738,2002,1729,1590,148,148,148,629.2,489.8,753.5,0.079,0.0739,0.0852,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.42,17.02,17.87,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.61,43.52,45.83,43.72,42.65,44.92,0,0,0,0,0,0,0.972,0,0.475,0.079,0.58,0.42,25.8
1523829600000,2018,4,2017,7,29,7,1.26,0.0895,0.665,28338.4,169.8,169.8,168.7,4,4,4,2077,2034,2098,1929,1886,148,148,148,829.3,785.6,850.4,0.0713,0.0705,0.0728,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.84,16.79,16.94,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.03,42.89,43.31,42.17,42.04,42.45,0,0,0,0,0,0,0.937,0,0.595,0.071,0.53,0.47,22.5
1524434400000,2018,4,2017,7,30,7,1.25,0.0895,0.665,28353.9,169.5,169.5,168.8,4,4,4,2074,2044,2095,1926,1896,148,148,148,825.7,796.4,846.8,0.0714,0.0707,0.0724,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.85,16.8,16.92,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.05,42.92,43.24,42.19,42.06,42.38,0,0,0,0,0,0,0.938,0,0.585,0.072,0.53,0.47,22.7
1525039200000,2018,4,2017,7,31,7,1.2,0.112,0.665,28733.3,172.7,172.7,171,4,4,4,1991,1941,2034,1806,1749,185.7,148,192,705.7,649.3,785.6,0.0933,0.0728,0.0989,1100,1100,1100,990,990,990,971.1,970.9,971.2,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.06,16.94,17.22,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.63,43.31,44.05,42.76,42.45,43.17,0,0,0,0,0,0,0.95,0,0.535,0.093,0.55,0.45,23.9
1525644000000,2018,5,2017,8,32,7,1.11,0.116,0.665,29627.9,179.5,179.5,176.4,4,4,4,1834,1745,1917,1642,1553,192,192,192,542.2,452.6,624.8,0.105,0.1,0.11,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.56,17.29,17.85,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.99,44.26,45.78,44.09,43.38,44.87,0,0,0,0,0,0,0.98,0,0.445,0.1,0.6,0.4,26.7
1526248800000,2018,5,2017,8,33,7,0.983,0.116,0.665,30845,186.6,186.6,183.6,4,4,4,1625,1537,1714,1433,1345,192,192,192,332.9,244.8,422.2,0.118,0.112,0.125,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.913,0.905,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.094,18.25,17.95,18.54,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.84,46.06,47.61,45.9,45.14,46.66,0,0,0,0,0,0,1.02,0,0.318,0.12,0.68,0.32,31.4
1526853600000,2018,5,2017,8,34,7,0.856,0.116,0.665,32041.2,192.8,192.8,190.7,4,4,4,1416,1305,1508,1224,1113,192,192,192,123.9,12.7,216,0.136,0.127,0.147,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.849,0.802,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.84,0.086,0.083,0.09,18.99,18.65,19.39,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.79,47.89,49.87,47.68,46.93,48.2,0,0,0,0,0,0,1.06,0,0.191,0.14,0.78,0.22,37.4
1527458400000,2018,5,2017,8,35,7,0.702,0.108,0.594,30656.9,192.7,192.7,182.5,4,4,4,1161,1077,1261,982.4,915.9,178.7,161,192,0,-1.137e-13,1.137e-13,0.154,0.143,0.166,982.4,915.9,1069,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.63,0.552,0.751,0.44,0.382,0.577,0.02,0.017,0.027,1.34,1.19,1.62,0.062,0.054,0.076,20.25,19.66,20.67,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.55,44.35,49.15,45.62,43.46,48.16,0,0,0,0,0,0,1.01,0,0.108,0.15,0.85,0.15,43.7
1528063200000,2018,6,2017,9,36,7,0.601,0.0974,0.503,26791.1,170.3,170.3,159.5,4,3,3.857142857142857,993,940,1053,832,779,161,161,161,1.624e-14,0,1.137e-13,0.162,0.153,0.171,832,779,892.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.475,0.427,0.53,0.342,0.316,0.371,0.015,0.014,0.017,1.05,0.977,1.15,0.048,0.044,0.052,21.09,20.79,21.31,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.89,39.58,51.89,41.59,38.59,48.2,0,0,0,0,0,0,0.886,0,0.098,0.16,0.84,0.16,44.6
1528668000000,2018,6,2017,9,37,7,0.532,0.0974,0.434,23803.3,144.6,144.6,141.7,3,3,3,879.1,839.2,923.9,718.1,678.2,161,161,161,0,0,0,0.183,0.174,0.192,718.1,678.2,762.9,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.375,0.348,0.412,0.28,0.254,0.308,0.012,0.011,0.014,0.921,0.85,1,0.041,0.037,0.045,21.66,21.4,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.64,46.44,51.05,47.23,45.52,48.2,0,0,0,0,0,0,0.787,0,0.098,0.18,0.82,0.18,44.7
1529272800000,2018,6,2017,9,38,7,0.486,0.0974,0.389,21921.8,134.9,134.9,130.5,3,3,3,804,780.5,829.7,643,619.5,161,161,161,0,0,0,0.2,0.194,0.206,643,619.5,668.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.315,0.343,0.231,0.215,0.248,0.01,0.0093,0.011,0.791,0.751,0.834,0.035,0.033,0.037,22.09,21.95,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.38,42.99,45.9,43.5,42.13,44.98,0,0,0,0,0,0,0.725,0,0.097,0.2,0.8,0.2,45.1
1529877600000,2018,6,2017,9,39,7,0.45,0.0995,0.35,19915,125.3,125.3,118.5,3,3,3,743.4,709.8,774.4,578.8,523.8,164.6,161,186,0,0,0,0.222,0.208,0.262,578.8,523.8,613.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.292,0.263,0.311,0.188,0.151,0.211,0.0081,0.0065,0.0092,0.683,0.592,0.741,0.03,0.025,0.032,22.44,22.26,22.67,0.953,0.949,0.955,0.977,0.97,0.98,0.93,0.92,0.936,40.45,36.82,42.62,39.51,35.71,41.77,0,0,0,0,0,0,0.659,0,0.1,0.22,0.78,0.22,44.3
1530482400000,2018,7,2017,10,40,7,0.404,0.112,0.292,16547,105,105,98.49,3,2,2.2857142857142856,668.2,639,698.6,482.2,452.9,186,186,186,2.436e-14,0,5.684e-14,0.279,0.266,0.291,482.2,452.9,512.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.24,0.223,0.257,0.127,0.113,0.143,0.0054,0.0048,0.0062,0.602,0.557,0.651,0.026,0.024,0.028,22.83,22.73,22.96,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.37,35.43,52.42,44.29,34.37,48.2,0,0,0,0,0,0,0.547,0,0.112,0.28,0.72,0.28,41
1531087200000,2018,7,2017,10,41,7,0.365,0.112,0.253,14937.7,93.92,93.92,88.92,2,2,2,604,579.1,629.4,418,393.1,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.308,0.296,0.321,418,393.1,443.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.208,0.199,0.218,0.0963,0.0845,0.108,0.0041,0.0036,0.0046,0.528,0.491,0.568,0.022,0.021,0.024,23.16,23.01,23.3,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.36,42.85,47.92,44.46,41.99,46.96,0,0,0,0,0,0,0.494,0,0.112,0.31,0.69,0.31,40.9
1531692000000,2018,7,2017,10,42,7,0.332,0.112,0.22,13043.1,82.37,82.37,77.64,2,2,2,549.7,528.5,571.1,363.7,342.5,186,186,186,-2.436e-14,-5.684e-14,5.684e-14,0.339,0.326,0.352,363.7,342.5,385.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.181,0.196,0.0707,0.0607,0.0808,0.003,0.0025,0.0034,0.447,0.415,0.479,0.019,0.017,0.02,23.48,23.35,23.61,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.92,0.934,39.79,37.56,42.03,38.82,36.46,41.19,0,0,0,0,0,0,0.431,0,0.112,0.34,0.66,0.34,39.3
1532296800000,2018,7,2017,10,43,7,0.304,0.112,0.192,11368.1,71.46,71.46,67.67,2,2,2,503.3,485,521.6,317.3,299,186,186,186,-8.12e-15,-5.684e-14,0,0.37,0.357,0.383,317.3,299,335.6,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.172,0.165,0.178,0.0488,0.0401,0.0574,0.002,0.0017,0.0024,0.377,0.35,0.405,0.016,0.014,0.017,23.76,23.65,23.87,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,34.88,32.92,36.83,33.83,31.93,35.73,0,0,0,0,0,0,0.376,0,0.112,0.37,0.63,0.37,37.4
1532901600000,2018,7,2017,10,44,7,0.279,0.112,0.168,9946,62.65,62.65,59.2,2,2,2,461.6,443.2,479.3,277,259.2,184.6,184,186,0,0,0,0.4,0.388,0.415,277,259.2,293.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.163,0.0297,0.0213,0.0374,0.0012,0.00087,0.0015,0.317,0.291,0.341,0.013,0.012,0.014,24.01,23.9,24.11,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.52,28.56,32.29,29.6,27.71,31.32,0,0,0,0,0,0,0.329,0,0.111,0.4,0.6,0.4,35.6
1533506400000,2018,8,2017,11,45,7,0.255,0.106,0.149,8797.54,55.01,55.01,52.37,2,1,1.8571428571428572,421.3,405.7,437.4,245.6,232.1,175.7,155,184,4.06e-15,-2.842e-14,2.842e-14,0.417,0.377,0.442,245.6,232.1,255.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.143,0.15,0.0172,0.0155,0.0198,0.0007,0.00063,0.00081,0.294,0.263,0.414,0.012,0.011,0.017,24.21,24.11,24.3,0.933,0.926,0.957,0.971,0.97,0.98,0.906,0.898,0.938,30.95,26.11,52.53,29.63,25.33,48.2,0,0,0,0,0,0,0.291,0,0.106,0.42,0.58,0.42,34.5
1534111200000,2018,8,2017,11,46,7,0.234,0.0937,0.14,8351.15,52.75,52.75,49.71,2,1,1.4285714285714286,387.3,374.8,400.5,232.3,219.8,155,155,155,0,-2.842e-14,2.842e-14,0.401,0.387,0.414,232.3,219.8,245.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.135,0.144,0.0155,0.0144,0.0166,0.00063,0.00058,0.00068,0.341,0.258,0.409,0.014,0.01,0.017,24.32,24.26,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.89,26.13,52.75,38.63,25.35,48.2,0,0,0,0,0,0,0.276,0,0.094,0.4,0.6,0.4,35.7
1534716000000,2018,8,2017,11,47,7,0.217,0.0937,0.123,7674.46,48.2,48.2,45.68,1,1,1,358.6,347.2,370.7,203.6,192.2,155,155,155,0,-2.842e-14,2.842e-14,0.432,0.418,0.446,203.6,192.2,215.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.133,0.0131,0.0121,0.0141,0.00053,0.00049,0.00057,0.359,0.339,0.381,0.014,0.014,0.015,24.45,24.37,24.53,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.64,44.03,49.35,45.68,43.15,48.2,0,0,0,0,0,0,0.254,0,0.094,0.43,0.57,0.43,35.4
1535320800000,2018,8,2017,11,48,7,0.201,0.0874,0.114,7123.09,47.13,47.13,42.4,1,1,1,333.1,321.2,343.6,188.6,175.5,144.4,118,155,0,-2.842e-14,2.842e-14,0.433,0.361,0.469,188.6,175.5,208.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.123,0.119,0.127,0.0118,0.0107,0.0135,0.00047,0.00043,0.00054,0.331,0.309,0.364,0.013,0.012,0.015,24.6,24.55,24.64,0.951,0.948,0.956,0.979,0.976,0.98,0.931,0.925,0.937,43.3,40.19,48.09,42.4,39.24,47.13,0,0,0,0,0,0,0.236,0,0.087,0.43,0.57,0.43,35.4
1535925600000,2018,9,2017,12,49,7,0.184,0.0714,0.113,7093.08,44.93,44.93,42.22,1,1,1,304.8,293.1,316.6,186.8,175.1,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.387,0.373,0.403,186.8,175.1,198.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.123,0.0116,0.0106,0.0126,0.00046,0.00042,0.0005,0.325,0.304,0.346,0.013,0.012,0.014,24.75,24.67,24.82,0.951,0.947,0.954,0.979,0.977,0.98,0.931,0.925,0.935,43.11,40.36,45.85,42.22,39.43,44.93,0,0,0,0,0,0,0.235,0,0.071,0.39,0.61,0.39,38.5
1536530400000,2018,9,2017,12,50,7,0.17,0.0714,0.0982,6104.36,38.54,38.54,36.34,1,1,1,280.4,271.4,289.5,162.4,153.4,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.421,0.408,0.435,162.4,153.4,171.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00955,0.00879,0.0103,0.00038,0.00035,0.00041,0.282,0.266,0.298,0.011,0.011,0.012,24.9,24.84,24.95,0.943,0.94,0.946,0.972,0.97,0.975,0.916,0.912,0.922,37.4,35.3,39.53,36.34,34.25,38.54,0,0,0,0,0,0,0.202,0,0.0718,0.42,0.58,0.42,35.9
1537135200000,2018,9,2017,12,51,7,0.157,0.0714,0.0858,5308.79,33.57,33.57,31.6,1,1,1,259.9,252,268.4,141.9,134,118,118,118,0,-2.842e-14,2.842e-14,0.454,0.44,0.468,141.9,134,150.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00781,0.00714,0.00854,0.00031,0.00028,0.00034,0.245,0.231,0.26,0.0097,0.0091,0.01,25.02,24.97,25.06,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.58,30.72,34.6,31.6,29.8,33.57,0,0,0,0,0,0,0.176,0,0.0712,0.45,0.55,0.45,33.8
1537740000000,2018,9,2017,12,52,7,0.147,0.0714,0.0752,4634.75,29.24,29.24,27.59,1,1,1,242.4,235.9,249.6,124.4,117.9,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.487,0.473,0.5,124.4,117.9,131.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0948,0.0996,0.00632,0.00577,0.00693,0.00025,0.00023,0.00027,0.214,0.202,0.227,0.0084,0.008,0.009,25.13,25.08,25.18,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.904,28.44,26.91,30.14,27.59,26.1,29.24,0,0,0,0,0,0,0.153,0,0.0718,0.49,0.51,0.49,31.5
1538344800000,2018,10,2018,1,1,7,0.138,0.0587,0.0794,4923.41,30.61,30.61,29.31,1,1,1,228.3,222.5,234,131.3,125.5,97,97,97,-4.06e-15,-1.421e-14,0,0.425,0.415,0.436,131.3,125.5,137,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0957,0.0998,0.00691,0.00642,0.00739,0.00027,0.00025,0.00029,0.224,0.214,0.235,0.0088,0.0084,0.0092,25.21,25.16,25.25,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.21,28.87,31.56,29.31,28,30.61,0,0,0,0,0,0,0.163,0,0.0586,0.43,0.58,0.42,35.7
1538949600000,2018,10,2018,1,2,7,0.13,0.0587,0.0715,4418.22,27.55,27.55,26.3,1,1,1,215.2,210.2,220.6,118.2,113.2,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.451,0.44,0.461,118.2,113.2,123.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0931,0.0914,0.095,0.0058,0.00537,0.00626,0.00023,0.00021,0.00025,0.201,0.192,0.211,0.0079,0.0075,0.0083,25.31,25.27,25.35,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.11,25.89,28.41,26.3,25.12,27.55,0,0,0,0,0,0,0.146,0,0.0585,0.45,0.55,0.45,34
1539554400000,2018,10,2018,1,3,7,0.127,0.0587,0.0681,4198.13,26.01,26.01,24.99,1,1,1,209.7,204.5,214,112.7,107.5,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.463,0.453,0.474,112.7,107.5,117,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.0893,0.0927,0.00533,0.00488,0.0057,0.00021,0.00019,0.00022,0.191,0.182,0.199,0.0075,0.0071,0.0078,25.35,25.32,25.39,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.76,24.51,26.82,24.99,23.77,26.01,0,0,0,0,0,0,0.139,0,0.0589,0.46,0.54,0.46,33.1
1540159200000,2018,10,2018,1,4,7,0.12,0.0587,0.0614,0,0,0,0,1,1,1,198.5,193.3,203.1,101.5,96.25,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.489,0.478,0.502,101.5,96.25,106.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0854,0.0889,0.00438,0.00393,0.00477,0.00017,0.00015,0.00019,0.171,0.162,0.179,0.0067,0.0063,0.007,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.49,0.51,0.49,0
1540764000000,2018,10,2018,1,5,7,0.114,0.0483,0.066,2609.4,27.72,27.72,15.53,1,1,1,189,187.2,191.3,109.1,90.51,79.86,67,97,-6.09e-15,-1.421e-14,1.421e-14,0.422,0.351,0.517,109.1,90.51,123.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0834,0.0916,0.00502,0.00344,0.00627,0.0002,0.00013,0.00025,0.183,0.151,0.207,0.0071,0.0059,0.0081,25.4,25.37,25.42,0.529,0,0.928,0.554,0,0.97,0.513,0,0.9,16.01,0,28.57,15.53,0,27.72,0,3,0,0,0.429,0,0.0863,0.429,0.048,0.42,0.58,0.42,22.9
1541368800000,2018,11,2018,2,6,7,0.118,0.0405,0.0779,4860.08,29.48,29.48,28.93,1,1,1,195.9,192.7,198.2,128.9,125.7,67,67,67,-4.06e-15,-1.421e-14,0,0.342,0.338,0.348,128.9,125.7,131.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0922,0.0942,0.0067,0.00643,0.0069,0.00026,0.00025,0.00027,0.217,0.211,0.221,0.0085,0.0082,0.0086,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.82,29.05,30.39,28.93,28.18,29.48,0,0,0,0,0,0,0.161,0,0.0401,0.34,0.66,0.34,41.2
1541973600000,2018,11,2018,2,7,7,0.118,0.0405,0.0779,4858.53,29.35,29.35,28.92,1,1,1,195.8,193.5,197.6,128.8,126.5,67,67,67,2.03e-15,0,1.421e-14,0.342,0.339,0.346,128.8,126.5,130.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0925,0.094,0.0067,0.0065,0.00685,0.00026,0.00025,0.00027,0.216,0.212,0.22,0.0085,0.0083,0.0086,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.81,29.25,30.25,28.92,28.37,29.35,0,0,0,0,0,0,0.161,0,0.0401,0.34,0.66,0.34,41.2
1542578400000,2018,11,2018,2,8,7,0.117,0.0332,0.0842,5273.35,33.24,33.24,31.39,1,1,1,194.1,192.7,197.1,139.3,126.5,54.86,50,67,4.06e-15,0,1.421e-14,0.282,0.254,0.346,139.3,126.5,147.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0925,0.0977,0.00759,0.0065,0.00825,0.0003,0.00025,0.00032,0.234,0.212,0.247,0.0091,0.0083,0.0097,25.35,25.35,25.37,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.901,0.909,32.36,29.25,34.27,31.39,28.37,33.24,0,0,0,0,0,0,0.174,0,0.0328,0.28,0.72,0.28,45.1
