datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1543183200000,2018,11,2018,2,9,7,0.123,0.0318,0.0912,5730.33,34.9,34.9,34.11,1,1,1,203.4,199,207.7,150.8,147.4,52.57,50,59,0,0,0,0.258,0.245,0.286,150.8,147.4,154.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0994,0.0983,0.1,0.00857,0.00828,0.00886,0.00034,0.00032,0.00035,0.254,0.249,0.26,0.0099,0.0097,0.01,25.32,25.3,25.35,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.16,34.3,35.98,34.11,33.27,34.9,0,0,0,0,0,0,0.189,0,0.0318,0.26,0.74,0.26,46.6
1543788000000,2018,12,2018,3,10,7,0.131,0.0357,0.0957,6008.62,37.35,37.35,35.77,1,1,1,217.2,208.6,223.9,158.2,149.6,59,59,59,0,0,0,0.272,0.264,0.283,158.2,149.6,164.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.105,0.0092,0.00846,0.00976,0.00036,0.00033,0.00038,0.268,0.253,0.28,0.011,0.0099,0.011,25.23,25.18,25.3,0.941,0.938,0.943,0.971,0.97,0.973,0.914,0.91,0.918,36.84,34.82,38.41,35.77,33.77,37.35,0,0,0,0,0,0,0.199,0,0.0353,0.27,0.73,0.27,45.9
1544392800000,2018,12,2018,3,11,7,0.131,0.0357,0.0954,5989.6,37.01,37.01,35.65,1,1,1,216.8,212.7,222.5,157.8,153.7,59,59,59,0,0,0,0.272,0.265,0.277,157.8,153.7,163.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00916,0.00881,0.00965,0.00036,0.00035,0.00038,0.268,0.26,0.278,0.01,0.01,0.011,25.23,25.19,25.26,0.941,0.94,0.943,0.97,0.97,0.972,0.913,0.912,0.916,36.74,35.78,38.08,35.65,34.71,37.01,0,0,0,0,0,0,0.198,0,0.0356,0.27,0.73,0.27,45.7
1544997600000,2018,12,2018,3,12,7,0.127,0.0357,0.0917,5752.84,34.64,34.64,34.24,1,1,1,210.6,208.6,212.4,151.6,149.6,59,59,59,0,0,0,0.28,0.278,0.283,151.6,149.6,153.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.101,0.00864,0.00846,0.00879,0.00034,0.00033,0.00034,0.257,0.253,0.26,0.01,0.0099,0.01,25.28,25.27,25.3,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.911,35.3,34.82,35.71,34.24,33.77,34.64,0,0,0,0,0,0,0.19,0,0.0353,0.28,0.72,0.28,45.3
1545602400000,2018,12,2018,3,13,7,0.131,0.0357,0.095,5961.91,36.88,36.88,35.49,1,1,1,216.1,211.6,222,157.1,152.6,59,59,59,0,0,0,0.273,0.266,0.279,157.1,152.6,163,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.0091,0.00872,0.0096,0.00036,0.00034,0.00038,0.266,0.258,0.277,0.01,0.01,0.011,25.24,25.19,25.27,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.916,36.57,35.52,37.96,35.49,34.46,36.88,0,0,0,0,0,0,0.197,0,0.036,0.27,0.73,0.27,45.5
1546207200000,2018,12,2018,3,14,7,0.137,0.0429,0.094,5886.86,37.49,37.49,35.04,1,1,1,226.5,223.3,230.4,155.5,150.3,71,59,73,0,0,0,0.314,0.263,0.327,155.5,150.3,165.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.106,0.00897,0.00853,0.00981,0.00035,0.00033,0.00039,0.265,0.256,0.281,0.01,0.01,0.011,25.18,25.15,25.2,0.94,0.939,0.944,0.97,0.97,0.973,0.913,0.911,0.918,36.11,34.89,38.53,35.04,33.84,37.49,0,0,0,0,0,0,0.195,0,0.043,0.31,0.69,0.31,43
1546812000000,2019,1,2018,4,15,7,0.14,0.0442,0.0955,5976.21,36.13,36.13,35.57,1,1,1,231,228.5,233.4,158,155.5,73,73,73,0,0,0,0.316,0.313,0.319,158,155.5,160.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.106,0.00918,0.00897,0.00939,0.00036,0.00035,0.00037,0.27,0.265,0.274,0.011,0.01,0.011,25.14,25.13,25.16,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.67,36.1,37.25,35.57,35.01,36.13,0,0,0,0,0,0,0.198,0,0.0445,0.32,0.68,0.32,42.7
1547416800000,2019,1,2018,4,16,7,0.141,0.0442,0.0971,6078.55,36.8,36.8,36.18,1,1,1,233.6,231,236.2,160.6,158,73,73,73,0,0,0,0.312,0.309,0.316,160.6,158,163.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.0094,0.00918,0.00962,0.00037,0.00036,0.00038,0.274,0.27,0.279,0.011,0.011,0.011,25.12,25.1,25.14,0.942,0.941,0.943,0.97,0.97,0.971,0.914,0.913,0.916,37.28,36.67,37.88,36.18,35.57,36.8,0,0,0,0,0,0,0.201,0,0.0439,0.31,0.69,0.31,43.1
1548021600000,2019,1,2018,4,17,7,0.143,0.0442,0.0989,6197.6,37.48,37.48,36.89,1,1,1,236.5,234,238.9,163.5,161,73,73,73,0,0,0,0.309,0.306,0.312,163.5,161,165.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.00965,0.00943,0.00985,0.00038,0.00037,0.00039,0.28,0.275,0.284,0.011,0.011,0.011,25.1,25.08,25.12,0.943,0.942,0.944,0.972,0.97,0.973,0.916,0.914,0.918,37.97,37.37,38.52,36.89,36.27,37.48,0,0,0,0,0,0,0.205,0,0.0441,0.31,0.69,0.31,43.3
1548626400000,2019,1,2018,4,18,7,0.155,0.0473,0.107,6764.19,41.78,41.78,40.26,1,1,1,255.5,243,266.5,177.3,170,78.14,73,85,-4.06e-15,-2.842e-14,2.842e-14,0.306,0.285,0.329,177.3,170,183.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.109,0.114,0.0108,0.0102,0.0113,0.00043,0.0004,0.00045,0.305,0.291,0.315,0.012,0.011,0.012,24.98,24.92,25.05,0.948,0.945,0.949,0.978,0.975,0.98,0.927,0.921,0.93,41.16,39.48,42.63,40.26,38.49,41.78,0,0,0,0,0,0,0.224,0,0.048,0.31,0.69,0.31,43.6
1549231200000,2019,2,2018,5,19,7,0.171,0.0514,0.12,7564.86,47.73,47.73,45.03,1,1,1,282.9,270.6,294.7,197.9,185.6,85,85,85,-1.218e-14,-2.842e-14,0,0.301,0.288,0.314,197.9,185.6,209.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.116,0.124,0.0126,0.0115,0.0136,0.0005,0.00046,0.00054,0.342,0.32,0.363,0.014,0.013,0.014,24.83,24.76,24.9,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.95,43.07,48.7,45.03,42.21,47.73,0,0,0,0,0,0,0.25,0,0.051,0.3,0.7,0.3,44.2
1549836000000,2019,2,2018,5,20,7,0.19,0.0514,0.139,8416.19,52.52,52.52,50.1,2,1,1.5714285714285714,314.7,299.9,326.1,229.7,214.9,85,85,85,2.03e-14,0,2.842e-14,0.27,0.261,0.283,229.7,214.9,241.1,990,990,990,965,964.9,965,25,25,25.1,0.131,0.126,0.135,0.0153,0.014,0.0162,0.00061,0.00056,0.00065,0.308,0.245,0.394,0.012,0.0098,0.016,24.72,24.65,24.78,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.1,25.85,52.6,35.38,25.08,48.2,0,0,0,0,0,0,0.278,0,0.051,0.27,0.73,0.27,44.3
1550440800000,2019,2,2018,5,21,7,0.209,0.0514,0.158,9548.75,59.85,59.85,56.84,2,2,2,345.8,331.9,359.8,260.8,246.9,85,85,85,0,0,0,0.246,0.236,0.256,260.8,246.9,274.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.142,0.137,0.147,0.0223,0.0167,0.0287,0.0009,0.00067,0.0012,0.283,0.263,0.304,0.011,0.011,0.012,24.59,24.5,24.68,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,29.3,27.73,30.85,28.42,26.9,29.93,0,0,0,0,0,0,0.316,0,0.051,0.25,0.76,0.24,45.7
1551045600000,2019,2,2018,5,22,7,0.225,0.0571,0.168,10162.4,62.45,62.45,60.49,2,2,2,372.7,362.8,384.1,278.2,268.4,94.43,85,107,0,0,0,0.253,0.229,0.285,278.2,268.4,286.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.15,0.148,0.151,0.0303,0.0257,0.0344,0.0012,0.001,0.0014,0.31,0.297,0.322,0.013,0.012,0.013,24.43,24.37,24.48,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,31.18,30.01,32.19,30.25,29.11,31.23,0,0,0,0,0,0,0.336,0,0.057,0.25,0.75,0.25,45.2
1551650400000,2019,3,2018,6,23,7,0.247,0.0647,0.182,10956.4,68.45,68.45,65.22,2,2,2,408,389.3,423.2,301,282.3,107,107,107,0,0,0,0.262,0.253,0.275,301,282.3,316.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.153,0.165,0.0411,0.0323,0.0483,0.0017,0.0013,0.002,0.346,0.318,0.369,0.014,0.013,0.015,24.22,24.13,24.34,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.915,33.62,31.55,35.28,32.61,30.61,34.22,0,0,0,0,0,0,0.362,0,0.065,0.26,0.74,0.26,44.4
1552255200000,2019,3,2018,6,24,7,0.261,0.0647,0.196,11773.1,70.7,70.7,70.08,2,2,2,430.9,426.8,433.9,323.9,319.8,107,107,107,0,0,0,0.248,0.247,0.251,323.9,319.8,326.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.168,0.166,0.169,0.0519,0.0499,0.0533,0.0021,0.002,0.0022,0.381,0.374,0.385,0.016,0.015,0.016,24.08,24.06,24.11,0.944,0.944,0.945,0.97,0.97,0.97,0.916,0.915,0.916,36.12,35.67,36.44,35.04,34.6,35.35,0,0,0,0,0,0,0.389,0,0.065,0.25,0.75,0.25,45.1
1552860000000,2019,3,2018,6,25,7,0.256,0.0647,0.192,11514.1,70.29,70.29,68.54,2,2,2,423.6,414.5,432,316.6,307.5,107,107,107,0,0,0,0.253,0.248,0.258,316.6,307.5,325,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.165,0.162,0.168,0.0485,0.0441,0.0524,0.002,0.0018,0.0021,0.37,0.356,0.382,0.015,0.015,0.016,24.12,24.07,24.18,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.913,0.916,35.33,34.33,36.23,34.27,33.3,35.15,0,0,0,0,0,0,0.381,0,0.064,0.25,0.75,0.25,45
1553464800000,2019,3,2018,6,26,7,0.248,0.0647,0.183,11035.8,66.08,66.08,65.69,2,2,2,410.2,408.4,412,303.2,301.4,107,107,107,0,0,0,0.261,0.26,0.262,303.2,301.4,305,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.16,0.161,0.0421,0.0413,0.043,0.0017,0.0017,0.0018,0.349,0.347,0.352,0.014,0.014,0.014,24.2,24.19,24.22,0.941,0.941,0.941,0.97,0.97,0.97,0.913,0.913,0.913,33.86,33.67,34.06,32.84,32.66,33.04,0,0,0,0,0,0,0.365,0,0.065,0.26,0.74,0.26,44.5
1554069600000,2019,4,2018,7,27,7,0.257,0.0756,0.181,10869.5,68,68,64.7,2,2,2,424.6,415,440.2,299.6,290,125,125,125,0,0,0,0.295,0.284,0.301,299.6,290,315.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.162,0.158,0.167,0.0404,0.0359,0.0478,0.0016,0.0015,0.002,0.347,0.332,0.37,0.014,0.014,0.015,24.14,24.05,24.2,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.35,32.3,35.05,32.35,31.33,34,0,0,0,0,0,0,0.359,0,0.076,0.29,0.7,0.3,42.3
1554674400000,2019,4,2018,7,28,7,0.276,0.0756,0.2,11998.6,72.68,72.68,71.42,2,2,2,456.4,445.9,462.3,331.4,320.9,125,125,125,0,0,0,0.274,0.27,0.28,331.4,320.9,337.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.173,0.169,0.175,0.0554,0.0505,0.0582,0.0023,0.0021,0.0024,0.395,0.379,0.403,0.016,0.016,0.017,23.95,23.92,24.01,0.946,0.944,0.947,0.97,0.97,0.971,0.917,0.916,0.919,36.81,35.67,37.44,35.71,34.6,36.34,0,0,0,0,0,0,0.397,0,0.076,0.27,0.72,0.28,43.5
1555279200000,2019,4,2018,7,29,7,0.282,0.0756,0.206,12352.5,74.66,74.66,73.53,2,2,2,466.1,461.5,471.1,341.1,336.5,125,125,125,0,0,0,0.268,0.265,0.271,341.1,336.5,346.1,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.176,0.175,0.178,0.06,0.0578,0.0623,0.0025,0.0024,0.0026,0.409,0.402,0.417,0.017,0.017,0.017,23.89,23.86,23.92,0.947,0.946,0.948,0.971,0.97,0.973,0.92,0.918,0.922,37.85,37.35,38.38,36.76,36.25,37.33,0,0,0,0,0,0,0.408,0,0.076,0.27,0.73,0.27,43.8
1555884000000,2019,4,2018,7,30,7,0.273,0.0756,0.197,11793.3,72.55,72.55,70.2,2,2,2,450.6,437.2,461.8,325.6,312.2,125,125,125,0,0,0,0.278,0.271,0.286,325.6,312.2,336.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.171,0.166,0.175,0.0527,0.0463,0.058,0.0022,0.0019,0.0024,0.386,0.366,0.403,0.016,0.015,0.017,23.99,23.92,24.07,0.945,0.943,0.946,0.97,0.97,0.97,0.916,0.914,0.918,36.18,34.72,37.38,35.1,33.68,36.28,0,0,0,0,0,0,0.39,0,0.076,0.28,0.72,0.28,43.2
1556488800000,2019,4,2018,7,31,7,0.253,0.0851,0.168,10032.1,66.27,66.27,59.72,2,2,2,417.9,405.2,432,277.1,258.2,140.7,125,147,0,0,0,0.337,0.289,0.363,277.1,258.2,307,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.147,0.164,0.0298,0.0209,0.0439,0.0012,0.00085,0.0018,0.313,0.285,0.358,0.013,0.012,0.015,24.21,24.1,24.29,0.936,0.932,0.942,0.97,0.97,0.97,0.908,0.904,0.914,30.78,28.65,34.16,29.86,27.79,33.14,0,0,0,0,0,0,0.332,0,0.085,0.34,0.66,0.34,39.7
1557093600000,2019,5,2018,8,32,7,0.235,0.0889,0.146,8715.59,54.69,54.69,51.88,2,1,1.8571428571428572,388.8,375.4,401.1,241.8,228.4,147,147,147,0,-2.842e-14,2.842e-14,0.379,0.367,0.392,241.8,228.4,254.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.137,0.146,0.0165,0.0152,0.0189,0.00067,0.00061,0.00077,0.286,0.254,0.403,0.012,0.01,0.016,24.37,24.32,24.45,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.65,25.81,52.19,29.38,25.04,48.2,0,0,0,0,0,0,0.288,0,0.089,0.38,0.62,0.38,37.1
1557698400000,2019,5,2018,8,33,7,0.215,0.0889,0.127,7829.32,48.2,48.2,46.6,1,1,1,356.3,341.2,370.7,209.3,194.2,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.413,0.397,0.431,209.3,194.2,223.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.135,0.0135,0.0123,0.0148,0.00055,0.00049,0.0006,0.369,0.342,0.395,0.015,0.014,0.016,24.45,24.35,24.55,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.939,47.99,44.56,51.22,46.6,43.67,48.2,0,0,0,0,0,0,0.259,0,0.088,0.41,0.59,0.41,36.4
1558303200000,2019,5,2018,8,34,7,0.195,0.0889,0.106,6581.28,42.5,42.5,39.17,1,1,1,322,308.1,336,175,161.1,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.457,0.438,0.477,175,161.1,189,990,990,990,965,964.9,965.1,25,24.9,25.1,0.118,0.113,0.123,0.0106,0.00944,0.0118,0.00043,0.00038,0.00047,0.308,0.283,0.333,0.012,0.011,0.013,24.68,24.59,24.78,0.947,0.943,0.952,0.976,0.97,0.98,0.924,0.915,0.933,40.14,36.91,43.36,39.17,35.8,42.5,0,0,0,0,0,0,0.218,0,0.089,0.46,0.54,0.46,33.8
1558908000000,2019,5,2018,8,35,7,0.176,0.0841,0.0923,5702.79,36.8,36.8,33.95,1,1,1,291.6,279.4,303.4,152.6,140.6,139,119,147,0,-2.842e-14,2.842e-14,0.476,0.42,0.511,152.6,140.6,164.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.106,0.113,0.00872,0.0077,0.00973,0.00035,0.00031,0.00039,0.267,0.246,0.287,0.011,0.0098,0.011,24.87,24.81,24.9,0.94,0.935,0.944,0.97,0.97,0.971,0.912,0.907,0.917,34.99,32.12,37.88,33.95,31.16,36.8,0,0,0,0,0,0,0.189,0,0.0837,0.48,0.52,0.48,32.4
1559512800000,2019,6,2018,9,36,7,0.161,0.072,0.0891,5513.97,35,35,32.82,1,1,1,266.3,257.2,275.8,147.3,138.2,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.447,0.431,0.463,147.3,138.2,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00827,0.0075,0.00908,0.00033,0.0003,0.00036,0.256,0.24,0.274,0.01,0.0095,0.011,24.98,24.92,25.03,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.84,31.71,36.09,32.82,30.75,35,0,0,0,0,0,0,0.182,0,0.0719,0.45,0.55,0.45,34.2
1560117600000,2019,6,2018,9,37,7,0.148,0.072,0.0765,4713.51,30.06,30.06,28.06,1,1,1,245.4,237.3,254.2,126.4,118.3,119,119,119,0,-1.421e-14,1.421e-14,0.485,0.468,0.502,126.4,118.3,135.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0996,0.0967,0.103,0.0065,0.0058,0.00724,0.00026,0.00023,0.00029,0.219,0.205,0.235,0.0087,0.0081,0.0093,25.11,25.05,25.17,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,28.92,26.99,30.99,28.06,26.18,30.06,0,0,0,0,0,0,0.156,0,0.0715,0.49,0.52,0.48,31.8
1560722400000,2019,6,2018,9,38,7,0.138,0.072,0.0656,4013.72,25.61,25.61,23.89,1,1,1,227.4,220.1,234.8,108.4,101,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.524,0.507,0.541,108.4,101,115.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0932,0.0906,0.0958,0.00497,0.00434,0.00559,0.0002,0.00017,0.00022,0.187,0.174,0.2,0.0074,0.0068,0.0079,25.25,25.19,25.31,0.917,0.912,0.923,0.97,0.969,0.97,0.89,0.884,0.895,24.63,22.87,26.4,23.89,22.17,25.61,0,0,0,0,0,0,0.133,0,0.0724,0.52,0.48,0.52,29.1
1561327200000,2019,6,2018,9,39,7,0.129,0.072,0.0568,3009.62,21.85,21.85,17.91,1,1,1,212.9,207.2,218.7,93.94,88.2,119,119,119,4.06e-15,-1.421e-14,1.421e-14,0.559,0.544,0.574,93.94,88.2,99.68,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0881,0.0861,0.0901,0.00373,0.00325,0.00422,0.00015,0.00013,0.00017,0.161,0.151,0.171,0.0063,0.0059,0.0067,25.36,25.32,25.41,0.786,0,0.923,0.828,0,0.969,0.759,0,0.89,18.53,0,22.56,17.91,0,21.85,0,1,0,0,0.143,0,0.0995,0.143,0.0722,0.56,0.44,0.56,23.3
1561932000000,2019,7,2018,10,40,7,0.119,0.0653,0.0538,0,0,0,0,1,1,1,197,190.5,204.2,88.96,82.52,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.549,0.529,0.567,88.96,82.52,96.19,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0849,0.0827,0.0875,0.00331,0.00276,0.00393,0.00013,0.00011,0.00015,0.151,0.139,0.164,0.0059,0.0054,0.0064,25.44,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.55,0.45,0.55,0
1562536800000,2019,7,2018,10,41,7,0.111,0.0653,0.0453,0,0,0,0,1,1,1,182.9,177.1,188.6,74.86,69.12,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.591,0.573,0.61,74.86,69.12,80.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.08,0.0779,0.082,0.00211,0.00163,0.0026,0.000083,0.000064,0.0001,0.126,0.115,0.136,0.0049,0.0045,0.0053,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0657,0.59,0.41,0.59,0
1563141600000,2019,7,2018,10,42,7,0.103,0.0653,0.0376,0,0,0,0,1,1,1,170.2,165.9,175.2,62.24,57.91,108,108,108,-7.105e-15,-1.421e-14,7.105e-15,0.634,0.616,0.651,62.24,57.91,67.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0755,0.074,0.0772,0.00104,0.000672,0.00146,0.000041,0.000026,0.000057,0.103,0.0953,0.112,0.004,0.0037,0.0044,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.63,0.37,0.63,0
1563746400000,2019,7,2018,10,43,7,0.097,0.0653,0.0232,0,0,0,0,1,0,0.7142857142857143,160.4,156.3,164.5,52.44,48.34,108,108,108,14.01,-1.421e-14,49.7,0.673,0.656,0.691,38.43,0,56.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0735,0.000231,0,0.000556,0.0000091,0,0.000022,0.0831,0.0708,0.0929,0.0033,0.0028,0.0036,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0738,0.67,0.24,0.76,0
1564351200000,2019,7,2018,10,44,7,0.0911,0.0601,0.0191,0,0,0,0,1,0,0.5714285714285714,150.6,145.7,155,51.21,44.24,99.43,93,108,19.54,-1.421e-14,46.97,0.659,0.616,0.709,31.66,0,57.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0722,0.000263,0,0.000669,0.00001,0,0.000026,0.0813,0.0708,0.0935,0.0032,0.0028,0.0037,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.072,0.66,0.21,0.79,0
1564956000000,2019,8,2018,11,45,7,0.0838,0.0562,0.00439,0,0,0,0,1,0,0.14285714285714285,138.5,133.9,143.8,45.49,40.92,93,93,93,38.23,-7.105e-15,48.84,0.672,0.647,0.694,7.251,0,50.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000923,0,0.0000646,3.6e-7,0,0.0000025,0.0724,0.0708,0.0819,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07941,0.67,0.052,0.95,0
1565560800000,2019,8,2018,11,46,7,0.0777,0.0562,0,0,0,0,0,0,0,0,128.4,124.3,132.6,35.45,31.34,93,93,93,35.45,31.34,39.55,0.724,0.702,0.748,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0777,0.72,0,1,0
1566165600000,2019,8,2018,11,47,7,0.0735,0.0562,0,0,0,0,0,0,0,0,121.6,119.2,124.1,28.61,26.15,93,93,93,28.61,26.15,31.07,0.765,0.75,0.781,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0735,0.76,0,1,0
1566770400000,2019,8,2018,11,48,7,0.07,0.0544,0,0,0,0,0,0,0,0,115.7,112.3,118.3,25.71,21.23,90,72,93,25.71,21.23,40.31,0.777,0.641,0.814,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.07,0.78,0,1,0
1567375200000,2019,9,2018,12,49,7,0.0638,0.0435,0,0,0,0,0,0,0,0,105.4,100.6,111,33.44,28.56,72,72,72,33.44,28.56,38.95,0.683,0.649,0.716,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0638,0.68,0,1,0
1567980000000,2019,9,2018,12,50,7,0.0579,0.0435,0,0,0,0,0,0,0,0,95.79,93.17,99.19,23.79,21.17,72,72,72,23.79,21.17,27.19,0.752,0.726,0.773,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0579,0.75,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0544,0.0435,0,0,0,0,0,0,0,0,89.89,87.43,92.35,17.89,15.43,72,72,72,17.89,15.43,20.35,0.801,0.78,0.824,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0544,0.8,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0509,0.0435,0,0,0,0,0,0,0,0,84.15,81.69,86.61,12.15,9.69,72,72,72,12.15,9.69,14.61,0.856,0.831,0.881,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0509,0.85,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0476,0.0332,0,0,0,0,0,0,0,0,78.64,77.04,80.87,23.79,8.87,54.86,52,72,23.79,8.87,28.05,0.697,0.65,0.89,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0476,0.7,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0477,0.0314,0,0,0,0,0,0,0,0,78.92,75.4,82.24,26.92,23.4,52,52,52,26.92,23.4,30.24,0.66,0.632,0.69,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0477,0.66,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0473,0.0314,0,0,0,0,0,0,0,0,78.25,74.31,81.42,26.25,22.31,52,52,52,26.25,22.31,29.42,0.665,0.639,0.7,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0473,0.66,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0447,0.0314,0,0,0,0,0,0,0,0,73.91,72.39,75.67,21.91,20.39,52,52,52,21.91,20.39,23.67,0.704,0.687,0.718,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0447,0.7,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0462,0.0309,0,0,0,0,0,0,0,0,76.46,75.4,77.04,25.31,23.4,51.14,50,52,25.31,23.4,27.04,0.669,0.649,0.69,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0462,0.67,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0487,0.0302,0,0,0,0,0,0,0,0,80.48,77.31,84.97,30.48,27.31,50,50,50,30.48,27.31,34.97,0.622,0.588,0.647,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0487,0.62,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0544,0.0302,0,0,0,0,0,0,0,0,89.97,85.24,94.54,39.97,35.24,50,50,50,39.97,35.24,44.54,0.557,0.529,0.587,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0544,0.56,0,1,0
1574028000000,2019,11,2019,2,7,7,0.0623,0.0302,0.028,0,0,0,0,1,0,0.8571428571428571,103.1,97,105.5,53.05,47,50,50,50,6.714,-7.105e-15,47,0.485,0.474,0.515,46.34,0,55.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000296,0,0.000466,0.000012,0,0.000018,0.0844,0.0708,0.0887,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0343,0.48,0.45,0.55,0
1574632800000,2019,11,2019,2,8,7,0.066,0.031,0.035,0,0,0,0,1,1,1,109.2,104.4,111,57.9,51.4,51.29,50,59,-2.03e-15,-7.105e-15,7.105e-15,0.47,0.451,0.534,57.9,51.4,60.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000672,0.000119,0.000931,0.000026,0.0000047,0.000037,0.0922,0.0828,0.0965,0.0036,0.0032,0.0038,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.031,0.47,0.53,0.47,0
1575237600000,2019,12,2019,3,9,7,0.0759,0.0357,0.0403,1545.73,17.11,17.11,9.201,1,1,1,125.6,112.9,135.3,66.56,53.86,59,59,59,-1.015e-15,-7.105e-15,0,0.472,0.436,0.523,66.56,53.86,76.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0741,0.00141,0.000328,0.00223,0.000055,0.000013,0.000088,0.106,0.0864,0.122,0.0041,0.0034,0.0048,25.39,25.38,25.41,0.529,0,0.939,0.549,0,0.96,0.508,0,0.901,9.584,0,17.82,9.201,0,17.11,0,3,0,0,0.429,0,0.0511,0.429,0.0356,0.47,0.53,0.47,20.4
1575842400000,2019,12,2019,3,10,7,0.0789,0.0357,0.0433,2645.78,16.94,16.94,15.75,1,1,1,130.5,127.6,134.5,71.52,68.63,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.452,0.439,0.462,71.52,68.63,75.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0714,0.0738,0.00183,0.00158,0.00216,0.000072,0.000062,0.000085,0.113,0.108,0.12,0.0044,0.0042,0.0047,25.39,25.38,25.39,0.921,0.906,0.94,0.96,0.96,0.96,0.884,0.869,0.902,16.4,15.48,17.65,15.75,14.86,16.94,0,0,0,0,0,0,0.0875,0,0.0356,0.45,0.55,0.45,33.5
1576447200000,2019,12,2019,3,11,7,0.0805,0.0357,0.0448,2772.68,17.32,17.32,16.5,1,1,1,133.1,130.9,136.4,74.06,71.91,59,59,59,0,-1.421e-14,1.421e-14,0.444,0.433,0.451,74.06,71.91,77.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0726,0.0745,0.00204,0.00186,0.00233,0.00008,0.000073,0.000091,0.118,0.114,0.124,0.0046,0.0045,0.0049,25.38,25.38,25.39,0.932,0.924,0.94,0.96,0.96,0.96,0.895,0.887,0.902,17.19,16.54,18.04,16.5,15.87,17.32,0,0,0,0,0,0,0.0917,0,0.0357,0.44,0.56,0.44,34.4
1577052000000,2019,12,2019,3,12,7,0.0829,0.0357,0.0472,2917.57,19.48,19.48,17.37,1,1,1,137,131.2,147,78,72.18,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.431,0.401,0.45,78,72.18,88.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0727,0.0783,0.00238,0.00189,0.00323,0.000093,0.000074,0.00013,0.125,0.114,0.143,0.0049,0.0045,0.0056,25.38,25.36,25.39,0.931,0.923,0.939,0.961,0.96,0.963,0.895,0.888,0.901,18.08,16.62,20.22,17.37,15.96,19.48,0,0,0,0,0,0,0.0965,0,0.0357,0.43,0.57,0.43,35.2
1577656800000,2019,12,2019,3,13,7,0.0959,0.0417,0.0541,3328.33,20.97,20.97,19.81,1,1,1,158.5,148.9,168.1,89.52,81.97,69,59,73,-2.03e-15,-1.421e-14,0,0.435,0.391,0.471,89.52,81.97,95.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0779,0.0825,0.00336,0.00272,0.00383,0.00013,0.00011,0.00015,0.147,0.134,0.157,0.0058,0.0052,0.0062,25.37,25.35,25.38,0.923,0.916,0.932,0.964,0.961,0.967,0.89,0.886,0.895,20.55,19.01,21.69,19.81,18.26,20.97,0,0,0,0,0,0,0.11,0,0.0418,0.43,0.56,0.44,34.7
1578261600000,2020,1,2019,4,14,7,0.107,0.0442,0.0624,3822.5,24.54,24.54,22.75,1,1,1,176.1,170,183.7,103.1,97.01,73,73,73,-6.09e-15,-1.421e-14,0,0.415,0.397,0.429,103.1,97.01,110.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.0832,0.088,0.00452,0.004,0.00516,0.00018,0.00016,0.0002,0.172,0.161,0.185,0.0067,0.0063,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.969,0.967,0.97,0.886,0.882,0.891,23.48,22.07,25.3,22.75,21.35,24.54,0,0,0,0,0,0,0.126,0,0.0446,0.41,0.58,0.42,35.7
1578866400000,2020,1,2019,4,15,7,0.117,0.0442,0.0727,4508.26,28.07,28.07,26.83,1,1,1,193.1,186.1,198.2,120.1,113.1,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.378,0.368,0.392,120.1,113.1,125.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0889,0.0931,0.00596,0.00537,0.00639,0.00023,0.00021,0.00025,0.202,0.189,0.211,0.0079,0.0074,0.0082,25.38,25.38,25.39,0.925,0.92,0.928,0.97,0.97,0.97,0.897,0.892,0.901,27.66,25.91,28.93,26.83,25.13,28.07,0,0,0,0,0,0,0.149,0,0.0443,0.38,0.62,0.38,38.5
1579471200000,2020,1,2019,4,16,7,0.126,0.0442,0.0817,5095.4,31.52,31.52,30.33,1,1,1,208,200.1,213.2,135,127.1,73,73,73,0,0,0,0.351,0.342,0.365,135,127.1,140.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0938,0.0984,0.00723,0.00655,0.00767,0.00028,0.00026,0.0003,0.229,0.214,0.238,0.0089,0.0084,0.0093,25.32,25.28,25.39,0.932,0.929,0.935,0.97,0.97,0.97,0.905,0.901,0.907,31.27,29.4,32.49,30.33,28.52,31.52,0,0,0,0,0,0,0.168,0,0.0443,0.35,0.65,0.35,40.4
1580076000000,2020,1,2019,4,17,7,0.138,0.0462,0.0921,5753.13,36.5,36.5,34.24,1,1,1,228.7,215.7,247.4,152.3,142.7,76.43,73,85,0,0,0,0.334,0.312,0.353,152.3,142.7,162.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0993,0.107,0.00869,0.00788,0.00955,0.00034,0.00031,0.00038,0.26,0.242,0.279,0.01,0.0095,0.011,25.17,25.04,25.26,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.915,35.3,33.07,37.6,34.24,32.08,36.5,0,0,0,0,0,0,0.19,0,0.0459,0.33,0.67,0.33,41.7
1580680800000,2020,2,2019,5,18,7,0.163,0.0514,0.112,7053.53,46.74,46.74,41.99,1,1,1,270,252,290.3,185,167,85,85,85,-8.12e-15,-2.842e-14,0,0.316,0.293,0.337,185,167,205.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.109,0.122,0.0115,0.00995,0.0132,0.00045,0.00039,0.00053,0.319,0.287,0.355,0.013,0.011,0.014,24.9,24.78,25,0.95,0.944,0.956,0.978,0.973,0.98,0.929,0.919,0.937,42.91,38.68,47.69,41.99,37.65,46.74,0,0,0,0,0,0,0.233,0,0.051,0.32,0.69,0.31,43.3
1581285600000,2020,2,2019,5,19,7,0.196,0.0514,0.144,8750.42,59.68,59.68,52.09,2,1,1.5714285714285714,323.9,299.9,358.9,238.9,214.9,85,85,85,4.06e-15,0,2.842e-14,0.263,0.237,0.283,238.9,214.9,273.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.134,0.126,0.147,0.0178,0.014,0.0283,0.00072,0.00056,0.0011,0.32,0.248,0.394,0.013,0.0099,0.016,24.66,24.5,24.76,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,38.16,26.23,52.6,36.37,25.44,48.2,0,0,0,0,0,0,0.289,0,0.052,0.26,0.73,0.27,44.6
1581890400000,2020,2,2019,5,20,7,0.263,0.0514,0.212,12816.8,90.19,90.19,76.29,2,2,2,435.5,373.4,500.3,350.5,288.4,85,85,85,0,0,0,0.197,0.17,0.228,350.5,288.4,415.3,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.174,0.152,0.197,0.0644,0.0351,0.095,0.0026,0.0014,0.0039,0.417,0.324,0.514,0.017,0.013,0.021,24.03,23.63,24.41,0.948,0.938,0.956,0.975,0.97,0.98,0.924,0.91,0.937,39.11,32.38,46.01,38.15,31.4,45.09,0,0,0,0,0,0,0.424,0,0.051,0.2,0.81,0.19,48.7
1582495200000,2020,2,2019,5,21,7,0.357,0.0533,0.304,17680,114,114,105.2,3,2,2.7142857142857144,590.9,524.7,646.1,502.8,439.7,88.14,85,107,0,-5.684e-14,5.684e-14,0.149,0.134,0.166,502.8,439.7,547.1,990,990,990,966.3,966,966.5,23.7,23.5,24,0.237,0.205,0.261,0.14,0.107,0.166,0.0059,0.0044,0.0071,0.575,0.519,0.616,0.024,0.022,0.026,23.17,22.91,23.49,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.938,40.92,35.15,50.93,39.64,34.1,48.2,0,0,0,0,0,0,0.585,0,0.053,0.15,0.85,0.15,49.5
1583100000000,2020,3,2019,6,22,7,0.43,0.0647,0.365,20930.3,133.9,133.9,124.6,3,3,3,710.9,658.9,761.7,603.9,551.9,107,107,107,0,0,0,0.151,0.14,0.162,603.9,551.9,654.7,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.298,0.269,0.327,0.204,0.17,0.238,0.0088,0.0072,0.01,0.717,0.629,0.803,0.031,0.027,0.035,22.54,22.25,22.84,0.954,0.951,0.956,0.979,0.974,0.98,0.934,0.926,0.937,42.44,39.18,45.55,41.53,38.17,44.64,0,0,0,0,0,0,0.692,0,0.065,0.15,0.85,0.15,48.7
1583704800000,2020,3,2019,6,23,7,0.51,0.0647,0.445,24562.2,161.1,161.1,146.2,4,3,3.2857142857142856,843.4,775.5,930.7,736.4,668.5,107,107,107,0,0,0,0.127,0.115,0.138,736.4,668.5,823.7,990,990,990,967.3,967,967.6,22.7,22.4,23,0.382,0.335,0.455,0.29,0.248,0.338,0.013,0.011,0.015,0.92,0.826,1.01,0.04,0.036,0.045,21.81,21.36,22.17,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.29,39.61,51.13,44.98,38.63,48.2,0,0,0,0,0,0,0.812,0,0.065,0.13,0.87,0.13,48.2
1584309600000,2020,3,2019,6,24,7,0.664,0.0685,0.595,30897.5,192.8,192.8,183.9,4,4,4,1098,970.8,1214,984.4,863.8,113.3,107,129,-1.624e-14,-1.137e-13,0,0.103,0.0937,0.11,984.4,863.8,1085,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.622,0.491,0.759,0.458,0.357,0.615,0.021,0.016,0.029,1.35,1.08,1.67,0.062,0.049,0.078,20.44,19.75,21.13,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.06,42.74,50.17,45.98,41.88,48.2,0,0,0,0,0,0,1.02,0,0.069,0.1,0.9,0.1,46.5
1584914400000,2020,3,2019,6,25,7,0.823,0.078,0.665,32244.3,192.8,192.8,191.9,4,4,4,1361,1258,1451,1232,1129,129,129,129,131.8,28.64,222.2,0.0951,0.0889,0.103,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.836,0.793,0.874,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.82,0.085,0.082,0.088,19.18,18.85,19.55,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.29,48.42,50.29,47.98,47.45,48.2,0,0,0,0,0,0,1.07,0,0.158,0.095,0.81,0.19,39.2
1585519200000,2020,3,2019,6,26,7,0.99,0.0862,0.665,30776.9,188.5,188.5,183.2,4,4,4,1636,1486,1802,1494,1357,142.6,129,148,393.7,256.8,554.4,0.0872,0.0821,0.0939,1100,1100,1100,990,990,990,969.9,969.4,970.5,20.1,19.5,20.6,0.914,0.892,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.089,0.096,18.21,17.66,18.72,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.73,45.27,48.08,45.8,44.36,47.11,0,0,0,0,0,0,1.02,0,0.325,0.087,0.67,0.33,31.1
1586124000000,2020,4,2019,7,27,7,1.22,0.0895,0.665,28626.2,175.4,175.4,170.4,4,4,4,2022,1861,2168,1874,1713,148,148,148,774.3,613,919.5,0.0734,0.0683,0.0795,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17,16.62,17.47,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.47,42.44,44.75,42.6,41.6,43.86,0,0,0,0,0,0,0.947,0,0.555,0.073,0.55,0.45,23.5
1586728800000,2020,4,2019,7,28,7,1.37,0.0895,0.665,27545.9,165.5,165.5,164,4,4,4,2261,2201,2304,2113,2053,148,148,148,1013,952.5,1056,0.0655,0.0642,0.0673,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.29,16.54,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.84,41.56,42.23,40.99,40.7,41.39,0,0,0,0,0,0,0.911,0,0.705,0.065,0.49,0.51,20.1
1587333600000,2020,4,2019,7,29,7,1.4,0.0895,0.665,27316.4,163.7,163.7,162.6,4,4,4,2312,2271,2330,2164,2123,148,148,148,1064,1023,1082,0.064,0.0635,0.0652,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.23,16.37,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.51,41.39,41.78,40.65,40.52,40.93,0,0,0,0,0,0,0.903,0,0.735,0.064,0.48,0.52,19.5
1587938400000,2020,4,2019,7,30,7,1.27,0.101,0.665,28242.2,171.9,171.9,168.1,4,4,4,2102,1962,2237,1935,1770,166.9,148,192,834.8,670.5,989.4,0.0799,0.0661,0.0978,1100,1100,1100,990,990,990,971.3,971,971.7,18.7,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.78,16.45,17.15,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.93,42.88,41.99,43.86,42.03,41.15,42.98,0,0,0,0,0,0,0.934,0,0.605,0.08,0.52,0.48,22.2
1588543200000,2020,5,2019,8,31,7,1.08,0.116,0.665,29872.7,181.8,181.8,177.8,4,4,4,1792,1677,1917,1600,1485,192,192,192,500.3,385.4,624.8,0.107,0.1,0.114,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.7,17.29,18.08,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.36,44.26,46.38,44.45,43.38,45.45,0,0,0,0,0,0,0.988,0,0.415,0.11,0.62,0.38,27.7
1589148000000,2020,5,2019,8,32,7,0.928,0.116,0.665,31382.8,190.5,190.5,186.8,4,4,4,1535,1436,1641,1343,1244,192,192,192,243.2,143.6,349,0.125,0.117,0.134,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.893,0.857,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.56,18.2,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,46.7,48.59,46.7,45.76,47.62,0,0,0,0,0,0,1.04,0,0.263,0.13,0.72,0.28,33.8
1589752800000,2020,5,2019,8,33,7,0.767,0.116,0.633,31626.8,192.8,192.8,188.3,4,4,4,1268,1139,1408,1076,946.8,192,192,192,30.02,-1.137e-13,115.7,0.152,0.136,0.169,1046,946.8,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.732,0.583,0.845,0.545,0.397,0.648,0.026,0.018,0.031,1.56,1.24,1.79,0.074,0.057,0.086,19.69,19.02,20.42,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.12,45.28,49.81,47.06,44.38,48.2,0,0,0,0,0,0,1.05,0,0.134,0.15,0.83,0.17,41.2
1590357600000,2020,5,2019,8,34,7,0.619,0.116,0.503,26543.3,172.3,172.3,158,4,3,3.7142857142857144,1023,951.7,1104,831,759.7,192,192,192,1.624e-14,0,1.137e-13,0.188,0.174,0.202,831,759.7,911.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.477,0.412,0.551,0.341,0.307,0.38,0.015,0.014,0.017,1.06,0.993,1.18,0.048,0.045,0.054,20.97,20.59,21.29,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,44.42,39.65,51.7,42.94,38.67,48.2,0,0,0,0,0,0,0.878,0,0.116,0.19,0.81,0.19,42.9
1590962400000,2020,6,2019,9,35,7,0.533,0.0974,0.436,23819.8,144.6,144.6,141.8,3,3,3,881.3,837.3,930.7,720.3,676.3,161,161,161,0,0,0,0.183,0.173,0.192,720.3,676.3,769.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.377,0.347,0.418,0.282,0.253,0.312,0.012,0.011,0.014,0.925,0.847,1.01,0.041,0.037,0.045,21.65,21.36,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.76,46.34,51.41,47.26,45.41,48.2,0,0,0,0,0,0,0.788,0,0.097,0.18,0.82,0.18,44.7
1591567200000,2020,6,2019,9,36,7,0.478,0.0974,0.381,21535.3,134,134,128.2,3,3,3,790.9,761.2,824.1,629.9,600.2,161,161,161,0,0,0,0.204,0.195,0.212,629.9,600.2,663.1,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.321,0.304,0.34,0.222,0.202,0.244,0.0097,0.0088,0.011,0.769,0.718,0.825,0.034,0.031,0.036,22.17,21.98,22.34,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.6,41.82,45.57,42.73,40.98,44.66,0,0,0,0,0,0,0.712,0,0.097,0.2,0.8,0.2,45.1
1592172000000,2020,6,2019,9,37,7,0.431,0.0974,0.333,19003.6,120.4,120.4,113.1,3,3,3,712.1,677.2,748.3,551.1,516.2,161,161,161,0,0,0,0.226,0.215,0.238,551.1,516.2,587.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.276,0.256,0.297,0.169,0.146,0.193,0.0073,0.0062,0.0084,0.636,0.577,0.697,0.027,0.025,0.03,22.62,22.41,22.81,0.951,0.948,0.953,0.974,0.97,0.978,0.925,0.919,0.933,38.73,36.49,41.02,37.71,35.4,40.13,0,0,0,0,0,0,0.628,0,0.098,0.23,0.77,0.23,44.1
1592776800000,2020,6,2019,9,38,7,0.385,0.0974,0.288,16489,104.3,104.3,98.15,3,2,2.2857142857142856,636.6,607.5,667.1,475.6,446.5,161,161,161,0,-5.684e-14,5.684e-14,0.253,0.241,0.265,475.6,446.5,506.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.233,0.217,0.251,0.124,0.11,0.139,0.0053,0.0046,0.0059,0.588,0.543,0.636,0.025,0.023,0.027,22.97,22.87,23.1,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.01,35.13,52.01,44.16,34.07,48.2,0,0,0,0,0,0,0.545,0,0.097,0.25,0.75,0.25,42.8
1593381600000,2020,6,2019,9,39,7,0.346,0.0861,0.26,15437,95.12,95.12,91.89,2,2,2,571.6,546,597.9,429.1,411,142.4,135,161,1.624e-14,-5.684e-14,5.684e-14,0.249,0.233,0.273,429.1,411,444.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.208,0.201,0.213,0.102,0.093,0.109,0.0043,0.0039,0.0046,0.542,0.514,0.565,0.023,0.021,0.024,23.29,23.15,23.43,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,46.88,45.12,48.53,45.94,44.22,47.56,0,0,0,0,0,0,0.51,0,0.086,0.25,0.75,0.25,44.6
1593986400000,2020,7,2019,10,40,7,0.312,0.0905,0.221,13225.8,86.75,86.75,78.73,2,2,2,515.3,493.2,537.5,365.7,307.2,149.6,135,186,8.12e-15,0,5.684e-14,0.292,0.251,0.377,365.7,307.2,402.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.168,0.198,0.0716,0.044,0.089,0.003,0.0018,0.0037,0.447,0.362,0.502,0.019,0.015,0.021,23.63,23.48,23.82,0.95,0.942,0.955,0.977,0.97,0.98,0.928,0.914,0.936,40.27,33.8,44.26,39.36,32.79,43.37,0,0,0,0,0,0,0.437,0,0.091,0.29,0.71,0.29,42.4
1594591200000,2020,7,2019,10,41,7,0.283,0.112,0.17,10101.9,64.15,64.15,60.13,2,2,2,467.4,448.6,486.4,281.4,262.6,186,186,186,0,0,0,0.398,0.382,0.415,281.4,262.6,300.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.166,0.0318,0.023,0.0408,0.0013,0.00094,0.0017,0.324,0.295,0.352,0.013,0.012,0.015,23.97,23.86,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31,28.93,33.07,30.07,28.07,32.08,0,0,0,0,0,0,0.334,0,0.113,0.4,0.6,0.4,35.7
1595196000000,2020,7,2019,10,42,7,0.258,0.112,0.146,8617.73,54.91,54.91,51.3,2,1,1.7142857142857142,426.8,411.2,442.9,240.8,225.2,186,186,186,4.06e-15,-2.842e-14,2.842e-14,0.436,0.42,0.452,240.8,225.2,256.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.139,0.151,0.0167,0.0149,0.0203,0.00068,0.00061,0.00083,0.31,0.26,0.41,0.013,0.011,0.017,24.17,24.12,24.24,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.1,25.9,52.16,32.53,25.13,48.2,0,0,0,0,0,0,0.285,0,0.112,0.43,0.57,0.43,33.4
1595800800000,2020,7,2019,10,43,7,0.236,0.1,0.136,8335.66,57.75,57.75,49.62,2,1,1.2857142857142858,390.9,375.4,406,225.2,200.3,165.7,115,186,0,-2.842e-14,2.842e-14,0.422,0.301,0.481,225.2,200.3,266.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.138,0.131,0.148,0.0164,0.0128,0.0249,0.00066,0.00052,0.001,0.35,0.286,0.391,0.014,0.012,0.016,24.3,24.18,24.44,0.95,0.932,0.958,0.977,0.97,0.98,0.928,0.904,0.939,42.51,29.07,49.98,41.46,28.2,48.2,0,0,0,0,0,0,0.276,0,0.1,0.42,0.58,0.42,35.3
1596405600000,2020,8,2019,11,44,7,0.215,0.0696,0.145,8726.87,55.4,55.4,51.95,2,1,1.8571428571428572,355.4,340.6,370.7,240.4,225.6,115,115,115,-1.218e-14,-2.842e-14,0,0.324,0.31,0.338,240.4,225.6,255.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.133,0.144,0.0165,0.0149,0.0197,0.00067,0.0006,0.0008,0.281,0.248,0.395,0.011,0.01,0.016,24.54,24.47,24.63,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.65,25.67,51.99,29.42,24.9,48.2,0,0,0,0,0,0,0.289,0,0.07,0.32,0.67,0.33,40.6
1597010400000,2020,8,2019,11,45,7,0.196,0.0696,0.126,7882.94,48.2,48.2,46.92,1,1,1,324.2,311.9,336,209.2,196.9,115,115,115,0,-2.842e-14,2.842e-14,0.355,0.342,0.369,209.2,196.9,221,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.132,0.0135,0.0125,0.0145,0.00054,0.0005,0.00058,0.366,0.344,0.387,0.015,0.014,0.016,24.61,24.53,24.7,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.28,45.49,50.96,46.92,44.58,48.2,0,0,0,0,0,0,0.261,0,0.07,0.36,0.64,0.36,40.2
1597615200000,2020,8,2019,11,46,7,0.18,0.0696,0.111,6941.29,43.77,43.77,41.32,1,1,1,297.9,288.1,308.4,182.9,173.1,115,115,115,-8.12e-15,-2.842e-14,0,0.386,0.373,0.399,182.9,173.1,193.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.122,0.0113,0.0105,0.0122,0.00045,0.00042,0.00049,0.319,0.301,0.338,0.013,0.012,0.013,24.79,24.72,24.85,0.95,0.946,0.953,0.979,0.976,0.98,0.929,0.924,0.934,42.21,39.93,44.67,41.32,38.96,43.77,0,0,0,0,0,0,0.23,0,0.069,0.39,0.62,0.38,38.6
1598220000000,2020,8,2019,11,47,7,0.167,0.0696,0.0974,6055.56,38.22,38.22,36.04,1,1,1,276.1,267.1,285.1,161.1,152.1,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.417,0.403,0.431,161.1,152.1,170.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.114,0.00944,0.00868,0.0102,0.00037,0.00034,0.00041,0.28,0.264,0.296,0.011,0.01,0.012,24.92,24.86,24.97,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.921,37.11,35,39.22,36.04,33.95,38.22,0,0,0,0,0,0,0.2,0,0.0696,0.42,0.58,0.42,36.3
1598824800000,2020,8,2019,11,48,7,0.153,0.0571,0.0962,5994.88,38.5,38.5,35.68,1,1,1,253.4,242.2,264.1,159,149.1,94.43,91,115,0,0,0,0.372,0.348,0.435,159,149.1,170.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.104,0.111,0.00926,0.00842,0.0103,0.00037,0.00033,0.00041,0.274,0.258,0.294,0.011,0.01,0.012,25.02,24.96,25.09,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.74,34.29,39.49,35.68,33.26,38.5,0,0,0,0,0,0,0.198,0,0.0568,0.37,0.63,0.37,39.2
1599429600000,2020,9,2019,12,49,7,0.139,0.055,0.0838,5209.34,33.09,33.09,31.01,1,1,1,229.5,220.6,238.6,138.5,129.6,91,91,91,0,0,0,0.397,0.381,0.413,138.5,129.6,147.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0968,0.103,0.00753,0.00677,0.0083,0.0003,0.00027,0.00033,0.237,0.221,0.253,0.0093,0.0087,0.01,25.19,25.11,25.26,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.97,29.86,34.11,31.01,28.97,33.09,0,0,0,0,0,0,0.172,0,0.0552,0.4,0.6,0.4,37.5
1600034400000,2020,9,2019,12,50,7,0.127,0.055,0.0721,4461.75,28.29,28.29,26.56,1,1,1,210.2,202.8,217.6,119.2,111.8,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.433,0.418,0.449,119.2,111.8,126.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0905,0.0957,0.00588,0.00525,0.00651,0.00023,0.00021,0.00026,0.202,0.189,0.216,0.0079,0.0074,0.0085,25.34,25.28,25.39,0.924,0.919,0.929,0.97,0.97,0.97,0.897,0.891,0.901,27.38,25.59,29.16,26.56,24.82,28.29,0,0,0,0,0,0,0.148,0,0.0549,0.43,0.57,0.43,35.1
1600639200000,2020,9,2019,12,51,7,0.118,0.055,0.063,0,0,0,0,1,1,1,195.1,189.4,200.4,104.1,98.42,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.467,0.454,0.48,104.1,98.42,109.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0858,0.0897,0.0046,0.00412,0.00505,0.00018,0.00016,0.0002,0.175,0.165,0.185,0.0069,0.0065,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.055,0.47,0.53,0.47,0
1601244000000,2020,9,2019,12,52,7,0.111,0.0416,0.0693,2772.91,29.37,29.37,16.51,1,1,1,183.3,178.8,188.1,114.5,93.77,68.71,52,91,0,-1.421e-14,1.421e-14,0.374,0.284,0.493,114.5,93.77,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0842,0.0923,0.00549,0.00372,0.00687,0.00021,0.00015,0.00027,0.191,0.157,0.218,0.0075,0.0061,0.0085,25.38,25.35,25.41,0.531,0,0.931,0.554,0,0.97,0.515,0,0.903,17.02,0,30.28,16.51,0,29.37,0,3,0,0,0.429,0,0.0917,0.429,0.0417,0.37,0.62,0.38,25
1601848800000,2020,10,2020,1,1,7,0.105,0.0314,0.0735,4555.19,28.08,28.08,27.11,1,1,1,173.4,170.3,177.4,121.4,118.3,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.3,0.293,0.305,121.4,118.3,125.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0879,0.0904,0.00607,0.0058,0.00641,0.00024,0.00023,0.00025,0.202,0.196,0.209,0.0079,0.0077,0.0082,25.35,25.34,25.35,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,27.95,27.16,28.94,27.11,26.34,28.08,0,0,0,0,0,0,0.151,0,0.0315,0.3,0.7,0.3,43.4
1602453600000,2020,10,2020,1,2,7,0.101,0.0314,0.0692,4266.69,25.88,25.88,25.4,1,1,1,166.4,163.4,168.4,114.4,111.5,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.313,0.309,0.318,114.4,111.5,116.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0855,0.0872,0.00547,0.00522,0.00564,0.00021,0.0002,0.00022,0.189,0.184,0.192,0.0074,0.0072,0.0075,25.34,25.34,25.34,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.895,26.18,25.46,26.68,25.4,24.69,25.88,0,0,0,0,0,0,0.141,0,0.0318,0.31,0.69,0.31,42.2
1603058400000,2020,10,2020,1,3,7,0.0955,0.0314,0.0641,3927.85,24.36,24.36,23.38,1,1,1,158,153.9,162.1,106,101.9,52,52,52,6.09e-15,-1.421e-14,1.421e-14,0.329,0.321,0.338,106,101.9,110.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0821,0.085,0.00476,0.00441,0.00511,0.00019,0.00017,0.0002,0.174,0.167,0.181,0.0068,0.0065,0.0071,25.34,25.34,25.34,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.89,24.1,23.1,25.12,23.38,22.4,24.36,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
1603663200000,2020,10,2020,1,4,7,0.091,0.0313,0.0598,3643.43,22.06,22.06,21.69,1,1,1,150.5,148.1,152.5,98.8,96.95,51.71,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.344,0.338,0.349,98.8,96.95,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0803,0.0816,0.00415,0.00399,0.00429,0.00016,0.00016,0.00017,0.161,0.158,0.164,0.0063,0.0062,0.0064,25.34,25.34,25.34,0.912,0.911,0.914,0.968,0.967,0.969,0.883,0.883,0.884,22.4,22.02,22.76,21.69,21.3,22.06,0,0,0,0,0,0,0.12,0,0.0312,0.34,0.66,0.34,40
1604268000000,2020,11,2020,2,5,7,0.0933,0.0302,0.0631,3860.79,24.25,24.25,22.98,1,1,1,154.3,148.9,159.6,104.3,98.95,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.324,0.313,0.336,104.3,98.95,109.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0807,0.0845,0.00462,0.00416,0.00507,0.00018,0.00016,0.0002,0.171,0.161,0.18,0.0067,0.0063,0.0071,25.34,25.34,25.34,0.914,0.912,0.918,0.969,0.968,0.97,0.887,0.883,0.89,23.7,22.42,25,22.98,21.71,24.25,0,0,0,0,0,0,0.128,0,0.0302,0.32,0.68,0.32,41.4
1604872800000,2020,11,2020,2,6,7,0.1,0.0302,0.0702,4335.72,27.96,27.96,25.81,1,1,1,166.1,158.8,174.9,116.1,108.8,50,50,50,0,-1.421e-14,1.421e-14,0.301,0.286,0.315,116.1,108.8,124.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0867,0.0842,0.0899,0.00562,0.005,0.00637,0.00022,0.0002,0.00025,0.192,0.179,0.207,0.0075,0.007,0.0081,25.34,25.34,25.34,0.922,0.917,0.928,0.97,0.97,0.97,0.895,0.89,0.901,26.61,24.8,28.83,25.81,24.05,27.96,0,0,0,0,0,0,0.143,0,0.0298,0.3,0.7,0.3,43.4
1605477600000,2020,11,2020,2,7,7,0.11,0.0302,0.0799,4980.66,30.43,30.43,29.65,1,1,1,182,175.8,185.3,132,125.8,50,50,50,0,0,0,0.275,0.27,0.284,132,125.8,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0901,0.0935,0.00697,0.00644,0.00725,0.00027,0.00025,0.00028,0.22,0.209,0.226,0.0086,0.0082,0.0088,25.34,25.34,25.34,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.56,29.03,31.37,29.65,28.16,30.43,0,0,0,0,0,0,0.165,0,0.0301,0.27,0.73,0.27,45.3
1606082400000,2020,11,2020,2,8,7,0.116,0.0302,0.0856,5360.82,33.04,33.04,31.91,1,1,1,191.5,187.5,196.3,141.5,137.5,50,50,50,0,0,0,0.261,0.255,0.267,141.5,137.5,146.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0943,0.0974,0.00778,0.00744,0.00818,0.0003,0.00029,0.00032,0.237,0.23,0.246,0.0093,0.009,0.0096,25.35,25.35,25.35,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.9,31.91,34.06,31.91,30.95,33.04,0,0,0,0,0,0,0.177,0,0.0304,0.26,0.74,0.26,46.2
1606687200000,2020,11,2020,2,9,7,0.122,0.0349,0.0874,5476.28,34.02,34.02,32.6,1,1,1,202.2,194.9,209.7,144.5,136.2,57.71,50,59,0,0,0,0.285,0.257,0.302,144.5,136.2,150.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.0952,0.1,0.00803,0.00732,0.00856,0.00031,0.00029,0.00033,0.244,0.229,0.255,0.0095,0.0089,0.01,25.33,25.29,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.61,31.6,35.07,32.6,30.65,34.02,0,0,0,0,0,0,0.181,0,0.0346,0.29,0.72,0.28,44.9
1607292000000,2020,12,2020,3,10,7,0.133,0.0357,0.0974,6122.71,37.69,37.69,36.44,1,1,1,220.1,213.8,225.2,161.1,154.8,59,59,59,0,0,0,0.268,0.262,0.276,161.1,154.8,166.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00945,0.0089,0.00988,0.00037,0.00035,0.00039,0.274,0.262,0.283,0.011,0.01,0.011,25.21,25.17,25.26,0.942,0.94,0.944,0.971,0.97,0.973,0.915,0.912,0.919,37.53,36.03,38.72,36.44,34.95,37.69,0,0,0,0,0,0,0.202,0,0.0356,0.27,0.73,0.27,46
