datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1607896800000,2020,12,2020,3,11,7,0.144,0.0357,0.109,6894.6,43.16,43.16,41.04,1,1,1,238.9,229.3,247.9,179.9,170.3,59,59,59,0,0,0,0.247,0.238,0.257,179.9,170.3,188.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.107,0.114,0.011,0.0102,0.0118,0.00044,0.0004,0.00047,0.307,0.29,0.323,0.012,0.011,0.013,25.06,24.99,25.13,0.948,0.945,0.951,0.979,0.975,0.98,0.928,0.922,0.932,41.93,39.68,44.04,41.04,38.71,43.16,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.9
1608501600000,2020,12,2020,3,12,7,0.159,0.0357,0.124,7773.09,48.2,48.2,46.27,1,1,1,263.6,249.3,281,204.6,190.3,59,59,59,-8.12e-15,-2.842e-14,0,0.224,0.21,0.237,204.6,190.3,222,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.114,0.126,0.0131,0.0119,0.0146,0.00052,0.00047,0.00058,0.351,0.326,0.382,0.014,0.013,0.015,24.89,24.79,24.98,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.94,47.7,44.36,51.76,46.27,43.48,48.2,0,0,0,0,0,0,0.257,0,0.035,0.22,0.78,0.22,48.9
1609106400000,2020,12,2020,3,13,7,0.186,0.0393,0.146,8897.24,56.02,56.02,52.96,2,2,2,307.2,288.9,329.4,242.2,229.9,65,59,73,8.12e-15,0,2.842e-14,0.211,0.193,0.234,242.2,229.9,256.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.133,0.128,0.139,0.0167,0.0153,0.02,0.00067,0.00061,0.0008,0.256,0.241,0.275,0.01,0.0096,0.011,24.81,24.68,24.9,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.3,25.92,28.88,26.48,25.14,28.01,0,0,0,0,0,0,0.294,0,0.04,0.21,0.78,0.22,47.8
1609711200000,2021,1,2020,4,14,7,0.219,0.0442,0.175,10603.4,68.45,68.45,63.12,2,2,2,362.2,339,387.1,289.2,266,73,73,73,0,0,0,0.202,0.189,0.215,289.2,266,314.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.143,0.16,0.0355,0.0245,0.0473,0.0014,0.00099,0.0019,0.324,0.289,0.362,0.013,0.012,0.015,24.46,24.3,24.62,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.914,32.53,29.95,35.28,31.56,29.05,34.22,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.4
1610316000000,2021,1,2020,4,15,7,0.255,0.0442,0.211,12810.2,81.11,81.11,76.25,2,2,2,422.4,396.7,443.7,349.4,323.7,73,73,73,0,0,0,0.173,0.165,0.184,349.4,323.7,370.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.163,0.18,0.0639,0.0518,0.074,0.0026,0.0021,0.003,0.415,0.376,0.446,0.017,0.015,0.018,24.08,23.96,24.24,0.948,0.944,0.951,0.974,0.97,0.979,0.924,0.916,0.931,39.12,36.32,41.42,38.13,35.23,40.56,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,50.2
1610920800000,2021,1,2020,4,16,7,0.289,0.0442,0.245,14849.6,94.01,94.01,88.39,2,2,2,478.6,452.2,506.3,405.6,379.2,73,73,73,0,0,0,0.153,0.144,0.161,405.6,379.2,433.3,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.192,0.183,0.202,0.0904,0.078,0.104,0.0037,0.0032,0.0043,0.499,0.459,0.54,0.021,0.019,0.022,23.75,23.58,23.91,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.1,42.33,47.96,44.2,41.48,47,0,0,0,0,0,0,0.491,0,0.044,0.15,0.85,0.15,51.4
1611525600000,2021,1,2020,4,17,7,0.334,0.0442,0.29,16800.2,106.8,106.8,100,3,2,2.4285714285714284,552,518.6,583.2,479,445.6,73,73,73,0,-5.684e-14,5.684e-14,0.133,0.125,0.141,479,445.6,510.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.221,0.206,0.238,0.125,0.109,0.142,0.0052,0.0045,0.006,0.564,0.519,0.614,0.024,0.022,0.026,23.35,23.22,23.51,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.49,35.3,52.45,42.51,34.25,48.2,0,0,0,0,0,0,0.556,0,0.044,0.13,0.87,0.13,50.3
1612130400000,2021,2,2020,5,18,7,0.37,0.0635,0.307,17621.5,110.4,110.4,104.9,3,2,2.857142857142857,612,587.8,636.5,507,482.8,105,105,105,8.12e-15,-5.684e-14,5.684e-14,0.172,0.165,0.179,507,482.8,531.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.241,0.228,0.255,0.14,0.127,0.156,0.0059,0.0053,0.0066,0.568,0.524,0.623,0.024,0.022,0.026,23.09,22.96,23.2,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.78,35.06,52.35,37.26,34.01,48.2,0,0,0,0,0,0,0.583,0,0.063,0.17,0.83,0.17,47.6
1612735200000,2021,2,2020,5,19,7,0.406,0.0635,0.342,19726.3,123.5,123.5,117.4,3,3,3,671,645,701.3,566,540,105,105,105,0,0,0,0.157,0.15,0.163,566,540,596.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.275,0.26,0.292,0.179,0.162,0.199,0.0077,0.0069,0.0086,0.651,0.607,0.702,0.028,0.026,0.03,22.76,22.59,22.91,0.952,0.95,0.954,0.976,0.973,0.98,0.929,0.924,0.935,40.09,38.42,42.02,39.14,37.37,41.18,0,0,0,0,0,0,0.652,0,0.064,0.16,0.84,0.16,48.6
1613340000000,2021,2,2020,5,20,7,0.478,0.0635,0.414,23100.9,144.6,144.6,137.5,3,3,3,790,716.9,871.4,685,611.9,105,105,105,0,0,0,0.133,0.12,0.146,685,611.9,766.4,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.344,0.301,0.4,0.258,0.21,0.31,0.011,0.009,0.014,0.852,0.729,0.994,0.037,0.031,0.044,22.09,21.62,22.5,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.26,42.98,51.8,45.84,42.12,48.2,0,0,0,0,0,0,0.764,0,0.064,0.13,0.87,0.13,48.3
1613944800000,2021,2,2020,5,21,7,0.63,0.0635,0.566,29799.3,192.8,192.8,177.4,4,4,4,1041,908.1,1172,935.9,803.1,105,105,105,1.624e-14,0,1.137e-13,0.102,0.0896,0.116,935.9,803.1,1067,990,990,990,968,967.5,968.4,22,21.6,22.5,0.565,0.433,0.719,0.417,0.328,0.574,0.019,0.015,0.027,1.24,0.974,1.59,0.056,0.043,0.074,20.75,19.97,21.49,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,45.37,40.35,49.9,44.34,39.41,48.2,0,0,0,0,0,0,0.985,0,0.064,0.1,0.9,0.1,47.3
1614549600000,2021,3,2020,6,22,7,0.728,0.111,0.617,31514,189.2,189.2,187.6,4,4,4,1203,1180,1217,1020,997.4,183,183,183,0,-1.137e-13,1.137e-13,0.152,0.15,0.155,1020,997.4,1034,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.68,0.646,0.7,0.47,0.422,0.5,0.022,0.02,0.023,1.43,1.35,1.49,0.067,0.063,0.069,20.03,19.93,20.19,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.85,47.16,48.26,46.9,46.22,47.29,0,0,0,0,0,0,1.04,0,0.111,0.15,0.85,0.15,43.3
1615154400000,2021,3,2020,6,23,7,0.69,0.111,0.579,30127.6,183,183,179.3,4,4,4,1141,1112,1166,957.9,928.6,183,183,183,-4.872e-14,-1.137e-13,1.137e-13,0.16,0.157,0.165,957.9,928.6,983.5,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.595,0.566,0.626,0.403,0.388,0.415,0.019,0.018,0.019,1.26,1.21,1.32,0.058,0.056,0.061,20.39,20.26,20.54,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.75,44.67,46.67,44.83,43.77,45.74,0,0,0,0,0,0,0.996,0,0.111,0.16,0.84,0.16,43.7
1615759200000,2021,3,2020,6,24,7,0.65,0.106,0.544,28729.2,176.4,176.4,171,4,4,4,1075,1056,1098,899.8,875.6,175.3,129,183,3.248e-14,-1.137e-13,1.137e-13,0.163,0.122,0.173,899.8,875.6,927,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.539,0.518,0.555,0.375,0.363,0.388,0.017,0.017,0.018,1.16,1.12,1.2,0.053,0.051,0.055,20.7,20.6,20.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.62,42.62,45.01,42.75,41.77,44.11,0,0,0,0,0,0,0.95,0,0.106,0.16,0.84,0.16,44.2
1616364000000,2021,3,2020,6,25,7,0.654,0.078,0.576,30272.2,186.8,186.8,180.2,4,4,4,1082,1053,1128,952.7,924.4,129,129,129,8.12e-14,0,1.137e-13,0.119,0.114,0.122,952.7,924.4,998.9,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.58,0.552,0.632,0.4,0.386,0.422,0.018,0.018,0.019,1.24,1.19,1.33,0.057,0.054,0.062,20.6,20.36,20.74,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.97,44.91,47.66,45.05,44.01,46.71,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.3
1616968800000,2021,3,2020,6,26,7,0.751,0.0846,0.653,32317.5,192.8,192.8,192.4,4,4,4,1241,1153,1332,1101,1024,139.9,129,148,21.82,-1.137e-13,83.58,0.113,0.106,0.119,1079,1024,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.768,0.669,0.83,0.602,0.476,0.648,0.028,0.022,0.031,1.67,1.43,1.78,0.078,0.066,0.084,19.68,19.28,20.19,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.67,48.41,50.19,48.09,47.44,48.2,0,0,0,0,0,0,1.07,0,0.098,0.11,0.87,0.13,43
1617573600000,2021,4,2020,7,27,7,0.865,0.0895,0.665,31997.5,192.8,192.8,190.5,4,4,4,1431,1365,1495,1283,1217,148,148,148,182.5,116.8,247.3,0.103,0.099,0.108,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.874,0.844,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.09,18.92,18.68,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.6,47.96,49.24,47.62,47,48.2,0,0,0,0,0,0,1.06,0,0.2,0.1,0.77,0.23,37
1618178400000,2021,4,2020,7,28,7,0.957,0.0895,0.665,31086.1,187.2,187.2,185,4,4,4,1582,1518,1634,1434,1370,148,148,148,333.8,269.6,386.4,0.0936,0.0906,0.0975,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.914,0.909,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.39,18.22,18.6,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.2,46.75,47.76,46.26,45.81,46.81,0,0,0,0,0,0,1.03,0,0.292,0.094,0.69,0.31,32.5
1618783200000,2021,4,2020,7,29,7,0.987,0.0895,0.665,30800.9,184.5,184.5,183.3,4,4,4,1632,1598,1648,1484,1450,148,148,148,383.6,350.3,399.6,0.0907,0.0898,0.0926,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.918,0.915,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.093,18.22,18.17,18.33,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.77,46.63,47.06,45.83,45.7,46.12,0,0,0,0,0,0,1.02,0,0.322,0.091,0.67,0.33,31.2
1619388000000,2021,4,2020,7,30,7,0.916,0.0971,0.665,31488.8,190,190,187.4,4,4,4,1515,1448,1582,1354,1256,160.6,148,192,254.1,156.1,334,0.107,0.0936,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.898,0.862,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.86,0.09,0.088,0.092,18.62,18.39,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.81,47.2,48.47,46.86,46.26,47.5,0,0,0,0,0,0,1.04,0,0.251,0.11,0.73,0.27,34.4
1619992800000,2021,5,2020,8,31,7,0.807,0.116,0.658,32242.5,192.8,192.8,191.9,4,4,4,1335,1234,1426,1143,1042,192,192,192,54.88,0,134.2,0.144,0.135,0.156,1088,1042,1100,990,990,990,969,968.6,969.2,21,20.8,21.4,0.802,0.712,0.853,0.621,0.519,0.648,0.03,0.024,0.031,1.72,1.52,1.8,0.082,0.071,0.087,19.32,18.95,19.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.13,48.42,49.92,47.98,47.45,48.2,0,0,0,0,0,0,1.07,0,0.149,0.14,0.82,0.18,40
1620597600000,2021,5,2020,8,32,7,0.685,0.116,0.569,29652.9,186.2,186.2,176.5,4,4,4,1133,1072,1203,941.1,879.7,192,192,192,6.496e-14,-1.137e-13,1.137e-13,0.17,0.16,0.179,941.1,879.7,1011,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.583,0.522,0.666,0.397,0.365,0.448,0.018,0.017,0.021,1.24,1.13,1.4,0.057,0.051,0.065,20.44,20.07,20.75,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.03,42.72,47.51,44.13,41.87,46.56,0,0,0,0,0,0,0.981,0,0.116,0.17,0.83,0.17,43.3
1621202400000,2021,5,2020,8,33,7,0.623,0.104,0.518,27613,167.3,167.3,164.4,4,4,4,1030,1013,1059,856.9,833.2,172.7,147,192,-1.624e-14,-1.137e-13,1.137e-13,0.167,0.144,0.187,856.9,833.2,870.6,990,990,990,968,967.9,968.1,22,21.9,22.1,0.498,0.479,0.51,0.354,0.342,0.36,0.016,0.016,0.016,1.08,1.04,1.1,0.049,0.047,0.05,20.92,20.81,20.98,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.933,0.936,41.95,40.87,42.68,41.09,39.96,41.82,0,0,0,0,0,0,0.913,0,0.105,0.17,0.83,0.17,44.3
1621807200000,2021,5,2020,8,34,7,0.588,0.0889,0.499,26857.5,165.3,165.3,159.9,4,4,4,972.1,933,1005,825.1,786,147,147,147,0,0,0,0.151,0.146,0.158,825.1,786,858.1,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.464,0.428,0.494,0.338,0.319,0.354,0.015,0.014,0.016,1.02,0.956,1.08,0.046,0.043,0.049,21.19,21,21.41,0.954,0.953,0.954,0.978,0.975,0.98,0.933,0.928,0.935,40.87,39.31,42.18,39.97,38.31,41.33,0,0,0,0,0,0,0.888,0,0.089,0.15,0.85,0.15,45.7
1622412000000,2021,5,2020,8,35,7,0.528,0.0744,0.453,24468.8,153.5,153.5,145.6,4,3,3.142857142857143,872.3,829.7,917,749.3,710.7,123,119,147,0,0,0,0.141,0.132,0.16,749.3,710.7,782.4,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.393,0.362,0.422,0.3,0.276,0.318,0.013,0.012,0.014,0.958,0.9,1.01,0.042,0.039,0.045,21.65,21.42,21.88,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.82,39.38,51.7,46.72,38.38,48.2,0,0,0,0,0,0,0.809,0,0.075,0.14,0.86,0.14,46.3
1623016800000,2021,6,2020,9,36,7,0.475,0.0829,0.392,22147.9,140.9,140.9,131.8,3,3,3,784.8,754.1,816.9,647.8,593.1,137,119,161,0,0,0,0.175,0.146,0.214,647.8,593.1,697.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.328,0.3,0.354,0.234,0.197,0.267,0.01,0.0085,0.012,0.796,0.706,0.878,0.035,0.031,0.038,22.17,21.95,22.38,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,44.85,41.38,47.93,43.94,40.51,46.97,0,0,0,0,0,0,0.732,0,0.083,0.17,0.83,0.17,46.6
1623621600000,2021,6,2020,9,37,7,0.426,0.0974,0.328,18738.7,119,119,111.5,3,3,3,704.1,668.5,741.2,543.1,507.5,161,161,161,0,0,0,0.229,0.217,0.241,543.1,507.5,580.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.272,0.251,0.293,0.164,0.14,0.189,0.007,0.006,0.0082,0.622,0.562,0.685,0.027,0.024,0.03,22.66,22.45,22.86,0.95,0.947,0.953,0.973,0.97,0.977,0.924,0.919,0.931,38.22,35.92,40.57,37.18,34.84,39.65,0,0,0,0,0,0,0.62,0,0.098,0.23,0.77,0.23,44
1624226400000,2021,6,2020,9,38,7,0.379,0.0974,0.282,16216.6,102.4,102.4,96.53,3,2,2.142857142857143,626.6,597.1,657.3,465.6,436.1,161,161,161,1.624e-14,-5.684e-14,5.684e-14,0.257,0.245,0.27,465.6,436.1,496.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.228,0.212,0.245,0.119,0.105,0.133,0.005,0.0044,0.0057,0.587,0.544,0.638,0.025,0.023,0.027,23.01,22.87,23.16,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.66,35.18,52.13,45.83,34.13,48.2,0,0,0,0,0,0,0.536,0,0.097,0.26,0.74,0.26,42.8
1624831200000,2021,6,2020,9,39,7,0.339,0.0884,0.251,14932.5,91.2,91.2,88.88,2,2,2,560.4,534.5,587.5,414.3,399.5,146.1,135,161,-1.624e-14,-5.684e-14,5.684e-14,0.261,0.241,0.283,414.3,399.5,426.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.203,0.197,0.209,0.0945,0.0876,0.1,0.004,0.0036,0.0042,0.52,0.497,0.539,0.022,0.021,0.023,23.36,23.22,23.5,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.35,43.95,46.53,44.44,43.07,45.6,0,0,0,0,0,0,0.494,0,0.088,0.26,0.74,0.26,44
1625436000000,2021,7,2020,10,40,7,0.304,0.0816,0.223,13352.5,84.41,84.41,79.48,2,2,2,503.3,481.2,526,368.3,346.2,135,135,135,8.12e-15,0,5.684e-14,0.269,0.257,0.281,368.3,346.2,391,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.179,0.194,0.0729,0.0624,0.0836,0.003,0.0026,0.0035,0.45,0.417,0.484,0.019,0.017,0.02,23.68,23.55,23.82,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.922,0.935,40.67,38.32,43.06,39.74,37.27,42.2,0,0,0,0,0,0,0.442,0,0.081,0.27,0.73,0.27,43.9
1626040800000,2021,7,2020,10,41,7,0.275,0.0816,0.194,11587.9,72.99,72.99,68.98,2,2,2,455.4,436.6,474.3,320.4,301.6,135,135,135,0,0,0,0.297,0.285,0.309,320.4,301.6,339.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.176,0.0502,0.0414,0.0592,0.0021,0.0017,0.0024,0.378,0.35,0.407,0.016,0.014,0.017,23.97,23.86,24.09,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.55,33.52,37.59,34.49,32.51,36.49,0,0,0,0,0,0,0.383,0,0.081,0.3,0.71,0.29,42.1
1626645600000,2021,7,2020,10,42,7,0.251,0.0816,0.169,10135.8,63.8,63.8,60.33,2,2,2,414.7,399.1,430.9,279.7,264.1,135,135,135,0,0,0,0.326,0.313,0.338,279.7,264.1,295.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.161,0.031,0.0237,0.0387,0.0013,0.00096,0.0016,0.317,0.294,0.342,0.013,0.012,0.014,24.22,24.12,24.31,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.1,29.37,32.89,30.17,28.49,31.9,0,0,0,0,0,0,0.335,0,0.082,0.33,0.67,0.33,40.4
1627250400000,2021,7,2020,10,43,7,0.23,0.0799,0.15,8987.38,55.87,55.87,53.5,2,2,2,380,366.1,393.9,247.9,235.7,132.1,115,135,0,-2.842e-14,2.842e-14,0.348,0.314,0.364,247.9,235.7,258.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.14,0.148,0.0176,0.0158,0.0212,0.00071,0.00064,0.00086,0.271,0.257,0.286,0.011,0.01,0.012,24.43,24.34,24.5,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.58,26.18,28.8,26.75,25.39,27.93,0,0,0,0,0,0,0.297,0,0.08,0.35,0.65,0.35,39.1
1627855200000,2021,8,2020,11,44,7,0.209,0.0696,0.139,8402.27,53.01,53.01,50.01,2,1,1.5714285714285714,344.9,330.2,359.8,229.9,215.2,115,115,115,0,-2.842e-14,2.842e-14,0.334,0.32,0.348,229.9,215.2,244.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.129,0.14,0.0153,0.014,0.0166,0.00061,0.00056,0.00067,0.311,0.247,0.393,0.013,0.0099,0.016,24.56,24.51,24.63,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.86,25.61,51.75,35.34,24.84,48.2,0,0,0,0,0,0,0.278,0,0.07,0.33,0.67,0.33,40.2
1628460000000,2021,8,2020,11,45,7,0.19,0.0696,0.12,7557.28,47.64,47.64,44.98,1,1,1,313.8,301.5,325.6,198.8,186.5,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.367,0.353,0.381,198.8,186.5,210.6,990,990,990,965,964.9,965,25,25,25.1,0.124,0.119,0.128,0.0126,0.0116,0.0137,0.00051,0.00046,0.00055,0.347,0.325,0.368,0.014,0.013,0.015,24.68,24.6,24.77,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.9,43.07,48.61,44.98,42.21,47.64,0,0,0,0,0,0,0.25,0,0.07,0.37,0.63,0.37,39.8
1629064800000,2021,8,2020,11,46,7,0.174,0.0696,0.104,6528.44,41.4,41.4,38.86,1,1,1,287.7,278.3,298,172.7,163.3,115,115,115,1.218e-14,0,2.842e-14,0.4,0.386,0.413,172.7,163.3,183,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.118,0.0104,0.00963,0.0113,0.00041,0.00038,0.00045,0.301,0.284,0.319,0.012,0.011,0.013,24.85,24.79,24.9,0.946,0.943,0.95,0.976,0.971,0.98,0.923,0.916,0.931,39.83,37.62,42.24,38.86,36.53,41.4,0,0,0,0,0,0,0.216,0,0.07,0.4,0.6,0.4,37.5
1629669600000,2021,8,2020,11,47,7,0.161,0.0696,0.0915,5671.18,35.81,35.81,33.76,1,1,1,266.3,257.2,275.3,151.3,142.2,115,115,115,-1.218e-14,-2.842e-14,0,0.432,0.418,0.447,151.3,142.2,160.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00861,0.00784,0.00937,0.00034,0.00031,0.00037,0.262,0.246,0.278,0.01,0.0097,0.011,24.97,24.92,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.8,32.67,36.92,33.76,31.69,35.81,0,0,0,0,0,0,0.188,0,0.0695,0.43,0.57,0.43,35.2
1630274400000,2021,8,2020,11,48,7,0.148,0.0592,0.0892,5541.19,35.62,35.62,32.98,1,1,1,245.3,234.5,254.8,147.4,137.3,97.86,91,115,0,0,0,0.398,0.364,0.456,147.4,137.3,158.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00828,0.00742,0.00925,0.00033,0.00029,0.00037,0.254,0.237,0.273,0.01,0.0094,0.011,25.08,25.03,25.15,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,34,31.51,36.72,32.98,30.56,35.62,0,0,0,0,0,0,0.183,0,0.0588,0.4,0.6,0.4,37.4
1630879200000,2021,9,2020,12,49,7,0.135,0.0518,0.0828,5151.6,32.51,32.51,30.66,1,1,1,222.4,213.5,231,136.9,128.5,85.57,72,91,0,0,0,0.384,0.333,0.415,136.9,128.5,144.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.099,0.0964,0.101,0.00738,0.00667,0.00803,0.00029,0.00026,0.00031,0.234,0.219,0.246,0.0092,0.0086,0.0097,25.23,25.17,25.28,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.61,29.61,33.51,30.66,28.72,32.51,0,0,0,0,0,0,0.17,0,0.0522,0.38,0.61,0.39,38.2
1631484000000,2021,9,2020,12,50,7,0.123,0.0435,0.0793,4944.32,31.13,31.13,29.43,1,1,1,203.1,195.7,210.5,131.1,123.7,72,72,72,0,-1.421e-14,1.421e-14,0.355,0.342,0.368,131.1,123.7,138.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0933,0.0985,0.00689,0.00627,0.00752,0.00027,0.00024,0.00029,0.222,0.209,0.235,0.0087,0.0082,0.0092,25.35,25.3,25.38,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.34,28.56,32.09,29.43,27.71,31.13,0,0,0,0,0,0,0.164,0,0.0437,0.35,0.64,0.36,40.2
1632088800000,2021,9,2020,12,51,7,0.114,0.0435,0.0705,4363.19,27.37,27.37,25.97,1,1,1,188.6,182.9,194.3,116.6,110.9,72,72,72,6.09e-15,0,1.421e-14,0.382,0.37,0.394,116.6,110.9,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0888,0.0928,0.00566,0.00517,0.00615,0.00022,0.0002,0.00024,0.196,0.186,0.207,0.0077,0.0073,0.0081,25.38,25.38,25.38,0.922,0.918,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.77,25.34,28.22,25.97,24.58,27.37,0,0,0,0,0,0,0.144,0,0.0435,0.38,0.62,0.38,38.3
1632693600000,2021,9,2020,12,52,7,0.107,0.0384,0.0691,4267.03,28.92,28.92,25.4,1,1,1,177.7,173.3,180.9,114.3,103.2,63.43,52,72,-8.121e-15,-1.421e-14,0,0.357,0.287,0.411,114.3,103.2,128.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0861,0.0916,0.00546,0.00452,0.00671,0.00021,0.00018,0.00026,0.191,0.172,0.215,0.0075,0.0067,0.0084,25.36,25.35,25.38,0.921,0.913,0.93,0.97,0.97,0.97,0.893,0.885,0.902,26.18,23.45,29.81,25.4,22.74,28.92,0,0,0,0,0,0,0.141,0,0.0379,0.36,0.65,0.35,39.9
1633298400000,2021,10,2021,1,1,7,0.109,0.0314,0.0778,4848.73,29.31,29.31,28.86,1,1,1,180.7,177.4,182.6,128.7,125.4,52,52,52,-2.03e-15,-1.421e-14,0,0.288,0.285,0.293,128.7,125.4,130.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0904,0.0922,0.00669,0.00641,0.00685,0.00026,0.00025,0.00027,0.214,0.209,0.218,0.0084,0.0082,0.0085,25.35,25.35,25.35,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.75,28.94,30.21,28.86,28.08,29.31,0,0,0,0,0,0,0.16,0,0.0312,0.29,0.71,0.29,44.5
1633903200000,2021,10,2021,1,2,7,0.103,0.0442,0.0586,3586.55,22.57,22.57,21.35,1,1,1,169.9,165.1,175.5,96.89,92.09,73,73,73,0,-1.421e-14,1.421e-14,0.43,0.416,0.442,96.89,92.09,102.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0831,0.0814,0.0851,0.00399,0.00358,0.00446,0.00016,0.00014,0.00017,0.16,0.152,0.17,0.0063,0.0059,0.0067,25.38,25.38,25.38,0.915,0.911,0.92,0.967,0.965,0.97,0.885,0.883,0.888,22.07,21.08,23.27,21.35,20.35,22.57,0,0,0,0,0,0,0.119,0,0.0444,0.43,0.57,0.43,34.8
1634508000000,2021,10,2021,1,3,7,0.0984,0.0369,0.0615,3784.64,25.68,25.68,22.53,1,1,1,162.7,159.3,167.6,101.7,89.08,61,52,73,4.06e-15,-1.421e-14,1.421e-14,0.375,0.31,0.45,101.7,89.08,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0804,0.0869,0.0044,0.00332,0.00557,0.00017,0.00013,0.00022,0.167,0.146,0.191,0.0066,0.0057,0.0075,25.36,25.34,25.38,0.92,0.916,0.923,0.968,0.964,0.97,0.89,0.889,0.894,23.28,20.47,26.48,22.53,19.74,25.68,0,0,0,0,0,0,0.125,0,0.0369,0.38,0.63,0.37,38.5
1635112800000,2021,10,2021,1,4,7,0.103,0.0314,0.0713,4413.03,27.14,27.14,26.27,1,1,1,170,167.3,173.6,118,115.3,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.306,0.3,0.311,118,115.3,121.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0878,0.0868,0.089,0.00578,0.00555,0.00608,0.00023,0.00022,0.00024,0.195,0.19,0.202,0.0076,0.0075,0.0079,25.34,25.34,25.35,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.08,26.41,27.98,26.27,25.61,27.14,0,0,0,0,0,0,0.146,0,0.0317,0.3,0.69,0.31,42.8
1635717600000,2021,11,2021,2,5,7,0.108,0.0302,0.0774,4817.63,30.1,30.1,28.68,1,1,1,178,170.3,183.9,128,120.3,50,50,50,0,-1.421e-14,1.421e-14,0.281,0.272,0.294,128,120.3,133.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0882,0.093,0.00663,0.00597,0.00714,0.00026,0.00023,0.00028,0.213,0.199,0.224,0.0083,0.0078,0.0087,25.34,25.34,25.34,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.56,27.66,31.03,28.68,26.83,30.1,0,0,0,0,0,0,0.159,0,0.0306,0.28,0.72,0.28,44.6
1636322400000,2021,11,2021,2,6,7,0.106,0.0302,0.0757,4706.72,29.91,29.91,28.02,1,1,1,175.2,170.8,183.1,125.2,120.8,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.285,0.273,0.293,125.2,120.8,133.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0884,0.0928,0.00639,0.00602,0.00707,0.00025,0.00024,0.00028,0.208,0.2,0.222,0.0081,0.0078,0.0087,25.34,25.34,25.34,0.928,0.926,0.932,0.97,0.97,0.97,0.9,0.898,0.904,28.88,27.79,30.83,28.02,26.96,29.91,0,0,0,0,0,0,0.156,0,0.0303,0.28,0.71,0.29,44.4
1636927200000,2021,11,2021,2,7,7,0.11,0.0302,0.0795,4958.85,30.62,30.62,29.52,1,1,1,181.5,178.2,186.1,131.5,128.2,50,50,50,0,0,0,0.276,0.269,0.281,131.5,128.2,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.091,0.0938,0.00693,0.00665,0.00732,0.00027,0.00026,0.00029,0.219,0.213,0.227,0.0086,0.0083,0.0089,25.34,25.34,25.34,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.43,29.63,31.57,29.52,28.74,30.62,0,0,0,0,0,0,0.164,0,0.0305,0.27,0.72,0.28,45.1
1637532000000,2021,11,2021,2,8,7,0.108,0.0302,0.0773,4810.72,29.91,29.91,28.64,1,1,1,177.8,173.6,183.1,127.8,123.6,50,50,50,-2.03e-15,-1.421e-14,0,0.281,0.273,0.288,127.8,123.6,133.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0894,0.0928,0.00661,0.00625,0.00707,0.00026,0.00024,0.00028,0.212,0.205,0.222,0.0083,0.008,0.0087,25.34,25.34,25.34,0.929,0.927,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.52,28.48,30.83,28.64,27.63,29.91,0,0,0,0,0,0,0.159,0,0.0307,0.28,0.72,0.28,44.5
1638136800000,2021,11,2021,2,9,7,0.103,0.0341,0.0688,4246.01,27.9,27.9,25.27,1,1,1,170.2,168.1,174.7,113.8,109.1,56.43,50,59,-4.06e-15,-1.421e-14,0,0.332,0.286,0.351,113.8,109.1,124.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0857,0.0898,0.00542,0.00502,0.00635,0.00021,0.0002,0.00025,0.189,0.18,0.207,0.0074,0.0071,0.0081,25.35,25.34,25.36,0.921,0.917,0.928,0.97,0.97,0.97,0.893,0.89,0.9,26.06,24.88,28.76,25.27,24.13,27.9,0,0,0,0,0,0,0.14,0,0.0342,0.33,0.67,0.33,41.2
1638741600000,2021,12,2021,3,10,7,0.107,0.0357,0.0718,4445.38,27.38,27.38,26.46,1,1,1,177.7,170,181.5,118.7,111,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.332,0.325,0.347,118.7,111,122.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0864,0.0904,0.00584,0.00519,0.00616,0.00023,0.0002,0.00024,0.198,0.184,0.204,0.0077,0.0072,0.008,25.36,25.36,25.36,0.924,0.919,0.927,0.97,0.97,0.97,0.896,0.891,0.899,27.28,25.36,28.23,26.46,24.6,27.38,0,0,0,0,0,0,0.147,0,0.0352,0.33,0.67,0.33,41.5
1639346400000,2021,12,2021,3,11,7,0.114,0.0357,0.0786,4902.36,31.23,31.23,29.18,1,1,1,189,183.4,197.6,130,124.4,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.313,0.299,0.322,130,124.4,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0911,0.0961,0.0068,0.00632,0.00753,0.00027,0.00025,0.00029,0.218,0.208,0.233,0.0085,0.0081,0.0091,25.36,25.36,25.36,0.93,0.928,0.934,0.97,0.97,0.97,0.902,0.9,0.906,30.08,28.71,32.2,29.18,27.85,31.23,0,0,0,0,0,0,0.162,0,0.0354,0.31,0.69,0.31,43
1639951200000,2021,12,2021,3,12,7,0.124,0.0357,0.0885,5549.54,33.84,33.84,33.03,1,1,1,205.4,199,208.8,146.4,140,59,59,59,0,0,0,0.287,0.283,0.296,146.4,140,149.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0988,0.0966,0.1,0.00819,0.00765,0.00849,0.00032,0.0003,0.00033,0.247,0.236,0.253,0.0097,0.0092,0.0099,25.32,25.29,25.36,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,34.05,32.54,34.88,33.03,31.56,33.84,0,0,0,0,0,0,0.184,0,0.0355,0.29,0.71,0.29,44.8
1640556000000,2021,12,2021,3,13,7,0.128,0.0381,0.0896,5611.82,34.77,34.77,33.4,1,1,1,211.1,206.7,216.2,148.1,141.8,63,59,73,0,0,0,0.298,0.277,0.34,148.1,141.8,153.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.099,0.102,0.00834,0.00781,0.00883,0.00033,0.00031,0.00035,0.251,0.241,0.261,0.0098,0.0094,0.01,25.28,25.26,25.31,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.44,32.88,35.84,33.4,31.89,34.77,0,0,0,0,0,0,0.186,0,0.0384,0.3,0.7,0.3,43.8
1641160800000,2022,1,2021,4,14,7,0.14,0.0442,0.0957,5993.14,38.56,38.56,35.67,1,1,1,231.2,219.8,243.3,158.2,146.8,73,73,73,0,0,0,0.316,0.3,0.332,158.2,146.8,170.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.101,0.109,0.0092,0.00823,0.0102,0.00036,0.00032,0.0004,0.27,0.25,0.292,0.011,0.0098,0.012,25.14,25.05,25.23,0.941,0.937,0.945,0.971,0.97,0.975,0.914,0.909,0.922,36.73,34.04,39.54,35.67,33.02,38.56,0,0,0,0,0,0,0.198,0,0.0443,0.32,0.68,0.32,42.8
1641765600000,2022,1,2021,4,15,7,0.154,0.0442,0.109,6916.83,42.22,42.22,41.17,1,1,1,253.9,247.4,258.3,180.9,174.4,73,73,73,-4.06e-15,-2.842e-14,0,0.287,0.283,0.295,180.9,174.4,185.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.11,0.114,0.0111,0.0106,0.0115,0.00044,0.00042,0.00046,0.311,0.299,0.319,0.012,0.012,0.013,24.97,24.95,25.02,0.949,0.947,0.95,0.979,0.977,0.98,0.929,0.925,0.931,42.04,40.5,43.08,41.17,39.57,42.22,0,0,0,0,0,0,0.229,0,0.045,0.29,0.71,0.29,44.9
1642370400000,2022,1,2021,4,16,7,0.154,0.0442,0.109,6921.74,42.03,42.03,41.2,1,1,1,254,249.3,257.5,181,176.3,73,73,73,0,0,0,0.287,0.283,0.293,181,176.3,184.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.111,0.114,0.0111,0.0107,0.0114,0.00044,0.00042,0.00045,0.311,0.302,0.317,0.012,0.012,0.013,24.97,24.95,25,0.949,0.947,0.95,0.979,0.978,0.98,0.929,0.926,0.931,42.06,40.95,42.89,41.2,40.05,42.03,0,0,0,0,0,0,0.229,0,0.045,0.29,0.71,0.29,44.9
1642975200000,2022,1,2021,4,17,7,0.162,0.0442,0.118,7451.78,47.75,47.75,44.36,1,1,1,267.6,255.6,282.4,194.6,182.6,73,73,73,1.218e-14,0,2.842e-14,0.273,0.259,0.286,194.6,182.6,209.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.113,0.123,0.0123,0.0113,0.0135,0.00049,0.00045,0.00054,0.335,0.314,0.362,0.013,0.012,0.014,24.89,24.81,24.96,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.26,42.43,48.73,44.36,41.58,47.75,0,0,0,0,0,0,0.246,0,0.044,0.27,0.73,0.27,46
1643580000000,2022,1,2021,4,18,7,0.182,0.0504,0.131,8096.48,49.91,49.91,48.19,2,1,1.1428571428571428,300.4,285.9,314.4,217.2,205.6,83.29,73,85,-8.12e-15,-2.842e-14,0,0.277,0.255,0.293,217.2,205.6,229.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.123,0.131,0.0142,0.0132,0.0152,0.00057,0.00053,0.00061,0.354,0.244,0.392,0.014,0.0097,0.016,24.74,24.65,24.79,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.49,25.72,52.37,44.63,24.95,48.2,0,0,0,0,0,0,0.268,0,0.051,0.28,0.72,0.28,44.5
1644184800000,2022,2,2021,5,19,7,0.199,0.0514,0.147,8915.6,55.07,55.07,53.07,2,2,2,328.6,319.6,337.6,243.6,234.6,85,85,85,0,-2.842e-14,2.842e-14,0.259,0.252,0.266,243.6,234.6,252.6,990,990,990,965,965,965.1,25,24.9,25,0.136,0.133,0.139,0.0167,0.0157,0.0182,0.00067,0.00063,0.00073,0.26,0.249,0.27,0.01,0.01,0.011,24.7,24.64,24.75,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.897,0.902,27.36,26.32,28.39,26.53,25.53,27.53,0,0,0,0,0,0,0.295,0,0.052,0.26,0.74,0.26,44.8
1644789600000,2022,2,2021,5,20,7,0.218,0.0514,0.167,10102.4,64.22,64.22,60.13,2,2,2,361.1,341.7,380,276.1,256.7,85,85,85,0,0,0,0.236,0.224,0.249,276.1,256.7,295,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.141,0.154,0.0293,0.0202,0.0382,0.0012,0.00081,0.0015,0.306,0.277,0.334,0.012,0.011,0.014,24.49,24.37,24.61,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31,28.84,33.11,30.07,27.98,32.11,0,0,0,0,0,0,0.334,0,0.051,0.24,0.77,0.23,46.3
1645394400000,2022,2,2021,5,21,7,0.256,0.0514,0.204,12348.8,81.79,81.79,73.51,2,2,2,422.7,388.5,459.6,337.7,303.5,85,85,85,0,0,0,0.202,0.185,0.219,337.7,303.5,374.6,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.169,0.157,0.182,0.0584,0.0422,0.0758,0.0024,0.0017,0.0031,0.398,0.347,0.453,0.016,0.014,0.019,24.1,23.88,24.31,0.946,0.941,0.952,0.973,0.97,0.98,0.921,0.913,0.932,37.76,34.04,41.74,36.75,33.02,40.9,0,0,0,0,0,0,0.408,0,0.052,0.2,0.8,0.2,48.2
1645999200000,2022,2,2021,5,22,7,0.308,0.0628,0.246,14778.2,94.98,94.98,87.97,2,2,2,510,472.4,548.5,406.2,377.2,103.9,85,107,8.12e-15,0,5.684e-14,0.204,0.18,0.221,406.2,377.2,441.4,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.196,0.186,0.209,0.0907,0.077,0.107,0.0038,0.0032,0.0045,0.503,0.46,0.557,0.021,0.019,0.023,23.6,23.38,23.8,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,44.88,41.84,48.46,43.98,41,47.49,0,0,0,0,0,0,0.489,0,0.062,0.2,0.8,0.2,48
1646604000000,2022,3,2021,6,23,7,0.366,0.0647,0.301,17263.3,110.9,110.9,102.8,3,2,2.5714285714285716,604.5,563.5,641.1,497.5,456.5,107,107,107,0,0,0,0.178,0.167,0.19,497.5,456.5,534.1,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.238,0.214,0.258,0.136,0.114,0.158,0.0057,0.0048,0.0067,0.585,0.54,0.629,0.025,0.023,0.027,23.1,22.94,23.28,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.918,0.939,43.06,35.7,52.57,41.14,34.63,48.2,0,0,0,0,0,0,0.571,0,0.065,0.18,0.82,0.18,47.2
1647208800000,2022,3,2021,6,24,7,0.409,0.0647,0.345,19842.7,123.5,123.5,118.1,3,3,3,676.7,650.7,703.2,569.7,543.7,107,107,107,0,0,0,0.158,0.152,0.164,569.7,543.7,596.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.279,0.264,0.294,0.182,0.164,0.199,0.0078,0.007,0.0086,0.659,0.615,0.704,0.028,0.026,0.03,22.73,22.58,22.88,0.952,0.95,0.954,0.977,0.973,0.98,0.93,0.925,0.935,40.31,38.65,42,39.37,37.61,41.16,0,0,0,0,0,0,0.656,0,0.064,0.16,0.84,0.16,48.5
1647813600000,2022,3,2021,6,25,7,0.463,0.0647,0.398,22590.7,144.6,144.6,134.5,3,3,3,765.7,713.9,826,658.7,606.9,107,107,107,0,0,0,0.14,0.13,0.15,658.7,606.9,719,990,990,990,967,966.8,967.2,23,22.8,23.2,0.329,0.3,0.364,0.241,0.206,0.281,0.01,0.0089,0.012,0.809,0.722,0.911,0.035,0.031,0.04,22.23,21.89,22.52,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.74,42.66,49.22,44.82,41.8,48.2,0,0,0,0,0,0,0.747,0,0.065,0.14,0.86,0.14,48.8
1648418400000,2022,3,2021,6,26,7,0.576,0.0694,0.507,27266.5,176.4,176.4,162.3,4,3,3.857142857142857,952.6,855,1051,837.9,748,114.7,107,125,0,0,0,0.12,0.112,0.127,837.9,748,925.8,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.471,0.385,0.555,0.344,0.301,0.387,0.015,0.013,0.018,1.05,0.936,1.2,0.047,0.041,0.055,21.25,20.74,21.71,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.44,39.34,50.81,42.3,38.34,48.2,0,0,0,0,0,0,0.902,0,0.069,0.12,0.88,0.12,47.3
1649023200000,2022,4,2021,7,27,7,0.709,0.0756,0.628,31795.3,192.8,192.8,189.3,4,4,4,1173,1080,1275,1048,954.6,125,125,125,8.933,-1.137e-13,50.18,0.107,0.098,0.116,1039,954.6,1100,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.699,0.582,0.805,0.526,0.401,0.648,0.024,0.018,0.031,1.51,1.25,1.75,0.07,0.057,0.083,20.05,19.48,20.6,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.7,46.07,50.48,47.31,45.15,48.2,0,0,0,0,0,0,1.05,0,0.081,0.11,0.89,0.11,44.8
1649628000000,2022,4,2021,7,28,7,0.845,0.0756,0.665,32156.3,192.8,192.8,191.4,4,4,4,1397,1314,1448,1272,1189,125,125,125,171.6,88.63,223.1,0.0896,0.0863,0.0952,1100,1100,1100,990,990,990,969.2,968.9,969.3,20.8,20.7,21.1,0.856,0.821,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.83,0.087,0.084,0.088,19.05,18.86,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.93,48.43,49.74,47.85,47.47,48.2,0,0,0,0,0,0,1.06,0,0.18,0.089,0.79,0.21,38.1
1650232800000,2022,4,2021,7,29,7,0.889,0.0835,0.665,31754.4,189.5,189.5,189,4,4,4,1470,1457,1476,1331,1322,138.1,125,148,231.4,222,245,0.0939,0.085,0.101,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.89,0.881,0.896,0.648,0.648,0.648,0.031,0.031,0.031,1.84,1.83,1.84,0.089,0.089,0.09,18.78,18.75,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.22,48.14,48.34,47.25,47.18,47.38,0,0,0,0,0,0,1.05,0,0.224,0.094,0.75,0.25,35.7
1650837600000,2022,4,2021,7,30,7,0.881,0.0933,0.665,31837.5,190,190,189.5,4,4,4,1457,1448,1467,1303,1256,154.3,148,192,203.2,156.1,218.9,0.106,0.101,0.133,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.881,0.862,0.889,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.81,1.84,0.089,0.088,0.089,18.82,18.79,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.34,48.24,48.47,47.38,47.28,47.5,0,0,0,0,0,0,1.05,0,0.216,0.11,0.75,0.25,36.1
1651442400000,2022,5,2021,8,31,7,0.854,0.116,0.665,32139.2,192.8,192.8,191.3,4,4,4,1413,1365,1445,1221,1173,192,192,192,120.6,72.8,152.9,0.136,0.133,0.141,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.847,0.827,0.861,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.085,0.087,19,18.88,19.18,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.82,48.5,49.29,47.83,47.53,48.2,0,0,0,0,0,0,1.06,0,0.189,0.14,0.78,0.22,37.6
1652047200000,2022,5,2021,8,32,7,0.747,0.116,0.627,31549.6,192.8,192.8,187.8,4,4,4,1235,1142,1332,1043,949.6,192,192,192,6.621,0,39.58,0.156,0.144,0.168,1037,949.6,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.708,0.585,0.813,0.524,0.399,0.648,0.025,0.018,0.031,1.52,1.25,1.76,0.071,0.058,0.084,19.84,19.3,20.41,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.09,45.38,49.92,46.95,44.48,48.2,0,0,0,0,0,0,1.04,0,0.12,0.16,0.84,0.16,42.2
1652652000000,2022,5,2021,8,33,7,0.622,0.108,0.514,27349,173.5,173.5,162.8,4,4,4,1029,954,1112,849.4,805.6,179.1,147,192,0,-1.137e-13,1.137e-13,0.174,0.151,0.192,849.4,805.6,919.6,990,990,990,968,967.7,968.3,22,21.7,22.3,0.492,0.448,0.558,0.35,0.329,0.384,0.016,0.015,0.018,1.07,0.992,1.2,0.049,0.045,0.055,20.95,20.55,21.29,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.93,0.936,41.6,39.75,44.26,40.7,38.77,43.38,0,0,0,0,0,0,0.904,0,0.108,0.17,0.83,0.17,44
1653256800000,2022,5,2021,8,34,7,0.53,0.0889,0.441,24138,153.2,153.2,143.7,4,3,3.142857142857143,876.5,827.8,933,729.5,680.8,147,147,147,0,0,0,0.168,0.158,0.178,729.5,680.8,786,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.381,0.347,0.428,0.287,0.256,0.319,0.013,0.011,0.014,0.926,0.852,1,0.041,0.037,0.045,21.67,21.41,21.94,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,47.51,39.31,51.33,46.07,38.31,48.2,0,0,0,0,0,0,0.798,0,0.089,0.17,0.83,0.17,45.5
1653861600000,2022,5,2021,8,35,7,0.473,0.0768,0.396,22427.7,136.8,136.8,133.5,3,3,3,782.4,748.3,815.1,655.4,629.3,127,119,147,0,0,0,0.162,0.15,0.183,655.4,629.3,673,990,990,990,967,966.9,967.2,23,22.8,23.1,0.331,0.315,0.34,0.239,0.221,0.251,0.01,0.0096,0.011,0.807,0.763,0.836,0.035,0.033,0.036,22.16,22.01,22.34,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.41,43.92,46.52,44.5,43.04,45.59,0,0,0,0,0,0,0.742,0,0.077,0.16,0.84,0.16,47.4
1654466400000,2022,6,2021,9,36,7,0.421,0.072,0.349,20049.4,126.7,126.7,119.3,3,3,3,696.6,659.5,734.9,577.6,540.5,119,119,119,0,0,0,0.171,0.162,0.18,577.6,540.5,615.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.286,0.265,0.308,0.187,0.162,0.212,0.008,0.0069,0.0092,0.675,0.613,0.74,0.029,0.026,0.032,22.64,22.42,22.85,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.71,38.35,43.11,39.78,37.29,42.25,0,0,0,0,0,0,0.663,0,0.072,0.17,0.83,0.17,47.6
1655071200000,2022,6,2021,9,37,7,0.372,0.072,0.3,17132,109.5,109.5,102,3,2,2.5714285714285716,615.1,584.8,647.7,496.1,465.8,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.194,0.184,0.203,496.1,465.8,528.7,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.24,0.222,0.258,0.135,0.119,0.154,0.0057,0.005,0.0066,0.586,0.538,0.631,0.025,0.023,0.027,23.06,22.92,23.17,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.92,35.4,52.4,40.88,34.34,48.2,0,0,0,0,0,0,0.567,0,0.072,0.19,0.81,0.19,46.1
1655676000000,2022,6,2021,9,38,7,0.332,0.0937,0.238,14152,96.4,96.4,84.24,2,2,2,548.4,522.7,575.2,393.4,361.7,155,119,161,0,-5.684e-14,5.684e-14,0.283,0.207,0.308,393.4,361.7,456.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.197,0.186,0.217,0.0847,0.0697,0.114,0.0035,0.0029,0.0048,0.489,0.442,0.582,0.02,0.018,0.024,23.44,23.23,23.61,0.953,0.95,0.958,0.979,0.976,0.98,0.933,0.927,0.939,43.11,39.78,49.77,42.12,38.81,48.2,0,0,0,0,0,0,0.468,0,0.094,0.28,0.72,0.28,42.6
1656280800000,2022,6,2021,9,39,7,0.298,0.0906,0.208,12375.5,75.84,75.84,73.66,2,2,2,493.1,471.1,514.8,343.3,332.2,149.9,135,161,-8.12e-15,-5.684e-14,0,0.304,0.278,0.326,343.3,332.2,353.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.179,0.175,0.183,0.061,0.0558,0.066,0.0025,0.0023,0.0027,0.414,0.398,0.43,0.017,0.016,0.018,23.77,23.65,23.88,0.947,0.946,0.949,0.972,0.97,0.974,0.921,0.917,0.924,37.9,36.64,38.94,36.83,35.54,37.92,0,0,0,0,0,0,0.409,0,0.09,0.3,0.7,0.3,41.5
1656885600000,2022,7,2021,10,40,7,0.269,0.0816,0.187,11209.5,70.7,70.7,66.72,2,2,2,444.7,425.9,463.7,309.7,290.9,135,135,135,0,0,0,0.304,0.291,0.317,309.7,290.9,328.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.159,0.172,0.0452,0.0363,0.0541,0.0019,0.0015,0.0022,0.362,0.334,0.391,0.015,0.014,0.016,24.04,23.92,24.15,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.39,32.34,36.44,33.36,31.37,35.35,0,0,0,0,0,0,0.371,0,0.082,0.3,0.7,0.3,41.7
1657490400000,2022,7,2021,10,41,7,0.245,0.0816,0.163,9767.82,61.51,61.51,58.14,2,2,2,404.5,389,420.2,269.5,254,135,135,135,-4.06e-15,-2.842e-14,0,0.334,0.321,0.347,269.5,254,285.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.146,0.157,0.0262,0.0189,0.0336,0.0011,0.00077,0.0014,0.302,0.279,0.326,0.012,0.011,0.013,24.28,24.18,24.38,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.97,28.26,31.7,29.07,27.41,30.75,0,0,0,0,0,0,0.323,0,0.082,0.33,0.67,0.33,39.9
1658095200000,2022,7,2021,10,42,7,0.224,0.0816,0.142,8476.91,53.7,53.7,50.46,2,1,1.5714285714285714,370.3,357.6,383.8,235.3,222.6,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.365,0.352,0.378,235.3,222.6,248.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.144,0.0157,0.0147,0.0169,0.00064,0.00059,0.00068,0.322,0.256,0.406,0.013,0.01,0.016,24.43,24.37,24.49,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.62,26.09,52.71,35.56,25.3,48.2,0,0,0,0,0,0,0.28,0,0.082,0.36,0.63,0.37,37.8
1658700000000,2022,7,2021,10,43,7,0.206,0.0816,0.125,7788.31,48.2,48.2,46.36,1,1,1,341.4,330,353.5,206.4,195,135,135,135,-8.12e-15,-2.842e-14,2.842e-14,0.396,0.382,0.409,206.4,195,218.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.129,0.125,0.133,0.0133,0.0123,0.0143,0.00053,0.00049,0.00058,0.364,0.343,0.385,0.015,0.014,0.016,24.53,24.45,24.61,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.46,44.85,50.18,46.36,43.96,48.2,0,0,0,0,0,0,0.258,0,0.081,0.4,0.61,0.39,37.8
1659304800000,2022,8,2021,11,44,7,0.189,0.0696,0.12,7532.04,47.82,47.82,44.83,1,1,1,313.1,300.7,326.4,198.1,185.7,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.367,0.352,0.382,198.1,185.7,211.4,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.128,0.0126,0.0115,0.0137,0.0005,0.00046,0.00055,0.346,0.324,0.37,0.014,0.013,0.015,24.69,24.6,24.77,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,45.75,42.88,48.8,44.83,42.02,47.82,0,0,0,0,0,0,0.249,0,0.069,0.37,0.63,0.37,39.9
1659909600000,2022,8,2021,11,45,7,0.173,0.0619,0.111,6971.97,43.72,43.72,41.5,1,1,1,285.6,275.8,296.6,183.2,173.9,102.4,93,115,-8.12e-15,-2.842e-14,2.842e-14,0.358,0.326,0.398,183.2,173.9,192.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.12,0.0113,0.0105,0.0121,0.00045,0.00042,0.00048,0.318,0.303,0.334,0.013,0.012,0.013,24.84,24.8,24.88,0.95,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.38,40.12,44.61,41.5,39.17,43.72,0,0,0,0,0,0,0.231,0,0.062,0.36,0.64,0.36,40.3
1660514400000,2022,8,2021,11,46,7,0.16,0.0562,0.103,6473.73,40.79,40.79,38.53,1,1,1,263.8,254.8,272.8,170.8,161.8,93,93,93,0,-2.842e-14,2.842e-14,0.353,0.341,0.365,170.8,161.8,179.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0103,0.0095,0.011,0.00041,0.00038,0.00044,0.295,0.279,0.312,0.012,0.011,0.012,24.95,24.9,25,0.946,0.943,0.948,0.975,0.97,0.98,0.922,0.915,0.929,39.52,37.4,41.64,38.53,36.29,40.79,0,0,0,0,0,0,0.214,0,0.057,0.35,0.64,0.36,40.5
1661119200000,2022,8,2021,11,47,7,0.148,0.0562,0.0919,5718.85,35.71,35.71,34.04,1,1,1,244.9,237.6,252.3,151.9,144.6,93,93,93,0,0,0,0.38,0.369,0.391,151.9,144.6,159.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00866,0.00804,0.00929,0.00034,0.00032,0.00037,0.262,0.248,0.275,0.01,0.0098,0.011,25.07,25.02,25.13,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.09,33.36,36.82,34.04,32.36,35.71,0,0,0,0,0,0,0.189,0,0.0561,0.38,0.62,0.38,38.6
1661724000000,2022,8,2021,11,48,7,0.137,0.049,0.088,5489.89,35.06,35.06,32.68,1,1,1,226.5,216.5,235.1,145.5,137.2,81,72,93,0,0,0,0.357,0.316,0.404,145.5,137.2,155.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.1,0.105,0.00812,0.00741,0.00898,0.00032,0.00029,0.00035,0.249,0.235,0.266,0.0098,0.0093,0.01,25.19,25.15,25.25,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.69,31.63,36.15,32.68,30.68,35.06,0,0,0,0,0,0,0.182,0,0.049,0.36,0.64,0.36,40.1
1662328800000,2022,9,2021,12,49,7,0.124,0.0435,0.0805,5021.36,31.94,31.94,29.89,1,1,1,205.1,196.5,214,133.1,124.5,72,72,72,2.03e-15,0,1.421e-14,0.351,0.336,0.366,133.1,124.5,142,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0936,0.0998,0.00706,0.00634,0.00782,0.00028,0.00025,0.00031,0.226,0.211,0.242,0.0088,0.0082,0.0095,25.34,25.27,25.38,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.81,28.77,32.93,29.89,27.91,31.94,0,0,0,0,0,0,0.166,0,0.0435,0.35,0.65,0.35,40.5
1662933600000,2022,9,2021,12,50,7,0.113,0.0435,0.0698,4313.92,27.3,27.3,25.68,1,1,1,187.4,181.5,194.1,115.4,109.5,72,72,72,4.06e-15,0,1.421e-14,0.385,0.371,0.397,115.4,109.5,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0883,0.0927,0.00556,0.00506,0.00613,0.00022,0.0002,0.00024,0.194,0.184,0.206,0.0076,0.0072,0.0081,25.38,25.38,25.38,0.922,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.899,26.47,25,28.15,25.68,24.25,27.3,0,0,0,0,0,0,0.143,0,0.0432,0.38,0.62,0.38,38.2
1663538400000,2022,9,2021,12,51,7,0.105,0.0435,0.0618,3781.42,23.79,23.79,22.51,1,1,1,174.2,168.6,179.6,102.2,96.64,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.414,0.401,0.427,102.2,96.64,107.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0838,0.0876,0.00443,0.00396,0.00489,0.00017,0.00016,0.00019,0.171,0.161,0.18,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.885,0.883,0.889,23.22,22,24.53,22.51,21.28,23.79,0,0,0,0,0,0,0.125,0,0.0432,0.41,0.59,0.41,36
1664143200000,2022,9,2021,12,52,7,0.0982,0.0401,0.0581,3565,23.71,23.71,21.22,1,1,1,162.3,159.1,166.7,96.03,88.71,66.29,52,72,0,-1.421e-14,1.421e-14,0.408,0.326,0.448,96.03,88.71,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.081,0.084,0.00391,0.00329,0.00487,0.00015,0.00013,0.00019,0.159,0.147,0.176,0.0062,0.0057,0.0069,25.37,25.34,25.38,0.919,0.916,0.924,0.966,0.964,0.97,0.888,0.886,0.89,21.95,20.39,24.44,21.22,19.65,23.71,0,0,0,0,0,0,0.118,0,0.0401,0.41,0.59,0.41,36.3
1664748000000,2022,10,2022,1,1,7,0.094,0.0314,0.0626,3826.91,23.45,23.45,22.78,1,1,1,155.5,152.8,158.3,103.5,100.8,52,52,52,0,-1.421e-14,1.421e-14,0.335,0.329,0.34,103.5,100.8,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0817,0.0836,0.00455,0.00432,0.00478,0.00018,0.00017,0.00019,0.169,0.165,0.174,0.0066,0.0065,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.97,0.969,0.97,0.886,0.883,0.888,23.49,22.83,24.17,22.78,22.12,23.45,0,0,0,0,0,0,0.127,0,0.0314,0.33,0.67,0.33,40.7
1665352800000,2022,10,2022,1,2,7,0.0899,0.0314,0.0585,3570.88,21.92,21.92,21.26,1,1,1,148.7,145.9,152,96.72,93.95,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.35,0.342,0.356,96.72,93.95,99.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0793,0.0814,0.00397,0.00374,0.00425,0.00016,0.00015,0.00017,0.157,0.152,0.163,0.0062,0.006,0.0064,25.34,25.34,25.35,0.914,0.911,0.917,0.967,0.966,0.969,0.884,0.882,0.886,21.97,21.42,22.63,21.26,20.69,21.92,0,0,0,0,0,0,0.118,0,0.0314,0.35,0.65,0.35,39.7
1665957600000,2022,10,2022,1,3,7,0.0866,0.0314,0.0552,3381.75,20.52,20.52,20.13,1,1,1,143.2,141.6,145.1,91.21,89.57,52,52,52,0,-1.421e-14,1.421e-14,0.363,0.358,0.367,91.21,89.57,93.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0777,0.079,0.0035,0.00336,0.00367,0.00014,0.00013,0.00014,0.147,0.145,0.151,0.0058,0.0057,0.0059,25.35,25.35,25.36,0.92,0.918,0.922,0.965,0.964,0.966,0.888,0.886,0.889,20.86,20.53,21.25,20.13,19.79,20.52,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39.1
1666562400000,2022,10,2022,1,4,7,0.0862,0.0314,0.0547,3356.32,20.13,20.13,19.98,1,1,1,142.5,141.3,143.2,90.47,89.3,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.365,0.363,0.368,90.47,89.3,91.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0776,0.0783,0.00344,0.00334,0.0035,0.00013,0.00013,0.00014,0.146,0.144,0.147,0.0057,0.0056,0.0058,25.35,25.35,25.36,0.921,0.92,0.922,0.965,0.964,0.965,0.888,0.888,0.889,20.71,20.48,20.86,19.98,19.74,20.13,0,0,0,0,0,0,0.111,0,0.0315,0.36,0.63,0.37,38.9
1667167200000,2022,10,2022,1,5,7,0.0917,0.0304,0.0613,3749.21,24.58,24.58,22.32,1,1,1,151.6,145.1,161,101.3,93.13,50.29,50,52,2.03e-15,-1.421e-14,1.421e-14,0.333,0.311,0.358,101.3,93.13,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.079,0.0849,0.00436,0.00367,0.00518,0.00017,0.00014,0.0002,0.165,0.151,0.182,0.0065,0.0059,0.0071,25.34,25.34,25.35,0.915,0.911,0.919,0.968,0.966,0.97,0.886,0.883,0.891,23.04,21.25,25.34,22.32,20.52,24.58,0,0,0,0,0,0,0.124,0,0.0304,0.33,0.67,0.33,40.9
1667772000000,2022,11,2022,2,6,7,0.105,0.0302,0.0753,4673.87,30.17,30.17,27.82,1,1,1,174.4,166.7,184.2,124.4,116.7,50,50,50,0,-1.421e-14,1.421e-14,0.287,0.271,0.3,124.4,116.7,134.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.087,0.0931,0.00633,0.00567,0.00716,0.00025,0.00022,0.00028,0.206,0.193,0.224,0.0081,0.0075,0.0088,25.34,25.34,25.34,0.927,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.68,26.77,31.1,27.82,25.96,30.17,0,0,0,0,0,0,0.155,0,0.0297,0.29,0.72,0.28,44.5
1668376800000,2022,11,2022,2,7,7,0.111,0.0302,0.0804,5018.42,31.21,31.21,29.87,1,1,1,183,174.7,188.6,133,124.7,50,50,50,-2.03e-15,-1.421e-14,0,0.273,0.265,0.286,133,124.7,138.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.0898,0.0947,0.00705,0.00635,0.00753,0.00028,0.00025,0.00029,0.222,0.207,0.232,0.0087,0.0081,0.0091,25.34,25.34,25.35,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,30.8,28.76,32.17,29.87,27.9,31.21,0,0,0,0,0,0,0.166,0,0.0306,0.27,0.72,0.28,45.2
1668981600000,2022,11,2022,2,8,7,0.109,0.0302,0.0788,4913.65,31.34,31.34,29.25,1,1,1,180.4,172.7,189.2,130.4,122.7,50,50,50,2.03e-15,0,1.421e-14,0.277,0.264,0.289,130.4,122.7,139.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0918,0.0891,0.0949,0.00683,0.00618,0.00758,0.00027,0.00024,0.0003,0.217,0.203,0.233,0.0085,0.008,0.0091,25.34,25.34,25.35,0.93,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.15,28.27,32.31,29.25,27.43,31.34,0,0,0,0,0,0,0.162,0,0.0302,0.28,0.72,0.28,45.1
1669586400000,2022,11,2022,2,9,7,0.111,0.0334,0.0779,4853.83,31.14,31.14,28.89,1,1,1,184,178.5,188.3,128.9,119.5,55.14,50,59,0,-1.421e-14,1.421e-14,0.3,0.265,0.331,128.9,119.5,138.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0893,0.0946,0.0067,0.00591,0.00751,0.00026,0.00023,0.00029,0.215,0.199,0.231,0.0084,0.0078,0.009,25.35,25.34,25.36,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.79,27.47,32.11,28.89,26.65,31.14,0,0,0,0,0,0,0.161,0,0.0331,0.3,0.7,0.3,43.7
1670191200000,2022,12,2022,3,10,7,0.115,0.0357,0.0792,4936.35,32.45,32.45,29.38,1,1,1,189.9,177.7,202.8,130.9,118.7,59,59,59,0,-1.421e-14,1.421e-14,0.311,0.291,0.332,130.9,118.7,143.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0891,0.0979,0.00688,0.00584,0.00797,0.00027,0.00023,0.00031,0.219,0.198,0.243,0.0086,0.0077,0.0095,25.36,25.34,25.36,0.93,0.924,0.936,0.97,0.97,0.97,0.902,0.896,0.908,30.29,27.27,33.45,29.38,26.45,32.45,0,0,0,0,0,0,0.163,0,0.0358,0.31,0.69,0.31,42.9
1670796000000,2022,12,2022,3,11,7,0.129,0.0357,0.0931,5842.3,36.14,36.14,34.78,1,1,1,213,206.9,218.9,154,147.9,59,59,59,0,0,0,0.277,0.269,0.285,154,147.9,159.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0994,0.104,0.00884,0.00832,0.00935,0.00035,0.00033,0.00037,0.261,0.25,0.271,0.01,0.0098,0.011,25.26,25.21,25.31,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.85,34.43,37.25,34.78,33.39,36.14,0,0,0,0,0,0,0.193,0,0.0359,0.28,0.72,0.28,45.3
1671400800000,2022,12,2022,3,12,7,0.138,0.0357,0.103,6470.57,40.27,40.27,38.52,1,1,1,228.6,223.1,235.6,169.6,164.1,59,59,59,0,0,0,0.258,0.25,0.265,169.6,164.1,176.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.11,0.0102,0.0097,0.0108,0.0004,0.00038,0.00042,0.289,0.279,0.301,0.011,0.011,0.012,25.14,25.08,25.18,0.945,0.943,0.947,0.975,0.972,0.979,0.921,0.917,0.927,39.5,38.21,41.16,38.52,37.15,40.27,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,46.9
1672005600000,2022,12,2022,3,13,6,0.124,0.0306,0.0932,5907.44,43.1,43.1,41.02,1,1,1,238.8,235.4,247.7,179.8,176.4,59,59,59,0,0,0,0.247,0.238,0.251,179.8,176.4,188.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.114,0.011,0.0107,0.0118,0.00043,0.00042,0.00047,0.307,0.301,0.323,0.012,0.012,0.013,25.06,24.99,25.09,0.948,0.947,0.951,0.979,0.978,0.98,0.928,0.927,0.932,41.9,41.09,43.98,41.02,40.21,43.1,0,0,0,0,0,0,0.228,0,0.0308,0.25,0.75,0.25,47.6