datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1102284000000,2004,12,2004,3,10,7,0.13,0.0357,0.0947,5944.49,36.28,36.28,35.38,1,1,1,215.6,211.6,219.5,156.6,152.6,59,59,59,0,0,0,0.274,0.269,0.279,156.6,152.6,160.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00906,0.00872,0.0094,0.00036,0.00034,0.00037,0.265,0.258,0.272,0.01,0.01,0.011,25.24,25.21,25.27,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,36.47,35.53,37.39,35.38,34.47,36.28,0,0,0,0,0,0,0.197,0,0.0353,0.27,0.73,0.27,45.7
1102888800000,2004,12,2004,3,11,7,0.129,0.0357,0.0937,5876.77,35.34,35.34,34.98,1,1,1,213.9,211.9,215.4,154.9,152.9,59,59,59,0,0,0,0.276,0.274,0.278,154.9,152.9,156.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.102,0.00891,0.00875,0.00905,0.00035,0.00034,0.00035,0.262,0.259,0.265,0.01,0.01,0.01,25.25,25.24,25.27,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,36.06,35.6,36.43,34.98,34.53,35.34,0,0,0,0,0,0,0.194,0,0.0353,0.28,0.73,0.27,45.6
1103493600000,2004,12,2004,3,12,7,0.133,0.0357,0.0974,6124.65,38.17,38.17,36.46,1,1,1,220.1,212.7,227.2,161.1,153.7,59,59,59,0,0,0,0.268,0.26,0.277,161.1,153.7,168.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.107,0.00944,0.00882,0.01,0.00037,0.00035,0.00039,0.273,0.26,0.286,0.011,0.01,0.011,25.21,25.15,25.26,0.942,0.94,0.944,0.972,0.97,0.974,0.915,0.912,0.92,37.52,35.79,39.18,36.46,34.72,38.17,0,0,0,0,0,0,0.203,0,0.0356,0.27,0.73,0.27,46
1104098400000,2004,12,2004,3,13,7,0.145,0.0381,0.107,6739.2,41.66,41.66,40.11,1,1,1,239.2,229.4,248.5,176.2,170.3,63,59,73,0,0,0,0.263,0.244,0.3,176.2,170.3,182.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0107,0.0102,0.0113,0.00042,0.0004,0.00044,0.301,0.29,0.312,0.012,0.011,0.012,25.06,25.01,25.13,0.947,0.945,0.949,0.978,0.975,0.98,0.926,0.922,0.93,41.02,39.55,42.51,40.11,38.57,41.66,0,0,0,0,0,0,0.223,0,0.038,0.26,0.74,0.26,46.5
1104703200000,2005,1,2004,4,14,7,0.155,0.0442,0.111,6998.59,43.31,43.31,41.66,1,1,1,256,251,263,183,178,73,73,73,-8.12e-15,-2.842e-14,0,0.285,0.278,0.291,183,178,190,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.112,0.116,0.0113,0.0109,0.0119,0.00045,0.00043,0.00047,0.314,0.305,0.327,0.012,0.012,0.013,24.96,24.92,24.99,0.949,0.948,0.952,0.98,0.979,0.98,0.93,0.928,0.933,42.52,41.34,44.19,41.66,40.47,43.31,0,0,0,0,0,0,0.231,0,0.044,0.29,0.72,0.28,45.2
1105308000000,2005,1,2004,4,15,7,0.169,0.0442,0.125,7825.31,49.97,49.97,46.58,2,1,1.1428571428571428,280.1,264.9,302.1,207.1,191.9,73,73,73,0,-2.842e-14,2.842e-14,0.261,0.242,0.276,207.1,191.9,229.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.117,0.13,0.0134,0.0121,0.0152,0.00053,0.00048,0.00061,0.335,0.242,0.382,0.013,0.0097,0.015,24.84,24.74,24.91,0.95,0.923,0.958,0.979,0.97,0.98,0.93,0.895,0.939,44.26,25.76,51.32,43.01,24.99,48.2,0,0,0,0,0,0,0.259,0,0.044,0.26,0.74,0.26,46.3
1105912800000,2005,1,2004,4,16,7,0.202,0.0442,0.158,9572.88,61.54,61.54,56.98,2,2,2,333.9,310.6,354.9,260.9,237.6,73,73,73,8.12e-15,0,2.842e-14,0.219,0.206,0.235,260.9,237.6,281.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.133,0.148,0.023,0.0159,0.0321,0.00092,0.00064,0.0013,0.283,0.252,0.313,0.011,0.01,0.013,24.65,24.51,24.8,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.898,0.908,29.37,26.73,31.72,28.49,25.93,30.77,0,0,0,0,0,0,0.317,0,0.044,0.22,0.78,0.22,47.4
1106517600000,2005,1,2004,4,17,7,0.224,0.0442,0.18,10916.8,66.89,66.89,64.98,2,2,2,370.8,360.6,379.8,297.8,287.6,73,73,73,0,0,0,0.197,0.192,0.202,297.8,287.6,306.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.15,0.157,0.0396,0.0348,0.0438,0.0016,0.0014,0.0018,0.337,0.322,0.351,0.014,0.013,0.014,24.41,24.35,24.47,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,33.5,32.36,34.48,32.49,31.39,33.45,0,0,0,0,0,0,0.361,0,0.044,0.2,0.8,0.2,48.7
1107122400000,2005,1,2004,4,18,7,0.242,0.0504,0.192,11582.1,70.84,70.84,68.94,2,2,2,400.4,386.1,411.2,317.1,307.4,83.29,73,85,0,0,0,0.208,0.189,0.217,317.1,307.4,326.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.158,0.165,0.0487,0.0441,0.053,0.002,0.0018,0.0022,0.367,0.353,0.381,0.015,0.014,0.016,24.23,24.17,24.31,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.913,0.916,35.54,34.46,36.52,34.47,33.43,35.42,0,0,0,0,0,0,0.383,0,0.05,0.21,0.79,0.21,47.9
1107727200000,2005,2,2004,5,19,7,0.261,0.0514,0.209,12656.6,79.8,79.8,75.34,2,2,2,431.3,415.3,450.9,346.3,330.3,85,85,85,0,0,0,0.197,0.189,0.205,346.3,330.3,365.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.172,0.167,0.179,0.0625,0.0549,0.0717,0.0026,0.0022,0.0029,0.411,0.387,0.44,0.017,0.016,0.018,24.05,23.93,24.14,0.948,0.945,0.951,0.973,0.97,0.978,0.922,0.917,0.929,38.7,36.96,40.81,37.67,35.86,39.9,0,0,0,0,0,0,0.419,0,0.052,0.2,0.8,0.2,48.5
1108332000000,2005,2,2004,5,20,7,0.293,0.0514,0.242,14631,90.85,90.85,87.09,2,2,2,485.2,459.4,503.6,400.2,374.4,85,85,85,0,0,0,0.175,0.169,0.185,400.2,374.4,418.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.191,0.182,0.198,0.0879,0.0757,0.0966,0.0036,0.0031,0.004,0.492,0.453,0.519,0.02,0.019,0.022,23.73,23.61,23.88,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.932,0.937,44.44,41.72,46.35,43.54,40.87,45.43,0,0,0,0,0,0,0.484,0,0.051,0.18,0.83,0.17,49.9
1108936800000,2005,2,2004,5,21,7,0.31,0.0514,0.259,15567.4,93.31,93.31,92.66,2,2,2,512.7,507.2,516,427.7,422.2,85,85,85,8.12e-15,0,5.684e-14,0.166,0.165,0.168,427.7,422.2,430.9,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.201,0.199,0.202,0.101,0.0983,0.102,0.0042,0.0041,0.0043,0.533,0.525,0.538,0.022,0.022,0.022,23.56,23.54,23.59,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.28,46.72,47.61,46.33,45.78,46.65,0,0,0,0,0,0,0.515,0,0.051,0.17,0.84,0.16,50.2
1109541600000,2005,2,2004,5,22,7,0.3,0.0628,0.237,14277.4,91.95,91.95,84.98,2,2,2,495.3,480.7,509.1,391.5,373.7,103.9,85,107,0,0,0,0.21,0.167,0.223,391.5,373.7,424.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.191,0.185,0.2,0.0838,0.0754,0.0992,0.0035,0.0031,0.0041,0.481,0.455,0.528,0.02,0.019,0.022,23.69,23.58,23.78,0.954,0.952,0.957,0.98,0.979,0.98,0.934,0.932,0.937,43.36,41.47,46.91,42.49,40.6,45.97,0,0,0,0,0,0,0.472,0,0.063,0.21,0.79,0.21,47.6
1110146400000,2005,3,2004,6,23,7,0.288,0.0647,0.224,13499.5,81.33,81.33,80.35,2,2,2,476.9,472.8,481.2,369.9,365.8,107,107,107,0,0,0,0.224,0.222,0.226,369.9,365.8,374.2,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.184,0.182,0.185,0.0736,0.0716,0.0756,0.003,0.003,0.0031,0.45,0.443,0.456,0.019,0.018,0.019,23.8,23.78,23.83,0.951,0.951,0.952,0.978,0.977,0.979,0.93,0.929,0.932,41.07,40.62,41.52,40.18,39.7,40.66,0,0,0,0,0,0,0.446,0,0.064,0.22,0.78,0.22,46.9
1110751200000,2005,3,2004,6,24,7,0.283,0.0647,0.218,13167.7,79.84,79.84,78.38,2,2,2,468.2,461,474.7,361.2,354,107,107,107,0,0,0,0.228,0.225,0.232,361.2,354,367.7,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.181,0.178,0.183,0.0695,0.0661,0.0725,0.0029,0.0027,0.003,0.436,0.426,0.446,0.018,0.017,0.018,23.86,23.82,23.9,0.95,0.949,0.951,0.976,0.975,0.978,0.927,0.925,0.93,40.14,39.37,40.83,39.19,38.37,39.92,0,0,0,0,0,0,0.435,0,0.065,0.23,0.77,0.23,46.5
1111356000000,2005,3,2004,6,25,7,0.287,0.0647,0.222,13398.3,84.05,84.05,79.75,2,2,2,474.4,460.7,494.1,367.4,353.7,107,107,107,0,0,0,0.226,0.217,0.232,367.4,353.7,387.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.183,0.178,0.19,0.0724,0.066,0.0817,0.003,0.0027,0.0034,0.446,0.425,0.475,0.018,0.017,0.02,23.82,23.7,23.9,0.951,0.949,0.953,0.977,0.975,0.98,0.929,0.925,0.934,40.8,39.34,42.89,39.88,38.34,42.03,0,0,0,0,0,0,0.443,0,0.065,0.23,0.77,0.23,46.7
1111960800000,2005,3,2004,6,26,7,0.327,0.0694,0.258,15379.2,96.4,96.4,91.54,2,2,2,541.2,502.6,586.2,426.5,395.6,114.7,107,125,-8.12e-15,-5.684e-14,0,0.212,0.199,0.226,426.5,395.6,461.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.205,0.193,0.222,0.1,0.0857,0.117,0.0042,0.0036,0.0049,0.536,0.488,0.592,0.022,0.02,0.025,23.43,23.17,23.65,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.85,43.78,50.17,45.77,42.9,48.2,0,0,0,0,0,0,0.509,0,0.069,0.21,0.79,0.21,47
1112565600000,2005,4,2004,7,27,7,0.397,0.0756,0.321,18387.1,120.1,120.1,109.4,3,2,2.857142857142857,656.1,605.1,706.8,531.1,480.1,125,125,125,8.12e-15,0,5.684e-14,0.191,0.177,0.207,531.1,480.1,581.8,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.261,0.232,0.29,0.156,0.126,0.19,0.0067,0.0053,0.0081,0.615,0.541,0.684,0.026,0.023,0.029,22.86,22.59,23.07,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,40.18,35.44,51.9,38.78,34.38,48.2,0,0,0,0,0,0,0.608,0,0.076,0.19,0.81,0.19,46.3
1113170400000,2005,4,2004,7,28,7,0.466,0.0756,0.391,22161.9,139.2,139.2,131.9,3,3,3,771.3,725.1,813.6,646.3,600.1,125,125,125,0,0,0,0.162,0.154,0.172,646.3,600.1,688.6,990,990,990,967,966.8,967.2,23,22.8,23.2,0.327,0.301,0.351,0.233,0.202,0.261,0.01,0.0087,0.011,0.793,0.715,0.864,0.034,0.031,0.038,22.22,21.98,22.48,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.87,42.1,47.36,43.97,41.26,46.41,0,0,0,0,0,0,0.733,0,0.075,0.16,0.84,0.16,47.6
1113775200000,2005,4,2004,7,29,7,0.513,0.0756,0.437,24167.1,144.6,144.6,143.9,3,3,3,847.5,826.3,859.3,722.5,701.3,125,125,125,0,0,0,0.148,0.145,0.151,722.5,701.3,734.3,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.371,0.358,0.38,0.284,0.269,0.292,0.012,0.012,0.013,0.923,0.886,0.945,0.041,0.039,0.042,21.79,21.72,21.91,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.24,48.06,49.88,47.95,47.1,48.2,0,0,0,0,0,0,0.799,0,0.076,0.15,0.85,0.15,47.1
1114380000000,2005,4,2004,7,30,7,0.501,0.0775,0.424,23649.7,144.6,144.6,140.8,3,3,3,828.6,796.9,855.3,700.5,649.9,128.1,125,147,0,0,0,0.155,0.146,0.184,700.5,649.9,730.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.358,0.329,0.377,0.269,0.235,0.289,0.012,0.01,0.013,0.885,0.799,0.937,0.039,0.035,0.041,21.9,21.74,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.97,44.92,49.67,46.92,44.02,48.2,0,0,0,0,0,0,0.782,0,0.077,0.15,0.85,0.15,47.2
1114984800000,2005,5,2004,8,31,7,0.452,0.0889,0.363,20652.2,130.2,130.2,122.9,3,3,3,746.9,699.1,786.3,599.9,552.1,147,147,147,0,0,0,0.197,0.187,0.21,599.9,552.1,639.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.301,0.274,0.323,0.202,0.17,0.228,0.0087,0.0073,0.0099,0.715,0.635,0.782,0.031,0.027,0.034,22.4,22.17,22.67,0.954,0.951,0.956,0.978,0.974,0.98,0.933,0.926,0.937,41.88,38.9,44.29,40.98,37.88,43.4,0,0,0,0,0,0,0.683,0,0.089,0.2,0.8,0.2,45.7
1115589600000,2005,5,2004,8,32,7,0.385,0.0889,0.297,16951.8,110.5,110.5,100.9,3,2,2.4285714285714284,637.3,593.3,683.6,490.3,446.3,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.231,0.215,0.248,490.3,446.3,536.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.239,0.214,0.265,0.132,0.11,0.159,0.0056,0.0046,0.0068,0.594,0.554,0.642,0.025,0.024,0.027,22.96,22.76,23.16,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.68,35.8,52.6,42.79,34.73,48.2,0,0,0,0,0,0,0.561,0,0.088,0.23,0.77,0.23,44
1116194400000,2005,5,2004,8,33,7,0.329,0.0889,0.24,14310.6,92.45,92.45,85.18,2,2,2,543.4,509.4,579.4,396.4,362.4,147,147,147,8.12e-15,0,5.684e-14,0.271,0.254,0.289,396.4,362.4,432.4,990,990,990,966,965.9,966.2,24,23.8,24.1,0.196,0.184,0.209,0.0861,0.07,0.103,0.0036,0.0029,0.0043,0.492,0.441,0.546,0.021,0.018,0.023,23.46,23.25,23.67,0.954,0.95,0.957,0.979,0.976,0.98,0.934,0.927,0.938,43.49,39.96,47.17,42.59,39,46.23,0,0,0,0,0,0,0.473,0,0.089,0.27,0.73,0.27,43.5
1116799200000,2005,5,2004,8,34,7,0.285,0.0889,0.196,11687.3,75.6,75.6,69.57,2,2,2,470.8,444.6,498.7,323.8,297.6,147,147,147,0,0,0,0.313,0.295,0.331,323.8,297.6,351.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.171,0.161,0.18,0.0518,0.0395,0.065,0.0021,0.0016,0.0027,0.384,0.344,0.425,0.016,0.014,0.018,23.9,23.73,24.06,0.944,0.94,0.949,0.971,0.97,0.974,0.917,0.912,0.924,35.83,33.01,38.83,34.78,32.02,37.8,0,0,0,0,0,0,0.386,0,0.089,0.31,0.69,0.31,41
1117404000000,2005,5,2004,8,35,7,0.251,0.0768,0.174,10423.2,65.37,65.37,62.04,2,2,2,414.3,394,436.1,287.3,275,127,119,147,0,0,0,0.306,0.282,0.343,287.3,275,302.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.152,0.162,0.0346,0.0288,0.0417,0.0014,0.0012,0.0017,0.328,0.309,0.35,0.013,0.013,0.014,24.21,24.11,24.32,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.98,30.67,33.7,31.02,29.75,32.69,0,0,0,0,0,0,0.345,0,0.077,0.31,0.69,0.31,41.5
1118008800000,2005,6,2004,9,36,7,0.224,0.072,0.152,9124.49,58.14,58.14,54.31,2,2,2,370,353.8,387.7,251,234.8,119,119,119,0,0,0,0.322,0.307,0.336,251,234.8,268.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.138,0.15,0.0192,0.0157,0.0258,0.00077,0.00063,0.001,0.275,0.255,0.299,0.011,0.01,0.012,24.48,24.36,24.58,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,28,26.16,29.97,27.16,25.38,29.07,0,0,0,0,0,0,0.302,0,0.072,0.32,0.68,0.32,40.7
1118613600000,2005,6,2004,9,37,7,0.202,0.072,0.13,8026.2,49.61,49.61,47.77,2,1,1.1428571428571428,334.6,321.8,348.6,215.6,202.8,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.356,0.341,0.37,215.6,202.8,229.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.136,0.0141,0.013,0.0153,0.00056,0.00052,0.00061,0.356,0.249,0.394,0.014,0.01,0.016,24.57,24.49,24.64,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,45.79,25.57,51.68,44.23,24.8,48.2,0,0,0,0,0,0,0.265,0,0.072,0.36,0.64,0.36,39.7
1119218400000,2005,6,2004,9,38,7,0.185,0.072,0.113,7094.13,44.95,44.95,42.23,1,1,1,305.9,294.7,317.7,186.9,175.7,119,119,119,0,-2.842e-14,2.842e-14,0.389,0.375,0.404,186.9,175.7,198.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.125,0.0116,0.0107,0.0126,0.00046,0.00043,0.00051,0.327,0.307,0.348,0.013,0.012,0.014,24.74,24.66,24.81,0.951,0.947,0.954,0.979,0.977,0.98,0.931,0.926,0.935,43.11,40.51,45.87,42.23,39.59,44.95,0,0,0,0,0,0,0.235,0,0.072,0.39,0.61,0.39,38.3
1119823200000,2005,6,2004,9,39,7,0.171,0.0691,0.102,6327.56,38.7,38.7,37.66,1,1,1,282.2,273.7,291.2,167.9,163.2,114.3,108,119,4.06e-15,-2.842e-14,2.842e-14,0.405,0.387,0.422,167.9,163.2,172.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.112,0.116,0.01,0.00962,0.0104,0.0004,0.00038,0.00041,0.293,0.285,0.301,0.012,0.011,0.012,24.88,24.83,24.92,0.945,0.943,0.946,0.973,0.971,0.975,0.92,0.916,0.923,38.7,37.57,39.68,37.66,36.47,38.7,0,0,0,0,0,0,0.209,0,0.069,0.4,0.6,0.4,37
1120428000000,2005,7,2004,10,40,7,0.16,0.0653,0.0943,5853.94,36.55,36.55,34.84,1,1,1,263.8,256.5,271.2,155.8,148.5,108,108,108,0,-2.842e-14,2.842e-14,0.409,0.398,0.421,155.8,148.5,163.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.009,0.00837,0.00962,0.00036,0.00033,0.00038,0.27,0.257,0.284,0.011,0.01,0.011,24.97,24.93,25.02,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.92,34.18,37.65,34.84,33.16,36.55,0,0,0,0,0,0,0.194,0,0.0657,0.41,0.59,0.41,36.6
1121032800000,2005,7,2004,10,41,7,0.15,0.0653,0.0843,5218.67,32.59,32.59,31.06,1,1,1,247.3,241.4,254,139.3,133.4,108,108,108,0,0,0,0.437,0.425,0.447,139.3,133.4,146,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00759,0.00709,0.00816,0.0003,0.00028,0.00032,0.241,0.23,0.253,0.0095,0.0091,0.01,25.08,25.03,25.12,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.02,30.64,33.6,31.06,29.72,32.59,0,0,0,0,0,0,0.173,0,0.0657,0.44,0.56,0.44,34.8
1121637600000,2005,7,2004,10,42,7,0.141,0.0653,0.0761,4700,29.29,29.29,27.98,1,1,1,233.8,228,239.5,125.8,120,108,108,108,0,-1.421e-14,1.421e-14,0.462,0.451,0.474,125.8,120,131.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0959,0.0999,0.00644,0.00595,0.00693,0.00025,0.00023,0.00027,0.217,0.206,0.227,0.0085,0.0081,0.0089,25.18,25.14,25.23,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.84,27.47,30.19,27.98,26.65,29.29,0,0,0,0,0,0,0.155,0,0.0649,0.46,0.54,0.46,33.3
1122242400000,2005,7,2004,10,43,7,0.133,0.0653,0.068,4176.96,26.2,26.2,24.86,1,1,1,220.4,214.6,226.1,112.4,106.6,108,108,108,0,-1.421e-14,1.421e-14,0.49,0.478,0.503,112.4,106.6,118.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0932,0.0912,0.0952,0.0053,0.00481,0.00579,0.00021,0.00019,0.00023,0.193,0.182,0.203,0.0076,0.0071,0.008,25.29,25.24,25.33,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.63,24.25,27.01,24.86,23.52,26.2,0,0,0,0,0,0,0.138,0,0.065,0.49,0.51,0.49,31.4
1122847200000,2005,8,2004,11,44,7,0.123,0.0562,0.067,2445.66,26.41,26.41,14.56,1,1,1,203.8,196.3,211.6,110.8,103.3,93,93,93,0,-1.421e-14,1.421e-14,0.457,0.439,0.474,110.8,103.3,118.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0882,0.0936,0.00517,0.00453,0.00583,0.0002,0.00018,0.00023,0.188,0.175,0.202,0.0074,0.0068,0.0079,25.38,25.33,25.42,0.526,0,0.924,0.554,0,0.97,0.511,0,0.896,15.01,0,27.22,14.56,0,26.41,0,3,0,0,0.429,0,0.0809,0.429,0.056,0.46,0.54,0.46,19.9
1123452000000,2005,8,2004,11,45,7,0.114,0.0562,0.0582,0,0,0,0,1,1,1,189.2,183.4,194.9,96.19,90.45,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.492,0.477,0.507,96.19,90.45,101.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0837,0.0877,0.00393,0.00344,0.00441,0.00015,0.00013,0.00017,0.162,0.152,0.172,0.0063,0.0059,0.0067,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.49,0.51,0.49,0
1124056800000,2005,8,2004,11,46,7,0.107,0.0562,0.0504,0,0,0,0,1,1,1,176.3,171.7,181.5,83.26,78.69,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.528,0.512,0.542,83.26,78.69,88.54,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0812,0.0795,0.083,0.00283,0.00244,0.00328,0.00011,0.000095,0.00013,0.139,0.131,0.148,0.0054,0.0051,0.0058,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.53,0.47,0.53,0
1124661600000,2005,8,2004,11,47,7,0.101,0.0562,0.0443,0,0,0,0,1,1,1,166.2,162.1,170.3,73.22,69.12,93,93,93,6.09e-15,0,1.421e-14,0.56,0.546,0.574,73.22,69.12,77.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0762,0.0791,0.00197,0.00163,0.00232,0.000077,0.000064,0.000091,0.121,0.114,0.128,0.0047,0.0045,0.005,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.56,0.44,0.56,0
1125266400000,2005,8,2004,11,48,7,0.094,0.049,0.045,1724.68,18.81,18.81,10.27,1,1,1,155.5,148.7,160.8,74.48,65.02,81,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.52,0.46,0.589,74.48,65.02,84.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0747,0.0795,0.00208,0.00128,0.00295,0.000082,0.00005,0.00012,0.122,0.106,0.139,0.0048,0.0042,0.0055,25.39,25.37,25.41,0.533,0,0.938,0.549,0,0.962,0.512,0,0.9,10.69,0,19.56,10.27,0,18.81,0,3,0,0,0.429,0,0.057,0.429,0.049,0.52,0.48,0.52,18.3
1125871200000,2005,9,2004,12,49,7,0.0853,0.0435,0.0417,2516.46,16.61,16.61,14.98,1,1,1,141,135.3,146.3,68.99,63.32,72,72,72,-5.075e-15,-1.421e-14,1.421e-14,0.511,0.492,0.532,68.99,63.32,74.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.072,0.0759,0.00161,0.00113,0.00206,0.000063,0.000044,0.000081,0.111,0.101,0.121,0.0044,0.004,0.0047,25.39,25.38,25.4,0.907,0.876,0.936,0.96,0.96,0.96,0.871,0.841,0.899,15.6,13.82,17.3,14.98,13.26,16.61,0,0,0,0,0,0,0.0832,0,0.0436,0.51,0.49,0.51,29.5
1126476000000,2005,9,2004,12,50,7,0.0782,0.0435,0.0347,0,0,0,0,1,1,1,129.3,125.2,133.4,57.31,53.21,72,72,72,-2.03e-15,-7.105e-15,7.105e-15,0.557,0.54,0.575,57.31,53.21,61.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.000621,0.000273,0.00097,0.000024,0.000011,0.000038,0.0914,0.0854,0.0977,0.0036,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.56,0.44,0.56,0
1127080800000,2005,9,2004,12,51,7,0.0731,0.0435,0.00884,0,0,0,0,1,0,0.2857142857142857,120.8,118.4,123.8,48.83,46.37,72,72,72,34.22,0,49.11,0.596,0.581,0.608,14.62,0,51.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000281,0,0.000156,0.0000011,0,0.0000061,0.0742,0.0708,0.0835,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06426,0.6,0.12,0.88,0
1127685600000,2005,9,2004,12,52,7,0.0695,0.0401,0.0104,0,0,0,0,1,0,0.2857142857142857,114.9,111.5,117.5,48.65,42.82,66.29,52,72,31.44,7.105e-15,45.55,0.576,0.461,0.627,17.21,0,60.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000248,0,0.000926,0.0000097,0,0.000036,0.0779,0.0708,0.0965,0.0031,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0591,0.58,0.15,0.85,0
1128290400000,2005,10,2005,1,1,7,0.0653,0.0314,0.0338,0,0,0,0,1,1,1,107.9,105.8,110.2,55.94,53.79,52,52,52,2.03e-15,0,7.105e-15,0.482,0.472,0.492,55.94,53.79,58.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000505,0.000322,0.000694,0.00002,0.000013,0.000027,0.0893,0.0863,0.0925,0.0035,0.0034,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.48,0.52,0.48,0
1128895200000,2005,10,2005,1,2,7,0.0621,0.0314,0.0179,0,0,0,0,1,0,0.5714285714285714,102.7,100.6,105,50.67,48.6,52,52,52,21.1,0,49.69,0.506,0.495,0.517,29.57,0,52.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000845,0,0.000252,0.0000033,0,0.0000099,0.078,0.0708,0.0851,0.0031,0.0028,0.0033,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0442,0.51,0.29,0.71,0
1129500000000,2005,10,2005,1,3,7,0.0598,0.0314,0,0,0,0,0,0,0,0,98.8,96.5,100.9,46.8,44.5,52,52,52,46.8,44.5,48.87,0.526,0.516,0.539,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0598,0.53,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0577,0.0314,0,0,0,0,0,0,0,0,95.48,93.76,97.32,43.48,41.76,52,52,52,43.48,41.76,45.32,0.545,0.534,0.555,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0577,0.54,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0612,0.0304,0.0193,0,0,0,0,1,0,0.5714285714285714,101.2,93.76,109.6,50.94,41.76,50.29,50,52,19.05,0,47.04,0.499,0.456,0.555,31.88,0,59.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000281,0,0.000818,0.000011,0,0.000032,0.0813,0.0708,0.0946,0.0032,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0419,0.5,0.32,0.68,0
1131314400000,2005,11,2005,2,6,7,0.0751,0.0302,0.0448,2425.55,18.87,18.87,14.44,1,1,1,124.2,113.2,135.1,74.15,63.18,50,50,50,3.045e-15,0,1.421e-14,0.404,0.37,0.442,74.15,63.18,85.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0758,0.00205,0.00112,0.00298,0.000081,0.000044,0.00012,0.117,0.0997,0.136,0.0046,0.0039,0.0053,25.38,25.36,25.4,0.795,0,0.94,0.823,0,0.962,0.763,0,0.903,15.03,0,19.61,14.44,0,18.87,0,1,0,0,0.143,0,0.0802,0.143,0.0303,0.4,0.6,0.4,32.3
1131919200000,2005,11,2005,2,7,7,0.0817,0.0302,0.0514,3170.59,19.71,19.71,18.87,1,1,1,135,132.6,139.2,85.05,82.59,50,50,50,-4.06e-15,-1.421e-14,0,0.37,0.359,0.377,85.05,82.59,89.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0749,0.0772,0.00298,0.00277,0.00333,0.00012,0.00011,0.00013,0.136,0.132,0.143,0.0053,0.0052,0.0056,25.36,25.36,25.37,0.927,0.922,0.93,0.962,0.961,0.964,0.892,0.889,0.894,19.61,19.11,20.45,18.87,18.37,19.71,0,0,0,0,0,0,0.105,0,0.0303,0.37,0.63,0.37,38.8
1132524000000,2005,11,2005,2,8,7,0.0847,0.0302,0.0544,3340.88,21.89,21.89,19.89,1,1,1,140,134,149.8,90.01,83.96,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.358,0.334,0.373,90.01,83.96,99.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0754,0.081,0.0034,0.00289,0.00423,0.00013,0.00011,0.00017,0.145,0.134,0.162,0.0057,0.0053,0.0064,25.36,25.34,25.37,0.922,0.911,0.929,0.964,0.962,0.969,0.889,0.883,0.893,20.62,19.39,22.6,19.89,18.65,21.89,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.4
1133128800000,2005,11,2005,2,9,7,0.0951,0.0334,0.0617,3772.41,23.8,23.8,22.45,1,1,1,157.2,153.9,161,102,97.65,55.14,50,59,2.03e-15,-1.421e-14,1.421e-14,0.351,0.317,0.377,102,97.65,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0816,0.0838,0.00442,0.00405,0.00491,0.00017,0.00016,0.00019,0.167,0.16,0.177,0.0066,0.0063,0.0069,25.35,25.34,25.35,0.914,0.912,0.916,0.969,0.968,0.97,0.885,0.883,0.889,23.17,22.17,24.54,22.45,21.46,23.8,0,0,0,0,0,0,0.125,0,0.0334,0.35,0.65,0.35,39.7
1133733600000,2005,12,2005,3,10,7,0.1,0.0357,0.0644,3952.92,24.15,24.15,23.53,1,1,1,165.6,163.5,168.1,106.6,104.5,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.357,0.351,0.361,106.6,104.5,109.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0841,0.0857,0.00481,0.00463,0.00503,0.00019,0.00018,0.0002,0.176,0.172,0.181,0.0069,0.0067,0.0071,25.36,25.35,25.36,0.915,0.914,0.917,0.97,0.97,0.97,0.888,0.887,0.89,24.26,23.75,24.89,23.53,23.03,24.15,0,0,0,0,0,0,0.131,0,0.0356,0.36,0.64,0.36,39.5
1134338400000,2005,12,2005,3,11,7,0.103,0.0357,0.067,4124.67,26.13,26.13,24.55,1,1,1,169.8,167,176.3,110.8,108,59,59,59,-6.09e-15,-1.421e-14,0,0.348,0.335,0.353,110.8,108,117.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0863,0.0853,0.0886,0.00517,0.00493,0.00572,0.0002,0.00019,0.00022,0.184,0.179,0.195,0.0072,0.007,0.0076,25.36,25.36,25.36,0.918,0.916,0.923,0.97,0.97,0.97,0.891,0.889,0.895,25.31,24.62,26.93,24.55,23.88,26.13,0,0,0,0,0,0,0.136,0,0.036,0.35,0.65,0.35,40
1134943200000,2005,12,2005,3,12,7,0.109,0.0357,0.0736,4568.51,27.86,27.86,27.19,1,1,1,180.7,176.6,183.4,121.7,117.6,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.326,0.322,0.334,121.7,117.6,124.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0887,0.0911,0.0061,0.00575,0.00633,0.00024,0.00022,0.00025,0.203,0.196,0.208,0.0079,0.0077,0.0081,25.36,25.36,25.36,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.896,0.9,28.03,27,28.72,27.19,26.19,27.86,0,0,0,0,0,0,0.151,0,0.0354,0.33,0.68,0.32,41.9
1135548000000,2005,12,2005,3,13,7,0.116,0.0369,0.0789,4921.44,30.66,30.66,29.29,1,1,1,191.5,185.1,198.2,130.5,125.2,61,59,73,2.03e-15,0,1.421e-14,0.318,0.302,0.368,130.5,125.2,136.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0917,0.0953,0.00684,0.00639,0.00733,0.00027,0.00025,0.00029,0.219,0.211,0.229,0.0086,0.0082,0.0089,25.36,25.36,25.39,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.2,28.94,31.61,29.29,28.07,30.66,0,0,0,0,0,0,0.163,0,0.0371,0.32,0.68,0.32,42.4
1136152800000,2006,1,2005,4,14,7,0.126,0.0442,0.0821,5121.22,33.03,33.03,30.48,1,1,1,208.7,200.7,219.8,135.7,127.7,73,73,73,0,0,0,0.35,0.332,0.364,135.7,127.7,146.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0968,0.094,0.101,0.00728,0.0066,0.00823,0.00029,0.00026,0.00032,0.23,0.215,0.25,0.009,0.0084,0.0098,25.32,25.23,25.38,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.43,29.54,34.06,30.48,28.65,33.03,0,0,0,0,0,0,0.169,0,0.0439,0.35,0.65,0.35,40.6
1136757600000,2006,1,2005,4,15,7,0.144,0.0442,0.0995,6249.43,40.82,40.82,37.2,1,1,1,237.6,223.4,252.4,164.6,150.4,73,73,73,0,0,0,0.308,0.289,0.327,164.6,150.4,179.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.102,0.112,0.00974,0.00853,0.011,0.00038,0.00034,0.00043,0.281,0.256,0.308,0.011,0.01,0.012,25.09,24.98,25.2,0.943,0.939,0.948,0.973,0.97,0.98,0.918,0.911,0.929,38.21,34.9,41.67,37.2,33.85,40.82,0,0,0,0,0,0,0.207,0,0.0445,0.31,0.69,0.31,43.4
1137362400000,2006,1,2005,4,16,7,0.174,0.0442,0.13,8026.86,53.08,53.08,47.78,2,1,1.2857142857142858,287.7,259.7,316.1,214.7,186.7,73,73,73,-4.06e-15,-2.842e-14,0,0.255,0.231,0.281,214.7,186.7,243.1,990,990,990,964.9,964.7,965,25.1,25,25.3,0.125,0.115,0.135,0.014,0.0116,0.0164,0.00056,0.00046,0.00066,0.325,0.246,0.387,0.013,0.0098,0.015,24.82,24.73,24.94,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.8,26.13,51.95,40.37,25.35,48.2,0,0,0,0,0,0,0.265,0,0.044,0.25,0.75,0.25,46.1
1137967200000,2006,1,2005,4,17,7,0.215,0.0442,0.171,10348.7,67.59,67.59,61.6,2,2,2,355.2,325.6,383.1,282.2,252.6,73,73,73,0,0,0,0.206,0.191,0.224,282.2,252.6,310.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.149,0.138,0.158,0.0322,0.0182,0.0453,0.0013,0.00073,0.0018,0.314,0.269,0.356,0.013,0.011,0.014,24.51,24.33,24.7,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,31.75,28.45,34.84,30.8,27.6,33.79,0,0,0,0,0,0,0.342,0,0.044,0.21,0.8,0.2,48.1
1138572000000,2006,1,2005,4,18,7,0.255,0.0493,0.206,12445.6,79.37,79.37,74.08,2,2,2,422,393.7,449,340.5,320.7,81.57,73,85,0,0,0,0.193,0.18,0.205,340.5,320.7,364,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.162,0.178,0.0597,0.0504,0.0708,0.0024,0.002,0.0029,0.402,0.372,0.437,0.016,0.015,0.018,24.1,23.94,24.26,0.947,0.944,0.95,0.972,0.97,0.977,0.921,0.915,0.929,38.09,36,40.61,37.04,34.92,39.68,0,0,0,0,0,0,0.412,0,0.049,0.19,0.81,0.19,48.8
1139176800000,2006,2,2005,5,19,7,0.293,0.0514,0.241,14598.7,92.55,92.55,86.9,2,2,2,484.3,458.5,512.1,399.3,373.5,85,85,85,0,0,0,0.176,0.166,0.185,399.3,373.5,427.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.191,0.182,0.201,0.0875,0.0753,0.101,0.0036,0.0031,0.0042,0.49,0.452,0.532,0.02,0.019,0.022,23.73,23.56,23.88,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.932,0.938,44.34,41.63,47.22,43.45,40.78,46.27,0,0,0,0,0,0,0.483,0,0.052,0.18,0.82,0.18,49.8
1139781600000,2006,2,2005,5,20,7,0.334,0.0514,0.283,16489.7,104.8,104.8,98.15,3,2,2.2857142857142856,552.9,520.6,586.2,467.9,435.6,85,85,85,-1.624e-14,-5.684e-14,5.684e-14,0.154,0.145,0.163,467.9,435.6,501.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.218,0.204,0.235,0.12,0.105,0.136,0.005,0.0043,0.0057,0.564,0.522,0.613,0.024,0.022,0.026,23.35,23.22,23.51,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.99,35.3,52.18,44.14,34.24,48.2,0,0,0,0,0,0,0.545,0,0.051,0.15,0.85,0.15,49.4
1140386400000,2006,2,2005,5,21,7,0.385,0.0514,0.334,19330.8,124.7,124.7,115.1,3,3,3,637.3,595.8,684.9,552.3,510.8,85,85,85,-8.12e-15,-5.684e-14,0,0.134,0.124,0.143,552.3,510.8,599.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.264,0.24,0.291,0.17,0.142,0.202,0.0072,0.006,0.0086,0.625,0.555,0.705,0.027,0.023,0.03,22.93,22.66,23.16,0.951,0.947,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.35,36.64,42.41,38.35,35.54,41.56,0,0,0,0,0,0,0.639,0,0.051,0.13,0.87,0.13,50.2
1140991200000,2006,2,2005,5,22,7,0.466,0.0609,0.405,22916.9,144.6,144.6,136.4,3,3,3,771,706,835.7,670.3,621,100.7,85,107,0,0,0,0.13,0.116,0.142,670.3,621,728.7,990,990,990,967,966.7,967.2,23,22.8,23.3,0.334,0.303,0.369,0.249,0.216,0.288,0.011,0.0093,0.013,0.827,0.74,0.927,0.036,0.032,0.041,22.19,21.83,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.48,43.7,49.76,45.47,42.83,48.2,0,0,0,0,0,0,0.758,0,0.061,0.13,0.87,0.13,49.2
1141596000000,2006,3,2005,6,23,7,0.577,0.0685,0.509,27340.9,176.1,176.1,162.7,4,3,3.857142857142857,954.6,861.4,1054,841.3,754.4,113.3,107,129,0,0,0,0.118,0.108,0.126,841.3,754.4,924.8,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.472,0.391,0.553,0.346,0.304,0.387,0.016,0.013,0.018,1.06,0.94,1.19,0.047,0.042,0.054,21.23,20.74,21.68,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.6,39.44,51.15,42.41,38.45,48.2,0,0,0,0,0,0,0.904,0,0.068,0.12,0.88,0.12,47.4
1142200800000,2006,3,2005,6,24,7,0.691,0.078,0.613,31573.2,192.8,192.8,187.9,4,4,4,1142,1083,1198,1013,953.6,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.113,0.108,0.119,1013,953.6,1069,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.655,0.579,0.735,0.47,0.401,0.578,0.022,0.018,0.027,1.41,1.24,1.61,0.065,0.057,0.075,20.25,19.87,20.6,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.02,46.01,49.72,46.98,45.09,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.7
1142805600000,2006,3,2005,6,25,7,0.771,0.078,0.664,32390.4,192.8,192.8,192.8,4,4,4,1275,1218,1341,1146,1089,129,129,129,47.35,0,112.1,0.101,0.0962,0.106,1098,1089,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.798,0.764,0.828,0.644,0.623,0.648,0.03,0.029,0.031,1.74,1.68,1.78,0.082,0.079,0.084,19.49,19.25,19.73,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.07,49.49,50.54,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.107,0.1,0.86,0.14,42
1143410400000,2006,3,2005,6,26,7,0.85,0.0813,0.665,32168.5,192.8,192.8,191.5,4,4,4,1406,1368,1430,1271,1239,134.4,129,148,171.1,139.3,188.4,0.0957,0.091,0.104,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.857,0.839,0.872,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.82,0.087,0.085,0.088,19.02,18.92,19.15,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.85,48.6,49.22,47.87,47.63,48.2,0,0,0,0,0,0,1.06,0,0.185,0.096,0.78,0.22,37.8
1144015200000,2006,4,2005,7,27,7,0.861,0.0895,0.665,32048,191.1,191.1,190.8,4,4,4,1424,1414,1433,1276,1266,148,148,148,175.6,166.3,184.9,0.104,0.103,0.105,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.869,0.865,0.873,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.82,0.088,0.087,0.088,18.95,18.91,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.66,48.57,48.75,47.69,47.6,47.78,0,0,0,0,0,0,1.06,0,0.196,0.1,0.77,0.23,37.2
1144620000000,2006,4,2005,7,28,7,0.856,0.0895,0.665,32101.2,191.2,191.2,191.1,4,4,4,1415,1411,1421,1267,1263,148,148,148,167.2,163.2,172.5,0.105,0.104,0.105,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.865,0.864,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.81,1.82,0.087,0.087,0.087,18.98,18.96,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.74,48.69,48.78,47.77,47.72,47.81,0,0,0,0,0,0,1.06,0,0.191,0.1,0.78,0.22,37.5
1145224800000,2006,4,2005,7,29,7,0.844,0.0895,0.665,32228.5,192.8,192.8,191.8,4,4,4,1395,1371,1408,1247,1223,148,148,148,147.4,123.4,160.2,0.106,0.105,0.108,1100,1100,1100,990,990,990,969.1,969.1,969.2,20.9,20.8,20.9,0.857,0.847,0.862,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.81,0.087,0.086,0.087,19.05,19,19.14,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.94,48.81,49.17,47.96,47.84,48.19,0,0,0,0,0,0,1.07,0,0.179,0.11,0.79,0.21,38.2
1145829600000,2006,4,2005,7,30,7,0.771,0.0895,0.659,32371.9,192.8,192.8,192.7,4,4,4,1275,1198,1350,1127,1050,148,148,148,38.05,0,102.1,0.116,0.11,0.124,1089,1050,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.796,0.722,0.838,0.624,0.535,0.648,0.029,0.025,0.031,1.72,1.55,1.79,0.081,0.072,0.085,19.52,19.21,19.93,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.71,48.99,50.35,48.17,48.01,48.2,0,0,0,0,0,0,1.07,0,0.112,0.12,0.85,0.15,42
1146434400000,2006,5,2005,8,31,7,0.665,0.116,0.549,28809.2,182.3,182.3,171.5,4,4,4,1099,1028,1172,907.3,836.1,192,192,192,-4.872e-14,-1.137e-13,0,0.175,0.164,0.187,907.3,836.1,980.5,990,990,990,968.2,968,968.4,21.8,21.6,22,0.548,0.482,0.621,0.378,0.344,0.414,0.017,0.016,0.019,1.17,1.05,1.31,0.054,0.048,0.061,20.61,20.25,20.96,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.76,40.98,46.5,42.87,40.09,45.57,0,0,0,0,0,0,0.953,0,0.116,0.17,0.83,0.17,43.3
1147039200000,2006,5,2005,8,32,7,0.58,0.101,0.48,25393.3,157.7,157.7,151.2,4,3,3.5714285714285716,959.8,910.7,1010,793.5,763.7,166.3,147,192,0,0,0,0.173,0.153,0.197,793.5,763.7,818.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.438,0.408,0.466,0.323,0.309,0.335,0.015,0.014,0.015,1.01,0.972,1.04,0.045,0.044,0.047,21.25,21.05,21.46,0.955,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,45.01,39.57,52.06,42.95,38.58,48.2,0,0,0,0,0,0,0.84,0,0.1,0.17,0.83,0.17,43.8
1147644000000,2006,5,2005,8,33,7,0.516,0.0889,0.427,23639,144.6,144.6,140.7,3,3,3,852.8,815.4,895.2,705.8,668.4,147,147,147,0,0,0,0.173,0.164,0.18,705.8,668.4,748.2,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.363,0.34,0.394,0.272,0.248,0.301,0.012,0.011,0.013,0.895,0.831,0.974,0.039,0.036,0.043,21.79,21.55,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.1,46.01,50.42,46.9,45.09,48.2,0,0,0,0,0,0,0.782,0,0.089,0.17,0.83,0.17,45.8
1148248800000,2006,5,2005,8,34,7,0.474,0.0889,0.385,21787.7,133.8,133.8,129.7,3,3,3,783.4,757.4,806.8,636.4,610.4,147,147,147,0,0,0,0.188,0.182,0.194,636.4,610.4,659.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.322,0.307,0.335,0.226,0.209,0.242,0.0098,0.009,0.011,0.777,0.733,0.816,0.034,0.032,0.036,22.19,22.06,22.34,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.11,42.55,45.5,43.23,41.7,44.59,0,0,0,0,0,0,0.72,0,0.089,0.19,0.81,0.19,46
1148853600000,2006,5,2005,8,35,7,0.43,0.0792,0.351,20115.8,122.9,122.9,119.7,3,3,3,711.5,679.5,745.1,580.5,560.5,131,119,147,0,0,0,0.184,0.168,0.204,580.5,560.5,598.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.289,0.276,0.3,0.189,0.175,0.201,0.0081,0.0075,0.0087,0.681,0.646,0.712,0.029,0.028,0.031,22.57,22.41,22.74,0.953,0.951,0.954,0.978,0.975,0.98,0.932,0.928,0.935,40.82,39.63,41.8,39.91,38.65,40.96,0,0,0,0,0,0,0.665,0,0.079,0.18,0.82,0.18,46.8
1149458400000,2006,6,2005,9,36,7,0.388,0.072,0.316,18202.6,113.9,113.9,108.3,3,3,3,641.7,615.2,669.4,522.7,496.2,119,119,119,8.12e-15,0,5.684e-14,0.186,0.178,0.193,522.7,496.2,550.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.255,0.24,0.271,0.15,0.133,0.169,0.0064,0.0056,0.0072,0.583,0.539,0.629,0.025,0.023,0.027,22.95,22.79,23.1,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37.19,35.44,38.99,36.12,34.38,37.97,0,0,0,0,0,0,0.602,0,0.072,0.19,0.81,0.19,46.9
1150063200000,2006,6,2005,9,37,7,0.352,0.072,0.28,16143.6,96.4,96.4,96.09,2,2,2,582.5,559.7,606.7,463.5,440.7,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.205,0.196,0.213,463.5,440.7,487.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.21,0.235,0.118,0.107,0.129,0.005,0.0045,0.0055,0.595,0.557,0.636,0.025,0.023,0.027,23.18,23.04,23.32,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.42,48.27,52.66,48.05,47.3,48.2,0,0,0,0,0,0,0.534,0,0.072,0.2,0.8,0.2,45.9
1150668000000,2006,6,2005,9,38,7,0.322,0.0901,0.231,13809.6,93.15,93.15,82.2,2,2,2,531.7,512.4,552.3,382.7,351.4,149,119,161,-1.624e-14,-5.684e-14,5.684e-14,0.281,0.215,0.314,382.7,351.4,433.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.182,0.208,0.0796,0.0649,0.104,0.0033,0.0027,0.0043,0.473,0.427,0.546,0.02,0.018,0.023,23.53,23.37,23.67,0.952,0.949,0.957,0.977,0.973,0.98,0.93,0.923,0.938,42.05,38.69,47.52,41.1,37.65,46.57,0,0,0,0,0,0,0.457,0,0.091,0.28,0.72,0.28,42.9
1151272800000,2006,6,2005,9,39,7,0.295,0.0929,0.202,12043.7,73.89,73.89,71.69,2,2,2,488,470.6,506.1,334.4,321,153.6,135,161,0,0,0,0.314,0.283,0.334,334.4,321,345.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.171,0.18,0.0569,0.0505,0.0619,0.0023,0.0021,0.0026,0.401,0.381,0.417,0.017,0.016,0.017,23.8,23.71,23.88,0.946,0.944,0.948,0.97,0.97,0.972,0.918,0.916,0.921,36.93,35.45,38.02,35.84,34.38,36.95,0,0,0,0,0,0,0.398,0,0.093,0.31,0.68,0.32,40.8
1151877600000,2006,7,2005,10,40,7,0.272,0.0816,0.19,11366.6,70.94,70.94,67.66,2,2,2,449.2,433.6,464.8,314.2,298.6,135,135,135,0,0,0,0.301,0.29,0.311,314.2,298.6,329.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.162,0.173,0.0473,0.04,0.0547,0.0019,0.0016,0.0022,0.369,0.346,0.393,0.015,0.014,0.016,24.01,23.92,24.1,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.917,34.88,33.19,36.57,33.83,32.2,35.47,0,0,0,0,0,0,0.376,0,0.082,0.3,0.7,0.3,41.8
1152482400000,2006,7,2005,10,41,7,0.251,0.0816,0.17,10161.3,63.4,63.4,60.48,2,2,2,415.4,402.8,429,280.4,267.8,135,135,135,0,0,0,0.325,0.315,0.335,280.4,267.8,294,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.151,0.16,0.0314,0.0254,0.0378,0.0013,0.001,0.0015,0.318,0.299,0.339,0.013,0.012,0.014,24.21,24.13,24.29,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,31.18,29.77,32.68,30.24,28.88,31.7,0,0,0,0,0,0,0.336,0,0.081,0.33,0.68,0.32,40.5
1153087200000,2006,7,2005,10,42,7,0.234,0.0816,0.152,9111.39,56.87,56.87,54.23,2,2,2,386.4,374.6,398.6,251.4,239.6,135,135,135,-8.12e-15,-2.842e-14,0,0.349,0.339,0.36,251.4,239.6,263.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.149,0.0188,0.0161,0.0234,0.00076,0.00065,0.00095,0.276,0.261,0.293,0.011,0.011,0.012,24.39,24.31,24.47,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.96,26.62,29.32,27.12,25.82,28.44,0,0,0,0,0,0,0.301,0,0.082,0.35,0.65,0.35,38.9
1153692000000,2006,7,2005,10,43,7,0.218,0.0816,0.136,8206.44,50.86,50.86,48.85,2,1,1.2857142857142858,360.5,350.8,371,225.5,215.8,135,135,135,8.12e-15,-2.842e-14,2.842e-14,0.375,0.364,0.385,225.5,215.8,236,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.133,0.14,0.0149,0.0141,0.0158,0.0006,0.00057,0.00064,0.353,0.253,0.404,0.014,0.01,0.016,24.44,24.38,24.51,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.83,25.81,52.44,41.64,25.04,48.2,0,0,0,0,0,0,0.271,0,0.082,0.37,0.62,0.38,37.6
1154296800000,2006,7,2005,10,44,7,0.203,0.0713,0.132,8065.8,48.2,48.2,48.01,1,1,1,335.9,323.7,347.8,218,208.7,117.9,115,135,4.06e-15,-2.842e-14,2.842e-14,0.351,0.335,0.388,218,208.7,228.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.134,0.0143,0.0135,0.0152,0.00057,0.00054,0.00061,0.382,0.365,0.401,0.015,0.015,0.016,24.54,24.48,24.62,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.24,48.19,52.62,48.01,47.22,48.2,0,0,0,0,0,0,0.267,0,0.071,0.35,0.65,0.35,39.7
1154901600000,2006,8,2005,11,45,7,0.188,0.0696,0.118,7423.12,46.43,46.43,44.19,1,1,1,310.2,301,320.2,195.2,186,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.371,0.359,0.382,195.2,186,205.2,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.126,0.0123,0.0116,0.0132,0.00049,0.00046,0.00053,0.341,0.324,0.359,0.014,0.013,0.014,24.71,24.64,24.77,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.09,42.95,47.38,44.19,42.1,46.43,0,0,0,0,0,0,0.245,0,0.07,0.37,0.63,0.37,39.5
1155506400000,2006,8,2005,11,46,7,0.175,0.0696,0.105,6585.53,41.4,41.4,39.2,1,1,1,289.1,280.5,298,174.1,165.5,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.398,0.386,0.41,174.1,165.5,183,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0105,0.00982,0.0113,0.00042,0.00039,0.00045,0.303,0.288,0.319,0.012,0.011,0.013,24.84,24.79,24.89,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.918,0.931,40.15,38.14,42.25,39.2,37.08,41.4,0,0,0,0,0,0,0.218,0,0.07,0.4,0.6,0.4,37.6
1156111200000,2006,8,2005,11,47,7,0.164,0.0696,0.0942,5841.24,36.47,36.47,34.77,1,1,1,270.7,263.3,278.1,155.7,148.3,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.425,0.414,0.437,155.7,148.3,163.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.111,0.00898,0.00835,0.00961,0.00036,0.00033,0.00038,0.27,0.257,0.283,0.011,0.01,0.011,24.95,24.9,24.99,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.84,34.11,37.57,34.77,33.08,36.47,0,0,0,0,0,0,0.193,0,0.0698,0.42,0.57,0.43,35.6
1156716000000,2006,8,2005,11,48,7,0.154,0.0633,0.0905,5620.04,36.27,36.27,33.45,1,1,1,254.4,246.1,260.8,149.7,140.6,104.7,91,115,-8.12e-15,-2.842e-14,0,0.411,0.36,0.45,149.7,140.6,161.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.108,0.00847,0.0077,0.00949,0.00034,0.0003,0.00038,0.258,0.243,0.278,0.01,0.0096,0.011,25.03,25,25.06,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,34.49,32.29,37.37,33.45,31.33,36.27,0,0,0,0,0,0,0.186,0,0.0635,0.41,0.59,0.41,36.5
1157320800000,2006,9,2005,12,49,7,0.142,0.055,0.0867,5390.61,34.09,34.09,32.09,1,1,1,234.3,226.1,243.1,143.3,135.1,91,91,91,0,0,0,0.389,0.374,0.402,143.3,135.1,152.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0987,0.105,0.00793,0.00723,0.00868,0.00031,0.00028,0.00034,0.245,0.231,0.261,0.0097,0.0091,0.01,25.15,25.08,25.21,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,33.08,31.16,35.14,32.09,30.22,34.09,0,0,0,0,0,0,0.178,0,0.0553,0.39,0.61,0.39,38
1157925600000,2006,9,2005,12,50,7,0.131,0.055,0.0764,4741.59,29.66,29.66,28.22,1,1,1,217.4,211.6,223.6,126.4,120.6,91,91,91,4.06e-15,0,1.421e-14,0.419,0.407,0.43,126.4,120.6,132.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0936,0.0979,0.00649,0.006,0.00702,0.00025,0.00024,0.00028,0.215,0.205,0.226,0.0084,0.008,0.0089,25.28,25.23,25.33,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.1,27.72,30.58,28.22,26.89,29.66,0,0,0,0,0,0,0.157,0,0.0546,0.42,0.58,0.42,36.2
1158530400000,2006,9,2005,12,51,7,0.123,0.055,0.0683,3064.82,26.44,26.44,18.24,1,1,1,204,198.2,209.7,113,107.2,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.446,0.434,0.459,113,107.2,118.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0889,0.093,0.00535,0.00486,0.00584,0.00021,0.00019,0.00023,0.191,0.181,0.202,0.0075,0.0071,0.0079,25.38,25.34,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.81,0,27.26,18.24,0,26.44,0,2,0,0,0.286,0,0.101,0.286,0.0547,0.45,0.56,0.44,24.9
1159135200000,2006,9,2005,12,52,7,0.117,0.0517,0.065,741.019,30.88,30.88,4.411,1,1,1,192.8,189.2,196.3,107.4,99.56,85.43,52,91,0,-1.421e-14,1.421e-14,0.443,0.275,0.478,107.4,99.56,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0862,0.0945,0.00488,0.00421,0.00741,0.00019,0.00016,0.00029,0.181,0.167,0.23,0.0071,0.0065,0.009,25.41,25.35,25.42,0.133,0,0.933,0.139,0,0.97,0.129,0,0.905,4.547,0,31.83,4.411,0,30.88,0,6,0,0,0.857,0,0.0245,0.857,0.052,0.44,0.56,0.44,6.33
1159740000000,2006,10,2006,1,1,7,0.114,0.0314,0.0822,5134.1,31.33,31.33,30.56,1,1,1,187.9,185.1,191.1,135.9,133.1,52,52,52,0,0,0,0.277,0.272,0.281,135.9,133.1,139.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0931,0.0952,0.0073,0.00706,0.00757,0.00029,0.00028,0.0003,0.227,0.222,0.233,0.0089,0.0087,0.0091,25.35,25.35,25.35,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.51,30.82,32.3,30.56,29.9,31.33,0,0,0,0,0,0,0.17,0,0.0318,0.28,0.72,0.28,45
1160344800000,2006,10,2006,1,2,7,0.109,0.0405,0.0683,4209.42,29.96,29.96,25.06,1,1,1,179.9,175,185.4,112.9,102,67,52,73,0,-1.421e-14,1.421e-14,0.373,0.281,0.417,112.9,102,133.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.088,0.0849,0.0932,0.00534,0.00442,0.00709,0.00021,0.00017,0.00028,0.188,0.17,0.223,0.0074,0.0066,0.0087,25.37,25.35,25.38,0.919,0.912,0.932,0.97,0.97,0.97,0.891,0.884,0.904,25.83,23.15,30.89,25.06,22.45,29.96,0,0,0,0,0,0,0.139,0,0.0407,0.37,0.63,0.37,38.6
1160949600000,2006,10,2006,1,3,7,0.105,0.0442,0.0609,3720.09,22.58,22.58,22.14,1,1,1,173.7,172,175.5,100.7,98.96,73,73,73,1.015e-14,-1.421e-14,1.421e-14,0.42,0.416,0.425,100.7,98.96,102.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0839,0.0851,0.00431,0.00416,0.00446,0.00017,0.00016,0.00017,0.167,0.164,0.17,0.0065,0.0064,0.0067,25.38,25.38,25.38,0.911,0.911,0.912,0.969,0.968,0.97,0.883,0.883,0.885,22.85,22.46,23.28,22.14,21.75,22.58,0,0,0,0,0,0,0.123,0,0.0441,0.42,0.58,0.42,35.4
1161554400000,2006,10,2006,1,4,7,0.101,0.0442,0.0566,3472.79,21.47,21.47,20.67,1,1,1,166.7,163.5,170.6,93.65,90.49,73,73,73,0,-1.421e-14,1.421e-14,0.438,0.428,0.447,93.65,90.49,97.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0809,0.0834,0.00371,0.00344,0.00405,0.00015,0.00013,0.00016,0.155,0.149,0.162,0.0061,0.0058,0.0063,25.38,25.38,25.38,0.918,0.913,0.922,0.966,0.965,0.968,0.887,0.884,0.889,21.4,20.76,22.19,20.67,20.03,21.47,0,0,0,0,0,0,0.115,0,0.0444,0.44,0.56,0.44,34.4
1162159200000,2006,10,2006,1,5,7,0.103,0.0342,0.0692,4282.81,28.43,28.43,25.49,1,1,1,170.9,163.2,176.9,114.3,90.21,56.57,50,73,2.03e-15,-1.421e-14,1.421e-14,0.333,0.283,0.447,114.3,90.21,126.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0808,0.0905,0.00547,0.00342,0.00654,0.00021,0.00013,0.00026,0.189,0.148,0.211,0.0074,0.0058,0.0083,25.35,25.34,25.38,0.925,0.919,0.929,0.969,0.965,0.97,0.896,0.887,0.901,26.31,20.7,29.31,25.49,19.97,28.43,0,0,0,0,0,0,0.142,0,0.0338,0.33,0.67,0.33,41.6
1162764000000,2006,11,2006,2,6,7,0.11,0.0332,0.0768,4779.15,30.37,30.37,28.45,1,1,1,181.9,178.8,185.1,127,112.9,54.86,50,67,-2.03e-15,-1.421e-14,0,0.302,0.27,0.372,127,112.9,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0877,0.0934,0.00655,0.00535,0.00723,0.00026,0.00021,0.00028,0.212,0.188,0.226,0.0083,0.0074,0.0088,25.35,25.34,25.37,0.928,0.92,0.932,0.97,0.97,0.97,0.9,0.892,0.905,29.33,25.84,31.31,28.45,25.06,30.37,0,0,0,0,0,0,0.158,0,0.0332,0.3,0.7,0.3,43.4
1163368800000,2006,11,2006,2,7,7,0.111,0.0405,0.0701,4331.46,26.59,26.59,25.78,1,1,1,182.9,180.7,186.2,115.9,113.7,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.367,0.36,0.371,115.9,113.7,119.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.088,0.0899,0.0056,0.00542,0.00588,0.00022,0.00021,0.00023,0.193,0.189,0.199,0.0076,0.0074,0.0078,25.37,25.37,25.37,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.893,0.897,26.58,26.04,27.41,25.78,25.26,26.59,0,0,0,0,0,0,0.143,0,0.0409,0.36,0.63,0.37,39
1163973600000,2006,11,2006,2,8,7,0.112,0.0317,0.08,4990.14,31.09,31.09,29.7,1,1,1,184.7,181,188.1,132.3,121.1,52.43,50,67,0,0,0,0.284,0.266,0.356,132.3,121.1,138.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0906,0.0945,0.00699,0.00604,0.00749,0.00027,0.00024,0.00029,0.221,0.203,0.231,0.0086,0.0079,0.009,25.35,25.34,25.37,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.62,27.89,32.05,29.7,27.06,31.09,0,0,0,0,0,0,0.165,0,0.032,0.28,0.71,0.29,44.6
1164578400000,2006,11,2006,2,9,7,0.113,0.0326,0.0807,5038.85,32.13,32.13,29.99,1,1,1,187.3,181.8,192.5,133.5,122.8,53.86,50,59,0,0,0,0.288,0.26,0.325,133.5,122.8,142.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0905,0.096,0.00709,0.00619,0.00786,0.00028,0.00024,0.00031,0.223,0.205,0.239,0.0087,0.008,0.0093,25.35,25.35,25.36,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.899,0.907,30.92,28.31,33.13,29.99,27.46,32.13,0,0,0,0,0,0,0.167,0,0.0323,0.29,0.71,0.29,44.6
