datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.559,0.196,0.364,22685.3,48.2,48.2,30.49,1,1,1,208.9,152.7,290.5,135.9,79.65,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.362,0.251,0.478,135.9,79.65,217.5,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.0969,0.0771,0.126,0.0073,0.00252,0.0142,0.00029,0.000099,0.00057,0.23,0.13,0.376,0.0091,0.0051,0.015,25.23,24.76,25.39,0.933,0.911,0.958,0.971,0.96,0.98,0.906,0.882,0.939,31.4,18.52,50.59,30.49,17.78,48.2,0,0,0,0,0,0,0.169,0,0.195,0.35,0.65,0.35,40.6
728517600000,1993,2,1992,5,28,1.19,0.206,0.981,57805.8,136.8,136.8,86.02,3,1,2.25,490.4,297.3,753.1,405.4,212.3,85,85,85,-5.075e-15,-5.684e-14,0,0.189,0.113,0.286,405.4,212.3,668.1,990,990,990,965.8,964.9,966.9,24.2,23.1,25.1,0.201,0.125,0.33,0.097,0.0138,0.247,0.0041,0.00055,0.011,0.483,0.243,0.82,0.02,0.0097,0.036,23.73,22.27,24.79,0.947,0.923,0.958,0.975,0.97,0.98,0.923,0.895,0.939,39.43,25.65,52.07,38.27,24.88,48.2,0,0,0,0,0,0,0.478,0,0.209,0.17,0.82,0.18,48.6
730936800000,1993,3,1992,6,31,2.69,0.327,2.35,122958,192.8,192.8,165.3,4,3,3.6451612903225805,1005,771.8,1300,883.5,664.8,121.9,107,129,7.709,-1.137e-13,71.31,0.123,0.0992,0.144,875.8,664.8,1100,990,990,990,967.9,967,968.8,22.1,21.2,23,0.527,0.333,0.81,0.399,0.245,0.648,0.018,0.011,0.031,1.19,0.819,1.76,0.054,0.036,0.083,20.95,19.4,22.19,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,47.06,39.3,52.16,45.53,38.29,48.2,0,0,0,0,0,0,0.918,0,0.34,0.12,0.87,0.13,45.7
733615200000,1993,4,1992,7,30,3.47,0.384,2.85,138554,192.8,192.8,192.4,4,4,4,1341,1202,1409,1193,1054,148,148,148,94.87,0,161.3,0.111,0.105,0.123,1098,1054,1100,990,990,990,969,968.5,969.2,21,20.8,21.5,0.832,0.727,0.863,0.643,0.544,0.648,0.031,0.025,0.031,1.77,1.56,1.81,0.084,0.073,0.087,19.25,19,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.39,48.8,50.35,48.11,47.83,48.2,0,0,0,0,0,0,1.07,0,0.62,0.11,0.82,0.18,39.9
736207200000,1993,5,1992,8,31,2.49,0.433,2.05,111323,183.6,183.6,149.6,4,3,3.4516129032258065,928.7,741.6,1182,767.1,594.6,161.5,147,192,3.667e-15,-1.137e-13,1.137e-13,0.175,0.148,0.198,767.1,594.6,989.9,990,990,990,967.6,966.9,968.5,22.4,21.5,23.1,0.424,0.298,0.635,0.303,0.198,0.418,0.014,0.0086,0.019,0.97,0.706,1.33,0.043,0.031,0.062,21.44,20.2,22.43,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.7,39.64,51.99,43.59,38.66,48.2,0,0,0,0,0,0,0.831,0,0.44,0.17,0.82,0.18,44.7
738885600000,1993,6,1992,9,30,1.55,0.345,1.21,70033.4,125.9,125.9,97.27,3,2,2.433333333333333,598,490.1,730.4,465,329.1,133,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.229,0.163,0.329,465,329.1,611.4,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.23,0.174,0.305,0.123,0.0543,0.209,0.0052,0.0022,0.009,0.555,0.393,0.732,0.023,0.016,0.032,23.17,22.45,23.8,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.69,35.25,52.39,40.42,34.19,48.2,0,0,0,0,0,0,0.54,0,0.34,0.22,0.78,0.22,45.2
741477600000,1993,7,1992,10,31,1.11,0.362,0.744,44540.8,75.12,75.12,59.87,2,1,1.8709677419354838,412.7,352.5,483.8,277.7,217.5,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.33,0.279,0.383,277.7,217.5,348.8,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.154,0.133,0.179,0.0321,0.0142,0.0636,0.0013,0.00057,0.0026,0.336,0.253,0.421,0.014,0.01,0.017,24.21,23.8,24.51,0.94,0.924,0.959,0.971,0.97,0.98,0.913,0.896,0.94,34.25,25.73,52.29,33.04,24.96,48.2,0,0,0,0,0,0,0.333,0,0.366,0.33,0.67,0.33,40.1
744156000000,1993,8,1992,11,31,0.8,0.308,0.492,30495.1,50.62,50.62,40.99,2,1,1.064516129032258,298.5,258.2,349,183.5,143.2,115,115,115,2.75e-15,-2.842e-14,2.842e-14,0.388,0.33,0.445,183.5,143.2,234,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.136,0.0114,0.00792,0.0156,0.00045,0.00031,0.00063,0.31,0.248,0.396,0.012,0.0098,0.016,24.79,24.5,25.02,0.947,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,40.54,25.69,52.13,39.37,24.91,48.2,0,0,0,0,0,0,0.228,0,0.308,0.38,0.61,0.39,38.1
746834400000,1993,9,1992,12,30,0.563,0.236,0.327,15188.4,36.9,36.9,21.1,1,1,1,217.2,194.2,255.2,126.2,103.2,91,91,91,0,-1.421e-14,1.421e-14,0.422,0.357,0.469,126.2,103.2,164.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0956,0.0875,0.109,0.00648,0.00452,0.00971,0.00025,0.00018,0.00038,0.215,0.174,0.283,0.0084,0.0068,0.011,25.28,25,25.42,0.652,0,0.944,0.679,0,0.972,0.633,0,0.917,21.75,0,37.98,21.1,0,36.9,0,9,0,0,0.3,0,0.117,0.3,0.236,0.42,0.58,0.42,27
749426400000,1993,10,1993,1,31,0.463,0.196,0.267,16430.9,26.63,26.63,22.08,1,1,1,172.8,157.3,192.3,99.8,84.3,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.424,0.38,0.464,99.8,84.3,119.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.0787,0.091,0.00423,0.00292,0.00589,0.00017,0.00011,0.00023,0.166,0.138,0.2,0.0065,0.0054,0.0078,25.38,25.38,25.38,0.919,0.911,0.929,0.967,0.962,0.97,0.889,0.882,0.897,22.82,19.49,27.45,22.08,18.75,26.63,0,0,0,0,0,0,0.123,0,0.196,0.42,0.58,0.42,35.5
752104800000,1993,11,1993,2,30,0.469,0.13,0.34,21178.1,33.99,33.99,29.41,1,1,1,181.1,156.5,200.2,131.1,106.5,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.278,0.25,0.32,131.1,106.5,150.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.092,0.0833,0.0988,0.00689,0.0048,0.00852,0.00027,0.00019,0.00033,0.218,0.174,0.253,0.0085,0.0068,0.0099,25.34,25.34,25.35,0.93,0.915,0.938,0.97,0.97,0.97,0.902,0.888,0.91,30.32,24.22,35.05,29.41,23.5,33.99,0,0,0,0,0,0,0.163,0,0.129,0.28,0.72,0.28,45.2
754696800000,1993,12,1993,3,31,0.578,0.158,0.42,26374.8,41.18,41.18,35.45,1,1,1,215.7,193.4,239.3,156.7,134.4,59,59,59,0,0,0,0.275,0.247,0.305,156.7,134.4,180.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0946,0.111,0.00907,0.00717,0.0111,0.00036,0.00028,0.00044,0.266,0.226,0.308,0.01,0.0088,0.012,25.24,25.06,25.36,0.94,0.932,0.948,0.972,0.97,0.98,0.914,0.904,0.929,36.47,31.16,42.02,35.45,30.22,41.18,0,0,0,0,0,0,0.197,0,0.158,0.27,0.73,0.27,45.6
757375200000,1994,1,1993,4,31,0.91,0.196,0.715,43774.9,94.96,94.96,58.84,2,1,1.5483870967741935,339.8,238.8,511.1,266.8,165.8,73,73,73,0,-2.842e-14,2.842e-14,0.228,0.143,0.306,266.8,165.8,438.1,990,990,990,965.1,964.6,965.9,24.9,24.1,25.4,0.143,0.107,0.204,0.0361,0.00984,0.106,0.0015,0.00039,0.0044,0.359,0.248,0.548,0.014,0.0099,0.023,24.54,23.55,25.08,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.897,0.94,40.06,26.33,52.1,38.99,25.54,48.2,0,0,0,0,0,0,0.327,0,0.195,0.22,0.79,0.21,48.1
760053600000,1994,2,1993,5,28,1.74,0.237,1.5,84584.3,160.2,160.2,125.9,4,2,2.9642857142857144,717.6,526.7,922.8,619.7,441.7,97.86,85,105,-4.06e-15,-5.684e-14,5.684e-14,0.138,0.114,0.161,619.7,441.7,817.8,990,990,990,966.8,966,967.6,23.2,22.4,24,0.308,0.206,0.447,0.215,0.107,0.335,0.0093,0.0045,0.015,0.749,0.536,1.01,0.032,0.023,0.045,22.48,21.41,23.48,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.22,35.91,52.62,42.83,34.83,48.2,0,0,0,0,0,0,0.699,0,0.24,0.14,0.86,0.14,48.6
762472800000,1994,3,1993,6,31,2.79,0.346,2.44,129157,189.9,189.9,173.6,4,4,4,1040,929.6,1154,911,800.6,129,129,129,0,-1.137e-13,1.137e-13,0.125,0.112,0.139,911,800.6,1025,990,990,990,968,967.6,968.4,22,21.6,22.4,0.545,0.439,0.671,0.386,0.326,0.479,0.018,0.015,0.022,1.18,0.978,1.43,0.054,0.044,0.066,20.81,20.18,21.4,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.31,40.05,48.45,43.4,39.09,47.48,0,0,0,0,0,0,0.964,0,0.35,0.12,0.87,0.13,46.3
765151200000,1994,4,1993,7,30,1.98,0.324,1.66,92739,164.7,164.7,128.8,4,2,3.066666666666667,764.3,584.1,974.4,639.3,459.1,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.167,0.128,0.214,639.3,459.1,849.4,990,990,990,967,966.2,967.8,23,22.2,23.8,0.329,0.22,0.486,0.227,0.116,0.35,0.0099,0.0049,0.016,0.781,0.534,1.06,0.034,0.023,0.048,22.26,21.14,23.18,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.938,43.6,35.1,51.93,42.33,34.05,48.2,0,0,0,0,0,0,0.716,0,0.32,0.16,0.84,0.16,46.8
767743200000,1994,5,1993,8,31,1.24,0.394,0.844,50398.1,91.29,91.29,67.74,2,1,1.967741935483871,462.2,376.1,573.5,315.2,229.1,147,147,147,0,-5.684e-14,5.684e-14,0.323,0.256,0.391,315.2,229.1,426.5,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.168,0.137,0.207,0.0485,0.0152,0.1,0.002,0.00062,0.0042,0.376,0.255,0.538,0.016,0.01,0.023,23.94,23.28,24.44,0.942,0.924,0.958,0.973,0.97,0.98,0.917,0.897,0.939,35.68,25.89,52.33,34.65,25.11,48.2,0,0,0,0,0,0,0.376,0,0.396,0.32,0.68,0.32,40.6
770421600000,1994,6,1993,9,30,0.841,0.308,0.533,32817.6,54.88,54.88,45.58,2,1,1.2333333333333334,324.6,283.1,372.5,205.6,164.1,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.369,0.319,0.42,205.6,164.1,253.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.113,0.144,0.0133,0.0097,0.0186,0.00053,0.00039,0.00075,0.323,0.251,0.401,0.013,0.01,0.016,24.65,24.46,24.88,0.946,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.67,25.8,52.45,39.46,25.03,48.2,0,0,0,0,0,0,0.253,0,0.308,0.37,0.63,0.37,39
773013600000,1994,7,1993,10,31,0.667,0.289,0.378,23437.4,38.88,38.88,31.5,1,1,1,249.2,222.1,280.6,141.2,114.1,108,108,108,-4.584e-16,-2.842e-14,2.842e-14,0.436,0.385,0.486,141.2,114.1,172.6,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.103,0.0938,0.114,0.00775,0.00545,0.0104,0.00031,0.00021,0.00041,0.244,0.196,0.3,0.0096,0.0077,0.012,25.08,24.88,25.27,0.935,0.921,0.946,0.971,0.97,0.976,0.907,0.894,0.923,32.46,26.05,39.85,31.5,25.27,38.88,0,0,0,0,0,0,0.175,0,0.289,0.43,0.57,0.43,35.1
775692000000,1994,8,1993,11,31,0.514,0.249,0.265,5685.78,28.53,28.53,7.642,1,1,1,192.1,169.3,220.7,99.06,76.33,93,93,93,1.375e-15,-1.421e-14,1.421e-14,0.487,0.421,0.549,99.06,76.33,127.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0787,0.0968,0.00417,0.00224,0.00661,0.00016,0.000088,0.00026,0.167,0.126,0.218,0.0065,0.005,0.0086,25.39,25.26,25.42,0.268,0,0.93,0.282,0,0.97,0.26,0,0.902,7.879,0,29.42,7.642,0,28.53,0,22,0,0,0.71,0,0.0425,0.71,0.249,0.48,0.52,0.48,11.1
778370400000,1994,9,1993,12,30,0.359,0.187,0.16,6551.44,21.14,21.14,9.099,1,0,0.9,138.4,119.6,168,66.44,47.56,72,72,72,4.839,-1.421e-14,49.21,0.525,0.429,0.602,61.6,0,95.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0708,0.0835,0.00141,0,0.00391,0.000055,0,0.00015,0.107,0.0708,0.159,0.0042,0.0028,0.0062,25.4,25.37,25.43,0.489,0,0.939,0.513,0,0.967,0.47,0,0.901,9.462,0,21.86,9.099,0,21.14,3,11,0,0.1,0.367,0,0.0506,0.467,0.199,0.52,0.45,0.55,18.2
780962400000,1994,10,1994,1,31,0.321,0.139,0.181,10845.4,16.14,16.14,14.58,1,1,1,119.7,117.4,124.8,67.69,65.38,52,52,52,0,0,0,0.435,0.417,0.443,67.69,65.38,72.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0718,0.0015,0.00131,0.00193,0.000059,0.000051,0.000076,0.106,0.103,0.114,0.0042,0.004,0.0045,25.39,25.39,25.4,0.9,0.888,0.928,0.96,0.96,0.96,0.864,0.852,0.891,15.18,14.46,16.82,14.58,13.88,16.14,0,0,0,0,0,0,0.081,0,0.14,0.43,0.56,0.44,33.8
783640800000,1994,11,1994,2,30,0.32,0.13,0.19,11699.8,19.79,19.79,16.25,1,1,1,123.5,119.3,139.5,73.49,69.29,50,50,50,0,0,0,0.405,0.358,0.419,73.49,69.29,89.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0774,0.002,0.00164,0.00336,0.000078,0.000064,0.00013,0.116,0.109,0.144,0.0045,0.0043,0.0057,25.38,25.36,25.39,0.925,0.909,0.94,0.96,0.96,0.964,0.888,0.873,0.902,16.92,15.69,20.52,16.25,15.06,19.79,0,0,0,0,0,0,0.0903,0,0.13,0.41,0.59,0.41,36.6
786232800000,1994,12,1994,3,31,0.41,0.158,0.252,15423.1,25.09,25.09,20.73,1,1,1,152.9,144.7,172.1,93.91,85.72,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.387,0.343,0.408,93.91,85.72,113.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0774,0.0871,0.00373,0.00304,0.00536,0.00015,0.00012,0.00021,0.153,0.139,0.188,0.006,0.0054,0.0073,25.35,25.35,25.36,0.919,0.911,0.926,0.966,0.962,0.97,0.888,0.882,0.892,21.46,19.75,25.87,20.73,19.01,25.09,0,0,0,0,0,0,0.115,0,0.158,0.39,0.61,0.39,37.6
788911200000,1995,1,1994,4,31,0.474,0.196,0.278,17083.1,26.09,26.09,22.96,1,1,1,176.8,160.3,190.1,103.8,87.31,73,73,73,-2.292e-15,-1.421e-14,1.421e-14,0.414,0.384,0.455,103.8,87.31,117.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0798,0.0903,0.00457,0.00317,0.0057,0.00018,0.00012,0.00022,0.173,0.143,0.197,0.0068,0.0056,0.0077,25.38,25.38,25.38,0.917,0.911,0.925,0.969,0.963,0.97,0.889,0.882,0.895,23.7,20.11,26.9,22.96,19.37,26.09,0,0,0,0,0,0,0.128,0,0.196,0.41,0.59,0.41,36
791589600000,1995,2,1994,5,28,0.524,0.206,0.318,16268.9,40.01,40.01,24.21,1,1,1,216.4,189,261.5,131.4,104,85,85,85,-1.015e-15,-2.842e-14,2.842e-14,0.396,0.325,0.45,131.4,104,176.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0964,0.0867,0.112,0.00692,0.00459,0.0108,0.00027,0.00018,0.00043,0.223,0.174,0.304,0.0088,0.0068,0.012,25.27,24.95,25.41,0.733,0,0.947,0.763,0,0.978,0.712,0,0.926,24.93,0,40.91,24.21,0,40.01,0,6,0,0,0.214,0,0.134,0.214,0.206,0.39,0.61,0.39,31
794008800000,1995,3,1994,6,31,0.921,0.287,0.634,38585,60.77,60.77,51.86,2,1,1.6129032258064515,343.7,266.1,387.3,236.7,159.1,107,107,107,9.168e-16,-2.842e-14,2.842e-14,0.316,0.276,0.402,236.7,159.1,280.3,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.137,0.109,0.152,0.0201,0.00928,0.0313,0.00081,0.00037,0.0013,0.309,0.252,0.397,0.012,0.01,0.016,24.57,24.35,24.96,0.94,0.924,0.959,0.973,0.97,0.98,0.914,0.897,0.94,35.23,26.14,52.3,34.16,25.36,48.2,0,0,0,0,0,0,0.288,0,0.287,0.31,0.69,0.31,41.9
796687200000,1995,4,1994,7,30,0.783,0.324,0.459,28335,53.87,53.87,39.35,2,1,1.1,302.1,247.5,374.1,177.1,122.5,125,125,125,-2.368e-15,-2.842e-14,2.842e-14,0.419,0.334,0.505,177.1,122.5,249.1,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.119,0.0992,0.144,0.0108,0.00617,0.0169,0.00043,0.00024,0.00068,0.295,0.213,0.401,0.012,0.0084,0.016,24.78,24.44,25.1,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.939,37.85,26.08,52.27,36.74,25.3,48.2,0,0,0,0,0,0,0.219,0,0.324,0.41,0.59,0.41,36.2
799279200000,1995,5,1994,8,31,0.547,0.394,0.113,4736.39,21,21,6.366,1,0,0.5806451612903226,204.3,171.8,243.4,57.28,24.79,147,147,147,15.19,-1.421e-14,47.76,0.727,0.604,0.856,42.08,0,96.43,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0773,0.0708,0.0904,0.00111,0,0.00395,0.000044,0,0.00016,0.102,0.0708,0.167,0.004,0.0028,0.0066,25.42,25.17,25.52,0.326,0,0.933,0.341,0,0.967,0.313,0,0.896,6.616,0,21.72,6.366,0,21,13,7,0,0.419,0.226,0,0.0354,0.645,0.434,0.72,0.21,0.79,8.66
801957600000,1995,6,1994,9,30,0.395,0.308,0.0044,0,0,0,0,1,0,0.03333333333333333,152.3,138.4,169.9,33.28,19.43,119,119,119,31.58,-7.105e-15,49.51,0.784,0.7,0.86,1.696,0,50.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0729,0.00000249,0,0.0000748,9.8e-8,0,0.0000029,0.0713,0.0708,0.0842,0.0028,0.0028,0.0033,25.44,25.43,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,29,1,0,0.967,0.0333,0,0,1,0.3906,0.78,0.011,0.99,0
804549600000,1995,7,1994,10,31,0.333,0.289,0,0,0,0,0,0,0,0,124.2,111.9,137.6,16.23,3.91,108,108,108,16.23,3.91,29.61,0.872,0.785,0.965,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.333,0.87,0,1,0
807228000000,1995,8,1994,11,31,0.263,0.247,0,0,0,0,0,0,0,0,98.24,89.21,111.6,6.008,0,92.23,89.21,93,6.008,0,18.64,0.943,0.833,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.263,0.94,0,1,0
809906400000,1995,9,1994,12,30,0.178,0.172,0,0,0,0,0,0,0,0,68.69,57.45,87.85,2.457,0,66.23,57.45,72,2.457,0,15.85,0.97,0.82,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.178,0.97,0,1,0
812498400000,1995,10,1995,1,31,0.152,0.139,0,0,0,0,0,0,0,0,56.62,52.11,66.56,4.62,0.11,52,52,52,4.62,0.11,14.56,0.922,0.781,0.998,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.152,0.91,0,1,0
815176800000,1995,11,1995,2,30,0.206,0.13,0.00441,0,0,0,0,1,0,0.03333333333333333,79.55,67.18,101,29.55,17.18,50,50,50,27.85,0,48.57,0.642,0.495,0.744,1.701,0,51.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000292,0,0.0000876,1.1e-7,0,0.0000034,0.0712,0.0708,0.0823,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,29,1,0,0.967,0.0333,0,0,1,0.2016,0.63,0.021,0.98,0
817768800000,1995,12,1995,3,31,0.306,0.158,0.14,0,0,0,0,1,0,0.9354838709677419,114.2,102.4,119.6,55.16,43.4,59,59,59,2.968,-7.105e-15,48.6,0.517,0.493,0.576,52.19,0,60.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000461,0,0.000904,0.000018,0,0.000035,0.088,0.0708,0.0961,0.0034,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,29,0,0.0645,0.935,0,0,1,0.166,0.52,0.46,0.54,0
820447200000,1996,1,1995,4,31,0.41,0.196,0.192,10350.7,31.13,31.13,13.91,1,0,0.8064516129032258,153.2,113.1,211.5,80.16,40.07,73,73,73,8.434,-1.421e-14,49.09,0.493,0.345,0.646,71.72,0,138.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0789,0.0708,0.0978,0.00267,0,0.00752,0.0001,0,0.00029,0.132,0.0708,0.235,0.0052,0.0028,0.0092,25.39,25.3,25.43,0.594,0,0.939,0.623,0,0.97,0.574,0,0.906,14.39,0,32.09,13.91,0,31.13,6,5,0,0.194,0.161,0,0.0773,0.355,0.218,0.48,0.47,0.53,25.2
823125600000,1996,2,1995,5,29,0.677,0.213,0.465,29044.4,52.63,52.63,41.73,2,1,1.0689655172413792,270.4,218.9,326.6,185.4,133.9,85,85,85,-3.92e-15,-2.842e-14,2.842e-14,0.317,0.26,0.388,185.4,133.9,241.6,990,990,990,964.8,964.5,965,25.2,25,25.5,0.115,0.0973,0.135,0.0115,0.00713,0.0163,0.00046,0.00028,0.00065,0.309,0.228,0.392,0.012,0.0089,0.016,24.91,24.65,25.26,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.03,26.22,52.35,39.95,25.43,48.2,0,0,0,0,0,0,0.232,0,0.212,0.31,0.69,0.31,42.9
825631200000,1996,3,1995,6,31,1.15,0.287,0.861,51902.3,83.07,83.07,69.76,2,2,2,428.6,337.3,489.3,321.6,230.3,107,107,107,-9.168e-16,-2.842e-14,2.842e-14,0.253,0.219,0.317,321.6,230.3,382.3,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.167,0.134,0.188,0.0513,0.0153,0.0795,0.0021,0.00062,0.0033,0.378,0.248,0.468,0.015,0.0099,0.019,24.1,23.73,24.67,0.943,0.923,0.953,0.973,0.97,0.98,0.918,0.895,0.934,35.81,25.71,42.38,34.88,24.94,41.53,0,0,0,0,0,0,0.388,0,0.289,0.25,0.75,0.25,45.1
828309600000,1996,4,1995,7,30,1.08,0.324,0.76,45679.1,78.6,78.6,63.44,2,1,1.8666666666666667,418.2,332.4,488.5,293.2,207.4,125,125,125,0,-2.842e-14,2.842e-14,0.303,0.256,0.376,293.2,207.4,363.5,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.159,0.129,0.184,0.0395,0.0134,0.0706,0.0016,0.00054,0.0029,0.359,0.253,0.443,0.015,0.01,0.018,24.17,23.76,24.57,0.943,0.924,0.959,0.972,0.97,0.98,0.917,0.896,0.94,36.03,25.87,52,34.91,25.09,48.2,0,0,0,0,0,0,0.352,0,0.32,0.3,0.7,0.3,42.3
830901600000,1996,5,1995,8,31,0.716,0.394,0.323,19811.7,40.59,40.59,26.63,1,1,1,267.5,220.5,327.7,120.5,73.53,147,147,147,-1.375e-15,-2.842e-14,2.842e-14,0.557,0.449,0.667,120.5,73.53,180.7,990,990,990,964.8,964.5,965,25.2,25,25.5,0.0989,0.0823,0.12,0.00599,0.002,0.0111,0.00024,0.000079,0.00045,0.21,0.126,0.318,0.0083,0.0049,0.013,25.03,24.64,25.35,0.929,0.912,0.949,0.968,0.96,0.979,0.899,0.882,0.929,27.47,16.97,41.45,26.63,16.29,40.59,0,0,0,0,0,0,0.148,0,0.393,0.55,0.45,0.55,27.7
833580000000,1996,6,1995,9,30,0.501,0.308,0.193,3005.06,21.72,21.72,4.174,1,1,1,193.3,171.9,218.1,74.32,52.86,119,119,119,-9.474e-16,-1.421e-14,1.421e-14,0.619,0.546,0.692,74.32,52.86,99.07,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0812,0.0736,0.0899,0.00207,0.000243,0.00417,0.000081,0.0000095,0.00016,0.126,0.0877,0.17,0.0049,0.0034,0.0067,25.43,25.32,25.46,0.183,0,0.923,0.193,0,0.968,0.177,0,0.89,4.318,0,22.43,4.174,0,21.72,0,24,0,0,0.8,0,0.0232,0.8,0.308,0.61,0.39,0.61,6
836172000000,1996,7,1995,10,31,0.417,0.289,0.0579,0,0,0,0,1,0,0.3870967741935484,155.7,143.1,170.5,47.7,35.14,108,108,108,26.07,-1.421e-14,49.91,0.695,0.633,0.755,21.63,0,62.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0756,0.000193,0,0.00106,0.0000076,0,0.000042,0.0789,0.0708,0.104,0.0031,0.0028,0.0041,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,12,0,0.613,0.387,0,0,1,0.3591,0.69,0.14,0.86,0
838850400000,1996,8,1995,11,31,0.315,0.249,0,0,0,0,0,0,0,0,117.6,102.4,141.2,24.62,9.4,93,93,93,24.62,9.4,48.23,0.798,0.659,0.908,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.315,0.79,0,1,0
841528800000,1996,9,1995,12,30,0.208,0.185,0,0,0,0,0,0,0,0,80.14,67.23,100.5,8.852,0,71.29,67.23,72,8.852,0,28.49,0.901,0.716,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.208,0.89,0,1,0
844120800000,1996,10,1996,1,31,0.179,0.139,0,0,0,0,0,0,0,0,66.98,64.76,71.43,14.98,12.76,52,52,52,14.98,12.76,19.43,0.777,0.728,0.803,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.179,0.78,0,1,0
846799200000,1996,11,1996,2,30,0.244,0.13,0.0654,1369.98,14.73,14.73,1.903,1,0,0.43333333333333335,93.96,72.53,118.2,43.96,22.53,50,50,50,18.71,-7.105e-15,48.23,0.545,0.423,0.689,25.25,0,68.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000304,0,0.00155,0.000012,0,0.000061,0.0803,0.0708,0.107,0.0031,0.0028,0.0042,25.42,25.39,25.43,0.119,0,0.903,0.128,0,0.96,0.115,0,0.867,1.982,0,15.34,1.903,0,14.73,17,9,0,0.567,0.3,0,0.0106,0.867,0.1786,0.53,0.27,0.73,5.61
849391200000,1996,12,1996,3,31,0.356,0.158,0.198,9795.64,22.06,22.06,13.17,1,1,1,133,116.8,159.5,73.99,57.83,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.447,0.37,0.505,73.99,57.83,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0708,0.0826,0.00204,0.000666,0.00429,0.00008,0.000026,0.00017,0.118,0.0921,0.165,0.0046,0.0036,0.0065,25.38,25.35,25.41,0.706,0,0.938,0.745,0,0.969,0.679,0,0.9,13.68,0,22.76,13.17,0,22.06,0,7,0,0,0.226,0,0.0731,0.226,0.158,0.44,0.56,0.44,27.5
852069600000,1997,1,1996,4,31,0.557,0.196,0.362,22490.5,51.27,51.27,30.23,2,1,1.032258064516129,208.1,158.4,308,135.1,85.39,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.365,0.237,0.461,135.1,85.39,235,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0966,0.0791,0.132,0.00724,0.00301,0.0157,0.00029,0.00012,0.00063,0.224,0.14,0.382,0.0088,0.0055,0.015,25.22,24.74,25.39,0.932,0.912,0.959,0.97,0.962,0.98,0.904,0.883,0.939,30.32,19.72,51.4,29.4,18.97,48.2,0,0,0,0,0,0,0.168,0,0.195,0.35,0.65,0.35,40.4
854748000000,1997,2,1996,5,28,1.3,0.206,1.09,64077.5,127,127,95.35,3,2,2.4642857142857144,536.4,325.2,697.9,451.4,240.2,85,85,85,-2.03e-15,-5.684e-14,0,0.166,0.122,0.261,451.4,240.2,612.9,990,990,990,966,965,966.7,24,23.3,25,0.218,0.135,0.298,0.117,0.0162,0.21,0.0049,0.00065,0.009,0.524,0.256,0.727,0.022,0.01,0.031,23.47,22.58,24.72,0.949,0.926,0.958,0.975,0.97,0.98,0.925,0.898,0.939,39.95,26.96,52.17,38.81,26.15,48.2,0,0,0,0,0,0,0.53,0,0.21,0.16,0.84,0.16,49.3
857167200000,1997,3,1996,6,31,1.88,0.287,1.59,91198.2,133.9,133.9,122.6,3,3,3,701.1,616.9,761.9,594.1,509.9,107,107,107,1.834e-15,0,5.684e-14,0.153,0.14,0.173,594.1,509.9,654.9,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.293,0.245,0.327,0.198,0.142,0.238,0.0085,0.006,0.01,0.7,0.558,0.803,0.03,0.024,0.035,22.6,22.25,23.07,0.953,0.947,0.956,0.977,0.97,0.98,0.932,0.919,0.937,41.8,36.44,45.56,40.86,35.34,44.65,0,0,0,0,0,0,0.681,0,0.29,0.15,0.85,0.15,48.5
859845600000,1997,4,1996,7,30,1.78,0.324,1.45,83270.5,128.2,128.2,115.7,3,3,3,685.1,617.5,750.1,560.1,492.5,125,125,125,3.79e-15,0,5.684e-14,0.183,0.167,0.202,560.1,492.5,625.1,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.278,0.239,0.315,0.175,0.131,0.219,0.0075,0.0056,0.0095,0.648,0.535,0.757,0.028,0.023,0.033,22.71,22.34,23.1,0.951,0.945,0.955,0.975,0.97,0.98,0.927,0.917,0.936,39.52,35.15,43.62,38.55,34.1,42.74,0,0,0,0,0,0,0.643,0,0.33,0.18,0.81,0.19,46.8
862437600000,1997,5,1996,8,31,1.43,0.394,1.03,60832.9,111.7,111.7,81.76,3,2,2.161290322580645,533.4,407.5,689.7,386.4,260.5,147,147,147,-5.501e-15,-5.684e-14,5.684e-14,0.283,0.213,0.361,386.4,260.5,542.7,990,990,990,966,965.4,966.7,24,23.3,24.6,0.196,0.148,0.268,0.082,0.022,0.164,0.0034,0.00089,0.007,0.462,0.289,0.634,0.019,0.012,0.027,23.54,22.72,24.28,0.948,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,39.17,28.9,52.2,38,28.04,48.2,0,0,0,0,0,0,0.454,0,0.4,0.28,0.72,0.28,42.5
865116000000,1997,6,1996,9,30,0.859,0.308,0.55,33728.9,61.04,61.04,46.85,2,1,1.3333333333333333,331.2,277.3,401.2,212.2,158.3,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.364,0.297,0.429,212.2,158.3,282.2,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.13,0.111,0.155,0.0151,0.00921,0.0322,0.00061,0.00037,0.0013,0.316,0.252,0.4,0.013,0.01,0.016,24.62,24.27,24.91,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.76,25.86,52.33,37.61,25.09,48.2,0,0,0,0,0,0,0.26,0,0.309,0.36,0.64,0.36,39.3
867708000000,1997,7,1996,10,31,0.651,0.289,0.362,22405.7,37.32,37.32,30.12,1,1,1,243.2,215.3,274.3,135.2,107.3,108,108,108,-2.75e-15,-2.842e-14,2.842e-14,0.446,0.394,0.502,135.2,107.3,166.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0914,0.112,0.00724,0.00487,0.00989,0.00029,0.00019,0.00039,0.233,0.184,0.289,0.0092,0.0072,0.011,25.12,24.91,25.32,0.932,0.916,0.944,0.97,0.97,0.973,0.904,0.889,0.918,31.04,24.41,38.38,30.12,23.67,37.32,0,0,0,0,0,0,0.167,0,0.289,0.44,0.56,0.44,34.4
870386400000,1997,8,1996,11,31,0.484,0.249,0.235,2469.46,26.69,26.69,3.319,1,1,1,180.7,158.1,212.8,87.72,65.11,93,93,93,2.292e-15,-1.421e-14,1.421e-14,0.519,0.437,0.588,87.72,65.11,119.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0827,0.0747,0.094,0.00321,0.00128,0.00593,0.00013,0.00005,0.00023,0.147,0.106,0.204,0.0057,0.0042,0.008,25.41,25.32,25.42,0.119,0,0.925,0.125,0,0.97,0.115,0,0.897,3.422,0,27.51,3.319,0,26.69,0,27,0,0,0.871,0,0.0184,0.871,0.249,0.51,0.49,0.51,5.1
873064800000,1997,9,1996,12,30,0.347,0.187,0.136,4989.87,18.83,18.83,6.93,1,0,0.8,133.7,117.1,156.8,61.7,45.1,72,72,72,9.412,-1.421e-14,48.65,0.542,0.459,0.615,52.29,0,84.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0708,0.0796,0.00104,0,0.00295,0.000041,0,0.00012,0.0985,0.0708,0.139,0.0039,0.0028,0.0055,25.4,25.37,25.43,0.397,0,0.938,0.416,0,0.962,0.381,0,0.901,7.217,0,19.58,6.93,0,18.83,6,11,0,0.2,0.367,0,0.0385,0.567,0.211,0.54,0.39,0.61,14.4
875656800000,1997,10,1997,1,31,0.306,0.139,0.167,4004.47,14.7,14.7,5.382,1,1,1,114.2,107.3,120.1,62.24,55.25,52,52,52,2.292e-16,-7.105e-15,7.105e-15,0.456,0.433,0.485,62.24,55.25,68.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00104,0.000446,0.00154,0.000041,0.000018,0.00006,0.0984,0.0884,0.107,0.0039,0.0035,0.0042,25.4,25.39,25.41,0.344,0,0.903,0.372,0,0.96,0.33,0,0.867,5.607,0,15.31,5.382,0,14.7,0,19,0,0,0.613,0,0.0299,0.613,0.139,0.45,0.55,0.45,13.1
878335200000,1997,11,1997,2,30,0.332,0.13,0.202,11114.3,19.67,19.67,15.44,1,1,1,128,111.6,139,78.05,61.63,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.392,0.36,0.448,78.05,61.63,88.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0708,0.0772,0.00238,0.000989,0.00331,0.000093,0.000039,0.00013,0.124,0.0975,0.143,0.0049,0.0038,0.0056,25.38,25.36,25.4,0.801,0,0.935,0.833,0,0.964,0.77,0,0.898,16.06,0,20.41,15.44,0,19.67,0,4,0,0,0.133,0,0.0858,0.133,0.13,0.39,0.61,0.39,33.5
880927200000,1997,12,1997,3,31,0.385,0.158,0.227,13982.8,21.99,21.99,18.79,1,1,1,143.7,132.1,159.2,84.69,73.14,59,59,59,0,-1.421e-14,1.421e-14,0.412,0.371,0.446,84.69,73.14,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.073,0.0825,0.00295,0.00197,0.00427,0.00012,0.000077,0.00017,0.137,0.116,0.165,0.0054,0.0046,0.0065,25.37,25.35,25.38,0.927,0.911,0.94,0.963,0.96,0.969,0.893,0.883,0.902,19.52,16.94,22.7,18.79,16.26,21.99,0,0,0,0,0,0,0.104,0,0.158,0.41,0.59,0.41,36.3
883605600000,1998,1,1997,4,31,0.61,0.196,0.415,25724.3,54.26,54.26,34.58,2,1,1.096774193548387,227.8,158.4,321.4,154.8,85.39,73,73,73,2.292e-15,-1.421e-14,2.842e-14,0.334,0.227,0.461,154.8,85.39,248.4,990,990,990,964.6,964.4,965,25.4,25,25.6,0.104,0.0791,0.137,0.0089,0.00301,0.0169,0.00035,0.00012,0.00067,0.248,0.14,0.387,0.0098,0.0055,0.015,25.15,24.73,25.39,0.934,0.911,0.959,0.972,0.962,0.98,0.908,0.882,0.94,33.04,19.72,51.97,32.04,18.97,48.2,0,0,0,0,0,0,0.192,0,0.195,0.32,0.68,0.32,42.2
886284000000,1998,2,1997,5,28,1.17,0.206,0.96,56693.3,108.2,108.2,84.37,3,2,2.3214285714285716,481.9,328.7,604.1,396.9,243.7,85,85,85,-4.06e-15,-5.684e-14,5.684e-14,0.185,0.141,0.259,396.9,243.7,519.1,990,990,990,965.8,965,966.3,24.2,23.7,25,0.193,0.136,0.245,0.0871,0.0165,0.148,0.0036,0.00066,0.0062,0.454,0.26,0.616,0.019,0.01,0.026,23.78,23.11,24.7,0.945,0.927,0.958,0.973,0.97,0.98,0.92,0.9,0.939,37.7,27.37,52.34,36.49,26.55,48.2,0,0,0,0,0,0,0.469,0,0.21,0.18,0.82,0.18,48.5
888703200000,1998,3,1997,6,31,1.71,0.287,1.43,81807.7,123.4,123.4,110,3,2,2.806451612903226,640.3,587.7,702.8,533.3,480.7,107,107,107,0,-5.684e-14,5.684e-14,0.168,0.152,0.182,533.3,480.7,595.8,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.258,0.228,0.294,0.158,0.126,0.199,0.0067,0.0053,0.0085,0.62,0.525,0.703,0.026,0.022,0.03,22.92,22.59,23.19,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.917,0.937,41.36,35.05,52.68,39.76,34,48.2,0,0,0,0,0,0,0.611,0,0.28,0.17,0.84,0.16,47.8
891381600000,1998,4,1997,7,30,1.86,0.324,1.53,87750.7,129.2,129.2,121.9,3,3,3,716.8,623.5,755.9,591.8,498.5,125,125,125,0,0,0,0.175,0.165,0.2,591.8,498.5,630.9,990,990,990,966.8,966.4,966.9,23.2,23.1,23.6,0.296,0.243,0.318,0.196,0.134,0.222,0.0085,0.0057,0.0096,0.701,0.544,0.767,0.03,0.023,0.033,22.53,22.31,23.06,0.953,0.946,0.956,0.978,0.97,0.98,0.932,0.918,0.936,41.54,35.56,43.96,40.63,34.49,43.08,0,0,0,0,0,0,0.677,0,0.33,0.17,0.82,0.18,47.2
893973600000,1998,5,1997,8,31,1.26,0.394,0.871,51894.8,96.4,96.4,69.75,2,1,1.903225806451613,472.1,364.6,611.8,325.1,217.6,147,147,147,7.335e-15,-5.684e-14,5.684e-14,0.319,0.24,0.403,325.1,217.6,464.8,990,990,990,965.7,965.2,966.3,24.3,23.7,24.8,0.171,0.133,0.224,0.0539,0.0142,0.118,0.0022,0.00057,0.005,0.402,0.255,0.599,0.017,0.01,0.025,23.88,23.05,24.44,0.945,0.924,0.958,0.974,0.97,0.98,0.921,0.897,0.939,38.36,25.89,52.11,37.21,25.11,48.2,0,0,0,0,0,0,0.388,0,0.389,0.31,0.69,0.31,41.2
896652000000,1998,6,1997,9,30,0.786,0.308,0.478,29570.3,51.99,51.99,41.07,2,1,1.1,303.4,258.5,359.4,184.4,139.5,119,119,119,2.842e-15,-2.842e-14,2.842e-14,0.396,0.331,0.46,184.4,139.5,240.4,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.12,0.104,0.14,0.0114,0.0076,0.0162,0.00046,0.0003,0.00065,0.307,0.243,0.397,0.012,0.0096,0.016,24.77,24.48,25.02,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.67,25.67,51.99,38.53,24.9,48.2,0,0,0,0,0,0,0.228,0,0.308,0.39,0.61,0.39,37.6
899244000000,1998,7,1997,10,31,0.609,0.289,0.32,18721.8,33.05,33.05,25.16,1,1,1,227.6,203,256,119.6,94.96,108,108,108,9.168e-16,-1.421e-14,1.421e-14,0.477,0.422,0.532,119.6,94.96,148,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0957,0.087,0.106,0.00591,0.00382,0.00833,0.00023,0.00015,0.00033,0.206,0.162,0.256,0.0081,0.0063,0.01,25.23,25.02,25.42,0.865,0,0.938,0.907,0,0.97,0.839,0,0.91,25.95,0,34.08,25.16,0,33.05,0,2,0,0,0.0645,0,0.14,0.0645,0.289,0.47,0.53,0.47,30.7
901922400000,1998,8,1997,11,31,0.472,0.249,0.223,0,0,0,0,1,1,1,176.4,157.8,201.6,83.39,64.84,93,93,93,-9.168e-16,-1.421e-14,1.421e-14,0.53,0.461,0.589,83.39,64.84,108.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0812,0.0747,0.0901,0.00284,0.00126,0.00498,0.00011,0.000049,0.00019,0.139,0.106,0.184,0.0054,0.0042,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.53,0.47,0.53,0
904600800000,1998,9,1997,12,30,0.336,0.187,0.106,3847.2,18.66,18.66,5.343,1,0,0.6333333333333333,129.6,114.6,155.9,57.59,42.64,72,72,72,16.55,-1.421e-14,48.65,0.561,0.462,0.628,41.04,0,83.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0793,0.000797,0,0.00288,0.000031,0,0.00011,0.0922,0.0708,0.138,0.0036,0.0028,0.0054,25.41,25.37,25.43,0.306,0,0.939,0.32,0,0.962,0.294,0,0.902,5.565,0,19.41,5.343,0,18.66,11,9,0,0.367,0.3,0,0.0297,0.667,0.23,0.56,0.32,0.68,11.4
907192800000,1998,10,1998,1,31,0.278,0.139,0.087,0,0,0,0,1,0,0.5806451612903226,103.9,96.59,113.8,51.95,44.59,52,52,52,19.47,-7.105e-15,49.24,0.502,0.457,0.538,32.48,0,61.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000293,0,0.001,0.000011,0,0.000039,0.0816,0.0708,0.0978,0.0032,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,13,18,0,0.419,0.581,0,0,1,0.191,0.5,0.31,0.69,0
909871200000,1998,11,1998,2,30,0.31,0.13,0.163,8228.78,18.67,18.67,11.43,1,0,0.8666666666666667,119.5,97.68,134.1,69.53,47.68,50,50,50,6.467,-1.421e-14,49.6,0.423,0.373,0.512,63.07,0,84.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0754,0.00168,0,0.00289,0.000066,0,0.00011,0.109,0.0708,0.134,0.0043,0.0028,0.0053,25.39,25.37,25.43,0.62,0,0.938,0.64,0,0.962,0.595,0,0.9,11.9,0,19.41,11.43,0,18.67,4,6,0,0.133,0.2,0,0.0635,0.333,0.147,0.42,0.53,0.47,26.5
912463200000,1998,12,1998,3,31,0.447,0.158,0.289,17825.5,35.54,35.54,23.96,1,1,1,166.8,135.4,216.4,107.8,76.42,59,59,59,-2.292e-15,-1.421e-14,1.421e-14,0.359,0.273,0.436,107.8,76.42,157.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0741,0.103,0.00491,0.00225,0.00913,0.00019,0.000088,0.00036,0.178,0.122,0.267,0.007,0.0048,0.01,25.35,25.24,25.38,0.923,0.911,0.941,0.968,0.96,0.97,0.893,0.882,0.913,24.75,17.85,36.64,23.96,17.13,35.54,0,0,0,0,0,0,0.133,0,0.158,0.35,0.65,0.35,39.9
915141600000,1999,1,1998,4,31,0.99,0.196,0.795,48245,96.4,96.4,64.85,2,1,1.6774193548387097,369.7,223.7,544.2,296.7,150.7,73,73,73,-1.834e-15,-2.842e-14,5.684e-14,0.213,0.134,0.326,296.7,150.7,471.2,990,990,990,965.2,964.5,966,24.8,24,25.5,0.154,0.102,0.216,0.0479,0.00856,0.121,0.002,0.00034,0.0051,0.384,0.243,0.598,0.016,0.0097,0.025,24.37,23.35,25.2,0.947,0.923,0.958,0.976,0.97,0.98,0.924,0.895,0.939,40.16,25.8,51.61,39.04,25.03,48.2,0,0,0,0,0,0,0.36,0,0.195,0.2,0.8,0.2,48.7
917820000000,1999,2,1998,5,28,2.1,0.287,1.81,99065.4,172.9,172.9,147.4,4,2,3.4642857142857144,868.6,564.7,1042,750.1,479.7,118.4,85,137,-2.03e-15,-1.137e-13,5.684e-14,0.136,0.104,0.162,750.1,479.7,904.8,990,990,990,967.4,966.1,968,22.6,22,23.9,0.405,0.222,0.534,0.292,0.125,0.377,0.013,0.0053,0.017,0.932,0.541,1.16,0.041,0.023,0.053,21.7,20.81,23.24,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,44.08,36.12,52.27,42.83,35.04,48.2,0,0,0,0,0,0,0.819,0,0.29,0.14,0.86,0.14,47.2
920239200000,1999,3,1998,6,31,3.24,0.439,2.67,135413,192.8,192.8,182,4,4,4,1208,1050,1491,1044,866.5,163.8,129,183,47.85,-1.137e-13,261.5,0.139,0.0865,0.174,996.6,866.5,1100,990,990,990,968.6,968.1,969.5,21.4,20.5,21.9,0.669,0.509,0.895,0.482,0.358,0.648,0.023,0.016,0.032,1.43,1.1,1.84,0.067,0.05,0.09,20.02,18.7,20.84,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.56,42.26,50.52,45.5,41.42,48.2,0,0,0,0,0,0,1.01,0,0.57,0.14,0.82,0.18,41.8
922917600000,1999,4,1998,7,30,3.88,0.384,2.85,135098,192.8,192.8,187.6,4,4,4,1496,1213,1593,1348,1065,148,148,148,249.2,0,345.4,0.0995,0.0929,0.122,1099,1065,1100,990,990,990,969.5,968.6,969.8,20.5,20.2,21.4,0.889,0.744,0.915,0.645,0.569,0.648,0.031,0.027,0.032,1.83,1.61,1.86,0.089,0.075,0.092,18.69,18.35,19.82,0.952,0.952,0.955,0.98,0.98,0.98,0.933,0.933,0.936,47.95,47.1,50.34,46.91,46.16,48.2,0,0,0,0,0,0,1.04,0,1.03,0.099,0.73,0.27,34.8
925509600000,1999,5,1998,8,31,2.4,0.433,1.96,106891,183.6,183.6,143.7,4,3,3.3225806451612905,894.6,700.6,1182,733.1,553.6,161.5,147,192,-1.1e-14,-1.137e-13,0,0.182,0.155,0.21,733.1,553.6,989.8,990,990,990,967.5,966.7,968.5,22.5,21.5,23.3,0.398,0.275,0.635,0.283,0.171,0.418,0.013,0.0073,0.019,0.922,0.637,1.33,0.041,0.027,0.062,21.62,20.2,22.66,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,44.66,39,52.14,43.42,37.98,48.2,0,0,0,0,0,0,0.798,0,0.44,0.18,0.82,0.18,44.5
928188000000,1999,6,1998,9,30,1.46,0.308,1.15,67323.6,118,118,93.5,3,2,2.3,561.5,456.7,689.4,442.5,337.7,119,119,119,0,-5.684e-14,5.684e-14,0.215,0.173,0.261,442.5,337.7,570.4,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.217,0.174,0.282,0.11,0.0584,0.182,0.0046,0.0024,0.0078,0.532,0.403,0.663,0.022,0.017,0.028,23.35,22.68,23.94,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.48,35.1,52.14,41.26,34.05,48.2,0,0,0,0,0,0,0.519,0,0.31,0.21,0.79,0.21,46.1
930780000000,1999,7,1998,10,31,1.03,0.362,0.665,40193.7,68.04,68.04,54.02,2,1,1.6129032258064515,383.2,326.3,451,248.2,191.3,135,135,135,2.75e-15,-2.842e-14,2.842e-14,0.356,0.299,0.414,248.2,191.3,316,990,990,990,965.3,965,965.6,24.7,24.4,25,0.144,0.124,0.168,0.0227,0.012,0.0481,0.00092,0.00048,0.002,0.331,0.255,0.406,0.013,0.01,0.016,24.36,24,24.63,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.94,37.21,25.98,52.63,36.01,25.2,48.2,0,0,0,0,0,0,0.3,0,0.365,0.35,0.65,0.35,39
933458400000,1999,8,1998,11,31,0.735,0.268,0.467,29252.1,46.88,46.88,39.32,1,1,1,274.3,236.9,322.2,174.2,143.9,100.1,93,115,-1.834e-15,-2.842e-14,2.842e-14,0.365,0.324,0.397,174.2,143.9,207.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.103,0.127,0.0106,0.00798,0.0134,0.00042,0.00031,0.00053,0.302,0.247,0.362,0.012,0.0097,0.014,24.9,24.63,25.13,0.947,0.936,0.956,0.976,0.97,0.98,0.924,0.908,0.937,40.28,33.2,47.84,39.32,32.21,46.88,0,0,0,0,0,0,0.218,0,0.268,0.36,0.64,0.36,39.8
936136800000,1999,9,1998,12,30,0.518,0.187,0.331,20558.5,36.49,36.49,28.55,1,1,1,199.7,174.5,233.9,127.7,102.5,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.364,0.308,0.413,127.7,102.5,161.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0947,0.0858,0.107,0.0066,0.00446,0.00951,0.00026,0.00017,0.00037,0.216,0.171,0.277,0.0085,0.0067,0.011,25.32,25.12,25.38,0.928,0.912,0.943,0.97,0.97,0.971,0.9,0.885,0.915,29.44,23.28,37.58,28.55,22.58,36.49,0,0,0,0,0,0,0.159,0,0.187,0.36,0.64,0.36,39.7
938728800000,1999,10,1999,1,31,0.428,0.139,0.289,17734,27.18,27.18,23.84,1,1,1,159.7,146.9,173.7,107.7,94.9,52,52,52,-2.292e-15,-1.421e-14,1.421e-14,0.327,0.299,0.354,107.7,94.9,121.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0796,0.0891,0.00491,0.00382,0.00609,0.00019,0.00015,0.00024,0.177,0.154,0.202,0.0069,0.006,0.0079,25.34,25.34,25.35,0.918,0.911,0.926,0.969,0.966,0.97,0.89,0.883,0.898,24.59,21.61,28.02,23.84,20.88,27.18,0,0,0,0,0,0,0.132,0,0.139,0.32,0.68,0.32,41.4
941407200000,1999,11,1999,2,30,0.409,0.13,0.279,17127.3,27.13,27.13,23.79,1,1,1,157.7,146.1,171.5,107.7,96.08,50,50,50,0,-1.421e-14,1.421e-14,0.318,0.292,0.342,107.7,96.08,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0797,0.0887,0.0049,0.00392,0.00608,0.00019,0.00015,0.00024,0.177,0.156,0.201,0.0069,0.0061,0.0079,25.34,25.34,25.34,0.917,0.911,0.926,0.97,0.967,0.97,0.889,0.882,0.898,24.53,21.85,27.96,23.79,21.12,27.13,0,0,0,0,0,0,0.132,0,0.13,0.32,0.68,0.32,41.9
943999200000,1999,12,1999,3,31,0.479,0.158,0.32,19860.5,28.73,28.73,26.69,1,1,1,178.7,166.9,187.1,119.7,107.9,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.331,0.315,0.354,119.7,107.9,128.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0852,0.0924,0.00592,0.00492,0.00664,0.00023,0.00019,0.00026,0.199,0.178,0.214,0.0078,0.007,0.0084,25.36,25.36,25.36,0.925,0.916,0.93,0.97,0.97,0.97,0.897,0.889,0.902,27.52,24.58,29.62,26.69,23.84,28.73,0,0,0,0,0,0,0.148,0,0.159,0.33,0.67,0.33,41.5
946677600000,2000,1,1999,4,31,0.596,0.196,0.4,25055.5,46.3,46.3,33.68,1,1,1,222.4,180.3,276,149.4,107.3,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.333,0.265,0.405,149.4,107.3,203,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.102,0.0868,0.121,0.00845,0.00487,0.013,0.00033,0.00019,0.00052,0.254,0.179,0.35,0.01,0.007,0.014,25.2,24.85,25.39,0.937,0.916,0.955,0.972,0.97,0.98,0.911,0.888,0.936,34.61,24.45,47.24,33.68,23.72,46.3,0,0,0,0,0,0,0.187,0,0.196,0.33,0.67,0.33,42
949356000000,2000,2,1999,5,29,0.953,0.213,0.74,44989.5,83.04,83.04,64.64,2,1,1.793103448275862,380.4,282.3,465.5,295.4,197.3,85,85,85,-2.94e-15,-2.842e-14,0,0.23,0.183,0.301,295.4,197.3,380.5,990,990,990,965.3,964.8,965.7,24.7,24.3,25.2,0.154,0.12,0.184,0.042,0.0125,0.0786,0.0017,0.0005,0.0032,0.367,0.25,0.462,0.015,0.01,0.019,24.34,23.84,24.83,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.27,26.37,52.04,37.19,25.58,48.2,0,0,0,0,0,0,0.359,0,0.213,0.22,0.78,0.22,47.2
951861600000,2000,3,1999,6,31,1.82,0.287,1.53,86585.4,192.8,192.8,116.4,4,2,2.7096774193548385,679,470.1,1168,572,363.1,107,107,107,-7.335e-15,-1.137e-13,5.684e-14,0.17,0.0916,0.228,572,363.1,1061,990,990,990,966.6,965.7,968.4,23.4,21.6,24.3,0.301,0.181,0.714,0.19,0.0704,0.56,0.0083,0.0029,0.026,0.714,0.439,1.57,0.031,0.018,0.073,22.7,20.01,23.85,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.11,35.05,51.38,43.01,34,48.2,0,0,0,0,0,0,0.647,0,0.29,0.16,0.84,0.16,47.6
954540000000,2000,4,1999,7,30,2.81,0.344,2.45,126052,192.8,192.8,175.1,4,3,3.8333333333333335,1086,834.4,1265,952.8,709.4,132.7,125,148,6.797,0,39.93,0.124,0.0988,0.15,946.1,709.4,1100,990,990,990,968.1,967.2,968.7,21.9,21.3,22.8,0.606,0.363,0.8,0.46,0.275,0.648,0.021,0.012,0.03,1.34,0.899,1.75,0.062,0.04,0.082,20.52,19.52,21.86,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,47.27,39.31,51.6,45.77,38.3,48.2,0,0,0,0,0,0,0.973,0,0.36,0.12,0.87,0.13,44.9
957132000000,2000,5,1999,8,31,1.74,0.394,1.35,77740,136.3,136.3,104.5,3,2,2.5161290322580645,649.7,503.2,821.4,502.7,356.2,147,147,147,0,-5.684e-14,5.684e-14,0.231,0.179,0.292,502.7,356.2,674.4,990,990,990,966.5,965.9,967.2,23.5,22.8,24.1,0.25,0.182,0.343,0.145,0.0671,0.252,0.0062,0.0028,0.011,0.609,0.432,0.841,0.026,0.018,0.037,22.9,21.97,23.7,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.04,35.03,51.83,41.93,33.98,48.2,0,0,0,0,0,0,0.58,0,0.39,0.23,0.78,0.22,44.7
959810400000,2000,6,1999,9,30,1.08,0.308,0.769,46163.7,81.71,81.71,64.12,2,2,2,415.5,350.6,495.8,296.5,231.6,119,119,119,0,-2.842e-14,2.842e-14,0.289,0.24,0.339,296.5,231.6,376.8,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.16,0.137,0.188,0.0397,0.0154,0.0769,0.0016,0.00062,0.0032,0.342,0.251,0.462,0.014,0.01,0.019,24.19,23.71,24.6,0.939,0.924,0.952,0.971,0.97,0.98,0.911,0.896,0.933,33,25.8,41.7,32.06,25.02,40.85,0,0,0,0,0,0,0.356,0,0.311,0.29,0.71,0.29,42.7
962402400000,2000,7,1999,10,31,0.806,0.289,0.516,32003.8,51.81,51.81,43.02,2,1,1.096774193548387,300.8,262.8,347.1,192.8,154.8,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.362,0.311,0.411,192.8,154.8,239.1,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.108,0.138,0.0121,0.00891,0.0161,0.00048,0.00035,0.00065,0.321,0.25,0.4,0.013,0.01,0.016,24.76,24.52,24.98,0.948,0.924,0.959,0.976,0.97,0.98,0.926,0.896,0.94,41.81,25.9,52.64,40.55,25.12,48.2,0,0,0,0,0,0,0.239,0,0.29,0.36,0.64,0.36,39.7
965080800000,2000,8,1999,11,31,0.609,0.249,0.36,21757.6,37.54,37.54,29.24,1,1,1,227.3,201.3,259.8,134.3,108.3,93,93,93,-9.168e-16,-2.842e-14,1.421e-14,0.411,0.358,0.462,134.3,108.3,166.8,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0992,0.09,0.111,0.00717,0.00496,0.00993,0.00028,0.00019,0.00039,0.23,0.184,0.288,0.0091,0.0072,0.011,25.21,24.97,25.41,0.902,0,0.944,0.939,0,0.973,0.875,0,0.919,30.14,0,38.58,29.24,0,37.54,0,1,0,0,0.0323,0,0.162,0.0323,0.249,0.41,0.59,0.41,35.7
967759200000,2000,9,1999,12,30,0.425,0.187,0.238,14651.3,28.46,28.46,20.35,1,1,1,163.8,139.5,198.9,91.81,67.52,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.444,0.362,0.516,91.81,67.52,126.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0821,0.0735,0.0944,0.00355,0.00149,0.00653,0.00014,0.000058,0.00026,0.152,0.109,0.215,0.006,0.0043,0.0084,25.38,25.37,25.39,0.923,0.899,0.939,0.965,0.96,0.97,0.89,0.863,0.901,21.08,15.12,29.34,20.35,14.52,28.46,0,0,0,0,0,0,0.113,0,0.187,0.44,0.56,0.44,34.5
970351200000,2000,10,2000,1,31,0.346,0.139,0.207,12789.3,19.1,19.1,17.19,1,1,1,129.3,122.6,138.2,77.34,70.57,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.403,0.376,0.424,77.34,70.57,86.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.071,0.0765,0.00232,0.00175,0.00307,0.000091,0.000069,0.00012,0.123,0.111,0.138,0.0048,0.0043,0.0054,25.38,25.36,25.39,0.93,0.916,0.94,0.96,0.96,0.963,0.893,0.88,0.902,17.9,16.1,19.84,17.19,15.46,19.1,0,0,0,0,0,0,0.0955,0,0.139,0.4,0.6,0.4,37
973029600000,2000,11,2000,2,30,0.359,0.13,0.229,14102.7,23.17,23.17,19.59,1,1,1,138.5,124.8,155.1,88.51,74.75,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.362,0.322,0.401,88.51,74.75,105.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0721,0.0829,0.00327,0.0021,0.00468,0.00013,0.000082,0.00018,0.142,0.118,0.172,0.0056,0.0046,0.0067,25.36,25.34,25.38,0.924,0.911,0.939,0.964,0.96,0.97,0.89,0.883,0.902,20.32,17.48,23.89,19.59,16.78,23.17,0,0,0,0,0,0,0.109,0,0.13,0.36,0.64,0.36,39.3
975621600000,2000,12,2000,3,31,0.53,0.158,0.372,23233.5,47.91,47.91,31.23,1,1,1,197.8,160.3,268.6,138.8,101.3,59,59,59,3.226e-21,-2.842e-14,1.421e-14,0.305,0.22,0.368,138.8,101.3,209.6,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0962,0.0829,0.121,0.00755,0.00436,0.0136,0.0003,0.00017,0.00054,0.234,0.167,0.36,0.0092,0.0065,0.014,25.27,24.87,25.36,0.932,0.912,0.956,0.972,0.969,0.98,0.906,0.884,0.937,32.11,22.96,48.88,31.23,22.26,47.91,0,0,0,0,0,0,0.173,0,0.158,0.3,0.7,0.3,43.8
978300000000,2001,1,2000,4,31,1.17,0.196,0.977,58429.9,104.3,104.3,78.53,3,1,1.967741935483871,437.7,279.8,570.2,364.7,206.8,73,73,73,-2.75e-15,-5.684e-14,5.684e-14,0.174,0.128,0.261,364.7,206.8,497.2,990,990,990,965.6,964.8,966.2,24.4,23.8,25.2,0.178,0.122,0.231,0.0726,0.0133,0.134,0.003,0.00053,0.0056,0.446,0.251,0.613,0.018,0.01,0.026,23.99,23.3,24.82,0.949,0.925,0.959,0.976,0.97,0.98,0.926,0.897,0.94,41.85,26.62,52.43,40.47,25.82,48.2,0,0,0,0,0,0,0.436,0,0.193,0.17,0.84,0.16,49.9
980978400000,2001,2,2000,5,28,2.05,0.276,1.75,94734,192.8,192.8,141,4,2,3.2857142857142856,848.6,578.7,1415,734.4,473.7,114.1,105,137,12.08,-5.684e-14,178.4,0.141,0.0968,0.181,722.3,473.7,1100,990,990,990,967.2,966.2,969.2,22.8,20.8,23.8,0.409,0.222,0.854,0.293,0.123,0.648,0.013,0.0052,0.031,0.936,0.528,1.8,0.042,0.022,0.087,21.82,18.99,23.19,0.953,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,44.13,35.23,52.29,42.84,34.18,48.2,0,0,0,0,0,0,0.783,0,0.3,0.13,0.85,0.15,46.2
983397600000,2001,3,2000,6,31,5.04,0.49,2.95,130297,189.7,189.7,175.1,4,4,4,1880,1456,2115,1697,1273,183,183,183,597.3,172.9,831.7,0.0988,0.0865,0.126,1100,1100,1100,990,990,990,970.7,969.3,971.4,19.3,18.6,20.7,0.919,0.869,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.87,1.82,1.87,0.097,0.088,0.1,17.45,16.75,18.84,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.68,42.79,48.39,43.78,41.93,47.42,0,0,0,0,0,0,0.973,0,2.09,0.097,0.59,0.41,25.9
986076000000,2001,4,2000,7,30,5.09,0.443,2.85,123972,181.8,181.8,172.2,4,4,4,1965,1676,2104,1794,1528,171,148,217,694.1,427.8,819.7,0.0867,0.0716,0.105,1100,1100,1100,990,990,990,971,970.1,971.4,19,18.6,19.9,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.17,16.78,18.08,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.92,42.86,46.39,43.05,42,45.46,0,0,0,0,0,0,0.957,0,2.24,0.087,0.56,0.44,24.4
988668000000,2001,5,2000,8,31,3.33,0.514,2.58,129370,192.8,192.8,173.9,4,3,3.806451612903226,1243,891.6,1646,1051,699.6,192,192,192,86.23,-1.137e-13,353.9,0.161,0.117,0.215,964.7,699.6,1100,990,990,990,968.7,967.5,970,21.3,20,22.5,0.67,0.362,0.915,0.49,0.268,0.648,0.023,0.012,0.032,1.44,0.888,1.86,0.068,0.039,0.093,19.91,18.18,21.65,0.954,0.952,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.92,39.4,51.64,45.78,38.41,48.2,0,0,0,0,0,0,0.966,0,0.75,0.15,0.77,0.23,38.8
991346400000,2001,6,2000,9,30,1.92,0.381,1.54,86644,144.6,144.6,120.3,3,2,2.8,739.9,603,876.6,592.9,442,147,119,161,1.895e-15,-5.684e-14,5.684e-14,0.204,0.136,0.267,592.9,442,757.6,990,990,990,966.9,966.3,967.4,23.1,22.6,23.7,0.299,0.214,0.399,0.199,0.108,0.306,0.0086,0.0045,0.014,0.727,0.542,0.987,0.032,0.023,0.044,22.41,21.61,23.13,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.66,35.1,52.07,43.31,34.05,48.2,0,0,0,0,0,0,0.669,0,0.38,0.2,0.8,0.2,45.1
993938400000,2001,7,2000,10,31,1.33,0.454,0.874,51904.9,96.4,96.4,69.76,2,1,1.967741935483871,496,414.6,594.5,326.5,228.6,169.5,135,186,0,-5.684e-14,5.684e-14,0.35,0.227,0.449,326.5,228.6,459.5,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.174,0.141,0.221,0.0538,0.0152,0.116,0.0022,0.00062,0.0049,0.396,0.258,0.59,0.016,0.011,0.025,23.77,23.13,24.26,0.943,0.924,0.958,0.974,0.97,0.98,0.919,0.897,0.939,36.7,25.64,51.81,35.66,24.87,48.2,0,0,0,0,0,0,0.388,0,0.456,0.34,0.66,0.34,39
