datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.546,0.196,0.351,21853.1,46.21,46.21,29.37,1,1,1,203.9,156.4,275.6,130.9,83.37,73,73,73,-9.168e-16,-2.842e-14,1.421e-14,0.368,0.265,0.467,130.9,83.37,202.6,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0952,0.0784,0.12,0.00688,0.00284,0.013,0.00027,0.00011,0.00051,0.221,0.136,0.349,0.0087,0.0053,0.014,25.26,24.85,25.39,0.93,0.911,0.955,0.971,0.961,0.98,0.903,0.882,0.936,30.22,19.3,47.16,29.37,18.55,46.21,0,0,0,0,0,0,0.163,0,0.195,0.36,0.64,0.36,40
728517600000,1993,2,1992,5,28,1.13,0.206,0.925,54777.4,133.5,133.5,81.51,3,1,2.107142857142857,467.2,282.4,733.9,382.2,197.4,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.199,0.116,0.301,382.2,197.4,648.9,990,990,990,965.7,964.8,966.8,24.3,23.2,25.2,0.191,0.12,0.319,0.086,0.0125,0.234,0.0036,0.0005,0.01,0.467,0.253,0.788,0.019,0.01,0.034,23.85,22.38,24.83,0.949,0.926,0.959,0.976,0.97,0.98,0.925,0.898,0.94,40.59,26.73,52.72,39.36,25.93,48.2,0,0,0,0,0,0,0.453,0,0.205,0.18,0.82,0.18,48.5
730936800000,1993,3,1992,6,31,3.06,0.327,2.47,125824,192.8,192.8,169.1,4,3,3.7419354838709675,1144,756,1705,1022,649,121.9,107,129,100.6,-1.137e-13,475.6,0.112,0.0757,0.142,921.7,649,1100,990,990,990,968.3,966.9,970.1,21.7,19.9,23.1,0.615,0.324,0.917,0.454,0.235,0.648,0.021,0.01,0.033,1.34,0.793,1.87,0.063,0.034,0.094,20.36,17.99,22.28,0.954,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.48,39.35,51.69,45.3,38.35,48.2,0,0,0,0,0,0,0.94,0,0.59,0.11,0.81,0.19,41.1
733615200000,1993,4,1992,7,30,5.47,0.443,2.85,121085,179.8,179.8,168.2,4,4,4,2111,1735,2323,1940,1587,171,148,217,840.5,486.9,1075,0.081,0.0637,0.104,1100,1100,1100,990,990,990,971.3,970.2,971.9,18.7,18.1,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.1,16.79,16.25,17.88,0.947,0.946,0.951,0.98,0.979,0.98,0.928,0.926,0.932,42.91,41.43,45.86,42.04,40.57,44.94,0,0,0,0,0,0,0.934,0,2.62,0.081,0.52,0.48,22.1
736207200000,1993,5,1992,8,31,4.13,0.514,2.86,135003,192.8,192.8,181.5,4,4,4,1543,1062,2048,1351,869.5,192,192,192,283.8,0,756.4,0.129,0.0937,0.181,1067,869.5,1100,990,990,990,969.6,968.1,971.2,20.4,18.8,21.9,0.83,0.512,0.926,0.595,0.36,0.648,0.029,0.016,0.034,1.72,1.11,1.87,0.085,0.051,0.1,18.66,16.91,20.8,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.32,42.32,49.71,45.36,41.48,48.2,0,0,0,0,0,0,1.01,0,1.27,0.12,0.69,0.31,32.7
738885600000,1993,6,1992,9,30,2.18,0.417,1.76,97554.9,167.9,167.9,135.5,4,3,3.2,840.8,690.7,1038,679.8,529.7,161,161,161,0,0,0,0.194,0.155,0.233,679.8,529.7,877.3,990,990,990,967.3,966.7,968,22.7,22,23.3,0.358,0.264,0.517,0.252,0.155,0.364,0.011,0.0066,0.017,0.84,0.6,1.12,0.037,0.026,0.051,21.9,20.86,22.74,0.955,0.949,0.957,0.978,0.97,0.98,0.934,0.921,0.938,43.57,37.37,51.42,42.5,36.26,48.2,0,0,0,0,0,0,0.753,0,0.42,0.19,0.81,0.19,44.7
741477600000,1993,7,1992,10,31,1.51,0.498,1.01,59368.7,101.6,101.6,79.8,3,2,2.032258064516129,563.4,468.4,680.5,377.4,282.4,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.334,0.273,0.397,377.4,282.4,494.6,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.195,0.16,0.247,0.0772,0.0323,0.132,0.0032,0.0013,0.0057,0.465,0.325,0.64,0.02,0.013,0.027,23.41,22.77,23.97,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.5,31.1,51.85,39.35,30.17,48.2,0,0,0,0,0,0,0.443,0,0.5,0.33,0.67,0.33,39.3
744156000000,1993,8,1992,11,31,1.05,0.415,0.63,38153.9,65.93,65.93,51.28,2,1,1.5161290322580645,390.3,333,462.1,235.3,178,155,155,155,0,-2.842e-14,2.842e-14,0.401,0.335,0.465,235.3,178,307.1,990,990,990,965.3,965.1,965.7,24.7,24.3,24.9,0.14,0.12,0.165,0.0198,0.0109,0.0439,0.0008,0.00044,0.0018,0.327,0.253,0.403,0.013,0.01,0.016,24.33,23.96,24.62,0.943,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,37.57,25.64,51.98,36.48,24.87,48.2,0,0,0,0,0,0,0.285,0,0.42,0.4,0.6,0.4,36.3
746834400000,1993,9,1992,12,30,0.728,0.306,0.422,26297.4,47.68,47.68,36.52,1,1,1,280.9,247.7,328.9,162.9,129.7,118,118,118,-3.79e-15,-2.842e-14,2.842e-14,0.423,0.359,0.476,162.9,129.7,210.9,990,990,990,964.8,964.7,965,25.2,25,25.3,0.111,0.099,0.128,0.00959,0.00677,0.0137,0.00038,0.00027,0.00055,0.283,0.223,0.369,0.011,0.0088,0.015,24.89,24.59,25.09,0.943,0.931,0.957,0.974,0.97,0.98,0.918,0.903,0.938,37.49,29.7,48.65,36.52,28.81,47.68,0,0,0,0,0,0,0.203,0,0.306,0.42,0.58,0.42,36.1
749426400000,1993,10,1993,1,31,0.572,0.26,0.312,14084.4,33.18,33.18,18.93,1,1,1,213.5,188.4,245.2,116.5,91.36,97,97,97,0,-1.421e-14,1.421e-14,0.457,0.396,0.515,116.5,91.36,148.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0925,0.0837,0.104,0.00565,0.00352,0.00835,0.00022,0.00014,0.00033,0.198,0.153,0.255,0.0078,0.006,0.01,25.31,25.07,25.43,0.628,0,0.938,0.657,0,0.97,0.609,0,0.91,19.52,0,34.2,18.93,0,33.18,0,10,0,0,0.323,0,0.105,0.323,0.26,0.45,0.55,0.45,24.6
752104800000,1993,11,1993,2,30,0.54,0.174,0.366,22873.7,35.32,35.32,31.77,1,1,1,208.2,188.1,223.6,141.2,121.1,67,67,67,0,-1.421e-14,1.421e-14,0.323,0.3,0.356,141.2,121.1,156.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.0906,0.103,0.00775,0.00604,0.00906,0.0003,0.00024,0.00036,0.239,0.203,0.266,0.0093,0.0079,0.01,25.3,25.19,25.38,0.935,0.926,0.941,0.97,0.97,0.97,0.907,0.898,0.913,32.75,27.89,36.41,31.77,27.05,35.32,0,0,0,0,0,0,0.176,0,0.174,0.32,0.68,0.32,42.4
754696800000,1993,12,1993,3,31,0.635,0.158,0.477,30166.8,45.2,45.2,40.55,1,1,1,237,216.8,256.7,178,157.8,59,59,59,9.168e-16,0,2.842e-14,0.249,0.23,0.272,178,157.8,197.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.11,0.103,0.117,0.0109,0.00916,0.0126,0.00043,0.00036,0.0005,0.304,0.268,0.339,0.012,0.01,0.013,25.08,24.93,25.23,0.948,0.941,0.954,0.977,0.97,0.98,0.926,0.913,0.935,41.48,36.75,46.12,40.55,35.64,45.2,0,0,0,0,0,0,0.225,0,0.158,0.25,0.75,0.25,47.5
757375200000,1994,1,1993,4,31,0.927,0.196,0.731,44779,93.85,93.85,60.19,2,1,1.5806451612903225,346,255.1,505.6,273,182.1,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.222,0.144,0.286,273,182.1,432.6,990,990,990,965.1,964.7,965.9,24.9,24.1,25.3,0.145,0.113,0.202,0.0364,0.0112,0.103,0.0015,0.00044,0.0043,0.365,0.247,0.539,0.015,0.0098,0.022,24.5,23.59,24.97,0.947,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,40.62,26.23,52.5,39.52,25.44,48.2,0,0,0,0,0,0,0.334,0,0.196,0.21,0.79,0.21,48.3
760053600000,1994,2,1993,5,28,1.75,0.237,1.51,85276.8,165.4,165.4,126.9,4,2,3,723.1,520.6,954.4,625.3,435.6,97.86,85,105,0,-5.684e-14,5.684e-14,0.138,0.11,0.163,625.3,435.6,849.4,990,990,990,966.8,965.9,967.7,23.2,22.3,24.1,0.313,0.204,0.475,0.218,0.105,0.35,0.0095,0.0043,0.016,0.756,0.528,1.05,0.033,0.022,0.047,22.46,21.23,23.51,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.97,35.57,52.21,42.66,34.5,48.2,0,0,0,0,0,0,0.705,0,0.24,0.14,0.86,0.14,48.7
762472800000,1994,3,1993,6,31,3.05,0.346,2.67,136405,192.8,192.8,183.3,4,4,4,1139,961.5,1290,1010,832.5,129,129,129,11.27,-1.137e-13,61.27,0.114,0.1,0.134,998.3,832.5,1100,990,990,990,968.3,967.7,968.8,21.7,21.2,22.3,0.655,0.468,0.806,0.497,0.342,0.648,0.023,0.015,0.031,1.43,1.03,1.75,0.066,0.046,0.083,20.24,19.43,21.22,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,47.16,41.32,50.57,45.83,40.45,48.2,0,0,0,0,0,0,1.02,0,0.38,0.11,0.88,0.12,44.7
765151200000,1994,4,1993,7,30,2.25,0.344,1.91,104638,181.3,181.3,145.3,4,3,3.3666666666666667,869.9,674.3,1112,737.3,549.3,132.7,125,148,3.79e-15,-1.137e-13,1.137e-13,0.154,0.133,0.185,737.3,549.3,964,990,990,990,967.4,966.6,968.3,22.6,21.7,23.4,0.401,0.272,0.598,0.285,0.168,0.406,0.013,0.0072,0.019,0.924,0.629,1.27,0.041,0.027,0.058,21.71,20.48,22.77,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,44.51,38.87,52.13,43.35,37.85,48.2,0,0,0,0,0,0,0.807,0,0.34,0.15,0.85,0.15,46.5
767743200000,1994,5,1993,8,31,1.43,0.394,1.03,60958.7,106.4,106.4,81.93,3,2,2.096774193548387,532.8,432.8,663,385.8,285.8,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.28,0.222,0.34,385.8,285.8,516,990,990,990,966,965.5,966.6,24,23.4,24.5,0.194,0.157,0.253,0.0812,0.0339,0.146,0.0034,0.0014,0.0062,0.467,0.327,0.631,0.02,0.013,0.027,23.54,22.87,24.13,0.949,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.45,31.71,52.02,39.28,30.75,48.2,0,0,0,0,0,0,0.455,0,0.4,0.28,0.72,0.28,42.6
770421600000,1994,6,1993,9,30,0.959,0.308,0.651,39324.9,66.7,66.7,54.62,2,1,1.6666666666666667,370,321.3,427.6,251,202.3,119,119,119,-9.474e-16,-2.842e-14,2.842e-14,0.324,0.278,0.37,251,202.3,308.6,990,990,990,965.2,965,965.5,24.8,24.5,25,0.144,0.126,0.164,0.0226,0.0129,0.0447,0.00091,0.00052,0.0018,0.327,0.252,0.402,0.013,0.01,0.016,24.42,24.12,24.64,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.54,25.88,52.6,35.25,25.1,48.2,0,0,0,0,0,0,0.303,0,0.308,0.32,0.68,0.32,41
773013600000,1994,7,1993,10,31,0.752,0.289,0.463,28931.4,47.63,47.63,38.89,1,1,1,280.7,249.3,318.3,172.7,141.3,108,108,108,3.667e-15,-2.842e-14,2.842e-14,0.387,0.339,0.433,172.7,141.3,210.3,990,990,990,964.8,964.7,965,25.2,25,25.3,0.114,0.103,0.128,0.0104,0.00776,0.0136,0.00041,0.00031,0.00054,0.301,0.244,0.368,0.012,0.0097,0.015,24.87,24.64,25.06,0.946,0.936,0.957,0.975,0.97,0.98,0.922,0.907,0.937,39.86,32.5,48.6,38.89,31.52,47.63,0,0,0,0,0,0,0.216,0,0.289,0.38,0.62,0.38,38.5
775692000000,1994,8,1993,11,31,0.577,0.249,0.328,15328.5,34.36,34.36,20.6,1,1,1,215.3,191.1,246.3,122.3,98.1,93,93,93,-4.584e-16,-1.421e-14,1.421e-14,0.434,0.378,0.487,122.3,98.1,153.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0949,0.0864,0.106,0.00615,0.00409,0.00878,0.00024,0.00016,0.00035,0.209,0.165,0.264,0.0082,0.0065,0.01,25.29,25.06,25.42,0.66,0,0.94,0.688,0,0.97,0.64,0,0.912,21.24,0,35.42,20.6,0,34.36,0,9,0,0,0.29,0,0.114,0.29,0.249,0.43,0.57,0.43,26.6
778370400000,1994,9,1993,12,30,0.411,0.187,0.224,13763.5,25.98,25.98,19.12,1,1,1,158.6,138.1,188.6,86.57,66.05,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.458,0.382,0.522,86.57,66.05,116.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0802,0.073,0.0908,0.00311,0.00136,0.00566,0.00012,0.000053,0.00022,0.143,0.106,0.196,0.0056,0.0042,0.0077,25.38,25.37,25.39,0.92,0.891,0.939,0.964,0.96,0.97,0.886,0.856,0.901,19.82,14.66,26.78,19.12,14.07,25.98,0,0,0,0,0,0,0.106,0,0.187,0.45,0.55,0.45,33.5
780962400000,1994,10,1994,1,31,0.347,0.139,0.208,12884.2,18.91,18.91,17.32,1,1,1,129.6,123.6,137.2,77.6,71.56,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.401,0.379,0.421,77.6,71.56,85.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0714,0.0762,0.00235,0.00183,0.00299,0.000092,0.000072,0.00012,0.123,0.112,0.137,0.0048,0.0044,0.0054,25.38,25.36,25.39,0.934,0.922,0.94,0.96,0.96,0.962,0.897,0.885,0.902,18.03,16.42,19.65,17.32,15.77,18.91,0,0,0,0,0,0,0.0962,0,0.139,0.4,0.6,0.4,37.1
783640800000,1994,11,1994,2,30,0.333,0.13,0.203,12634.2,20.43,20.43,17.55,1,1,1,128.5,124.9,142.7,78.47,74.93,50,50,50,0,-1.421e-14,1.421e-14,0.39,0.35,0.4,78.47,74.93,92.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0722,0.0785,0.00242,0.00212,0.00363,0.000095,0.000083,0.00014,0.124,0.118,0.15,0.0049,0.0046,0.0059,25.38,25.35,25.38,0.936,0.918,0.94,0.96,0.96,0.966,0.899,0.887,0.903,18.27,17.54,21.16,17.55,16.83,20.43,0,0,0,0,0,0,0.0975,0,0.13,0.39,0.61,0.39,37.9
786232800000,1994,12,1994,3,31,0.421,0.158,0.263,16103.8,25.99,25.99,21.64,1,1,1,157.2,147.9,175.8,98.2,88.89,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.376,0.336,0.399,98.2,88.89,116.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0818,0.0786,0.0884,0.0041,0.00331,0.00568,0.00016,0.00013,0.00022,0.161,0.144,0.194,0.0063,0.0057,0.0076,25.35,25.35,25.36,0.916,0.912,0.923,0.967,0.964,0.97,0.886,0.883,0.895,22.37,20.39,26.8,21.64,19.65,25.99,0,0,0,0,0,0,0.12,0,0.158,0.38,0.62,0.38,38.3
788911200000,1995,1,1994,4,31,0.477,0.196,0.282,17314,25.8,25.8,23.27,1,1,1,178.2,163.5,188.9,105.2,90.48,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.41,0.386,0.447,105.2,90.48,115.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0809,0.0899,0.00469,0.00344,0.0056,0.00018,0.00013,0.00022,0.175,0.149,0.194,0.0069,0.0058,0.0076,25.38,25.38,25.38,0.917,0.911,0.922,0.969,0.965,0.97,0.888,0.882,0.894,24.01,20.76,26.6,23.27,20.02,25.8,0,0,0,0,0,0,0.129,0,0.195,0.41,0.59,0.41,36.3
791589600000,1995,2,1994,5,28,0.524,0.206,0.318,16303.7,40.81,40.81,24.26,1,1,1,216.4,187.8,264.6,131.4,102.8,85,85,85,1.015e-15,-2.842e-14,2.842e-14,0.396,0.321,0.453,131.4,102.8,179.7,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0964,0.0863,0.113,0.00692,0.00449,0.011,0.00027,0.00018,0.00044,0.223,0.172,0.309,0.0088,0.0067,0.012,25.27,24.93,25.41,0.733,0,0.948,0.763,0,0.98,0.712,0,0.929,24.98,0,41.66,24.26,0,40.81,0,6,0,0,0.214,0,0.135,0.214,0.206,0.39,0.61,0.39,31.1
794008800000,1995,3,1994,6,31,1.01,0.287,0.722,43772.7,73.32,73.32,58.83,2,1,1.7096774193548387,376.5,270.4,445.9,269.5,163.4,107,107,107,2.75e-15,-2.842e-14,2.842e-14,0.292,0.24,0.396,269.5,163.4,338.9,990,990,990,965.3,964.8,965.6,24.7,24.4,25.2,0.148,0.111,0.173,0.0334,0.00964,0.059,0.0014,0.00038,0.0024,0.343,0.247,0.403,0.014,0.0099,0.017,24.38,23.99,24.93,0.943,0.923,0.958,0.972,0.97,0.98,0.917,0.895,0.939,36.66,25.6,50.75,35.62,24.83,48.2,0,0,0,0,0,0,0.327,0,0.288,0.28,0.71,0.29,43.3
796687200000,1995,4,1994,7,30,1.05,0.324,0.725,43518.5,68.7,68.7,60.44,2,2,2,404.8,363.4,443.5,279.8,238.4,125,125,125,9.474e-16,0,2.842e-14,0.309,0.282,0.344,279.8,238.4,318.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.155,0.14,0.168,0.0313,0.016,0.0493,0.0013,0.00065,0.002,0.317,0.26,0.375,0.013,0.01,0.015,24.26,24.03,24.52,0.936,0.926,0.944,0.97,0.97,0.97,0.908,0.898,0.915,31.16,26.54,35.41,30.22,25.74,34.35,0,0,0,0,0,0,0.336,0,0.325,0.31,0.69,0.31,41.4
799279200000,1995,5,1994,8,31,0.766,0.394,0.372,22934.7,47.21,47.21,30.83,1,1,1,285.8,228.6,357.1,138.8,81.56,147,147,147,3.209e-15,-2.842e-14,2.842e-14,0.524,0.412,0.643,138.8,81.56,210.1,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.105,0.0851,0.13,0.00755,0.00268,0.0136,0.0003,0.00011,0.00055,0.243,0.14,0.37,0.0097,0.0055,0.015,24.91,24.44,25.29,0.933,0.913,0.957,0.971,0.96,0.98,0.906,0.882,0.937,31.69,18.69,48.17,30.83,17.94,47.21,0,0,0,0,0,0,0.171,0,0.394,0.51,0.49,0.51,29.9
801957600000,1995,6,1994,9,30,0.51,0.308,0.202,4627.67,23.46,23.46,6.427,1,1,1,196.8,173.3,225.6,77.78,54.32,119,119,119,-1.184e-15,-1.421e-14,1.421e-14,0.609,0.528,0.687,77.78,54.32,106.5,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0824,0.0741,0.0925,0.00236,0.000367,0.00481,0.000092,0.000014,0.00019,0.132,0.0903,0.184,0.0052,0.0035,0.0072,25.42,25.26,25.46,0.275,0,0.925,0.29,0,0.97,0.266,0,0.891,6.644,0,24.18,6.427,0,23.46,0,21,0,0,0.7,0,0.0357,0.7,0.308,0.6,0.4,0.6,9.07
804549600000,1995,7,1994,10,31,0.415,0.289,0.0543,0,0,0,0,1,0,0.3548387096774194,154.8,141.3,172,46.78,33.33,108,108,108,26.51,-1.421e-14,48.92,0.7,0.628,0.764,20.27,0,63.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0761,0.000215,0,0.00119,0.0000084,0,0.000046,0.079,0.0708,0.106,0.0031,0.0028,0.0042,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,11,0,0.645,0.355,0,0,1,0.3607,0.7,0.13,0.87,0
807228000000,1995,8,1994,11,31,0.33,0.249,0,0,0,0,0,0,0,0,123.4,110.4,139.4,30.36,17.43,93,93,93,30.36,17.43,46.42,0.757,0.667,0.842,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.33,0.75,0,1,0
809906400000,1995,9,1994,12,30,0.235,0.187,0,0,0,0,0,0,0,0,90.54,79.26,108.5,18.54,7.26,72,72,72,18.54,7.26,36.52,0.801,0.663,0.908,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.235,0.8,0,1,0
812498400000,1995,10,1995,1,31,0.19,0.139,0,0,0,0,0,0,0,0,70.97,65.49,78.44,18.97,13.49,52,52,52,18.97,13.49,26.44,0.734,0.663,0.794,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.19,0.73,0,1,0
815176800000,1995,11,1995,2,30,0.225,0.13,0.0229,0,0,0,0,1,0,0.16666666666666666,86.92,73.66,107.3,36.92,23.66,50,50,50,28.09,-7.105e-15,49.91,0.584,0.466,0.679,8.838,0,57.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000429,0,0.00062,0.0000017,0,0.000024,0.0732,0.0708,0.0913,0.0029,0.0028,0.0036,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,25,5,0,0.833,0.167,0,0,1,0.2021,0.58,0.1,0.9,0
817768800000,1995,12,1995,3,31,0.329,0.158,0.171,6070.97,14.91,14.91,8.16,1,1,1,122.7,109.8,127.8,63.75,50.76,59,59,59,1.146e-15,0,7.105e-15,0.481,0.462,0.538,63.75,50.76,68.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0715,0.00117,0.0000646,0.0016,0.000046,0.0000025,0.000063,0.101,0.0819,0.108,0.0039,0.0032,0.0043,25.4,25.39,25.42,0.517,0,0.907,0.557,0,0.96,0.497,0,0.87,8.5,0,15.53,8.16,0,14.91,0,13,0,0,0.419,0,0.0453,0.419,0.158,0.48,0.52,0.48,18.5
820447200000,1996,1,1995,4,31,0.423,0.196,0.219,11376.1,31.31,31.31,15.29,1,0,0.9354838709677419,158,122.1,212.3,84.99,49.06,73,73,73,3.174,-1.421e-14,49.33,0.474,0.344,0.598,81.81,0,139.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0797,0.0708,0.0981,0.00298,0,0.00759,0.00012,0,0.0003,0.139,0.0708,0.236,0.0055,0.0028,0.0093,25.39,25.29,25.43,0.653,0,0.937,0.686,0,0.97,0.631,0,0.906,15.82,0,32.28,15.29,0,31.31,2,7,0,0.0645,0.226,0,0.0849,0.29,0.204,0.46,0.52,0.48,26.9
823125600000,1996,2,1995,5,29,0.683,0.213,0.47,29356.8,54.87,54.87,42.18,2,1,1.103448275862069,272.7,219.1,336.7,187.7,134.1,85,85,85,0,-2.842e-14,2.842e-14,0.315,0.252,0.388,187.7,134.1,251.7,990,990,990,964.8,964.5,965.1,25.2,24.9,25.5,0.116,0.0973,0.139,0.0117,0.00715,0.0178,0.00047,0.00028,0.00071,0.307,0.228,0.392,0.012,0.0089,0.016,24.9,24.65,25.26,0.946,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.54,26.22,52.35,39.45,25.43,48.2,0,0,0,0,0,0,0.234,0,0.213,0.31,0.69,0.31,43
825631200000,1996,3,1995,6,31,1.35,0.287,1.06,62574.6,119.4,119.4,84.11,3,2,2.2580645161290325,502.8,347.4,683.1,395.8,240.4,107,107,107,0,-5.684e-14,5.684e-14,0.222,0.157,0.308,395.8,240.4,576.1,990,990,990,965.9,965.1,966.6,24.1,23.4,24.9,0.198,0.138,0.282,0.0878,0.0162,0.186,0.0037,0.00065,0.008,0.464,0.259,0.67,0.019,0.01,0.029,23.68,22.7,24.6,0.947,0.926,0.958,0.974,0.97,0.98,0.922,0.899,0.939,38.38,26.86,51.91,37.27,26.06,48.2,0,0,0,0,0,0,0.467,0,0.29,0.21,0.79,0.21,46.4
828309600000,1996,4,1995,7,30,1.7,0.324,1.38,79337.7,120,120,110.2,3,2,2.7666666666666666,656.1,539.3,706.1,531.1,414.3,125,125,125,3.79e-15,-5.684e-14,5.684e-14,0.192,0.177,0.232,531.1,414.3,581.1,990,990,990,966.5,966,966.7,23.5,23.3,24,0.262,0.202,0.29,0.158,0.0946,0.189,0.0068,0.0039,0.0081,0.625,0.519,0.683,0.027,0.022,0.029,22.85,22.59,23.45,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,41.53,35.03,51.88,40.39,33.98,48.2,0,0,0,0,0,0,0.612,0,0.32,0.19,0.81,0.19,46.7
830901600000,1996,5,1995,8,31,1.1,0.394,0.706,42599.8,82.29,82.29,57.26,2,1,1.6129032258064515,410.7,323,528.7,263.7,176,147,147,147,0,-5.684e-14,2.842e-14,0.366,0.278,0.455,263.7,176,381.7,990,990,990,965.4,965,966,24.6,24,25,0.149,0.118,0.191,0.031,0.0107,0.0791,0.0013,0.00043,0.0033,0.354,0.257,0.47,0.014,0.01,0.02,24.21,23.55,24.68,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.43,26.17,52.5,37.29,25.39,48.2,0,0,0,0,0,0,0.318,0,0.394,0.36,0.64,0.36,38.7
833580000000,1996,6,1995,9,30,0.709,0.308,0.401,24919.9,45.23,45.23,34.61,1,1,1,273.6,238.3,318.9,154.6,119.3,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.438,0.373,0.499,154.6,119.3,199.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.11,0.097,0.126,0.00889,0.00589,0.0127,0.00035,0.00023,0.00051,0.27,0.206,0.351,0.011,0.0081,0.014,24.94,24.65,25.16,0.94,0.925,0.955,0.973,0.97,0.98,0.914,0.897,0.936,35.56,27.23,46.15,34.61,26.41,45.23,0,0,0,0,0,0,0.192,0,0.308,0.43,0.57,0.43,35.1
836172000000,1996,7,1995,10,31,0.564,0.289,0.275,10758.6,28.57,28.57,14.46,1,1,1,210.7,188.8,236.4,102.7,80.78,108,108,108,-9.168e-16,-1.421e-14,1.421e-14,0.515,0.457,0.572,102.7,80.78,128.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0898,0.082,0.0988,0.00448,0.00262,0.00666,0.00018,0.0001,0.00026,0.175,0.136,0.221,0.0069,0.0053,0.0087,25.35,25.16,25.44,0.534,0,0.93,0.563,0,0.97,0.518,0,0.902,14.91,0,29.46,14.46,0,28.57,0,13,0,0,0.419,0,0.0803,0.419,0.289,0.51,0.49,0.51,19.1
838850400000,1996,8,1995,11,31,0.426,0.249,0.16,0,0,0,0,1,0,0.8709677419354839,158.9,140.4,187.4,65.95,47.38,93,93,93,6.272,-1.421e-14,49.84,0.589,0.496,0.662,59.67,0,94.41,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0754,0.0708,0.0851,0.00137,0,0.00377,0.000054,0,0.00015,0.107,0.0708,0.159,0.0042,0.0028,0.0062,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,27,0,0.129,0.871,0,0,1,0.266,0.58,0.38,0.62,0
841528800000,1996,9,1995,12,30,0.299,0.187,0.0449,660.133,14.2,14.2,0.9169,1,0,0.3,115.4,100.5,138.5,43.43,28.46,72,72,72,26.1,-7.105e-15,48.15,0.629,0.52,0.717,17.33,0,66.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0731,0.000198,0,0.0014,0.0000078,0,0.000055,0.0773,0.0708,0.107,0.003,0.0028,0.0042,25.42,25.39,25.43,0.059,0,0.894,0.064,0,0.96,0.0567,0,0.858,0.9551,0,14.79,0.9169,0,14.2,21,7,0,0.7,0.233,0,0.00509,0.933,0.2541,0.63,0.15,0.85,2.21
844120800000,1996,10,1996,1,31,0.245,0.139,0,0,0,0,0,0,0,0,91.37,86.51,99.64,39.37,34.51,52,52,52,39.37,34.51,47.64,0.57,0.522,0.601,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.245,0.57,0,1,0
846799200000,1996,11,1996,2,30,0.286,0.13,0.118,5415.89,18.68,18.68,7.522,1,0,0.6666666666666666,110.3,88.43,134.1,60.27,38.43,50,50,50,14.81,-7.105e-15,48.54,0.461,0.373,0.565,45.47,0,84.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0754,0.00103,0,0.0029,0.00004,0,0.00011,0.0955,0.0708,0.134,0.0037,0.0028,0.0053,25.4,25.37,25.43,0.428,0,0.939,0.448,0,0.962,0.411,0,0.902,7.833,0,19.42,7.522,0,18.68,10,6,0,0.333,0.2,0,0.0418,0.533,0.168,0.45,0.41,0.59,18.9
849391200000,1996,12,1996,3,31,0.395,0.158,0.237,14604.5,24.84,24.84,19.63,1,1,1,147.5,132.7,171,88.48,73.72,59,59,59,-2.292e-15,-1.421e-14,1.421e-14,0.402,0.345,0.445,88.48,73.72,112,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0732,0.0867,0.00327,0.00202,0.00527,0.00013,0.000079,0.00021,0.144,0.117,0.186,0.0056,0.0046,0.0073,25.36,25.35,25.38,0.926,0.911,0.94,0.964,0.96,0.97,0.892,0.883,0.903,20.36,17.13,25.61,19.63,16.44,24.84,0,0,0,0,0,0,0.109,0,0.158,0.4,0.6,0.4,37
852069600000,1997,1,1996,4,31,0.578,0.196,0.382,23742.4,51.28,51.28,31.91,2,1,1.032258064516129,215.6,170.5,308,142.6,97.46,73,73,73,4.584e-16,-1.421e-14,2.842e-14,0.35,0.237,0.428,142.6,97.46,235,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0993,0.0833,0.132,0.00787,0.00403,0.0157,0.00031,0.00016,0.00063,0.237,0.161,0.382,0.0093,0.0063,0.015,25.21,24.74,25.39,0.931,0.911,0.959,0.972,0.968,0.98,0.905,0.882,0.939,32.02,22.16,51.41,31.08,21.44,48.2,0,0,0,0,0,0,0.177,0,0.196,0.34,0.66,0.34,41.1
854748000000,1997,2,1996,5,28,1.29,0.206,1.09,63937.3,130.2,130.2,95.14,3,2,2.4642857142857144,534.9,324.7,715.4,449.9,239.7,85,85,85,-1.015e-15,-5.684e-14,5.684e-14,0.167,0.119,0.262,449.9,239.7,630.4,990,990,990,966,965,966.8,24,23.2,25,0.218,0.135,0.308,0.116,0.0161,0.222,0.0049,0.00065,0.0096,0.523,0.255,0.756,0.022,0.01,0.033,23.48,22.48,24.72,0.949,0.926,0.958,0.975,0.97,0.98,0.925,0.898,0.939,39.74,26.91,51.52,38.66,26.1,48.2,0,0,0,0,0,0,0.529,0,0.2,0.16,0.84,0.16,49.6
857167200000,1997,3,1996,6,31,2.08,0.287,1.79,101336,139,139,136.2,3,3,3,775,731,791.4,668,624,107,107,107,0,0,0,0.138,0.135,0.146,668,624,684.4,990,990,990,967,966.8,967.1,23,22.9,23.2,0.335,0.31,0.344,0.247,0.218,0.258,0.011,0.0094,0.011,0.825,0.751,0.853,0.036,0.032,0.037,22.18,22.08,22.43,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.33,43.7,47.28,45.4,42.83,46.34,0,0,0,0,0,0,0.757,0,0.29,0.14,0.86,0.14,48.7
859845600000,1997,4,1996,7,30,3.16,0.344,2.57,128865,192.8,192.8,179,4,3,3.8333333333333335,1218,800.9,1472,1086,675.9,132.7,125,148,92.34,-1.137e-13,234.5,0.113,0.0856,0.156,993.3,675.9,1100,990,990,990,968.6,967.1,969.4,21.4,20.6,22.9,0.705,0.344,0.893,0.528,0.253,0.648,0.025,0.011,0.031,1.52,0.843,1.84,0.071,0.037,0.089,19.92,18.76,22.05,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.91,39.78,51.28,46.71,38.81,48.2,0,0,0,0,0,0,0.994,0,0.59,0.11,0.81,0.19,40.8
862437600000,1997,5,1996,8,31,2.38,0.433,1.95,106123,191.6,191.6,142.6,4,3,3.3225806451612905,890.1,663.5,1251,728.6,516.5,161.5,147,192,3.667e-15,-1.137e-13,1.137e-13,0.184,0.154,0.222,728.6,516.5,1059,990,990,990,967.4,966.6,968.7,22.6,21.3,23.4,0.402,0.254,0.736,0.283,0.146,0.555,0.013,0.0062,0.026,0.921,0.574,1.58,0.041,0.025,0.074,21.65,19.73,22.87,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.919,0.938,44.12,36.6,51.88,42.94,35.51,48.2,0,0,0,0,0,0,0.792,0,0.43,0.18,0.82,0.18,44.6
865116000000,1997,6,1996,9,30,1.36,0.308,1.05,62020.3,110.3,110.3,86.14,3,2,2.1666666666666665,523.6,425,651.7,404.6,306,119,119,119,0,-5.684e-14,5.684e-14,0.231,0.183,0.28,404.6,306,532.7,990,990,990,966,965.5,966.5,24,23.5,24.5,0.2,0.163,0.261,0.0904,0.0434,0.157,0.0038,0.0018,0.0067,0.487,0.355,0.62,0.02,0.015,0.026,23.56,22.89,24.13,0.951,0.942,0.958,0.975,0.97,0.98,0.927,0.913,0.939,41.3,34.1,51.79,40.13,33.07,48.2,0,0,0,0,0,0,0.479,0,0.31,0.23,0.77,0.23,45.6
867708000000,1997,7,1996,10,31,0.967,0.289,0.677,41013.4,67.51,67.51,55.13,2,1,1.7096774193548387,360.9,311,419.8,252.9,203,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.301,0.257,0.347,252.9,203,311.8,990,990,990,965.2,965,965.5,24.8,24.5,25,0.143,0.125,0.164,0.0232,0.013,0.0462,0.00094,0.00052,0.0019,0.321,0.248,0.398,0.013,0.0099,0.016,24.48,24.15,24.69,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,35.7,25.68,52.37,34.48,24.91,48.2,0,0,0,0,0,0,0.306,0,0.29,0.3,0.7,0.3,42.4
870386400000,1997,8,1996,11,31,0.699,0.249,0.45,28186.7,48.2,48.2,37.89,1,1,1,261,226,306.9,168,133,93,93,93,0,-2.842e-14,2.842e-14,0.359,0.303,0.412,168,133,213.9,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.111,0.0987,0.127,0.01,0.00705,0.0139,0.0004,0.00028,0.00056,0.29,0.228,0.372,0.012,0.009,0.015,24.98,24.69,25.22,0.944,0.932,0.957,0.974,0.97,0.98,0.92,0.904,0.938,38.87,30.64,49.58,37.89,29.72,48.2,0,0,0,0,0,0,0.21,0,0.249,0.36,0.64,0.36,40.3
873064800000,1997,9,1996,12,30,0.501,0.187,0.314,19488.5,33.99,33.99,27.07,1,1,1,193.3,169.6,223,121.3,97.64,72,72,72,1.895e-15,-1.421e-14,1.421e-14,0.375,0.323,0.424,121.3,97.64,151,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0841,0.103,0.00606,0.00405,0.00858,0.00024,0.00016,0.00034,0.205,0.162,0.258,0.008,0.0064,0.01,25.35,25.2,25.38,0.924,0.911,0.939,0.97,0.968,0.97,0.897,0.883,0.911,27.91,22.19,35.04,27.07,21.48,33.99,0,0,0,0,0,0,0.15,0,0.187,0.37,0.63,0.37,38.9
875656800000,1997,10,1997,1,31,0.413,0.139,0.274,16783.7,25.86,25.86,22.56,1,1,1,154.2,141.8,168.3,102.2,89.75,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.338,0.309,0.367,102.2,89.75,116.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0778,0.0872,0.00444,0.00338,0.00563,0.00017,0.00013,0.00022,0.167,0.145,0.192,0.0066,0.0057,0.0075,25.34,25.34,25.36,0.917,0.911,0.922,0.968,0.964,0.97,0.888,0.882,0.895,23.29,20.57,26.65,22.56,19.83,25.86,0,0,0,0,0,0,0.125,0,0.139,0.34,0.66,0.34,40.6
878335200000,1997,11,1997,2,30,0.407,0.13,0.277,17016.4,26.07,26.07,23.63,1,1,1,156.9,143.4,167.2,106.9,93.39,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.319,0.299,0.349,106.9,93.39,117.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0787,0.0871,0.00484,0.00369,0.00571,0.00019,0.00014,0.00022,0.175,0.151,0.194,0.0069,0.0059,0.0076,25.34,25.34,25.35,0.917,0.911,0.923,0.969,0.966,0.97,0.889,0.883,0.895,24.38,21.3,26.88,23.63,20.57,26.07,0,0,0,0,0,0,0.131,0,0.13,0.32,0.68,0.32,41.8
880927200000,1997,12,1997,3,31,0.449,0.158,0.291,17909.3,27.03,27.03,24.07,1,1,1,167.8,158.4,180,108.8,99.43,59,59,59,0,-1.421e-14,1.421e-14,0.352,0.328,0.372,108.8,99.43,121,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0823,0.0899,0.005,0.0042,0.00604,0.0002,0.00016,0.00024,0.18,0.163,0.202,0.007,0.0064,0.0079,25.36,25.35,25.36,0.917,0.911,0.926,0.97,0.968,0.97,0.889,0.882,0.898,24.82,22.53,27.86,24.07,21.82,27.03,0,0,0,0,0,0,0.134,0,0.158,0.35,0.65,0.35,39.9
883605600000,1998,1,1997,4,31,0.659,0.196,0.464,28783.2,57.84,57.84,38.69,2,1,1.1612903225806452,246.1,179.8,337.8,173.1,106.8,73,73,73,-1.375e-15,-2.842e-14,2.842e-14,0.307,0.216,0.406,173.1,106.8,264.8,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.11,0.0866,0.142,0.0107,0.00482,0.024,0.00042,0.00019,0.00096,0.27,0.178,0.388,0.011,0.007,0.015,25.07,24.62,25.39,0.938,0.915,0.959,0.973,0.97,0.98,0.913,0.888,0.94,35.36,24.33,52.1,34.31,23.6,48.2,0,0,0,0,0,0,0.215,0,0.195,0.3,0.7,0.3,43.7
886284000000,1998,2,1997,5,28,1.23,0.206,1.03,60370.5,115.5,115.5,89.84,3,2,2.392857142857143,508.8,345.2,639.1,423.8,260.2,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.175,0.133,0.246,423.8,260.2,554.1,990,990,990,965.9,965.1,966.5,24.1,23.5,24.9,0.206,0.142,0.265,0.102,0.0218,0.171,0.0043,0.00088,0.0073,0.489,0.282,0.628,0.02,0.011,0.027,23.63,22.92,24.59,0.947,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,38.78,29.23,52.45,37.62,28.35,48.2,0,0,0,0,0,0,0.499,0,0.2,0.17,0.84,0.16,49.1
888703200000,1998,3,1997,6,31,1.99,0.287,1.7,95869.1,166.3,166.3,128.9,4,3,3.129032258064516,743.3,637.8,962.7,636.3,530.8,107,107,107,0,0,0,0.147,0.111,0.168,636.3,530.8,855.7,990,990,990,966.9,966.5,967.8,23.1,22.2,23.5,0.321,0.257,0.484,0.224,0.156,0.353,0.0097,0.0066,0.016,0.762,0.593,1.07,0.033,0.025,0.048,22.36,21.18,22.96,0.953,0.949,0.957,0.976,0.971,0.98,0.931,0.922,0.938,42.4,37.81,51.96,41.23,36.72,48.2,0,0,0,0,0,0,0.716,0,0.29,0.14,0.85,0.15,48.2
891381600000,1998,4,1997,7,30,3.17,0.364,2.7,135224,192.8,192.8,187.8,4,4,4,1224,989.4,1376,1084,864.4,140.3,125,148,42.33,0,127.9,0.115,0.0968,0.142,1041,864.4,1100,990,990,990,968.6,967.9,969.1,21.4,20.9,22.1,0.73,0.499,0.849,0.551,0.357,0.648,0.026,0.016,0.031,1.57,1.09,1.8,0.073,0.049,0.086,19.83,19.12,21.05,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.2,42.59,50.51,46.95,41.74,48.2,0,0,0,0,0,0,1.04,0,0.47,0.11,0.85,0.15,42.7
893973600000,1998,5,1997,8,31,2.05,0.394,1.66,92829.1,166.8,166.8,124.8,4,2,2.935483870967742,766.7,579.5,1014,619.7,432.5,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.197,0.145,0.254,619.7,432.5,867.2,990,990,990,967,966.2,967.9,23,22.1,23.8,0.318,0.209,0.503,0.214,0.103,0.359,0.0094,0.0043,0.016,0.762,0.541,1.1,0.033,0.023,0.05,22.27,20.96,23.25,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.24,35.25,52.08,42.94,34.19,48.2,0,0,0,0,0,0,0.693,0,0.39,0.19,0.81,0.19,45.3
896652000000,1998,6,1997,9,30,1.21,0.308,0.901,54072.4,96.4,96.4,75.1,2,2,2,466.8,384.8,570,347.8,265.8,119,119,119,5.684e-15,0,5.684e-14,0.258,0.209,0.309,347.8,265.8,450.9,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.178,0.149,0.214,0.0631,0.0245,0.112,0.0026,0.00099,0.0047,0.418,0.295,0.573,0.017,0.012,0.024,23.88,23.26,24.38,0.947,0.933,0.958,0.974,0.97,0.98,0.922,0.905,0.939,38.52,29.65,49.29,37.55,28.76,48.2,0,0,0,0,0,0,0.417,0,0.309,0.25,0.74,0.26,44.7
899244000000,1998,7,1997,10,31,0.881,0.289,0.592,36276.2,59.26,59.26,48.76,2,1,1.3870967741935485,328.9,285,381.3,220.9,177,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.331,0.283,0.379,220.9,177,273.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.131,0.116,0.15,0.0155,0.0108,0.028,0.00062,0.00043,0.0011,0.322,0.249,0.399,0.013,0.01,0.016,24.63,24.39,24.85,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.41,25.84,52.54,38.2,25.06,48.2,0,0,0,0,0,0,0.271,0,0.289,0.33,0.67,0.33,41.2
901922400000,1998,8,1997,11,31,0.658,0.249,0.409,25536,43.06,43.06,34.32,1,1,1,245.8,215.8,282.6,152.8,122.8,93,93,93,9.168e-16,-2.842e-14,2.842e-14,0.381,0.329,0.431,152.8,122.8,189.6,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.106,0.0951,0.119,0.00873,0.00619,0.0119,0.00034,0.00024,0.00047,0.263,0.21,0.329,0.01,0.0082,0.013,25.08,24.84,25.3,0.939,0.927,0.951,0.972,0.97,0.98,0.913,0.899,0.932,35.29,28.25,43.94,34.32,27.4,43.06,0,0,0,0,0,0,0.191,0,0.249,0.38,0.62,0.38,38.8
904600800000,1998,9,1997,12,30,0.472,0.187,0.286,17638.8,31.79,31.79,24.5,1,1,1,182.2,160.6,213.4,110.2,88.61,72,72,72,-1.421e-15,-1.421e-14,1.421e-14,0.398,0.337,0.448,110.2,88.61,141.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0809,0.0995,0.00512,0.00328,0.00777,0.0002,0.00013,0.0003,0.185,0.146,0.241,0.0072,0.0057,0.0094,25.37,25.28,25.38,0.922,0.911,0.935,0.969,0.964,0.97,0.893,0.882,0.907,25.29,20.37,32.78,24.5,19.63,31.79,0,0,0,0,0,0,0.136,0,0.186,0.4,0.61,0.39,37.4
907192800000,1998,10,1998,1,31,0.376,0.139,0.236,14557,23.68,23.68,19.57,1,1,1,140.3,126.4,159.3,88.29,74.43,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.373,0.327,0.411,88.29,74.43,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0724,0.084,0.00325,0.00208,0.00487,0.00013,0.000081,0.00019,0.142,0.117,0.176,0.0056,0.0046,0.0069,25.36,25.34,25.38,0.925,0.911,0.94,0.964,0.96,0.97,0.892,0.882,0.903,20.29,17.37,24.42,19.57,16.67,23.68,0,0,0,0,0,0,0.109,0,0.14,0.37,0.63,0.37,38.7
909871200000,1998,11,1998,2,30,0.376,0.13,0.246,15101.1,23.38,23.38,20.97,1,1,1,145.1,126.2,156,95.06,76.16,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.346,0.321,0.396,95.06,76.16,106,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0726,0.0832,0.00383,0.00222,0.00476,0.00015,0.000087,0.00019,0.154,0.12,0.173,0.006,0.0047,0.0068,25.35,25.34,25.38,0.919,0.911,0.939,0.967,0.96,0.97,0.888,0.882,0.901,21.69,17.8,24.1,20.97,17.09,23.38,0,0,0,0,0,0,0.117,0,0.13,0.35,0.65,0.35,40.2
912463200000,1998,12,1998,3,31,0.503,0.158,0.345,21463.7,40.39,40.39,28.85,1,1,1,187.8,157.3,236.1,128.8,98.33,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.318,0.25,0.375,128.8,98.33,177.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0926,0.0819,0.11,0.0067,0.00411,0.0108,0.00026,0.00016,0.00043,0.216,0.161,0.302,0.0084,0.0063,0.012,25.32,25.08,25.36,0.928,0.911,0.947,0.971,0.968,0.979,0.901,0.882,0.927,29.72,22.31,41.26,28.85,21.6,40.39,0,0,0,0,0,0,0.16,0,0.158,0.31,0.69,0.31,42.7
915141600000,1999,1,1998,4,31,0.999,0.196,0.803,48894.5,96.4,96.4,65.72,2,1,1.7096774193548387,373,241.8,535,300,168.8,73,73,73,3.667e-15,-5.684e-14,5.684e-14,0.208,0.136,0.302,300,168.8,461.9,990,990,990,965.3,964.7,966,24.7,24,25.3,0.155,0.109,0.212,0.0473,0.0101,0.117,0.0019,0.0004,0.0049,0.385,0.244,0.583,0.016,0.0097,0.024,24.35,23.41,25.06,0.947,0.923,0.958,0.976,0.97,0.98,0.924,0.895,0.939,40.28,25.9,51.1,39.22,25.12,48.2,0,0,0,0,0,0,0.365,0,0.196,0.2,0.8,0.2,48.9
917820000000,1999,2,1998,5,28,2.1,0.287,1.81,99079.9,176.1,176.1,147.4,4,2,3.4642857142857144,867.7,555.5,1063,749.3,470.5,118.4,85,137,-8.121e-15,-1.137e-13,5.684e-14,0.136,0.106,0.164,749.3,470.5,925.9,990,990,990,967.4,966.1,968.1,22.6,21.9,23.9,0.405,0.217,0.553,0.291,0.121,0.387,0.013,0.0051,0.018,0.931,0.527,1.19,0.041,0.022,0.055,21.71,20.71,23.3,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,43.94,35.51,51.69,42.78,34.44,48.2,0,0,0,0,0,0,0.819,0,0.29,0.14,0.86,0.14,47.2
920239200000,1999,3,1998,6,31,3.75,0.439,2.8,136641,192.8,192.8,183.7,4,4,4,1402,1076,2112,1238,893,163.8,129,183,191.2,-1.137e-13,882.6,0.124,0.0611,0.17,1047,893,1100,990,990,990,969.2,968.1,971.4,20.8,18.6,21.9,0.766,0.534,0.926,0.549,0.371,0.648,0.027,0.017,0.035,1.6,1.15,1.87,0.078,0.053,0.1,19.23,16.76,20.71,0.953,0.947,0.955,0.98,0.98,0.98,0.934,0.928,0.936,46.9,42.81,49.91,45.91,41.95,48.2,0,0,0,0,0,0,1.02,0,0.95,0.12,0.75,0.25,36.4
922917600000,1999,4,1998,7,30,6.52,0.562,2.85,112970,166.2,166.2,156.9,4,4,4,2517,2174,2698,2300,1957,217,217,217,1200,856.5,1381,0.0866,0.0804,0.0998,1100,1100,1100,990,990,990,972.3,971.5,972.8,17.7,17.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.34,16.61,0.944,0.942,0.947,0.976,0.974,0.98,0.922,0.918,0.928,40.17,38.99,42.41,39.23,37.97,41.56,0,0,0,0,0,0,0.872,0,3.67,0.086,0.44,0.56,17.3
925509600000,1999,5,1998,8,31,4.38,0.587,2.88,133584,192.8,192.8,179.5,4,4,4,1634,1073,2284,1415,881.4,219.1,192,276,341.1,-1.137e-13,908.3,0.136,0.107,0.179,1073,881.4,1100,990,990,990,969.9,968.1,971.8,20.1,18.2,21.9,0.845,0.523,0.926,0.605,0.366,0.648,0.03,0.017,0.036,1.74,1.13,1.87,0.087,0.052,0.1,18.36,16.34,20.74,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.936,45.84,41.69,49.98,44.89,40.84,48.2,0,0,0,0,0,0,0.997,0,1.5,0.13,0.66,0.34,30.5
928188000000,1999,6,1998,9,30,2.14,0.417,1.73,95710.9,168.9,168.9,132.9,4,3,3.1666666666666665,827.5,667.3,1045,666.5,506.3,161,161,161,-1.895e-15,-5.684e-14,0,0.198,0.154,0.241,666.5,506.3,883.7,990,990,990,967.2,966.6,968,22.8,22,23.4,0.35,0.251,0.522,0.243,0.139,0.367,0.011,0.0059,0.017,0.82,0.56,1.13,0.036,0.024,0.051,21.97,20.83,22.87,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.2,35.84,51.85,42.07,34.77,48.2,0,0,0,0,0,0,0.739,0,0.41,0.19,0.81,0.19,44.7
930780000000,1999,7,1998,10,31,1.46,0.498,0.959,56613.4,96.4,96.4,76.09,2,2,2,544,449.4,658.3,358,263.4,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.346,0.283,0.414,358,263.4,472.3,990,990,990,966,965.6,966.5,24,23.5,24.4,0.187,0.153,0.234,0.068,0.0233,0.122,0.0029,0.00096,0.0052,0.439,0.296,0.617,0.018,0.012,0.026,23.52,22.85,24.08,0.948,0.933,0.958,0.975,0.97,0.98,0.924,0.905,0.939,39.07,29.01,50.63,38.05,28.14,48.2,0,0,0,0,0,0,0.423,0,0.501,0.34,0.66,0.34,38.8
933458400000,1999,8,1998,11,31,0.996,0.415,0.58,35293.6,61.9,61.9,47.44,2,1,1.3548387096774193,371.7,315.1,443.1,216.7,160.1,155,155,155,-3.667e-15,-2.842e-14,2.842e-14,0.421,0.35,0.492,216.7,160.1,288.1,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.114,0.159,0.016,0.00936,0.035,0.00065,0.00037,0.0014,0.322,0.256,0.406,0.013,0.01,0.016,24.42,24.08,24.74,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.69,25.93,52.4,37.51,25.16,48.2,0,0,0,0,0,0,0.264,0,0.416,0.42,0.58,0.42,35.4
936136800000,1999,9,1998,12,30,0.69,0.306,0.384,23835.9,43.66,43.66,33.11,1,1,1,266.2,231.4,311,148.2,113.4,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.447,0.379,0.51,148.2,113.4,193,990,990,990,964.8,964.6,965,25.2,25,25.4,0.105,0.0932,0.121,0.00834,0.00539,0.0122,0.00033,0.00021,0.00049,0.256,0.194,0.337,0.01,0.0076,0.013,24.98,24.71,25.22,0.937,0.921,0.953,0.972,0.97,0.98,0.911,0.893,0.934,34.04,25.83,44.56,33.11,25.06,43.66,0,0,0,0,0,0,0.184,0,0.306,0.44,0.56,0.44,34.5
938728800000,1999,10,1999,1,31,0.545,0.237,0.308,16293.3,29.59,29.59,21.9,1,1,1,203.4,181.4,229.5,114.9,98.34,88.48,73,97,-4.584e-16,-1.421e-14,1.421e-14,0.434,0.376,0.497,114.9,98.34,132.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0911,0.0861,0.0982,0.00551,0.00411,0.00701,0.00022,0.00016,0.00028,0.194,0.165,0.227,0.0076,0.0065,0.0089,25.35,25.2,25.43,0.774,0,0.932,0.814,0,0.97,0.751,0,0.904,22.58,0,30.51,21.9,0,29.59,0,5,0,0,0.161,0,0.122,0.161,0.237,0.43,0.57,0.43,29.9
941407200000,1999,11,1999,2,30,0.485,0.159,0.326,20305.5,32.89,32.89,28.2,1,1,1,187.3,181.1,195.6,125.9,114.1,61.33,50,67,0,-1.421e-14,1.421e-14,0.328,0.256,0.37,125.9,114.1,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0882,0.0972,0.00646,0.00545,0.00813,0.00025,0.00021,0.00032,0.211,0.19,0.244,0.0082,0.0074,0.0095,25.36,25.34,25.37,0.928,0.921,0.937,0.97,0.97,0.97,0.9,0.893,0.909,29.07,26.14,33.9,28.2,25.36,32.89,0,0,0,0,0,0,0.157,0,0.159,0.33,0.67,0.33,41.9
943999200000,1999,12,1999,3,31,0.541,0.158,0.383,24000,33.94,33.94,32.26,1,1,1,202.1,192.1,209.3,143.1,133.1,59,59,59,0,0,0,0.292,0.282,0.307,143.1,133.1,150.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0941,0.1,0.00791,0.00706,0.00852,0.00031,0.00028,0.00033,0.241,0.223,0.254,0.0094,0.0087,0.0099,25.33,25.29,25.36,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.91,33.26,30.83,34.99,32.26,29.91,33.94,0,0,0,0,0,0,0.179,0,0.158,0.29,0.71,0.29,44.4
946677600000,2000,1,1999,4,31,0.655,0.196,0.46,28723.4,50,50,38.61,2,1,1.032258064516129,244.7,202.7,302.3,171.7,129.7,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.302,0.242,0.36,171.7,129.7,229.3,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.11,0.0947,0.13,0.0103,0.00678,0.0152,0.00041,0.00026,0.00061,0.289,0.219,0.39,0.011,0.0086,0.016,25.06,24.72,25.36,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.99,25.77,52.35,37.8,25,48.2,0,0,0,0,0,0,0.214,0,0.195,0.3,0.7,0.3,43.9
949356000000,2000,2,1999,5,29,1.07,0.213,0.852,51452,95.78,95.78,73.93,2,1,1.9655172413793103,425.2,309.1,528.4,340.2,224.1,85,85,85,-9.801e-16,-5.684e-14,5.684e-14,0.206,0.161,0.275,340.2,224.1,443.4,990,990,990,965.5,964.9,966,24.5,24,25.1,0.17,0.129,0.206,0.0605,0.0148,0.108,0.0025,0.00059,0.0045,0.408,0.243,0.557,0.017,0.0097,0.023,24.09,23.47,24.79,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,38.82,25.65,51.98,37.79,24.88,48.2,0,0,0,0,0,0,0.411,0,0.218,0.2,0.8,0.2,48.1
951861600000,2000,3,1999,6,31,2.62,0.287,1.97,101844,192.8,192.8,136.9,4,2,3.096774193548387,977.9,534.1,2068,870.9,427.1,107,107,107,137.2,-5.684e-14,861.2,0.134,0.0517,0.2,733.7,427.1,1100,990,990,990,967.6,966,971.3,22.4,18.7,24,0.471,0.204,0.926,0.325,0.101,0.648,0.015,0.0042,0.035,1.05,0.535,1.87,0.049,0.022,0.1,21.31,16.86,23.46,0.954,0.946,0.958,0.979,0.97,0.98,0.933,0.917,0.939,45.78,35.53,52.48,44.44,34.46,48.2,0,0,0,0,0,0,0.76,0,0.65,0.11,0.75,0.25,38.9
954540000000,2000,4,1999,7,30,5.97,0.503,2.85,117212,172,172,162.8,4,4,4,2302,1961,2446,2108,1744,194,148,217,1008,644.2,1191,0.0848,0.0607,0.111,1100,1100,1100,990,990,990,971.8,971,972.2,18.2,17.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.3,15.95,17.15,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.93,41.58,40.64,43.87,40.7,39.72,43,0,0,0,0,0,0,0.904,0,3.12,0.084,0.48,0.52,19.6
957132000000,2000,5,1999,8,31,3.79,0.514,2.75,133134,192.8,192.8,178.9,4,3,3.967741935483871,1415,972.3,1923,1223,780.3,192,192,192,196,-1.137e-13,630.5,0.142,0.0999,0.197,1027,780.3,1100,990,990,990,969.2,967.8,970.8,20.8,19.2,22.2,0.766,0.431,0.926,0.552,0.317,0.648,0.027,0.014,0.034,1.6,0.983,1.87,0.078,0.044,0.098,19.18,17.28,21.18,0.953,0.949,0.956,0.98,0.975,0.98,0.933,0.929,0.937,46.17,39.42,51.65,45.12,38.42,48.2,0,0,0,0,0,0,0.994,0,1.04,0.14,0.73,0.27,35.1
959810400000,2000,6,1999,9,30,2.04,0.417,1.63,90904.4,154.2,154.2,126.3,4,2,3,788.9,647.1,955.6,627.9,486.1,161,161,161,0,-5.684e-14,5.684e-14,0.207,0.168,0.249,627.9,486.1,794.6,990,990,990,967.1,966.5,967.7,22.9,22.3,23.5,0.322,0.239,0.441,0.22,0.128,0.324,0.0096,0.0055,0.015,0.768,0.543,1.03,0.034,0.023,0.046,22.18,21.3,22.93,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.44,35.14,52.12,42.19,34.08,48.2,0,0,0,0,0,0,0.701,0,0.41,0.2,0.8,0.2,44.6
962402400000,2000,7,1999,10,31,1.42,0.498,0.921,54538.6,95.58,95.58,73.3,2,2,2,529.9,441.7,638,343.9,255.7,186,186,186,-2.75e-15,-5.684e-14,5.684e-14,0.355,0.292,0.421,343.9,255.7,452,990,990,990,966,965.6,966.5,24,23.5,24.4,0.181,0.15,0.223,0.0613,0.0197,0.112,0.0026,0.00081,0.0048,0.417,0.285,0.583,0.017,0.012,0.025,23.6,22.97,24.13,0.946,0.931,0.958,0.974,0.97,0.98,0.922,0.903,0.939,37.61,28.17,48.76,36.65,27.33,47.79,0,0,0,0,0,0,0.407,0,0.499,0.35,0.65,0.35,38.4
965080800000,2000,8,1999,11,31,0.999,0.415,0.584,35519.9,60.61,60.61,47.74,2,1,1.3548387096774193,373.1,321.1,437.1,218.1,166.1,155,155,155,0,-2.842e-14,2.842e-14,0.419,0.355,0.483,218.1,166.1,282.1,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.116,0.157,0.0157,0.00987,0.0321,0.00064,0.00039,0.0013,0.325,0.257,0.408,0.013,0.01,0.017,24.41,24.11,24.7,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.897,0.939,39.12,26,52.62,37.93,25.22,48.2,0,0,0,0,0,0,0.265,0,0.415,0.42,0.58,0.42,35.6
967759200000,2000,9,1999,12,30,0.689,0.306,0.383,23797,45.04,45.04,33.05,1,1,1,265.9,228.2,317,147.9,110.2,118,118,118,-2.842e-15,-2.842e-14,2.842e-14,0.448,0.372,0.517,147.9,110.2,199,990,990,990,964.8,964.6,965,25.2,25,25.4,0.105,0.0921,0.123,0.00832,0.00511,0.0127,0.00033,0.0002,0.00051,0.256,0.188,0.347,0.01,0.0074,0.014,24.99,24.67,25.24,0.937,0.919,0.954,0.972,0.97,0.98,0.911,0.891,0.935,33.97,25.05,45.95,33.05,24.3,45.04,0,0,0,0,0,0,0.184,0,0.306,0.44,0.56,0.44,34.5
970351200000,2000,10,2000,1,31,0.537,0.237,0.3,14754.7,28.6,28.6,19.83,1,1,1,200.4,181.4,225.2,111.9,95.06,88.48,73,97,0,-1.421e-14,1.421e-14,0.44,0.383,0.505,111.9,95.06,128.2,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.09,0.085,0.0966,0.00526,0.00383,0.00664,0.00021,0.00015,0.00026,0.189,0.16,0.219,0.0074,0.0062,0.0086,25.36,25.23,25.43,0.713,0,0.93,0.751,0,0.97,0.692,0,0.902,20.44,0,29.49,19.83,0,28.6,0,7,0,0,0.226,0,0.11,0.226,0.237,0.44,0.56,0.44,27.5
973029600000,2000,11,2000,2,30,0.492,0.159,0.333,20771.6,34.44,34.44,28.85,1,1,1,190,182.2,202.2,128.6,115.2,61.33,50,67,0,-1.421e-14,1.421e-14,0.323,0.247,0.368,128.6,115.2,152.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0885,0.0995,0.00668,0.00554,0.00869,0.00026,0.00022,0.00034,0.215,0.192,0.256,0.0084,0.0075,0.01,25.36,25.33,25.38,0.929,0.921,0.939,0.97,0.97,0.97,0.901,0.894,0.911,29.74,26.42,35.5,28.85,25.63,34.44,0,0,0,0,0,0,0.16,0,0.159,0.32,0.68,0.32,42.2
975621600000,2000,12,2000,3,31,0.646,0.158,0.488,30517.9,54.68,54.68,41.02,2,1,1.096774193548387,241.1,206.8,308.5,182.1,147.8,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.248,0.191,0.285,182.1,147.8,249.5,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.111,0.0994,0.135,0.0112,0.00832,0.017,0.00044,0.00033,0.00068,0.295,0.247,0.389,0.012,0.0098,0.015,25.08,24.77,25.31,0.945,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,39.62,26.54,52.61,38.45,25.74,48.2,0,0,0,0,0,0,0.228,0,0.158,0.24,0.76,0.24,47.2
978300000000,2001,1,2000,4,31,1.25,0.213,1.04,61972.4,105.9,105.9,83.3,3,2,2.096774193548387,467.2,319.2,598.7,387.8,246.2,79.39,73,91,3.667e-15,-5.684e-14,5.684e-14,0.173,0.143,0.229,387.8,246.2,507.7,990,990,990,965.7,965,966.3,24.3,23.7,25,0.187,0.136,0.239,0.0821,0.0167,0.14,0.0034,0.00067,0.0059,0.463,0.261,0.615,0.019,0.01,0.026,23.84,23.16,24.74,0.949,0.928,0.958,0.976,0.97,0.98,0.926,0.9,0.939,41.18,27.72,52.19,39.97,26.89,48.2,0,0,0,0,0,0,0.463,0,0.21,0.17,0.83,0.17,49.6
980978400000,2001,2,2000,5,28,2.18,0.276,1.85,98896.4,192.8,192.8,147.2,4,3,3.392857142857143,902.3,607.7,1491,788.2,502.7,114.1,105,137,24.99,-1.137e-13,254,0.133,0.0919,0.173,763.2,502.7,1100,990,990,990,967.4,966.3,969.5,22.6,20.5,23.7,0.448,0.239,0.886,0.326,0.137,0.648,0.015,0.0058,0.032,1.01,0.544,1.83,0.046,0.023,0.089,21.54,18.71,23.12,0.954,0.946,0.957,0.978,0.97,0.98,0.932,0.918,0.938,44.29,35.97,52.09,43.11,34.89,48.2,0,0,0,0,0,0,0.818,0,0.33,0.13,0.85,0.15,45.4
983397600000,2001,3,2000,6,31,5.75,0.49,2.95,124675,186.6,186.6,167.6,4,4,4,2145,1539,2698,1962,1356,183,183,183,862.4,255.8,1415,0.0878,0.0678,0.119,1100,1100,1100,990,990,990,971.4,969.6,972.8,18.6,17.2,20.4,0.923,0.902,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.85,1.87,0.1,0.091,0.11,16.75,15.34,18.54,0.947,0.942,0.952,0.979,0.974,0.98,0.927,0.918,0.933,42.81,38.99,47.6,41.89,37.97,46.65,0,0,0,0,0,0,0.931,0,2.8,0.085,0.51,0.49,21.7
986076000000,2001,4,2000,7,30,7.7,0.562,2.85,103963,150.9,150.9,144.4,4,4,4,2971,2733,3119,2754,2516,217,217,217,1654,1416,1802,0.0732,0.0696,0.0794,1100,1100,1100,990,990,990,973.4,972.9,973.8,16.6,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.68,14.32,15.26,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.917,37.18,36.2,38.76,36.1,35.11,37.73,0,0,0,0,0,0,0.802,0,4.85,0.073,0.37,0.63,13.5
988668000000,2001,5,2000,8,31,5.49,0.739,2.95,126901,189.7,189.7,170.6,4,4,4,2050,1459,2709,1774,1183,276,276,276,673.7,83.46,1333,0.14,0.102,0.189,1100,1100,1100,990,990,990,971.1,969.4,972.8,18.9,17.2,20.6,0.918,0.852,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.87,1.8,1.87,0.099,0.087,0.11,17.04,15.31,18.85,0.948,0.942,0.952,0.979,0.974,0.98,0.928,0.917,0.933,43.56,38.92,48.4,42.64,37.89,47.44,0,0,0,0,0,0,0.948,0,2.54,0.13,0.54,0.46,23.1
991346400000,2001,6,2000,9,30,2.65,0.544,2.09,110185,192.8,192.8,153,4,3,3.466666666666667,1024,793,1431,814.2,583,210,210,210,9.038,-1.137e-13,121.3,0.212,0.147,0.265,805.2,583,1100,990,990,990,967.9,967.1,969.3,22.1,20.7,22.9,0.49,0.302,0.862,0.348,0.19,0.648,0.016,0.0083,0.031,1.09,0.697,1.81,0.05,0.03,0.087,20.99,18.93,22.23,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.17,39.14,51.03,44.13,38.13,48.2,0,0,0,0,0,0,0.85,0,0.56,0.21,0.79,0.21,41.6
