datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1536530400000,2018,9,2017,12,50,7,0.192,0.0835,0.109,6795.58,43.23,43.23,40.45,1,1,1,318,306.9,329.9,180,168.9,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.434,0.418,0.45,180,168.9,191.9,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.0111,0.0101,0.0121,0.00044,0.0004,0.00048,0.316,0.297,0.338,0.013,0.012,0.014,24.69,24.61,24.77,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.92,0.933,41.37,38.78,44.11,40.45,37.75,43.23,0,0,0,0,0,0,0.225,0,0.083,0.43,0.57,0.43,35.4
1537135200000,2018,9,2017,12,51,7,0.178,0.0835,0.0948,5863.48,36.88,36.88,34.9,1,1,1,294.8,285.9,303.4,156.8,147.8,138,138,138,8.12e-15,0,2.842e-14,0.468,0.455,0.483,156.8,147.8,165.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.115,0.00908,0.00832,0.0098,0.00036,0.00033,0.00039,0.275,0.259,0.29,0.011,0.01,0.012,24.85,24.79,24.9,0.941,0.938,0.944,0.97,0.97,0.972,0.914,0.91,0.917,35.97,33.88,37.96,34.9,32.86,36.88,0,0,0,0,0,0,0.194,0,0.0832,0.47,0.53,0.47,32.9
1537740000000,2018,9,2017,12,52,7,0.166,0.0835,0.0824,5076.7,32.17,32.17,30.22,1,1,1,274.3,266.4,282.8,136.3,128.4,138,138,138,-1.624e-14,-2.842e-14,0,0.503,0.488,0.518,136.3,128.4,144.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.104,0.102,0.107,0.00733,0.00667,0.00806,0.00029,0.00026,0.00032,0.238,0.224,0.254,0.0095,0.0089,0.01,24.96,24.92,25.01,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.15,29.31,33.17,30.22,28.43,32.17,0,0,0,0,0,0,0.168,0,0.0836,0.5,0.5,0.5,30.6
1538344800000,2018,10,2018,1,1,7,0.155,0.0665,0.0887,5496.35,34.4,34.4,32.72,1,1,1,256.6,249.2,264,146.6,139.2,110,110,110,0,-2.842e-14,2.842e-14,0.429,0.417,0.441,146.6,139.2,154,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00821,0.00758,0.00884,0.00032,0.0003,0.00035,0.254,0.241,0.267,0.01,0.0095,0.011,25.02,24.98,25.06,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.73,31.98,35.47,32.72,31.02,34.4,0,0,0,0,0,0,0.182,0,0.0663,0.43,0.57,0.43,35.5
1538949600000,2018,10,2018,1,2,7,0.145,0.062,0.0833,5161.58,32.09,32.09,30.72,1,1,1,240.2,234.2,246.8,137.7,131.8,102.6,97,110,0,0,0,0.427,0.403,0.455,137.7,131.8,143.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0998,0.102,0.00745,0.00696,0.00794,0.00029,0.00027,0.00031,0.237,0.227,0.246,0.0093,0.009,0.0097,25.12,25.08,25.16,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.67,30.25,33.08,30.72,29.35,32.09,0,0,0,0,0,0,0.171,0,0.0617,0.43,0.57,0.43,35.6
1539554400000,2018,10,2018,1,3,7,0.139,0.0587,0.0803,4979.39,30.78,30.78,29.64,1,1,1,229.7,224.1,234.7,132.7,127,97,97,97,2.03e-15,0,1.421e-14,0.422,0.413,0.433,132.7,127,137.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.0963,0.1,0.00703,0.00655,0.00746,0.00028,0.00026,0.00029,0.227,0.217,0.236,0.0089,0.0085,0.0093,25.19,25.16,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.56,29.23,31.73,29.64,28.35,30.78,0,0,0,0,0,0,0.165,0,0.0587,0.42,0.58,0.42,35.8
1540159200000,2018,10,2018,1,4,7,0.131,0.0587,0.0722,4463.68,27.92,27.92,26.57,1,1,1,216.4,210.7,222.1,119.4,113.7,97,97,97,-4.06e-15,-1.421e-14,0,0.448,0.437,0.46,119.4,113.7,125.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0915,0.0956,0.0059,0.00541,0.00639,0.00023,0.00021,0.00025,0.203,0.193,0.213,0.008,0.0076,0.0084,25.3,25.25,25.34,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.39,26,28.78,26.57,25.22,27.92,0,0,0,0,0,0,0.148,0,0.0588,0.45,0.55,0.45,34.1
1540764000000,2018,10,2018,1,5,7,0.125,0.0573,0.0674,4153.96,25.6,25.6,24.73,1,1,1,206.2,204.1,208.7,111.5,107.9,94.71,93,97,6.09e-15,0,1.421e-14,0.459,0.447,0.473,111.5,107.9,115.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0895,0.0917,0.00523,0.00492,0.00554,0.0002,0.00019,0.00022,0.189,0.183,0.195,0.0074,0.0071,0.0076,25.37,25.36,25.39,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.894,25.49,24.62,26.4,24.73,23.88,25.6,0,0,0,0,0,0,0.137,0,0.0576,0.46,0.54,0.46,33.2
1541368800000,2018,11,2018,2,6,7,0.129,0.0562,0.0727,4499.11,27.34,27.34,26.78,1,1,1,213.2,210.1,215.6,120.2,117.1,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.436,0.431,0.443,120.2,117.1,122.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0935,0.0924,0.0943,0.00597,0.0057,0.00617,0.00023,0.00022,0.00024,0.204,0.199,0.208,0.008,0.0078,0.0082,25.32,25.3,25.34,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.61,26.86,28.19,26.78,26.06,27.34,0,0,0,0,0,0,0.149,0,0.0563,0.44,0.56,0.44,34.9
1541973600000,2018,11,2018,2,7,7,0.129,0.0562,0.0724,4479,27.08,27.08,26.66,1,1,1,212.7,210.4,214.5,119.7,117.4,93,93,93,0,-1.421e-14,1.421e-14,0.437,0.434,0.442,119.7,117.4,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0925,0.0939,0.00592,0.00573,0.00608,0.00023,0.00022,0.00024,0.203,0.199,0.207,0.008,0.0078,0.0081,25.32,25.31,25.34,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,27.49,26.93,27.92,26.66,26.12,27.08,0,0,0,0,0,0,0.148,0,0.0566,0.44,0.56,0.44,34.7
1542578400000,2018,11,2018,2,8,7,0.128,0.045,0.0826,5152.57,33.11,33.11,30.67,1,1,1,211,209.6,213.9,136.6,117.4,74.43,67,93,0,0,0,0.353,0.313,0.442,136.6,117.4,146.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.097,0.0925,0.0997,0.00736,0.00573,0.00824,0.00029,0.00022,0.00032,0.231,0.199,0.249,0.0091,0.0078,0.0098,25.3,25.27,25.34,0.933,0.923,0.937,0.97,0.97,0.97,0.905,0.895,0.909,31.62,26.93,34.13,30.67,26.12,33.11,0,0,0,0,0,0,0.17,0,0.0454,0.35,0.65,0.35,40.3
1543183200000,2018,11,2018,2,9,7,0.133,0.0391,0.0936,5868.04,37.13,37.13,34.93,1,1,1,219.5,215.8,223,154.8,148.8,64.71,59,67,0,0,0,0.295,0.265,0.31,154.8,148.8,164,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.105,0.00891,0.0084,0.00969,0.00035,0.00033,0.00038,0.263,0.252,0.279,0.01,0.0099,0.011,25.22,25.18,25.25,0.94,0.938,0.943,0.97,0.97,0.972,0.912,0.91,0.917,35.99,34.58,38.19,34.93,33.55,37.13,0,0,0,0,0,0,0.194,0,0.0394,0.29,0.7,0.3,44.1
1543788000000,2018,12,2018,3,10,7,0.141,0.0357,0.105,6644.19,41.13,41.13,39.55,1,1,1,232.7,224.9,239.1,173.7,165.9,59,59,59,0,0,0,0.254,0.247,0.262,173.7,165.9,180.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.106,0.111,0.0105,0.00985,0.0111,0.00041,0.00039,0.00044,0.296,0.282,0.307,0.012,0.011,0.012,25.11,25.06,25.17,0.946,0.944,0.948,0.977,0.973,0.98,0.924,0.918,0.929,40.48,38.64,41.97,39.55,37.6,41.13,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.1
1544392800000,2018,12,2018,3,11,7,0.141,0.0357,0.106,6675.14,40.8,40.8,39.73,1,1,1,233.5,230.6,237.7,174.5,171.6,59,59,59,0,0,0,0.253,0.248,0.256,174.5,171.6,178.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.11,0.0106,0.0103,0.0109,0.00042,0.00041,0.00043,0.297,0.292,0.305,0.012,0.011,0.012,25.1,25.07,25.12,0.946,0.946,0.948,0.977,0.976,0.98,0.925,0.923,0.928,40.65,39.98,41.65,39.73,39.02,40.8,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.3
1544997600000,2018,12,2018,3,12,7,0.139,0.0357,0.103,6490.43,39.09,39.09,38.63,1,1,1,229.1,227.1,230.9,170.1,168.1,59,59,59,0,0,0,0.258,0.256,0.26,170.1,168.1,171.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0102,0.01,0.0104,0.0004,0.00039,0.00041,0.289,0.286,0.293,0.011,0.011,0.012,25.14,25.12,25.15,0.945,0.944,0.946,0.975,0.974,0.976,0.922,0.92,0.923,39.62,39.15,40.05,38.63,38.14,39.09,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.7
1545602400000,2018,12,2018,3,13,7,0.142,0.0357,0.106,6714.11,41.19,41.19,39.96,1,1,1,234.4,230.3,239.4,175.4,171.3,59,59,59,0,0,0,0.252,0.246,0.256,175.4,171.3,180.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.111,0.0107,0.0103,0.0111,0.00042,0.00041,0.00044,0.299,0.292,0.308,0.012,0.011,0.012,25.09,25.06,25.13,0.947,0.945,0.948,0.978,0.976,0.98,0.926,0.923,0.929,40.87,39.92,42.03,39.96,38.95,41.19,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.3
1546207200000,2018,12,2018,3,14,7,0.147,0.0429,0.104,6568.99,41.63,41.63,39.1,1,1,1,243.4,240.7,247.3,172.4,167.7,71,59,73,0,0,0,0.292,0.245,0.303,172.4,167.7,182.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.112,0.0104,0.01,0.0112,0.00041,0.00039,0.00044,0.295,0.287,0.311,0.012,0.011,0.012,25.04,25.02,25.07,0.946,0.944,0.949,0.976,0.974,0.98,0.923,0.92,0.93,40.06,38.95,42.48,39.1,37.92,41.63,0,0,0,0,0,0,0.217,0,0.043,0.29,0.71,0.29,44.7
1546812000000,2019,1,2018,4,15,7,0.151,0.0442,0.107,6771.58,41.24,41.24,40.31,1,1,1,250.3,248.1,254.1,177.3,175.1,73,73,73,0,0,0,0.292,0.287,0.294,177.3,175.1,181.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.113,0.0108,0.0106,0.0111,0.00043,0.00042,0.00044,0.304,0.3,0.311,0.012,0.012,0.012,25,24.97,25.01,0.948,0.947,0.949,0.979,0.977,0.98,0.927,0.925,0.93,41.19,40.67,42.09,40.31,39.75,41.24,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.8
1547416800000,2019,1,2018,4,16,7,0.157,0.0442,0.113,7133.21,43.08,43.08,42.46,1,1,1,259.4,257.1,262.1,186.4,184.1,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.282,0.279,0.284,186.4,184.1,189.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.116,0.0116,0.0114,0.0118,0.00046,0.00045,0.00047,0.32,0.316,0.325,0.013,0.013,0.013,24.94,24.93,24.96,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,43.33,42.8,43.96,42.46,41.94,43.08,0,0,0,0,0,0,0.236,0,0.044,0.28,0.72,0.28,45.4
1548021600000,2019,1,2018,4,17,7,0.167,0.0442,0.123,7774.59,48.2,48.2,46.28,1,1,1,276.3,267.3,286.9,203.3,194.3,73,73,73,1.218e-14,0,2.842e-14,0.264,0.254,0.273,203.3,194.3,213.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.118,0.124,0.013,0.0123,0.0139,0.00052,0.00049,0.00055,0.351,0.335,0.37,0.014,0.013,0.015,24.84,24.78,24.9,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.31,45.2,49.77,46.28,44.29,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.6
1548626400000,2019,1,2018,4,18,7,0.192,0.0473,0.144,8741.23,55.28,55.28,52.03,2,1,1.8571428571428572,316.8,294.3,338.6,238.6,221.3,78.14,73,85,-1.218e-14,-2.842e-14,0,0.246,0.23,0.263,238.6,221.3,253.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.127,0.14,0.0162,0.0146,0.0187,0.00065,0.00058,0.00075,0.275,0.243,0.383,0.011,0.0097,0.015,24.74,24.63,24.84,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.939,30.62,25.84,51.48,29.46,25.06,48.2,0,0,0,0,0,0,0.289,0,0.048,0.25,0.75,0.25,45.5
1549231200000,2019,2,2018,5,19,7,0.223,0.0514,0.172,10378.9,66.42,66.42,61.78,2,2,2,368.7,346.6,390.3,283.7,261.6,85,85,85,0,0,0,0.231,0.218,0.245,283.7,261.6,305.3,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.15,0.142,0.158,0.0329,0.0225,0.0431,0.0013,0.0009,0.0017,0.317,0.284,0.349,0.013,0.011,0.014,24.44,24.3,24.58,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,31.84,29.38,34.24,30.89,28.5,33.21,0,0,0,0,0,0,0.343,0,0.051,0.23,0.77,0.23,46.5
1549836000000,2019,2,2018,5,20,7,0.258,0.0514,0.207,12490.5,80.15,80.15,74.35,2,2,2,426.7,398.8,452.4,341.7,313.8,85,85,85,0,0,0,0.2,0.188,0.213,341.7,313.8,367.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.171,0.161,0.18,0.0603,0.0471,0.0724,0.0025,0.0019,0.003,0.404,0.362,0.443,0.017,0.015,0.018,24.08,23.92,24.24,0.947,0.943,0.951,0.973,0.97,0.978,0.921,0.914,0.93,38.2,35.16,40.97,37.17,34.1,40.07,0,0,0,0,0,0,0.413,0,0.051,0.2,0.8,0.2,48.4
1550440800000,2019,2,2018,5,21,7,0.3,0.0514,0.248,14987.1,95.18,95.18,89.21,2,2,2,495.7,463.6,525.4,410.7,378.6,85,85,85,8.12e-15,0,5.684e-14,0.172,0.162,0.183,410.7,378.6,440.4,990,990,990,965.8,965.7,966,24.2,24,24.3,0.195,0.184,0.205,0.0928,0.0777,0.107,0.0038,0.0032,0.0044,0.507,0.459,0.552,0.021,0.019,0.023,23.66,23.48,23.85,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,45.51,42.17,48.56,44.6,41.32,47.59,0,0,0,0,0,0,0.496,0,0.052,0.17,0.83,0.17,50
1551045600000,2019,2,2018,5,22,7,0.334,0.0571,0.277,16195.2,96.4,96.4,96.4,2,2,2,552.2,532.2,573.8,457.8,447.2,94.43,85,107,1.624e-14,0,5.684e-14,0.171,0.154,0.192,457.8,447.2,466.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.213,0.208,0.22,0.115,0.11,0.119,0.0048,0.0046,0.005,0.58,0.562,0.597,0.024,0.023,0.025,23.34,23.22,23.44,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.15,49.25,51.07,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.057,0.17,0.83,0.17,48.5
1551650400000,2019,3,2018,6,23,7,0.368,0.0647,0.303,17344.8,108.4,108.4,103.2,3,2,2.7142857142857144,608.4,582.3,629.3,501.4,475.3,107,107,107,-1.624e-14,-5.684e-14,0,0.176,0.17,0.184,501.4,475.3,522.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.24,0.225,0.252,0.137,0.123,0.15,0.0058,0.0052,0.0064,0.576,0.535,0.63,0.024,0.023,0.027,23.09,23,23.17,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.91,35.47,52.61,39,34.41,48.2,0,0,0,0,0,0,0.574,0,0.065,0.18,0.82,0.18,47.1
1552255200000,2019,3,2018,6,24,7,0.386,0.0647,0.321,18525.9,111.1,111.1,110.3,3,3,3,638.3,634.5,642.1,531.3,527.5,107,107,107,0,0,0,0.168,0.167,0.169,531.3,527.5,535.1,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.257,0.255,0.259,0.156,0.153,0.158,0.0066,0.0065,0.0067,0.594,0.588,0.601,0.025,0.025,0.026,22.95,22.93,22.97,0.949,0.949,0.95,0.971,0.971,0.972,0.922,0.921,0.923,37.84,37.59,38.09,36.76,36.5,37.02,0,0,0,0,0,0,0.613,0,0.065,0.17,0.83,0.17,48
1552860000000,2019,3,2018,6,25,7,0.376,0.0647,0.311,17963.9,109.7,109.7,106.9,3,3,3,621.5,606.3,635.3,514.5,499.3,107,107,107,1.624e-14,0,5.684e-14,0.172,0.168,0.176,514.5,499.3,528.3,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.247,0.239,0.255,0.145,0.135,0.154,0.0061,0.0057,0.0065,0.566,0.541,0.589,0.024,0.023,0.025,23.05,22.97,23.13,0.948,0.946,0.949,0.97,0.97,0.971,0.919,0.918,0.921,36.74,35.73,37.65,35.64,34.66,36.55,0,0,0,0,0,0,0.594,0,0.065,0.17,0.83,0.17,47.8
1553464800000,2019,3,2018,6,26,7,0.364,0.0647,0.299,17310.6,104,104,103,3,3,3,601.6,598.7,606.6,494.6,491.7,107,107,107,-1.624e-14,-5.684e-14,5.684e-14,0.178,0.176,0.179,494.6,491.7,499.6,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.236,0.234,0.239,0.132,0.131,0.135,0.0056,0.0055,0.0057,0.533,0.529,0.541,0.023,0.022,0.023,23.16,23.13,23.18,0.946,0.945,0.946,0.97,0.97,0.97,0.917,0.917,0.918,35.41,35.22,35.75,34.35,34.16,34.67,0,0,0,0,0,0,0.572,0,0.065,0.18,0.82,0.18,47.6
1554069600000,2019,4,2018,7,27,7,0.38,0.0756,0.305,17435.6,108.4,108.4,103.8,3,2,2.857142857142857,628.7,611.8,649,503.7,486.8,125,125,125,-1.624e-14,-5.684e-14,0,0.199,0.193,0.204,503.7,486.8,524,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.246,0.236,0.257,0.138,0.129,0.151,0.0059,0.0054,0.0064,0.569,0.535,0.636,0.024,0.023,0.027,23.02,22.92,23.09,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.43,35.16,52.52,36.89,34.1,48.2,0,0,0,0,0,0,0.577,0,0.075,0.2,0.8,0.2,45.9
1554674400000,2019,4,2018,7,28,7,0.404,0.0756,0.329,18866.7,113.7,113.7,112.3,3,3,3,668.2,655.3,675.2,543.2,530.3,125,125,125,0,0,0,0.187,0.185,0.191,543.2,530.3,550.2,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.268,0.261,0.272,0.164,0.155,0.169,0.007,0.0066,0.0072,0.619,0.597,0.631,0.026,0.025,0.027,22.81,22.77,22.88,0.95,0.949,0.951,0.973,0.971,0.974,0.924,0.922,0.926,38.48,37.65,38.93,37.43,36.56,37.91,0,0,0,0,0,0,0.624,0,0.075,0.19,0.81,0.19,46.7
1555279200000,2019,4,2018,7,29,7,0.406,0.0756,0.33,18953.6,114.1,114.1,112.8,3,3,3,670.7,658.8,676.9,545.7,533.8,125,125,125,0,0,0,0.186,0.185,0.19,545.7,533.8,551.9,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.27,0.263,0.273,0.166,0.158,0.17,0.0071,0.0067,0.0073,0.623,0.603,0.634,0.027,0.026,0.027,22.79,22.76,22.86,0.95,0.949,0.951,0.973,0.971,0.974,0.925,0.922,0.926,38.65,37.88,39.04,37.61,36.8,38.02,0,0,0,0,0,0,0.627,0,0.076,0.19,0.81,0.19,46.7
1555884000000,2019,4,2018,7,30,7,0.38,0.0756,0.304,17351.5,109.1,109.1,103.3,3,2,2.7142857142857144,627.5,598.9,652.5,502.5,473.9,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.199,0.192,0.209,502.5,473.9,527.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.245,0.229,0.259,0.138,0.123,0.153,0.0059,0.0052,0.0065,0.582,0.537,0.632,0.025,0.023,0.027,23.01,22.9,23.09,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.83,35.27,52.31,39.02,34.21,48.2,0,0,0,0,0,0,0.574,0,0.076,0.2,0.8,0.2,45.7
1556488800000,2019,4,2018,7,31,7,0.339,0.0851,0.254,15055.3,96.4,96.4,89.61,2,2,2,560.7,534.1,588.8,419.9,387.1,140.7,125,147,8.12e-15,-5.684e-14,5.684e-14,0.252,0.212,0.275,419.9,387.1,463.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.193,0.223,0.0972,0.0817,0.118,0.0041,0.0034,0.005,0.528,0.479,0.597,0.022,0.02,0.025,23.35,23.15,23.52,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.94,42.56,50.41,44.81,41.71,48.2,0,0,0,0,0,0,0.498,0,0.085,0.25,0.75,0.25,44.4
1557093600000,2019,5,2018,8,32,7,0.303,0.0889,0.214,12803.1,81.64,81.64,76.21,2,2,2,501.4,477.5,525.6,354.4,330.5,147,147,147,-8.12e-15,-5.684e-14,0,0.294,0.28,0.308,354.4,330.5,378.6,990,990,990,965.9,965.7,966,24.1,24,24.3,0.181,0.173,0.19,0.0663,0.055,0.0777,0.0027,0.0023,0.0032,0.429,0.394,0.466,0.018,0.016,0.019,23.71,23.57,23.86,0.949,0.946,0.952,0.974,0.97,0.98,0.925,0.917,0.933,39.1,36.56,41.67,38.1,35.46,40.82,0,0,0,0,0,0,0.423,0,0.089,0.29,0.71,0.29,42.3
1557698400000,2019,5,2018,8,33,7,0.271,0.0889,0.182,10874.3,69.28,69.28,64.73,2,2,2,448,426.4,469.6,301,279.4,147,147,147,0,0,0,0.329,0.313,0.345,301,279.4,322.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.163,0.155,0.17,0.0411,0.0309,0.0513,0.0017,0.0013,0.0021,0.349,0.317,0.382,0.014,0.013,0.016,24.03,23.91,24.16,0.941,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.37,31,35.71,32.36,30.07,34.64,0,0,0,0,0,0,0.36,0,0.089,0.33,0.67,0.33,40.1
1558303200000,2019,5,2018,8,34,7,0.243,0.0889,0.154,9191.31,58.66,58.66,54.71,2,2,2,401.2,382.9,419.6,254.2,235.9,147,147,147,8.12e-15,0,2.842e-14,0.367,0.35,0.384,254.2,235.9,272.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.14,0.153,0.0204,0.0158,0.0276,0.00083,0.00064,0.0011,0.281,0.257,0.307,0.011,0.01,0.013,24.32,24.21,24.43,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.2,26.14,30.24,27.36,25.36,29.33,0,0,0,0,0,0,0.304,0,0.089,0.37,0.63,0.37,37.8
1558908000000,2019,5,2018,8,35,7,0.219,0.0841,0.135,8123.5,50.3,50.3,48.35,2,1,1.1428571428571428,362.1,347.1,377.2,223.1,209.9,139,119,147,-4.06e-15,-2.842e-14,2.842e-14,0.383,0.338,0.412,223.1,209.9,232.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.138,0.0147,0.0136,0.0155,0.00059,0.00055,0.00063,0.371,0.252,0.406,0.015,0.01,0.016,24.42,24.31,24.59,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.21,25.93,52.56,44.76,25.15,48.2,0,0,0,0,0,0,0.269,0,0.084,0.38,0.62,0.38,37.1
1559512800000,2019,6,2018,9,36,7,0.2,0.072,0.128,7931.98,48.2,48.2,47.21,1,1,1,330.6,318.4,342.4,211.6,199.4,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.36,0.347,0.374,211.6,199.4,223.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.125,0.134,0.0137,0.0127,0.0147,0.00055,0.00051,0.00059,0.372,0.35,0.393,0.015,0.014,0.016,24.58,24.5,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.79,46.03,51.46,47.21,45.11,48.2,0,0,0,0,0,0,0.262,0,0.072,0.36,0.64,0.36,39.7
1560117600000,2019,6,2018,9,37,7,0.184,0.072,0.112,7005.92,44.17,44.17,41.7,1,1,1,303.6,293,314.3,184.6,174,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.392,0.379,0.406,184.6,174,195.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.124,0.0114,0.0105,0.0123,0.00046,0.00042,0.00049,0.323,0.304,0.342,0.013,0.012,0.014,24.76,24.69,24.82,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.59,40.1,45.07,41.7,39.14,44.17,0,0,0,0,0,0,0.232,0,0.072,0.39,0.61,0.39,38.1
1560722400000,2019,6,2018,9,38,7,0.17,0.072,0.0983,6106.03,38.53,38.53,36.35,1,1,1,281.5,272.4,290.5,162.5,153.4,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.423,0.41,0.437,162.5,153.4,171.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00956,0.00879,0.0103,0.00038,0.00035,0.00041,0.284,0.268,0.3,0.011,0.011,0.012,24.89,24.84,24.94,0.943,0.94,0.946,0.972,0.97,0.975,0.916,0.912,0.922,37.41,35.3,39.52,36.35,34.24,38.53,0,0,0,0,0,0,0.202,0,0.0717,0.42,0.58,0.42,35.9
1561327200000,2019,6,2018,9,39,7,0.158,0.072,0.0862,5334.48,33.56,33.56,31.75,1,1,1,261.6,254.1,269.4,142.6,135.1,119,119,119,0,-2.842e-14,2.842e-14,0.455,0.442,0.468,142.6,135.1,150.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00787,0.00724,0.00854,0.00031,0.00029,0.00034,0.248,0.235,0.262,0.0098,0.0093,0.01,25.01,24.96,25.05,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.73,30.97,34.59,31.75,30.04,33.56,0,0,0,0,0,0,0.176,0,0.0718,0.46,0.55,0.45,33.8
1561932000000,2019,7,2018,10,40,7,0.147,0.0653,0.082,5075.96,32.06,32.06,30.21,1,1,1,243.6,235.8,251.7,135.6,127.8,108,108,108,0,0,0,0.444,0.429,0.458,135.6,127.8,143.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0986,0.104,0.00727,0.00661,0.00796,0.00029,0.00026,0.00031,0.234,0.22,0.249,0.0092,0.0087,0.0098,25.1,25.04,25.16,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.908,31.15,29.33,33.05,30.21,28.45,32.06,0,0,0,0,0,0,0.168,0,0.065,0.44,0.56,0.44,34.5
1562536800000,2019,7,2018,10,41,7,0.137,0.0653,0.0718,4424.13,27.89,27.89,26.33,1,1,1,226.7,220.8,233.3,118.7,112.8,108,108,108,0,-1.421e-14,1.421e-14,0.477,0.463,0.489,118.7,112.8,125.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0954,0.0933,0.0978,0.00584,0.00534,0.0064,0.00023,0.00021,0.00025,0.204,0.193,0.216,0.008,0.0076,0.0085,25.24,25.18,25.28,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.15,25.73,28.76,26.33,24.96,27.89,0,0,0,0,0,0,0.146,0,0.0652,0.48,0.52,0.48,32.3
1563141600000,2019,7,2018,10,42,7,0.129,0.0653,0.0636,3892.87,24.51,24.51,23.17,1,1,1,213.1,207.4,218.9,105.1,99.37,108,108,108,0,-1.421e-14,1.421e-14,0.507,0.493,0.521,105.1,99.37,110.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0906,0.0886,0.0927,0.00468,0.0042,0.00517,0.00018,0.00016,0.0002,0.18,0.169,0.19,0.007,0.0066,0.0075,25.34,25.3,25.39,0.915,0.911,0.919,0.97,0.968,0.97,0.887,0.883,0.891,23.9,22.55,25.27,23.17,21.83,24.51,0,0,0,0,0,0,0.129,0,0.0654,0.51,0.49,0.51,30.2
1563746400000,2019,7,2018,10,43,7,0.121,0.0653,0.0558,0,0,0,0,1,1,1,200.2,195.6,205.5,92.18,87.61,108,108,108,0,-1.421e-14,1.421e-14,0.54,0.526,0.552,92.18,87.61,97.46,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.0845,0.0879,0.00359,0.0032,0.00403,0.00014,0.00012,0.00016,0.157,0.148,0.166,0.0061,0.0058,0.0065,25.43,25.4,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.54,0.46,0.54,0
1564351200000,2019,7,2018,10,44,7,0.114,0.0601,0.0543,0,0,0,0,1,1,1,189.1,183.3,194.3,89.7,83.51,99.43,93,108,-4.06e-15,-1.421e-14,0,0.525,0.489,0.564,89.7,83.51,97.15,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0842,0.083,0.0861,0.00337,0.00285,0.00401,0.00013,0.00011,0.00016,0.151,0.141,0.164,0.0059,0.0055,0.0064,25.43,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0597,0.53,0.48,0.52,0
1564956000000,2019,8,2018,11,45,7,0.106,0.0562,0.05,0,0,0,0,1,1,1,175.7,169.9,181.4,82.65,76.91,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.53,0.513,0.547,82.65,76.91,88.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0809,0.0789,0.083,0.00278,0.00229,0.00326,0.00011,0.00009,0.00013,0.138,0.128,0.148,0.0054,0.005,0.0058,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.53,0.47,0.53,0
1565560800000,2019,8,2018,11,46,7,0.0991,0.0562,0.0429,0,0,0,0,1,1,1,163.9,159.8,168,70.9,66.79,93,93,93,-4.06e-15,-1.421e-14,0,0.568,0.554,0.582,70.9,66.79,75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0753,0.0782,0.00178,0.00143,0.00213,0.00007,0.000056,0.000083,0.117,0.109,0.124,0.0046,0.0043,0.0049,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1566165600000,2019,8,2018,11,47,7,0.0933,0.0562,0.0371,0,0,0,0,1,1,1,154.3,150.2,158.4,61.33,57.22,93,93,93,3.045e-15,0,1.421e-14,0.603,0.587,0.619,61.33,57.22,65.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.072,0.0749,0.000963,0.000614,0.00131,0.000038,0.000024,0.000051,0.0997,0.0923,0.107,0.0039,0.0036,0.0042,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.6,0.4,0.6,0
1566770400000,2019,8,2018,11,48,7,0.0889,0.0544,0.0344,376.935,15.71,15.71,2.244,1,1,1,146.9,143.4,149.9,56.94,52.3,90,72,93,-1.015e-15,-1.421e-14,1.421e-14,0.612,0.502,0.64,56.94,52.3,71.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0748,0.00059,0.000195,0.00182,0.000023,0.0000077,0.000071,0.0917,0.0841,0.116,0.0036,0.0033,0.0045,25.41,25.38,25.42,0.132,0,0.921,0.137,0,0.96,0.126,0,0.884,2.337,0,16.36,2.244,0,15.71,0,6,0,0,0.857,0,0.0125,0.857,0.0545,0.61,0.39,0.61,4.24
1567375200000,2019,9,2018,12,49,7,0.0817,0.0435,0.0382,1347.7,14.78,14.78,8.022,1,1,1,135.1,129.4,140.4,63.11,57.44,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.533,0.513,0.556,63.11,57.44,68.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0738,0.00111,0.000632,0.00156,0.000044,0.000025,0.000061,0.101,0.0915,0.11,0.004,0.0036,0.0043,25.4,25.39,25.41,0.509,0,0.904,0.549,0,0.96,0.488,0,0.868,8.356,0,15.39,8.022,0,14.78,0,3,0,0,0.429,0,0.0446,0.429,0.0435,0.53,0.47,0.53,16.5
1567980000000,2019,9,2018,12,50,7,0.0746,0.0435,0.0228,0,0,0,0,1,0,0.7142857142857143,123.4,119.3,127.5,51.43,47.33,72,72,72,13.72,0,48.69,0.584,0.565,0.603,37.71,0,55.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00017,0,0.00047,0.0000067,0,0.000018,0.0808,0.0708,0.0888,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0518,0.58,0.31,0.69,0
1568584800000,2019,9,2018,12,51,7,0.0698,0.0435,0,0,0,0,0,0,0,0,115.4,113,118,43.42,41.04,72,72,72,43.42,41.04,45.96,0.624,0.61,0.637,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0698,0.62,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0664,0.0435,0,0,0,0,0,0,0,0,109.8,107.3,112.2,37.76,35.29,72,72,72,37.76,35.29,40.22,0.656,0.642,0.671,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0664,0.66,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0618,0.0332,0.00896,0,0,0,0,1,0,0.2857142857142857,102.1,98.27,106.5,47.28,34.47,54.86,52,72,32.46,0,49.83,0.536,0.497,0.676,14.82,0,52.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000455,0,0.000218,0.0000018,0,0.0000085,0.0745,0.0708,0.0845,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05284,0.54,0.14,0.86,0
1570399200000,2019,10,2019,1,1,7,0.0588,0.0314,0,0,0,0,0,0,0,0,97.18,95.26,99.09,45.18,43.26,52,52,52,45.18,43.26,47.09,0.535,0.525,0.546,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0588,0.53,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0566,0.0314,0,0,0,0,0,0,0,0,93.62,89.52,97.72,41.62,37.52,52,52,52,41.62,37.52,45.72,0.556,0.532,0.581,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0566,0.55,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0532,0.0314,0,0,0,0,0,0,0,0,87.96,87.06,89.25,35.96,35.06,52,52,52,35.96,35.06,37.25,0.591,0.583,0.597,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0532,0.59,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0535,0.0309,0,0,0,0,0,0,0,0,88.39,87.33,88.97,37.24,36.15,51.14,50,52,37.24,36.15,38.97,0.579,0.562,0.59,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0535,0.58,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0561,0.0302,0,0,0,0,0,0,0,0,92.8,89.25,98,42.8,39.25,50,50,50,42.8,39.25,48,0.539,0.51,0.56,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0561,0.54,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0628,0.0302,0.0241,0,0,0,0,1,0,0.7142857142857143,103.8,98.82,108.7,53.78,48.82,50,50,50,13.99,0,49.09,0.482,0.46,0.506,39.79,0,58.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000347,0,0.000736,0.000014,0,0.000029,0.0838,0.0708,0.0933,0.0033,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0387,0.48,0.38,0.62,0
1574028000000,2019,11,2019,2,7,7,0.0713,0.0302,0.0411,2156.88,15.5,15.5,12.84,1,1,1,118,111.7,120.7,67.96,61.67,50,50,50,0,0,0,0.424,0.414,0.448,67.96,61.67,70.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00153,0.000992,0.00176,0.00006,0.000039,0.000069,0.107,0.0976,0.111,0.0042,0.0038,0.0043,25.39,25.39,25.4,0.778,0,0.917,0.823,0,0.96,0.747,0,0.88,13.37,0,16.14,12.84,0,15.5,0,1,0,0,0.143,0,0.0713,0.143,0.0302,0.42,0.58,0.42,30.3
1574632800000,2019,11,2019,2,8,7,0.0756,0.031,0.0446,2748.64,17.19,17.19,16.36,1,1,1,125,119.6,126.7,73.67,67.71,51.29,50,59,0,0,0,0.41,0.395,0.466,73.67,67.71,76.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0728,0.00201,0.00151,0.00227,0.000079,0.000059,0.000089,0.116,0.106,0.121,0.0045,0.0042,0.0048,25.38,25.38,25.39,0.929,0.901,0.939,0.96,0.96,0.96,0.892,0.865,0.902,17.04,15.19,17.91,16.36,14.58,17.19,0,0,0,0,0,0,0.0909,0,0.031,0.41,0.59,0.41,36.4
1575237600000,2019,12,2019,3,9,7,0.0861,0.0357,0.0504,3100.22,20.53,20.53,18.45,1,1,1,142.3,129.2,152.1,83.33,70.17,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.416,0.388,0.457,83.33,70.17,93.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0719,0.08,0.00283,0.00171,0.00367,0.00011,0.000067,0.00014,0.134,0.111,0.152,0.0053,0.0043,0.006,25.37,25.35,25.39,0.925,0.914,0.94,0.962,0.96,0.966,0.89,0.878,0.902,19.17,15.97,21.26,18.45,15.33,20.53,0,0,0,0,0,0,0.103,0,0.0357,0.41,0.59,0.41,36
1575842400000,2019,12,2019,3,10,7,0.0908,0.0357,0.0551,3380.94,20.7,20.7,20.12,1,1,1,150.2,148.9,153,91.19,89.86,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.393,0.386,0.396,91.19,89.86,93.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0789,0.0803,0.0035,0.00339,0.00374,0.00014,0.00013,0.00015,0.148,0.146,0.153,0.0058,0.0057,0.006,25.35,25.35,25.35,0.92,0.917,0.921,0.965,0.964,0.966,0.888,0.886,0.888,20.86,20.59,21.42,20.12,19.85,20.7,0,0,0,0,0,0,0.112,0,0.0357,0.39,0.61,0.39,37.2
1576447200000,2019,12,2019,3,11,7,0.0939,0.0357,0.0582,3556.28,22.13,22.13,21.17,1,1,1,155.2,151.6,159.8,96.23,92.59,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.38,0.369,0.389,96.23,92.59,100.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0799,0.0827,0.00393,0.00362,0.00432,0.00015,0.00014,0.00017,0.157,0.151,0.166,0.0062,0.0059,0.0065,25.35,25.35,25.35,0.915,0.911,0.918,0.967,0.965,0.969,0.885,0.883,0.887,21.89,21.14,22.84,21.17,20.41,22.13,0,0,0,0,0,0,0.118,0,0.0357,0.38,0.62,0.38,37.9
1577052000000,2019,12,2019,3,12,7,0.0991,0.0357,0.0634,3885.75,26.03,26.03,23.13,1,1,1,163.9,157.3,175.9,104.9,98.33,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.36,0.335,0.375,104.9,98.33,116.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.0819,0.0884,0.00466,0.00411,0.00569,0.00018,0.00016,0.00022,0.173,0.161,0.194,0.0068,0.0063,0.0076,25.35,25.35,25.36,0.915,0.911,0.923,0.969,0.968,0.97,0.887,0.883,0.895,23.86,22.31,26.83,23.13,21.6,26.03,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.2
1577656800000,2019,12,2019,3,13,7,0.114,0.0417,0.0727,4506.56,28.43,28.43,26.82,1,1,1,189.1,178.9,199.7,120.1,112.5,69,59,73,2.03e-15,-1.421e-14,1.421e-14,0.364,0.327,0.394,120.1,112.5,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0886,0.0937,0.00596,0.00531,0.00652,0.00023,0.00021,0.00025,0.201,0.188,0.214,0.0079,0.0074,0.0084,25.38,25.36,25.39,0.925,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.65,25.75,29.31,26.82,24.98,28.43,0,0,0,0,0,0,0.149,0,0.0413,0.37,0.64,0.36,39.5
1578261600000,2020,1,2019,4,14,7,0.127,0.0442,0.0827,5160.84,32.75,32.75,30.72,1,1,1,209.7,201.6,218.6,136.7,128.6,73,73,73,0,0,0,0.348,0.334,0.362,136.7,128.6,145.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0972,0.0943,0.1,0.00737,0.00668,0.00812,0.00029,0.00026,0.00032,0.232,0.217,0.247,0.0091,0.0085,0.0097,25.31,25.24,25.37,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.67,29.76,33.76,30.72,28.87,32.75,0,0,0,0,0,0,0.171,0,0.0443,0.35,0.65,0.35,40.6
1578866400000,2020,1,2019,4,15,7,0.14,0.0442,0.0962,6023.43,38.2,38.2,35.85,1,1,1,232,221.6,241.8,159,148.6,73,73,73,0,0,0,0.315,0.302,0.329,159,148.6,168.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.101,0.109,0.00927,0.00838,0.0101,0.00036,0.00033,0.0004,0.272,0.253,0.289,0.011,0.0099,0.011,25.14,25.06,25.22,0.942,0.938,0.945,0.971,0.97,0.974,0.915,0.91,0.921,36.91,34.47,39.2,35.85,33.44,38.2,0,0,0,0,0,0,0.199,0,0.0438,0.32,0.69,0.31,43
1579471200000,2020,1,2019,4,16,7,0.159,0.0442,0.115,7261.86,46.93,46.93,43.23,1,1,1,262.8,245.9,278.7,189.8,172.9,73,73,73,0,0,0,0.278,0.262,0.297,189.8,172.9,205.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.11,0.122,0.0119,0.0104,0.0132,0.00047,0.00041,0.00053,0.326,0.296,0.355,0.013,0.012,0.014,24.92,24.83,25.03,0.951,0.946,0.956,0.979,0.976,0.98,0.932,0.924,0.937,44.13,40.16,47.88,43.23,39.21,46.93,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.7
1580076000000,2020,1,2019,4,17,7,0.188,0.0462,0.142,8629.2,56.23,56.23,51.36,2,1,1.5714285714285714,311,285.6,343,234.6,212.6,76.43,73,85,4.06e-15,-2.842e-14,2.842e-14,0.246,0.228,0.257,234.6,212.6,258,990,990,990,965,964.8,965.1,25,24.9,25.2,0.132,0.124,0.141,0.0161,0.0138,0.0208,0.00064,0.00055,0.00083,0.312,0.248,0.391,0.012,0.0099,0.016,24.73,24.61,24.81,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.64,26.4,52.47,36.01,25.61,48.2,0,0,0,0,0,0,0.285,0,0.046,0.25,0.76,0.24,45.9
1580680800000,2020,2,2019,5,18,7,0.233,0.0514,0.182,10976.9,72.96,72.96,65.34,2,2,2,385.3,353.7,420.9,300.3,268.7,85,85,85,0,0,0,0.221,0.202,0.24,300.3,268.7,335.9,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.156,0.145,0.169,0.0408,0.0258,0.0576,0.0017,0.001,0.0023,0.342,0.294,0.395,0.014,0.012,0.016,24.33,24.11,24.54,0.94,0.933,0.946,0.97,0.97,0.971,0.912,0.905,0.918,33.68,30.17,37.58,32.67,29.27,36.48,0,0,0,0,0,0,0.363,0,0.051,0.22,0.78,0.22,47.1
1581285600000,2020,2,2019,5,19,7,0.294,0.0514,0.242,14527.6,96.4,96.4,86.47,2,2,2,485.9,435.4,551.9,400.9,350.4,85,85,85,-8.12e-15,-5.684e-14,0,0.176,0.154,0.195,400.9,350.4,466.9,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.192,0.174,0.215,0.0882,0.0644,0.119,0.0036,0.0026,0.005,0.493,0.417,0.592,0.02,0.017,0.025,23.72,23.32,24.02,0.954,0.948,0.958,0.979,0.974,0.98,0.933,0.924,0.938,44.44,39.15,51.09,43.24,38.14,48.2,0,0,0,0,0,0,0.48,0,0.052,0.17,0.82,0.18,49.4
1581890400000,2020,2,2019,5,20,7,0.418,0.0514,0.367,21008.9,144,144,125.1,3,3,3,691.4,580.6,796.1,606.4,495.6,85,85,85,0,0,0,0.124,0.107,0.146,606.4,495.6,711.1,990,990,990,966.7,966.2,967.1,23.3,22.9,23.8,0.294,0.231,0.354,0.206,0.133,0.276,0.0089,0.0056,0.012,0.716,0.53,0.892,0.031,0.022,0.039,22.62,22.02,23.26,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.66,35.64,48.99,41.68,34.57,48.01,0,0,0,0,0,0,0.695,0,0.051,0.12,0.88,0.12,50.3
1582495200000,2020,2,2019,5,21,7,0.563,0.0552,0.508,27438.6,175.1,175.1,163.3,4,3,3.857142857142857,930.5,829,1017,839.2,744,91.29,85,129,0,0,0,0.098,0.0855,0.127,839.2,744,909.3,990,990,990,967.6,967.2,968,22.4,22,22.8,0.463,0.374,0.525,0.345,0.298,0.379,0.015,0.013,0.017,1.05,0.931,1.15,0.047,0.041,0.052,21.33,20.92,21.83,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.69,39.61,50.82,42.55,38.63,48.2,0,0,0,0,0,0,0.907,0,0.055,0.098,0.9,0.1,48.7
1583100000000,2020,3,2019,6,22,7,0.679,0.078,0.601,31064.5,192.8,192.8,184.9,4,4,4,1123,1040,1213,994.3,910.6,129,129,129,-3.248e-14,-1.137e-13,1.137e-13,0.115,0.106,0.124,994.3,910.6,1084,990,990,990,968.3,968,968.6,21.7,21.4,22,0.635,0.54,0.758,0.461,0.38,0.613,0.021,0.017,0.029,1.37,1.17,1.67,0.063,0.053,0.078,20.34,19.76,20.81,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.32,44.38,50.15,46.23,43.49,48.2,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,45.8
1583704800000,2020,3,2019,6,23,7,0.825,0.101,0.665,32218.3,192.8,192.8,191.8,4,4,4,1364,1245,1469,1197,1116,167.6,129,183,96.73,16,185.9,0.122,0.1,0.137,1100,1100,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.833,0.787,0.875,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.82,0.085,0.081,0.088,19.17,18.79,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.27,48.26,50.41,47.94,47.3,48.2,0,0,0,0,0,0,1.07,0,0.16,0.12,0.81,0.19,39.1
1584309600000,2020,3,2019,6,24,7,0.985,0.111,0.665,30832.5,187.6,187.6,183.5,4,4,4,1628,1510,1740,1445,1327,183,183,183,344.8,227.1,457,0.113,0.105,0.121,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.911,0.897,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.095,18.24,17.87,18.64,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.82,45.83,47.86,45.88,44.91,46.9,0,0,0,0,0,0,1.02,0,0.32,0.11,0.68,0.32,31.3
1584914400000,2020,3,2019,6,25,7,1.15,0.111,0.665,29247.7,178.3,178.3,174.1,4,4,4,1902,1777,2050,1719,1594,183,183,183,618.8,494.3,767.3,0.0965,0.0893,0.103,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.35,16.9,17.75,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.41,43.21,45.49,43.52,42.34,44.58,0,0,0,0,0,0,0.967,0,0.485,0.097,0.58,0.42,25.4
1585519200000,2020,3,2019,6,26,7,1.42,0.125,0.665,27107.3,167.6,167.6,161.4,4,4,4,2354,2119,2577,2147,1936,207.3,183,217,1047,835.8,1260,0.0881,0.0831,0.0948,1100,1100,1100,990,990,990,972,971.4,972.5,18,17.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.63,16.74,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.92,0.928,41.23,39.78,42.76,40.34,38.81,41.91,0,0,0,0,0,0,0.896,0,0.755,0.088,0.47,0.53,19.1
1586124000000,2020,4,2019,7,27,7,1.72,0.131,0.665,24848.4,153.2,153.2,147.9,4,4,4,2841,2651,3009,2624,2434,217,217,217,1524,1334,1692,0.0765,0.0721,0.0819,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15,14.59,15.46,0.941,0.939,0.943,0.972,0.97,0.975,0.914,0.91,0.919,38.04,36.93,39.3,36.98,35.82,38.3,0,0,0,0,0,0,0.822,0,1.055,0.076,0.39,0.61,14.4
1586728800000,2020,4,2019,7,28,7,1.9,0.131,0.665,23512.2,142.1,142.1,140,4,4,4,3140,3054,3209,2923,2837,217,217,217,1823,1737,1892,0.0691,0.0676,0.0711,1100,1100,1100,990,990,990,973.8,973.6,974,16.2,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.28,14.12,14.48,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.07,35.64,36.63,34.99,34.57,35.53,0,0,0,0,0,0,0.778,0,1.235,0.069,0.35,0.65,12.4
1587333600000,2020,4,2019,7,29,7,1.92,0.172,0.665,23338.1,141,141,138.9,4,4,4,3182,3098,3226,2899,2803,283.9,217,295,1799,1703,1905,0.0893,0.0674,0.0952,1100,1100,1100,990,990,990,973.9,973.8,974,16.1,16,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.18,14.09,14.37,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.8,35.54,36.33,34.73,34.47,35.24,0,0,0,0,0,0,0.772,0,1.255,0.09,0.35,0.65,12.2
1587938400000,2020,4,2019,7,30,7,1.76,0.173,0.665,24535.9,150.3,150.3,146,4,4,4,2909,2757,3054,2622,2481,286.9,276,295,1522,1381,1659,0.0986,0.0965,0.101,1100,1100,1100,990,990,990,973.3,972.9,973.6,16.7,16.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.48,15.2,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.6,36.63,38.61,36.51,35.53,37.56,0,0,0,0,0,0,0.811,0,1.095,0.098,0.38,0.62,13.9
1588543200000,2020,5,2019,8,31,7,1.54,0.167,0.665,26186.5,160,160,155.9,4,4,4,2554,2404,2705,2278,2128,276,276,276,1178,1028,1329,0.108,0.102,0.115,1100,1100,1100,990,990,990,972.4,972.1,972.8,17.6,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.69,15.32,16.05,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.918,0.924,39.93,38.94,40.91,38.97,37.92,40.01,0,0,0,0,0,0,0.866,0,0.875,0.11,0.43,0.57,17
1589148000000,2020,5,2019,8,32,7,1.33,0.167,0.665,27834.6,170,170,165.7,4,4,4,2193,2025,2355,1917,1749,276,276,276,817.4,649.2,979.4,0.126,0.117,0.136,1100,1100,1100,990,990,990,971.6,971.2,972,18.4,18,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.56,16.17,16.96,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.925,0.929,42.28,41.23,43.37,41.42,40.35,42.5,0,0,0,0,0,0,0.92,0,0.665,0.13,0.5,0.5,20.9
1589752800000,2020,5,2019,8,33,7,1.11,0.167,0.665,29650.4,181.2,181.2,176.5,4,4,4,1830,1696,1972,1554,1420,276,276,276,454.5,320.3,595.8,0.151,0.14,0.163,1100,1100,1100,990,990,990,970.6,970.1,971,19.4,19,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.57,17.12,18.01,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.02,43.78,46.21,44.12,42.9,45.29,0,0,0,0,0,0,0.981,0,0.445,0.15,0.6,0.4,26.7
1590357600000,2020,5,2019,8,34,7,0.939,0.167,0.665,31287.2,190,190,186.2,4,4,4,1553,1453,1660,1277,1177,276,276,276,177.3,77.19,283.6,0.178,0.166,0.19,1100,1100,1100,990,990,990,969.7,969.3,970,20.3,20,20.7,0.89,0.85,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.093,18.51,18.13,18.87,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.51,46.53,48.46,46.56,45.6,47.49,0,0,0,0,0,0,1.03,0,0.274,0.18,0.71,0.29,33.3
1590962400000,2020,6,2019,9,35,7,0.788,0.127,0.64,31733,192.8,192.8,188.9,4,4,4,1303,1177,1425,1093,966.6,210,210,210,34.87,0,115.1,0.162,0.147,0.178,1058,966.6,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.765,0.616,0.86,0.562,0.407,0.648,0.027,0.019,0.031,1.62,1.29,1.81,0.077,0.06,0.087,19.53,18.95,20.25,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.27,45.85,49.55,47.22,44.93,48.2,0,0,0,0,0,0,1.05,0,0.148,0.16,0.81,0.19,40.3
1591567200000,2020,6,2019,9,36,7,0.639,0.127,0.512,26794,174.5,174.5,159.5,4,3,3.7142857142857144,1056,979.6,1141,845.8,769.6,210,210,210,0,-1.137e-13,1.137e-13,0.199,0.184,0.214,845.8,769.6,930.6,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.5,0.43,0.577,0.348,0.311,0.389,0.016,0.014,0.018,1.1,1.02,1.22,0.05,0.046,0.056,20.83,20.43,21.16,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.89,39.97,52.05,43.31,39.01,48.2,0,0,0,0,0,0,0.886,0,0.127,0.2,0.8,0.2,41.9
1592172000000,2020,6,2019,9,37,7,0.548,0.127,0.421,23163.6,144.6,144.6,137.9,3,3,3,906.5,860.3,957.9,696.5,650.3,210,210,210,0,0,0,0.232,0.219,0.244,696.5,650.3,747.9,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.37,0.34,0.41,0.266,0.235,0.301,0.012,0.01,0.014,0.892,0.81,0.99,0.04,0.036,0.044,21.58,21.28,21.85,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.98,44.4,49.77,45.96,43.51,48.2,0,0,0,0,0,0,0.766,0,0.127,0.23,0.77,0.23,42.3
1592776800000,2020,6,2019,9,38,7,0.491,0.127,0.364,20452.1,128.1,128.1,121.7,3,3,3,811.2,781.4,846.3,601.2,571.4,210,210,210,0,0,0,0.259,0.248,0.269,601.2,571.4,636.3,990,990,990,967.1,967,967.3,22.9,22.7,23,0.312,0.295,0.332,0.203,0.183,0.226,0.0089,0.008,0.01,0.728,0.677,0.787,0.032,0.029,0.035,22.13,21.93,22.3,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.48,39.65,43.58,40.58,38.67,42.7,0,0,0,0,0,0,0.676,0,0.127,0.26,0.74,0.26,41.7
1593381600000,2020,6,2019,9,39,7,0.45,0.117,0.333,18882.1,116.4,116.4,112.4,3,3,3,744,709.4,775.1,551.1,523.4,192.9,186,210,0,0,0,0.259,0.246,0.273,551.1,523.4,570.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.28,0.263,0.291,0.169,0.151,0.182,0.0073,0.0065,0.0079,0.64,0.592,0.671,0.028,0.025,0.029,22.48,22.33,22.67,0.951,0.949,0.952,0.973,0.97,0.976,0.925,0.92,0.929,38.51,36.79,39.77,37.46,35.69,38.8,0,0,0,0,0,0,0.624,0,0.117,0.26,0.74,0.26,42
1593986400000,2020,7,2019,10,40,7,0.404,0.112,0.291,16539.7,104.9,104.9,98.45,3,2,2.2857142857142856,667.5,638,698.2,481.5,452,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.279,0.266,0.292,481.5,452,512.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.239,0.223,0.257,0.127,0.112,0.143,0.0054,0.0048,0.0061,0.601,0.556,0.65,0.026,0.024,0.028,22.83,22.73,22.97,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.31,35.4,52.38,44.27,34.34,48.2,0,0,0,0,0,0,0.547,0,0.113,0.28,0.72,0.28,40.9
1594591200000,2020,7,2019,10,41,7,0.364,0.112,0.252,14889,93.74,93.74,88.62,2,2,2,602.5,577.1,628.5,416.5,391.1,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.309,0.296,0.322,416.5,391.1,442.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.198,0.217,0.0956,0.0836,0.108,0.004,0.0035,0.0046,0.526,0.488,0.566,0.022,0.02,0.024,23.17,23.02,23.32,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.22,42.64,47.83,44.31,41.79,46.87,0,0,0,0,0,0,0.492,0,0.112,0.31,0.69,0.31,40.9
1595196000000,2020,7,2019,10,42,7,0.331,0.134,0.197,11603.6,81.96,81.96,69.07,2,2,2,547,525.4,569.1,325.8,298.4,221.1,186,227,8.12e-15,0,5.684e-14,0.405,0.327,0.432,325.8,298.4,383.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.178,0.169,0.195,0.0528,0.0398,0.0798,0.0022,0.0017,0.0033,0.393,0.353,0.476,0.016,0.015,0.02,23.55,23.36,23.68,0.945,0.941,0.953,0.971,0.97,0.98,0.918,0.912,0.934,35.54,32.59,41.82,34.53,31.62,40.98,0,0,0,0,0,0,0.384,0,0.134,0.4,0.6,0.4,35.1
1595800800000,2020,7,2019,10,43,7,0.302,0.13,0.172,10156.8,64.52,64.52,60.46,2,2,2,499.2,479.2,518.5,284.5,266.4,214.7,184,227,-8.12e-15,-5.684e-14,0,0.43,0.379,0.46,284.5,266.4,302,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.163,0.158,0.167,0.0333,0.0247,0.0415,0.0014,0.001,0.0017,0.331,0.305,0.355,0.014,0.013,0.015,23.82,23.72,23.9,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.16,29.12,33.26,30.23,28.25,32.26,0,0,0,0,0,0,0.336,0,0.13,0.43,0.57,0.43,33.6
1596405600000,2020,8,2019,11,44,7,0.274,0.111,0.163,9677.65,61.62,61.62,57.61,2,2,2,453.5,435.1,472.3,269.5,251.2,184,184,184,-4.06e-15,-2.842e-14,0,0.406,0.39,0.423,269.5,251.2,288.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.149,0.162,0.0262,0.0175,0.0351,0.0011,0.00072,0.0014,0.306,0.279,0.335,0.013,0.011,0.014,24.05,23.94,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.69,27.68,31.76,28.8,26.85,30.81,0,0,0,0,0,0,0.32,0,0.111,0.41,0.59,0.41,35.3
1597010400000,2020,8,2019,11,45,7,0.25,0.111,0.139,8306.37,52.44,52.44,49.44,2,1,1.4285714285714286,413.7,398.2,429.4,229.7,214.2,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.445,0.429,0.462,229.7,214.2,245.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.136,0.147,0.0153,0.014,0.0166,0.00062,0.00057,0.00068,0.34,0.26,0.41,0.014,0.011,0.017,24.2,24.13,24.25,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.13,25.85,52.07,38.46,25.07,48.2,0,0,0,0,0,0,0.275,0,0.111,0.44,0.56,0.44,33.2
1597615200000,2020,8,2019,11,46,7,0.23,0.104,0.126,7799.51,48.2,48.2,46.43,1,1,1,380.3,367.9,393.6,208.8,195.6,171.6,155,184,0,-2.842e-14,2.842e-14,0.451,0.412,0.485,208.8,195.6,221.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.133,0.13,0.135,0.0135,0.0124,0.0145,0.00055,0.0005,0.00059,0.371,0.349,0.391,0.015,0.014,0.016,24.33,24.26,24.38,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.63,44.56,50.54,46.43,43.67,48.2,0,0,0,0,0,0,0.258,0,0.104,0.45,0.55,0.45,33.9
1598220000000,2020,8,2019,11,47,7,0.213,0.0937,0.119,7418.92,46.84,46.84,44.16,1,1,1,351.7,340.3,363.8,196.7,185.3,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.441,0.426,0.456,196.7,185.3,208.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0125,0.0115,0.0135,0.0005,0.00046,0.00054,0.347,0.327,0.369,0.014,0.013,0.015,24.49,24.41,24.57,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.06,42.43,47.8,44.16,41.59,46.84,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1598824800000,2020,8,2019,11,48,7,0.195,0.0746,0.121,7576.04,48.2,48.2,45.1,1,1,1,323.2,309.9,336.7,199.9,181.7,123.3,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.381,0.354,0.46,199.9,181.7,215.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.121,0.129,0.0127,0.0112,0.014,0.00051,0.00045,0.00056,0.349,0.32,0.376,0.014,0.013,0.015,24.63,24.56,24.72,0.954,0.949,0.957,0.98,0.979,0.98,0.935,0.93,0.938,46.08,41.61,49.61,45.1,40.76,48.2,0,0,0,0,0,0,0.251,0,0.074,0.38,0.62,0.38,38.9
1599429600000,2020,9,2019,12,49,7,0.178,0.0714,0.106,6648.71,42.48,42.48,39.58,1,1,1,293.7,282.3,305.8,175.7,164.3,118,118,118,0,-2.842e-14,2.842e-14,0.402,0.386,0.418,175.7,164.3,187.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0107,0.00971,0.0117,0.00043,0.00039,0.00047,0.306,0.285,0.327,0.012,0.011,0.013,24.82,24.74,24.89,0.947,0.944,0.951,0.977,0.971,0.98,0.925,0.917,0.932,40.52,37.84,43.34,39.58,36.76,42.48,0,0,0,0,0,0,0.22,0,0.072,0.4,0.6,0.4,37.4
