datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.58,0.537,1.04,60552.2,109.6,109.6,81.39,3,2,2.129032258064516,589.3,482.7,722.2,388.8,255.7,200.5,186,227,-1.009e-14,-5.684e-14,5.684e-14,0.349,0.258,0.47,388.8,255.7,536.2,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.202,0.154,0.27,0.083,0.0197,0.159,0.0035,0.00081,0.0069,0.475,0.289,0.654,0.02,0.012,0.028,23.29,22.6,23.94,0.948,0.931,0.958,0.975,0.97,0.98,0.924,0.903,0.939,39.62,27.95,52.58,38.4,27.12,48.2,0,0,0,0,0,0,0.452,0,0.54,0.34,0.66,0.34,38.3
996616800000,2001,8,2000,11,31,1.06,0.44,0.618,37293.5,62.6,62.6,50.13,2,1,1.5161290322580645,394.9,333.1,476.9,230.6,178.1,164.4,155,184,2.036e-31,-2.842e-14,2.842e-14,0.418,0.373,0.465,230.6,178.1,292.9,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.12,0.164,0.0175,0.0109,0.0373,0.00071,0.00044,0.0015,0.321,0.257,0.407,0.013,0.01,0.016,24.31,23.91,24.62,0.942,0.925,0.959,0.975,0.97,0.98,0.919,0.897,0.94,37.03,25.94,52.44,35.91,25.16,48.2,0,0,0,0,0,0,0.278,0,0.442,0.42,0.58,0.42,35.2
999295200000,2001,9,2000,12,30,0.719,0.306,0.413,25724.2,47.7,47.7,35.73,1,1,1,277.4,237.4,329,159.4,119.4,118,118,118,1.421e-15,-2.842e-14,2.842e-14,0.429,0.359,0.497,159.4,119.4,211,990,990,990,964.8,964.6,965,25.2,25,25.4,0.109,0.0953,0.128,0.0093,0.0059,0.0137,0.00037,0.00023,0.00055,0.276,0.205,0.369,0.011,0.0081,0.015,24.91,24.59,25.17,0.941,0.925,0.957,0.973,0.97,0.98,0.916,0.897,0.938,36.68,27.26,48.67,35.73,26.45,47.7,0,0,0,0,0,0,0.198,0,0.306,0.43,0.57,0.43,35.8
1001887200000,2001,10,2001,1,31,0.592,0.26,0.332,20551.8,31.45,31.45,27.62,1,1,1,221,210.6,237.7,124,113.6,97,97,97,-2.292e-15,-1.421e-14,1.421e-14,0.44,0.408,0.461,124,113.6,140.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0915,0.101,0.00629,0.00541,0.00771,0.00025,0.00021,0.0003,0.211,0.193,0.241,0.0083,0.0075,0.0095,25.26,25.13,25.34,0.927,0.92,0.935,0.97,0.97,0.97,0.899,0.893,0.907,28.48,25.99,32.42,27.62,25.21,31.45,0,0,0,0,0,0,0.153,0,0.26,0.44,0.56,0.44,34.7
1004565600000,2001,11,2001,2,30,0.586,0.219,0.367,22935.5,39.86,39.86,31.85,1,1,1,226.1,212.8,242.3,141.8,119.8,84.33,67,93,-1.421e-15,-1.421e-14,1.421e-14,0.376,0.276,0.437,141.8,119.8,175.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0933,0.11,0.0078,0.00593,0.0107,0.00031,0.00023,0.00042,0.242,0.203,0.3,0.0095,0.008,0.012,25.2,25.05,25.32,0.934,0.925,0.947,0.972,0.97,0.978,0.908,0.897,0.926,32.77,27.51,40.77,31.85,26.69,39.86,0,0,0,0,0,0,0.177,0,0.219,0.37,0.63,0.37,39.1
1007157600000,2001,12,2001,3,31,0.634,0.174,0.46,29019.6,42.81,42.81,39,1,1,1,236.6,225.4,246.4,171.8,160.1,64.81,59,77,0,0,0,0.274,0.239,0.325,171.8,160.1,187.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.106,0.113,0.0104,0.00936,0.0117,0.00041,0.00037,0.00046,0.293,0.274,0.321,0.012,0.011,0.013,25.09,25,25.16,0.946,0.942,0.951,0.975,0.97,0.98,0.923,0.914,0.932,39.98,37.14,43.69,39,36.02,42.81,0,0,0,0,0,0,0.217,0,0.174,0.27,0.73,0.27,45.8
1009836000000,2002,1,2001,4,31,0.672,0.196,0.476,29993.3,48.2,48.2,40.31,1,1,1,250.9,226.5,288,177.9,153.5,73,73,73,-1.834e-15,-2.842e-14,0,0.293,0.253,0.322,177.9,153.5,215,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.112,0.103,0.125,0.0109,0.00879,0.014,0.00043,0.00035,0.00056,0.305,0.262,0.372,0.012,0.01,0.015,25.01,24.78,25.18,0.947,0.94,0.957,0.976,0.97,0.98,0.924,0.912,0.938,41.34,35.62,50.02,40.31,34.55,48.2,0,0,0,0,0,0,0.224,0,0.196,0.29,0.71,0.29,44.6
1012514400000,2002,2,2001,5,28,0.891,0.206,0.685,41573.8,85.37,85.37,61.87,2,1,1.75,368.2,290.4,476.7,283.2,205.4,85,85,85,3.045e-15,-2.842e-14,2.842e-14,0.237,0.178,0.293,283.2,205.4,391.7,990,990,990,965.2,964.9,965.7,24.8,24.3,25.1,0.15,0.123,0.188,0.0367,0.0132,0.0839,0.0015,0.00053,0.0035,0.357,0.242,0.479,0.014,0.0097,0.02,24.41,23.78,24.79,0.944,0.922,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.2,25.58,51.97,36.93,24.82,48.2,0,0,0,0,0,0,0.344,0,0.206,0.23,0.77,0.23,46.7
1014933600000,2002,3,2001,6,31,1.45,0.287,1.16,68852.7,96.4,96.4,92.54,2,2,2,541.7,483.5,590.7,434.7,376.5,107,107,107,-1.834e-15,-5.684e-14,5.684e-14,0.198,0.181,0.221,434.7,376.5,483.7,990,990,990,966,965.8,966.3,24,23.7,24.2,0.207,0.186,0.23,0.104,0.0767,0.127,0.0044,0.0032,0.0054,0.548,0.459,0.626,0.023,0.019,0.026,23.41,23.12,23.76,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,47.72,41.76,52.4,46.27,40.92,48.2,0,0,0,0,0,0,0.514,0,0.29,0.2,0.8,0.2,47.5
1017612000000,2002,4,2001,7,30,1.89,0.324,1.56,88656.3,138.7,138.7,123.1,3,2,2.8666666666666667,728.1,593.1,810.7,603.1,468.1,125,125,125,-5.684e-15,-5.684e-14,0,0.174,0.154,0.211,603.1,468.1,685.7,990,990,990,966.8,966.3,967.1,23.2,22.9,23.7,0.302,0.226,0.349,0.205,0.12,0.259,0.0089,0.0051,0.011,0.735,0.53,0.859,0.032,0.022,0.038,22.45,22,23.13,0.955,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.44,34.92,52.18,43.19,33.87,48.2,0,0,0,0,0,0,0.684,0,0.33,0.17,0.83,0.17,46.9
1020204000000,2002,5,2001,8,31,1.72,0.394,1.33,76816.6,127.4,127.4,103.2,3,2,2.5483870967741935,643.2,478.3,770.3,496.2,331.3,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.234,0.191,0.307,496.2,331.3,623.3,990,990,990,966.5,965.8,967,23.5,23,24.2,0.247,0.173,0.314,0.141,0.0554,0.217,0.006,0.0023,0.0094,0.595,0.395,0.755,0.025,0.016,0.033,22.94,22.26,23.85,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,41.93,35.07,51.73,40.85,34.01,48.2,0,0,0,0,0,0,0.574,0,0.39,0.23,0.77,0.23,44.7
1022882400000,2002,6,2001,9,30,0.966,0.308,0.658,39902,75.59,75.59,55.42,2,1,1.6,372.7,299.5,468.7,253.7,180.5,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.325,0.254,0.397,253.7,180.5,349.7,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.144,0.119,0.178,0.0264,0.0111,0.0641,0.0011,0.00044,0.0026,0.34,0.254,0.421,0.014,0.01,0.017,24.4,23.87,24.79,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,37.97,26.08,52.61,36.79,25.3,48.2,0,0,0,0,0,0,0.308,0,0.308,0.32,0.68,0.32,41.3
1025474400000,2002,7,2001,10,31,0.662,0.289,0.373,23142.4,42.58,42.58,31.11,1,1,1,247.3,210.6,295.9,139.3,102.6,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.441,0.365,0.513,139.3,102.6,187.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0897,0.12,0.00759,0.00447,0.0117,0.0003,0.00018,0.00047,0.241,0.175,0.328,0.0095,0.0069,0.013,25.09,24.79,25.36,0.933,0.913,0.951,0.971,0.97,0.98,0.906,0.885,0.932,32,23.29,43.45,31.11,22.59,42.58,0,0,0,0,0,0,0.173,0,0.289,0.44,0.56,0.44,35
1028152800000,2002,8,2001,11,31,0.477,0.249,0.228,1791.71,25.46,25.46,2.408,1,1,1,178.1,155.1,207.6,85.05,62.09,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.526,0.448,0.6,85.05,62.09,114.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0818,0.0737,0.0922,0.00298,0.00103,0.00549,0.00012,0.00004,0.00021,0.142,0.101,0.195,0.0056,0.004,0.0076,25.41,25.36,25.42,0.089,0,0.921,0.0939,0,0.97,0.0863,0,0.893,2.483,0,26.25,2.408,0,25.46,0,28,0,0,0.903,0,0.0134,0.903,0.249,0.52,0.48,0.52,3.76
1030831200000,2002,9,2001,12,30,0.34,0.187,0.117,4158.89,18.2,18.2,5.776,1,0,0.7,131.1,115.7,153.7,59.1,43.72,72,72,72,14.01,-1.421e-14,49.74,0.553,0.468,0.622,45.09,0,81.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0785,0.000857,0,0.0027,0.000034,0,0.00011,0.0939,0.0708,0.134,0.0037,0.0028,0.0053,25.41,25.37,25.43,0.336,0,0.939,0.352,0,0.961,0.322,0,0.902,6.016,0,18.95,5.776,0,18.2,9,10,0,0.3,0.333,0,0.0321,0.633,0.223,0.55,0.34,0.66,12.2
1033423200000,2002,10,2002,1,31,0.296,0.139,0.148,3331.51,14.61,14.61,4.478,1,0,0.9354838709677419,110.6,100.7,119.8,58.59,48.68,52,52,52,3.167,-7.105e-15,49.5,0.471,0.434,0.516,55.42,0,67.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000735,0,0.00151,0.000029,0,0.000059,0.0926,0.0708,0.106,0.0036,0.0028,0.0042,25.41,25.39,25.43,0.286,0,0.901,0.31,0,0.96,0.275,0,0.865,4.664,0,15.22,4.478,0,14.61,2,19,0,0.0645,0.613,0,0.0249,0.677,0.148,0.47,0.5,0.5,11.3
1036101600000,2002,11,2002,2,30,0.289,0.13,0.159,2254.87,13.49,13.49,3.132,1,1,1,111.3,102.6,114.1,61.32,52.59,50,50,50,-1.895e-15,-7.105e-15,7.105e-15,0.45,0.438,0.487,61.32,52.59,64.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000962,0.00022,0.0012,0.000038,0.0000086,0.000047,0.0971,0.0845,0.101,0.0038,0.0033,0.004,25.4,25.4,25.42,0.205,0,0.88,0.224,0,0.96,0.197,0,0.845,3.262,0,14.05,3.132,0,13.49,0,23,0,0,0.767,0,0.0174,0.767,0.13,0.45,0.55,0.45,7.8
1038693600000,2002,12,2002,3,31,0.379,0.158,0.221,11851.9,24.76,24.76,15.93,1,1,1,141.6,111.6,170.7,82.56,52.62,59,59,59,-1.146e-15,-1.421e-14,1.421e-14,0.424,0.346,0.529,82.56,52.62,111.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0708,0.0866,0.00277,0.000223,0.00524,0.00011,0.0000087,0.00021,0.134,0.0846,0.185,0.0052,0.0033,0.0072,25.37,25.35,25.42,0.744,0,0.937,0.778,0,0.97,0.717,0,0.9,16.51,0,25.52,15.93,0,24.76,0,6,0,0,0.194,0,0.0885,0.194,0.158,0.42,0.58,0.42,31.3
1041372000000,2003,1,2002,4,31,0.538,0.196,0.342,21251.6,43.96,43.96,28.56,1,1,1,200.7,169.6,265.8,127.7,96.59,73,73,73,-2.292e-15,-2.842e-14,1.421e-14,0.372,0.275,0.43,127.7,96.59,192.8,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.094,0.083,0.117,0.0066,0.00396,0.0121,0.00026,0.00016,0.00048,0.216,0.16,0.332,0.0085,0.0063,0.013,25.28,24.9,25.39,0.927,0.912,0.952,0.971,0.967,0.98,0.9,0.883,0.933,29.39,21.99,44.86,28.56,21.27,43.96,0,0,0,0,0,0,0.159,0,0.196,0.36,0.64,0.36,39.5
1044050400000,2003,2,2002,5,28,0.862,0.206,0.656,39997.8,82.81,82.81,59.52,2,1,1.6428571428571428,356.1,270.5,464.4,271.1,185.5,85,85,85,3.045e-15,-2.842e-14,2.842e-14,0.246,0.183,0.314,271.1,185.5,379.4,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.146,0.115,0.184,0.0336,0.0115,0.0781,0.0014,0.00046,0.0032,0.354,0.245,0.461,0.014,0.0098,0.019,24.47,23.85,24.9,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.16,25.9,52.45,37.98,25.12,48.2,0,0,0,0,0,0,0.331,0,0.206,0.24,0.76,0.24,46.4
1046469600000,2003,3,2002,6,31,1.55,0.287,1.26,72756.1,111.4,111.4,97.79,3,2,2.3870967741935485,577.2,473.4,644,470.2,366.4,107,107,107,-1.834e-15,-5.684e-14,5.684e-14,0.187,0.166,0.226,470.2,366.4,537,990,990,990,966.2,965.7,966.5,23.8,23.5,24.3,0.225,0.182,0.26,0.122,0.0719,0.16,0.0051,0.003,0.0068,0.562,0.444,0.631,0.024,0.018,0.027,23.24,22.92,23.83,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.95,35.19,52.68,42.07,34.14,48.2,0,0,0,0,0,0,0.543,0,0.29,0.19,0.81,0.19,46.9
1049148000000,2003,4,2002,7,30,2.55,0.324,2.12,111143,192.8,192.8,154.4,4,3,3.5,985.6,653,1400,860.6,528,125,125,125,42.85,0,174.8,0.138,0.0893,0.191,817.8,528,1100,990,990,990,967.7,966.5,969.2,22.3,20.8,23.5,0.52,0.26,0.857,0.382,0.154,0.648,0.018,0.0065,0.031,1.15,0.593,1.8,0.053,0.025,0.087,21.12,19.03,22.89,0.953,0.949,0.957,0.978,0.971,0.98,0.933,0.921,0.938,44.81,37.5,50.5,43.72,36.4,48.2,0,0,0,0,0,0,0.858,0,0.43,0.13,0.83,0.17,43.6
1051740000000,2003,5,2002,8,31,2.63,0.433,2.19,116520,192.8,192.8,156.6,4,3,3.5161290322580645,983.4,733.4,1357,821.9,586.4,161.5,147,192,3.682,-1.137e-13,65.09,0.167,0.139,0.2,818.2,586.4,1100,990,990,990,967.8,966.8,969,22.2,21,23.2,0.483,0.293,0.824,0.353,0.193,0.648,0.016,0.0083,0.031,1.09,0.692,1.77,0.049,0.03,0.084,21.14,19.21,22.47,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.7,39.64,51.74,44.58,38.66,48.2,0,0,0,0,0,0,0.87,0,0.44,0.16,0.83,0.17,44.3
1054418400000,2003,6,2002,9,30,1.51,0.345,1.17,67951.9,124.3,124.3,94.38,3,2,2.3666666666666667,583.3,473.6,721.1,450.3,312.6,133,119,161,0,-5.684e-14,5.684e-14,0.235,0.165,0.34,450.3,312.6,602.1,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.223,0.168,0.3,0.115,0.0466,0.203,0.0049,0.0019,0.0088,0.539,0.369,0.717,0.023,0.015,0.031,23.25,22.5,23.9,0.951,0.943,0.958,0.975,0.97,0.98,0.928,0.915,0.939,41.57,34.55,52.54,40.27,33.51,48.2,0,0,0,0,0,0,0.524,0,0.34,0.23,0.77,0.23,45
1057010400000,2003,7,2002,10,31,1.06,0.362,0.695,41898.6,71.58,71.58,56.32,2,1,1.7096774193548387,394.5,335.6,467.9,259.5,200.6,135,135,135,-1.834e-15,-2.842e-14,2.842e-14,0.346,0.289,0.402,259.5,200.6,332.9,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.148,0.127,0.174,0.0263,0.0128,0.0561,0.0011,0.00051,0.0023,0.334,0.252,0.401,0.014,0.01,0.016,24.3,23.9,24.57,0.942,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.19,25.7,52.12,35.02,24.93,48.2,0,0,0,0,0,0,0.313,0,0.365,0.34,0.66,0.34,39.5
1059688800000,2003,8,2002,11,31,0.754,0.287,0.467,29176.8,48.2,48.2,39.22,1,1,1,281.5,243.4,331.5,174.3,150.4,107.2,93,115,2.75e-15,-2.842e-14,2.842e-14,0.381,0.347,0.43,174.3,150.4,216.5,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.114,0.105,0.13,0.0106,0.00854,0.0141,0.00042,0.00034,0.00057,0.303,0.259,0.379,0.012,0.01,0.015,24.87,24.56,25.08,0.947,0.939,0.958,0.975,0.97,0.98,0.923,0.911,0.938,40.24,34.75,49.93,39.22,33.7,48.2,0,0,0,0,0,0,0.218,0,0.287,0.38,0.62,0.38,38.7
1062367200000,2003,9,2002,12,30,0.528,0.187,0.341,21227.4,38.1,38.1,29.48,1,1,1,203.6,176.2,240.4,131.6,104.2,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.357,0.299,0.409,131.6,104.2,168.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0961,0.0864,0.109,0.00694,0.0046,0.0101,0.00027,0.00018,0.0004,0.223,0.174,0.289,0.0087,0.0068,0.011,25.31,25.07,25.38,0.93,0.914,0.945,0.97,0.97,0.974,0.902,0.886,0.92,30.39,23.68,39.11,29.48,22.97,38.1,0,0,0,0,0,0,0.164,0,0.187,0.35,0.65,0.35,40.2
1064959200000,2003,10,2003,1,31,0.443,0.139,0.304,18755.7,27.44,27.44,25.21,1,1,1,165.6,155.1,174.8,113.6,103.1,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.314,0.298,0.335,113.6,103.1,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0825,0.0895,0.0054,0.00451,0.00619,0.00021,0.00018,0.00024,0.187,0.169,0.204,0.0073,0.0066,0.008,25.34,25.34,25.35,0.92,0.913,0.927,0.97,0.97,0.97,0.893,0.886,0.899,25.99,23.39,28.29,25.21,22.69,27.44,0,0,0,0,0,0,0.14,0,0.139,0.31,0.69,0.31,42.3
1067637600000,2003,11,2003,2,30,0.433,0.13,0.303,18718,30.26,30.26,26,1,1,1,166.9,153.7,184.6,116.9,103.7,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.301,0.271,0.325,116.9,103.7,134.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0824,0.0933,0.00568,0.00457,0.00719,0.00022,0.00018,0.00028,0.193,0.169,0.225,0.0076,0.0066,0.0088,25.34,25.34,25.34,0.922,0.914,0.932,0.97,0.97,0.97,0.895,0.886,0.904,26.8,23.55,31.2,26,22.84,30.26,0,0,0,0,0,0,0.144,0,0.13,0.3,0.7,0.3,43.2
1070229600000,2003,12,2003,3,31,0.532,0.158,0.374,23406.6,34.98,34.98,31.46,1,1,1,198.7,179.4,213.9,139.7,120.4,59,59,59,0,-1.421e-14,1.421e-14,0.298,0.276,0.329,139.7,120.4,154.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0897,0.102,0.00763,0.00599,0.00891,0.0003,0.00023,0.00035,0.235,0.201,0.262,0.0092,0.0079,0.01,25.33,25.25,25.36,0.934,0.925,0.94,0.97,0.97,0.97,0.906,0.897,0.912,32.43,27.71,36.06,31.46,26.88,34.98,0,0,0,0,0,0,0.175,0,0.158,0.3,0.7,0.3,44
1072908000000,2004,1,2003,4,31,0.702,0.196,0.506,31397.9,62.21,62.21,42.2,2,1,1.2258064516129032,262,212.5,358,189,139.5,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.286,0.204,0.343,189,139.5,285,990,990,990,964.7,964.5,965.2,25.3,24.8,25.5,0.116,0.0982,0.15,0.0127,0.00761,0.0335,0.00051,0.0003,0.0014,0.287,0.237,0.385,0.011,0.0093,0.015,24.98,24.49,25.29,0.941,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37,25.96,51.71,35.92,25.18,48.2,0,0,0,0,0,0,0.234,0,0.196,0.28,0.72,0.28,44.7
1075586400000,2004,2,2003,5,29,1.47,0.213,1.26,73185.2,140.9,140.9,105.2,3,2,2.5517241379310347,586.7,370.8,777.3,501.7,285.8,85,85,85,0,0,0,0.154,0.109,0.229,501.7,285.8,692.3,990,990,990,966.2,965.3,967,23.8,23,24.7,0.245,0.151,0.343,0.148,0.0339,0.263,0.0063,0.0014,0.011,0.598,0.32,0.861,0.025,0.013,0.037,23.19,22.13,24.43,0.952,0.937,0.958,0.977,0.97,0.98,0.929,0.909,0.939,41.96,32.09,51.14,40.94,31.12,48.2,0,0,0,0,0,0,0.584,0,0.21,0.14,0.86,0.14,49.8
1078092000000,2004,3,2003,6,31,3.95,0.327,2.6,124505,192.8,192.8,167.3,4,3,3.806451612903226,1474,786.7,2931,1353,679.7,121.9,107,129,381.3,0,1702,0.0951,0.044,0.136,971.3,679.7,1100,990,990,990,969.3,967,973.3,20.7,16.7,23,0.695,0.341,0.926,0.506,0.255,0.648,0.025,0.011,0.039,1.48,0.845,1.87,0.074,0.037,0.11,19.23,14.78,22.11,0.952,0.94,0.957,0.979,0.971,0.98,0.932,0.912,0.938,45.24,37.45,51.29,44.13,36.35,48.2,0,0,0,0,0,0,0.93,0,1.35,0.083,0.66,0.34,31.5
1080770400000,2004,4,2003,7,30,9.08,0.697,2.85,94787.7,141.2,141.2,131.6,4,4,4,3504,3089,3702,3235,2856,269,217,295,2135,1756,2364,0.0769,0.059,0.0936,1100,1100,1100,990,990,990,974.6,973.7,975,15.4,15,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.5,13.08,14.4,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.902,0.909,33.93,32.78,36.39,32.91,31.8,35.3,0,0,0,0,0,0,0.731,0,6.23,0.077,0.31,0.69,10.4
1083362400000,2004,5,2003,8,31,5.95,0.817,2.95,123298,190.1,190.1,165.7,4,4,4,2220,1449,3089,1915,1173,305,276,321,815.3,73.48,1668,0.143,0.104,0.19,1100,1100,1100,990,990,990,971.5,969.3,973.7,18.5,16.3,20.7,0.919,0.848,0.926,0.648,0.648,0.648,0.035,0.031,0.04,1.87,1.8,1.87,0.1,0.087,0.12,16.6,14.4,18.88,0.946,0.937,0.952,0.977,0.97,0.98,0.925,0.909,0.933,42.38,36.39,48.5,41.43,35.3,47.53,0,0,0,0,0,0,0.921,0,3,0.14,0.5,0.5,20.7
1086040800000,2004,6,2003,9,30,2.46,0.46,1.98,106161,192.8,192.8,147.4,4,3,3.4,947.7,696.8,1415,770.3,535.8,177.3,161,210,5.754,0,105.3,0.191,0.148,0.231,764.6,535.8,1100,990,990,990,967.6,966.7,969.2,22.4,20.8,23.3,0.447,0.267,0.856,0.318,0.159,0.648,0.014,0.0068,0.031,1.01,0.61,1.8,0.046,0.026,0.087,21.36,18.99,22.7,0.954,0.95,0.957,0.979,0.971,0.98,0.934,0.922,0.938,44.43,37.76,51.7,43.33,36.67,48.2,0,0,0,0,0,0,0.819,0,0.48,0.19,0.8,0.2,43.2
1088632800000,2004,7,2003,10,31,1.47,0.498,0.975,57291.5,102.5,102.5,77,3,2,2.032258064516129,550.2,447.1,685.6,364.2,261.1,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.344,0.271,0.416,364.2,261.1,499.6,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.19,0.152,0.25,0.0709,0.0223,0.135,0.003,0.00091,0.0058,0.445,0.293,0.644,0.019,0.012,0.028,23.48,22.76,24.09,0.948,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,39.09,28.77,52.05,37.95,27.91,48.2,0,0,0,0,0,0,0.428,0,0.495,0.34,0.66,0.34,39
1091311200000,2004,8,2003,11,31,0.986,0.415,0.571,34738.6,61.42,61.42,46.69,2,1,1.3225806451612903,368.1,311.8,440.8,213.1,156.8,155,155,155,-2.036e-31,-2.842e-14,2.842e-14,0.426,0.352,0.497,213.1,156.8,285.8,990,990,990,965.2,965,965.6,24.8,24.4,25,0.132,0.112,0.158,0.0154,0.00908,0.0339,0.00063,0.00036,0.0014,0.321,0.258,0.408,0.013,0.01,0.017,24.44,24.09,24.77,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.86,26.08,52.55,37.68,25.3,48.2,0,0,0,0,0,0,0.259,0,0.415,0.42,0.58,0.42,35.2
1093989600000,2004,9,2003,12,30,0.675,0.306,0.369,22848.7,42.9,42.9,31.73,1,1,1,260.2,228.1,307.7,142.2,110.1,118,118,118,2.842e-15,-2.842e-14,2.842e-14,0.457,0.384,0.517,142.2,110.1,189.7,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.103,0.092,0.12,0.00784,0.00511,0.0119,0.00031,0.0002,0.00047,0.246,0.188,0.331,0.0097,0.0074,0.013,25.02,24.73,25.24,0.934,0.919,0.952,0.972,0.97,0.98,0.908,0.891,0.933,32.64,25.04,43.78,31.73,24.29,42.9,0,0,0,0,0,0,0.176,0,0.306,0.45,0.55,0.45,33.8
1096581600000,2004,10,2004,1,31,0.549,0.26,0.289,10557.1,28.96,28.96,14.19,1,1,1,204.8,189.8,226.7,107.8,92.82,97,97,97,-1.375e-15,-1.421e-14,1.421e-14,0.475,0.428,0.511,107.8,92.82,129.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0895,0.0842,0.0972,0.00491,0.00364,0.00678,0.00019,0.00014,0.00027,0.182,0.156,0.222,0.0071,0.0061,0.0087,25.37,25.22,25.43,0.506,0,0.931,0.532,0,0.97,0.491,0,0.903,14.63,0,29.86,14.19,0,28.96,0,14,0,0,0.452,0,0.0788,0.452,0.26,0.47,0.53,0.47,19.2
1099260000000,2004,11,2004,2,30,0.485,0.159,0.326,20295.4,32.35,32.35,28.19,1,1,1,187.2,183.5,193.4,125.9,116.5,61.33,50,67,0,-1.421e-14,1.421e-14,0.328,0.259,0.365,125.9,116.5,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.089,0.0964,0.00645,0.00566,0.00794,0.00025,0.00022,0.00031,0.211,0.194,0.24,0.0082,0.0076,0.0094,25.36,25.34,25.37,0.928,0.922,0.936,0.97,0.97,0.97,0.9,0.895,0.908,29.06,26.75,33.35,28.19,25.94,32.35,0,0,0,0,0,0,0.157,0,0.159,0.33,0.67,0.33,41.8
1101852000000,2004,12,2004,3,31,0.541,0.158,0.383,24006.1,34.98,34.98,32.27,1,1,1,202.1,187.6,213.9,143.1,128.6,59,59,59,0,0,0,0.292,0.276,0.314,143.1,128.6,154.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0926,0.102,0.00791,0.00668,0.00891,0.00031,0.00026,0.00035,0.241,0.215,0.262,0.0094,0.0084,0.01,25.33,25.25,25.36,0.936,0.93,0.94,0.97,0.97,0.97,0.908,0.902,0.912,33.26,29.75,36.06,32.27,28.86,34.98,0,0,0,0,0,0,0.179,0,0.158,0.29,0.71,0.29,44.4
1104530400000,2005,1,2004,4,31,0.679,0.196,0.483,30137.1,50.84,50.84,40.51,2,1,1.064516129032258,253.5,215.8,306,180.5,142.8,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.292,0.239,0.338,180.5,142.8,233,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.113,0.0993,0.131,0.0111,0.00789,0.0156,0.00044,0.00031,0.00062,0.3,0.24,0.389,0.012,0.0095,0.015,25.01,24.72,25.26,0.945,0.922,0.959,0.975,0.97,0.98,0.921,0.894,0.94,40.15,25.55,52.28,38.89,24.78,48.2,0,0,0,0,0,0,0.225,0,0.196,0.29,0.71,0.29,44.4
1107208800000,2005,2,2004,5,28,0.93,0.206,0.725,43798.7,78.51,78.51,65.18,2,1,1.9642857142857142,384.6,311.8,445.2,299.6,226.8,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.225,0.191,0.273,299.6,226.8,360.2,990,990,990,965.3,965,965.6,24.7,24.4,25,0.156,0.13,0.177,0.0415,0.015,0.069,0.0017,0.0006,0.0028,0.347,0.245,0.432,0.014,0.0098,0.018,24.34,23.96,24.78,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.895,0.94,34.52,25.83,52.57,33.45,25.06,48.2,0,0,0,0,0,0,0.362,0,0.205,0.22,0.78,0.22,47.1
1109628000000,2005,3,2004,6,31,1.15,0.287,0.867,52133.6,85.94,85.94,70.07,2,2,2,430.6,411,503.2,323.6,304,107,107,107,0,0,0,0.249,0.213,0.26,323.6,304,396.2,990,990,990,965.5,965.4,965.9,24.5,24.1,24.6,0.167,0.16,0.193,0.0517,0.0425,0.086,0.0021,0.0017,0.0036,0.38,0.351,0.489,0.016,0.014,0.02,24.08,23.65,24.2,0.944,0.941,0.954,0.971,0.97,0.98,0.917,0.913,0.935,36.07,33.95,43.85,35.04,32.94,42.97,0,0,0,0,0,0,0.389,0,0.283,0.25,0.75,0.25,45.3
1112306400000,2005,4,2004,7,30,1.95,0.324,1.63,91316.5,144.6,144.6,126.8,3,2,2.8333333333333335,752.7,518.2,874.4,627.7,393.2,125,125,125,0,-5.684e-14,5.684e-14,0.171,0.143,0.241,627.7,393.2,749.4,990,990,990,966.9,965.9,967.4,23.1,22.6,24.1,0.319,0.195,0.394,0.223,0.0846,0.302,0.0097,0.0035,0.013,0.782,0.487,0.975,0.034,0.02,0.043,22.31,21.63,23.58,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.14,35.08,51.05,44.82,34.03,48.2,0,0,0,0,0,0,0.705,0,0.32,0.17,0.84,0.16,46.8
1114898400000,2005,5,2004,8,31,1.58,0.394,1.18,68821.3,132.4,132.4,92.5,3,2,2.3548387096774195,588.6,422.5,799,441.6,275.5,147,147,147,-7.335e-15,-5.684e-14,5.684e-14,0.26,0.184,0.348,441.6,275.5,652,990,990,990,966.2,965.5,967.1,23.8,22.9,24.5,0.223,0.154,0.331,0.113,0.029,0.237,0.0048,0.0012,0.01,0.53,0.311,0.803,0.022,0.013,0.035,23.24,22.1,24.19,0.95,0.935,0.958,0.975,0.97,0.98,0.927,0.907,0.939,40.34,30.57,51.83,39.24,29.65,48.2,0,0,0,0,0,0,0.514,0,0.4,0.25,0.75,0.25,43.6
1117576800000,2005,6,2004,9,30,0.875,0.308,0.567,34715,64.04,64.04,48.22,2,1,1.4,337.8,279.8,415.1,218.8,160.8,119,119,119,-9.474e-16,-2.842e-14,2.842e-14,0.357,0.287,0.425,218.8,160.8,296.1,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.132,0.112,0.159,0.0167,0.00942,0.0388,0.00067,0.00037,0.0016,0.316,0.249,0.396,0.013,0.01,0.016,24.59,24.19,24.9,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38,25.64,51.82,36.92,24.87,48.2,0,0,0,0,0,0,0.268,0,0.308,0.35,0.65,0.35,39.7
1120168800000,2005,7,2004,10,31,0.646,0.289,0.357,22089.6,37.93,37.93,29.69,1,1,1,241.3,211.2,276.8,133.3,103.2,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.45,0.39,0.511,133.3,103.2,168.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0899,0.113,0.00708,0.00452,0.0101,0.00028,0.00018,0.0004,0.23,0.176,0.294,0.0091,0.0069,0.012,25.13,24.9,25.36,0.931,0.913,0.945,0.97,0.97,0.974,0.903,0.886,0.92,30.6,23.42,38.95,29.69,22.72,37.93,0,0,0,0,0,0,0.165,0,0.289,0.45,0.55,0.45,34.2
1122847200000,2005,8,2004,11,31,0.48,0.249,0.231,1819.5,25.98,25.98,2.446,1,1,1,179.4,156.2,209.8,86.4,63.19,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.522,0.443,0.595,86.4,63.19,116.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0823,0.0741,0.093,0.00309,0.00112,0.00568,0.00012,0.000044,0.00022,0.144,0.103,0.199,0.0057,0.004,0.0078,25.41,25.34,25.42,0.0891,0,0.923,0.0939,0,0.97,0.0864,0,0.895,2.521,0,26.78,2.446,0,25.98,0,28,0,0,0.903,0,0.0136,0.903,0.249,0.52,0.48,0.52,3.79
1125525600000,2005,9,2004,12,30,0.336,0.187,0.106,3834.05,18.43,18.43,5.325,1,0,0.6333333333333333,129.6,113,154.8,57.58,40.99,72,72,72,16.51,-1.421e-14,49.19,0.56,0.465,0.637,41.07,0,82.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0789,0.000799,0,0.00279,0.000031,0,0.00011,0.0922,0.0708,0.136,0.0036,0.0028,0.0053,25.41,25.37,25.43,0.306,0,0.939,0.32,0,0.961,0.294,0,0.902,5.546,0,19.18,5.325,0,18.43,11,9,0,0.367,0.3,0,0.0296,0.667,0.23,0.56,0.32,0.68,11.4
1128117600000,2005,10,2005,1,31,0.265,0.139,0.047,0,0,0,0,1,0,0.3225806451612903,98.94,90.29,111.1,46.94,38.29,52,52,52,29.4,-7.105e-15,49.77,0.528,0.468,0.576,17.55,0,59.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000121,0,0.000771,0.0000047,0,0.00003,0.0761,0.0708,0.0938,0.003,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21,10,0,0.677,0.323,0,0,1,0.218,0.52,0.18,0.82,0
1130796000000,2005,11,2005,2,30,0.32,0.13,0.175,9544.2,22.31,22.31,13.26,1,0,0.8666666666666667,123.3,91.11,151.5,73.35,41.11,50,50,50,5.992,-1.421e-14,49.59,0.413,0.33,0.549,67.36,0,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0708,0.0816,0.00204,0,0.00438,0.00008,0,0.00017,0.117,0.0708,0.166,0.0046,0.0028,0.0065,25.38,25.34,25.43,0.679,0,0.94,0.705,0,0.969,0.653,0,0.903,13.78,0,23.01,13.26,0,22.31,4,4,0,0.133,0.133,0,0.0736,0.267,0.145,0.41,0.55,0.45,29.8
1133388000000,2005,12,2005,3,31,0.442,0.158,0.284,17410.3,27.21,27.21,23.4,1,1,1,164.9,150.4,180.8,105.9,91.45,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.359,0.326,0.392,105.9,91.45,121.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0795,0.0902,0.00475,0.00352,0.0061,0.00019,0.00014,0.00024,0.175,0.149,0.203,0.0068,0.0058,0.0079,25.36,25.35,25.36,0.917,0.911,0.926,0.969,0.965,0.97,0.888,0.883,0.898,24.14,20.91,28.05,23.4,20.18,27.21,0,0,0,0,0,0,0.13,0,0.158,0.36,0.64,0.36,39.4
1136066400000,2006,1,2005,4,31,0.625,0.196,0.43,26691.6,54.92,54.92,35.88,2,1,1.096774193548387,233.5,182.2,324.4,160.5,109.2,73,73,73,-6.418e-15,-2.842e-14,2.842e-14,0.323,0.225,0.401,160.5,109.2,251.3,990,990,990,964.6,964.4,965,25.4,25,25.6,0.106,0.0875,0.138,0.00941,0.00503,0.0176,0.00037,0.0002,0.00071,0.258,0.182,0.389,0.01,0.0071,0.015,25.14,24.71,25.39,0.936,0.917,0.959,0.973,0.97,0.98,0.91,0.89,0.94,34.38,24.92,52.28,33.32,24.17,48.2,0,0,0,0,0,0,0.199,0,0.195,0.31,0.69,0.31,42.7
1138744800000,2006,2,2005,5,28,1.12,0.206,0.919,54645.2,114.9,114.9,81.32,3,2,2.142857142857143,464.7,332.8,636.6,379.7,247.8,85,85,85,-3.045e-15,-5.684e-14,5.684e-14,0.19,0.134,0.255,379.7,247.8,551.6,990,990,990,965.7,965.1,966.4,24.3,23.6,24.9,0.186,0.137,0.263,0.0789,0.0168,0.169,0.0033,0.00067,0.0072,0.447,0.264,0.624,0.018,0.011,0.026,23.87,22.93,24.67,0.947,0.929,0.958,0.974,0.97,0.98,0.923,0.901,0.939,39.26,27.84,52.64,38.06,27.01,48.2,0,0,0,0,0,0,0.452,0,0.201,0.18,0.82,0.18,48.8
1141164000000,2006,3,2005,6,31,2.67,0.307,2.32,122109,192.8,192.8,164.1,4,3,3.6451612903225805,996,657.7,1378,881.1,550.7,114.8,107,129,15.56,-1.137e-13,149.4,0.119,0.0936,0.163,865.6,550.7,1100,990,990,990,967.8,966.5,969.1,22.2,20.9,23.5,0.528,0.268,0.843,0.393,0.169,0.648,0.018,0.0072,0.031,1.18,0.627,1.79,0.054,0.027,0.086,21.01,19.12,22.84,0.955,0.951,0.957,0.98,0.974,0.98,0.935,0.926,0.938,46.15,39.09,51.83,44.96,38.08,48.2,0,0,0,0,0,0,0.912,0,0.35,0.11,0.87,0.13,45.7
1143842400000,2006,4,2005,7,30,3.56,0.384,2.84,138055,192.8,192.8,191.7,4,4,4,1375,1196,1418,1227,1048,148,148,148,129.2,0,170.4,0.108,0.104,0.124,1097,1048,1100,990,990,990,969.1,968.5,969.2,20.9,20.8,21.5,0.846,0.719,0.867,0.642,0.531,0.648,0.031,0.025,0.031,1.79,1.54,1.81,0.085,0.072,0.087,19.13,18.96,19.95,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.04,48.71,50.35,47.94,47.74,48.2,0,0,0,0,0,0,1.07,0,0.72,0.11,0.8,0.2,38.8
1146434400000,2006,5,2005,8,31,2.39,0.433,1.95,106254,182,182,142.8,4,3,3.2903225806451615,890.7,693.5,1171,729.1,546.5,161.5,147,192,-7.335e-15,-1.137e-13,1.137e-13,0.183,0.156,0.212,729.1,546.5,978.5,990,990,990,967.4,966.7,968.4,22.6,21.6,23.3,0.396,0.271,0.619,0.28,0.166,0.413,0.013,0.0071,0.019,0.917,0.625,1.3,0.041,0.027,0.06,21.64,20.26,22.7,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.85,38.54,52.14,43.55,37.5,48.2,0,0,0,0,0,0,0.793,0,0.44,0.18,0.82,0.18,44.5
1149112800000,2006,6,2005,9,30,1.46,0.308,1.15,67690.5,116.6,116.6,94.01,3,2,2.3,563.8,467.1,682.8,444.8,348.1,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.214,0.174,0.255,444.8,348.1,563.8,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.217,0.178,0.278,0.111,0.0633,0.178,0.0046,0.0026,0.0076,0.535,0.419,0.652,0.022,0.017,0.028,23.33,22.72,23.88,0.953,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.77,35.03,52.09,41.56,33.98,48.2,0,0,0,0,0,0,0.522,0,0.31,0.21,0.79,0.21,46.4
1151704800000,2006,7,2005,10,31,1.05,0.362,0.687,41396,70.1,70.1,55.64,2,1,1.6774193548387097,391.4,335,460.8,256.4,200,135,135,135,-4.584e-15,-2.842e-14,2.842e-14,0.348,0.293,0.403,256.4,200,325.8,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.147,0.127,0.171,0.025,0.0128,0.0528,0.001,0.00051,0.0022,0.334,0.254,0.406,0.014,0.01,0.016,24.31,23.94,24.57,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.69,25.92,52.63,35.45,25.14,48.2,0,0,0,0,0,0,0.309,0,0.363,0.34,0.65,0.35,39.4
1154383200000,2006,8,2005,11,31,0.76,0.308,0.452,28166,48.2,48.2,37.86,1,1,1,283.6,246.7,330.9,168.6,131.7,115,115,115,4.584e-15,-2.842e-14,2.842e-14,0.409,0.348,0.466,168.6,131.7,215.9,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.113,0.1,0.13,0.0101,0.00694,0.0141,0.0004,0.00027,0.00057,0.293,0.227,0.378,0.012,0.009,0.015,24.87,24.57,25.09,0.945,0.932,0.958,0.974,0.97,0.98,0.92,0.904,0.938,38.85,30.19,49.81,37.86,29.28,48.2,0,0,0,0,0,0,0.21,0,0.308,0.41,0.59,0.41,37.1
1157061600000,2006,9,2005,12,30,0.541,0.203,0.338,20995.4,34.23,34.23,29.16,1,1,1,208.6,182.7,243.7,130.3,110.7,78.33,72,91,9.474e-16,-1.421e-14,1.421e-14,0.375,0.334,0.417,130.3,110.7,152.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0961,0.0887,0.105,0.00682,0.00516,0.00873,0.00027,0.0002,0.00034,0.221,0.186,0.262,0.0087,0.0073,0.01,25.3,25.08,25.38,0.93,0.918,0.94,0.97,0.97,0.97,0.902,0.891,0.912,30.06,25.3,35.29,29.16,24.54,34.23,0,0,0,0,0,0,0.162,0,0.203,0.38,0.62,0.38,38.8
1159653600000,2006,10,2006,1,31,0.452,0.157,0.294,18152.3,29.47,29.47,24.4,1,1,1,168.7,154.8,183.3,109.9,93.03,58.77,52,73,4.584e-16,-1.421e-14,1.421e-14,0.349,0.284,0.44,109.9,93.03,131.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0818,0.0924,0.00509,0.00366,0.00691,0.0002,0.00014,0.00027,0.182,0.154,0.219,0.0071,0.006,0.0086,25.36,25.34,25.38,0.92,0.911,0.931,0.969,0.966,0.97,0.892,0.883,0.903,25.18,21.27,30.38,24.4,20.55,29.47,0,0,0,0,0,0,0.136,0,0.158,0.35,0.65,0.35,40.2
1162332000000,2006,11,2006,2,30,0.446,0.13,0.316,19616.6,30,30,27.25,1,1,1,172,159.7,183.5,122,109.7,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.291,0.272,0.313,122,109.7,133.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0845,0.0929,0.00612,0.00508,0.0071,0.00024,0.0002,0.00028,0.202,0.18,0.223,0.0079,0.0071,0.0087,25.34,25.34,25.34,0.926,0.918,0.932,0.97,0.97,0.97,0.898,0.89,0.904,28.09,25.03,30.93,27.25,24.28,30,0,0,0,0,0,0,0.151,0,0.13,0.29,0.71,0.29,44
1164924000000,2006,12,2006,3,31,0.531,0.158,0.373,23301.9,37.99,37.99,31.32,1,1,1,198.2,172.3,226.5,139.2,113.3,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.3,0.261,0.342,139.2,113.3,167.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0963,0.0872,0.106,0.00758,0.00538,0.00998,0.0003,0.00021,0.00039,0.234,0.188,0.285,0.0092,0.0074,0.011,25.31,25.16,25.36,0.933,0.92,0.944,0.97,0.97,0.974,0.906,0.893,0.92,32.28,25.93,39.01,31.32,25.15,37.99,0,0,0,0,0,0,0.174,0,0.158,0.3,0.7,0.3,43.9
1167602400000,2007,1,2006,4,31,0.944,0.196,0.748,45569.7,101.9,101.9,61.25,3,1,1.6129032258064515,352.5,230.6,558.1,279.5,157.6,73,73,73,-1.834e-15,-5.684e-14,2.842e-14,0.223,0.131,0.317,279.5,157.6,485.1,990,990,990,965.2,964.6,966.1,24.8,23.9,25.4,0.148,0.105,0.224,0.0412,0.00914,0.128,0.0017,0.00036,0.0054,0.37,0.243,0.588,0.015,0.0097,0.025,24.47,23.38,25.15,0.947,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.939,40.17,25.8,51.53,39.04,25.03,48.2,0,0,0,0,0,0,0.34,0,0.196,0.21,0.79,0.21,48.3
1170280800000,2007,2,2006,5,28,2.79,0.304,2.14,108061,192.8,192.8,160.8,4,3,3.607142857142857,1154,577,1835,1029,492,125.6,85,162,142.1,0,572.9,0.114,0.0883,0.153,886.6,492,1100,990,990,990,968.3,966.2,970.6,21.7,19.4,23.8,0.607,0.229,0.925,0.44,0.131,0.648,0.021,0.0055,0.033,1.31,0.525,1.87,0.062,0.022,0.096,20.39,17.56,23.28,0.953,0.945,0.957,0.979,0.97,0.98,0.933,0.917,0.938,45.56,35.4,51.93,44.36,34.33,48.2,0,0,0,0,0,0,0.893,0,0.65,0.11,0.77,0.23,38.7
1172700000000,2007,3,2006,6,31,5.65,0.539,2.95,124972,175.3,175.3,168,4,4,4,2111,1866,2404,1910,1627,201.1,183,239,809.6,527,1121,0.0965,0.0761,0.128,1100,1100,1100,990,990,990,971.4,970.7,972.1,18.6,17.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.78,16.05,17.46,0.947,0.945,0.95,0.98,0.978,0.98,0.928,0.924,0.931,42.86,40.91,44.71,41.99,40.01,43.81,0,0,0,0,0,0,0.933,0,2.7,0.095,0.52,0.48,22.1
1175378400000,2007,4,2006,7,30,5.99,0.503,2.85,117073,166.8,166.8,162.6,4,4,4,2311,2151,2419,2117,2003,194,148,217,1017,902.9,1102,0.0837,0.0645,0.095,1100,1100,1100,990,990,990,971.9,971.5,972.1,18.1,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.01,16.66,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.52,40.82,42.55,40.65,39.91,41.7,0,0,0,0,0,0,0.903,0,3.14,0.084,0.48,0.52,19.5
1177970400000,2007,5,2006,8,31,4.44,0.514,2.91,134507,192.8,192.8,180.8,4,4,4,1659,1140,2125,1467,948.1,192,192,192,378.9,-1.137e-13,833.4,0.12,0.0903,0.168,1088,948.1,1100,990,990,990,970,968.3,971.4,20,18.6,21.7,0.871,0.584,0.926,0.624,0.398,0.648,0.031,0.018,0.035,1.79,1.24,1.87,0.09,0.057,0.1,18.22,16.72,20.42,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.15,42.72,49.91,45.2,41.86,48.2,0,0,0,0,0,0,1,0,1.53,0.12,0.66,0.34,30.3
1180648800000,2007,6,2006,9,30,2.24,0.417,1.83,100386,178.7,178.7,139.4,4,3,3.2666666666666666,865.3,700.3,1110,704.3,539.3,161,161,161,7.579e-15,0,1.137e-13,0.189,0.145,0.23,704.3,539.3,949.1,990,990,990,967.4,966.7,968.2,22.6,21.8,23.3,0.378,0.269,0.582,0.266,0.161,0.398,0.012,0.0069,0.018,0.877,0.616,1.24,0.039,0.026,0.057,21.77,20.51,22.68,0.955,0.95,0.957,0.979,0.972,0.98,0.934,0.923,0.938,43.88,37.99,51.58,42.8,36.91,48.2,0,0,0,0,0,0,0.775,0,0.41,0.19,0.82,0.18,44.8
1183240800000,2007,7,2006,10,31,1.51,0.498,1.02,59495.4,103.3,103.3,79.97,3,2,2.032258064516129,565.3,466,689.7,379.3,280,186,186,186,0,-5.684e-14,5.684e-14,0.334,0.27,0.399,379.3,280,503.7,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.196,0.159,0.252,0.078,0.0312,0.137,0.0033,0.0013,0.0059,0.468,0.321,0.653,0.02,0.013,0.028,23.4,22.73,23.98,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.66,30.84,52.53,39.43,29.91,48.2,0,0,0,0,0,0,0.444,0,0.49,0.33,0.68,0.32,39.4
1185919200000,2007,8,2006,11,31,1.03,0.415,0.615,37266.7,65.44,65.44,50.09,2,1,1.4516129032258065,384.6,325.2,459.7,229.6,170.2,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.407,0.337,0.477,229.6,170.2,304.7,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.117,0.165,0.0188,0.0102,0.0428,0.00076,0.00041,0.0018,0.328,0.256,0.405,0.013,0.01,0.016,24.35,23.98,24.67,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.27,25.87,52.28,37.11,25.09,48.2,0,0,0,0,0,0,0.278,0,0.415,0.4,0.6,0.4,36.2
1188597600000,2007,9,2006,12,30,0.708,0.306,0.402,25012.7,45.94,45.94,34.74,1,1,1,273.2,235.5,321.1,155.2,117.5,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.436,0.368,0.501,155.2,117.5,203.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0946,0.125,0.00894,0.00574,0.013,0.00035,0.00023,0.00052,0.269,0.201,0.355,0.011,0.0079,0.014,24.94,24.64,25.19,0.94,0.924,0.955,0.973,0.97,0.98,0.914,0.896,0.936,35.68,26.81,46.88,34.74,26,45.94,0,0,0,0,0,0,0.193,0,0.306,0.43,0.57,0.43,35.3
1191189600000,2007,10,2007,1,31,0.574,0.26,0.314,15499.7,30.64,30.64,20.83,1,1,1,214.2,199.1,234.1,117.2,102.1,97,97,97,2.75e-15,-1.421e-14,1.421e-14,0.454,0.414,0.487,117.2,102.1,137.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0928,0.0875,0.0998,0.00571,0.00443,0.00741,0.00022,0.00017,0.00029,0.199,0.172,0.235,0.0078,0.0067,0.0092,25.32,25.16,25.43,0.716,0,0.934,0.751,0,0.97,0.694,0,0.906,21.48,0,31.59,20.83,0,30.64,0,7,0,0,0.226,0,0.116,0.226,0.26,0.45,0.55,0.45,27
1193868000000,2007,11,2007,2,30,0.53,0.196,0.334,20801.7,31.27,31.27,28.89,1,1,1,204.6,199.7,211.2,128.9,110.2,75.67,67,93,-4.737e-16,-1.421e-14,0,0.369,0.325,0.458,128.9,110.2,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0944,0.09,0.0969,0.00671,0.00512,0.00756,0.00026,0.0002,0.0003,0.218,0.186,0.235,0.0085,0.0073,0.0092,25.35,25.33,25.39,0.929,0.918,0.934,0.97,0.97,0.97,0.901,0.89,0.906,29.78,25.19,32.24,28.89,24.44,31.27,0,0,0,0,0,0,0.161,0,0.196,0.37,0.63,0.37,39.2
1196460000000,2007,12,2007,3,31,0.633,0.158,0.475,30045.2,47.84,47.84,40.38,1,1,1,236.4,200.5,268.3,177.4,141.5,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.251,0.22,0.294,177.4,141.5,209.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.11,0.0971,0.121,0.0108,0.00778,0.0135,0.00043,0.0003,0.00054,0.303,0.238,0.36,0.012,0.0093,0.014,25.08,24.87,25.36,0.947,0.935,0.956,0.976,0.97,0.98,0.925,0.907,0.937,41.34,32.9,48.82,40.38,31.91,47.84,0,0,0,0,0,0,0.224,0,0.158,0.25,0.75,0.25,47.5
1199138400000,2008,1,2007,4,31,1.06,0.196,0.865,51968.3,122,122,69.85,3,1,1.8709677419354838,395.8,270.8,657.4,322.8,197.8,73,73,73,6.418e-15,-2.842e-14,5.684e-14,0.2,0.111,0.27,322.8,197.8,584.4,990,990,990,965.4,964.8,966.5,24.6,23.5,25.2,0.165,0.119,0.28,0.058,0.0126,0.191,0.0024,0.0005,0.0082,0.405,0.24,0.677,0.017,0.0096,0.029,24.24,22.79,24.88,0.947,0.922,0.959,0.975,0.97,0.98,0.923,0.895,0.939,39.94,25.58,51.48,38.74,24.81,48.2,0,0,0,0,0,0,0.388,0,0.195,0.18,0.82,0.18,49
1201816800000,2008,2,2007,5,29,3.19,0.335,2.34,115766,192.8,192.8,166.3,4,3,3.689655172413793,1272,680.6,1897,1138,575.6,133.7,105,162,204.1,-1.137e-13,635.4,0.112,0.0854,0.154,934.1,575.6,1100,990,990,990,968.7,966.6,970.8,21.3,19.2,23.4,0.662,0.28,0.926,0.481,0.186,0.648,0.023,0.0079,0.034,1.42,0.667,1.87,0.068,0.029,0.097,19.88,17.36,22.71,0.953,0.949,0.957,0.98,0.978,0.98,0.934,0.93,0.938,46.15,40.71,51.96,45.07,39.8,48.2,0,0,0,0,0,0,0.924,0,0.85,0.11,0.73,0.27,36.3
1204322400000,2008,3,2007,6,31,4.93,0.539,2.95,131087,180.3,180.3,176.2,4,4,4,1839,1722,1939,1638,1539,201.1,183,239,538.2,439.5,610.9,0.109,0.0966,0.126,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.55,17.22,17.93,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.95,44.06,45.99,44.05,43.18,45.07,0,0,0,0,0,0,0.979,0,1.98,0.11,0.6,0.4,26.6
1207000800000,2008,4,2007,7,30,3.87,0.384,2.81,133724,192.8,192.8,185.7,4,4,4,1493,1094,1719,1345,946.1,148,148,148,260.6,-1.137e-13,471.1,0.101,0.0861,0.135,1085,946.1,1100,990,990,990,969.5,968.2,970.2,20.5,19.8,21.8,0.859,0.581,0.925,0.618,0.397,0.648,0.03,0.018,0.033,1.77,1.24,1.87,0.087,0.057,0.095,18.76,17.93,20.56,0.952,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,47.46,45.57,50.26,46.43,44.66,48.2,0,0,0,0,0,0,1.03,0,1.06,0.099,0.73,0.27,34.6
1209592800000,2008,5,2007,8,31,2.3,0.394,1.91,105074,175.4,175.4,141.2,4,3,3.2903225806451615,858.8,700.3,1070,711.8,553.3,147,147,147,0,0,0,0.174,0.137,0.21,711.8,553.3,923.2,990,990,990,967.3,966.7,968.1,22.7,21.9,23.3,0.379,0.275,0.554,0.271,0.171,0.386,0.012,0.0073,0.018,0.884,0.637,1.19,0.039,0.027,0.055,21.79,20.69,22.66,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,44.17,38.98,51.5,43.1,37.96,48.2,0,0,0,0,0,0,0.785,0,0.39,0.17,0.83,0.17,45.7
1212271200000,2008,6,2007,9,30,1.47,0.308,1.16,67928.1,117.8,117.8,94.34,3,2,2.3,566.5,465.2,688.6,447.5,346.2,119,119,119,5.684e-15,-5.684e-14,5.684e-14,0.213,0.173,0.256,447.5,346.2,569.6,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.219,0.177,0.281,0.112,0.0624,0.181,0.0047,0.0026,0.0078,0.54,0.416,0.662,0.023,0.017,0.028,23.32,22.68,23.89,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.99,35.08,52.41,41.69,34.03,48.2,0,0,0,0,0,0,0.524,0,0.31,0.21,0.79,0.21,46.2
1214863200000,2008,7,2007,10,31,1.05,0.362,0.686,41338.1,69.81,69.81,55.56,2,1,1.6774193548387097,391,335.8,459.4,256,200.8,135,135,135,-9.168e-16,-2.842e-14,2.842e-14,0.348,0.294,0.402,256,200.8,324.4,990,990,990,965.3,965.1,965.7,24.7,24.3,24.9,0.147,0.127,0.171,0.0248,0.0128,0.0521,0.001,0.00051,0.0021,0.334,0.254,0.405,0.014,0.01,0.016,24.32,23.95,24.57,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.66,25.88,52.57,35.43,25.11,48.2,0,0,0,0,0,0,0.309,0,0.364,0.34,0.65,0.35,39.4
1217541600000,2008,8,2007,11,31,0.762,0.308,0.454,28295.3,48.2,48.2,38.03,1,1,1,284.4,248.1,331.7,169.4,133.1,115,115,115,0,-2.842e-14,2.842e-14,0.407,0.347,0.464,169.4,133.1,216.7,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.113,0.1,0.13,0.0101,0.00706,0.0142,0.0004,0.00028,0.00057,0.295,0.23,0.379,0.012,0.0091,0.015,24.86,24.56,25.08,0.945,0.932,0.958,0.974,0.97,0.98,0.921,0.904,0.939,39.03,30.51,50,38.03,29.59,48.2,0,0,0,0,0,0,0.211,0,0.308,0.4,0.6,0.4,37.1
1220220000000,2008,9,2007,12,30,0.539,0.203,0.336,20879.8,34.54,34.54,29,1,1,1,208,180.8,245.1,129.6,108.8,78.33,72,91,4.737e-16,-1.421e-14,1.421e-14,0.377,0.335,0.419,129.6,108.8,154.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0959,0.088,0.105,0.00677,0.005,0.00885,0.00027,0.0002,0.00035,0.22,0.182,0.265,0.0086,0.0071,0.01,25.3,25.06,25.38,0.929,0.917,0.94,0.97,0.97,0.97,0.902,0.889,0.912,29.9,24.83,35.61,29,24.08,34.54,0,0,0,0,0,0,0.161,0,0.203,0.38,0.62,0.38,38.7
1222812000000,2008,10,2008,1,31,0.444,0.139,0.304,18758.6,28.56,28.56,25.21,1,1,1,165.6,153.7,179.4,113.6,101.7,52,52,52,0,-1.421e-14,1.421e-14,0.315,0.29,0.338,113.6,101.7,127.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.082,0.0911,0.00541,0.0044,0.00658,0.00021,0.00017,0.00026,0.187,0.166,0.212,0.0073,0.0065,0.0083,25.34,25.34,25.35,0.92,0.912,0.929,0.97,0.97,0.97,0.893,0.884,0.902,25.99,23.06,29.44,25.21,22.36,28.56,0,0,0,0,0,0,0.14,0,0.14,0.31,0.68,0.32,42.2
1225490400000,2008,11,2008,2,30,0.49,0.144,0.346,21552.3,37.46,37.46,29.93,1,1,1,189,153.4,215,133.3,103.5,55.67,50,67,4.737e-16,-1.421e-14,1.421e-14,0.297,0.233,0.363,133.3,103.5,165,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0935,0.0823,0.104,0.00708,0.00454,0.00977,0.00028,0.00018,0.00038,0.223,0.169,0.279,0.0087,0.0066,0.011,25.33,25.23,25.38,0.931,0.913,0.943,0.97,0.97,0.973,0.903,0.886,0.918,30.85,23.48,38.51,29.93,22.78,37.46,0,0,0,0,0,0,0.166,0,0.144,0.29,0.71,0.29,44
1228082400000,2008,12,2008,3,31,0.598,0.158,0.44,27706,40.85,40.85,37.24,1,1,1,223.2,208.1,237.9,164.2,149.1,59,59,59,0,0,0,0.265,0.248,0.283,164.2,149.1,178.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.105,0.0998,0.11,0.00971,0.00843,0.011,0.00038,0.00033,0.00043,0.279,0.252,0.305,0.011,0.0099,0.012,25.18,25.07,25.3,0.943,0.938,0.948,0.974,0.97,0.98,0.918,0.91,0.929,38.24,34.72,41.7,37.24,33.67,40.85,0,0,0,0,0,0,0.207,0,0.158,0.26,0.74,0.26,46.3
1230760800000,2009,1,2008,4,31,0.725,0.196,0.529,32983.6,54.2,54.2,44.33,2,1,1.1935483870967742,270.6,239,321.1,197.6,166,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.272,0.227,0.305,197.6,166,248.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.119,0.108,0.136,0.0125,0.00986,0.0168,0.0005,0.00039,0.00067,0.31,0.241,0.388,0.012,0.0096,0.015,24.91,24.72,25.08,0.946,0.922,0.959,0.977,0.97,0.98,0.924,0.895,0.94,40.45,25.64,52.09,39.35,24.87,48.2,0,0,0,0,0,0,0.246,0,0.196,0.27,0.73,0.27,45.5
1233439200000,2009,2,2008,5,28,1.13,0.206,0.921,54510.7,105.7,105.7,81.12,3,2,2.142857142857143,465.6,326.8,591.2,380.6,241.8,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.19,0.144,0.26,380.6,241.8,506.2,990,990,990,965.7,965,966.3,24.3,23.7,25,0.186,0.135,0.238,0.0788,0.0163,0.139,0.0033,0.00065,0.0059,0.448,0.257,0.616,0.019,0.01,0.026,23.86,23.19,24.71,0.946,0.927,0.958,0.974,0.97,0.98,0.922,0.899,0.939,39.46,27.15,52.39,38.09,26.34,48.2,0,0,0,0,0,0,0.451,0,0.209,0.18,0.82,0.18,48.2
1235858400000,2009,3,2008,6,31,2.45,0.287,2.01,106525,192.8,192.8,143.2,4,3,3.3870967741935485,915.6,595.9,1626,808.6,488.9,107,107,107,59.65,0,419,0.131,0.0658,0.18,749,488.9,1100,990,990,990,967.5,966.3,969.9,22.5,20.1,23.7,0.459,0.233,0.91,0.326,0.13,0.648,0.015,0.0055,0.032,1.02,0.525,1.86,0.046,0.022,0.092,21.52,18.25,23.19,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.91,35.03,50.53,41.83,33.98,48.2,0,0,0,0,0,0,0.795,0,0.44,0.12,0.82,0.18,43.5
1238536800000,2009,4,2008,7,30,5.02,0.384,2.85,124608,181.6,181.6,173.1,4,4,4,1938,1682,2111,1790,1534,148,148,148,689.6,434.3,862.9,0.0768,0.0701,0.088,1100,1100,1100,990,990,990,970.9,970.1,971.4,19.1,18.6,19.9,0.926,0.922,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.25,16.76,18.06,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.15,42.81,46.33,43.27,41.96,45.4,0,0,0,0,0,0,0.961,0,2.17,0.076,0.57,0.43,24.8
1241128800000,2009,5,2008,8,31,3.23,0.471,2.54,128296,192.8,192.8,172.4,4,3,3.806451612903226,1205,847.9,1662,1029,700.9,176,147,192,80.1,-1.137e-13,370.3,0.15,0.115,0.184,949.3,700.9,1100,990,990,990,968.5,967.3,970,21.5,20,22.7,0.647,0.358,0.917,0.473,0.269,0.648,0.022,0.012,0.032,1.39,0.885,1.86,0.066,0.039,0.093,20.08,18.13,21.82,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.58,39.54,51.86,45.43,38.55,48.2,0,0,0,0,0,0,0.958,0,0.69,0.15,0.79,0.21,39.7
1243807200000,2009,6,2008,9,30,1.82,0.381,1.44,82202.9,143.8,143.8,114.2,3,2,2.6666666666666665,702.3,570.5,834.3,555.3,409.4,147,119,161,9.474e-15,-5.684e-14,5.684e-14,0.215,0.143,0.282,555.3,409.4,715.3,990,990,990,966.7,966.2,967.2,23.3,22.8,23.8,0.277,0.203,0.364,0.176,0.0923,0.279,0.0076,0.0039,0.012,0.679,0.514,0.908,0.029,0.022,0.04,22.61,21.86,23.32,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.41,35.05,51.94,43.25,33.99,48.2,0,0,0,0,0,0,0.634,0,0.38,0.21,0.79,0.21,45.2
1246399200000,2009,7,2008,10,31,1.27,0.454,0.817,48739.2,91.81,91.81,65.51,2,1,1.8387096774193548,474.6,400.1,563.1,305.1,214.1,169.5,135,186,-5.501e-15,-5.684e-14,5.684e-14,0.365,0.24,0.465,305.1,214.1,428.1,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.166,0.135,0.207,0.0452,0.0139,0.101,0.0019,0.00057,0.0042,0.384,0.259,0.54,0.016,0.011,0.023,23.88,23.33,24.25,0.945,0.925,0.958,0.975,0.97,0.98,0.921,0.897,0.939,37.76,25.79,52.08,36.63,25.02,48.2,0,0,0,0,0,0,0.364,0,0.453,0.36,0.64,0.36,38.4
1249077600000,2009,8,2008,11,31,0.876,0.377,0.499,30856.4,51.51,51.51,41.47,2,1,1.064516129032258,327.1,275.7,394.9,186.3,153.2,140.8,115,155,-9.168e-16,-2.842e-14,2.842e-14,0.43,0.377,0.503,186.3,153.2,239.9,990,990,990,965,964.8,965.4,25,24.6,25.2,0.122,0.11,0.142,0.0116,0.00877,0.0161,0.00046,0.00035,0.00066,0.317,0.255,0.402,0.013,0.01,0.016,24.64,24.29,24.92,0.948,0.924,0.958,0.976,0.97,0.98,0.925,0.897,0.939,40.94,25.84,51.89,39.83,25.06,48.2,0,0,0,0,0,0,0.23,0,0.377,0.43,0.57,0.43,35.2
1251756000000,2009,9,2008,12,30,0.61,0.236,0.374,23330.7,41.38,41.38,32.4,1,1,1,235.5,206.2,273.2,144.5,115.2,91,91,91,4.737e-16,-2.842e-14,2.842e-14,0.389,0.333,0.441,144.5,115.2,182.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0917,0.115,0.00803,0.00554,0.0112,0.00032,0.00022,0.00045,0.248,0.195,0.315,0.0098,0.0076,0.013,25.15,24.89,25.37,0.936,0.922,0.949,0.971,0.97,0.98,0.909,0.894,0.93,33.35,26.42,42.22,32.4,25.62,41.38,0,0,0,0,0,0,0.18,0,0.236,0.39,0.61,0.39,38.2
1254348000000,2009,10,2009,1,31,0.504,0.196,0.308,19046,30.11,30.11,25.6,1,1,1,188.1,170.9,207.1,115.1,97.95,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.39,0.353,0.427,115.1,97.95,134.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0835,0.0963,0.00553,0.00408,0.00714,0.00022,0.00016,0.00028,0.193,0.162,0.227,0.0075,0.0064,0.0089,25.38,25.33,25.39,0.921,0.911,0.932,0.97,0.968,0.97,0.893,0.883,0.904,26.4,22.26,31.04,25.6,21.54,30.11,0,0,0,0,0,0,0.142,0,0.196,0.39,0.61,0.39,37.8
