datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0383,0.0189,0.0194,1199.67,17.31,17.31,16.66,1,1,1,147.7,144.9,150.3,74.71,71.88,73,73,73,-4.737e-15,-1.421e-14,0,0.495,0.486,0.504,74.71,71.88,77.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0743,0.0762,0.0021,0.00186,0.00232,0.000082,0.000073,0.000091,0.121,0.116,0.125,0.0047,0.0045,0.0049,25.38,25.38,25.38,0.933,0.923,0.94,0.96,0.96,0.96,0.896,0.886,0.902,17.36,16.52,18.04,16.66,15.86,17.31,0,0,0,0,0,0,0.0926,0,0.0189,0.49,0.51,0.49,31.3
726098400000,1993,1,1992,4,14,7,0.0975,0.0442,0.0533,3282.15,20.86,20.86,19.54,1,1,1,161.1,153.9,167.6,88.13,80.9,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.453,0.436,0.474,88.13,80.9,94.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0775,0.0823,0.00324,0.00263,0.00379,0.00013,0.0001,0.00015,0.145,0.132,0.156,0.0057,0.0052,0.0061,25.38,25.38,25.38,0.925,0.917,0.933,0.964,0.96,0.966,0.891,0.886,0.896,20.27,18.78,21.58,19.54,18.04,20.86,0,0,0,0,0,0,0.109,0,0.0442,0.45,0.55,0.45,33.7
726703200000,1993,1,1992,4,15,7,0.106,0.0442,0.062,3797.76,24.28,24.28,22.61,1,1,1,175.5,168.9,182.6,102.5,95.94,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.416,0.4,0.432,102.5,95.94,109.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0851,0.0828,0.0876,0.00446,0.0039,0.00507,0.00017,0.00015,0.0002,0.17,0.159,0.183,0.0067,0.0062,0.0072,25.38,25.38,25.38,0.915,0.912,0.917,0.969,0.967,0.97,0.886,0.883,0.89,23.33,21.86,25.03,22.61,21.14,24.28,0,0,0,0,0,0,0.126,0,0.044,0.42,0.58,0.42,35.8
727308000000,1993,1,1992,4,16,7,0.122,0.0442,0.0774,4817.09,33.09,33.09,28.67,1,1,1,201,184,220.1,128,111,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.364,0.332,0.397,128,111,147.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0941,0.0881,0.101,0.00663,0.00518,0.00825,0.00026,0.0002,0.00032,0.216,0.186,0.25,0.0085,0.0073,0.0098,25.34,25.23,25.38,0.929,0.918,0.938,0.97,0.97,0.97,0.901,0.891,0.909,29.56,25.37,34.11,28.67,24.61,33.09,0,0,0,0,0,0,0.159,0,0.0446,0.36,0.63,0.37,39.5
727912800000,1993,1,1992,4,17,7,0.151,0.0442,0.107,6761.37,45.21,45.21,40.25,1,1,1,250.3,228.6,271.2,177.3,155.6,73,73,73,-8.12e-15,-2.842e-14,0,0.292,0.269,0.319,177.3,155.6,198.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.104,0.119,0.0108,0.00897,0.0126,0.00043,0.00035,0.0005,0.304,0.265,0.342,0.012,0.01,0.014,25.01,24.87,25.16,0.948,0.941,0.954,0.976,0.97,0.98,0.925,0.912,0.935,41.2,36.1,46.13,40.25,35.02,45.21,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.8
728517600000,1993,2,1992,5,18,7,0.186,0.0514,0.135,8309.31,56.14,56.14,49.46,2,1,1.4285714285714286,308.1,279.1,342.6,223.1,194.1,85,85,85,4.06e-15,0,2.842e-14,0.277,0.248,0.305,223.1,194.1,257.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.129,0.119,0.141,0.0151,0.0123,0.0206,0.0006,0.00049,0.00083,0.317,0.246,0.383,0.013,0.0098,0.015,24.74,24.61,24.85,0.944,0.923,0.958,0.976,0.97,0.98,0.921,0.896,0.939,39.24,25.95,51.21,38.05,25.17,48.2,0,0,0,0,0,0,0.275,0,0.051,0.28,0.73,0.27,44.7
729122400000,1993,2,1992,5,19,7,0.248,0.0514,0.196,11881.2,83.7,83.7,70.72,2,2,2,409.8,357.6,468.6,324.8,272.6,85,85,85,0,0,0,0.209,0.181,0.238,324.8,272.6,383.6,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.165,0.146,0.185,0.0523,0.0277,0.0801,0.0021,0.0011,0.0033,0.379,0.3,0.467,0.015,0.012,0.019,24.18,23.82,24.51,0.944,0.934,0.953,0.973,0.97,0.98,0.918,0.906,0.934,36.34,30.61,42.71,35.36,29.69,41.85,0,0,0,0,0,0,0.393,0,0.052,0.21,0.79,0.21,47.9
729727200000,1993,2,1992,5,20,7,0.341,0.0514,0.29,16924.7,115.1,115.1,100.7,3,2,2.4285714285714284,564.6,490.8,637.3,479.6,405.8,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.152,0.133,0.173,479.6,405.8,552.3,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.226,0.193,0.264,0.128,0.0905,0.17,0.0054,0.0037,0.0072,0.569,0.5,0.625,0.024,0.021,0.027,23.29,22.93,23.69,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,44.04,36.28,52.28,42.49,35.19,48.2,0,0,0,0,0,0,0.56,0,0.051,0.15,0.85,0.15,49.6
730332000000,1993,2,1992,5,21,7,0.441,0.0514,0.39,22251.9,143.1,143.1,132.5,3,3,3,729.3,659.5,790.6,644.3,574.5,85,85,85,0,0,0,0.117,0.108,0.129,644.3,574.5,705.6,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.316,0.276,0.351,0.231,0.185,0.272,0.01,0.0079,0.012,0.78,0.662,0.883,0.034,0.028,0.039,22.4,22.05,22.8,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,45.07,40.79,48.68,44.15,39.88,47.71,0,0,0,0,0,0,0.736,0,0.051,0.12,0.88,0.12,50.5
730936800000,1993,3,1992,6,22,7,0.524,0.078,0.446,24265.8,155.8,155.8,144.4,4,3,3.142857142857143,866.3,808.4,926.4,737.3,679.4,129,129,129,0,0,0,0.149,0.139,0.16,737.3,679.4,797.4,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.386,0.344,0.436,0.291,0.255,0.325,0.013,0.011,0.015,0.937,0.847,1.02,0.041,0.037,0.045,21.7,21.42,22.02,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.08,39.92,52.11,46.29,38.95,48.2,0,0,0,0,0,0,0.802,0,0.078,0.15,0.85,0.15,46.3
731541600000,1993,3,1992,6,23,7,0.601,0.078,0.523,28039.5,175.7,175.7,166.9,4,4,4,994.2,942.5,1051,865.2,813.5,129,129,129,0,0,0,0.13,0.123,0.137,865.2,813.5,922,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.498,0.451,0.55,0.358,0.333,0.385,0.016,0.015,0.018,1.09,1,1.19,0.049,0.045,0.054,21.04,20.75,21.33,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.6,40.57,44.82,41.73,39.64,43.92,0,0,0,0,0,0,0.927,0,0.078,0.13,0.87,0.13,46.7
732146400000,1993,3,1992,6,24,7,0.72,0.078,0.632,31814.8,192.8,192.8,189.4,4,4,4,1191,1080,1317,1062,950.8,129,129,129,17.94,-1.137e-13,87.9,0.109,0.098,0.119,1044,950.8,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.708,0.577,0.817,0.538,0.399,0.648,0.025,0.018,0.031,1.53,1.24,1.77,0.071,0.057,0.084,19.97,19.34,20.61,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.74,45.91,50.41,47.34,44.99,48.2,0,0,0,0,0,0,1.05,0,0.088,0.11,0.88,0.12,44.2
732751200000,1993,3,1992,6,25,7,0.897,0.078,0.665,31695.5,192.7,192.7,188.7,4,4,4,1483,1374,1589,1354,1245,129,129,129,253.8,145.2,359.8,0.0872,0.0812,0.0939,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.882,0.842,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.74,18.37,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.13,47.16,49.16,47.17,46.21,48.18,0,0,0,0,0,0,1.05,0,0.232,0.087,0.74,0.26,35.3
733356000000,1993,3,1992,6,26,7,1.03,0.0846,0.665,30357,183.6,183.6,180.7,4,4,4,1709,1625,1786,1569,1496,139.9,129,148,469.3,395.8,537.6,0.0818,0.0766,0.0863,1100,1100,1100,990,990,990,970.2,969.9,970.4,19.8,19.6,20.1,0.92,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.97,17.72,18.25,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.1,45.41,46.85,45.17,44.51,45.91,0,0,0,0,0,0,1,0,0.365,0.082,0.65,0.35,29.5
733960800000,1993,4,1992,7,27,7,1.15,0.0895,0.665,29226.6,177.2,177.2,174,4,4,4,1903,1810,1998,1755,1662,148,148,148,655.5,561.6,750.3,0.0779,0.0741,0.0818,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.34,17.03,17.64,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.38,43.55,45.2,43.49,42.68,44.3,0,0,0,0,0,0,0.966,0,0.485,0.078,0.58,0.42,25.4
734565600000,1993,4,1992,7,28,7,1.3,0.0895,0.665,28041.1,169.7,169.7,166.9,4,4,4,2147,2038,2234,1999,1890,148,148,148,898.8,789.5,986,0.069,0.0662,0.0726,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.46,16.94,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.58,42.01,43.29,41.73,41.17,42.42,0,0,0,0,0,0,0.927,0,0.635,0.069,0.51,0.49,21.6
735170400000,1993,4,1992,7,29,7,1.34,0.0895,0.665,27717.7,166.3,166.3,165,4,4,4,2222,2172,2249,2074,2024,148,148,148,974.5,923.5,1001,0.0666,0.0658,0.0682,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.43,16.61,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.09,41.92,42.42,41.25,41.08,41.57,0,0,0,0,0,0,0.917,0,0.675,0.067,0.5,0.5,20.7
735775200000,1993,4,1992,7,30,7,1.24,0.0971,0.665,28445.3,172,172,169.3,4,4,4,2055,1959,2146,1894,1767,160.6,148,192,794.2,667.3,898,0.0785,0.069,0.098,1100,1100,1100,990,990,990,971.2,971,971.5,18.8,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.67,17.16,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.19,42.58,43.89,42.33,41.73,43.01,0,0,0,0,0,0,0.941,0,0.575,0.078,0.54,0.46,22.9
736380000000,1993,5,1992,8,31,7,1.11,0.116,0.665,29628.7,179.6,179.6,176.4,4,4,4,1834,1742,1928,1642,1550,192,192,192,542.1,449.5,635.6,0.105,0.0996,0.11,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.56,17.26,17.86,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.99,44.17,45.81,44.09,43.28,44.89,0,0,0,0,0,0,0.98,0,0.445,0.1,0.6,0.4,26.7
736984800000,1993,5,1992,8,32,7,0.981,0.116,0.665,30862.1,186.7,186.7,183.7,4,4,4,1622,1534,1711,1430,1342,192,192,192,330,241.9,419.2,0.118,0.112,0.125,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.913,0.905,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.094,18.26,17.96,18.55,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.86,46.08,47.63,45.93,45.16,46.68,0,0,0,0,0,0,1.02,0,0.316,0.12,0.68,0.32,31.5
737589600000,1993,5,1992,8,33,7,0.855,0.116,0.665,32054.2,192.8,192.8,190.8,4,4,4,1413,1302,1505,1221,1110,192,192,192,121.1,10.02,213.1,0.136,0.128,0.147,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.848,0.801,0.888,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.84,0.086,0.083,0.09,19,18.66,19.4,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.81,47.92,49.89,47.7,46.96,48.2,0,0,0,0,0,0,1.06,0,0.19,0.14,0.78,0.22,37.5
738194400000,1993,5,1992,8,34,7,0.703,0.116,0.587,30287.8,192.8,192.8,180.3,4,4,4,1163,1075,1264,970.6,882.5,192,192,192,6.496e-14,0,1.137e-13,0.166,0.152,0.179,970.6,882.5,1072,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.621,0.524,0.755,0.436,0.366,0.584,0.02,0.017,0.027,1.32,1.13,1.63,0.061,0.052,0.077,20.26,19.64,20.74,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46,42.84,49.23,45.07,41.98,48.2,0,0,0,0,0,0,1,0,0.116,0.17,0.83,0.17,43.1
738799200000,1993,5,1992,8,35,7,0.601,0.1,0.501,26681.9,166.3,166.3,158.8,4,3,3.857142857142857,994.2,942.5,1051,828.8,781.5,165.4,161,192,0,0,0,0.166,0.157,0.183,828.8,781.5,867,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.473,0.429,0.507,0.34,0.317,0.359,0.015,0.014,0.016,1.05,0.981,1.1,0.047,0.044,0.05,21.09,20.85,21.3,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.93,0.937,42.74,39.69,52.02,41.43,38.71,48.2,0,0,0,0,0,0,0.882,0,0.1,0.17,0.83,0.17,44.4
739404000000,1993,6,1992,9,36,7,0.534,0.0974,0.436,23869.2,144.6,144.6,142.1,3,3,3,882.5,845.2,926.4,721.5,684.2,161,161,161,0,0,0,0.183,0.174,0.19,721.5,684.2,765.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.378,0.352,0.414,0.283,0.258,0.309,0.013,0.011,0.014,0.927,0.86,1.01,0.041,0.038,0.045,21.64,21.39,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.83,46.78,51.18,47.36,45.85,48.2,0,0,0,0,0,0,0.789,0,0.098,0.18,0.82,0.18,44.7
740008800000,1993,6,1992,9,37,7,0.489,0.0974,0.392,22071.7,135.9,135.9,131.4,3,3,3,809.1,784.8,835.5,648.1,623.8,161,161,161,0,0,0,0.199,0.193,0.205,648.1,623.8,674.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.317,0.346,0.234,0.218,0.252,0.01,0.0095,0.011,0.799,0.758,0.844,0.035,0.033,0.037,22.06,21.91,22.2,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.69,43.24,46.24,43.79,42.38,45.31,0,0,0,0,0,0,0.73,0,0.097,0.2,0.8,0.2,45.1
740613600000,1993,6,1992,9,38,7,0.454,0.0974,0.357,20278.8,125.9,125.9,120.7,3,3,3,750.5,718.8,778.1,589.5,557.8,161,161,161,0,0,0,0.215,0.207,0.224,589.5,557.8,617.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.298,0.28,0.314,0.195,0.174,0.213,0.0084,0.0075,0.0093,0.7,0.647,0.747,0.03,0.028,0.032,22.4,22.24,22.58,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41.14,39.16,42.84,40.24,38.15,41.98,0,0,0,0,0,0,0.671,0,0.097,0.21,0.79,0.21,44.7
741218400000,1993,6,1992,9,39,7,0.41,0.106,0.304,17186.1,112.3,112.3,102.3,3,2,2.4285714285714284,677.7,648.5,708.2,502.4,462.6,175.3,161,186,8.12e-15,-5.684e-14,5.684e-14,0.259,0.227,0.287,502.4,462.6,547.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.25,0.229,0.274,0.139,0.117,0.167,0.006,0.005,0.0072,0.619,0.593,0.649,0.026,0.025,0.028,22.77,22.64,22.91,0.954,0.949,0.957,0.976,0.97,0.98,0.931,0.92,0.938,45.37,37.12,52.32,43.28,36.01,48.2,0,0,0,0,0,0,0.568,0,0.106,0.26,0.74,0.26,41.9
741823200000,1993,7,1992,10,40,7,0.371,0.112,0.259,15254.5,95.75,95.75,90.8,2,2,2,613.6,588.7,639,427.6,402.7,186,186,186,0,-5.684e-14,5.684e-14,0.303,0.291,0.316,427.6,402.7,453,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.211,0.202,0.223,0.101,0.0891,0.113,0.0043,0.0037,0.0048,0.543,0.505,0.584,0.023,0.021,0.025,23.1,22.96,23.25,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.33,43.83,48.85,45.4,42.96,47.87,0,0,0,0,0,0,0.504,0,0.112,0.3,0.7,0.3,41.1
742428000000,1993,7,1992,10,41,7,0.338,0.112,0.226,13394.8,84.32,84.32,79.73,2,2,2,559.3,538.1,580.7,373.3,352.1,186,186,186,0,-5.684e-14,5.684e-14,0.333,0.32,0.346,373.3,352.1,394.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.184,0.199,0.0752,0.0652,0.0853,0.0031,0.0027,0.0036,0.461,0.429,0.493,0.019,0.018,0.021,23.42,23.29,23.55,0.952,0.949,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.79,38.58,43.02,39.87,37.53,42.16,0,0,0,0,0,0,0.443,0,0.112,0.33,0.67,0.33,39.6
743032800000,1993,7,1992,10,42,7,0.31,0.112,0.198,11704.5,73.54,73.54,69.67,2,2,2,512.9,494.6,531.3,326.9,308.6,186,186,186,0,-5.684e-14,5.684e-14,0.363,0.35,0.376,326.9,308.6,345.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.169,0.182,0.0533,0.0447,0.062,0.0022,0.0018,0.0026,0.392,0.364,0.419,0.016,0.015,0.017,23.7,23.59,23.81,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.921,35.9,33.95,37.85,34.83,32.93,36.77,0,0,0,0,0,0,0.387,0,0.112,0.36,0.64,0.36,37.8
743637600000,1993,7,1992,10,43,7,0.286,0.11,0.176,10469.2,64.79,64.79,62.32,2,2,2,473,456.6,488.9,291.5,276.9,181.6,155,186,0,0,0,0.384,0.339,0.402,291.5,276.9,302.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.158,0.167,0.0366,0.0297,0.0419,0.0015,0.0012,0.0017,0.338,0.317,0.356,0.014,0.013,0.015,23.93,23.84,24,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.12,30.5,33.4,31.16,29.58,32.39,0,0,0,0,0,0,0.346,0,0.11,0.38,0.62,0.38,36.6
744242400000,1993,8,1992,11,44,7,0.262,0.0937,0.168,10042.6,63.57,63.57,59.78,2,2,2,433.2,416.9,450.9,278.2,261.9,155,155,155,0,0,0,0.358,0.344,0.372,278.2,261.9,295.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.15,0.161,0.0303,0.0226,0.0386,0.0012,0.00092,0.0016,0.316,0.291,0.342,0.013,0.012,0.014,24.13,24.03,24.23,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.81,29.02,32.77,29.89,28.15,31.78,0,0,0,0,0,0,0.332,0,0.094,0.36,0.64,0.36,38.3
744847200000,1993,8,1992,11,45,7,0.24,0.0937,0.146,8713.21,55.19,55.19,51.86,2,1,1.8571428571428572,397.1,383.9,411.8,242.1,228.9,155,155,155,0,-2.842e-14,2.842e-14,0.39,0.376,0.404,242.1,228.9,256.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.138,0.148,0.0168,0.0152,0.0202,0.00068,0.00062,0.00082,0.287,0.254,0.404,0.012,0.01,0.016,24.33,24.26,24.41,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.64,25.7,52.2,29.38,24.93,48.2,0,0,0,0,0,0,0.288,0,0.094,0.39,0.61,0.39,36.3
745452000000,1993,8,1992,11,46,7,0.222,0.0937,0.128,7915.31,48.2,48.2,47.11,1,1,1,367.5,355.1,379.8,212.5,200.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.408,0.436,212.5,200.2,224.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.136,0.0138,0.0128,0.0149,0.00056,0.00051,0.0006,0.375,0.353,0.397,0.015,0.014,0.016,24.39,24.3,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.62,45.87,51.36,47.11,44.95,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.58,0.42,35.7
746056800000,1993,8,1992,11,47,7,0.206,0.0937,0.113,7012.58,44.15,44.15,41.74,1,1,1,341.1,331.4,351.6,186.1,176.4,155,155,155,8.12e-15,0,2.842e-14,0.455,0.441,0.468,186.1,176.4,196.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.126,0.0116,0.0107,0.0125,0.00046,0.00043,0.0005,0.328,0.311,0.347,0.013,0.012,0.014,24.57,24.5,24.63,0.951,0.948,0.954,0.979,0.977,0.98,0.931,0.926,0.935,42.62,40.38,45.05,41.74,39.44,44.15,0,0,0,0,0,0,0.232,0,0.093,0.45,0.55,0.45,34
746661600000,1993,8,1992,11,48,7,0.192,0.0778,0.114,7147.2,45.98,45.98,42.54,1,1,1,317.3,305.4,328.4,188.7,170.3,128.6,118,155,0,-2.842e-14,2.842e-14,0.404,0.367,0.476,188.7,170.3,203.3,990,990,990,965,964.9,965,25,25,25.1,0.121,0.117,0.125,0.0118,0.0102,0.013,0.00047,0.00041,0.00052,0.33,0.3,0.355,0.013,0.012,0.014,24.68,24.64,24.75,0.951,0.946,0.955,0.978,0.974,0.98,0.931,0.921,0.936,43.47,38.99,46.92,42.54,37.97,45.98,0,0,0,0,0,0,0.236,0,0.078,0.41,0.59,0.41,37.2
747266400000,1993,9,1992,12,49,7,0.176,0.0714,0.105,6537.97,41.44,41.44,38.92,1,1,1,291,281.6,301.3,173,163.6,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.406,0.392,0.419,173,163.6,183.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.118,0.0105,0.00966,0.0113,0.00042,0.00038,0.00045,0.301,0.284,0.319,0.012,0.011,0.013,24.84,24.77,24.89,0.946,0.944,0.95,0.976,0.971,0.98,0.923,0.916,0.931,39.88,37.68,42.29,38.92,36.59,41.44,0,0,0,0,0,0,0.216,0,0.071,0.41,0.6,0.4,37.1
747871200000,1993,9,1992,12,50,7,0.163,0.0714,0.0917,5683.47,35.86,35.86,33.83,1,1,1,269.6,261.1,278.6,151.6,143.1,118,118,118,-1.218e-14,-2.842e-14,0,0.438,0.424,0.452,151.6,143.1,160.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00864,0.00791,0.0094,0.00034,0.00031,0.00037,0.263,0.247,0.279,0.01,0.0098,0.011,24.96,24.91,25.01,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.88,32.86,36.97,33.83,31.87,35.86,0,0,0,0,0,0,0.188,0,0.0713,0.44,0.56,0.44,34.9
748476000000,1993,9,1992,12,51,7,0.153,0.0714,0.0815,5032.99,31.31,31.31,29.96,1,1,1,252.7,248.2,258.6,134.7,130.2,118,118,118,4.06e-15,0,2.842e-14,0.467,0.456,0.475,134.7,130.2,140.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0991,0.103,0.0072,0.00682,0.0077,0.00028,0.00027,0.0003,0.232,0.224,0.243,0.0092,0.0089,0.0096,25.06,25.02,25.09,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,30.88,29.83,32.28,29.96,28.93,31.31,0,0,0,0,0,0,0.166,0,0.0715,0.47,0.53,0.47,32.9
749080800000,1993,9,1992,12,52,7,0.146,0.0659,0.08,4949.74,31.93,31.93,29.46,1,1,1,241.3,234.8,246.3,132.3,124.2,109,97,118,2.03e-15,0,1.421e-14,0.451,0.405,0.487,132.3,124.2,142.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0991,0.097,0.102,0.00699,0.00631,0.00788,0.00028,0.00025,0.00031,0.227,0.214,0.245,0.009,0.0084,0.0097,25.13,25.1,25.15,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.37,28.42,32.91,29.46,27.57,31.93,0,0,0,0,0,0,0.164,0,0.066,0.45,0.55,0.45,33.9
749685600000,1993,10,1993,1,1,7,0.137,0.0587,0.0781,4840.63,30.24,30.24,28.81,1,1,1,226.1,220.3,232.4,129.1,123.3,97,97,97,-2.03e-15,-1.421e-14,0,0.429,0.417,0.44,129.1,123.3,135.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.0949,0.0992,0.00672,0.00623,0.00726,0.00026,0.00024,0.00029,0.22,0.21,0.232,0.0087,0.0083,0.0091,25.22,25.17,25.27,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.7,28.35,31.18,28.81,27.5,30.24,0,0,0,0,0,0,0.16,0,0.0589,0.43,0.57,0.43,35.3
750290400000,1993,10,1993,1,2,7,0.129,0.0587,0.0703,4336.16,27.05,27.05,25.81,1,1,1,213.2,209.1,218.4,116.2,112.1,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.455,0.444,0.464,116.2,112.1,121.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.091,0.0943,0.00562,0.00528,0.00607,0.00022,0.00021,0.00024,0.197,0.19,0.207,0.0077,0.0074,0.0081,25.32,25.28,25.35,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.61,25.64,27.88,25.81,24.87,27.05,0,0,0,0,0,0,0.143,0,0.0587,0.46,0.54,0.46,33.6
750895200000,1993,10,1993,1,3,7,0.122,0.0587,0.0632,1725.83,24.42,24.42,10.27,1,1,1,201.5,195.7,207.2,104.5,98.74,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.482,0.468,0.496,104.5,98.74,110.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0863,0.0903,0.00463,0.00414,0.00512,0.00018,0.00016,0.0002,0.176,0.166,0.187,0.0069,0.0065,0.0073,25.41,25.37,25.43,0.393,0,0.918,0.416,0,0.97,0.381,0,0.89,10.59,0,25.17,10.27,0,24.42,0,4,0,0,0.571,0,0.0571,0.571,0.0588,0.48,0.52,0.48,14.1
751500000000,1993,10,1993,1,4,7,0.116,0.0587,0.0571,0,0,0,0,1,1,1,191.4,187.3,195.5,94.44,90.26,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.507,0.496,0.518,94.44,90.26,98.46,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0847,0.0833,0.0862,0.00378,0.00342,0.00412,0.00015,0.00013,0.00016,0.159,0.151,0.166,0.0062,0.0059,0.0065,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.51,0.49,0.51,0
752104800000,1993,11,1993,2,5,7,0.116,0.0405,0.0756,4703.58,30.56,30.56,28,1,1,1,192,187,202.8,125,120,67,67,67,6.09e-15,0,1.421e-14,0.349,0.33,0.358,125,120,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0902,0.0958,0.00638,0.00595,0.0073,0.00025,0.00023,0.00029,0.21,0.201,0.229,0.0082,0.0078,0.009,25.37,25.35,25.38,0.928,0.925,0.933,0.97,0.97,0.97,0.9,0.897,0.905,28.86,27.61,31.51,28,26.79,30.56,0,0,0,0,0,0,0.156,0,0.0404,0.35,0.65,0.35,40.5
752709600000,1993,11,1993,2,6,7,0.125,0.0405,0.0841,5260.82,31.63,31.63,31.31,1,1,1,206.1,203.7,207.5,139.1,136.7,67,67,67,0,0,0,0.325,0.323,0.329,139.1,136.7,140.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.097,0.0961,0.0975,0.00758,0.00737,0.00769,0.0003,0.00029,0.0003,0.235,0.23,0.237,0.0092,0.009,0.0093,25.33,25.32,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.28,31.7,32.61,31.31,30.75,31.63,0,0,0,0,0,0,0.174,0,0.0409,0.32,0.67,0.33,42.1
753314400000,1993,11,1993,2,7,7,0.128,0.0405,0.0878,5494.26,33.51,33.51,32.7,1,1,1,212.2,205.6,215.7,145.2,138.6,67,67,67,0,0,0,0.316,0.311,0.326,145.2,138.6,148.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0968,0.1,0.00809,0.00753,0.00839,0.00032,0.00029,0.00033,0.246,0.234,0.252,0.0096,0.0091,0.0099,25.28,25.25,25.33,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,33.72,32.15,34.55,32.7,31.19,33.51,0,0,0,0,0,0,0.182,0,0.0402,0.32,0.69,0.31,42.9
753919200000,1993,11,1993,2,8,7,0.131,0.0405,0.0901,5636.91,35.13,35.13,33.55,1,1,1,215.9,210.8,222.8,148.9,143.8,67,67,67,0,0,0,0.311,0.301,0.318,148.9,143.8,155.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0986,0.103,0.00841,0.00797,0.00899,0.00033,0.00031,0.00035,0.252,0.243,0.265,0.0099,0.0095,0.01,25.25,25.2,25.29,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.59,33.38,36.21,33.55,32.38,35.13,0,0,0,0,0,0,0.186,0,0.0409,0.31,0.69,0.31,43
754524000000,1993,11,1993,2,9,7,0.133,0.0371,0.0963,6045.29,37.43,37.43,35.98,1,1,1,220.5,216.3,224.2,159.3,154.2,61.29,59,67,0,0,0,0.278,0.263,0.303,159.3,154.2,165.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.105,0.00929,0.00885,0.00979,0.00036,0.00035,0.00038,0.27,0.262,0.281,0.011,0.01,0.011,25.21,25.17,25.24,0.942,0.94,0.943,0.971,0.97,0.973,0.914,0.912,0.918,37.07,35.83,38.48,35.98,34.76,37.43,0,0,0,0,0,0,0.2,0,0.0367,0.28,0.72,0.28,45.5
755128800000,1993,12,1993,3,10,7,0.14,0.0357,0.104,6557.87,41.16,41.16,39.03,1,1,1,230.7,224.4,239.2,171.7,165.4,59,59,59,0,0,0,0.256,0.247,0.263,171.7,165.4,180.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.106,0.111,0.0103,0.00981,0.0111,0.00041,0.00039,0.00044,0.292,0.281,0.308,0.012,0.011,0.012,25.12,25.06,25.17,0.946,0.944,0.948,0.976,0.973,0.98,0.923,0.918,0.929,39.99,38.54,42,39.03,37.49,41.16,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.8
755733600000,1993,12,1993,3,11,7,0.143,0.0357,0.107,6762.39,41.85,41.85,40.25,1,1,1,235.6,228,242.2,176.6,169,59,59,59,0,0,0,0.251,0.244,0.259,176.6,169,183.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0108,0.0101,0.0113,0.00042,0.0004,0.00045,0.301,0.288,0.313,0.012,0.011,0.012,25.09,25.03,25.14,0.947,0.945,0.949,0.978,0.975,0.98,0.926,0.921,0.93,41.16,39.37,42.7,40.25,38.37,41.85,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.3
756338400000,1993,12,1993,3,12,7,0.142,0.0357,0.106,6738.32,41.91,41.91,40.11,1,1,1,235,229.4,242.5,176,170.4,59,59,59,0,0,0,0.251,0.243,0.257,176,170.4,183.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.112,0.0107,0.0102,0.0113,0.00042,0.0004,0.00045,0.3,0.29,0.314,0.012,0.011,0.012,25.09,25.03,25.13,0.947,0.945,0.949,0.978,0.975,0.98,0.926,0.922,0.93,41.02,39.69,42.77,40.11,38.71,41.91,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,47.5
756943200000,1993,12,1993,3,13,7,0.148,0.0381,0.11,6984.33,43.04,43.04,41.57,1,1,1,245.4,243.3,247.4,182.4,171.7,63,59,73,0,0,0,0.257,0.238,0.298,182.4,171.7,188.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.11,0.114,0.0113,0.0103,0.0118,0.00044,0.00041,0.00046,0.312,0.294,0.322,0.012,0.012,0.013,25.02,24.99,25.04,0.949,0.946,0.951,0.979,0.976,0.98,0.929,0.923,0.932,42.47,39.87,43.92,41.57,38.9,43.04,0,0,0,0,0,0,0.231,0,0.038,0.26,0.74,0.26,47.2
757548000000,1994,1,1993,4,14,7,0.153,0.0442,0.109,6888.04,43.37,43.37,41,1,1,1,253.3,243.6,263.3,180.3,170.6,73,73,73,-4.06e-15,-2.842e-14,0,0.288,0.277,0.3,180.3,170.6,190.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.109,0.116,0.0111,0.0103,0.0119,0.00044,0.0004,0.00047,0.31,0.292,0.327,0.012,0.012,0.013,24.98,24.92,25.05,0.948,0.945,0.952,0.978,0.975,0.98,0.928,0.922,0.933,41.9,39.61,44.25,41,38.63,43.37,0,0,0,0,0,0,0.228,0,0.044,0.29,0.71,0.29,45
758152800000,1994,1,1993,4,15,7,0.169,0.0442,0.125,7782.33,48.2,48.2,46.32,1,1,1,279,263.6,298.6,206,190.6,73,73,73,8.12e-15,0,2.842e-14,0.262,0.245,0.277,206,190.6,225.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.129,0.0133,0.0119,0.0149,0.00053,0.00047,0.00059,0.355,0.328,0.39,0.014,0.013,0.016,24.83,24.72,24.92,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.94,47.92,44.32,52.44,46.32,43.43,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46
758757600000,1994,1,1993,4,16,7,0.203,0.0442,0.159,9626.19,63.96,63.96,57.3,2,2,2,335.4,306.5,366.1,262.4,233.5,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.218,0.199,0.238,262.4,233.5,293.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.142,0.131,0.152,0.0242,0.0156,0.0373,0.00097,0.00062,0.0015,0.285,0.247,0.33,0.011,0.0099,0.013,24.64,24.44,24.82,0.932,0.924,0.939,0.97,0.97,0.97,0.904,0.896,0.911,29.54,26.26,32.97,28.65,25.47,31.98,0,0,0,0,0,0,0.318,0,0.044,0.22,0.78,0.22,47.4
759362400000,1994,1,1993,4,17,7,0.253,0.0442,0.209,12680.9,85.38,85.38,75.48,2,2,2,418.8,374.6,463.7,345.8,301.6,73,73,73,0,0,0,0.175,0.157,0.195,345.8,301.6,390.7,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.155,0.187,0.0622,0.0413,0.0834,0.0025,0.0017,0.0034,0.409,0.343,0.476,0.017,0.014,0.02,24.11,23.84,24.38,0.947,0.94,0.954,0.974,0.97,0.98,0.923,0.912,0.935,38.72,33.91,43.56,37.74,32.9,42.69,0,0,0,0,0,0,0.419,0,0.044,0.17,0.83,0.17,50.1
759967200000,1994,1,1993,4,18,7,0.323,0.0504,0.273,16134,105.9,105.9,96.04,3,2,2.2857142857142856,534.3,480.4,592,451,407.4,83.29,73,85,2.436e-14,-5.684e-14,5.684e-14,0.156,0.144,0.171,451,407.4,506.9,990,990,990,966,965.8,966.3,24,23.7,24.2,0.211,0.193,0.238,0.112,0.0913,0.14,0.0047,0.0038,0.0059,0.538,0.502,0.591,0.022,0.021,0.025,23.46,23.19,23.74,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,44.32,35.02,51.01,43.07,33.97,48.2,0,0,0,0,0,0,0.534,0,0.05,0.16,0.85,0.15,50
760572000000,1994,2,1993,5,19,7,0.402,0.0566,0.346,19947.9,127,127,118.7,3,3,3,665.2,612.5,720.2,571.6,527.5,93.57,85,105,0,0,0,0.14,0.128,0.154,571.6,527.5,615.2,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.276,0.25,0.303,0.183,0.153,0.212,0.0078,0.0065,0.0091,0.659,0.583,0.734,0.028,0.025,0.032,22.78,22.49,23.07,0.952,0.949,0.955,0.977,0.971,0.98,0.93,0.922,0.936,40.52,37.74,43.18,39.58,36.66,42.32,0,0,0,0,0,0,0.66,0,0.056,0.14,0.86,0.14,49.6
761176800000,1994,2,1993,5,20,7,0.472,0.0635,0.408,23080.9,144.6,144.6,137.4,3,3,3,780.4,735.8,826.2,675.4,630.8,105,105,105,0,0,0,0.135,0.127,0.143,675.4,630.8,721.2,990,990,990,967,966.8,967.2,23,22.8,23.2,0.337,0.312,0.363,0.252,0.222,0.283,0.011,0.0096,0.012,0.836,0.76,0.913,0.036,0.033,0.04,22.14,21.88,22.4,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.76,44.13,49.36,45.8,43.25,48.2,0,0,0,0,0,0,0.763,0,0.064,0.13,0.86,0.14,48.9
761781600000,1994,2,1993,5,21,7,0.554,0.0635,0.491,26477.2,169.4,169.4,157.6,4,3,3.7142857142857144,916.3,847.2,980.7,811.3,742.2,105,105,105,0,0,0,0.115,0.107,0.124,811.3,742.2,875.7,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.441,0.377,0.5,0.331,0.297,0.363,0.015,0.013,0.016,1.01,0.948,1.1,0.045,0.042,0.05,21.42,21.08,21.76,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.31,39.72,51.7,42.84,38.75,48.2,0,0,0,0,0,0,0.876,0,0.063,0.11,0.89,0.11,47.8
762386400000,1994,2,1993,5,22,7,0.606,0.0759,0.53,28376.6,170.6,170.6,168.9,4,4,4,1003,988,1018,876.9,861.5,125.6,105,129,0,0,0,0.125,0.106,0.13,876.9,861.5,888.9,990,990,990,967.9,967.9,968,22.1,22,22.1,0.508,0.495,0.52,0.363,0.356,0.369,0.016,0.016,0.017,1.11,1.08,1.13,0.05,0.049,0.051,20.99,20.91,21.05,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.09,42.45,43.53,42.23,41.6,42.66,0,0,0,0,0,0,0.938,0,0.076,0.13,0.87,0.13,46.8
762991200000,1994,3,1993,6,23,7,0.641,0.078,0.563,29750.8,183.5,183.5,177.1,4,4,4,1061,1025,1104,931.6,896.4,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.122,0.117,0.126,931.6,896.4,974.8,990,990,990,968.1,968,968.2,21.9,21.8,22,0.559,0.527,0.598,0.39,0.373,0.411,0.018,0.017,0.019,1.21,1.14,1.28,0.055,0.052,0.059,20.7,20.49,20.88,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.18,43.83,46.8,44.27,42.96,45.87,0,0,0,0,0,0,0.984,0,0.078,0.12,0.88,0.12,46.4
763596000000,1994,3,1993,6,24,7,0.718,0.078,0.638,32092.9,192.8,192.8,191,4,4,4,1187,1123,1241,1058,993.7,129,129,129,2.056,-1.137e-13,11.52,0.109,0.104,0.115,1056,993.7,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.717,0.625,0.785,0.55,0.42,0.648,0.026,0.019,0.03,1.56,1.32,1.73,0.072,0.061,0.081,19.96,19.61,20.39,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.29,47.48,50.54,47.76,46.53,48.2,0,0,0,0,0,0,1.06,0,0.08,0.11,0.89,0.11,44.7
764200800000,1994,3,1993,6,25,7,0.733,0.078,0.653,32349.1,192.8,192.8,192.6,4,4,4,1212,1164,1243,1083,1035,129,129,129,4.114,0,14.41,0.107,0.104,0.111,1079,1035,1100,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.751,0.685,0.787,0.601,0.502,0.648,0.028,0.023,0.03,1.65,1.47,1.73,0.077,0.068,0.081,19.79,19.6,20.11,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.94,48.74,50.54,48.14,47.77,48.2,0,0,0,0,0,0,1.07,0,0.08,0.11,0.89,0.11,44.1
764805600000,1994,3,1993,6,26,7,0.658,0.0829,0.575,30168,188.8,188.8,179.6,4,4,4,1088,1033,1145,951.1,885.1,137.1,129,148,0,-1.137e-13,1.137e-13,0.127,0.113,0.143,951.1,885.1,1016,990,990,990,968.2,968,968.4,21.8,21.6,22,0.585,0.526,0.657,0.403,0.367,0.458,0.018,0.017,0.021,1.25,1.13,1.4,0.057,0.052,0.065,20.57,20.25,20.86,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.81,43.23,48.17,44.89,42.37,47.21,0,0,0,0,0,0,0.998,0,0.083,0.13,0.87,0.13,45.8
765410400000,1994,4,1993,7,27,7,0.583,0.0895,0.494,26271.7,166.7,166.7,156.4,4,3,3.7142857142857144,964.4,915,1015,816.4,767,148,148,148,0,0,0,0.154,0.146,0.162,816.4,767,867.3,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.463,0.418,0.509,0.334,0.31,0.359,0.015,0.014,0.016,1.04,0.985,1.1,0.047,0.044,0.05,21.21,20.95,21.43,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,44.21,39.83,52.22,42.54,38.86,48.2,0,0,0,0,0,0,0.869,0,0.089,0.15,0.85,0.15,45.1
766015200000,1994,4,1993,7,28,7,0.518,0.0756,0.442,24078.1,144.6,144.6,143.3,3,3,3,856.1,815.3,899.5,731.1,690.3,125,125,125,0,0,0,0.146,0.139,0.153,731.1,690.3,774.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.381,0.352,0.417,0.289,0.262,0.314,0.013,0.011,0.014,0.94,0.867,1.02,0.041,0.038,0.045,21.74,21.48,21.97,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.69,47.45,52.01,47.77,46.5,48.2,0,0,0,0,0,0,0.796,0,0.076,0.15,0.85,0.15,46.5
766620000000,1994,4,1993,7,29,7,0.468,0.0756,0.392,22219.8,137.5,137.5,132.3,3,3,3,773.1,740.4,803.3,648.1,615.4,125,125,125,0,0,0,0.162,0.156,0.169,648.1,615.4,678.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.328,0.309,0.345,0.234,0.212,0.254,0.01,0.0092,0.011,0.796,0.741,0.847,0.035,0.032,0.037,22.21,22.04,22.4,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.99,43.03,46.77,44.09,42.17,45.84,0,0,0,0,0,0,0.735,0,0.076,0.16,0.84,0.16,47.5
767224800000,1994,4,1993,7,30,7,0.416,0.0775,0.338,19418.9,124,124,115.6,3,3,3,687.8,651,726.5,559.6,504,128.1,125,147,0,0,0,0.187,0.172,0.226,559.6,504,601.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.278,0.246,0.301,0.175,0.138,0.203,0.0075,0.0059,0.0087,0.647,0.553,0.717,0.028,0.024,0.031,22.7,22.48,22.94,0.951,0.947,0.954,0.975,0.97,0.98,0.928,0.918,0.935,39.5,35.78,42.18,38.53,34.71,41.34,0,0,0,0,0,0,0.642,0,0.078,0.19,0.81,0.19,46.7
767829600000,1994,5,1993,8,31,7,0.369,0.0889,0.28,16207.2,102.2,102.2,96.47,3,2,2.142857142857143,610.4,581.3,640.9,463.4,434.3,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.241,0.229,0.253,463.4,434.3,493.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.224,0.21,0.241,0.118,0.104,0.132,0.005,0.0044,0.0056,0.581,0.538,0.63,0.025,0.023,0.027,23.08,22.95,23.23,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.59,35.11,51.99,45.8,34.06,48.2,0,0,0,0,0,0,0.536,0,0.089,0.24,0.76,0.24,43.9
768434400000,1994,5,1993,8,32,7,0.331,0.0889,0.242,14478.5,91.05,91.05,86.18,2,2,2,547.9,524.7,572.3,400.9,377.7,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.268,0.257,0.28,400.9,377.7,425.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.198,0.19,0.206,0.0882,0.0773,0.0997,0.0037,0.0032,0.0042,0.499,0.464,0.536,0.021,0.019,0.022,23.44,23.29,23.57,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.937,43.97,41.57,46.45,43.09,40.71,45.52,0,0,0,0,0,0,0.479,0,0.089,0.27,0.73,0.27,43.7
769039200000,1994,5,1993,8,33,7,0.301,0.0889,0.212,12638.1,79.77,79.77,75.23,2,2,2,497,477.9,517.3,350,330.9,147,147,147,-8.12e-15,-5.684e-14,0,0.296,0.284,0.308,350,330.9,370.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.18,0.173,0.187,0.0642,0.0552,0.0738,0.0027,0.0023,0.0031,0.423,0.394,0.453,0.018,0.016,0.019,23.74,23.62,23.86,0.948,0.946,0.951,0.973,0.97,0.978,0.923,0.917,0.93,38.64,36.6,40.79,37.61,35.51,39.88,0,0,0,0,0,0,0.418,0,0.089,0.3,0.7,0.3,42
769644000000,1994,5,1993,8,34,7,0.275,0.0889,0.186,11100.6,69.7,69.7,66.08,2,2,2,454.3,438.3,471.6,307.3,291.3,147,147,147,0,0,0,0.324,0.312,0.335,307.3,291.3,324.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.165,0.159,0.171,0.0441,0.0365,0.0522,0.0018,0.0015,0.0022,0.359,0.335,0.385,0.015,0.014,0.016,24,23.89,24.09,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.06,32.31,35.93,33.04,31.34,34.85,0,0,0,0,0,0,0.367,0,0.089,0.32,0.68,0.32,40.4
770248800000,1994,5,1993,8,35,7,0.253,0.0768,0.176,10582.2,65.66,65.66,62.99,2,2,2,418.7,405.7,433.1,291.7,280.9,127,119,147,0,0,0,0.303,0.282,0.344,291.7,280.9,303.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.158,0.155,0.162,0.0367,0.0316,0.0423,0.0015,0.0013,0.0017,0.334,0.319,0.352,0.014,0.013,0.014,24.18,24.12,24.25,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.47,31.16,33.84,31.49,30.23,32.83,0,0,0,0,0,0,0.35,0,0.077,0.3,0.7,0.3,41.8
770853600000,1994,6,1993,9,36,7,0.235,0.072,0.163,9826.6,61.13,61.13,58.49,2,2,2,389.3,377,401.6,270.3,258,119,119,119,0,0,0,0.306,0.296,0.316,270.3,258,282.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.146,0.155,0.0266,0.0208,0.0324,0.0011,0.00084,0.0013,0.302,0.283,0.32,0.012,0.011,0.013,24.35,24.27,24.43,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.15,28.79,31.51,29.25,27.93,30.57,0,0,0,0,0,0,0.325,0,0.072,0.31,0.69,0.31,41.8
771458400000,1994,6,1993,9,37,7,0.219,0.072,0.147,8861.41,55.09,55.09,52.75,2,2,2,362.8,352.1,373.5,243.8,233.1,119,119,119,8.12e-15,0,2.842e-14,0.328,0.319,0.338,243.8,233.1,254.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.137,0.145,0.0168,0.0156,0.0191,0.00068,0.00063,0.00077,0.265,0.253,0.278,0.011,0.01,0.011,24.52,24.45,24.59,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.19,25.97,28.4,26.37,25.19,27.54,0,0,0,0,0,0,0.293,0,0.072,0.33,0.67,0.33,40.5
772063200000,1994,6,1993,9,38,7,0.206,0.072,0.134,8124.72,49.6,49.6,48.36,2,1,1.1428571428571428,340,331.1,348.6,221,212.1,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.35,0.341,0.359,221,212.1,229.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.133,0.13,0.136,0.0145,0.0138,0.0153,0.00058,0.00055,0.00061,0.366,0.249,0.399,0.015,0.01,0.016,24.53,24.47,24.61,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.02,25.57,52.25,44.82,24.8,48.2,0,0,0,0,0,0,0.269,0,0.072,0.35,0.65,0.35,39.4
772668000000,1994,6,1993,9,39,7,0.193,0.0691,0.124,7786.96,47.26,47.26,46.35,1,1,1,319.1,310,328.1,204.8,200.1,114.3,108,119,-4.06e-15,-2.842e-14,2.842e-14,0.358,0.342,0.373,204.8,200.1,209.1,990,990,990,965,965,965,25,25,25,0.127,0.125,0.129,0.0132,0.0128,0.0135,0.00053,0.00051,0.00054,0.359,0.351,0.367,0.014,0.014,0.015,24.65,24.59,24.7,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.3,46.18,48.23,46.35,45.26,47.26,0,0,0,0,0,0,0.258,0,0.069,0.36,0.64,0.36,40.3
773272800000,1994,7,1993,10,40,7,0.18,0.0653,0.115,7242.44,45.13,45.13,43.11,1,1,1,298.2,290.1,307,190.2,182.1,108,108,108,-1.218e-14,-2.842e-14,0,0.362,0.352,0.372,190.2,182.1,199,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.124,0.0119,0.0112,0.0127,0.00047,0.00045,0.00051,0.332,0.317,0.348,0.013,0.013,0.014,24.77,24.72,24.82,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,43.99,42.07,46.05,43.11,41.23,45.13,0,0,0,0,0,0,0.239,0,0.065,0.36,0.64,0.36,40.2
773877600000,1994,7,1993,10,41,7,0.169,0.0653,0.104,6516.66,40.63,40.63,38.79,1,1,1,280.2,272.9,287.6,172.2,164.8,108,108,108,0,-2.842e-14,2.842e-14,0.386,0.376,0.396,172.2,164.8,179.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.112,0.117,0.0104,0.00976,0.011,0.00041,0.00039,0.00044,0.3,0.287,0.313,0.012,0.011,0.012,24.88,24.84,24.92,0.946,0.944,0.948,0.976,0.972,0.979,0.923,0.917,0.929,39.76,38.03,41.49,38.79,36.96,40.63,0,0,0,0,0,0,0.215,0,0.065,0.39,0.62,0.38,38.6
774482400000,1994,7,1993,10,42,7,0.16,0.0653,0.0947,5881.42,36.35,36.35,35.01,1,1,1,264.6,258.9,270.4,156.6,150.9,108,108,108,0,-2.842e-14,2.842e-14,0.408,0.399,0.417,156.6,150.9,162.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.00906,0.00858,0.00955,0.00036,0.00034,0.00038,0.272,0.262,0.282,0.011,0.01,0.011,24.97,24.94,25,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.915,36.09,34.76,37.45,35.01,33.72,36.35,0,0,0,0,0,0,0.194,0,0.0653,0.41,0.59,0.41,36.8
775087200000,1994,7,1993,10,43,7,0.152,0.0653,0.0866,5369.47,33.28,33.28,31.96,1,1,1,251.2,245.5,257,143.2,137.5,108,108,108,0,0,0,0.43,0.42,0.44,143.2,137.5,149,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00793,0.00744,0.00841,0.00031,0.00029,0.00033,0.248,0.238,0.258,0.0098,0.0094,0.01,25.05,25.01,25.09,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.95,31.6,34.31,31.96,30.65,33.28,0,0,0,0,0,0,0.178,0,0.0654,0.43,0.57,0.43,35.3
775692000000,1994,8,1993,11,44,7,0.142,0.0562,0.0855,5316.85,33.5,33.5,31.65,1,1,1,234.4,226.6,242.5,141.4,133.6,93,93,93,0,0,0,0.397,0.384,0.41,141.4,133.6,149.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.105,0.00777,0.00711,0.00846,0.00031,0.00028,0.00033,0.243,0.229,0.257,0.0096,0.009,0.01,25.15,25.09,25.21,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.63,30.8,34.53,31.65,29.88,33.5,0,0,0,0,0,0,0.176,0,0.0565,0.4,0.6,0.4,37.4
776296800000,1994,8,1993,11,45,7,0.132,0.0562,0.0758,4700.65,29.32,29.32,27.98,1,1,1,218.4,212.7,224.2,125.4,119.7,93,93,93,4.06e-15,0,1.421e-14,0.426,0.415,0.437,125.4,119.7,131.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.094,0.0981,0.00641,0.00592,0.0069,0.00025,0.00023,0.00027,0.214,0.204,0.225,0.0084,0.008,0.0088,25.28,25.23,25.32,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.85,27.49,30.22,27.98,26.66,29.32,0,0,0,0,0,0,0.155,0,0.0562,0.43,0.57,0.43,35.6
776901600000,1994,8,1993,11,46,7,0.124,0.0562,0.0678,3037.43,26.21,26.21,18.08,1,1,1,205,199.3,210.8,112,106.3,93,93,93,0,-1.421e-14,1.421e-14,0.454,0.441,0.467,112,106.3,117.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0893,0.0933,0.00527,0.00478,0.00576,0.00021,0.00019,0.00023,0.19,0.18,0.201,0.0074,0.007,0.0079,25.38,25.33,25.42,0.658,0,0.923,0.693,0,0.97,0.638,0,0.896,18.64,0,27.02,18.08,0,26.21,0,2,0,0,0.286,0,0.1,0.286,0.0562,0.45,0.55,0.45,24.5
777506400000,1994,8,1993,11,47,7,0.117,0.0562,0.061,0,0,0,0,1,1,1,193.8,189.7,197.9,100.8,96.72,93,93,93,2.03e-15,0,1.421e-14,0.48,0.47,0.49,100.8,96.72,104.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0859,0.0888,0.00432,0.00397,0.00467,0.00017,0.00016,0.00018,0.17,0.163,0.178,0.0067,0.0064,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.48,0.52,0.48,0
778111200000,1994,8,1993,11,48,7,0.111,0.049,0.0616,2287.85,24.91,24.91,13.62,1,1,1,182.8,175.2,188.4,101.8,92.62,81,72,93,4.06e-15,-1.421e-14,1.421e-14,0.442,0.391,0.501,101.8,92.62,112.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0845,0.0893,0.00441,0.00362,0.00529,0.00017,0.00014,0.00021,0.171,0.156,0.189,0.0067,0.0061,0.0074,25.39,25.38,25.42,0.523,0,0.919,0.554,0,0.97,0.508,0,0.892,14.04,0,25.69,13.62,0,24.91,0,3,0,0,0.429,0,0.0757,0.429,0.0494,0.44,0.55,0.45,20.6
778716000000,1994,9,1993,12,49,7,0.1,0.0435,0.0569,3487.61,22.15,22.15,20.76,1,1,1,166.1,160.2,172.8,94.09,88.19,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.434,0.417,0.449,94.09,88.19,100.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0808,0.0852,0.00375,0.00325,0.00432,0.00015,0.00013,0.00017,0.156,0.146,0.168,0.0061,0.0057,0.0066,25.38,25.37,25.38,0.918,0.911,0.924,0.966,0.964,0.969,0.887,0.883,0.891,21.48,20.29,22.85,20.76,19.55,22.15,0,0,0,0,0,0,0.115,0,0.0431,0.43,0.57,0.43,34.9
779320800000,1994,9,1993,12,50,7,0.0924,0.0435,0.0488,3026.13,19.15,19.15,18.01,1,1,1,152.8,147.9,158.3,80.77,75.89,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.471,0.455,0.487,80.77,75.89,86.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0764,0.0801,0.00262,0.0022,0.00308,0.0001,0.000086,0.00012,0.132,0.124,0.142,0.0052,0.0048,0.0056,25.37,25.37,25.38,0.933,0.927,0.939,0.961,0.96,0.963,0.896,0.892,0.901,18.75,17.73,19.89,18.01,17.02,19.15,0,0,0,0,0,0,0.1,0,0.0436,0.47,0.53,0.47,32.8
779925600000,1994,9,1993,12,51,7,0.0861,0.0435,0.0426,2589.2,16.69,16.69,15.41,1,1,1,142.4,138.3,146.5,70.42,66.32,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.506,0.491,0.521,70.42,66.32,74.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0731,0.0759,0.00174,0.00139,0.00208,0.000068,0.000054,0.000082,0.114,0.106,0.121,0.0045,0.0042,0.0048,25.39,25.38,25.39,0.915,0.893,0.937,0.96,0.96,0.96,0.879,0.857,0.9,16.05,14.74,17.39,15.41,14.15,16.69,0,0,0,0,0,0,0.0856,0,0.0435,0.51,0.49,0.51,30.1
780530400000,1994,9,1993,12,52,7,0.0813,0.0401,0.0412,1829.04,18.01,18.01,10.89,1,1,1,134.4,132,136.9,68.13,61.67,66.29,52,72,-1.015e-15,-1.421e-14,1.421e-14,0.493,0.391,0.539,68.13,61.67,80.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0714,0.0747,0.00154,0.000992,0.00262,0.00006,0.000039,0.0001,0.109,0.0982,0.129,0.0043,0.0038,0.0051,25.39,25.37,25.4,0.644,0,0.934,0.686,0,0.96,0.618,0,0.896,11.34,0,18.76,10.89,0,18.01,0,2,0,0,0.286,0,0.0605,0.286,0.0401,0.49,0.51,0.49,22.5
781135200000,1994,10,1994,1,1,7,0.0791,0.0314,0.0477,2959.53,17.79,17.79,17.62,1,1,1,130.9,129.6,131.8,78.86,77.57,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.397,0.395,0.401,78.86,77.57,79.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0735,0.0743,0.00245,0.00234,0.00253,0.000096,0.000092,0.000099,0.125,0.123,0.127,0.0049,0.0048,0.005,25.37,25.37,25.38,0.935,0.934,0.937,0.96,0.96,0.96,0.898,0.897,0.899,18.35,18.09,18.53,17.62,17.36,17.79,0,0,0,0,0,0,0.0979,0,0.0314,0.4,0.6,0.4,37.4
781740000000,1994,10,1994,1,2,7,0.0778,0.0314,0.0463,2885.87,17.31,17.31,17.18,1,1,1,128.6,127.9,129.3,76.63,75.93,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.404,0.402,0.406,76.63,75.93,77.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0729,0.0734,0.00226,0.0022,0.00232,0.000089,0.000086,0.000091,0.121,0.12,0.123,0.0048,0.0047,0.0048,25.38,25.38,25.38,0.938,0.937,0.939,0.96,0.96,0.96,0.901,0.9,0.902,17.89,17.75,18.03,17.18,17.04,17.31,0,0,0,0,0,0,0.0954,0,0.0315,0.4,0.6,0.4,37.1
782344800000,1994,10,1994,1,3,7,0.0782,0.0314,0.0467,2907.79,17.69,17.69,17.31,1,1,1,129.3,127.7,131.2,77.29,75.65,52,52,52,0,-1.421e-14,1.421e-14,0.402,0.396,0.407,77.29,75.65,79.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0728,0.0741,0.00232,0.00218,0.00248,0.000091,0.000086,0.000097,0.123,0.12,0.126,0.0048,0.0047,0.0049,25.38,25.37,25.38,0.937,0.935,0.94,0.96,0.96,0.96,0.9,0.897,0.902,18.03,17.69,18.42,17.31,16.98,17.69,0,0,0,0,0,0,0.0962,0,0.0315,0.4,0.6,0.4,37.2
782949600000,1994,10,1994,1,4,7,0.0764,0.0314,0.045,2785.12,17.42,17.42,16.58,1,1,1,126.4,124.1,129.8,74.36,72.1,52,52,52,0,0,0,0.412,0.4,0.419,74.36,72.1,77.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0716,0.0736,0.00207,0.00188,0.00237,0.000081,0.000074,0.000093,0.117,0.113,0.124,0.0046,0.0044,0.0048,25.38,25.38,25.39,0.933,0.925,0.94,0.96,0.96,0.96,0.895,0.888,0.903,17.27,16.6,18.14,16.58,15.94,17.42,0,0,0,0,0,0,0.0921,0,0.0314,0.41,0.59,0.41,36.5
783554400000,1994,10,1994,1,5,7,0.0768,0.0304,0.0464,2886.06,17.49,17.49,17.18,1,1,1,127,125.7,128.2,76.74,73.74,50.29,50,52,-2.03e-15,-1.421e-14,0,0.396,0.39,0.414,76.74,73.74,78.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0721,0.0734,0.00227,0.00202,0.0024,0.000089,0.000079,0.000094,0.121,0.116,0.124,0.0048,0.0046,0.0049,25.38,25.38,25.38,0.937,0.934,0.939,0.96,0.96,0.96,0.899,0.896,0.902,17.89,17.14,18.22,17.18,16.45,17.49,0,0,0,0,0,0,0.0954,0,0.0304,0.4,0.6,0.4,37.6
784159200000,1994,11,1994,2,6,7,0.0774,0.0302,0.0472,2931.59,17.65,17.65,17.45,1,1,1,128,127.1,129,78.01,77.11,50,50,50,0,-1.421e-14,1.421e-14,0.391,0.388,0.393,78.01,77.11,79.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.073,0.0737,0.00238,0.0023,0.00247,0.000093,0.00009,0.000097,0.123,0.122,0.125,0.0048,0.0048,0.0049,25.38,25.37,25.38,0.936,0.935,0.938,0.96,0.96,0.96,0.899,0.898,0.9,18.18,17.99,18.38,17.45,17.27,17.65,0,0,0,0,0,0,0.0969,0,0.0302,0.39,0.61,0.39,37.9
784764000000,1994,11,1994,2,7,7,0.0763,0.0302,0.0461,2870.67,17.44,17.44,17.09,1,1,1,126.2,125.2,127.9,76.17,75.19,50,50,50,0,0,0,0.396,0.391,0.399,76.17,75.19,77.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0723,0.0733,0.00222,0.00214,0.00237,0.000087,0.000084,0.000093,0.12,0.118,0.123,0.0047,0.0046,0.0048,25.38,25.38,25.38,0.939,0.936,0.94,0.96,0.96,0.96,0.901,0.899,0.903,17.8,17.6,18.16,17.09,16.89,17.44,0,0,0,0,0,0,0.0949,0,0.0302,0.4,0.6,0.4,37.6
785368800000,1994,11,1994,2,8,7,0.0785,0.0302,0.0483,2993.9,18.37,18.37,17.82,1,1,1,129.9,128.2,132.6,79.88,78.2,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.385,0.377,0.39,79.88,78.2,82.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0734,0.0749,0.00254,0.0024,0.00277,0.0001,0.000094,0.00011,0.127,0.124,0.132,0.005,0.0049,0.0052,25.37,25.37,25.38,0.934,0.93,0.936,0.96,0.96,0.961,0.897,0.894,0.899,18.56,18.22,19.11,17.82,17.49,18.37,0,0,0,0,0,0,0.099,0,0.0302,0.38,0.62,0.38,38.1
785973600000,1994,11,1994,2,9,7,0.0889,0.0334,0.0556,3405.46,21.17,21.17,20.27,1,1,1,147,135,155.3,91.88,85.03,55.14,50,59,-4.06e-15,-1.421e-14,1.421e-14,0.375,0.348,0.396,91.88,85.03,96.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0758,0.0812,0.00356,0.00298,0.00393,0.00014,0.00012,0.00015,0.149,0.136,0.158,0.0058,0.0053,0.0062,25.35,25.35,25.36,0.919,0.915,0.927,0.965,0.962,0.967,0.887,0.885,0.892,21,19.61,21.89,20.27,18.87,21.17,0,0,0,0,0,0,0.113,0,0.0333,0.38,0.63,0.37,38.3
786578400000,1994,12,1994,3,10,7,0.0922,0.0357,0.0565,3459.63,21.12,21.12,20.59,1,1,1,152.5,149.8,155,93.46,90.8,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.387,0.381,0.394,93.46,90.8,96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0792,0.0811,0.00369,0.00347,0.00391,0.00014,0.00014,0.00015,0.153,0.148,0.157,0.006,0.0058,0.0062,25.35,25.35,25.35,0.918,0.915,0.92,0.966,0.965,0.967,0.886,0.885,0.888,21.32,20.78,21.84,20.59,20.04,21.12,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.5
