datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
854316000000,1997,1,1996,4,17,7,0.175,0.0462,0.128,7926.39,54.5,54.5,47.18,2,1,1.2857142857142858,288.6,252.4,335,212.2,179.4,76.43,73,85,0,-2.842e-14,2.842e-14,0.266,0.244,0.289,212.2,179.4,250,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.124,0.112,0.138,0.0138,0.011,0.017,0.00055,0.00044,0.00068,0.32,0.247,0.392,0.013,0.0099,0.016,24.82,24.66,24.98,0.946,0.924,0.959,0.977,0.97,0.98,0.924,0.896,0.94,41.05,26.12,52.64,39.67,25.33,48.2,0,0,0,0,0,0,0.262,0,0.047,0.26,0.73,0.27,45.3
854920800000,1997,2,1996,5,18,7,0.255,0.0514,0.204,12332,87.46,87.46,73.41,2,2,2,422.1,354.4,486.8,337.1,269.4,85,85,85,0,0,0,0.204,0.175,0.24,337.1,269.4,401.8,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.169,0.145,0.192,0.0581,0.0262,0.0886,0.0024,0.0011,0.0037,0.397,0.296,0.494,0.016,0.012,0.02,24.11,23.72,24.53,0.946,0.934,0.955,0.974,0.97,0.98,0.921,0.906,0.936,37.66,30.26,44.62,36.7,29.35,43.73,0,0,0,0,0,0,0.408,0,0.051,0.2,0.8,0.2,48.4
855525600000,1997,2,1996,5,19,7,0.338,0.0514,0.287,16762.1,109.9,109.9,99.77,3,2,2.4285714285714284,559.4,505.6,612.3,474.4,420.6,85,85,85,-8.12e-15,-5.684e-14,0,0.153,0.139,0.168,474.4,420.6,527.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.222,0.198,0.249,0.124,0.0975,0.153,0.0052,0.004,0.0065,0.559,0.522,0.605,0.023,0.022,0.025,23.32,23.07,23.6,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.81,35.41,51.79,42.28,34.35,48.2,0,0,0,0,0,0,0.554,0,0.051,0.15,0.85,0.15,49.6
856130400000,1997,2,1996,5,20,7,0.4,0.0514,0.348,20130.4,126.9,126.9,119.8,3,3,3,660.9,624.6,697.3,575.9,539.6,85,85,85,0,0,0,0.129,0.122,0.136,575.9,539.6,612.3,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.277,0.256,0.298,0.186,0.161,0.21,0.0079,0.0068,0.009,0.664,0.603,0.726,0.028,0.026,0.031,22.79,22.58,23,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.87,38.54,43.17,39.94,37.49,42.31,0,0,0,0,0,0,0.666,0,0.052,0.13,0.87,0.13,50.3
856735200000,1997,2,1996,5,21,7,0.452,0.0552,0.397,22591.4,138.1,138.1,134.5,3,3,3,747,710.2,781.1,655.7,625.2,91.29,85,107,0,0,0,0.122,0.112,0.138,655.7,625.2,675.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.324,0.305,0.338,0.239,0.219,0.252,0.01,0.0094,0.011,0.8,0.748,0.835,0.035,0.032,0.036,22.31,22.14,22.51,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.74,43.96,46.98,44.82,43.08,46.04,0,0,0,0,0,0,0.747,0,0.055,0.12,0.88,0.12,50
857340000000,1997,3,1996,6,22,7,0.489,0.0647,0.425,23850.2,143.7,143.7,142,3,3,3,809.3,791.1,819.5,702.3,684.1,107,107,107,0,0,0,0.132,0.131,0.135,702.3,684.1,712.5,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.354,0.344,0.36,0.27,0.258,0.277,0.012,0.011,0.012,0.883,0.852,0.9,0.039,0.037,0.039,21.98,21.92,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.29,47.27,48.86,47.32,46.32,47.89,0,0,0,0,0,0,0.789,0,0.064,0.13,0.87,0.13,48.8
857944800000,1997,3,1996,6,23,7,0.486,0.0647,0.422,23704.3,142.5,142.5,141.1,3,3,3,804,795.8,812.4,697,688.8,107,107,107,0,0,0,0.133,0.132,0.134,697,688.8,705.4,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.351,0.346,0.356,0.267,0.261,0.272,0.012,0.011,0.012,0.874,0.86,0.888,0.038,0.038,0.039,22.01,21.96,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.99,47.53,48.47,47.03,46.58,47.5,0,0,0,0,0,0,0.784,0,0.064,0.13,0.87,0.13,48.8
858549600000,1997,3,1996,6,24,7,0.474,0.0647,0.409,23127.4,139.5,139.5,137.7,3,3,3,783.4,774.9,794.2,676.4,667.9,107,107,107,0,0,0,0.137,0.135,0.138,676.4,667.9,687.2,990,990,990,967,967,967.1,23,22.9,23,0.339,0.334,0.345,0.253,0.247,0.26,0.011,0.011,0.011,0.839,0.825,0.857,0.037,0.036,0.037,22.13,22.07,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.82,46.33,47.44,45.89,45.4,46.49,0,0,0,0,0,0,0.765,0,0.065,0.14,0.86,0.14,48.8
859154400000,1997,3,1996,6,25,7,0.467,0.0647,0.403,22823.8,136.8,136.8,135.9,3,3,3,772.8,770.1,778.5,665.8,663.1,107,107,107,0,0,0,0.138,0.137,0.139,665.8,663.1,671.5,990,990,990,967,967,967,23,23,23,0.333,0.332,0.337,0.246,0.244,0.25,0.011,0.011,0.011,0.821,0.817,0.831,0.036,0.035,0.036,22.19,22.16,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.21,46.04,46.55,45.29,45.12,45.61,0,0,0,0,0,0,0.755,0,0.064,0.14,0.86,0.14,48.9
859759200000,1997,3,1996,6,26,7,0.501,0.074,0.427,23662.7,144.6,144.6,140.8,3,3,3,828.4,785.3,885,705.9,670.8,122.4,107,125,0,0,0,0.148,0.136,0.157,705.9,670.8,760,990,990,990,967.2,967,967.4,22.8,22.6,23,0.362,0.34,0.404,0.272,0.249,0.307,0.012,0.011,0.014,0.895,0.834,0.993,0.039,0.036,0.044,21.89,21.57,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.32,46.34,51.26,46.95,45.41,48.2,0,0,0,0,0,0,0.782,0,0.074,0.15,0.85,0.15,47.2
860364000000,1997,4,1996,7,27,7,0.613,0.0756,0.538,28631.6,187.6,187.6,170.4,4,4,4,1014,909.1,1129,889.4,784.1,125,125,125,0,-1.137e-13,1.137e-13,0.124,0.111,0.137,889.4,784.1,1004,990,990,990,967.9,967.5,968.3,22.1,21.7,22.5,0.524,0.426,0.643,0.37,0.319,0.432,0.017,0.014,0.02,1.14,0.951,1.36,0.052,0.042,0.063,20.94,20.34,21.51,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.936,43.52,39.39,47.85,42.61,38.4,46.89,0,0,0,0,0,0,0.947,0,0.075,0.12,0.88,0.12,46.7
860968800000,1997,4,1996,7,28,7,0.777,0.0756,0.66,32370.9,192.8,192.8,192.7,4,4,4,1284,1171,1381,1159,1046,125,125,125,68.87,0,156.4,0.0977,0.0905,0.107,1090,1046,1100,990,990,990,968.8,968.4,969.1,21.2,20.9,21.6,0.798,0.704,0.849,0.627,0.525,0.648,0.03,0.024,0.031,1.72,1.52,1.8,0.081,0.07,0.086,19.48,19.1,20.05,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.67,49.08,50.35,48.17,48.1,48.2,0,0,0,0,0,0,1.07,0,0.117,0.097,0.85,0.15,41.7
861573600000,1997,4,1996,7,29,7,0.814,0.0895,0.665,32348.5,192.8,192.8,192.6,4,4,4,1345,1271,1391,1197,1123,148,148,148,97.34,22.66,142.6,0.11,0.106,0.116,1100,1100,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.836,0.805,0.855,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.75,1.8,0.085,0.082,0.086,19.23,19.07,19.5,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.43,48.98,50.15,48.14,48.01,48.2,0,0,0,0,0,0,1.07,0,0.149,0.11,0.82,0.18,39.7
862178400000,1997,4,1996,7,30,7,0.693,0.0892,0.604,31067.7,192.8,192.8,184.9,4,4,4,1147,1057,1239,999.2,910.2,147.4,147,148,-1.624e-14,-1.137e-13,1.137e-13,0.129,0.119,0.139,999.2,910.2,1091,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.65,0.542,0.782,0.467,0.38,0.627,0.022,0.017,0.029,1.39,1.17,1.71,0.064,0.053,0.08,20.25,19.64,20.75,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.32,44.24,50.12,46.23,43.35,48.2,0,0,0,0,0,0,1.03,0,0.089,0.13,0.87,0.13,44.8
862783200000,1997,5,1996,8,31,7,0.58,0.0889,0.491,26288.1,169.1,169.1,156.5,4,3,3.7142857142857144,959.3,895.9,1029,812.3,748.9,147,147,147,1.624e-14,0,1.137e-13,0.154,0.143,0.164,812.3,748.9,881.9,990,990,990,967.7,967.5,968,22.3,22,22.5,0.453,0.394,0.516,0.332,0.301,0.366,0.015,0.013,0.017,1.03,0.962,1.12,0.046,0.043,0.051,21.24,20.89,21.54,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,44,39.45,51.5,42.56,38.45,48.2,0,0,0,0,0,0,0.869,0,0.089,0.15,0.85,0.15,45.3
863388000000,1997,5,1996,8,32,7,0.502,0.0889,0.413,23101.5,144.6,144.6,137.5,3,3,3,829.9,791.1,876.5,682.9,644.1,147,147,147,0,0,0,0.177,0.168,0.186,682.9,644.1,729.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.348,0.326,0.377,0.257,0.231,0.288,0.011,0.01,0.013,0.855,0.79,0.936,0.038,0.034,0.041,21.93,21.66,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.81,44.58,49.42,45.84,43.68,48.2,0,0,0,0,0,0,0.764,0,0.089,0.18,0.82,0.18,46
863992800000,1997,5,1996,8,33,7,0.451,0.0889,0.362,20638.4,129.3,129.3,122.8,3,3,3,746.2,707.4,781.1,599.2,560.4,147,147,147,0,0,0,0.197,0.188,0.208,599.2,560.4,634.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.301,0.279,0.32,0.201,0.175,0.225,0.0087,0.0075,0.0098,0.714,0.649,0.773,0.031,0.028,0.034,22.4,22.2,22.62,0.954,0.951,0.956,0.979,0.975,0.98,0.933,0.927,0.936,41.85,39.43,43.98,40.95,38.44,43.1,0,0,0,0,0,0,0.682,0,0.089,0.2,0.8,0.2,45.8
864597600000,1997,5,1996,8,34,7,0.398,0.0865,0.312,17779.8,112.7,112.7,105.8,3,2,2.857142857142857,658.8,625.1,694.6,515.8,488.3,143,119,147,8.12e-15,0,5.684e-14,0.217,0.19,0.231,515.8,488.3,547.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.253,0.238,0.271,0.146,0.129,0.167,0.0062,0.0055,0.0072,0.589,0.546,0.639,0.025,0.023,0.027,22.88,22.69,23.04,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.1,35.48,52.45,37.57,34.42,48.2,0,0,0,0,0,0,0.588,0,0.086,0.22,0.78,0.22,44.7
865202400000,1997,6,1996,9,35,7,0.354,0.072,0.282,16279.4,103,103,96.9,3,2,2.142857142857143,584.8,556.5,614.5,465.8,437.5,119,119,119,0,-5.684e-14,5.684e-14,0.204,0.194,0.214,465.8,437.5,495.5,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.223,0.209,0.239,0.119,0.106,0.133,0.005,0.0044,0.0056,0.583,0.538,0.631,0.025,0.023,0.027,23.19,23.05,23.34,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.06,35.39,52.39,46,34.33,48.2,0,0,0,0,0,0,0.538,0,0.072,0.2,0.8,0.2,46
865807200000,1997,6,1996,9,36,7,0.317,0.072,0.245,14708.3,92.4,92.4,87.55,2,2,2,524.3,501.5,548.6,405.3,382.5,119,119,119,2.436e-14,0,5.684e-14,0.227,0.217,0.237,405.3,382.5,429.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.207,0.0903,0.0796,0.102,0.0038,0.0033,0.0043,0.504,0.47,0.541,0.021,0.019,0.023,23.54,23.39,23.67,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.67,42.31,47.15,43.77,41.46,46.2,0,0,0,0,0,0,0.486,0,0.072,0.23,0.77,0.23,46.4
866412000000,1997,6,1996,9,37,7,0.287,0.072,0.215,12908.5,81.33,81.33,76.84,2,2,2,474.3,455.3,494.2,355.3,336.3,119,119,119,0,0,0,0.251,0.241,0.261,355.3,336.3,375.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.174,0.187,0.0667,0.0577,0.0761,0.0027,0.0024,0.0031,0.429,0.401,0.459,0.018,0.016,0.019,23.84,23.72,23.95,0.949,0.946,0.952,0.975,0.97,0.979,0.925,0.918,0.932,39.41,37.38,41.53,38.42,36.27,40.67,0,0,0,0,0,0,0.427,0,0.072,0.25,0.75,0.25,45
867016800000,1997,6,1996,9,38,7,0.262,0.072,0.19,11377.6,71.2,71.2,67.72,2,2,2,432.5,416.8,449,313.5,297.8,119,119,119,0,0,0,0.275,0.265,0.286,313.5,297.8,330,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.16,0.171,0.047,0.0395,0.0548,0.0019,0.0016,0.0022,0.367,0.343,0.391,0.015,0.014,0.016,24.09,23.99,24.18,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.91,33.19,36.7,33.86,32.2,35.6,0,0,0,0,0,0,0.376,0,0.072,0.27,0.73,0.27,43.4
867621600000,1997,6,1996,9,39,7,0.24,0.0663,0.174,10483.1,64.66,64.66,62.4,2,2,2,397.6,384.8,411.6,288,276.8,109.6,108,119,0,0,0,0.276,0.266,0.289,288,276.8,298.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.151,0.159,0.0349,0.0296,0.0398,0.0014,0.0012,0.0016,0.327,0.31,0.343,0.013,0.013,0.014,24.29,24.21,24.37,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,32.16,30.93,33.33,31.2,30,32.33,0,0,0,0,0,0,0.347,0,0.066,0.28,0.72,0.28,43.7
868226400000,1997,7,1996,10,40,7,0.223,0.0653,0.158,9491.22,59.13,59.13,56.5,2,2,2,368.5,356.6,380.7,260.5,248.6,108,108,108,4.06e-15,0,2.842e-14,0.293,0.284,0.303,260.5,248.6,272.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.145,0.141,0.15,0.022,0.0169,0.0277,0.00089,0.00068,0.0011,0.286,0.268,0.304,0.012,0.011,0.012,24.47,24.39,24.55,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,29.12,27.8,30.48,28.25,26.97,29.56,0,0,0,0,0,0,0.314,0,0.065,0.29,0.71,0.29,42.6
868831200000,1997,7,1996,10,41,7,0.207,0.0653,0.142,8501.93,53.15,53.15,50.61,2,1,1.7142857142857142,342.8,333.4,353.1,234.8,225.4,108,108,108,-8.12e-15,-2.842e-14,0,0.315,0.306,0.324,234.8,225.4,245.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.133,0.14,0.0157,0.0149,0.0166,0.00063,0.0006,0.00067,0.297,0.249,0.4,0.012,0.01,0.016,24.59,24.52,24.66,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.94,25.77,52.64,32.19,25,48.2,0,0,0,0,0,0,0.281,0,0.065,0.32,0.69,0.31,41.1
869436000000,1997,7,1996,10,42,7,0.194,0.0653,0.129,8009.79,48.2,48.2,47.68,1,1,1,321.3,312.3,330.4,213.3,204.3,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.336,0.327,0.346,213.3,204.3,222.4,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.132,0.0139,0.0131,0.0147,0.00056,0.00052,0.00059,0.373,0.357,0.389,0.015,0.014,0.016,24.62,24.56,24.68,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.3,47.26,51.34,47.68,46.31,48.2,0,0,0,0,0,0,0.265,0,0.065,0.34,0.66,0.34,41.3
870040800000,1997,7,1996,10,43,7,0.181,0.0614,0.12,7556.77,46.32,46.32,44.98,1,1,1,299.7,289.1,309.3,198.2,192.3,101.6,93,108,0,-2.842e-14,2.842e-14,0.339,0.313,0.36,198.2,192.3,203.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.123,0.121,0.125,0.0126,0.0121,0.0131,0.0005,0.00048,0.00052,0.345,0.336,0.354,0.014,0.013,0.014,24.75,24.7,24.8,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,45.9,44.47,47.26,44.98,43.59,46.32,0,0,0,0,0,0,0.25,0,0.061,0.34,0.66,0.34,41.8
870645600000,1997,8,1996,11,44,7,0.166,0.0562,0.11,6902.11,43.62,43.62,41.08,1,1,1,274.2,264.7,285,181.2,171.7,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.339,0.326,0.351,181.2,171.7,192,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.112,0.12,0.0112,0.0103,0.0121,0.00044,0.00041,0.00048,0.314,0.297,0.333,0.012,0.012,0.013,24.89,24.83,24.94,0.949,0.946,0.952,0.979,0.975,0.98,0.929,0.923,0.933,41.98,39.74,44.51,41.08,38.76,43.62,0,0,0,0,0,0,0.228,0,0.056,0.34,0.66,0.34,41.6
871250400000,1997,8,1996,11,45,7,0.153,0.0562,0.0967,6031.35,38.02,38.02,35.9,1,1,1,252.9,244.8,261.7,159.9,151.8,93,93,93,4.06e-15,0,2.842e-14,0.368,0.355,0.38,159.9,151.8,168.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00935,0.00865,0.0101,0.00037,0.00034,0.0004,0.276,0.261,0.292,0.011,0.01,0.012,25.01,24.96,25.07,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.97,35.06,39.03,35.9,34.01,38.02,0,0,0,0,0,0,0.199,0,0.0563,0.37,0.63,0.37,39.4
871855200000,1997,8,1996,11,46,7,0.142,0.0562,0.0861,5352.02,33.45,33.45,31.86,1,1,1,235.3,229.2,242.3,142.3,136.2,93,93,93,0,0,0,0.395,0.384,0.406,142.3,136.2,149.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0998,0.104,0.00785,0.00733,0.00844,0.00031,0.00029,0.00033,0.244,0.234,0.257,0.0096,0.0092,0.01,25.14,25.09,25.19,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.84,31.4,34.49,31.86,30.46,33.45,0,0,0,0,0,0,0.177,0,0.0559,0.4,0.61,0.39,37.7
872460000000,1997,8,1996,11,47,7,0.134,0.0562,0.0777,4823.75,30.02,30.02,28.71,1,1,1,221.5,215.8,227.3,128.5,122.8,93,93,93,4.06e-15,0,1.421e-14,0.42,0.409,0.431,128.5,122.8,134.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0971,0.0951,0.0992,0.00668,0.00619,0.00716,0.00026,0.00024,0.00028,0.22,0.21,0.23,0.0086,0.0082,0.009,25.25,25.21,25.3,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.6,28.24,30.95,28.71,27.39,30.02,0,0,0,0,0,0,0.16,0,0.0563,0.42,0.58,0.42,36
873064800000,1997,9,1996,12,48,7,0.125,0.0435,0.0812,5064.35,32.03,32.03,30.14,1,1,1,206.2,198.6,214.4,134.2,126.6,72,72,72,0,0,0,0.35,0.336,0.363,134.2,126.6,142.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.0943,0.0999,0.00716,0.00651,0.00786,0.00028,0.00025,0.00031,0.228,0.214,0.243,0.0089,0.0084,0.0095,25.33,25.27,25.38,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.907,31.08,29.27,33.02,30.14,28.39,32.03,0,0,0,0,0,0,0.167,0,0.0438,0.35,0.65,0.35,40.5
873669600000,1997,9,1996,12,49,7,0.116,0.0435,0.0723,4486.49,28.07,28.07,26.71,1,1,1,191.6,186.8,197.2,119.6,114.8,72,72,72,0,-1.421e-14,1.421e-14,0.376,0.365,0.385,119.6,114.8,125.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0902,0.0938,0.00592,0.00551,0.00639,0.00023,0.00022,0.00025,0.202,0.193,0.212,0.0079,0.0076,0.0083,25.38,25.38,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.53,26.32,28.94,26.71,25.53,28.07,0,0,0,0,0,0,0.148,0,0.0437,0.37,0.62,0.38,38.7
874274400000,1997,9,1996,12,50,7,0.109,0.0435,0.0657,4040.05,25.34,25.34,24.05,1,1,1,180.6,175.1,186,108.6,103.1,72,72,72,8.121e-15,0,1.421e-14,0.399,0.387,0.411,108.6,103.1,114,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.086,0.0899,0.00498,0.00451,0.00544,0.00019,0.00018,0.00021,0.182,0.172,0.192,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.917,0.913,0.921,0.97,0.97,0.97,0.889,0.885,0.893,24.79,23.41,26.12,24.05,22.71,25.34,0,0,0,0,0,0,0.134,0,0.0433,0.4,0.6,0.4,37.1
874879200000,1997,9,1996,12,51,7,0.102,0.0435,0.0587,3589.04,22.24,22.24,21.36,1,1,1,169,164.9,173.1,97.04,92.94,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.426,0.416,0.437,97.04,92.94,101.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0824,0.0853,0.004,0.00365,0.00435,0.00016,0.00014,0.00017,0.161,0.154,0.169,0.0063,0.006,0.0066,25.38,25.38,25.38,0.914,0.911,0.919,0.967,0.966,0.969,0.885,0.882,0.887,22.08,21.25,22.94,21.36,20.52,22.24,0,0,0,0,0,0,0.119,0,0.0433,0.43,0.58,0.42,35.2
875484000000,1997,9,1996,12,52,7,0.097,0.0349,0.0621,3811.74,24.06,24.06,22.69,1,1,1,160.4,157,163.6,102.7,90.2,57.71,52,72,-4.06e-15,-1.421e-14,1.421e-14,0.359,0.323,0.444,102.7,90.2,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0815,0.0845,0.00448,0.00342,0.005,0.00018,0.00013,0.0002,0.169,0.149,0.179,0.0066,0.0058,0.007,25.35,25.34,25.38,0.918,0.914,0.922,0.969,0.965,0.97,0.889,0.887,0.89,23.42,20.7,24.81,22.69,19.96,24.06,0,0,0,0,0,0,0.126,0,0.0349,0.36,0.64,0.36,39.3
876088800000,1997,10,1997,1,1,7,0.0943,0.0314,0.0628,3845.34,23.08,23.08,22.89,1,1,1,155.9,155.1,156.7,103.9,103.1,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.334,0.332,0.335,103.9,103.1,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0825,0.0831,0.00458,0.00451,0.00465,0.00018,0.00018,0.00018,0.17,0.169,0.172,0.0067,0.0066,0.0067,25.34,25.34,25.34,0.914,0.913,0.914,0.97,0.97,0.97,0.886,0.886,0.887,23.6,23.39,23.8,22.89,22.69,23.08,0,0,0,0,0,0,0.127,0,0.0315,0.33,0.67,0.33,40.8
876693600000,1997,10,1997,1,2,7,0.0931,0.0314,0.0616,3764.94,23.15,23.15,22.41,1,1,1,153.9,150.4,157,101.9,98.45,52,52,52,-6.09e-15,-1.421e-14,1.421e-14,0.338,0.331,0.346,101.9,98.45,105,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0809,0.0832,0.00441,0.00412,0.00468,0.00017,0.00016,0.00018,0.167,0.16,0.172,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.968,0.97,0.885,0.883,0.887,23.12,22.32,23.87,22.41,21.61,23.15,0,0,0,0,0,0,0.125,0,0.0315,0.34,0.66,0.34,40.4
877298400000,1997,10,1997,1,3,7,0.0878,0.0314,0.0563,3447.69,21.33,21.33,20.52,1,1,1,145.1,142,149.1,93.13,89.97,52,52,52,6.09e-15,-1.421e-14,1.421e-14,0.358,0.349,0.366,93.13,89.97,97.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0779,0.0804,0.00367,0.0034,0.004,0.00014,0.00013,0.00016,0.151,0.145,0.158,0.0059,0.0057,0.0062,25.35,25.34,25.35,0.918,0.914,0.921,0.966,0.964,0.967,0.886,0.884,0.888,21.25,20.61,22.05,20.52,19.88,21.33,0,0,0,0,0,0,0.114,0,0.0315,0.36,0.64,0.36,39.3
877903200000,1997,10,1997,1,4,7,0.0862,0.0311,0.0551,3377.52,20.62,20.62,20.1,1,1,1,142.5,139.8,145.3,91.09,87.78,51.43,50,52,2.03e-15,-1.421e-14,1.421e-14,0.361,0.348,0.372,91.09,87.78,93.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0771,0.079,0.00349,0.00321,0.00371,0.00014,0.00013,0.00015,0.147,0.141,0.151,0.0058,0.0055,0.0059,25.35,25.35,25.36,0.92,0.917,0.924,0.965,0.963,0.966,0.888,0.886,0.89,20.84,20.17,21.35,20.1,19.43,20.62,0,0,0,0,0,0,0.112,0,0.0311,0.36,0.64,0.36,39.2
878508000000,1997,11,1997,2,5,7,0.0889,0.0302,0.0587,3582.16,22.17,22.17,21.32,1,1,1,147,142.5,151,97.01,92.52,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.34,0.331,0.351,97.01,92.52,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0784,0.0814,0.004,0.00361,0.00433,0.00016,0.00014,0.00017,0.157,0.149,0.165,0.0062,0.0059,0.0065,25.34,25.34,25.35,0.914,0.911,0.919,0.967,0.965,0.969,0.884,0.883,0.887,22.04,21.13,22.88,21.32,20.4,22.17,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.3
879112800000,1997,11,1997,2,6,7,0.0961,0.0302,0.0658,4043.06,25.73,25.73,24.07,1,1,1,158.8,149.3,165.8,108.8,99.35,50,50,50,-4.06e-15,-1.421e-14,0,0.315,0.302,0.335,108.8,99.35,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0808,0.0866,0.005,0.00419,0.00559,0.0002,0.00016,0.00022,0.179,0.162,0.191,0.007,0.0063,0.0075,25.34,25.34,25.34,0.917,0.912,0.922,0.97,0.968,0.97,0.89,0.883,0.894,24.82,22.5,26.52,24.07,21.79,25.73,0,0,0,0,0,0,0.134,0,0.0303,0.31,0.68,0.32,42.1
879717600000,1997,11,1997,2,7,7,0.0972,0.0302,0.067,4119.9,25.53,25.53,24.52,1,1,1,160.8,157.8,164.9,110.8,107.8,50,50,50,6.09e-15,0,1.421e-14,0.311,0.303,0.317,110.8,107.8,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0838,0.0863,0.00516,0.00492,0.00552,0.0002,0.00019,0.00022,0.182,0.177,0.19,0.0071,0.0069,0.0074,25.34,25.34,25.34,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.894,25.28,24.56,26.32,24.52,23.82,25.53,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.4
880322400000,1997,11,1997,2,8,7,0.0966,0.0302,0.0663,4077.28,24.94,24.94,24.27,1,1,1,159.7,157.6,162.5,109.7,107.6,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.313,0.308,0.317,109.7,107.6,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0837,0.0855,0.00507,0.00489,0.00531,0.0002,0.00019,0.00021,0.18,0.176,0.185,0.0071,0.0069,0.0073,25.34,25.34,25.34,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.889,0.892,25.02,24.49,25.71,24.27,23.76,24.94,0,0,0,0,0,0,0.135,0,0.0303,0.31,0.69,0.31,42.2
880927200000,1997,12,1997,3,9,7,0.097,0.0357,0.0614,3749.76,24.3,24.3,22.32,1,1,1,160.4,156.5,168.8,101.4,97.46,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.368,0.35,0.377,101.4,97.46,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0816,0.0859,0.00437,0.00403,0.00508,0.00017,0.00016,0.0002,0.167,0.16,0.182,0.0065,0.0063,0.0071,25.35,25.35,25.36,0.913,0.911,0.918,0.969,0.968,0.97,0.885,0.883,0.89,23.04,22.14,25.05,22.32,21.42,24.3,0,0,0,0,0,0,0.124,0,0.0356,0.37,0.63,0.37,38.7
881532000000,1997,12,1997,3,10,7,0.0989,0.0357,0.0632,3871.31,24.5,24.5,23.04,1,1,1,163.5,158.1,169.6,104.5,99.1,59,59,59,-4.06e-15,-1.421e-14,0,0.361,0.348,0.373,104.5,99.1,110.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0822,0.0862,0.00464,0.00417,0.00515,0.00018,0.00016,0.0002,0.172,0.163,0.183,0.0068,0.0064,0.0072,25.35,25.35,25.36,0.914,0.911,0.918,0.97,0.968,0.97,0.886,0.883,0.891,23.77,22.47,25.25,23.04,21.75,24.5,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.1
882136800000,1997,12,1997,3,11,7,0.0959,0.0357,0.0602,3675.66,22.66,22.66,21.88,1,1,1,158.5,154.8,161.9,99.49,95.82,59,59,59,2.03e-15,0,1.421e-14,0.372,0.364,0.381,99.49,95.82,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.081,0.0835,0.00421,0.00389,0.0045,0.00016,0.00015,0.00018,0.163,0.157,0.169,0.0064,0.0061,0.0066,25.35,25.35,25.35,0.913,0.912,0.915,0.969,0.967,0.97,0.884,0.883,0.885,22.59,21.8,23.36,21.88,21.08,22.66,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.3
882741600000,1997,12,1997,3,12,7,0.102,0.0357,0.0658,4044.33,25.02,25.02,24.07,1,1,1,167.8,163.6,171.8,108.8,104.6,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.351,0.343,0.361,108.8,104.6,112.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0841,0.087,0.005,0.00464,0.00534,0.0002,0.00018,0.00021,0.18,0.172,0.187,0.007,0.0068,0.0073,25.36,25.35,25.36,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.887,0.892,24.82,23.77,25.79,24.07,23.05,25.02,0,0,0,0,0,0,0.134,0,0.0362,0.35,0.65,0.35,39.7
883346400000,1997,12,1997,3,13,7,0.107,0.0405,0.0662,4071.66,25.48,25.48,24.24,1,1,1,176.5,170.9,185.7,109.5,99.87,67,59,73,-2.03e-15,-1.421e-14,0,0.379,0.34,0.422,109.5,99.87,114.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0842,0.0887,0.00505,0.00424,0.0055,0.0002,0.00017,0.00022,0.182,0.166,0.19,0.0071,0.0065,0.0075,25.37,25.36,25.38,0.917,0.911,0.921,0.97,0.969,0.97,0.89,0.882,0.894,24.99,22.64,26.27,24.24,21.93,25.48,0,0,0,0,0,0,0.135,0,0.0408,0.38,0.62,0.38,38.1
883951200000,1998,1,1997,4,14,7,0.119,0.0442,0.0753,4684.95,29.17,29.17,27.89,1,1,1,197.5,189.8,202.9,124.5,116.8,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.37,0.36,0.385,124.5,116.8,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0902,0.0948,0.00633,0.00568,0.0068,0.00025,0.00022,0.00027,0.21,0.196,0.22,0.0082,0.0077,0.0086,25.38,25.36,25.39,0.928,0.923,0.93,0.97,0.97,0.97,0.9,0.895,0.903,28.75,26.83,30.07,27.89,26.02,29.17,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.4
884556000000,1998,1,1997,4,15,7,0.135,0.0442,0.0904,5648.27,36.5,36.5,33.62,1,1,1,222.4,208.1,234.9,149.4,135.1,73,73,73,0,0,0,0.329,0.311,0.351,149.4,135.1,161.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0966,0.106,0.00845,0.00724,0.00951,0.00033,0.00028,0.00037,0.254,0.229,0.277,0.01,0.009,0.011,25.21,25.11,25.32,0.938,0.933,0.943,0.97,0.97,0.971,0.91,0.905,0.915,34.66,31.3,37.6,33.62,30.36,36.5,0,0,0,0,0,0,0.187,0,0.0446,0.33,0.67,0.33,41.8
885160800000,1998,1,1997,4,16,7,0.155,0.0442,0.111,7023.96,46.23,46.23,41.81,1,1,1,256.8,240.7,275.7,183.8,167.7,73,73,73,-4.06e-15,-2.842e-14,0,0.285,0.265,0.303,183.8,167.7,202.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.108,0.12,0.0114,0.01,0.013,0.00045,0.00039,0.00052,0.316,0.287,0.35,0.012,0.011,0.014,24.96,24.85,25.07,0.95,0.944,0.955,0.978,0.974,0.98,0.929,0.92,0.936,42.73,38.93,47.18,41.81,37.91,46.23,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.3
885765600000,1998,1,1997,4,17,7,0.188,0.0452,0.143,8739.47,56.35,56.35,52.02,2,1,1.7142857142857142,311.5,283.6,340.5,236.8,210.6,74.71,73,85,0,-2.842e-14,2.842e-14,0.24,0.221,0.257,236.8,210.6,257.9,990,990,990,965,964.8,965.1,25,24.9,25.2,0.133,0.123,0.14,0.0166,0.0137,0.0207,0.00066,0.00054,0.00083,0.293,0.242,0.379,0.012,0.0096,0.015,24.75,24.62,24.85,0.936,0.923,0.958,0.973,0.97,0.98,0.911,0.895,0.939,34.01,25.71,50.96,32.88,24.93,48.2,0,0,0,0,0,0,0.289,0,0.045,0.24,0.76,0.24,46.5
886370400000,1998,2,1997,5,18,7,0.232,0.0514,0.181,10918.6,74.26,74.26,64.99,2,2,2,383.7,348.4,426.6,298.7,263.4,85,85,85,0,0,0,0.223,0.199,0.244,298.7,263.4,341.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.143,0.171,0.04,0.0233,0.0602,0.0016,0.00094,0.0025,0.34,0.287,0.404,0.014,0.012,0.016,24.34,24.08,24.57,0.939,0.932,0.947,0.97,0.97,0.972,0.911,0.904,0.921,33.49,29.59,38.19,32.5,28.7,37.13,0,0,0,0,0,0,0.361,0,0.051,0.22,0.78,0.22,47.1
886975200000,1998,2,1997,5,19,7,0.31,0.0514,0.258,15283.5,104.7,104.7,90.97,3,2,2.142857142857143,512.1,443.8,586,427.1,358.8,85,85,85,-8.12e-15,-5.684e-14,0,0.167,0.145,0.192,427.1,358.8,501,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.202,0.177,0.235,0.101,0.0684,0.136,0.0042,0.0028,0.0057,0.518,0.43,0.611,0.021,0.018,0.026,23.58,23.22,23.97,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,44.44,36,52.09,42.99,34.92,48.2,0,0,0,0,0,0,0.505,0,0.052,0.17,0.83,0.17,49.3
887580000000,1998,2,1997,5,20,7,0.407,0.0514,0.355,20499.2,130.3,130.3,122,3,3,3,672.6,611.5,715.9,587.6,526.5,85,85,85,0,0,0,0.127,0.119,0.139,587.6,526.5,630.9,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.284,0.249,0.308,0.194,0.153,0.222,0.0083,0.0065,0.0096,0.684,0.581,0.757,0.029,0.025,0.033,22.73,22.48,23.07,0.953,0.949,0.956,0.978,0.971,0.98,0.932,0.921,0.937,41.59,37.68,44.31,40.67,36.59,43.42,0,0,0,0,0,0,0.678,0,0.052,0.13,0.87,0.13,50.4
888184800000,1998,2,1997,5,21,7,0.441,0.0533,0.388,22180.7,133.6,133.6,132,3,3,3,729.4,722.2,734.8,641.3,627.8,88.14,85,107,0,0,0,0.121,0.116,0.146,641.3,627.8,649.5,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.315,0.312,0.319,0.229,0.22,0.235,0.0099,0.0095,0.01,0.775,0.757,0.789,0.033,0.033,0.034,22.41,22.37,22.44,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.91,43.93,45.43,44.01,43.05,44.52,0,0,0,0,0,0,0.733,0,0.053,0.12,0.88,0.12,50.3
888789600000,1998,3,1997,6,22,7,0.439,0.0647,0.374,21432.9,128.6,128.6,127.6,3,3,3,726,719.2,731.8,619,612.2,107,107,107,0,0,0,0.147,0.146,0.149,619,612.2,624.8,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.307,0.303,0.31,0.214,0.21,0.218,0.0092,0.009,0.0094,0.742,0.731,0.752,0.032,0.031,0.032,22.45,22.42,22.49,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.39,42.98,43.75,42.53,42.12,42.87,0,0,0,0,0,0,0.709,0,0.065,0.15,0.85,0.15,48.8
889394400000,1998,3,1997,6,23,7,0.444,0.0647,0.379,21680.9,133.3,133.3,129.1,3,3,3,734.3,718.4,758.3,627.3,611.4,107,107,107,0,0,0,0.146,0.141,0.149,627.3,611.4,651.3,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.311,0.302,0.325,0.22,0.209,0.236,0.0095,0.009,0.01,0.756,0.729,0.797,0.033,0.031,0.035,22.41,22.27,22.5,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.9,42.93,45.34,43.02,42.07,44.44,0,0,0,0,0,0,0.717,0,0.065,0.15,0.85,0.15,48.8
889999200000,1998,3,1997,6,24,7,0.487,0.0647,0.422,23644.9,144.6,144.6,140.7,3,3,3,805.4,770.6,844,698.4,663.6,107,107,107,0,0,0,0.133,0.127,0.139,698.4,663.6,737,990,990,990,967.1,967,967.3,22.9,22.7,23,0.352,0.332,0.375,0.268,0.244,0.293,0.012,0.011,0.013,0.876,0.817,0.943,0.038,0.036,0.041,22,21.78,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.06,46.08,50.21,46.91,45.15,48.2,0,0,0,0,0,0,0.782,0,0.065,0.13,0.87,0.13,48.6
890604000000,1998,3,1997,6,25,7,0.543,0.0647,0.478,25689.8,163.6,163.6,152.9,4,3,3.5714285714285716,897.6,853.9,945.7,790.6,746.9,107,107,107,0,0,0,0.119,0.113,0.125,790.6,746.9,838.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.424,0.384,0.468,0.322,0.3,0.345,0.014,0.013,0.015,0.991,0.949,1.04,0.044,0.042,0.047,21.52,21.28,21.72,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45.33,39.65,52.28,43.39,38.67,48.2,0,0,0,0,0,0,0.85,0,0.065,0.12,0.88,0.12,47.3
891208800000,1998,3,1997,6,26,7,0.627,0.0725,0.555,29425.4,186.5,186.5,175.2,4,4,4,1037,962.3,1121,917.5,855.3,119.9,107,125,3.248e-14,0,1.137e-13,0.116,0.109,0.124,917.5,855.3,996,990,990,990,968,967.7,968.3,22,21.7,22.3,0.547,0.484,0.631,0.383,0.353,0.421,0.017,0.016,0.019,1.18,1.07,1.33,0.054,0.048,0.061,20.81,20.39,21.18,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.68,42.4,47.58,43.79,41.56,46.63,0,0,0,0,0,0,0.973,0,0.072,0.12,0.89,0.11,46.9
891813600000,1998,4,1997,7,27,7,0.747,0.0756,0.654,32326.7,192.8,192.8,192.4,4,4,4,1234,1151,1306,1109,1026,125,125,125,27.84,0,81.06,0.102,0.0957,0.109,1082,1026,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.768,0.675,0.818,0.606,0.482,0.648,0.028,0.022,0.031,1.67,1.44,1.77,0.078,0.067,0.084,19.69,19.37,20.18,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.81,48.51,50.46,48.11,47.54,48.2,0,0,0,0,0,0,1.07,0,0.093,0.1,0.88,0.12,43.3
892418400000,1998,4,1997,7,28,7,0.8,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1323,1303,1333,1198,1178,125,125,125,98.12,78.09,108,0.0945,0.0938,0.0959,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.825,0.816,0.829,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.78,0.084,0.083,0.084,19.31,19.28,19.38,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.65,49.55,49.84,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.135,0.095,0.83,0.17,40.5
893023200000,1998,4,1997,7,29,7,0.73,0.0875,0.637,31958.7,192.8,192.8,190.2,4,4,4,1207,1124,1282,1063,975.7,144.7,125,148,10.18,-1.137e-13,57.4,0.12,0.0975,0.132,1053,975.7,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.728,0.613,0.808,0.547,0.411,0.648,0.026,0.019,0.031,1.57,1.3,1.76,0.073,0.06,0.083,19.88,19.46,20.42,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.94,46.66,50.23,47.56,45.73,48.2,0,0,0,0,0,0,1.06,0,0.093,0.12,0.87,0.13,43.8
893628000000,1998,4,1997,7,30,7,0.617,0.0893,0.528,28126,178.6,178.6,167.4,4,4,4,1020,952.8,1094,872.8,805.8,147.6,147,148,1.624e-14,0,1.137e-13,0.145,0.135,0.154,872.8,805.8,946.1,990,990,990,968,967.7,968.2,22,21.8,22.3,0.512,0.447,0.581,0.361,0.329,0.397,0.016,0.015,0.018,1.11,0.99,1.24,0.05,0.044,0.057,20.94,20.56,21.3,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.74,40.11,45.57,41.85,39.16,44.66,0,0,0,0,0,0,0.93,0,0.089,0.14,0.86,0.14,45.6
894232800000,1998,5,1997,8,31,7,0.529,0.0889,0.441,24120.3,153,153,143.6,4,3,3.142857142857143,875.4,826.8,931.8,728.4,679.8,147,147,147,0,0,0,0.168,0.158,0.178,728.4,679.8,784.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.38,0.346,0.427,0.286,0.255,0.319,0.013,0.011,0.014,0.924,0.85,1,0.041,0.037,0.045,21.67,21.42,21.94,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.46,39.26,51.27,46.04,38.25,48.2,0,0,0,0,0,0,0.798,0,0.088,0.17,0.83,0.17,45.6
894837600000,1998,5,1997,8,32,7,0.473,0.0889,0.384,21727.8,135.1,135.1,129.3,3,3,3,781.4,747.1,814.2,634.4,600.1,147,147,147,0,0,0,0.188,0.181,0.197,634.4,600.1,667.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.301,0.339,0.225,0.202,0.247,0.0098,0.0087,0.011,0.773,0.715,0.829,0.034,0.031,0.036,22.2,22.01,22.4,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.99,41.93,45.94,43.11,41.09,45.02,0,0,0,0,0,0,0.719,0,0.089,0.19,0.81,0.19,45.9
895442400000,1998,5,1997,8,33,7,0.42,0.0889,0.331,18924.2,120.6,120.6,112.6,3,3,3,694.1,657.1,733.7,547.1,510.1,147,147,147,0,0,0,0.212,0.2,0.224,547.1,510.1,586.7,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.271,0.25,0.293,0.166,0.142,0.193,0.0071,0.006,0.0083,0.626,0.564,0.693,0.027,0.024,0.03,22.7,22.47,22.91,0.95,0.947,0.953,0.973,0.97,0.978,0.925,0.919,0.933,38.57,36.19,41.09,37.55,35.1,40.2,0,0,0,0,0,0,0.626,0,0.089,0.21,0.79,0.21,45.1
896047200000,1998,5,1997,8,34,7,0.371,0.0889,0.282,16246.8,103,103,96.71,3,2,2.142857142857143,613.7,583.6,645.4,466.7,436.6,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.24,0.228,0.252,466.7,436.6,498.4,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.226,0.21,0.243,0.119,0.105,0.134,0.005,0.0044,0.0057,0.586,0.544,0.637,0.025,0.023,0.027,23.06,22.93,23.22,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.88,35.41,52.35,45.9,34.35,48.2,0,0,0,0,0,0,0.537,0,0.089,0.24,0.76,0.24,43.8
896652000000,1998,6,1997,9,35,7,0.332,0.072,0.26,15503.1,96.4,96.4,92.28,2,2,2,548.7,524.2,574,429.7,405.2,119,119,119,0,-5.684e-14,5.684e-14,0.217,0.207,0.227,429.7,405.2,455,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.198,0.216,0.102,0.0903,0.114,0.0043,0.0038,0.0048,0.541,0.504,0.58,0.023,0.021,0.024,23.39,23.24,23.54,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.15,44.68,49.66,46.14,43.78,48.2,0,0,0,0,0,0,0.513,0,0.072,0.22,0.78,0.22,46.7
897256800000,1998,6,1997,9,36,7,0.3,0.072,0.228,13711.3,86.19,86.19,81.61,2,2,2,495.9,475.8,517.4,376.9,356.8,119,119,119,0,0,0,0.24,0.23,0.25,376.9,356.8,398.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.181,0.196,0.0769,0.0674,0.087,0.0032,0.0028,0.0036,0.462,0.432,0.494,0.019,0.018,0.021,23.71,23.58,23.83,0.952,0.949,0.955,0.978,0.975,0.98,0.931,0.926,0.936,41.7,39.58,43.98,40.81,38.6,43.1,0,0,0,0,0,0,0.453,0,0.072,0.24,0.76,0.24,45.7
897861600000,1998,6,1997,9,37,7,0.273,0.072,0.201,12064.1,75.77,75.77,71.81,2,2,2,451.6,435.1,469.6,332.6,316.1,119,119,119,0,0,0,0.264,0.253,0.274,332.6,316.1,350.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.167,0.179,0.056,0.0482,0.0645,0.0023,0.002,0.0027,0.395,0.371,0.422,0.016,0.015,0.017,23.97,23.86,24.07,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.915,0.924,36.98,35.19,38.91,35.9,34.13,37.89,0,0,0,0,0,0,0.399,0,0.072,0.26,0.74,0.26,44.2
898466400000,1998,6,1997,9,38,7,0.251,0.072,0.179,10736.1,67.18,67.18,63.91,2,2,2,414.5,399.8,429.9,295.5,280.8,119,119,119,0,0,0,0.287,0.277,0.298,295.5,280.8,310.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.154,0.165,0.0385,0.0315,0.0457,0.0016,0.0013,0.0019,0.34,0.318,0.363,0.014,0.013,0.015,24.19,24.1,24.28,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.94,31.31,34.63,31.95,30.37,33.59,0,0,0,0,0,0,0.355,0,0.072,0.29,0.71,0.29,42.8
899071200000,1998,6,1997,9,39,7,0.231,0.0672,0.164,9872.76,60.25,60.25,58.77,2,2,2,382.3,370,395.2,271.2,262,111.1,108,119,0,0,0,0.291,0.28,0.305,271.2,262,277.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.146,0.152,0.027,0.0227,0.0302,0.0011,0.00092,0.0012,0.302,0.288,0.312,0.012,0.012,0.013,24.39,24.31,24.46,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,30.29,29.3,31.05,29.38,28.42,30.12,0,0,0,0,0,0,0.326,0,0.067,0.29,0.71,0.29,42.7
899676000000,1998,7,1997,10,40,7,0.214,0.0653,0.149,8976.68,55.95,55.95,53.43,2,2,2,354.4,343.5,365.9,246.4,235.5,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.305,0.295,0.314,246.4,235.5,257.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.137,0.145,0.0173,0.0158,0.0207,0.0007,0.00063,0.00084,0.267,0.254,0.282,0.011,0.01,0.011,24.56,24.49,24.63,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.54,26.3,28.84,26.72,25.51,27.98,0,0,0,0,0,0,0.297,0,0.065,0.31,0.7,0.3,41.9
900280800000,1998,7,1997,10,41,7,0.2,0.0653,0.134,8146.46,50.24,50.24,48.49,2,1,1.1428571428571428,330.4,321.3,339.9,222.4,213.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.327,0.318,0.336,222.4,213.3,231.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.135,0.0147,0.0139,0.0155,0.00059,0.00056,0.00062,0.367,0.25,0.4,0.015,0.01,0.016,24.58,24.52,24.65,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.39,25.89,52.64,44.9,25.12,48.2,0,0,0,0,0,0,0.269,0,0.066,0.33,0.67,0.33,40.7
900885600000,1998,7,1997,10,42,7,0.187,0.0653,0.122,7665.69,47.65,47.65,45.63,1,1,1,309.3,300.3,318.3,201.3,192.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.349,0.339,0.36,201.3,192.3,210.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.121,0.128,0.0129,0.0121,0.0136,0.00051,0.00048,0.00054,0.352,0.336,0.368,0.014,0.013,0.015,24.7,24.64,24.76,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.937,46.56,44.47,48.62,45.63,43.59,47.65,0,0,0,0,0,0,0.253,0,0.065,0.35,0.65,0.35,41
901490400000,1998,7,1997,10,43,7,0.175,0.0627,0.112,7081.19,43.62,43.62,42.15,1,1,1,289.7,280.9,297.3,186,179.4,103.7,93,108,-4.06e-15,-2.842e-14,2.842e-14,0.358,0.326,0.376,186,179.4,192,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.12,0.0116,0.011,0.0121,0.00046,0.00044,0.00048,0.324,0.313,0.333,0.013,0.012,0.013,24.82,24.78,24.85,0.95,0.948,0.952,0.98,0.979,0.98,0.931,0.929,0.933,43.02,41.45,44.51,42.15,40.59,43.62,0,0,0,0,0,0,0.234,0,0.063,0.36,0.64,0.36,40.5
902095200000,1998,8,1997,11,44,7,0.163,0.0562,0.107,6708.91,42.1,42.1,39.93,1,1,1,269.5,260.9,278.4,176.5,167.9,93,93,93,8.12e-15,-2.842e-14,2.842e-14,0.345,0.334,0.356,176.5,167.9,185.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0108,0.01,0.0115,0.00043,0.0004,0.00046,0.306,0.29,0.322,0.012,0.011,0.013,24.92,24.86,24.97,0.947,0.945,0.95,0.977,0.974,0.98,0.926,0.92,0.931,40.85,38.84,42.96,39.93,37.81,42.1,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,41.2
902700000000,1998,8,1997,11,45,7,0.152,0.0562,0.0958,5970.77,37.2,37.2,35.54,1,1,1,251.5,245.3,258.4,158.5,152.3,93,93,93,0,0,0,0.37,0.36,0.379,158.5,152.3,165.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.11,0.00922,0.0087,0.00981,0.00036,0.00034,0.00039,0.273,0.262,0.286,0.011,0.01,0.011,25.02,24.98,25.07,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.62,35.19,38.26,35.54,34.13,37.2,0,0,0,0,0,0,0.197,0,0.0562,0.37,0.63,0.37,39.3
903304800000,1998,8,1997,11,46,7,0.143,0.0562,0.0871,5417.86,33.45,33.45,32.25,1,1,1,237,231.4,242.3,144,138.4,93,93,93,0,0,0,0.392,0.384,0.402,144,138.4,149.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.104,0.00799,0.00751,0.00844,0.00032,0.0003,0.00033,0.248,0.237,0.257,0.0098,0.0093,0.01,25.13,25.09,25.17,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.25,31.91,34.49,32.25,30.96,33.45,0,0,0,0,0,0,0.179,0,0.0559,0.39,0.61,0.39,37.9
903909600000,1998,8,1997,11,47,7,0.135,0.0562,0.0791,4907.85,30.52,30.52,29.21,1,1,1,223.7,218,229.5,130.7,125,93,93,93,2.03e-15,0,1.421e-14,0.416,0.405,0.427,130.7,125,136.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0979,0.0959,0.0999,0.00686,0.00637,0.00735,0.00027,0.00025,0.00029,0.224,0.213,0.234,0.0088,0.0084,0.0092,25.23,25.19,25.28,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.12,28.77,31.46,29.21,27.91,30.52,0,0,0,0,0,0,0.162,0,0.0559,0.42,0.59,0.41,36.4
904514400000,1998,8,1997,11,48,7,0.126,0.0454,0.0801,4996.69,31.72,31.72,29.74,1,1,1,207.5,199.1,216.1,132.5,123.1,75,72,93,0,0,0,0.361,0.338,0.43,132.5,123.1,141.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0945,0.0994,0.00701,0.00621,0.00774,0.00027,0.00024,0.0003,0.225,0.21,0.24,0.0088,0.0082,0.0094,25.33,25.28,25.38,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.66,28.31,32.7,29.74,27.46,31.72,0,0,0,0,0,0,0.165,0,0.0459,0.36,0.64,0.36,39.7
905119200000,1998,9,1997,12,49,7,0.115,0.0435,0.0716,4435.51,27.94,27.94,26.4,1,1,1,190.4,184.6,196.7,118.4,112.6,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.378,0.366,0.39,118.4,112.6,124.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0894,0.0936,0.00581,0.00532,0.00635,0.00023,0.00021,0.00025,0.2,0.189,0.211,0.0078,0.0074,0.0082,25.38,25.38,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.22,25.78,28.8,26.4,25.01,27.94,0,0,0,0,0,0,0.147,0,0.0434,0.38,0.62,0.38,38.6
905724000000,1998,9,1997,12,50,7,0.107,0.0435,0.0635,3894.55,24.54,24.54,23.18,1,1,1,177,171.8,182.7,105,99.77,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.407,0.394,0.419,105,99.77,110.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0849,0.0887,0.00468,0.00423,0.00516,0.00018,0.00017,0.0002,0.176,0.166,0.186,0.0069,0.0065,0.0073,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.882,0.891,23.91,22.62,25.3,23.18,21.91,24.54,0,0,0,0,0,0,0.129,0,0.0435,0.41,0.59,0.41,36.4
906328800000,1998,9,1997,12,51,7,0.101,0.0435,0.057,3494.43,21.63,21.63,20.8,1,1,1,166.3,162.2,170.4,94.31,90.2,72,72,72,-6.09e-15,-1.421e-14,0,0.433,0.423,0.444,94.31,90.2,98.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0815,0.0844,0.00377,0.00342,0.00411,0.00015,0.00013,0.00016,0.157,0.149,0.164,0.0061,0.0058,0.0064,25.38,25.38,25.38,0.917,0.912,0.922,0.966,0.965,0.968,0.886,0.883,0.889,21.53,20.7,22.35,20.8,19.96,21.63,0,0,0,0,0,0,0.116,0,0.044,0.43,0.56,0.44,34.6
906933600000,1998,9,1997,12,52,7,0.0966,0.0366,0.06,3682.86,23.74,23.74,21.92,1,1,1,159.8,156.5,161.9,99.21,89.38,60.57,52,72,0,-1.421e-14,1.421e-14,0.378,0.326,0.446,99.21,89.38,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0812,0.084,0.00418,0.00335,0.00488,0.00016,0.00013,0.00019,0.163,0.148,0.177,0.0064,0.0058,0.0069,25.36,25.34,25.38,0.919,0.914,0.923,0.968,0.964,0.97,0.889,0.887,0.89,22.65,20.53,24.47,21.92,19.79,23.74,0,0,0,0,0,0,0.122,0,0.0366,0.38,0.62,0.38,38.1
907538400000,1998,10,1998,1,1,7,0.0913,0.0314,0.0599,3654.59,22.69,22.69,21.75,1,1,1,151,146.9,155.1,98.99,94.89,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.344,0.335,0.354,98.99,94.89,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0796,0.0825,0.00416,0.00382,0.00451,0.00016,0.00015,0.00018,0.161,0.154,0.169,0.0063,0.006,0.0066,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.97,0.884,0.883,0.886,22.47,21.61,23.39,21.75,20.88,22.69,0,0,0,0,0,0,0.121,0,0.0314,0.34,0.66,0.34,40
908143200000,1998,10,1998,1,2,7,0.0863,0.0314,0.0549,3365.93,20.6,20.6,20.04,1,1,1,142.8,140.1,145.5,90.75,88.06,52,52,52,6.09e-15,0,1.421e-14,0.364,0.357,0.371,90.75,88.06,93.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0772,0.0791,0.00346,0.00324,0.0037,0.00014,0.00013,0.00015,0.147,0.142,0.152,0.0057,0.0056,0.0059,25.35,25.35,25.36,0.92,0.917,0.924,0.965,0.963,0.966,0.888,0.886,0.89,20.77,20.22,21.33,20.04,19.49,20.6,0,0,0,0,0,0,0.111,0,0.0314,0.36,0.64,0.36,39
908748000000,1998,10,1998,1,3,7,0.082,0.0314,0.0506,3120.82,19.09,19.09,18.58,1,1,1,135.6,133.2,138.1,83.6,81.22,52,52,52,0,-1.421e-14,1.421e-14,0.383,0.376,0.39,83.6,81.22,86.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0748,0.0765,0.00286,0.00265,0.00307,0.00011,0.0001,0.00012,0.134,0.13,0.138,0.0052,0.0051,0.0054,25.37,25.36,25.37,0.929,0.926,0.932,0.962,0.961,0.963,0.893,0.891,0.895,19.32,18.83,19.84,18.58,18.09,19.09,0,0,0,0,0,0,0.103,0,0.0314,0.38,0.62,0.38,38.1
909352800000,1998,10,1998,1,4,7,0.0791,0.0313,0.0478,2964.61,17.92,17.92,17.65,1,1,1,130.7,129.7,132.4,79.01,77.94,51.71,50,52,2.03e-15,-1.421e-14,1.421e-14,0.396,0.386,0.4,79.01,77.94,80.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0736,0.0745,0.00247,0.00237,0.00258,0.000097,0.000093,0.0001,0.126,0.124,0.128,0.0049,0.0049,0.005,25.37,25.37,25.38,0.935,0.933,0.936,0.96,0.96,0.96,0.898,0.896,0.899,18.38,18.16,18.67,17.65,17.44,17.92,0,0,0,0,0,0,0.098,0,0.0313,0.4,0.6,0.4,37.5
909957600000,1998,11,1998,2,5,7,0.0818,0.0302,0.0516,3178.88,20.73,20.73,18.92,1,1,1,135.3,130.5,144.2,85.29,80.49,50,50,50,0,-1.421e-14,1.421e-14,0.37,0.347,0.383,85.29,80.49,94.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0742,0.079,0.003,0.00259,0.00375,0.00012,0.0001,0.00015,0.137,0.128,0.152,0.0054,0.005,0.006,25.36,25.35,25.37,0.927,0.917,0.933,0.962,0.96,0.966,0.892,0.886,0.896,19.66,18.69,21.46,18.92,17.94,20.73,0,0,0,0,0,0,0.105,0,0.0302,0.37,0.63,0.37,38.9
910562400000,1998,11,1998,2,6,7,0.0896,0.0302,0.0594,3624.4,22.71,22.71,21.57,1,1,1,148.1,143.1,153.2,98.14,93.06,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.338,0.326,0.35,98.14,93.06,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0786,0.0822,0.00409,0.00366,0.00452,0.00016,0.00014,0.00018,0.159,0.15,0.168,0.0063,0.0059,0.0066,25.34,25.34,25.35,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.886,22.29,21.24,23.41,21.57,20.51,22.71,0,0,0,0,0,0,0.12,0,0.0302,0.34,0.66,0.34,40.5
911167200000,1998,11,1998,2,7,7,0.0948,0.0302,0.0645,3956.31,23.76,23.76,23.55,1,1,1,156.7,155.9,157.6,106.7,105.9,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.319,0.317,0.321,106.7,105.9,107.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0831,0.0837,0.00482,0.00475,0.00489,0.00019,0.00019,0.00019,0.175,0.173,0.176,0.0069,0.0068,0.0069,25.34,25.34,25.34,0.916,0.915,0.916,0.97,0.97,0.97,0.888,0.888,0.889,24.28,24.09,24.49,23.55,23.36,23.76,0,0,0,0,0,0,0.131,0,0.0303,0.32,0.68,0.32,41.7
911772000000,1998,11,1998,2,8,7,0.0949,0.0302,0.0646,3964.25,24.34,24.34,23.6,1,1,1,156.9,154,160,106.9,104,50,50,50,0,-1.421e-14,1.421e-14,0.319,0.312,0.325,106.9,104,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0825,0.0846,0.00484,0.00459,0.0051,0.00019,0.00018,0.0002,0.175,0.17,0.181,0.0069,0.0067,0.0071,25.34,25.34,25.34,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.33,23.61,25.1,23.6,22.91,24.34,0,0,0,0,0,0,0.131,0,0.0303,0.32,0.68,0.32,41.8
912376800000,1998,11,1998,2,9,7,0.1,0.0349,0.0654,4019.02,25.62,25.62,23.92,1,1,1,165.9,160,174.2,108.2,102.4,57.71,50,59,0,-1.421e-14,1.421e-14,0.348,0.312,0.366,108.2,102.4,115.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0833,0.0878,0.00495,0.00445,0.00555,0.00019,0.00017,0.00022,0.179,0.168,0.191,0.007,0.0066,0.0075,25.35,25.34,25.36,0.917,0.912,0.922,0.97,0.97,0.97,0.889,0.885,0.894,24.66,23.23,26.41,23.92,22.53,25.62,0,0,0,0,0,0,0.133,0,0.0346,0.35,0.65,0.35,40.2
912981600000,1998,12,1998,3,10,7,0.109,0.0357,0.073,4526.94,27.68,27.68,26.95,1,1,1,179.7,176.2,182.7,120.7,117.2,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.328,0.323,0.335,120.7,117.2,123.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0885,0.0908,0.00601,0.00571,0.00627,0.00024,0.00022,0.00025,0.201,0.195,0.207,0.0079,0.0076,0.0081,25.36,25.36,25.36,0.925,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.78,26.89,28.54,26.95,26.08,27.68,0,0,0,0,0,0,0.15,0,0.036,0.33,0.67,0.33,41.5
913586400000,1998,12,1998,3,11,7,0.111,0.0357,0.0755,4697.88,28.47,28.47,27.96,1,1,1,183.9,181.9,186,124.9,122.9,59,59,59,0,-1.421e-14,1.421e-14,0.321,0.317,0.324,124.9,122.9,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0905,0.092,0.00637,0.0062,0.00654,0.00025,0.00024,0.00026,0.209,0.205,0.212,0.0082,0.008,0.0083,25.36,25.36,25.36,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.83,28.33,29.35,27.96,27.48,28.47,0,0,0,0,0,0,0.155,0,0.0355,0.32,0.68,0.32,42.3
914191200000,1998,12,1998,3,12,7,0.119,0.0357,0.0834,5217.78,34.24,34.24,31.06,1,1,1,197,185.4,210.6,138,126.5,59,59,59,-2.03e-15,-1.421e-14,0,0.3,0.28,0.318,138,126.5,151.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0918,0.101,0.00748,0.0065,0.00864,0.00029,0.00025,0.00034,0.232,0.212,0.256,0.0091,0.0083,0.01,25.34,25.28,25.36,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.911,32.02,29.22,35.29,31.06,28.34,34.24,0,0,0,0,0,0,0.173,0,0.0356,0.3,0.7,0.3,43.8
914796000000,1998,12,1998,3,13,7,0.136,0.0393,0.0962,6033.87,37.04,37.04,35.92,1,1,1,224.1,215.3,237.1,159.1,153.7,65,59,73,0,0,0,0.289,0.265,0.322,159.1,153.7,164.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00928,0.00882,0.0097,0.00036,0.00035,0.00038,0.271,0.262,0.281,0.011,0.01,0.011,25.18,25.1,25.24,0.942,0.94,0.943,0.971,0.97,0.972,0.914,0.912,0.917,37,35.68,38.11,35.92,34.61,37.04,0,0,0,0,0,0,0.2,0,0.0398,0.29,0.71,0.29,44.4
915400800000,1999,1,1998,4,14,7,0.152,0.0442,0.108,6834.9,44.34,44.34,40.68,1,1,1,252,241.2,267.5,179,168.2,73,73,73,4.06e-15,0,2.842e-14,0.29,0.273,0.303,179,168.2,194.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.108,0.118,0.011,0.01,0.0123,0.00043,0.0004,0.00049,0.307,0.288,0.335,0.012,0.011,0.013,24.99,24.9,25.06,0.948,0.945,0.953,0.978,0.974,0.98,0.927,0.92,0.934,41.6,39.06,45.25,40.68,38.05,44.34,0,0,0,0,0,0,0.226,0,0.044,0.29,0.71,0.29,45
