datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1226872800000,2008,11,2008,2,7,7,0.118,0.0361,0.0818,5108.07,35.05,35.05,30.41,1,1,1,194.9,184.6,204.9,135.2,117.6,59.71,50,67,0,-1.421e-14,1.421e-14,0.308,0.244,0.363,135.2,117.6,154.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0894,0.1,0.00724,0.00575,0.00891,0.00028,0.00022,0.00035,0.227,0.196,0.261,0.0089,0.0077,0.01,25.36,25.31,25.38,0.932,0.923,0.94,0.97,0.97,0.97,0.904,0.895,0.912,31.35,27.02,36.13,30.41,26.21,35.05,0,0,0,0,0,0,0.169,0,0.0362,0.31,0.69,0.31,43.3
1227477600000,2008,11,2008,2,8,7,0.127,0.0302,0.0969,6097.36,37.46,37.46,36.29,1,1,1,210.2,206.2,215,160.2,156.2,50,50,50,0,0,0,0.238,0.233,0.242,160.2,156.2,165,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.101,0.104,0.00936,0.00903,0.00977,0.00037,0.00035,0.00038,0.27,0.263,0.279,0.011,0.01,0.011,25.27,25.23,25.3,0.942,0.94,0.943,0.971,0.97,0.973,0.914,0.912,0.918,37.38,36.45,38.51,36.29,35.36,37.46,0,0,0,0,0,0,0.202,0,0.0301,0.24,0.76,0.24,48
1228082400000,2008,12,2008,3,9,7,0.128,0.0357,0.0927,5817.26,35.54,35.54,34.63,1,1,1,212.3,208.1,216.3,153.3,149.1,59,59,59,0,0,0,0.278,0.273,0.283,153.3,149.1,157.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0998,0.103,0.00878,0.00843,0.00912,0.00034,0.00033,0.00036,0.26,0.252,0.267,0.01,0.0099,0.01,25.27,25.24,25.3,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.7,34.72,36.64,34.63,33.67,35.54,0,0,0,0,0,0,0.192,0,0.0353,0.28,0.72,0.28,45.4
1228687200000,2008,12,2008,3,10,7,0.129,0.0357,0.0936,5870.12,36.37,36.37,34.94,1,1,1,213.7,208.4,219.9,154.7,149.4,59,59,59,0,0,0,0.276,0.268,0.283,154.7,149.4,160.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0999,0.104,0.0089,0.00845,0.00943,0.00035,0.00033,0.00037,0.262,0.253,0.273,0.01,0.0099,0.011,25.26,25.21,25.3,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.91,0.914,36.02,34.78,37.47,34.94,33.74,36.37,0,0,0,0,0,0,0.194,0,0.0354,0.28,0.73,0.27,45.5
1229292000000,2008,12,2008,3,11,7,0.137,0.0357,0.101,6373.18,39.82,39.82,37.94,1,1,1,226.2,220.7,233.8,167.2,161.7,59,59,59,0,0,0,0.261,0.252,0.267,167.2,161.7,174.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.109,0.00996,0.0095,0.0106,0.00039,0.00037,0.00042,0.284,0.275,0.298,0.011,0.011,0.012,25.16,25.1,25.2,0.944,0.942,0.947,0.974,0.971,0.978,0.919,0.915,0.925,38.95,37.66,40.74,37.94,36.57,39.82,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.5
1229896800000,2008,12,2008,3,12,7,0.143,0.0357,0.107,6776.22,40.85,40.85,40.33,1,1,1,235.9,234.1,237.9,176.9,175.1,59,59,59,0,0,0,0.25,0.248,0.252,176.9,175.1,178.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.11,0.0108,0.0106,0.011,0.00042,0.00042,0.00043,0.302,0.299,0.305,0.012,0.012,0.012,25.08,25.07,25.1,0.947,0.947,0.948,0.979,0.978,0.98,0.927,0.926,0.929,41.22,40.8,41.7,40.33,39.89,40.85,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.4
1230501600000,2008,12,2008,3,13,7,0.144,0.0405,0.103,6492.48,40.51,40.51,38.65,1,1,1,237.4,232.5,240.9,170.4,166,67,59,73,0,0,0,0.282,0.249,0.305,170.4,166,177.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.108,0.11,0.0102,0.00986,0.0108,0.0004,0.00039,0.00043,0.291,0.284,0.303,0.011,0.011,0.012,25.08,25.07,25.11,0.945,0.944,0.947,0.975,0.973,0.979,0.922,0.918,0.928,39.63,38.55,41.38,38.65,37.51,40.51,0,0,0,0,0,0,0.215,0,0.041,0.28,0.72,0.28,45.1
1231106400000,2009,1,2008,4,14,7,0.151,0.0442,0.106,6711.19,42.06,42.06,39.95,1,1,1,248.9,239,257.6,175.9,166,73,73,73,0,0,0,0.293,0.283,0.305,175.9,166,184.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.114,0.0107,0.00986,0.0114,0.00042,0.00039,0.00045,0.302,0.284,0.317,0.012,0.011,0.013,25.01,24.95,25.08,0.947,0.944,0.95,0.977,0.973,0.98,0.926,0.918,0.931,40.87,38.55,42.92,39.95,37.51,42.06,0,0,0,0,0,0,0.222,0,0.045,0.29,0.7,0.3,44.4
1231711200000,2009,1,2008,4,15,7,0.159,0.0442,0.115,7251.51,45.55,45.55,43.16,1,1,1,262.4,256.5,272.7,189.4,183.5,73,73,73,1.218e-14,0,2.842e-14,0.278,0.268,0.285,189.4,183.5,199.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.114,0.119,0.0118,0.0114,0.0127,0.00047,0.00045,0.0005,0.326,0.315,0.344,0.013,0.012,0.014,24.92,24.87,24.96,0.951,0.95,0.955,0.98,0.98,0.98,0.932,0.931,0.935,44.04,42.66,46.48,43.16,41.8,45.55,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.6
1232316000000,2009,1,2008,4,16,7,0.172,0.0442,0.128,7981.19,48.2,48.2,47.51,1,1,1,285,274.6,297,212,201.6,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.256,0.246,0.266,212,201.6,224,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.12,0.128,0.0138,0.0129,0.0148,0.00055,0.00051,0.00059,0.366,0.348,0.388,0.015,0.014,0.015,24.79,24.72,24.85,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.33,46.92,52.09,47.51,45.99,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.74,0.26,46.4
1232920800000,2009,1,2008,4,17,7,0.188,0.0452,0.143,8680.55,54.2,54.2,51.67,2,2,2,311.5,301.1,326.8,236.8,228.1,74.71,73,85,-1.218e-14,-2.842e-14,0,0.24,0.227,0.26,236.8,228.1,248.1,990,990,990,965,964.9,965,25,25,25.1,0.133,0.129,0.136,0.0159,0.0151,0.0168,0.00063,0.0006,0.00067,0.251,0.241,0.263,0.01,0.0096,0.011,24.79,24.71,24.85,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.895,0.901,26.63,25.64,27.94,25.83,24.87,27.1,0,0,0,0,0,0,0.287,0,0.045,0.24,0.76,0.24,46.2
1233525600000,2009,2,2008,5,18,7,0.216,0.0514,0.165,9967.44,65.08,65.08,59.33,2,2,2,357.4,332.6,384,272.4,247.6,85,85,85,0,0,0,0.238,0.221,0.256,272.4,247.6,299,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.137,0.156,0.0277,0.0168,0.0401,0.0011,0.00067,0.0016,0.3,0.264,0.34,0.012,0.011,0.014,24.51,24.34,24.67,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,30.58,27.81,33.54,29.66,26.98,32.54,0,0,0,0,0,0,0.33,0,0.051,0.24,0.76,0.24,46.1
1234130400000,2009,2,2008,5,19,7,0.264,0.0514,0.212,12835.5,86.17,86.17,76.4,2,2,2,435.9,393.5,480.5,350.9,308.5,85,85,85,0,0,0,0.196,0.177,0.216,350.9,308.5,395.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.174,0.159,0.19,0.0646,0.0446,0.0857,0.0026,0.0018,0.0035,0.418,0.354,0.485,0.017,0.014,0.02,24.02,23.75,24.28,0.948,0.942,0.954,0.975,0.97,0.98,0.924,0.913,0.935,39.18,34.59,43.96,38.2,33.55,43.09,0,0,0,0,0,0,0.424,0,0.052,0.19,0.8,0.2,48.6
1234735200000,2009,2,2008,5,20,7,0.32,0.0514,0.268,15844.5,96.4,96.4,94.31,2,2,2,528.8,495,558.4,443.8,410,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.161,0.152,0.172,443.8,410,473.4,990,990,990,966,965.8,966.1,24,23.9,24.2,0.207,0.195,0.219,0.108,0.0925,0.122,0.0045,0.0038,0.0051,0.557,0.506,0.603,0.023,0.021,0.025,23.46,23.28,23.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.85,45.47,51.69,47.16,44.56,48.2,0,0,0,0,0,0,0.524,0,0.052,0.16,0.84,0.16,49.5
1235340000000,2009,2,2008,5,21,7,0.35,0.0533,0.297,17045.6,105.7,105.7,101.5,3,2,2.7142857142857144,578.7,563.1,595.9,490.6,478.1,88.14,85,107,8.12e-15,-5.684e-14,5.684e-14,0.152,0.144,0.18,490.6,478.1,506.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.229,0.221,0.238,0.131,0.125,0.139,0.0055,0.0052,0.0059,0.554,0.516,0.616,0.023,0.022,0.026,23.24,23.19,23.31,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.916,0.937,40.33,35.01,52.39,38.41,33.96,48.2,0,0,0,0,0,0,0.564,0,0.053,0.15,0.85,0.15,48.7
1235944800000,2009,3,2008,6,22,7,0.373,0.0647,0.309,17821.1,110.3,110.3,106.1,3,3,3,617.1,600,638.3,510.1,493,107,107,107,8.12e-15,0,5.684e-14,0.173,0.168,0.178,510.1,493,531.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.245,0.235,0.257,0.142,0.132,0.156,0.006,0.0056,0.0066,0.559,0.531,0.594,0.024,0.022,0.025,23.07,22.95,23.17,0.947,0.945,0.949,0.97,0.97,0.971,0.919,0.917,0.922,36.44,35.3,37.84,35.36,34.24,36.76,0,0,0,0,0,0,0.589,0,0.064,0.17,0.83,0.17,47.8
1236549600000,2009,3,2008,6,23,7,0.415,0.0647,0.35,20114.9,130.1,130.1,119.7,3,3,3,685.5,647.3,740.3,578.5,540.3,107,107,107,0,0,0,0.156,0.145,0.165,578.5,540.3,633.3,990,990,990,966.6,966.5,966.9,23.4,23.1,23.5,0.284,0.262,0.315,0.187,0.162,0.224,0.008,0.0069,0.0097,0.674,0.61,0.766,0.029,0.026,0.033,22.68,22.37,22.9,0.953,0.95,0.956,0.977,0.973,0.98,0.931,0.924,0.937,40.85,38.42,44.26,39.91,37.37,43.38,0,0,0,0,0,0,0.665,0,0.065,0.16,0.84,0.16,48.5
1237154400000,2009,3,2008,6,24,7,0.526,0.0647,0.462,25355.2,175.2,175.2,150.9,4,3,3.4285714285714284,870.5,768.4,1021,763.5,661.4,107,107,107,0,0,0,0.124,0.105,0.139,763.5,661.4,914.3,990,990,990,967.4,967,968,22.6,22,23,0.407,0.331,0.538,0.303,0.243,0.382,0.013,0.011,0.017,0.955,0.814,1.17,0.042,0.035,0.053,21.67,20.86,22.21,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.53,39.83,50.53,44.41,38.86,48.2,0,0,0,0,0,0,0.838,0,0.064,0.12,0.88,0.12,48.2
1237759200000,2009,3,2008,6,25,7,0.81,0.0647,0.654,31934.1,192.8,192.8,190.1,4,4,4,1339,1097,1529,1232,989.7,107,107,107,151.5,0,321.6,0.0809,0.07,0.0976,1081,989.7,1100,990,990,990,969,968.2,969.6,21,20.4,21.8,0.806,0.61,0.902,0.607,0.418,0.648,0.029,0.019,0.032,1.71,1.3,1.85,0.081,0.06,0.091,19.32,18.57,20.49,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.75,47.52,50.11,47.52,46.57,48.2,0,0,0,0,0,0,1.06,0,0.156,0.08,0.81,0.19,39.4
1238364000000,2009,3,2008,6,26,7,1.05,0.0824,0.665,30165.9,185.3,185.3,179.6,4,4,4,1742,1577,1915,1605,1470,136.3,107,148,505.5,370,666.9,0.078,0.0658,0.088,1100,1100,1100,990,990,990,970.3,969.7,970.8,19.7,19.2,20.3,0.92,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.091,0.098,17.87,17.3,18.41,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.81,44.28,47.26,44.89,43.39,46.32,0,0,0,0,0,0,0.998,0,0.385,0.078,0.63,0.37,28.7
1238968800000,2009,4,2008,7,27,7,1.25,0.0895,0.665,28414.6,171.8,171.8,169.1,4,4,4,2061,1968,2111,1913,1820,148,148,148,813.1,719.6,862.9,0.0718,0.0701,0.0752,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.88,16.76,17.13,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.15,42.81,43.82,42.28,41.96,42.94,0,0,0,0,0,0,0.94,0,0.585,0.072,0.53,0.47,22.7
1239573600000,2009,4,2008,7,28,7,1.25,0.0895,0.665,28397.2,170.5,170.5,169,4,4,4,2064,2007,2107,1916,1859,148,148,148,815.5,758.7,859.3,0.0717,0.0702,0.0738,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.87,16.77,17.01,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.12,42.84,43.49,42.26,41.98,42.62,0,0,0,0,0,0,0.939,0,0.585,0.072,0.53,0.47,22.7
1240178400000,2009,4,2008,7,29,7,1.15,0.0895,0.665,29234.1,177,177,174,4,4,4,1902,1814,1982,1754,1666,148,148,148,654.2,566.3,733.8,0.0779,0.0747,0.0816,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.34,17.08,17.63,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.39,43.69,45.16,43.5,42.82,44.26,0,0,0,0,0,0,0.967,0,0.485,0.078,0.58,0.42,25.4
1240783200000,2009,4,2008,7,30,7,1.02,0.101,0.665,30449.8,184.3,184.3,181.2,4,4,4,1693,1603,1783,1526,1411,166.9,148,192,425.9,311.1,535.5,0.0991,0.083,0.12,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.92,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.02,17.73,18.32,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.24,45.43,47.03,45.31,44.52,46.09,0,0,0,0,0,0,1.01,0,0.355,0.099,0.65,0.35,29.9
1241388000000,2009,5,2008,8,31,7,0.9,0.116,0.665,31671.8,191.7,191.7,188.5,4,4,4,1488,1403,1574,1296,1211,192,192,192,195.7,110.9,281.8,0.129,0.122,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.879,0.843,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.73,18.42,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.09,47.28,48.91,47.13,46.34,47.93,0,0,0,0,0,0,1.05,0,0.235,0.13,0.74,0.26,35.2
1241992800000,2009,5,2008,8,32,7,0.747,0.116,0.623,31405.1,192.8,192.8,186.9,4,4,4,1236,1126,1363,1044,934.4,192,192,192,13.02,-1.137e-13,71.16,0.156,0.141,0.17,1031,934.4,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.703,0.572,0.827,0.517,0.391,0.648,0.024,0.018,0.031,1.5,1.22,1.77,0.071,0.056,0.085,19.86,19.18,20.48,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.81,44.82,49.8,46.73,43.92,48.2,0,0,0,0,0,0,1.04,0,0.124,0.16,0.83,0.17,42
1242597600000,2009,5,2008,8,33,7,0.619,0.101,0.518,27629.2,171.3,171.3,164.5,4,4,4,1023,955.1,1097,856.6,808.1,166.3,147,192,-1.624e-14,-1.137e-13,0,0.162,0.144,0.184,856.6,808.1,904.7,990,990,990,968,967.7,968.2,22,21.8,22.3,0.496,0.449,0.544,0.354,0.33,0.377,0.016,0.015,0.017,1.08,0.994,1.17,0.049,0.045,0.054,20.95,20.63,21.29,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,41.99,40.21,43.7,41.11,39.26,42.83,0,0,0,0,0,0,0.914,0,0.101,0.16,0.84,0.16,44.6
1243202400000,2009,5,2008,8,34,7,0.54,0.0889,0.451,24389.6,154.2,154.2,145.2,4,3,3.142857142857143,892.3,847.9,938.7,745.3,700.9,147,147,147,0,0,0,0.165,0.157,0.173,745.3,700.9,791.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.393,0.358,0.434,0.297,0.269,0.322,0.013,0.012,0.014,0.954,0.885,1.02,0.042,0.039,0.046,21.58,21.38,21.82,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.36,39.54,51.86,46.56,38.55,48.2,0,0,0,0,0,0,0.807,0,0.089,0.16,0.84,0.16,45.2
1243807200000,2009,6,2008,9,35,7,0.487,0.072,0.415,23347.2,143.8,143.8,139,3,3,3,805.3,781.1,834.3,686.3,662.1,119,119,119,0,0,0,0.148,0.143,0.152,686.3,662.1,715.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.348,0.334,0.364,0.259,0.243,0.279,0.011,0.011,0.012,0.859,0.818,0.908,0.038,0.036,0.04,22.02,21.86,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.27,45.88,48.9,46.32,44.96,47.93,0,0,0,0,0,0,0.772,0,0.072,0.15,0.85,0.15,47.9
1244412000000,2009,6,2008,9,36,7,0.456,0.0865,0.37,21002.8,133.8,133.8,125,3,3,3,754,722.5,774.9,611,561.5,143,119,161,0,0,0,0.19,0.154,0.223,611,561.5,655.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.308,0.282,0.331,0.209,0.176,0.239,0.0091,0.0076,0.01,0.734,0.653,0.807,0.032,0.028,0.035,22.35,22.19,22.56,0.954,0.951,0.956,0.978,0.975,0.98,0.934,0.927,0.937,42.59,39.39,45.51,41.67,38.4,44.6,0,0,0,0,0,0,0.695,0,0.086,0.19,0.81,0.19,46.1
1245016800000,2009,6,2008,9,37,7,0.409,0.0974,0.312,17751.1,112.7,112.7,105.7,3,2,2.857142857142857,676.9,645.1,710.2,515.9,484.1,161,161,161,1.624e-14,0,5.684e-14,0.238,0.227,0.25,515.9,484.1,549.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.256,0.238,0.275,0.146,0.127,0.168,0.0063,0.0054,0.0072,0.593,0.541,0.635,0.025,0.023,0.027,22.8,22.63,22.94,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,38.97,35.05,51.94,37.52,33.99,48.2,0,0,0,0,0,0,0.587,0,0.097,0.24,0.76,0.24,43.4
1245621600000,2009,6,2008,9,38,7,0.369,0.0974,0.271,15858.3,96.4,96.4,94.39,2,2,2,609.7,584.7,636.1,448.7,423.7,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.264,0.253,0.275,448.7,423.7,475.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.219,0.208,0.233,0.111,0.099,0.123,0.0047,0.0042,0.0052,0.575,0.535,0.619,0.024,0.023,0.026,23.09,22.94,23.23,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.62,46.16,51.11,47.2,45.24,48.2,0,0,0,0,0,0,0.524,0,0.098,0.26,0.73,0.27,43
1246226400000,2009,6,2008,9,39,7,0.337,0.0861,0.251,14941.6,91.81,91.81,88.94,2,2,2,556.6,536.8,577.8,414.2,401.8,142.4,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.256,0.24,0.282,414.2,401.8,428.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.203,0.198,0.207,0.0945,0.0887,0.101,0.004,0.0037,0.0042,0.52,0.501,0.54,0.022,0.021,0.023,23.38,23.27,23.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.38,44.19,46.84,44.47,43.3,45.91,0,0,0,0,0,0,0.494,0,0.086,0.26,0.74,0.26,44.3
1246831200000,2009,7,2008,10,40,7,0.309,0.0905,0.219,13101.2,85.33,85.33,77.98,2,2,2,511.7,493.3,530.5,362.2,307.3,149.6,135,186,8.12e-15,0,5.684e-14,0.293,0.254,0.377,362.2,307.3,395.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.168,0.196,0.0699,0.0441,0.0857,0.0029,0.0018,0.0036,0.442,0.362,0.491,0.018,0.015,0.02,23.66,23.52,23.82,0.95,0.942,0.954,0.977,0.97,0.98,0.928,0.914,0.935,39.9,33.81,43.54,38.99,32.8,42.67,0,0,0,0,0,0,0.433,0,0.09,0.29,0.71,0.29,42.4
1247436000000,2009,7,2008,10,41,7,0.285,0.112,0.172,10231.9,64.41,64.41,60.9,2,2,2,471.1,455.3,487.6,285.1,269.3,186,186,186,0,0,0,0.395,0.381,0.408,285.1,269.3,301.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.155,0.166,0.0336,0.0261,0.0414,0.0014,0.0011,0.0017,0.329,0.305,0.354,0.014,0.013,0.015,23.95,23.85,24.05,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.39,29.67,33.2,30.45,28.78,32.2,0,0,0,0,0,0,0.338,0,0.113,0.39,0.6,0.4,35.9
1248040800000,2009,7,2008,10,42,7,0.263,0.112,0.151,8936.15,56.45,56.45,53.19,2,2,2,435,420.6,450.1,249,234.6,186,186,186,0,-2.842e-14,2.842e-14,0.428,0.413,0.442,249,234.6,264.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.148,0.143,0.153,0.0184,0.0157,0.0237,0.00075,0.00064,0.00097,0.277,0.259,0.298,0.011,0.011,0.012,24.17,24.08,24.25,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.42,25.79,29.1,26.6,25.02,28.22,0,0,0,0,0,0,0.296,0,0.112,0.43,0.57,0.43,34
1248645600000,2009,7,2008,10,43,7,0.244,0.107,0.137,8210.95,51.51,51.51,48.87,2,1,1.2857142857142858,403.5,388.6,415.9,226.4,214.1,177.1,155,186,-1.218e-14,-2.842e-14,0,0.439,0.393,0.465,226.4,214.1,239.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.139,0.135,0.142,0.015,0.0139,0.0161,0.00061,0.00057,0.00066,0.356,0.255,0.409,0.014,0.01,0.017,24.23,24.12,24.4,0.949,0.924,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.51,25.84,52.08,41.62,25.06,48.2,0,0,0,0,0,0,0.272,0,0.107,0.44,0.56,0.44,33.7
1249250400000,2009,8,2008,11,44,7,0.222,0.0937,0.128,7867.91,48.2,48.2,46.83,1,1,1,366.7,351.7,382.3,211.7,196.7,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.423,0.405,0.441,211.7,196.7,227.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.126,0.137,0.0137,0.0125,0.0151,0.00056,0.0005,0.00061,0.374,0.347,0.402,0.015,0.014,0.016,24.39,24.29,24.49,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.45,45.07,51.89,46.83,44.17,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.58,0.42,35.4
1249855200000,2009,8,2008,11,45,7,0.202,0.0937,0.109,6756.47,43.12,43.12,40.22,1,1,1,334.7,322.4,347.1,179.7,167.4,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.464,0.447,0.481,179.7,167.4,192.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.125,0.011,0.00998,0.0121,0.00044,0.0004,0.00049,0.317,0.295,0.339,0.013,0.012,0.014,24.61,24.53,24.69,0.949,0.945,0.953,0.977,0.972,0.98,0.927,0.919,0.933,41.14,38.32,44,40.22,37.26,43.12,0,0,0,0,0,0,0.223,0,0.093,0.46,0.54,0.46,33.4
1250460000000,2009,8,2008,11,46,7,0.187,0.0834,0.103,6424.75,42.93,42.93,38.24,1,1,1,308.6,299.2,318.9,170.8,153.2,137.9,115,155,0,-2.842e-14,2.842e-14,0.446,0.377,0.503,170.8,153.2,189.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.111,0.12,0.0103,0.00877,0.0119,0.00041,0.00035,0.00047,0.299,0.269,0.331,0.012,0.011,0.013,24.76,24.72,24.79,0.946,0.941,0.952,0.974,0.97,0.98,0.922,0.912,0.933,39.23,35.03,43.8,38.24,33.98,42.93,0,0,0,0,0,0,0.212,0,0.084,0.45,0.55,0.45,34.4
1251064800000,2009,8,2008,11,47,7,0.174,0.0696,0.104,6506.6,40.98,40.98,38.73,1,1,1,287.2,278.1,296.2,172.2,163.1,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.4,0.388,0.413,172.2,163.1,181.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0104,0.00962,0.0112,0.00041,0.00038,0.00044,0.3,0.283,0.316,0.012,0.011,0.013,24.85,24.8,24.9,0.946,0.943,0.949,0.975,0.971,0.98,0.923,0.916,0.93,39.7,37.59,41.82,38.73,36.49,40.98,0,0,0,0,0,0,0.215,0,0.07,0.4,0.6,0.4,37.4
1251669600000,2009,8,2008,11,48,7,0.161,0.0571,0.104,6532.39,41.38,41.38,38.88,1,1,1,266.7,257.6,275.7,172.2,160.7,94.43,91,115,4.06e-15,-2.842e-14,2.842e-14,0.354,0.333,0.417,172.2,160.7,182.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0104,0.00941,0.0112,0.00041,0.00037,0.00045,0.298,0.279,0.315,0.012,0.011,0.013,24.94,24.89,24.98,0.946,0.943,0.949,0.976,0.97,0.98,0.923,0.914,0.93,39.85,37.01,42.22,38.88,35.9,41.38,0,0,0,0,0,0,0.216,0,0.057,0.35,0.65,0.35,40.6
1252274400000,2009,9,2008,12,49,7,0.149,0.055,0.094,5854.47,36.76,36.76,34.85,1,1,1,246.4,238.8,254.6,155.4,147.8,91,91,91,0,0,0,0.369,0.357,0.381,155.4,147.8,163.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00896,0.00831,0.00966,0.00035,0.00033,0.00038,0.267,0.254,0.282,0.011,0.01,0.011,25.06,25,25.11,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.92,34.14,37.84,34.85,33.12,36.76,0,0,0,0,0,0,0.194,0,0.055,0.37,0.63,0.37,39.3
1252879200000,2009,9,2008,12,50,7,0.139,0.055,0.0841,5227.45,32.55,32.55,31.12,1,1,1,230,224.3,236.3,139,133.3,91,91,91,0,0,0,0.396,0.385,0.406,139,133.3,145.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0981,0.102,0.00757,0.00708,0.0081,0.0003,0.00028,0.00032,0.238,0.228,0.249,0.0094,0.0089,0.0098,25.18,25.13,25.23,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.08,30.73,33.56,31.12,29.81,32.55,0,0,0,0,0,0,0.173,0,0.0549,0.4,0.61,0.39,37.6
1253484000000,2009,9,2008,12,51,7,0.131,0.055,0.076,4713.04,29.37,29.37,28.05,1,1,1,216.6,210.9,222.4,125.6,119.9,91,91,91,-4.06e-15,-1.421e-14,0,0.42,0.409,0.432,125.6,119.9,131.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0934,0.0974,0.00643,0.00594,0.00692,0.00025,0.00023,0.00027,0.214,0.204,0.224,0.0084,0.008,0.0088,25.29,25.24,25.33,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.92,27.54,30.28,28.05,26.72,29.37,0,0,0,0,0,0,0.156,0,0.055,0.42,0.58,0.42,36
1254088800000,2009,9,2008,12,52,7,0.125,0.0488,0.076,4725.37,30.11,30.11,28.13,1,1,1,206.4,204,209,125.7,115.2,80.71,73,91,2.03e-15,-1.421e-14,1.421e-14,0.391,0.353,0.441,125.7,115.2,134.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0942,0.0917,0.0963,0.00644,0.00554,0.00714,0.00025,0.00022,0.00028,0.213,0.195,0.227,0.0083,0.0076,0.0089,25.35,25.33,25.37,0.928,0.922,0.932,0.97,0.97,0.97,0.9,0.894,0.904,29,26.42,31.04,28.13,25.62,30.11,0,0,0,0,0,0,0.156,0,0.049,0.39,0.61,0.39,37.8
1254693600000,2009,10,2009,1,1,7,0.12,0.0442,0.0756,4706.65,29.11,29.11,28.02,1,1,1,198,193.4,202.7,125,120.4,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.369,0.36,0.377,125,120.4,129.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0914,0.0947,0.00638,0.00598,0.00677,0.00025,0.00023,0.00026,0.211,0.202,0.219,0.0082,0.0079,0.0086,25.38,25.36,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.88,27.72,30.01,28.02,26.89,29.11,0,0,0,0,0,0,0.156,0,0.0444,0.37,0.63,0.37,39.2
1255298400000,2009,10,2009,1,2,7,0.114,0.0442,0.0701,4332.53,26.69,26.69,25.79,1,1,1,188.8,184.9,192.6,115.8,111.9,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.387,0.379,0.395,115.8,111.9,119.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0884,0.0911,0.0056,0.00526,0.00591,0.00022,0.00021,0.00023,0.194,0.187,0.201,0.0076,0.0073,0.0079,25.38,25.38,25.38,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.59,25.6,27.52,25.79,24.83,26.69,0,0,0,0,0,0,0.143,0,0.0439,0.39,0.61,0.39,38
1255903200000,2009,10,2009,1,3,7,0.109,0.0442,0.065,3991.99,24.5,24.5,23.76,1,1,1,180.4,176.4,183.5,107.4,103.4,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.405,0.398,0.414,107.4,103.4,110.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0854,0.088,0.00488,0.00454,0.00515,0.00019,0.00018,0.0002,0.179,0.172,0.185,0.007,0.0067,0.0072,25.38,25.38,25.38,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.891,24.5,23.5,25.26,23.76,22.8,24.5,0,0,0,0,0,0,0.132,0,0.044,0.41,0.6,0.4,36.6
1256508000000,2009,10,2009,1,4,7,0.105,0.0436,0.0609,3724.88,23.77,23.77,22.17,1,1,1,172.9,170.9,175.1,100.8,97.95,72.14,67,73,0,-1.421e-14,1.421e-14,0.417,0.384,0.427,100.8,97.95,107.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0835,0.0858,0.00431,0.00408,0.00489,0.00017,0.00016,0.00019,0.167,0.162,0.178,0.0065,0.0064,0.007,25.38,25.37,25.38,0.912,0.911,0.916,0.969,0.968,0.97,0.884,0.883,0.889,22.88,22.26,24.5,22.17,21.54,23.77,0,0,0,0,0,0,0.123,0,0.0441,0.42,0.58,0.42,35.5
1257112800000,2009,11,2009,2,5,7,0.114,0.0405,0.0737,4574.12,28.66,28.66,27.23,1,1,1,188.8,179.7,194.7,121.8,112.7,67,67,67,0,-1.421e-14,1.421e-14,0.355,0.344,0.373,121.8,112.7,127.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0877,0.093,0.0061,0.00533,0.00661,0.00024,0.00021,0.00026,0.204,0.188,0.215,0.008,0.0073,0.0084,25.37,25.37,25.37,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.892,0.902,28.07,25.79,29.55,27.23,25.02,28.66,0,0,0,0,0,0,0.151,0,0.0403,0.36,0.65,0.35,40.1
1257717600000,2009,11,2009,2,6,7,0.117,0.0405,0.0762,4745.13,28.79,28.79,28.24,1,1,1,193,191.2,195.3,126,124.2,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.343,0.35,126,124.2,128.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0917,0.0932,0.00646,0.00631,0.00665,0.00025,0.00025,0.00026,0.211,0.208,0.216,0.0083,0.0081,0.0084,25.37,25.37,25.38,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.12,28.67,29.68,28.24,27.81,28.79,0,0,0,0,0,0,0.157,0,0.0408,0.35,0.65,0.35,40.6
1258322400000,2009,11,2009,2,7,7,0.127,0.0405,0.0864,5403,33.6,33.6,32.16,1,1,1,209.8,198.8,216.1,142.8,131.8,67,67,67,0,0,0,0.319,0.31,0.337,142.8,131.8,149.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0983,0.0944,0.1,0.00789,0.00696,0.00842,0.00031,0.00027,0.00033,0.241,0.222,0.253,0.0095,0.0087,0.0099,25.3,25.25,25.38,0.936,0.931,0.938,0.97,0.97,0.97,0.908,0.903,0.91,33.16,30.55,34.64,32.16,29.63,33.6,0,0,0,0,0,0,0.179,0,0.0406,0.32,0.68,0.32,42.5
1258927200000,2009,11,2009,2,8,7,0.13,0.0405,0.0899,5627.28,34.97,34.97,33.5,1,1,1,215.6,212.2,222.1,148.6,145.2,67,67,67,0,0,0,0.311,0.302,0.316,148.6,145.2,155.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0991,0.103,0.00838,0.0081,0.00893,0.00033,0.00032,0.00035,0.252,0.246,0.263,0.0099,0.0096,0.01,25.25,25.2,25.28,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.53,33.73,36.05,33.5,32.72,34.97,0,0,0,0,0,0,0.186,0,0.0401,0.31,0.69,0.31,43.3
1259532000000,2009,11,2009,2,9,7,0.135,0.0364,0.0988,6212.06,37.52,37.52,36.98,1,1,1,223.5,222.6,224.6,163.3,155.9,60.14,59,67,0,0,0,0.269,0.263,0.301,163.3,155.9,165.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.103,0.106,0.00963,0.009,0.00982,0.00038,0.00035,0.00039,0.278,0.265,0.281,0.011,0.01,0.011,25.18,25.17,25.2,0.943,0.941,0.944,0.972,0.97,0.973,0.917,0.912,0.918,38.04,36.24,38.56,36.98,35.15,37.52,0,0,0,0,0,0,0.205,0,0.0362,0.27,0.73,0.27,46
1260136800000,2009,12,2009,3,10,7,0.145,0.0357,0.109,6899.95,43.13,43.13,41.07,1,1,1,239.1,228.7,247.8,180.1,169.7,59,59,59,0,0,0,0.247,0.238,0.258,180.1,169.7,188.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.107,0.114,0.0111,0.0102,0.0118,0.00044,0.0004,0.00047,0.307,0.289,0.323,0.012,0.011,0.013,25.06,24.99,25.14,0.948,0.945,0.951,0.979,0.975,0.98,0.928,0.921,0.932,41.97,39.52,44.01,41.07,38.53,43.13,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.6
1260741600000,2009,12,2009,3,11,7,0.149,0.0357,0.114,7218.17,43.75,43.75,42.97,1,1,1,247.1,243.1,250.5,188.1,184.1,59,59,59,0,0,0,0.239,0.236,0.243,188.1,184.1,191.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.115,0.0117,0.0114,0.012,0.00046,0.00045,0.00048,0.322,0.315,0.328,0.013,0.012,0.013,25,24.97,25.03,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.84,42.92,44.65,42.97,42.06,43.75,0,0,0,0,0,0,0.239,0,0.035,0.24,0.77,0.23,48.4
1261346400000,2009,12,2009,3,12,7,0.15,0.0357,0.114,7258.89,43.63,43.63,43.21,1,1,1,248.1,245.1,250,189.1,186.1,59,59,59,0,0,0,0.238,0.236,0.241,189.1,186.1,191,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.115,0.0118,0.0116,0.012,0.00047,0.00046,0.00047,0.324,0.318,0.327,0.013,0.013,0.013,24.99,24.97,25.01,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,44.09,43.37,44.52,43.21,42.5,43.63,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
1261951200000,2009,12,2009,3,13,7,0.155,0.0393,0.116,7354.03,45.54,45.54,43.77,1,1,1,256.8,247.5,263.4,191.8,187.6,65,59,73,0,0,0,0.253,0.229,0.28,191.8,187.6,199.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.114,0.117,0.0121,0.0117,0.0127,0.00048,0.00046,0.0005,0.329,0.322,0.342,0.013,0.013,0.014,24.94,24.92,24.99,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.67,43.63,46.47,43.77,42.76,45.54,0,0,0,0,0,0,0.243,0,0.039,0.25,0.75,0.25,47.4
1262556000000,2010,1,2009,4,14,7,0.165,0.0442,0.121,7657.89,48.2,48.2,45.58,1,1,1,273,262.6,285,200,189.6,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.268,0.256,0.278,200,189.6,212,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.116,0.124,0.0127,0.0119,0.0138,0.00051,0.00047,0.00055,0.345,0.326,0.366,0.014,0.013,0.015,24.86,24.79,24.92,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.53,44.08,49.32,45.58,43.2,48.2,0,0,0,0,0,0,0.253,0,0.044,0.27,0.73,0.27,46.4
1263160800000,2010,1,2009,4,15,7,0.183,0.0442,0.139,8398.05,53.4,53.4,49.99,2,1,1.5714285714285714,302.2,289.1,317.5,229.2,216.1,73,73,73,-1.218e-14,-2.842e-14,2.842e-14,0.242,0.23,0.253,229.2,216.1,244.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.125,0.135,0.0152,0.0141,0.0165,0.00061,0.00056,0.00066,0.306,0.241,0.391,0.012,0.0096,0.016,24.78,24.71,24.85,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.15,25.67,52.52,35.32,24.9,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,45.9
1263765600000,2010,1,2009,4,16,7,0.212,0.0442,0.168,10200.1,66.85,66.85,60.71,2,2,2,351.1,324.4,379.6,278.1,251.3,73,73,73,4.06e-15,0,2.842e-14,0.208,0.192,0.225,278.1,251.3,306.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.138,0.157,0.0303,0.0176,0.0437,0.0012,0.00071,0.0018,0.308,0.267,0.35,0.012,0.011,0.014,24.54,24.35,24.71,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.913,31.3,28.31,34.46,30.36,27.46,33.43,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48.1
1264370400000,2010,1,2009,4,17,7,0.27,0.0442,0.225,13647.6,92.99,92.99,81.24,2,2,2,445.7,390.8,501.3,372.7,317.8,73,73,73,0,0,0,0.165,0.146,0.187,372.7,317.8,428.3,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.18,0.161,0.2,0.0749,0.049,0.101,0.0031,0.002,0.0042,0.449,0.367,0.533,0.018,0.015,0.022,23.95,23.61,24.28,0.951,0.943,0.957,0.976,0.97,0.98,0.928,0.915,0.938,41.58,35.68,47.45,40.62,34.61,46.5,0,0,0,0,0,0,0.451,0,0.045,0.16,0.83,0.17,50.5
1264975200000,2010,2,2009,5,18,7,0.35,0.0514,0.298,17357.4,114.9,114.9,103.3,3,2,2.5714285714285716,578,518.5,636.6,493,433.5,85,85,85,8.12e-15,0,5.684e-14,0.148,0.134,0.164,493,433.5,551.6,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.231,0.203,0.263,0.134,0.104,0.169,0.0057,0.0043,0.0072,0.574,0.526,0.624,0.024,0.022,0.026,23.23,22.93,23.53,0.952,0.945,0.958,0.975,0.97,0.98,0.929,0.917,0.939,42.72,35.45,51.64,41.26,34.39,48.2,0,0,0,0,0,0,0.574,0,0.052,0.15,0.85,0.15,49.6
1265580000000,2010,2,2009,5,19,7,0.439,0.0583,0.381,21784,139.6,139.6,129.7,3,3,3,726.5,656.6,792.7,630.1,571.6,96.43,85,105,0,0,0,0.132,0.121,0.144,630.1,571.6,687.7,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.31,0.275,0.344,0.222,0.183,0.26,0.0096,0.0078,0.011,0.758,0.657,0.856,0.033,0.028,0.037,22.44,22.07,22.82,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44.12,40.6,47.49,43.22,39.68,46.54,0,0,0,0,0,0,0.72,0,0.058,0.13,0.87,0.13,49.6
1266184800000,2010,2,2009,5,20,7,0.573,0.0663,0.507,27298.9,182.2,182.2,162.5,4,3,3.7142857142857144,947.7,817.7,1105,838.1,712.7,109.6,105,137,0,0,0,0.116,0.101,0.128,838.1,712.7,967.8,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.467,0.358,0.591,0.344,0.277,0.407,0.015,0.012,0.019,1.06,0.899,1.27,0.048,0.039,0.058,21.27,20.5,21.93,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.2,39.57,50.67,44.06,38.59,48.2,0,0,0,0,0,0,0.903,0,0.066,0.12,0.88,0.12,47.6
1266789600000,2010,2,2009,5,21,7,0.815,0.0829,0.659,32116.2,192.8,192.8,191.2,4,4,4,1348,1168,1478,1211,1031,137,137,137,121.6,0,240.8,0.102,0.0927,0.117,1090,1031,1100,990,990,990,969,968.4,969.4,21,20.6,21.6,0.815,0.678,0.88,0.624,0.492,0.648,0.03,0.023,0.031,1.74,1.46,1.83,0.083,0.067,0.089,19.26,18.76,20.12,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.03,48.17,50.39,47.79,47.21,48.2,0,0,0,0,0,0,1.06,0,0.156,0.1,0.81,0.19,39.4
1267394400000,2010,3,2009,6,22,7,0.986,0.111,0.665,30821.9,187.5,187.5,183.5,4,4,4,1630,1513,1749,1447,1330,183,183,183,346.6,229.7,466.5,0.113,0.105,0.121,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.911,0.898,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.095,18.24,17.84,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.8,45.74,47.83,45.87,44.83,46.88,0,0,0,0,0,0,1.02,0,0.321,0.11,0.67,0.33,31.3
1267999200000,2010,3,2009,6,23,7,1.2,0.111,0.665,28850.5,177.8,177.8,171.7,4,4,4,1982,1794,2191,1799,1611,183,183,183,698.9,510.7,908.2,0.0927,0.0835,0.102,1100,1100,1100,990,990,990,971,970.4,971.6,19,18.4,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.13,16.56,17.69,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.81,42.29,45.35,42.93,41.45,44.44,0,0,0,0,0,0,0.954,0,0.535,0.092,0.55,0.45,24
1268604000000,2010,3,2009,6,24,7,1.44,0.111,0.665,27030.7,164,164,160.9,4,4,4,2373,2261,2457,2190,2078,183,183,183,1090,978.3,1174,0.0772,0.0745,0.0809,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.92,16.39,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.11,40.57,41.84,40.22,39.64,41,0,0,0,0,0,0,0.894,0,0.775,0.077,0.46,0.54,18.8
1269208800000,2010,3,2009,6,25,7,1.52,0.111,0.665,26348.8,158,158,156.8,4,4,4,2519,2476,2545,2336,2293,183,183,183,1236,1193,1262,0.0726,0.0719,0.0739,1100,1100,1100,990,990,990,972.4,972.2,972.4,17.6,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.77,15.71,15.88,0.944,0.944,0.945,0.976,0.976,0.977,0.922,0.921,0.923,40.16,39.99,40.44,39.21,39.03,39.51,0,0,0,0,0,0,0.871,0,0.855,0.073,0.44,0.56,17.3
1269813600000,2010,3,2009,6,26,7,1.54,0.122,0.665,26248.6,156.4,156.4,156.2,4,4,4,2541,2534,2549,2338,2317,202.4,183,217,1238,1217,1266,0.0797,0.0718,0.0857,1100,1100,1100,990,990,990,972.4,972.4,972.4,17.6,17.6,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.72,15.7,15.74,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.921,40.02,39.96,40.07,39.06,39,39.11,0,0,0,0,0,0,0.868,0,0.875,0.079,0.43,0.57,17
1270418400000,2010,4,2009,7,27,7,1.57,0.131,0.665,25956.6,156.1,156.1,154.5,4,4,4,2603,2545,2677,2386,2328,217,217,217,1286,1228,1360,0.0834,0.0811,0.0853,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.39,15.71,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.918,0.921,39.61,39.12,39.99,38.63,38.11,39.03,0,0,0,0,0,0,0.858,0,0.905,0.083,0.42,0.58,16.5
1271023200000,2010,4,2009,7,28,7,1.66,0.131,0.665,25278.3,151.7,151.7,150.5,4,4,4,2749,2705,2776,2532,2488,217,217,217,1432,1388,1459,0.0789,0.0782,0.0802,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.22,15.15,15.32,0.942,0.942,0.942,0.973,0.973,0.974,0.917,0.916,0.918,38.66,38.48,38.95,37.62,37.43,37.92,0,0,0,0,0,0,0.836,0,0.995,0.079,0.4,0.6,15.2
1271628000000,2010,4,2009,7,29,7,1.66,0.131,0.665,25265.3,151.4,151.4,150.4,4,4,4,2752,2716,2772,2535,2499,217,217,217,1435,1399,1455,0.0789,0.0783,0.0799,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.21,15.16,15.3,0.942,0.942,0.942,0.973,0.973,0.974,0.916,0.916,0.917,38.64,38.51,38.87,37.6,37.46,37.84,0,0,0,0,0,0,0.835,0,0.995,0.079,0.4,0.6,15.2
1272232800000,2010,4,2009,7,30,7,1.59,0.141,0.665,25809.1,155.6,155.6,153.6,4,4,4,2635,2564,2697,2401,2288,233.9,217,276,1301,1188,1380,0.0891,0.0805,0.108,1100,1100,1100,990,990,990,972.6,972.5,972.8,17.4,17.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.49,15.34,15.66,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.4,39,39.86,38.41,37.98,38.9,0,0,0,0,0,0,0.853,0,0.925,0.089,0.42,0.58,16.2
1272837600000,2010,5,2009,8,31,7,1.48,0.167,0.665,26715.3,161.8,161.8,159,4,4,4,2441,2340,2537,2165,2064,276,276,276,1065,963.7,1161,0.113,0.109,0.118,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.73,16.21,0.945,0.944,0.946,0.977,0.976,0.979,0.924,0.921,0.926,40.67,40.04,41.33,39.75,39.08,40.46,0,0,0,0,0,0,0.883,0,0.815,0.11,0.45,0.55,18.1
1273442400000,2010,5,2009,8,32,7,1.31,0.167,0.665,27956.8,170.3,170.3,166.4,4,4,4,2166,2014,2306,1890,1738,276,276,276,789.8,637.8,930,0.128,0.12,0.137,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.29,16.99,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.46,41.55,43.44,41.6,40.69,42.57,0,0,0,0,0,0,0.924,0,0.645,0.13,0.51,0.49,21.3
1274047200000,2010,5,2009,8,33,7,1.11,0.167,0.665,29623,180.6,180.6,176.3,4,4,4,1835,1712,1968,1559,1436,276,276,276,459.2,336.4,591.6,0.151,0.14,0.161,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.56,17.13,17.96,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.98,43.82,46.07,44.08,42.94,45.15,0,0,0,0,0,0,0.98,0,0.445,0.15,0.6,0.4,26.7
1274652000000,2010,5,2009,8,34,7,0.95,0.167,0.665,31180.6,189.2,189.2,185.6,4,4,4,1571,1475,1676,1295,1199,276,276,276,194.7,98.6,299.6,0.176,0.165,0.187,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.895,0.859,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.87,0.091,0.088,0.094,18.44,18.08,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.35,46.39,48.26,46.4,45.47,47.29,0,0,0,0,0,0,1.03,0,0.285,0.18,0.7,0.3,32.8
1275256800000,2010,5,2009,8,35,7,0.808,0.133,0.65,31979.5,192.8,192.8,190.4,4,4,4,1336,1213,1446,1117,1003,219.4,210,276,41.19,-1.137e-13,108.4,0.164,0.148,0.191,1075,1003,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.793,0.669,0.857,0.592,0.429,0.648,0.028,0.02,0.031,1.68,1.38,1.8,0.08,0.064,0.087,19.36,18.89,20.05,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.64,47.09,49.52,47.59,46.15,48.2,0,0,0,0,0,0,1.06,0,0.158,0.16,0.8,0.2,39.6
1275861600000,2010,6,2009,9,36,7,0.657,0.127,0.53,27909.1,179.6,179.6,166.1,4,4,4,1087,1011,1176,877.1,801.2,210,210,210,0,-1.137e-13,1.137e-13,0.194,0.179,0.208,877.1,801.2,966.1,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.529,0.459,0.615,0.364,0.327,0.407,0.017,0.015,0.019,1.13,0.999,1.29,0.052,0.045,0.06,20.7,20.26,21.07,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.43,39.43,45.83,41.53,38.44,44.91,0,0,0,0,0,0,0.923,0,0.127,0.19,0.81,0.19,42.5
1276466400000,2010,6,2009,9,37,7,0.566,0.127,0.439,23739.1,144.6,144.6,141.3,3,3,3,935.5,887.2,988.9,725.5,677.2,210,210,210,0,0,0,0.225,0.212,0.237,725.5,677.2,778.9,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.392,0.355,0.438,0.285,0.253,0.316,0.013,0.011,0.014,0.944,0.856,1.04,0.042,0.038,0.047,21.41,21.1,21.7,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.56,45.94,51.39,47.1,45.03,48.2,0,0,0,0,0,0,0.785,0,0.127,0.22,0.78,0.22,41.9
1277071200000,2010,6,2009,9,38,7,0.505,0.127,0.378,21171.7,132.6,132.6,126,3,3,3,834.6,803.9,872.3,624.6,593.9,210,210,210,0,0,0,0.252,0.241,0.261,624.6,593.9,662.3,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.325,0.308,0.347,0.218,0.198,0.243,0.0096,0.0086,0.011,0.767,0.715,0.831,0.034,0.031,0.037,21.99,21.78,22.17,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,42.88,41.05,45.09,42.01,40.15,44.19,0,0,0,0,0,0,0.7,0,0.127,0.25,0.75,0.25,41.9
1277676000000,2010,6,2009,9,39,7,0.467,0.119,0.349,19709.4,120.1,120.1,117.3,3,3,3,772.6,743.5,795.8,576.3,557.5,196.3,186,210,0,0,0,0.254,0.24,0.269,576.3,557.5,588.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.295,0.283,0.303,0.186,0.173,0.194,0.0081,0.0075,0.0085,0.683,0.649,0.702,0.03,0.028,0.031,22.33,22.22,22.48,0.952,0.951,0.953,0.976,0.974,0.978,0.93,0.926,0.932,40.06,38.96,40.93,39.11,37.94,40.03,0,0,0,0,0,0,0.652,0,0.118,0.25,0.75,0.25,42.2
1278280800000,2010,7,2009,10,40,7,0.423,0.116,0.307,17395.9,111.6,111.6,103.5,3,2,2.7142857142857144,699,667.2,732.3,507.1,440.2,191.9,186,227,0,0,0,0.275,0.254,0.34,507.1,440.2,546.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.255,0.222,0.276,0.142,0.107,0.166,0.0061,0.0046,0.0072,0.597,0.556,0.65,0.026,0.024,0.028,22.71,22.54,22.86,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,40.52,35.4,52.38,39.02,34.34,48.2,0,0,0,0,0,0,0.575,0,0.116,0.27,0.73,0.27,41.1
1278885600000,2010,7,2009,10,41,7,0.381,0.137,0.244,14314.4,90.65,90.65,85.2,2,2,2,629.7,603.5,657.1,402.7,376.5,227,227,227,1.624e-14,0,5.684e-14,0.361,0.345,0.376,402.7,376.5,430.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.206,0.197,0.216,0.0891,0.0767,0.102,0.0038,0.0032,0.0043,0.509,0.47,0.551,0.022,0.02,0.023,23.07,22.92,23.22,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.49,40.8,46.25,42.6,39.9,45.32,0,0,0,0,0,0,0.473,0,0.137,0.36,0.64,0.36,37.6
1279490400000,2010,7,2009,10,42,7,0.346,0.137,0.208,12235.1,77.93,77.93,72.83,2,2,2,571.5,549.1,595.1,344.5,322.1,227,227,227,0,-5.684e-14,5.684e-14,0.397,0.381,0.413,344.5,322.1,368.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.185,0.177,0.194,0.0616,0.051,0.0727,0.0026,0.0021,0.0031,0.422,0.388,0.457,0.018,0.016,0.019,23.41,23.26,23.54,0.948,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.47,35.11,39.93,36.41,34.06,38.96,0,0,0,0,0,0,0.405,0,0.138,0.4,0.6,0.4,35.4
1280095200000,2010,7,2009,10,43,7,0.315,0.134,0.182,10694.1,67.57,67.57,63.66,2,2,2,521,500.7,541.7,300.1,281.1,220.9,184,227,0,-5.684e-14,5.684e-14,0.424,0.367,0.447,300.1,281.1,316.7,990,990,990,965.9,965.9,966,24.1,24,24.1,0.169,0.163,0.175,0.0407,0.0317,0.0485,0.0017,0.0013,0.002,0.355,0.327,0.377,0.015,0.014,0.016,23.7,23.58,23.79,0.941,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,32.81,30.72,34.83,31.83,29.8,33.78,0,0,0,0,0,0,0.354,0,0.133,0.43,0.58,0.42,33.9
1280700000000,2010,8,2009,11,44,7,0.286,0.111,0.175,10396.2,66.15,66.15,61.88,2,2,2,473.6,454.5,493.9,289.6,270.5,184,184,184,0,0,0,0.389,0.373,0.405,289.6,270.5,309.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.17,0.0357,0.0267,0.0453,0.0015,0.0011,0.0019,0.336,0.308,0.367,0.014,0.013,0.015,23.93,23.81,24.05,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.9,29.81,34.1,30.94,28.91,33.08,0,0,0,0,0,0,0.344,0,0.111,0.39,0.61,0.39,36.4
1281304800000,2010,8,2009,11,45,7,0.261,0.111,0.15,8859.91,56.49,56.49,52.74,2,1,1.8571428571428572,431.7,415.9,448.2,247.7,231.9,184,184,184,-8.12e-15,-2.842e-14,0,0.427,0.411,0.442,247.7,231.9,264.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.142,0.154,0.0182,0.0155,0.0237,0.00074,0.00063,0.00097,0.298,0.263,0.414,0.012,0.011,0.017,24.16,24.08,24.24,0.933,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.13,26.09,52.5,29.81,25.31,48.2,0,0,0,0,0,0,0.293,0,0.111,0.43,0.57,0.43,33.9
1281909600000,2010,8,2009,11,46,7,0.239,0.111,0.128,7855.42,48.2,48.2,46.76,1,1,1,396,381.8,410.8,212,197.8,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.465,0.448,0.482,212,197.8,226.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.141,0.0138,0.0126,0.015,0.00056,0.00051,0.00061,0.378,0.352,0.404,0.015,0.014,0.016,24.24,24.15,24.34,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.2,45.05,51.46,46.76,44.15,48.2,0,0,0,0,0,0,0.26,0,0.111,0.46,0.54,0.46,32.9
1282514400000,2010,8,2009,11,47,7,0.221,0.111,0.11,6804.04,43.35,43.35,40.5,1,1,1,365.9,353.6,378.2,181.9,169.6,184,184,184,0,-2.842e-14,2.842e-14,0.503,0.486,0.52,181.9,169.6,194.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.125,0.12,0.129,0.0112,0.0102,0.0123,0.00045,0.00041,0.0005,0.324,0.302,0.346,0.013,0.012,0.014,24.45,24.36,24.53,0.95,0.946,0.953,0.978,0.973,0.98,0.929,0.92,0.934,41.42,38.6,44.24,40.5,37.55,43.35,0,0,0,0,0,0,0.225,0,0.111,0.5,0.5,0.5,30.8
1283119200000,2010,8,2009,11,48,7,0.203,0.0914,0.112,6965.17,45.8,45.8,41.46,1,1,1,336.1,321.6,349.5,185,161.9,151.1,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.449,0.404,0.532,185,161.9,203.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.123,0.118,0.128,0.0115,0.00952,0.013,0.00046,0.00038,0.00052,0.327,0.288,0.358,0.013,0.012,0.014,24.59,24.54,24.67,0.95,0.944,0.955,0.977,0.97,0.98,0.929,0.915,0.936,42.41,36.84,46.74,41.46,35.73,45.8,0,0,0,0,0,0,0.23,0,0.091,0.45,0.55,0.45,34.3
1283724000000,2010,9,2009,12,49,7,0.185,0.08,0.105,6513.9,40.41,40.41,38.77,1,1,1,305.1,292.9,317,172.8,163.1,132.3,118,138,8.12e-15,-2.842e-14,2.842e-14,0.433,0.397,0.458,172.8,163.1,179,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.12,0.0104,0.00961,0.011,0.00042,0.00038,0.00044,0.303,0.286,0.315,0.012,0.011,0.013,24.77,24.7,24.82,0.947,0.944,0.948,0.975,0.971,0.979,0.923,0.916,0.928,39.74,37.44,41.29,38.77,36.34,40.41,0,0,0,0,0,0,0.215,0,0.08,0.43,0.57,0.43,35.2
1284328800000,2010,9,2009,12,50,7,0.169,0.0714,0.0976,6064.76,38.5,38.5,36.1,1,1,1,279.4,270.2,289.4,161.4,152.2,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.423,0.408,0.437,161.4,152.2,171.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00947,0.00869,0.0103,0.00038,0.00034,0.00041,0.28,0.264,0.298,0.011,0.01,0.012,24.9,24.84,24.96,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.16,35.01,39.49,36.1,33.96,38.5,0,0,0,0,0,0,0.201,0,0.0714,0.42,0.58,0.42,35.9
1284933600000,2010,9,2009,12,51,7,0.156,0.0714,0.0849,5251.89,33.28,33.28,31.26,1,1,1,258.4,250.3,267.2,140.4,132.3,118,118,118,0,0,0,0.457,0.442,0.472,140.4,132.3,149.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.106,0.00769,0.00699,0.00843,0.0003,0.00028,0.00033,0.242,0.228,0.258,0.0096,0.009,0.01,25.02,24.97,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.23,30.3,34.31,31.26,29.39,33.28,0,0,0,0,0,0,0.174,0,0.0711,0.46,0.54,0.46,33.7
1285538400000,2010,9,2009,12,52,7,0.146,0.0659,0.08,4948.81,31.51,31.51,29.46,1,1,1,241.3,236.8,247.8,132.3,122.4,109,97,118,2.03e-15,0,1.421e-14,0.451,0.408,0.491,132.3,122.4,140.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0991,0.0964,0.101,0.00699,0.00615,0.00773,0.00028,0.00024,0.0003,0.227,0.21,0.242,0.009,0.0083,0.0095,25.13,25.09,25.15,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.899,0.907,30.37,27.99,32.49,29.46,27.15,31.51,0,0,0,0,0,0,0.164,0,0.066,0.45,0.55,0.45,33.9
1286143200000,2010,10,2010,1,1,7,0.137,0.0587,0.0785,4869.68,30.58,30.58,28.99,1,1,1,226.8,220.7,233.8,129.8,123.7,97,97,97,0,0,0,0.428,0.415,0.439,129.8,123.7,136.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0972,0.0951,0.0997,0.00679,0.00627,0.00738,0.00027,0.00025,0.00029,0.222,0.211,0.234,0.0087,0.0083,0.0092,25.22,25.16,25.26,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.88,28.44,31.52,28.99,27.59,30.58,0,0,0,0,0,0,0.161,0,0.0585,0.43,0.57,0.43,35.5
1286748000000,2010,10,2010,1,2,7,0.13,0.0587,0.0713,4406.25,27.14,27.14,26.23,1,1,1,214.9,211.7,218.8,117.9,114.7,97,97,97,-8.121e-15,-1.421e-14,0,0.451,0.443,0.458,117.9,114.7,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.0919,0.0944,0.00577,0.0055,0.0061,0.00023,0.00022,0.00024,0.201,0.195,0.207,0.0079,0.0076,0.0081,25.31,25.28,25.34,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.899,27.04,26.26,27.98,26.23,25.47,27.14,0,0,0,0,0,0,0.146,0,0.0587,0.45,0.55,0.45,33.9
1287352800000,2010,10,2010,1,3,7,0.125,0.0587,0.0661,2949.91,25.02,25.02,17.56,1,1,1,206.2,201,209.8,109.2,104,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.47,0.462,0.483,109.2,104,112.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0881,0.0912,0.00503,0.00459,0.00534,0.0002,0.00018,0.00021,0.185,0.176,0.191,0.0072,0.0069,0.0075,25.38,25.35,25.42,0.656,0,0.92,0.693,0,0.97,0.636,0,0.892,18.1,0,25.79,17.56,0,25.02,0,2,0,0,0.286,0,0.0975,0.286,0.0589,0.47,0.53,0.47,23.6
1287957600000,2010,10,2010,1,4,7,0.123,0.0587,0.0639,1735.14,24.31,24.31,10.33,1,1,1,202.7,196.9,206.8,105.7,99.93,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.479,0.469,0.493,105.7,99.93,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0867,0.0902,0.00473,0.00424,0.00508,0.00018,0.00017,0.0002,0.179,0.168,0.186,0.007,0.0066,0.0073,25.4,25.37,25.43,0.393,0,0.918,0.416,0,0.97,0.381,0,0.89,10.65,0,25.06,10.33,0,24.31,0,4,0,0,0.571,0,0.0574,0.571,0.0591,0.48,0.52,0.48,14.1
1288562400000,2010,11,2010,2,5,7,0.124,0.0562,0.0673,3037.21,26.04,26.04,18.08,1,1,1,204.3,195.6,210.1,111.3,102.6,93,93,93,-4.06e-15,-1.421e-14,0,0.456,0.443,0.476,111.3,102.6,117.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0873,0.0924,0.00521,0.00447,0.0057,0.0002,0.00017,0.00022,0.188,0.173,0.199,0.0074,0.0067,0.0078,25.38,25.34,25.42,0.658,0,0.923,0.693,0,0.97,0.638,0,0.895,18.64,0,26.85,18.08,0,26.04,0,2,0,0,0.286,0,0.1,0.286,0.0567,0.45,0.54,0.46,24.5
