datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1474236000000,2016,9,2015,12,51,7,0.117,0.0435,0.0734,4558.24,28.52,28.52,27.13,1,1,1,193.4,187.6,199.1,121.4,115.6,72,72,72,0,-1.421e-14,1.421e-14,0.373,0.362,0.384,121.4,115.6,127.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0905,0.0945,0.00607,0.00558,0.00656,0.00024,0.00022,0.00026,0.205,0.195,0.215,0.008,0.0076,0.0084,25.38,25.38,25.38,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.97,26.53,29.41,27.13,25.73,28.52,0,0,0,0,0,0,0.151,0,0.0436,0.37,0.63,0.37,39
1474840800000,2016,9,2015,12,52,7,0.109,0.0401,0.0693,4278.64,28.17,28.17,25.47,1,1,1,180.8,177,185.7,114.6,107.2,66.29,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.366,0.292,0.402,114.6,107.2,125.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0875,0.0905,0.00549,0.00486,0.00644,0.00021,0.00019,0.00025,0.192,0.179,0.209,0.0075,0.007,0.0082,25.37,25.35,25.38,0.921,0.916,0.929,0.97,0.97,0.97,0.893,0.888,0.901,26.26,24.42,29.04,25.47,23.69,28.17,0,0,0,0,0,0,0.141,0,0.0397,0.37,0.64,0.36,39.3
1475445600000,2016,10,2016,1,1,7,0.104,0.0314,0.0727,4501.32,27.91,27.91,26.79,1,1,1,172.1,169,176.7,120.1,117,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.302,0.294,0.308,120.1,117,124.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0885,0.0874,0.0901,0.00596,0.0057,0.00635,0.00023,0.00022,0.00025,0.199,0.194,0.207,0.0078,0.0076,0.0081,25.35,25.34,25.35,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.62,26.85,28.77,26.79,26.04,27.91,0,0,0,0,0,0,0.149,0,0.0313,0.3,0.7,0.3,43.3
1476050400000,2016,10,2016,1,2,7,0.0984,0.0314,0.0669,4115.55,25.71,25.71,24.5,1,1,1,162.6,157.8,167.7,110.6,105.8,52,52,52,-6.09e-15,-1.421e-14,1.421e-14,0.32,0.31,0.329,110.6,105.8,115.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0835,0.0869,0.00515,0.00475,0.00558,0.0002,0.00019,0.00022,0.182,0.174,0.191,0.0071,0.0068,0.0075,25.34,25.34,25.34,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.25,24.07,26.5,24.5,23.34,25.71,0,0,0,0,0,0,0.136,0,0.0315,0.32,0.68,0.32,41.8
1476655200000,2016,10,2016,1,3,7,0.0921,0.0314,0.0607,3705.89,23.02,23.02,22.06,1,1,1,152.4,148.3,156.5,100.4,96.26,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.341,0.332,0.351,100.4,96.26,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0801,0.083,0.00428,0.00393,0.00463,0.00017,0.00015,0.00018,0.164,0.156,0.171,0.0064,0.0061,0.0067,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.887,22.77,21.88,23.73,22.06,21.16,23.02,0,0,0,0,0,0,0.123,0,0.0314,0.34,0.66,0.34,40.2
1477260000000,2016,10,2016,1,4,7,0.0874,0.0314,0.056,3428.88,20.88,20.88,20.41,1,1,1,144.6,143.1,146.9,92.59,91.06,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.36,0.354,0.363,92.59,91.06,94.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0783,0.0796,0.00362,0.00349,0.00382,0.00014,0.00014,0.00015,0.15,0.147,0.154,0.0059,0.0058,0.006,25.35,25.35,25.35,0.918,0.916,0.92,0.965,0.965,0.966,0.887,0.885,0.888,21.14,20.83,21.61,20.41,20.1,20.88,0,0,0,0,0,0,0.113,0,0.0314,0.36,0.64,0.36,39.2
1477864800000,2016,10,2016,1,5,7,0.0895,0.0304,0.0591,3617.05,23.88,23.88,21.53,1,1,1,148,141.2,158.1,97.7,89.15,50.29,50,52,0,-1.421e-14,1.421e-14,0.34,0.316,0.368,97.7,89.15,108.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0776,0.0839,0.00405,0.00333,0.00494,0.00016,0.00013,0.00019,0.159,0.144,0.177,0.0062,0.0056,0.0069,25.35,25.34,25.36,0.917,0.912,0.922,0.967,0.964,0.97,0.887,0.883,0.889,22.26,20.45,24.62,21.53,19.71,23.88,0,0,0,0,0,0,0.12,0,0.0304,0.34,0.66,0.34,40.4
1478469600000,2016,11,2016,2,6,7,0.0995,0.0302,0.0693,4272.5,26.99,26.99,25.43,1,1,1,164.5,157,170.9,114.5,107,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.304,0.292,0.318,114.5,107,121,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0835,0.0885,0.00548,0.00485,0.00603,0.00021,0.00019,0.00024,0.189,0.175,0.2,0.0074,0.0069,0.0078,25.34,25.34,25.34,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.888,0.898,26.22,24.35,27.82,25.43,23.62,26.99,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,42.9
1479074400000,2016,11,2016,2,7,7,0.102,0.0302,0.0719,4448.27,27.72,27.72,26.48,1,1,1,168.8,165.8,174,118.8,115.8,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.296,0.287,0.302,118.8,115.8,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0877,0.0866,0.0895,0.00585,0.00559,0.00629,0.00023,0.00022,0.00025,0.197,0.191,0.206,0.0077,0.0075,0.008,25.34,25.34,25.34,0.924,0.922,0.928,0.97,0.97,0.97,0.896,0.894,0.9,27.3,26.52,28.58,26.48,25.73,27.72,0,0,0,0,0,0,0.147,0,0.0301,0.3,0.7,0.3,43.6
1479679200000,2016,11,2016,2,8,7,0.108,0.0302,0.0773,4814.37,29.42,29.42,28.66,1,1,1,177.9,174.2,181.1,127.9,124.2,50,50,50,2.03e-15,0,1.421e-14,0.281,0.276,0.287,127.9,124.2,131.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0896,0.092,0.00662,0.00631,0.00689,0.00026,0.00025,0.00027,0.213,0.206,0.218,0.0083,0.0081,0.0085,25.34,25.34,25.34,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.54,28.65,30.33,28.66,27.79,29.42,0,0,0,0,0,0,0.159,0,0.0307,0.28,0.72,0.28,44.6
1480284000000,2016,11,2016,2,9,7,0.108,0.0334,0.0746,4634.46,29.16,29.16,27.59,1,1,1,178.5,176.2,180.3,123.4,119.3,55.14,50,59,2.03e-15,0,1.421e-14,0.309,0.278,0.331,123.4,119.3,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0893,0.0916,0.00624,0.00589,0.0068,0.00024,0.00023,0.00027,0.205,0.199,0.216,0.008,0.0078,0.0085,25.35,25.34,25.36,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.897,0.903,28.44,27.44,30.06,27.59,26.61,29.16,0,0,0,0,0,0,0.153,0,0.0334,0.31,0.69,0.31,42.9
1480888800000,2016,12,2016,3,10,7,0.109,0.0357,0.0728,4515.46,28.4,28.4,26.88,1,1,1,179.4,176.7,185.7,120.4,117.7,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.329,0.318,0.334,120.4,117.7,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0887,0.0919,0.00599,0.00575,0.00652,0.00023,0.00023,0.00026,0.201,0.196,0.212,0.0079,0.0077,0.0083,25.36,25.36,25.36,0.925,0.923,0.929,0.97,0.97,0.97,0.897,0.896,0.901,27.71,27.02,29.28,26.88,26.21,28.4,0,0,0,0,0,0,0.149,0,0.0362,0.33,0.67,0.33,41.4
1481493600000,2016,12,2016,3,11,7,0.118,0.0357,0.082,5123.59,32.48,32.48,30.5,1,1,1,194.5,188.2,202.9,135.5,129.2,59,59,59,0,0,0,0.304,0.291,0.314,135.5,129.2,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0928,0.098,0.00727,0.00673,0.00799,0.00028,0.00026,0.00031,0.228,0.216,0.243,0.0089,0.0085,0.0095,25.36,25.34,25.36,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.44,29.88,33.48,30.5,28.99,32.48,0,0,0,0,0,0,0.169,0,0.036,0.3,0.69,0.31,43.4
1482098400000,2016,12,2016,3,12,7,0.128,0.0357,0.0924,5793.19,35.66,35.66,34.48,1,1,1,211.7,205.4,216.9,152.7,146.4,59,59,59,0,0,0,0.279,0.272,0.287,152.7,146.4,157.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0989,0.103,0.00873,0.00819,0.00917,0.00034,0.00032,0.00036,0.258,0.247,0.268,0.01,0.0097,0.01,25.27,25.23,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.55,34.07,36.77,34.48,33.05,35.66,0,0,0,0,0,0,0.192,0,0.0356,0.28,0.72,0.28,45.3
1482703200000,2016,12,2016,3,13,7,0.131,0.0369,0.0946,5930.77,36.04,36.04,35.3,1,1,1,217.4,214.2,222.1,156.4,149.1,61,59,73,0,0,0,0.28,0.27,0.329,156.4,149.1,159.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.103,0.00904,0.00842,0.00931,0.00035,0.00033,0.00037,0.265,0.254,0.271,0.01,0.01,0.011,25.23,25.21,25.25,0.941,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,36.39,34.59,37.15,35.3,33.56,36.04,0,0,0,0,0,0,0.196,0,0.0364,0.28,0.72,0.28,45.3
1483308000000,2017,1,2016,4,14,7,0.142,0.0442,0.0974,6096.21,37.44,37.44,36.29,1,1,1,234,226.2,238.8,161,153.2,73,73,73,0,0,0,0.312,0.306,0.323,161,153.2,165.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.103,0.107,0.00943,0.00877,0.00984,0.00037,0.00034,0.00039,0.275,0.261,0.284,0.011,0.01,0.011,25.12,25.08,25.18,0.942,0.94,0.944,0.971,0.97,0.973,0.915,0.912,0.918,37.37,35.55,38.49,36.29,34.49,37.44,0,0,0,0,0,0,0.202,0,0.0446,0.31,0.69,0.31,42.9
1483912800000,2017,1,2016,4,15,7,0.153,0.0442,0.109,6903.66,44.72,44.72,41.09,1,1,1,253.8,242.9,269.1,180.8,169.9,73,73,73,4.06e-15,0,2.842e-14,0.288,0.271,0.301,180.8,169.9,196.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.109,0.118,0.0111,0.0102,0.0124,0.00044,0.0004,0.00049,0.31,0.291,0.338,0.012,0.011,0.013,24.98,24.89,25.05,0.949,0.945,0.953,0.978,0.975,0.98,0.928,0.921,0.934,42.01,39.45,45.64,41.09,38.45,44.72,0,0,0,0,0,0,0.228,0,0.044,0.29,0.71,0.29,45.1
1484517600000,2017,1,2016,4,16,7,0.176,0.0442,0.132,8150.67,51.69,51.69,48.52,2,1,1.2857142857142858,291.8,273.8,309.9,218.8,200.8,73,73,73,0,-2.842e-14,2.842e-14,0.251,0.236,0.267,218.8,200.8,236.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.12,0.133,0.0143,0.0128,0.0159,0.00057,0.00051,0.00063,0.333,0.243,0.385,0.013,0.0097,0.015,24.8,24.73,24.86,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.88,25.86,51.78,41.24,25.09,48.2,0,0,0,0,0,0,0.27,0,0.044,0.25,0.75,0.25,46.3
1485122400000,2017,1,2016,4,17,7,0.201,0.0442,0.157,9500.49,60.26,60.26,56.55,2,2,2,331.9,316.7,349,258.9,243.7,73,73,73,-4.06e-15,-2.842e-14,0,0.22,0.209,0.231,258.9,243.7,276,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.135,0.146,0.0216,0.0165,0.0293,0.00087,0.00066,0.0012,0.279,0.258,0.304,0.011,0.01,0.012,24.66,24.55,24.76,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,29.15,27.43,31.06,28.28,26.61,30.13,0,0,0,0,0,0,0.314,0,0.044,0.22,0.78,0.22,47.3
1485727200000,2017,1,2016,4,18,7,0.231,0.0493,0.181,10957.3,70.57,70.57,65.22,2,2,2,381.2,354.7,409.9,299.6,281.7,81.57,73,85,0,0,0,0.214,0.203,0.23,299.6,281.7,324.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.155,0.148,0.165,0.0404,0.032,0.0524,0.0016,0.0013,0.0021,0.341,0.313,0.379,0.014,0.013,0.015,24.35,24.18,24.51,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.62,31.7,36.38,32.61,30.75,35.29,0,0,0,0,0,0,0.362,0,0.05,0.21,0.78,0.22,47.4
1486332000000,2017,2,2016,5,19,7,0.272,0.0514,0.22,13329.9,85.43,85.43,79.34,2,2,2,449.2,418.4,476.9,364.2,333.4,85,85,85,0,0,0,0.19,0.178,0.203,364.2,333.4,391.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.168,0.188,0.0709,0.0564,0.084,0.0029,0.0023,0.0035,0.438,0.392,0.479,0.018,0.016,0.02,23.94,23.77,24.13,0.95,0.946,0.954,0.977,0.97,0.98,0.928,0.918,0.935,40.62,37.3,43.59,39.67,36.19,42.72,0,0,0,0,0,0,0.441,0,0.052,0.19,0.81,0.19,49
1486936800000,2017,2,2016,5,20,7,0.314,0.0514,0.262,15568.4,96.4,96.4,92.67,2,2,2,518.6,485.9,559.8,433.7,400.9,85,85,85,0,-5.684e-14,5.684e-14,0.164,0.152,0.175,433.7,400.9,474.8,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.203,0.192,0.22,0.104,0.0882,0.123,0.0043,0.0036,0.0052,0.542,0.493,0.606,0.023,0.02,0.025,23.52,23.28,23.72,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.83,44.54,51.82,46.33,43.65,48.2,0,0,0,0,0,0,0.515,0,0.052,0.16,0.83,0.17,49.6
1487541600000,2017,2,2016,5,21,7,0.383,0.0514,0.332,19216.5,126.3,126.3,114.4,3,3,3,633.9,576.5,694,548.9,491.5,85,85,85,8.12e-15,0,5.684e-14,0.134,0.122,0.147,548.9,491.5,609,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.262,0.229,0.296,0.168,0.131,0.208,0.0071,0.0055,0.0089,0.619,0.524,0.72,0.026,0.022,0.031,22.95,22.6,23.28,0.95,0.945,0.955,0.975,0.97,0.98,0.926,0.917,0.936,39.11,35.36,42.97,38.13,34.3,42.11,0,0,0,0,0,0,0.635,0,0.051,0.13,0.87,0.13,50.2
1488146400000,2017,2,2016,5,22,7,0.472,0.0609,0.411,23111.3,144.6,144.6,137.6,3,3,3,780.3,715.6,853.9,679.6,630.6,100.7,85,107,0,0,0,0.129,0.115,0.141,679.6,630.6,746.9,990,990,990,967,966.8,967.3,23,22.7,23.2,0.34,0.308,0.384,0.255,0.222,0.3,0.011,0.0096,0.013,0.844,0.757,0.963,0.037,0.033,0.042,22.14,21.72,22.48,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.02,44.29,50.75,45.86,43.4,48.2,0,0,0,0,0,0,0.764,0,0.061,0.13,0.87,0.13,49
1488751200000,2017,3,2016,6,23,7,0.615,0.0685,0.547,29049.1,191.2,191.2,172.9,4,4,4,1017,889.3,1165,904.1,782.3,113.3,107,129,1.624e-14,0,1.137e-13,0.111,0.101,0.12,904.1,782.3,1036,990,990,990,967.9,967.5,968.4,22.1,21.6,22.5,0.535,0.417,0.687,0.386,0.318,0.504,0.018,0.014,0.023,1.17,0.941,1.48,0.053,0.042,0.068,20.9,20.1,21.6,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,44.15,39.47,48.77,43.23,38.48,47.8,0,0,0,0,0,0,0.961,0,0.068,0.11,0.89,0.11,47.2
1489356000000,2017,3,2016,6,24,7,0.874,0.078,0.665,31760.3,192.8,192.8,189,4,4,4,1445,1230,1659,1316,1101,129,129,129,215.6,1.03,430,0.0902,0.0778,0.105,1100,1100,1100,990,990,990,969.3,968.6,970,20.7,20,21.4,0.862,0.781,0.914,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.73,1.86,0.088,0.081,0.093,18.88,18.14,19.65,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,48.51,46.55,50.56,47.26,45.62,48.2,0,0,0,0,0,0,1.05,0,0.209,0.089,0.76,0.24,36.3
1489960800000,2017,3,2016,6,25,7,1.26,0.106,0.665,28388.9,179.3,179.3,169,4,4,4,2085,1749,2419,1910,1620,175.3,129,183,810.1,520.5,1136,0.0844,0.0737,0.099,1100,1100,1100,990,990,990,971.3,970.3,972.1,18.7,17.9,19.7,0.926,0.921,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.1,16.87,16.01,17.84,0.948,0.945,0.951,0.98,0.978,0.98,0.928,0.924,0.932,43.13,40.82,45.75,42.25,39.91,44.83,0,0,0,0,0,0,0.939,0,0.595,0.084,0.53,0.47,22.5
1490565600000,2017,3,2016,6,26,7,1.66,0.117,0.665,25333.8,157,157,150.8,4,4,4,2737,2514,2907,2544,2331,192.7,183,217,1444,1231,1590,0.0704,0.0649,0.0756,1100,1100,1100,990,990,990,972.9,972.3,973.3,17.1,16.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.25,14.84,15.78,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.922,38.73,37.61,40.19,37.7,36.52,39.24,0,0,0,0,0,0,0.838,0,0.995,0.07,0.4,0.6,15.3
1491170400000,2017,4,2016,7,27,7,1.79,0.131,0.665,24305.4,145.3,145.3,144.7,4,4,4,2957,2935,2968,2740,2718,217,217,217,1640,1618,1651,0.0734,0.0731,0.0739,1100,1100,1100,990,990,990,973.4,973.4,973.4,16.6,16.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.72,14.69,14.77,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,37.28,37.21,37.42,36.17,36.09,36.32,0,0,0,0,0,0,0.804,0,1.125,0.073,0.37,0.63,13.6
1491775200000,2017,4,2016,7,28,7,1.77,0.131,0.665,24427.7,146.5,146.5,145.4,4,4,4,2931,2891,2955,2714,2674,217,217,217,1614,1574,1638,0.074,0.0734,0.0751,1100,1100,1100,990,990,990,973.3,973.3,973.4,16.7,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.78,14.72,14.87,0.94,0.939,0.94,0.971,0.97,0.971,0.912,0.911,0.913,37.45,37.29,37.72,36.35,36.18,36.63,0,0,0,0,0,0,0.808,0,1.105,0.074,0.38,0.62,13.8
1492380000000,2017,4,2016,7,29,7,1.67,0.131,0.665,25214.5,153,153,150.1,4,4,4,2763,2658,2863,2546,2441,217,217,217,1446,1341,1546,0.0786,0.0758,0.0817,1100,1100,1100,990,990,990,972.9,972.7,973.2,17.1,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.94,15.44,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.914,0.919,38.56,37.91,39.25,37.52,36.83,38.25,0,0,0,0,0,0,0.834,0,1.005,0.078,0.4,0.6,15.1
1492984800000,2017,4,2016,7,30,7,1.51,0.131,0.665,26429.6,160.4,160.4,157.3,4,4,4,2502,2392,2623,2285,2175,217,217,217,1185,1075,1306,0.0868,0.0827,0.0907,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.81,15.52,16.08,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.27,39.48,40.99,39.33,38.49,40.09,0,0,0,0,0,0,0.874,0,0.845,0.087,0.44,0.56,17.5
1493589600000,2017,5,2016,8,31,7,1.36,0.167,0.665,27604.9,167.5,167.5,164.3,4,4,4,2246,2122,2358,1970,1846,276,276,276,870.4,745.8,982.5,0.123,0.117,0.13,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.16,16.73,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.93,41.21,42.74,41.08,40.33,41.89,0,0,0,0,0,0,0.913,0,0.695,0.12,0.49,0.51,20.3
1494194400000,2017,5,2016,8,32,7,1.2,0.167,0.665,28815.2,174.7,174.7,171.5,4,4,4,1980,1883,2082,1704,1607,276,276,276,603.7,507.4,706,0.14,0.133,0.147,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.83,17.4,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.75,43,44.55,42.88,42.14,43.66,0,0,0,0,0,0,0.953,0,0.535,0.14,0.55,0.45,24
1494799200000,2017,5,2016,8,33,7,1.06,0.167,0.665,30059.3,182.1,182.1,178.9,4,4,4,1760,1669,1852,1484,1393,276,276,276,384.1,293,476.2,0.157,0.149,0.165,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.8,17.5,18.1,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.64,44.83,46.45,44.73,43.93,45.52,0,0,0,0,0,0,0.994,0,0.395,0.16,0.63,0.37,28.4
1495404000000,2017,5,2016,8,34,7,0.938,0.167,0.665,31294.6,189.5,189.5,186.3,4,4,4,1552,1465,1639,1276,1189,276,276,276,175.6,89.16,263.2,0.178,0.168,0.188,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.891,0.855,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.51,18.2,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.52,46.71,48.35,46.57,45.78,47.38,0,0,0,0,0,0,1.03,0,0.273,0.18,0.71,0.29,33.4
1496008800000,2017,5,2016,8,35,7,0.803,0.127,0.66,32279.7,192.8,192.8,192.1,4,4,4,1328,1210,1437,1117,1049,210.3,161,276,26.77,0,68.95,0.157,0.121,0.201,1091,1049,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.801,0.718,0.843,0.627,0.533,0.648,0.03,0.025,0.031,1.73,1.54,1.79,0.082,0.072,0.086,19.34,18.93,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.3,48.62,50.03,48.04,47.65,48.2,0,0,0,0,0,0,1.07,0,0.143,0.16,0.82,0.18,40.2
1496613600000,2017,6,2016,9,36,7,0.66,0.0974,0.563,29542,187.4,187.4,175.8,4,4,4,1092,1019,1173,930.9,857.8,161,161,161,0,-1.137e-13,1.137e-13,0.148,0.137,0.158,930.9,857.8,1012,990,990,990,968.2,968,968.4,21.8,21.6,22,0.57,0.499,0.664,0.393,0.354,0.451,0.018,0.016,0.021,1.22,1.08,1.4,0.056,0.049,0.065,20.59,20.16,20.96,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.86,42.06,47.8,43.96,41.22,46.84,0,0,0,0,0,0,0.977,0,0.097,0.15,0.85,0.15,44.8
1497218400000,2017,6,2016,9,37,7,0.572,0.0974,0.475,25274.7,161.1,161.1,150.4,4,3,3.4285714285714284,946.4,898,996.3,785.4,737,161,161,161,0,0,0,0.17,0.162,0.179,785.4,737,835.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.432,0.388,0.478,0.319,0.293,0.343,0.014,0.013,0.016,1.01,0.956,1.05,0.045,0.042,0.047,21.31,21.07,21.55,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.45,39.82,52.19,44.5,38.85,48.2,0,0,0,0,0,0,0.836,0,0.097,0.17,0.83,0.17,44.2
1497823200000,2017,6,2016,9,38,7,0.511,0.0974,0.413,23068,143.7,143.7,137.3,3,3,3,844.2,812.4,882.9,683.2,651.4,161,161,161,0,0,0,0.191,0.182,0.198,683.2,651.4,721.9,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.351,0.333,0.374,0.257,0.236,0.283,0.011,0.01,0.013,0.859,0.805,0.925,0.038,0.035,0.041,21.86,21.64,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.7,44.89,48.87,45.77,43.99,47.89,0,0,0,0,0,0,0.763,0,0.098,0.19,0.81,0.19,45.1
1498428000000,2017,6,2016,9,39,7,0.472,0.102,0.371,20982.7,130.5,130.5,124.9,3,3,3,781.2,755.8,803.9,613.1,569.8,168.1,161,186,0,0,0,0.215,0.2,0.246,613.1,569.8,642.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.312,0.29,0.328,0.211,0.182,0.23,0.0092,0.0079,0.01,0.741,0.67,0.791,0.032,0.029,0.035,22.23,22.09,22.41,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.53,39.74,44.38,41.63,38.76,43.49,0,0,0,0,0,0,0.694,0,0.101,0.22,0.79,0.21,44.5
1499032800000,2017,7,2016,10,40,7,0.43,0.112,0.317,17930.8,114,114,106.7,3,2,2.857142857142857,710.8,678.5,744.6,524.8,492.4,186,186,186,8.12e-15,0,5.684e-14,0.262,0.25,0.274,524.8,492.4,558.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.264,0.246,0.283,0.152,0.131,0.174,0.0065,0.0056,0.0075,0.61,0.558,0.652,0.026,0.024,0.028,22.65,22.47,22.79,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.4,35.47,52.48,37.87,34.41,48.2,0,0,0,0,0,0,0.593,0,0.113,0.26,0.74,0.26,41.7
1499637600000,2017,7,2016,10,41,7,0.387,0.134,0.254,14763,96.4,96.4,87.88,2,2,2,640.5,613.6,668.3,419.3,386.6,221.1,186,227,0,-5.684e-14,5.684e-14,0.346,0.278,0.37,419.3,386.6,482.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.213,0.2,0.24,0.0969,0.0815,0.127,0.0041,0.0034,0.0054,0.535,0.485,0.635,0.023,0.021,0.027,23,22.79,23.16,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.17,41.85,51.55,43.94,41.02,48.2,0,0,0,0,0,0,0.488,0,0.133,0.35,0.66,0.34,38.1
1500242400000,2017,7,2016,10,42,7,0.351,0.137,0.214,12574.6,80.15,80.15,74.85,2,2,2,580.9,558.1,605.2,353.9,331.1,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.391,0.375,0.407,353.9,331.1,378.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.189,0.181,0.197,0.066,0.0553,0.0775,0.0028,0.0023,0.0033,0.436,0.402,0.472,0.018,0.017,0.02,23.35,23.21,23.49,0.949,0.946,0.952,0.973,0.97,0.978,0.924,0.917,0.931,38.45,36.07,40.97,37.42,34.99,40.08,0,0,0,0,0,0,0.416,0,0.137,0.39,0.61,0.39,35.8
1500847200000,2017,7,2016,10,43,7,0.321,0.137,0.184,10797.6,68.46,68.46,64.27,2,2,2,530.5,511.4,550.8,303.5,284.4,227,227,227,0,-5.684e-14,5.684e-14,0.428,0.412,0.444,303.5,284.4,323.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.171,0.164,0.178,0.0422,0.0332,0.0518,0.0018,0.0014,0.0022,0.36,0.332,0.391,0.015,0.014,0.016,23.65,23.53,23.77,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.13,31.08,35.29,32.14,30.14,34.23,0,0,0,0,0,0,0.357,0,0.137,0.43,0.57,0.43,33.6
1501452000000,2017,7,2016,10,44,7,0.293,0.115,0.178,10553.4,66.94,66.94,62.82,2,2,2,484.5,465.2,505.1,294.4,278.1,190.1,184,227,0,0,0,0.392,0.37,0.449,294.4,278.1,313.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.16,0.171,0.0379,0.0303,0.0471,0.0016,0.0013,0.0019,0.344,0.322,0.373,0.014,0.013,0.015,23.88,23.79,23.98,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.38,30.39,34.51,31.41,29.48,33.47,0,0,0,0,0,0,0.349,0,0.115,0.39,0.61,0.39,36
1502056800000,2017,8,2016,11,45,7,0.267,0.111,0.156,9249.77,58.76,58.76,55.06,2,2,2,441.6,425.5,458.9,257.6,241.5,184,184,184,0,-2.842e-14,2.842e-14,0.417,0.401,0.432,257.6,241.5,274.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.158,0.0212,0.0163,0.0287,0.00087,0.00066,0.0012,0.289,0.268,0.314,0.012,0.011,0.013,24.12,24.02,24.22,0.931,0.927,0.935,0.97,0.97,0.97,0.904,0.899,0.907,28.38,26.59,30.29,27.53,25.79,29.38,0,0,0,0,0,0,0.306,0,0.111,0.42,0.58,0.42,34.6
1502661600000,2017,8,2016,11,46,7,0.245,0.111,0.134,8074.85,50.44,50.44,48.06,2,1,1.1428571428571428,405.2,390.8,420.3,221.2,206.8,184,184,184,-8.12e-15,-2.842e-14,0,0.454,0.438,0.471,221.2,206.8,236.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0146,0.0133,0.0158,0.00059,0.00054,0.00065,0.372,0.262,0.412,0.015,0.011,0.017,24.21,24.12,24.28,0.953,0.925,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.3,26,52.33,44.46,25.22,48.2,0,0,0,0,0,0,0.267,0,0.111,0.45,0.55,0.45,33
1503266400000,2017,8,2016,11,47,7,0.227,0.111,0.115,7155.81,45.35,45.35,42.59,1,1,1,374.9,362.6,387.2,190.9,178.6,184,184,184,0,-2.842e-14,2.842e-14,0.491,0.475,0.507,190.9,178.6,203.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.132,0.012,0.0109,0.013,0.00048,0.00044,0.00053,0.34,0.318,0.362,0.014,0.013,0.015,24.39,24.3,24.47,0.952,0.949,0.955,0.98,0.977,0.98,0.933,0.927,0.936,43.48,40.67,46.28,42.59,39.75,45.35,0,0,0,0,0,0,0.237,0,0.112,0.49,0.51,0.49,31.5
1503871200000,2017,8,2016,11,48,7,0.21,0.0994,0.111,6858.15,46.47,46.47,40.82,1,1,1,347.2,333.9,358.5,182.9,163.9,164.3,138,184,8.12e-15,-2.842e-14,2.842e-14,0.472,0.401,0.529,182.9,163.9,206.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.118,0.129,0.0113,0.00968,0.0133,0.00045,0.00039,0.00053,0.324,0.292,0.363,0.013,0.012,0.015,24.54,24.5,24.59,0.95,0.944,0.956,0.976,0.97,0.98,0.927,0.916,0.937,41.82,37.28,47.41,40.82,36.17,46.47,0,0,0,0,0,0,0.227,0,0.099,0.47,0.53,0.47,32.7
1504476000000,2017,9,2016,12,49,7,0.191,0.0835,0.108,6730.46,43.09,43.09,40.06,1,1,1,316.4,304.1,329.3,178.4,166.1,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.436,0.419,0.454,178.4,166.1,191.3,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.124,0.0109,0.00987,0.012,0.00044,0.00039,0.00048,0.314,0.292,0.337,0.013,0.012,0.013,24.7,24.62,24.79,0.948,0.944,0.952,0.977,0.972,0.98,0.927,0.918,0.933,40.99,38.14,43.97,40.06,37.07,43.09,0,0,0,0,0,0,0.223,0,0.083,0.44,0.57,0.43,35.2
1505080800000,2017,9,2016,12,50,7,0.175,0.0714,0.104,6485.68,41.16,41.16,38.61,1,1,1,289.7,280.3,300,171.7,162.3,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.407,0.393,0.421,171.7,162.3,182,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.117,0.0103,0.00955,0.0112,0.00041,0.00038,0.00045,0.298,0.282,0.317,0.012,0.011,0.013,24.84,24.78,24.9,0.946,0.943,0.949,0.975,0.97,0.98,0.923,0.915,0.93,39.59,37.38,42,38.61,36.27,41.16,0,0,0,0,0,0,0.214,0,0.071,0.41,0.59,0.41,37.1
1505685600000,2017,9,2016,12,51,7,0.162,0.0714,0.0909,5634.85,35.58,35.58,33.54,1,1,1,268.4,259.8,277.3,150.4,141.8,118,118,118,0,-2.842e-14,2.842e-14,0.44,0.426,0.454,150.4,141.8,159.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00853,0.0078,0.00929,0.00034,0.00031,0.00037,0.26,0.245,0.276,0.01,0.0097,0.011,24.97,24.91,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.58,32.56,36.68,33.54,31.58,35.58,0,0,0,0,0,0,0.186,0,0.0711,0.44,0.56,0.44,34.8
1506290400000,2017,9,2016,12,52,7,0.151,0.0696,0.0817,5051.98,32.82,32.82,30.07,1,1,1,250.1,243.7,257.4,135.1,127.1,115,97,118,0,0,0,0.46,0.398,0.482,135.1,127.1,146.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.098,0.103,0.00724,0.00655,0.00822,0.00029,0.00026,0.00032,0.233,0.219,0.252,0.0092,0.0086,0.0099,25.07,25.03,25.11,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.91,31,29.09,33.84,30.07,28.22,32.82,0,0,0,0,0,0,0.167,0,0.0693,0.46,0.54,0.46,33.5
1506895200000,2017,10,2017,1,1,7,0.144,0.0587,0.0853,5295.65,32.38,32.38,31.52,1,1,1,238,234.9,241.8,141,137.9,97,97,97,0,0,0,0.407,0.401,0.413,141,137.9,144.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.1,0.103,0.00773,0.00747,0.00806,0.0003,0.00029,0.00032,0.242,0.236,0.249,0.0095,0.0093,0.0098,25.13,25.1,25.15,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.5,31.78,33.39,31.52,30.83,32.38,0,0,0,0,0,0,0.175,0,0.0587,0.41,0.59,0.41,36.8
1507500000000,2017,10,2017,1,2,7,0.14,0.0587,0.0815,5057.99,31.2,31.2,30.11,1,1,1,231.8,226.7,236.6,134.8,129.7,97,97,97,0,0,0,0.419,0.41,0.428,134.8,129.7,139.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.099,0.0972,0.101,0.00721,0.00678,0.00761,0.00028,0.00027,0.0003,0.231,0.222,0.239,0.0091,0.0087,0.0094,25.18,25.14,25.22,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.04,29.86,32.17,30.11,28.96,31.2,0,0,0,0,0,0,0.167,0,0.0585,0.42,0.58,0.42,36.1
1508104800000,2017,10,2017,1,3,7,0.133,0.0587,0.0743,4599.45,28.65,28.65,27.38,1,1,1,219.9,215,225.4,122.9,118,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.441,0.43,0.451,122.9,118,128.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0948,0.0931,0.0967,0.00619,0.00578,0.00666,0.00024,0.00023,0.00026,0.209,0.201,0.219,0.0082,0.0079,0.0086,25.27,25.23,25.31,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.22,27.05,29.54,27.38,26.24,28.65,0,0,0,0,0,0,0.152,0,0.0587,0.44,0.56,0.44,34.6
1508709600000,2017,10,2017,1,4,7,0.126,0.0587,0.0675,4158.4,25.79,25.79,24.75,1,1,1,208.6,205.9,213.1,111.6,109,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.465,0.455,0.471,111.6,109,116.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0908,0.0899,0.0924,0.00524,0.00501,0.00562,0.00021,0.0002,0.00022,0.189,0.184,0.197,0.0074,0.0072,0.0077,25.36,25.32,25.38,0.919,0.917,0.922,0.97,0.97,0.97,0.891,0.889,0.895,25.52,24.87,26.58,24.75,24.12,25.79,0,0,0,0,0,0,0.138,0,0.0585,0.47,0.54,0.46,33
1509314400000,2017,10,2017,1,5,7,0.126,0.0569,0.0686,4228.99,26.36,26.36,25.17,1,1,1,207.5,204.6,211.4,113.4,108.4,94.14,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.454,0.44,0.472,113.4,108.4,118.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0897,0.0929,0.00539,0.00496,0.00582,0.00021,0.00019,0.00023,0.192,0.183,0.201,0.0075,0.0072,0.0079,25.36,25.33,25.38,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.896,25.95,24.74,27.18,25.17,23.99,26.36,0,0,0,0,0,0,0.14,0,0.0574,0.45,0.54,0.46,33.6
1509919200000,2017,11,2017,2,6,7,0.129,0.0518,0.0773,4801.07,34.53,34.53,28.58,1,1,1,213.4,208.1,220.2,127.8,115.1,85.57,67,93,0,-1.421e-14,1.421e-14,0.402,0.304,0.447,127.8,115.1,153.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0953,0.0917,0.102,0.00662,0.00554,0.00877,0.00026,0.00022,0.00034,0.217,0.195,0.26,0.0085,0.0076,0.01,25.3,25.22,25.36,0.928,0.921,0.94,0.97,0.97,0.97,0.9,0.894,0.911,29.46,26.38,35.6,28.58,25.59,34.53,0,0,0,0,0,0,0.159,0,0.0517,0.4,0.6,0.4,37.2
1510524000000,2017,11,2017,2,7,7,0.13,0.0405,0.0899,5624.63,34.1,34.1,33.48,1,1,1,215.6,212.8,218.3,148.6,145.8,67,67,67,0,0,0,0.311,0.307,0.315,148.6,145.8,151.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0993,0.101,0.00838,0.00814,0.00861,0.00033,0.00032,0.00034,0.252,0.247,0.257,0.0099,0.0097,0.01,25.25,25.23,25.28,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.52,33.86,35.15,33.48,32.84,34.1,0,0,0,0,0,0,0.186,0,0.0401,0.31,0.69,0.31,43.3
1511128800000,2017,11,2017,2,8,7,0.131,0.0405,0.0903,5655.08,35.46,35.46,33.66,1,1,1,216.4,209,224.3,149.4,142,67,67,67,0,0,0,0.31,0.299,0.321,149.4,142,157.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.098,0.103,0.00845,0.00782,0.00912,0.00033,0.00031,0.00036,0.253,0.24,0.267,0.0099,0.0094,0.011,25.25,25.19,25.31,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.7,32.95,36.56,33.66,31.96,35.46,0,0,0,0,0,0,0.187,0,0.0407,0.31,0.69,0.31,43.2
1511733600000,2017,11,2017,2,9,7,0.13,0.0384,0.0918,5751.47,34.84,34.84,34.23,1,1,1,215.3,211.7,221.5,151.8,146.6,63.57,59,67,0,0,0,0.295,0.278,0.314,151.8,146.6,154.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0996,0.102,0.00865,0.00821,0.00889,0.00034,0.00032,0.00035,0.257,0.248,0.262,0.01,0.0097,0.01,25.25,25.21,25.27,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.29,34.05,35.92,34.23,33.03,34.84,0,0,0,0,0,0,0.19,0,0.0382,0.3,0.71,0.29,44.2
1512338400000,2017,12,2017,3,10,7,0.135,0.0357,0.0993,6249.21,39.42,39.42,37.2,1,1,1,223.2,213.6,232.2,164.2,154.6,59,59,59,0,0,0,0.264,0.254,0.276,164.2,154.6,173.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00971,0.00889,0.0105,0.00038,0.00035,0.00041,0.279,0.262,0.295,0.011,0.01,0.012,25.18,25.11,25.26,0.943,0.94,0.946,0.973,0.97,0.977,0.917,0.912,0.924,38.24,36,40.35,37.2,34.92,39.42,0,0,0,0,0,0,0.207,0,0.0357,0.26,0.74,0.26,46.3
1512943200000,2017,12,2017,3,11,7,0.142,0.0357,0.107,6743.34,40.99,40.99,40.14,1,1,1,235.1,233,238.5,176.1,174,59,59,59,0,0,0,0.251,0.247,0.253,176.1,174,179.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.109,0.111,0.0107,0.0105,0.011,0.00042,0.00041,0.00043,0.3,0.297,0.306,0.012,0.012,0.012,25.09,25.06,25.11,0.947,0.946,0.948,0.978,0.977,0.98,0.926,0.925,0.929,41.03,40.55,41.83,40.14,39.62,40.99,0,0,0,0,0,0,0.223,0,0.035,0.25,0.75,0.25,47.5
1513548000000,2017,12,2017,3,12,7,0.149,0.0357,0.114,7218.39,44.2,44.2,42.97,1,1,1,247.1,242.6,252.4,188.1,183.6,59,59,59,0,0,0,0.239,0.234,0.243,188.1,183.6,193.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.115,0.0117,0.0114,0.0122,0.00046,0.00045,0.00048,0.322,0.314,0.331,0.013,0.012,0.013,25,24.96,25.03,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.84,42.79,45.1,42.97,41.93,44.2,0,0,0,0,0,0,0.239,0,0.035,0.24,0.77,0.23,48.4
1514152800000,2017,12,2017,3,13,7,0.16,0.0357,0.125,7906.83,48.2,48.2,47.06,1,1,1,265.1,257.1,271.3,206.1,198.1,59,59,59,0,-2.842e-14,2.842e-14,0.223,0.217,0.229,206.1,198.1,212.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.122,0.0133,0.0126,0.0138,0.00053,0.0005,0.00055,0.354,0.34,0.365,0.014,0.013,0.014,24.89,24.85,24.93,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.07,46.21,49.51,47.06,45.28,48.2,0,0,0,0,0,0,0.261,0,0.035,0.22,0.78,0.22,49.4
1514757600000,2018,1,2017,4,14,7,0.173,0.0442,0.129,8024.24,48.2,48.2,47.76,1,1,1,285.6,274.9,293.4,212.6,201.9,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.256,0.249,0.266,212.6,201.9,220.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.12,0.127,0.0138,0.0129,0.0145,0.00055,0.00051,0.00058,0.367,0.348,0.381,0.015,0.014,0.015,24.79,24.74,24.85,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.47,46.99,51.27,47.76,46.05,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.75,0.25,46.4
1515362400000,2018,1,2017,4,15,7,0.187,0.0442,0.143,8635.64,54.32,54.32,51.4,2,1,1.7142857142857142,309.5,295.9,321.6,236.5,222.9,73,73,73,1.624e-14,0,2.842e-14,0.236,0.227,0.247,236.5,222.9,248.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.128,0.137,0.0159,0.0147,0.0169,0.00063,0.00059,0.00068,0.294,0.247,0.392,0.012,0.0099,0.016,24.76,24.71,24.82,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.32,26.3,52.64,32.59,25.51,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.2
1515967200000,2018,1,2017,4,16,7,0.206,0.0442,0.161,9793.18,60.43,60.43,58.29,2,2,2,339.9,326.8,349.8,266.9,253.8,73,73,73,0,0,0,0.215,0.209,0.223,266.9,253.8,276.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.143,0.139,0.147,0.025,0.0188,0.0296,0.001,0.00075,0.0012,0.291,0.271,0.306,0.012,0.011,0.012,24.61,24.55,24.69,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.05,28.59,31.15,29.15,27.73,30.22,0,0,0,0,0,0,0.324,0,0.045,0.21,0.78,0.22,47.5
1516572000000,2018,1,2017,4,17,7,0.223,0.0442,0.179,10852.5,67.78,67.78,64.6,2,2,2,369.1,354.4,384,296.1,281.4,73,73,73,0,0,0,0.198,0.19,0.206,296.1,281.4,311,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.153,0.148,0.159,0.0387,0.0318,0.0458,0.0016,0.0013,0.0019,0.335,0.313,0.357,0.014,0.013,0.014,24.42,24.32,24.52,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,33.3,31.67,34.94,32.3,30.72,33.89,0,0,0,0,0,0,0.359,0,0.044,0.2,0.8,0.2,48.7
1517176800000,2018,1,2017,4,18,7,0.246,0.0483,0.198,11960.8,74.7,74.7,71.2,2,2,2,407.2,388.6,428.5,327.4,315.6,79.86,73,85,0,0,0,0.196,0.183,0.209,327.4,315.6,343.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.16,0.171,0.0535,0.048,0.0611,0.0022,0.0019,0.0025,0.382,0.364,0.407,0.016,0.015,0.017,24.19,24.06,24.29,0.945,0.943,0.947,0.97,0.97,0.973,0.917,0.914,0.921,36.68,35.44,38.4,35.6,34.38,37.35,0,0,0,0,0,0,0.396,0,0.048,0.2,0.8,0.2,48.6
1517781600000,2018,2,2017,5,19,7,0.289,0.0514,0.237,14347.1,93.49,93.49,85.4,2,2,2,477.5,439.2,516.9,392.5,354.2,85,85,85,0,0,0,0.178,0.164,0.194,392.5,354.2,431.9,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.189,0.175,0.202,0.0843,0.0662,0.103,0.0035,0.0027,0.0043,0.48,0.423,0.539,0.02,0.017,0.022,23.77,23.53,24,0.953,0.949,0.957,0.979,0.975,0.98,0.933,0.925,0.938,43.61,39.56,47.7,42.7,38.57,46.74,0,0,0,0,0,0,0.474,0,0.052,0.18,0.82,0.18,49.6
1518386400000,2018,2,2017,5,20,7,0.354,0.0514,0.302,17527.6,117.1,117.1,104.3,3,2,2.5714285714285716,584.7,529.2,647.3,499.7,444.2,85,85,85,-8.12e-15,-5.684e-14,0,0.146,0.131,0.161,499.7,444.2,562.3,990,990,990,966.2,966,966.5,23.8,23.5,24,0.235,0.207,0.269,0.138,0.109,0.177,0.0058,0.0045,0.0075,0.585,0.531,0.641,0.025,0.022,0.027,23.19,22.87,23.46,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,43.26,35.69,52.07,41.65,34.62,48.2,0,0,0,0,0,0,0.58,0,0.052,0.15,0.85,0.15,49.5
1518991200000,2018,2,2017,5,21,7,0.458,0.0514,0.406,22834.3,144.6,144.6,135.9,3,3,3,756.8,673.3,844,671.8,588.3,85,85,85,0,0,0,0.113,0.101,0.126,671.8,588.3,759,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.332,0.284,0.387,0.25,0.194,0.306,0.011,0.0083,0.013,0.827,0.685,0.976,0.036,0.029,0.043,22.25,21.75,22.72,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,46.66,41.67,51.62,45.31,40.82,48.2,0,0,0,0,0,0,0.755,0,0.052,0.11,0.89,0.11,49.9
1519596000000,2018,2,2017,5,22,7,0.608,0.0666,0.542,28891.2,187.6,187.6,172,4,4,4,1006,878.6,1135,895.4,793.6,110.1,85,129,0,-1.137e-13,1.137e-13,0.109,0.0886,0.128,895.4,793.6,1006,990,990,990,967.9,967.4,968.3,22.1,21.7,22.6,0.522,0.419,0.642,0.374,0.323,0.436,0.017,0.014,0.02,1.14,0.952,1.36,0.052,0.042,0.063,20.97,20.32,21.63,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,43.89,40.13,47.87,42.99,39.17,46.91,0,0,0,0,0,0,0.955,0,0.066,0.11,0.89,0.11,47.5
1520200800000,2018,3,2017,6,23,7,0.754,0.0827,0.657,32367.3,192.8,192.8,192.7,4,4,4,1247,1171,1333,1110,1042,136.7,129,183,24.63,0,71.13,0.109,0.0992,0.137,1086,1042,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.772,0.695,0.818,0.616,0.516,0.648,0.029,0.024,0.031,1.69,1.5,1.77,0.079,0.07,0.084,19.64,19.29,20.06,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.87,48.94,50.45,48.17,47.96,48.2,0,0,0,0,0,0,1.07,0,0.097,0.11,0.87,0.13,42.9
1520805600000,2018,3,2017,6,24,7,0.861,0.111,0.665,32063.6,192.8,192.8,190.9,4,4,4,1424,1366,1478,1241,1183,183,183,183,140.9,83.19,194.8,0.129,0.124,0.134,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.856,0.832,0.878,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.83,0.087,0.085,0.089,18.96,18.76,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.7,48.18,49.26,47.71,47.22,48.2,0,0,0,0,0,0,1.06,0,0.196,0.13,0.77,0.23,37.2
1521410400000,2018,3,2017,6,25,7,0.939,0.111,0.665,31268.6,188.3,188.3,186.1,4,4,4,1553,1494,1610,1370,1311,183,183,183,269.7,210.6,326.6,0.118,0.114,0.123,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.902,0.886,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.49,18.3,18.7,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.48,46.98,48.03,46.53,46.04,47.07,0,0,0,0,0,0,1.03,0,0.274,0.12,0.71,0.29,33.3
1522015200000,2018,3,2017,6,26,7,1.02,0.108,0.665,30504.2,183.6,183.6,181.6,4,4,4,1684,1626,1760,1506,1443,178,148,183,406.4,343,511.7,0.106,0.0841,0.113,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.917,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.05,17.8,18.25,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.32,45.64,46.83,45.39,44.73,45.9,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1522620000000,2018,4,2017,7,27,7,1.16,0.0895,0.665,29131.6,177.9,177.9,173.4,4,4,4,1923,1790,2071,1775,1642,148,148,148,675.2,542.3,823.2,0.0772,0.0715,0.0827,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.85,17.7,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.24,43.07,45.37,43.35,42.21,44.47,0,0,0,0,0,0,0.963,0,0.495,0.077,0.57,0.43,25.1
1523224800000,2018,4,2017,7,28,7,1.37,0.0895,0.665,27483.4,167.3,167.3,163.6,4,4,4,2273,2133,2377,2125,1985,148,148,148,1025,884.7,1129,0.0652,0.0623,0.0694,1100,1100,1100,990,990,990,971.8,971.4,972,18.2,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.12,16.71,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.76,41.09,42.67,40.9,40.2,41.82,0,0,0,0,0,0,0.909,0,0.705,0.065,0.49,0.51,20.1
1523829600000,2018,4,2017,7,29,7,1.47,0.101,0.665,26801.6,160.3,160.3,159.5,4,4,4,2423,2396,2434,2255,2209,167.7,148,217,1155,1109,1186,0.0692,0.0608,0.0894,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.01,15.98,16.07,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.925,40.79,40.72,40.96,39.88,39.8,40.07,0,0,0,0,0,0,0.886,0,0.805,0.069,0.45,0.55,18.2
1524434400000,2018,4,2017,7,30,7,1.44,0.131,0.665,26989.5,162,162,160.7,4,4,4,2382,2332,2423,2165,2115,217,217,217,1065,1015,1106,0.0911,0.0896,0.093,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.1,16.01,16.22,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.05,40.79,41.38,40.16,39.88,40.51,0,0,0,0,0,0,0.893,0,0.775,0.091,0.46,0.54,18.7
1525039200000,2018,4,2017,7,31,7,1.36,0.162,0.665,27633.3,166.8,166.8,164.5,4,4,4,2241,2151,2313,1973,1875,267.6,217,276,873.3,774.9,996.5,0.119,0.0938,0.128,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.27,16.66,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.97,41.5,42.55,41.12,40.64,41.7,0,0,0,0,0,0,0.914,0,0.695,0.12,0.49,0.51,20.3
1525644000000,2018,5,2017,8,32,7,1.22,0.167,0.665,28662,174.2,174.2,170.6,4,4,4,2011,1897,2118,1735,1621,276,276,276,635.2,521.4,742.2,0.137,0.13,0.145,1100,1100,1100,990,990,990,971.1,970.8,971.4,18.9,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.02,16.74,17.36,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.52,42.77,44.43,42.65,41.91,43.54,0,0,0,0,0,0,0.948,0,0.555,0.14,0.55,0.45,23.5
1526248800000,2018,5,2017,8,33,7,1.07,0.167,0.665,30019.7,181.9,181.9,178.7,4,4,4,1767,1676,1859,1491,1400,276,276,276,390.9,299.6,483.1,0.156,0.148,0.165,1100,1100,1100,990,990,990,970.3,970.1,970.6,19.7,19.4,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.78,17.48,18.08,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.58,44.77,46.39,44.67,43.87,45.47,0,0,0,0,0,0,0.993,0,0.405,0.16,0.62,0.38,28.1
1526853600000,2018,5,2017,8,34,7,0.942,0.167,0.665,31255.1,189.3,189.3,186,4,4,4,1558,1471,1646,1282,1195,276,276,276,182,95.45,269.8,0.178,0.168,0.188,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.893,0.857,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.091,0.088,0.093,18.49,18.18,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.46,46.65,48.29,46.51,45.72,47.32,0,0,0,0,0,0,1.03,0,0.277,0.18,0.71,0.29,33.2
1527458400000,2018,5,2017,8,35,7,0.807,0.137,0.657,32180.5,192.8,192.8,191.6,4,4,4,1335,1216,1443,1108,1055,226.7,161,276,21.19,0,67.23,0.168,0.125,0.207,1087,1055,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.796,0.726,0.845,0.618,0.546,0.648,0.029,0.025,0.031,1.71,1.56,1.79,0.081,0.073,0.087,19.33,18.91,19.86,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.1,48.17,50.06,47.89,47.21,48.2,0,0,0,0,0,0,1.06,0,0.15,0.17,0.81,0.19,39.9
1528063200000,2018,6,2017,9,36,7,0.662,0.0974,0.564,29594.9,188,188,176.2,4,4,4,1094,1019,1179,933.2,857.8,161,161,161,1.624e-14,-1.137e-13,1.137e-13,0.148,0.137,0.158,933.2,857.8,1018,990,990,990,968.2,968,968.5,21.8,21.5,22,0.573,0.499,0.672,0.395,0.354,0.463,0.018,0.016,0.022,1.23,1.08,1.42,0.056,0.049,0.066,20.58,20.12,20.96,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.94,42.06,47.96,44.04,41.22,47,0,0,0,0,0,0,0.979,0,0.098,0.15,0.85,0.15,44.7
1528668000000,2018,6,2017,9,37,7,0.572,0.0974,0.475,25274.7,161.1,161.1,150.4,4,3,3.4285714285714284,946.4,898,996.3,785.4,737,161,161,161,0,0,0,0.17,0.162,0.179,785.4,737,835.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.432,0.388,0.478,0.319,0.293,0.343,0.014,0.013,0.016,1.01,0.956,1.05,0.045,0.042,0.047,21.31,21.07,21.55,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.45,39.82,52.19,44.5,38.85,48.2,0,0,0,0,0,0,0.836,0,0.097,0.17,0.83,0.17,44.2
1529272800000,2018,6,2017,9,38,7,0.512,0.0974,0.414,23128.7,143.7,143.7,137.7,3,3,3,846.3,816,882.9,685.3,655,161,161,161,0,0,0,0.19,0.182,0.197,685.3,655,721.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.353,0.335,0.374,0.259,0.239,0.283,0.011,0.01,0.013,0.862,0.811,0.925,0.038,0.036,0.041,21.85,21.64,22.03,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.83,45.09,48.87,45.89,44.19,47.89,0,0,0,0,0,0,0.765,0,0.098,0.19,0.81,0.19,45.2
1529877600000,2018,6,2017,9,39,7,0.474,0.0995,0.375,21213.4,131.1,131.1,126.3,3,3,3,784.5,762.4,807.3,619.9,576.4,164.6,161,186,0,0,0,0.21,0.199,0.244,619.9,576.4,646.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.293,0.33,0.215,0.186,0.233,0.0094,0.0081,0.01,0.752,0.681,0.796,0.033,0.03,0.035,22.21,22.07,22.37,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.97,40.15,44.58,42.09,39.2,43.69,0,0,0,0,0,0,0.702,0,0.099,0.21,0.79,0.21,44.8
1530482400000,2018,7,2017,10,40,7,0.434,0.112,0.321,18239.2,115.1,115.1,108.6,3,3,3,716.8,684.5,750.1,530.8,498.5,186,186,186,0,0,0,0.26,0.248,0.272,530.8,498.5,564.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.267,0.249,0.286,0.156,0.134,0.178,0.0067,0.0057,0.0077,0.604,0.55,0.66,0.026,0.024,0.029,22.63,22.44,22.81,0.949,0.946,0.952,0.971,0.97,0.975,0.922,0.918,0.928,37.25,35.17,39.38,36.19,34.11,38.38,0,0,0,0,0,0,0.603,0,0.113,0.26,0.74,0.26,42
1531087200000,2018,7,2017,10,41,7,0.391,0.13,0.261,15034.3,96.4,96.4,89.49,2,2,2,646.5,619.7,674.4,431.2,392.7,215.3,186,227,1.624e-14,-5.684e-14,5.684e-14,0.334,0.276,0.366,431.2,392.7,488.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.218,0.202,0.243,0.103,0.0843,0.13,0.0044,0.0036,0.0055,0.554,0.494,0.645,0.024,0.021,0.028,22.96,22.76,23.13,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,46.37,42.48,52.1,44.75,41.63,48.2,0,0,0,0,0,0,0.497,0,0.13,0.33,0.67,0.33,38.5
1531692000000,2018,7,2017,10,42,7,0.355,0.137,0.218,12793.9,81.49,81.49,76.15,2,2,2,586.9,564.2,611.2,359.9,337.2,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.387,0.371,0.402,359.9,337.2,384.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.191,0.183,0.199,0.0689,0.0581,0.0803,0.0029,0.0024,0.0034,0.445,0.411,0.482,0.019,0.017,0.02,23.31,23.17,23.45,0.95,0.947,0.953,0.974,0.97,0.979,0.925,0.918,0.933,39.08,36.7,41.6,38.08,35.6,40.74,0,0,0,0,0,0,0.423,0,0.137,0.39,0.61,0.39,36
1532296800000,2018,7,2017,10,43,7,0.324,0.137,0.187,10996.2,69.69,69.69,65.45,2,2,2,536.2,516.9,556.8,309.2,289.9,227,227,227,-8.12e-15,-5.684e-14,0,0.424,0.408,0.439,309.2,289.9,329.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.173,0.166,0.18,0.0449,0.0358,0.0547,0.0019,0.0015,0.0023,0.369,0.34,0.4,0.015,0.014,0.017,23.62,23.49,23.73,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,33.74,31.67,35.92,32.73,30.72,34.85,0,0,0,0,0,0,0.364,0,0.137,0.42,0.58,0.42,33.9
1532901600000,2018,7,2017,10,44,7,0.297,0.119,0.178,10545.5,67,67,62.77,2,2,2,490.8,471.2,510.6,294.5,277.3,196.3,184,227,0,0,0,0.399,0.369,0.45,294.5,277.3,314,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.162,0.171,0.038,0.0299,0.0472,0.0016,0.0012,0.002,0.345,0.321,0.373,0.014,0.013,0.015,23.85,23.77,23.95,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.36,30.3,34.54,31.39,29.39,33.5,0,0,0,0,0,0,0.349,0,0.119,0.4,0.6,0.4,35.5
1533506400000,2018,8,2017,11,45,7,0.27,0.111,0.159,9452.91,60.04,60.04,56.27,2,2,2,447.2,431,464.9,263.2,247,184,184,184,0,0,0,0.412,0.396,0.427,263.2,247,280.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.16,0.0234,0.0167,0.0316,0.00096,0.00068,0.0013,0.297,0.274,0.323,0.012,0.011,0.013,24.09,23.98,24.19,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29,27.21,30.95,28.13,26.4,30.02,0,0,0,0,0,0,0.313,0,0.111,0.41,0.59,0.41,35
1534111200000,2018,8,2017,11,46,7,0.248,0.111,0.137,8214.18,51.64,51.64,48.89,2,1,1.2857142857142858,410.7,396.3,425.8,226.7,212.3,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.448,0.432,0.464,226.7,212.3,241.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.141,0.136,0.146,0.015,0.0138,0.0163,0.00061,0.00056,0.00067,0.358,0.262,0.413,0.015,0.011,0.017,24.19,24.12,24.25,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.48,26.03,52.39,41.6,25.25,48.2,0,0,0,0,0,0,0.272,0,0.111,0.45,0.55,0.45,33.1
1534716000000,2018,8,2017,11,47,7,0.23,0.111,0.118,7339.98,46.31,46.31,43.69,1,1,1,379.8,367.6,391.6,195.8,183.6,184,184,184,0,-2.842e-14,2.842e-14,0.485,0.47,0.501,195.8,183.6,207.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.13,0.125,0.134,0.0124,0.0114,0.0134,0.0005,0.00046,0.00054,0.349,0.327,0.37,0.014,0.013,0.015,24.35,24.27,24.44,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.58,41.8,47.25,43.69,40.95,46.31,0,0,0,0,0,0,0.243,0,0.112,0.48,0.51,0.49,31.9
1535320800000,2018,8,2017,11,48,7,0.213,0.103,0.11,6785.2,46.65,46.65,40.39,1,1,1,352.1,339.9,363.4,181.2,164.7,170.9,138,184,4.06e-15,0,2.842e-14,0.484,0.4,0.528,181.2,164.7,207.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.123,0.119,0.129,0.0112,0.00975,0.0134,0.00045,0.00039,0.00054,0.322,0.293,0.365,0.013,0.012,0.015,24.52,24.46,24.56,0.949,0.944,0.956,0.976,0.971,0.98,0.926,0.917,0.937,41.38,37.47,47.6,40.39,36.36,46.65,0,0,0,0,0,0,0.224,0,0.103,0.48,0.52,0.48,31.9
1535925600000,2018,9,2017,12,49,7,0.195,0.0835,0.112,6970.07,44.46,44.46,41.49,1,1,1,322.4,310.1,335.3,184.4,172.1,138,138,138,0,-2.842e-14,2.842e-14,0.428,0.412,0.445,184.4,172.1,197.3,990,990,990,965,965,965.1,25,24.9,25,0.121,0.117,0.126,0.0114,0.0104,0.0125,0.00046,0.00041,0.0005,0.324,0.302,0.347,0.013,0.012,0.014,24.66,24.58,24.75,0.95,0.946,0.954,0.979,0.975,0.98,0.93,0.923,0.935,42.39,39.53,45.36,41.49,38.55,44.46,0,0,0,0,0,0,0.23,0,0.083,0.43,0.57,0.43,35.7
