datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1536530400000,2018,9,2017,12,50,7,0.179,0.0731,0.106,6635.27,41.84,41.84,39.5,1,1,1,296.3,286.9,306.6,175.4,168.6,120.9,118,138,-4.06e-15,-2.842e-14,2.842e-14,0.408,0.389,0.45,175.4,168.6,185,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.118,0.0107,0.0101,0.0115,0.00042,0.0004,0.00046,0.306,0.293,0.322,0.012,0.012,0.013,24.81,24.76,24.86,0.947,0.945,0.95,0.977,0.973,0.98,0.925,0.92,0.931,40.43,38.71,42.69,39.5,37.67,41.84,0,0,0,0,0,0,0.219,0,0.073,0.41,0.59,0.41,37.1
1537135200000,2018,9,2017,12,51,7,0.166,0.0714,0.0949,5885.63,37.15,37.15,35.03,1,1,1,274.9,265.8,283.9,156.9,147.8,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.43,0.416,0.444,156.9,147.8,165.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.00908,0.00832,0.00985,0.00036,0.00033,0.00039,0.272,0.256,0.288,0.011,0.01,0.011,24.93,24.88,24.98,0.941,0.938,0.944,0.97,0.97,0.972,0.914,0.91,0.918,36.1,33.99,38.21,35.03,32.97,37.15,0,0,0,0,0,0,0.195,0,0.0711,0.43,0.57,0.43,35.5
1537740000000,2018,9,2017,12,52,7,0.155,0.0714,0.0835,5158.6,32.4,32.4,30.71,1,1,1,256,248.6,263.4,138,130.6,118,118,118,4.06e-15,0,2.842e-14,0.461,0.448,0.475,138,130.6,145.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0993,0.104,0.00748,0.00685,0.00811,0.0003,0.00027,0.00032,0.238,0.225,0.251,0.0094,0.0089,0.01,25.04,25,25.08,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.66,29.92,33.4,30.71,29.02,32.4,0,0,0,0,0,0,0.171,0,0.0715,0.46,0.54,0.46,33.3
1538344800000,2018,10,2018,1,1,7,0.145,0.0587,0.0864,5367.59,33.39,33.39,31.95,1,1,1,239.9,234.1,246.2,142.9,137.1,97,97,97,0,0,0,0.404,0.394,0.414,142.9,137.1,149.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0998,0.104,0.00789,0.00741,0.00843,0.00031,0.00029,0.00033,0.245,0.235,0.256,0.0097,0.0092,0.01,25.12,25.07,25.16,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.94,31.59,34.42,31.95,30.64,33.39,0,0,0,0,0,0,0.177,0,0.0586,0.4,0.6,0.4,37
1538949600000,2018,10,2018,1,2,7,0.137,0.0587,0.0783,4854.82,30.2,30.2,28.9,1,1,1,226.5,220.7,232.2,129.5,123.7,97,97,97,2.03e-15,0,1.421e-14,0.428,0.418,0.439,129.5,123.7,135.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0971,0.0951,0.0991,0.00675,0.00627,0.00724,0.00027,0.00025,0.00029,0.221,0.211,0.231,0.0087,0.0083,0.0091,25.22,25.18,25.26,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.79,28.44,31.14,28.9,27.59,30.2,0,0,0,0,0,0,0.161,0,0.0587,0.43,0.57,0.43,35.4
1539554400000,2018,10,2018,1,3,7,0.132,0.0587,0.0733,4532.47,27.97,27.97,26.98,1,1,1,218.1,212.8,222.4,121.1,115.8,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.445,0.436,0.456,121.1,115.8,125.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0923,0.0957,0.00605,0.00559,0.00641,0.00024,0.00022,0.00025,0.206,0.197,0.214,0.0081,0.0077,0.0084,25.28,25.25,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.81,26.52,28.83,26.98,25.72,27.97,0,0,0,0,0,0,0.15,0,0.0587,0.44,0.56,0.44,34.3
1540159200000,2018,10,2018,1,4,7,0.124,0.0587,0.0657,2937.61,25.28,25.28,17.49,1,1,1,205.6,199.9,210.9,108.6,102.9,97,97,97,0,-1.421e-14,1.421e-14,0.472,0.46,0.485,108.6,102.9,113.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0877,0.0916,0.00498,0.0045,0.00543,0.00019,0.00018,0.00021,0.184,0.174,0.193,0.0072,0.0068,0.0076,25.38,25.34,25.43,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.03,0,26.06,17.49,0,25.28,0,2,0,0,0.286,0,0.0971,0.286,0.0583,0.47,0.53,0.47,23.7
1540764000000,2018,10,2018,1,5,7,0.118,0.0573,0.0609,0,0,0,0,1,1,1,195.5,193.4,198,100.8,97.2,94.71,93,97,0,-1.421e-14,1.421e-14,0.485,0.471,0.499,100.8,97.2,104.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0857,0.0879,0.00432,0.00401,0.00463,0.00017,0.00016,0.00018,0.17,0.163,0.176,0.0066,0.0064,0.0069,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0571,0.49,0.52,0.48,0
1541368800000,2018,11,2018,2,6,7,0.123,0.054,0.0689,2534.86,30.9,30.9,15.09,1,1,1,203.3,199.4,205.9,114,106.4,89.29,67,93,-6.09e-15,-1.421e-14,0,0.439,0.328,0.466,114,106.4,137.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0886,0.0963,0.00544,0.00479,0.00742,0.00021,0.00019,0.00029,0.193,0.18,0.232,0.0075,0.007,0.0091,25.39,25.34,25.42,0.527,0,0.933,0.554,0,0.97,0.512,0,0.905,15.56,0,31.85,15.09,0,30.9,0,3,0,0,0.429,0,0.0838,0.429,0.0541,0.44,0.56,0.44,20.6
1541973600000,2018,11,2018,2,7,7,0.123,0.0405,0.083,5184.79,31.4,31.4,30.86,1,1,1,204.2,201.8,206.5,137.2,134.8,67,67,67,0,0,0,0.328,0.324,0.332,137.2,134.8,139.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0955,0.0971,0.00741,0.00721,0.00761,0.00029,0.00028,0.0003,0.231,0.227,0.236,0.009,0.0089,0.0092,25.34,25.33,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.82,31.27,32.37,30.86,30.33,31.4,0,0,0,0,0,0,0.171,0,0.04,0.33,0.67,0.33,42.2
1542578400000,2018,11,2018,2,8,7,0.123,0.0405,0.0822,5138.28,31.27,31.27,30.58,1,1,1,202.9,201.6,205.9,135.9,134.6,67,67,67,0,0,0,0.33,0.325,0.332,135.9,134.6,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0954,0.0969,0.00731,0.00719,0.00756,0.00029,0.00028,0.0003,0.229,0.227,0.235,0.009,0.0089,0.0092,25.35,25.33,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.53,31.21,32.24,30.58,30.27,31.27,0,0,0,0,0,0,0.17,0,0.0408,0.33,0.67,0.33,41.8
1543183200000,2018,11,2018,2,9,7,0.129,0.0391,0.0894,5597.47,35.6,35.6,33.32,1,1,1,212.5,207.9,216.6,147.8,140.9,64.71,59,67,0,0,0,0.305,0.272,0.322,147.8,140.9,157.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0998,0.0976,0.103,0.00831,0.00772,0.00915,0.00033,0.0003,0.00036,0.25,0.238,0.267,0.0098,0.0093,0.01,25.27,25.23,25.31,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,34.35,32.69,36.7,33.32,31.71,35.6,0,0,0,0,0,0,0.185,0,0.0396,0.3,0.69,0.31,43.4
1543788000000,2018,12,2018,3,10,7,0.136,0.0357,0.1,6302.61,39.14,39.14,37.52,1,1,1,224.5,216.9,231.1,165.5,157.9,59,59,59,0,0,0,0.263,0.255,0.272,165.5,157.9,172.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.103,0.108,0.00982,0.00917,0.0104,0.00039,0.00036,0.00041,0.281,0.268,0.293,0.011,0.01,0.012,25.17,25.12,25.23,0.944,0.941,0.946,0.973,0.97,0.976,0.918,0.913,0.923,38.55,36.77,40.1,37.52,35.66,39.14,0,0,0,0,0,0,0.208,0,0.036,0.26,0.74,0.26,46.3
1544392800000,2018,12,2018,3,11,7,0.135,0.0357,0.0997,6274.05,38.8,38.8,37.35,1,1,1,223.8,219.9,229.7,164.8,160.9,59,59,59,0,0,0,0.264,0.257,0.268,164.8,160.9,170.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.107,0.00976,0.00943,0.0103,0.00038,0.00037,0.0004,0.28,0.273,0.291,0.011,0.011,0.011,25.18,25.13,25.21,0.943,0.942,0.945,0.973,0.971,0.976,0.917,0.914,0.922,38.4,37.47,39.78,37.35,36.37,38.8,0,0,0,0,0,0,0.207,0,0.0353,0.26,0.74,0.26,46.5
1544997600000,2018,12,2018,3,12,7,0.131,0.0357,0.0955,5993.23,36.04,36.04,35.67,1,1,1,216.9,215.3,218.5,157.9,156.3,59,59,59,0,0,0,0.272,0.27,0.274,157.9,156.3,159.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.103,0.00917,0.00903,0.00931,0.00036,0.00035,0.00037,0.268,0.265,0.271,0.011,0.01,0.011,25.23,25.22,25.24,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.912,0.913,36.78,36.38,37.15,35.67,35.29,36.04,0,0,0,0,0,0,0.198,0,0.0355,0.27,0.73,0.27,45.7
1545602400000,2018,12,2018,3,13,7,0.134,0.0357,0.0987,6206.35,38.4,38.4,36.94,1,1,1,222.2,217.7,228.1,163.2,158.7,59,59,59,0,0,0,0.266,0.259,0.271,163.2,158.7,169.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00962,0.00924,0.0101,0.00038,0.00036,0.0004,0.277,0.269,0.288,0.011,0.011,0.011,25.19,25.14,25.22,0.943,0.941,0.945,0.972,0.97,0.975,0.916,0.913,0.921,38.01,36.96,39.39,36.94,35.85,38.4,0,0,0,0,0,0,0.205,0,0.0353,0.27,0.74,0.26,46.3
1546207200000,2018,12,2018,3,14,7,0.141,0.0429,0.0978,6129.4,39.01,39.01,36.48,1,1,1,232.7,229.7,236.6,161.7,156.7,71,59,73,0,0,0,0.305,0.256,0.318,161.7,156.7,171.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.0095,0.00907,0.0103,0.00037,0.00036,0.00041,0.276,0.267,0.292,0.011,0.011,0.011,25.13,25.1,25.15,0.943,0.941,0.946,0.971,0.97,0.976,0.915,0.913,0.923,37.56,36.38,39.97,36.48,35.29,39.01,0,0,0,0,0,0,0.203,0,0.0432,0.3,0.69,0.31,43.5
1546812000000,2019,1,2018,4,15,7,0.145,0.0442,0.1,6302.87,38.45,38.45,37.52,1,1,1,239.1,236.8,242.9,166.1,163.8,73,73,73,0,0,0,0.305,0.301,0.308,166.1,163.8,169.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.109,0.00987,0.00968,0.0102,0.00039,0.00038,0.0004,0.284,0.28,0.291,0.011,0.011,0.011,25.08,25.05,25.1,0.944,0.943,0.945,0.973,0.972,0.975,0.918,0.917,0.921,38.56,38.04,39.45,37.52,36.97,38.45,0,0,0,0,0,0,0.208,0,0.045,0.3,0.69,0.31,43.5
1547416800000,2019,1,2018,4,16,7,0.149,0.0442,0.105,6616,39.88,39.88,39.38,1,1,1,246.6,245.3,248.6,173.6,172.3,73,73,73,0,0,0,0.296,0.294,0.298,173.6,172.3,175.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.11,0.111,0.0105,0.0104,0.0107,0.00041,0.00041,0.00042,0.298,0.295,0.301,0.012,0.012,0.012,25.02,25.01,25.03,0.946,0.946,0.947,0.977,0.976,0.978,0.924,0.923,0.926,40.32,40.02,40.78,39.38,39.06,39.88,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.4
1548021600000,2019,1,2018,4,17,7,0.159,0.0442,0.115,7289.26,46.23,46.23,43.39,1,1,1,263.4,253.8,275.7,190.4,180.8,73,73,73,-1.218e-14,-2.842e-14,0,0.278,0.265,0.288,190.4,180.8,202.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.113,0.12,0.0119,0.0111,0.013,0.00047,0.00044,0.00052,0.328,0.31,0.35,0.013,0.012,0.014,24.92,24.85,24.97,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.27,42.01,47.18,43.39,41.17,46.23,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.8
1548626400000,2019,1,2018,4,18,7,0.187,0.0473,0.14,8530.71,54.26,54.26,50.78,2,1,1.7142857142857142,309.7,283.6,333.9,231.6,210.6,78.14,73,85,4.06e-15,-2.842e-14,2.842e-14,0.252,0.235,0.268,231.6,210.6,248.9,990,990,990,965,964.8,965.1,25,24.9,25.2,0.131,0.123,0.138,0.0154,0.0137,0.0169,0.00062,0.00054,0.00068,0.287,0.244,0.383,0.011,0.0097,0.015,24.76,24.67,24.84,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.939,33.44,25.89,51.46,32.26,25.12,48.2,0,0,0,0,0,0,0.282,0,0.047,0.25,0.75,0.25,45.6
1549231200000,2019,2,2018,5,19,7,0.224,0.0514,0.172,10414.4,67.74,67.74,61.99,2,2,2,369.7,343.5,396.5,284.7,258.5,85,85,85,0,0,0,0.23,0.214,0.247,284.7,258.5,311.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.15,0.141,0.16,0.0334,0.021,0.046,0.0013,0.00084,0.0019,0.319,0.279,0.359,0.013,0.011,0.015,24.43,24.26,24.6,0.937,0.931,0.942,0.97,0.97,0.97,0.909,0.903,0.914,31.95,29.04,34.92,31,28.17,33.87,0,0,0,0,0,0,0.344,0,0.052,0.23,0.77,0.23,46.5
1549836000000,2019,2,2018,5,20,7,0.267,0.0514,0.215,13035.4,84.92,84.92,77.59,2,2,2,441.3,406.7,474.5,356.3,321.7,85,85,85,0,0,0,0.193,0.179,0.209,356.3,321.7,389.5,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.176,0.164,0.187,0.0672,0.0508,0.0828,0.0028,0.0021,0.0034,0.426,0.374,0.476,0.017,0.015,0.02,23.99,23.79,24.2,0.949,0.944,0.954,0.975,0.97,0.98,0.926,0.916,0.935,39.77,36.02,43.33,38.8,34.94,42.46,0,0,0,0,0,0,0.431,0,0.052,0.19,0.81,0.19,48.8
1550440800000,2019,2,2018,5,21,7,0.319,0.0514,0.267,15768.4,96.4,96.4,93.86,2,2,2,527.1,489.5,560.6,442.1,404.5,85,85,85,0,-5.684e-14,5.684e-14,0.162,0.152,0.174,442.1,404.5,475.6,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.193,0.22,0.108,0.0899,0.123,0.0045,0.0037,0.0052,0.555,0.498,0.607,0.023,0.021,0.025,23.47,23.27,23.7,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.67,44.91,51.89,46.93,44.01,48.2,0,0,0,0,0,0,0.521,0,0.052,0.16,0.84,0.16,49.4
1551045600000,2019,2,2018,5,22,7,0.354,0.0571,0.296,16992.4,104.4,104.4,101.1,3,2,2.7142857142857144,584.7,567.4,603,490.2,482.4,94.43,85,107,8.12e-15,-5.684e-14,5.684e-14,0.161,0.146,0.181,490.2,482.4,499.1,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.231,0.224,0.237,0.13,0.127,0.135,0.0055,0.0053,0.0057,0.555,0.519,0.626,0.023,0.022,0.026,23.21,23.12,23.3,0.948,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,40.28,35.09,52.52,38.31,34.03,48.2,0,0,0,0,0,0,0.562,0,0.058,0.16,0.84,0.16,48
1551650400000,2019,3,2018,6,23,7,0.382,0.0647,0.317,18281.3,112,112,108.8,3,3,3,631,610.4,646.5,524,503.4,107,107,107,0,0,0,0.17,0.166,0.175,524,503.4,539.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.253,0.241,0.262,0.151,0.137,0.161,0.0064,0.0058,0.0069,0.582,0.547,0.608,0.025,0.023,0.026,22.99,22.91,23.11,0.949,0.947,0.95,0.971,0.97,0.973,0.921,0.918,0.924,37.36,36,38.37,36.27,34.92,37.32,0,0,0,0,0,0,0.605,0,0.065,0.17,0.83,0.17,47.9
1552255200000,2019,3,2018,6,24,7,0.391,0.0647,0.327,18821.2,113.4,113.4,112,3,3,3,646.9,638.5,653.6,539.9,531.5,107,107,107,0,0,0,0.166,0.164,0.168,539.9,531.5,546.6,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.262,0.257,0.266,0.162,0.156,0.166,0.0069,0.0066,0.0071,0.609,0.595,0.62,0.026,0.025,0.026,22.9,22.87,22.95,0.95,0.949,0.95,0.973,0.971,0.974,0.924,0.922,0.925,38.4,37.86,38.83,37.34,36.78,37.8,0,0,0,0,0,0,0.622,0,0.064,0.17,0.84,0.16,48.1
1552860000000,2019,3,2018,6,25,7,0.374,0.0647,0.309,17872.1,109.9,109.9,106.4,3,3,3,618.7,600,636.6,511.7,493,107,107,107,0,-5.684e-14,5.684e-14,0.173,0.168,0.178,511.7,493,529.6,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.246,0.235,0.256,0.143,0.132,0.155,0.0061,0.0056,0.0066,0.562,0.531,0.592,0.024,0.022,0.025,23.06,22.96,23.17,0.947,0.945,0.949,0.97,0.97,0.971,0.919,0.917,0.922,36.55,35.3,37.73,35.46,34.24,36.64,0,0,0,0,0,0,0.591,0,0.065,0.17,0.83,0.17,47.8
1553464800000,2019,3,2018,6,26,7,0.356,0.0647,0.291,16325.6,101.8,101.8,97.18,3,2,2.142857142857143,588.7,585.5,595.3,481.7,478.5,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.182,0.18,0.183,481.7,478.5,488.3,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.229,0.227,0.232,0.126,0.125,0.129,0.0053,0.0053,0.0055,0.607,0.524,0.627,0.026,0.022,0.026,23.14,23.11,23.2,0.954,0.945,0.956,0.979,0.97,0.98,0.934,0.917,0.937,49.68,34.99,52.45,46.16,33.94,48.2,0,0,0,0,0,0,0.54,0,0.065,0.18,0.82,0.18,45.9
1554069600000,2019,4,2018,7,27,7,0.364,0.0756,0.289,16339.3,102.4,102.4,97.26,3,2,2.142857142857143,602.6,591.2,618,477.6,466.2,125,125,125,2.436e-14,0,5.684e-14,0.207,0.202,0.211,477.6,466.2,493,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.231,0.224,0.24,0.124,0.119,0.132,0.0053,0.005,0.0056,0.604,0.536,0.633,0.026,0.023,0.027,23.09,23.03,23.14,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49.11,35.19,52.36,46.19,34.13,48.2,0,0,0,0,0,0,0.54,0,0.075,0.21,0.79,0.21,44.9
1554674400000,2019,4,2018,7,28,7,0.383,0.0756,0.308,17706.7,106.4,106.4,105.4,3,3,3,633.5,623.2,638.5,508.5,498.2,125,125,125,0,0,0,0.198,0.196,0.201,508.5,498.2,513.5,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.248,0.243,0.251,0.141,0.134,0.144,0.006,0.0057,0.0061,0.561,0.543,0.569,0.024,0.023,0.024,23.01,22.98,23.06,0.947,0.946,0.948,0.97,0.97,0.97,0.919,0.918,0.919,36.22,35.54,36.55,35.13,34.47,35.46,0,0,0,0,0,0,0.586,0,0.075,0.2,0.8,0.2,46.2
1555279200000,2019,4,2018,7,29,7,0.384,0.0756,0.308,17748.4,106.8,106.8,105.6,3,3,3,634.8,624,641,509.8,499,125,125,125,8.12e-15,-5.684e-14,5.684e-14,0.197,0.195,0.2,509.8,499,516,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.249,0.243,0.253,0.142,0.135,0.146,0.006,0.0057,0.0062,0.563,0.545,0.573,0.024,0.023,0.024,23,22.96,23.06,0.947,0.946,0.948,0.97,0.97,0.97,0.919,0.918,0.919,36.3,35.59,36.71,35.22,34.52,35.61,0,0,0,0,0,0,0.587,0,0.076,0.2,0.8,0.2,46.2
1555884000000,2019,4,2018,7,30,7,0.362,0.0756,0.287,16477.8,102.9,102.9,98.08,3,2,2.2857142857142856,598.9,574.5,620.5,473.9,449.6,125,125,125,-3.248e-14,-5.684e-14,0,0.209,0.201,0.218,473.9,449.6,495.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.229,0.215,0.241,0.123,0.111,0.133,0.0052,0.0047,0.0056,0.582,0.532,0.629,0.025,0.022,0.027,23.13,23.04,23.24,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.22,35.01,52.16,44.17,33.96,48.2,0,0,0,0,0,0,0.545,0,0.075,0.21,0.79,0.21,45.5
1556488800000,2019,4,2018,7,31,7,0.328,0.0851,0.243,14495.6,94.56,94.56,86.28,2,2,2,541.8,519,566.1,401.1,372,140.7,125,147,-8.12e-15,-5.684e-14,5.684e-14,0.26,0.221,0.283,401.1,372,441.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.188,0.212,0.0883,0.0746,0.107,0.0037,0.0031,0.0045,0.499,0.456,0.559,0.021,0.019,0.023,23.46,23.29,23.61,0.954,0.951,0.958,0.98,0.978,0.98,0.935,0.931,0.938,44.03,40.97,48.24,43.14,40.08,47.28,0,0,0,0,0,0,0.479,0,0.085,0.26,0.74,0.26,44.2
1557093600000,2019,5,2018,8,32,7,0.297,0.0889,0.208,12421.5,78.5,78.5,73.94,2,2,2,491.1,470.6,511.7,344.1,323.6,147,147,147,0,0,0,0.299,0.287,0.312,344.1,323.6,364.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.178,0.171,0.185,0.0614,0.0518,0.0711,0.0025,0.0021,0.003,0.414,0.383,0.445,0.017,0.016,0.018,23.78,23.65,23.9,0.948,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.928,38.02,35.82,40.2,36.97,34.75,39.25,0,0,0,0,0,0,0.411,0,0.089,0.3,0.7,0.3,41.8
1557698400000,2019,5,2018,8,33,7,0.268,0.0889,0.179,10712.9,68.07,68.07,63.77,2,2,2,443.5,423.9,463.8,296.5,276.9,147,147,147,0,0,0,0.332,0.317,0.347,296.5,276.9,316.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.154,0.168,0.0389,0.0297,0.0485,0.0016,0.0012,0.002,0.343,0.313,0.373,0.014,0.013,0.015,24.06,23.94,24.18,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.87,30.72,35.09,31.88,29.8,34.03,0,0,0,0,0,0,0.354,0,0.089,0.33,0.67,0.33,40
1558303200000,2019,5,2018,8,34,7,0.241,0.0889,0.152,9108.28,58.24,58.24,54.22,2,2,2,399,380.9,417.6,252,233.9,147,147,147,4.06e-15,0,2.842e-14,0.369,0.352,0.386,252,233.9,270.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.139,0.152,0.0196,0.0156,0.0267,0.0008,0.00063,0.0011,0.277,0.255,0.304,0.011,0.01,0.012,24.33,24.22,24.44,0.93,0.924,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.95,25.92,30.02,27.11,25.14,29.12,0,0,0,0,0,0,0.301,0,0.089,0.37,0.63,0.37,37.8
1558908000000,2019,5,2018,8,35,7,0.218,0.0841,0.134,8095.19,49.87,49.87,48.19,2,1,1.1428571428571428,360.2,345.1,375.2,221.2,208,139,119,147,0,-2.842e-14,2.842e-14,0.385,0.34,0.414,221.2,208,230.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.13,0.137,0.0145,0.0134,0.0154,0.00059,0.00054,0.00062,0.367,0.25,0.403,0.015,0.01,0.016,24.43,24.32,24.6,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.81,25.7,52.16,44.62,24.93,48.2,0,0,0,0,0,0,0.268,0,0.084,0.39,0.61,0.39,37.1
1559512800000,2019,6,2018,9,36,7,0.199,0.072,0.127,7889.86,48.2,48.2,46.96,1,1,1,328.7,316.4,340.5,209.7,197.4,119,119,119,0,-2.842e-14,2.842e-14,0.362,0.349,0.376,209.7,197.4,221.5,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0136,0.0125,0.0146,0.00054,0.0005,0.00059,0.368,0.346,0.389,0.015,0.014,0.016,24.59,24.51,24.67,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.35,45.57,51.02,46.96,44.66,48.2,0,0,0,0,0,0,0.261,0,0.072,0.36,0.64,0.36,39.6
1560117600000,2019,6,2018,9,37,7,0.182,0.072,0.11,6927.52,43.72,43.72,41.24,1,1,1,301.7,291,312.3,182.7,172,119,119,119,0,-2.842e-14,2.842e-14,0.395,0.381,0.409,182.7,172,193.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0113,0.0104,0.0122,0.00045,0.00041,0.00049,0.32,0.301,0.339,0.013,0.012,0.014,24.77,24.7,24.84,0.949,0.946,0.953,0.979,0.975,0.98,0.929,0.923,0.934,42.13,39.63,44.62,41.24,38.65,43.72,0,0,0,0,0,0,0.229,0,0.072,0.4,0.6,0.4,38.1
1560722400000,2019,6,2018,9,38,7,0.169,0.072,0.0971,6027.85,38.04,38.04,35.88,1,1,1,279.5,270.5,288.5,160.5,151.5,119,119,119,-1.218e-14,-2.842e-14,0,0.426,0.412,0.44,160.5,151.5,169.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.00939,0.00863,0.0102,0.00037,0.00034,0.0004,0.28,0.264,0.296,0.011,0.01,0.012,24.9,24.85,24.95,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,36.95,34.84,39.06,35.88,33.79,38.04,0,0,0,0,0,0,0.199,0,0.0719,0.43,0.57,0.43,35.7
1561327200000,2019,6,2018,9,39,7,0.157,0.072,0.0848,5243.81,33.11,33.11,31.21,1,1,1,259.2,251.6,267.5,140.2,132.6,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.459,0.445,0.473,140.2,132.6,148.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.107,0.00767,0.00702,0.00837,0.0003,0.00028,0.00033,0.244,0.23,0.259,0.0097,0.0091,0.01,25.02,24.97,25.06,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.18,30.38,34.13,31.21,29.47,33.11,0,0,0,0,0,0,0.173,0,0.0722,0.46,0.54,0.46,33.4
1561932000000,2019,7,2018,10,40,7,0.145,0.0653,0.08,4947.16,31.48,31.48,29.45,1,1,1,240.2,231.7,249.2,132.2,123.7,108,108,108,0,0,0,0.45,0.433,0.466,132.2,123.7,141.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0972,0.103,0.00699,0.00626,0.00775,0.00028,0.00025,0.00031,0.228,0.213,0.244,0.009,0.0084,0.0096,25.13,25.06,25.2,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.36,28.35,32.45,29.45,27.5,31.48,0,0,0,0,0,0,0.164,0,0.065,0.45,0.55,0.45,34.1
1562536800000,2019,7,2018,10,41,7,0.134,0.0653,0.0689,4239.86,26.93,26.93,25.24,1,1,1,222,215.5,229.2,114,107.5,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.487,0.471,0.501,114,107.5,121.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0938,0.0915,0.0963,0.00544,0.00489,0.00605,0.00021,0.00019,0.00024,0.196,0.184,0.208,0.0077,0.0072,0.0082,25.27,25.22,25.32,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.889,0.898,26.02,24.47,27.76,25.24,23.73,26.93,0,0,0,0,0,0,0.14,0,0.0651,0.49,0.51,0.49,31.6
1563141600000,2019,7,2018,10,42,7,0.126,0.0653,0.0604,2688.42,23.29,23.29,16,1,1,1,207.9,202.1,213.6,99.87,94.13,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.52,0.506,0.534,99.87,94.13,105.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0868,0.0908,0.00424,0.00375,0.00473,0.00017,0.00015,0.00019,0.17,0.16,0.181,0.0067,0.0063,0.0071,25.38,25.34,25.43,0.652,0,0.915,0.692,0,0.97,0.632,0,0.887,16.51,0,24.01,16,0,23.29,0,2,0,0,0.286,0,0.0889,0.286,0.0656,0.52,0.48,0.52,21.3
1563746400000,2019,7,2018,10,43,7,0.118,0.0653,0.0524,0,0,0,0,1,1,1,194.7,189.8,200.2,86.7,81.82,108,108,108,4.06e-15,0,1.421e-14,0.555,0.539,0.569,86.7,81.82,92.21,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0841,0.0824,0.0861,0.00312,0.0027,0.00359,0.00012,0.00011,0.00014,0.147,0.138,0.157,0.0057,0.0054,0.0061,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.55,0.44,0.56,0
1564351200000,2019,7,2018,10,44,7,0.111,0.0601,0.0507,0,0,0,0,1,1,1,183.2,176.4,188.4,83.75,77.72,99.43,93,108,-4.06e-15,-1.421e-14,0,0.542,0.504,0.582,83.75,77.72,91.35,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0821,0.081,0.084,0.00287,0.00236,0.00351,0.00011,0.000092,0.00014,0.141,0.131,0.153,0.0055,0.0051,0.006,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0603,0.54,0.46,0.54,0
1564956000000,2019,8,2018,11,45,7,0.102,0.0562,0.0462,0,0,0,0,1,1,1,169.3,163.6,175.1,76.31,70.57,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.55,0.531,0.569,76.31,70.57,82.06,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0787,0.0767,0.0807,0.00224,0.00175,0.00273,0.000088,0.000068,0.00011,0.126,0.116,0.137,0.005,0.0046,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.55,0.45,0.55,0
1565560800000,2019,8,2018,11,46,7,0.0948,0.0562,0.0385,0,0,0,0,1,1,1,156.7,152.4,161.7,63.7,59.36,93,93,93,6.09e-15,-7.105e-15,1.421e-14,0.594,0.575,0.61,63.7,59.36,68.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0727,0.076,0.00116,0.000796,0.00159,0.000046,0.000031,0.000062,0.104,0.0961,0.113,0.0041,0.0038,0.0044,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.59,0.41,0.59,0
1566165600000,2019,8,2018,11,47,7,0.0888,0.0562,0.0283,0,0,0,0,1,0,0.8571428571428571,146.9,142.8,151,53.89,49.79,93,93,93,7.113,-1.421e-14,49.79,0.633,0.616,0.651,46.78,0,57.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0722,0.000333,0,0.000679,0.000013,0,0.000027,0.0854,0.0708,0.0937,0.0033,0.0028,0.0037,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0605,0.63,0.32,0.68,0
1566770400000,2019,8,2018,11,48,7,0.0842,0.0544,0.00553,322.798,13.45,13.45,1.921,1,0,0.14285714285714285,139.3,135.9,141.4,49.27,44.87,90,72,93,40.14,-1.421e-14,48.42,0.646,0.53,0.675,9.136,0,63.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0722,0.000169,0,0.00119,0.0000066,0,0.000047,0.0753,0.0708,0.102,0.003,0.0028,0.004,25.42,25.4,25.43,0.126,0,0.88,0.137,0,0.96,0.121,0,0.844,2.001,0,14.01,1.921,0,13.45,6,0,0,0.857,0,0,0.0107,0.857,0.07867,0.65,0.066,0.93,3.83
1567375200000,2019,9,2018,12,49,7,0.0779,0.0435,0.0344,0,0,0,0,1,1,1,128.8,123.1,134.6,56.84,51.1,72,72,72,-4.06e-15,-1.421e-14,7.105e-15,0.559,0.535,0.585,56.84,51.1,62.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0717,0.000582,0.0000935,0.00107,0.000023,0.0000037,0.000042,0.0908,0.0824,0.0998,0.0036,0.0032,0.0039,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.56,0.44,0.56,0
1567980000000,2019,9,2018,12,50,7,0.0708,0.0435,0,0,0,0,0,0,0,0,117.1,113,121.2,45.09,40.99,72,72,72,45.09,40.99,49.19,0.615,0.594,0.637,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0708,0.61,0,1,0
1568584800000,2019,9,2018,12,51,7,0.066,0.0435,0,0,0,0,0,0,0,0,109.1,106.7,111.6,37.08,34.7,72,72,72,37.08,34.7,39.62,0.66,0.645,0.675,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.066,0.66,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0625,0.0435,0,0,0,0,0,0,0,0,103.4,101,105.9,31.42,28.95,72,72,72,31.42,28.95,33.88,0.696,0.68,0.713,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0625,0.7,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0588,0.0332,0,0,0,0,0,0,0,0,97.21,94.67,100.1,42.35,28.13,54.86,52,72,42.35,28.13,47.31,0.564,0.524,0.719,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0588,0.56,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0577,0.0314,0,0,0,0,0,0,0,0,95.45,93.02,97.67,43.45,41.02,52,52,52,43.45,41.02,45.67,0.545,0.532,0.559,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0577,0.54,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0561,0.0314,0,0,0,0,0,0,0,0,92.75,88.65,96.85,40.75,36.65,52,52,52,40.75,36.65,44.85,0.561,0.537,0.587,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0561,0.56,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0525,0.0314,0,0,0,0,0,0,0,0,86.85,85.64,88.38,34.85,33.64,52,52,52,34.85,33.64,36.38,0.599,0.588,0.607,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0525,0.6,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0529,0.0309,0,0,0,0,0,0,0,0,87.52,86.46,88.1,36.37,35.28,51.14,50,52,36.37,35.28,38.1,0.584,0.568,0.596,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0529,0.58,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0555,0.0302,0,0,0,0,0,0,0,0,91.7,88.38,96.58,41.7,38.38,50,50,50,41.7,38.38,46.58,0.546,0.518,0.566,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0555,0.54,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0619,0.0302,0.0235,0,0,0,0,1,0,0.7142857142857143,102.4,97.4,107.2,52.36,47.4,50,50,50,13.58,-7.105e-15,47.67,0.489,0.466,0.513,38.78,0,57.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000261,0,0.000615,0.00001,0,0.000024,0.0824,0.0708,0.0912,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0384,0.49,0.38,0.62,0
1574028000000,2019,11,2019,2,7,7,0.0706,0.0302,0.0403,2102.35,15.06,15.06,12.51,1,1,1,116.7,110.3,119.3,66.7,60.25,50,50,50,0,0,0,0.429,0.419,0.454,66.7,60.25,69.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00142,0.000871,0.00164,0.000056,0.000034,0.000064,0.105,0.0955,0.108,0.0041,0.0037,0.0043,25.4,25.39,25.4,0.772,0,0.909,0.823,0,0.96,0.741,0,0.873,13.04,0,15.68,12.51,0,15.06,0,1,0,0,0.143,0,0.0695,0.143,0.0303,0.43,0.57,0.43,29.8
1574632800000,2019,11,2019,2,8,7,0.0752,0.031,0.0442,2725.86,17.08,17.08,16.23,1,1,1,124.4,119.3,126.4,73.11,67.38,51.29,50,59,0,0,0,0.412,0.396,0.467,73.11,67.38,76.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0726,0.00196,0.00148,0.00222,0.000077,0.000058,0.000087,0.115,0.106,0.12,0.0045,0.0042,0.0047,25.38,25.38,25.39,0.928,0.899,0.941,0.96,0.96,0.96,0.891,0.863,0.903,16.9,15.08,17.79,16.23,14.48,17.08,0,0,0,0,0,0,0.0901,0,0.031,0.41,0.59,0.41,36.2
1575237600000,2019,12,2019,3,9,7,0.0849,0.0357,0.0493,3030.32,20.01,20.01,18.04,1,1,1,140.4,128.8,149.6,81.44,69.84,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.421,0.394,0.458,81.44,69.84,90.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0718,0.0792,0.00267,0.00169,0.00345,0.0001,0.000066,0.00014,0.131,0.11,0.147,0.0051,0.0043,0.0058,25.37,25.35,25.39,0.925,0.912,0.935,0.962,0.96,0.965,0.89,0.876,0.898,18.75,15.87,20.74,18.04,15.23,20.01,0,0,0,0,0,0,0.1,0,0.0356,0.42,0.58,0.42,35.7
1575842400000,2019,12,2019,3,10,7,0.0879,0.0357,0.0523,3216.69,19.84,19.84,19.15,1,1,1,145.4,143.6,148.8,86.41,84.61,59,59,59,0,-1.421e-14,1.421e-14,0.406,0.396,0.411,86.41,84.61,89.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.077,0.0789,0.00309,0.00294,0.00338,0.00012,0.00012,0.00013,0.14,0.137,0.146,0.0055,0.0054,0.0057,25.36,25.35,25.36,0.925,0.921,0.928,0.963,0.962,0.964,0.891,0.889,0.892,19.89,19.52,20.58,19.15,18.78,19.84,0,0,0,0,0,0,0.106,0,0.0356,0.41,0.59,0.41,36.6
1576447200000,2019,12,2019,3,11,7,0.0901,0.0357,0.0544,3338.93,20.69,20.69,19.87,1,1,1,149,146.3,152.9,89.96,87.34,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.396,0.386,0.403,89.96,87.34,93.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.078,0.0803,0.0034,0.00317,0.00373,0.00013,0.00012,0.00015,0.146,0.142,0.153,0.0057,0.0056,0.006,25.35,25.35,25.36,0.921,0.917,0.924,0.964,0.963,0.966,0.888,0.886,0.89,20.61,20.08,21.41,19.87,19.34,20.69,0,0,0,0,0,0,0.11,0,0.0357,0.4,0.6,0.4,37.1
1577052000000,2019,12,2019,3,12,7,0.0934,0.0357,0.0577,3532.89,23.45,23.45,21.03,1,1,1,154.4,148.3,165.2,95.39,89.26,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.383,0.357,0.398,95.39,89.26,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0787,0.0847,0.00386,0.00334,0.00478,0.00015,0.00013,0.00019,0.156,0.145,0.175,0.0061,0.0057,0.0069,25.35,25.35,25.36,0.917,0.912,0.922,0.967,0.964,0.97,0.887,0.883,0.889,21.76,20.47,24.17,21.03,19.73,23.45,0,0,0,0,0,0,0.117,0,0.0357,0.38,0.62,0.38,37.8
1577656800000,2019,12,2019,3,13,7,0.107,0.0417,0.0657,4038.99,25.56,25.56,24.04,1,1,1,177.6,167.1,187.9,108.6,101.2,69,59,73,-6.09e-15,-1.421e-14,1.421e-14,0.388,0.349,0.419,108.6,101.2,114.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0847,0.0895,0.00498,0.00436,0.00552,0.0002,0.00017,0.00022,0.181,0.168,0.193,0.0071,0.0066,0.0075,25.37,25.36,25.38,0.917,0.911,0.921,0.97,0.969,0.97,0.889,0.884,0.894,24.79,22.97,26.35,24.04,22.27,25.56,0,0,0,0,0,0,0.134,0,0.0413,0.39,0.61,0.39,37.7
1578261600000,2020,1,2019,4,14,7,0.119,0.0442,0.0753,4680.67,29.67,29.67,27.86,1,1,1,197.4,189.8,205.1,124.4,116.8,73,73,73,6.09e-15,0,1.421e-14,0.37,0.356,0.385,124.4,116.8,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0902,0.0956,0.00633,0.00568,0.00698,0.00025,0.00022,0.00027,0.21,0.196,0.223,0.0082,0.0077,0.0087,25.38,25.35,25.39,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.72,26.83,30.59,27.86,26.02,29.67,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.3
1578866400000,2020,1,2019,4,15,7,0.132,0.0442,0.0878,5483.09,34.98,34.98,32.64,1,1,1,218.1,207.6,228.4,145.1,134.6,73,73,73,0,0,0,0.335,0.32,0.352,145.1,134.6,155.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0964,0.104,0.00808,0.00719,0.00896,0.00032,0.00028,0.00035,0.247,0.228,0.265,0.0097,0.0089,0.01,25.24,25.16,25.33,0.937,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.65,31.17,36.06,32.64,30.23,34.98,0,0,0,0,0,0,0.181,0,0.0442,0.33,0.67,0.33,41.5
1579471200000,2020,1,2019,4,16,7,0.151,0.0442,0.107,6763.36,44.6,44.6,40.26,1,1,1,250.3,232.5,268.6,177.3,159.5,73,73,73,-4.06e-15,-2.842e-14,0,0.292,0.272,0.314,177.3,159.5,195.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.105,0.118,0.0108,0.00931,0.0124,0.00043,0.00037,0.00049,0.304,0.272,0.337,0.012,0.011,0.013,25,24.89,25.13,0.948,0.942,0.953,0.977,0.97,0.98,0.926,0.914,0.934,41.2,37.02,45.51,40.26,35.91,44.6,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.8
1580076000000,2020,1,2019,4,17,7,0.186,0.0462,0.14,8573.51,56.75,56.75,51.03,2,1,1.5714285714285714,307.5,276.5,345.4,231,203.5,76.43,73,85,0,0,0,0.249,0.23,0.264,231,203.5,260.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.121,0.142,0.016,0.013,0.0219,0.00064,0.00052,0.00088,0.306,0.244,0.379,0.012,0.0097,0.015,24.75,24.59,24.84,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.896,0.939,36.86,25.99,51.02,35.71,25.21,48.2,0,0,0,0,0,0,0.284,0,0.046,0.25,0.75,0.25,46.1
1580680800000,2020,2,2019,5,18,7,0.241,0.0514,0.19,11472.3,78.14,78.14,68.29,2,2,2,398.8,358.3,443.6,313.8,273.3,85,85,85,0,0,0,0.214,0.192,0.237,313.8,273.3,358.6,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.161,0.146,0.177,0.0471,0.028,0.0682,0.0019,0.0011,0.0028,0.362,0.301,0.429,0.015,0.012,0.018,24.25,23.97,24.51,0.942,0.934,0.95,0.971,0.97,0.976,0.915,0.906,0.927,35.15,30.68,40.03,34.14,29.76,39.07,0,0,0,0,0,0,0.379,0,0.051,0.21,0.79,0.21,47.6
1581285600000,2020,2,2019,5,19,7,0.319,0.0514,0.268,15875.9,109.5,109.5,94.5,3,2,2.2857142857142856,527.8,463,610.1,442.8,378,85,85,85,0,-5.684e-14,5.684e-14,0.162,0.139,0.184,442.8,378,525.1,990,990,990,966,965.7,966.3,24,23.7,24.3,0.209,0.183,0.248,0.109,0.0774,0.152,0.0045,0.0032,0.0064,0.526,0.458,0.582,0.022,0.019,0.024,23.5,23.08,23.86,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,43.35,35.36,50.51,42.19,34.3,48.2,0,0,0,0,0,0,0.525,0,0.051,0.16,0.84,0.16,49.8
1581890400000,2020,2,2019,5,20,7,0.464,0.0514,0.413,23068.4,157.8,157.8,137.3,4,3,3.142857142857143,767.2,644.8,885,682.2,559.8,85,85,85,0,0,0,0.112,0.096,0.132,682.2,559.8,800,990,990,990,967,966.5,967.4,23,22.6,23.5,0.341,0.268,0.425,0.255,0.175,0.326,0.011,0.0074,0.014,0.833,0.637,0.979,0.036,0.027,0.043,22.2,21.6,22.88,0.955,0.951,0.957,0.979,0.976,0.98,0.935,0.928,0.938,45.26,39.85,51.72,43.89,38.88,48.2,0,0,0,0,0,0,0.763,0,0.051,0.11,0.89,0.11,49.7
1582495200000,2020,2,2019,5,21,7,0.624,0.0599,0.565,29940.9,189.6,189.6,178.2,4,4,4,1032,927.2,1113,933.4,842.2,99,85,183,0,-1.137e-13,1.137e-13,0.0952,0.0777,0.164,933.4,842.2,1009,990,990,990,968,967.6,968.3,22,21.7,22.4,0.552,0.463,0.625,0.393,0.347,0.443,0.018,0.015,0.02,1.2,1.04,1.35,0.055,0.046,0.062,20.81,20.45,21.35,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.46,42.09,48.36,44.55,41.24,47.4,0,0,0,0,0,0,0.99,0,0.059,0.096,0.91,0.09,48
1583100000000,2020,3,2019,6,22,7,0.72,0.111,0.609,31179.3,192.8,192.8,185.6,4,4,4,1191,1126,1256,1008,943.4,183,183,183,1.624e-14,-1.137e-13,1.137e-13,0.154,0.146,0.162,1008,943.4,1073,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.663,0.58,0.757,0.469,0.396,0.587,0.022,0.018,0.028,1.41,1.24,1.64,0.066,0.057,0.077,20.09,19.66,20.47,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.37,45.22,49.34,46.4,44.31,48.2,0,0,0,0,0,0,1.03,0,0.111,0.15,0.85,0.15,43.3
1583704800000,2020,3,2019,6,23,7,0.837,0.111,0.665,32182,192.8,192.8,191.6,4,4,4,1384,1282,1471,1201,1099,183,183,183,101,0,188.4,0.133,0.124,0.143,1100,1099,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.839,0.796,0.876,0.648,0.647,0.648,0.031,0.03,0.031,1.79,1.74,1.82,0.086,0.082,0.089,19.1,18.78,19.47,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.08,48.24,50.05,47.89,47.27,48.2,0,0,0,0,0,0,1.06,0,0.172,0.13,0.79,0.21,38.4
1584309600000,2020,3,2019,6,24,7,0.976,0.111,0.665,30916.2,187.7,187.7,184,4,4,4,1613,1506,1709,1430,1323,183,183,183,330.5,223.3,426.1,0.114,0.107,0.121,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.91,0.895,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.29,17.97,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,46.11,47.89,46.01,45.19,46.93,0,0,0,0,0,0,1.02,0,0.311,0.11,0.68,0.32,31.7
1584914400000,2020,3,2019,6,25,7,1.12,0.111,0.665,29521.3,179.4,179.4,175.7,4,4,4,1853,1746,1982,1670,1563,183,183,183,569.8,463.1,698.8,0.0989,0.0923,0.105,1100,1100,1100,990,990,990,970.6,970.3,971,19.4,19,19.7,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.5,17.08,17.85,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.83,43.69,45.77,43.93,42.82,44.86,0,0,0,0,0,0,0.976,0,0.455,0.099,0.59,0.41,26.4
1585519200000,2020,3,2019,6,26,7,1.37,0.125,0.665,27504.4,169.6,169.6,163.7,4,4,4,2267,2042,2472,2059,1859,207.3,183,217,959.3,759.4,1155,0.0915,0.0864,0.0985,1100,1100,1100,990,990,990,971.7,971.2,972.2,18.3,17.8,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.38,15.89,16.92,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.8,40.47,43.26,40.93,39.54,42.39,0,0,0,0,0,0,0.91,0,0.705,0.091,0.49,0.51,20.1
1586124000000,2020,4,2019,7,27,7,1.63,0.131,0.665,25492.9,156.3,156.3,151.7,4,4,4,2703,2537,2851,2486,2320,217,217,217,1386,1220,1534,0.0804,0.0761,0.0855,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.33,14.97,15.73,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.914,0.921,38.96,37.99,40.04,37.94,36.91,39.08,0,0,0,0,0,0,0.843,0,0.965,0.08,0.41,0.59,15.6
1586728800000,2020,4,2019,7,28,7,1.79,0.131,0.665,24294.2,146.6,146.6,144.6,4,4,4,2960,2887,3024,2743,2670,217,217,217,1643,1570,1707,0.0733,0.0718,0.0752,1100,1100,1100,990,990,990,973.4,973.2,973.6,16.6,16.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.71,14.55,14.88,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.26,36.83,37.75,36.15,35.72,36.66,0,0,0,0,0,0,0.803,0,1.125,0.073,0.37,0.63,13.6
1587333600000,2020,4,2019,7,29,7,1.82,0.131,0.665,24047.6,144.9,144.9,143.1,4,4,4,3015,2947,3049,2798,2730,217,217,217,1698,1630,1732,0.072,0.0712,0.0736,1100,1100,1100,990,990,990,973.6,973.4,973.6,16.4,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.58,14.49,14.74,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.912,36.89,36.67,37.34,35.79,35.57,36.23,0,0,0,0,0,0,0.795,0,1.155,0.072,0.37,0.63,13.2
1587938400000,2020,4,2019,7,30,7,1.68,0.147,0.665,25134.1,153.2,153.2,149.6,4,4,4,2780,2650,2911,2538,2374,242.3,217,276,1438,1274,1594,0.0875,0.0745,0.104,1100,1100,1100,990,990,990,973,972.7,973.3,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.14,14.83,15.46,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.919,38.45,37.58,39.3,37.4,36.49,38.3,0,0,0,0,0,0,0.831,0,1.015,0.087,0.4,0.6,15
1588543200000,2020,5,2019,8,31,7,1.49,0.167,0.665,26622.6,162,162,158.5,4,4,4,2461,2332,2599,2185,2056,276,276,276,1085,956.2,1223,0.112,0.106,0.118,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.58,16.22,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.54,39.63,41.38,39.62,38.65,40.51,0,0,0,0,0,0,0.88,0,0.825,0.11,0.45,0.55,17.9
1589148000000,2020,5,2019,8,32,7,1.28,0.167,0.665,28149.1,172.1,172.1,167.6,4,4,4,2123,1957,2291,1847,1681,276,276,276,747.3,581,915,0.13,0.12,0.141,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.73,16.32,17.16,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.75,41.64,43.91,41.89,40.79,43.03,0,0,0,0,0,0,0.931,0,0.615,0.13,0.52,0.48,22
1589752800000,2020,5,2019,8,33,7,1.07,0.167,0.665,29981,182.7,182.7,178.5,4,4,4,1774,1652,1904,1498,1376,276,276,276,397.5,276.4,528.4,0.156,0.145,0.167,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.76,17.33,18.16,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.53,44.37,46.6,44.61,43.48,45.66,0,0,0,0,0,0,0.991,0,0.405,0.16,0.62,0.38,28
1590357600000,2020,5,2019,8,34,7,0.915,0.167,0.665,31537.5,191.3,191.3,187.7,4,4,4,1513,1418,1616,1237,1142,276,276,276,136.8,42.36,240.2,0.183,0.171,0.195,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.876,0.835,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.086,0.092,18.65,18.28,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.89,46.91,48.8,46.93,45.97,47.82,0,0,0,0,0,0,1.04,0,0.25,0.18,0.73,0.27,34.5
1590962400000,2020,6,2019,9,35,7,0.754,0.127,0.618,31116.5,192.8,192.8,185.2,4,4,4,1246,1124,1391,1036,913.7,210,210,210,14.8,0,80.63,0.17,0.151,0.187,1021,913.7,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.706,0.562,0.845,0.509,0.381,0.648,0.024,0.018,0.031,1.5,1.19,1.79,0.07,0.055,0.086,19.83,19.08,20.52,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.31,43.89,49.58,46.3,43.02,48.2,0,0,0,0,0,0,1.03,0,0.136,0.17,0.82,0.18,41.3
1591567200000,2020,6,2019,9,36,7,0.615,0.11,0.505,26943.6,167.6,167.6,160.4,4,4,4,1017,948,1094,834.9,787,182,161,210,0,0,0,0.178,0.159,0.203,834.9,787,884.1,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.483,0.434,0.535,0.343,0.32,0.367,0.016,0.014,0.017,1.05,0.962,1.14,0.048,0.043,0.052,21.01,20.66,21.35,0.954,0.953,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41,39.24,42.76,40.09,38.23,41.9,0,0,0,0,0,0,0.891,0,0.11,0.18,0.82,0.18,43.8
1592172000000,2020,6,2019,9,37,7,0.536,0.0974,0.438,23897.8,144.6,144.6,142.2,3,3,3,885.9,842,931.8,724.9,681,161,161,161,0,0,0,0.182,0.173,0.191,724.9,681,770.8,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.381,0.35,0.419,0.285,0.256,0.312,0.013,0.011,0.014,0.933,0.855,1.02,0.041,0.038,0.045,21.62,21.36,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49,46.6,51.46,47.42,45.67,48.2,0,0,0,0,0,0,0.79,0,0.098,0.18,0.82,0.18,44.6
1592776800000,2020,6,2019,9,38,7,0.482,0.0974,0.384,21701.1,134.8,134.8,129.2,3,3,3,796.5,770.6,828.7,635.5,609.6,161,161,161,0,0,0,0.202,0.194,0.209,635.5,609.6,667.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.324,0.309,0.342,0.226,0.208,0.247,0.0098,0.009,0.011,0.778,0.734,0.832,0.034,0.032,0.037,22.14,21.95,22.28,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.938,43.94,42.39,45.84,43.06,41.54,44.92,0,0,0,0,0,0,0.718,0,0.098,0.2,0.8,0.2,45
1593381600000,2020,6,2019,9,39,7,0.44,0.108,0.332,18877.4,123.4,123.4,112.4,3,3,3,728,693.2,763.8,549.2,507.2,178.9,161,186,0,0,0,0.246,0.211,0.268,549.2,507.2,602.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.277,0.254,0.305,0.168,0.14,0.204,0.0072,0.006,0.0088,0.634,0.565,0.723,0.027,0.024,0.031,22.55,22.32,22.76,0.95,0.947,0.954,0.973,0.97,0.98,0.925,0.919,0.935,38.47,35.74,41.98,37.46,34.67,41.14,0,0,0,0,0,0,0.624,0,0.108,0.25,0.75,0.25,42.9
1593986400000,2020,7,2019,10,40,7,0.395,0.112,0.282,16192.4,102.1,102.1,96.38,3,2,2.142857142857143,652.3,623,683.1,466.3,436.9,186,186,186,0,-5.684e-14,5.684e-14,0.285,0.272,0.299,466.3,436.9,497.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.231,0.214,0.248,0.119,0.105,0.134,0.0051,0.0045,0.0057,0.591,0.548,0.642,0.025,0.023,0.027,22.9,22.77,23.05,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.51,35.08,51.93,45.76,34.03,48.2,0,0,0,0,0,0,0.535,0,0.113,0.28,0.71,0.29,41
1594591200000,2020,7,2019,10,41,7,0.356,0.112,0.243,14400,90.78,90.78,85.71,2,2,2,587.9,563.1,613.4,401.9,377.1,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.317,0.303,0.33,401.9,377.1,427.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.193,0.211,0.0887,0.077,0.101,0.0037,0.0032,0.0043,0.504,0.467,0.542,0.021,0.02,0.023,23.25,23.1,23.4,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.937,43.74,41.19,46.32,42.86,40.3,45.39,0,0,0,0,0,0,0.476,0,0.113,0.31,0.68,0.32,40.4
1595196000000,2020,7,2019,10,42,7,0.323,0.134,0.189,11131.2,78.85,78.85,66.26,2,2,2,533.5,511.9,555.1,312.4,284.9,221.1,186,227,-1.624e-14,-5.684e-14,0,0.415,0.335,0.443,312.4,284.9,369.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.173,0.164,0.19,0.0464,0.0335,0.0732,0.0019,0.0014,0.0031,0.373,0.333,0.455,0.016,0.014,0.019,23.63,23.45,23.76,0.943,0.938,0.951,0.971,0.97,0.977,0.915,0.91,0.929,34.11,31.14,40.36,33.13,30.2,39.42,0,0,0,0,0,0,0.368,0,0.134,0.41,0.59,0.41,34.5
1595800800000,2020,7,2019,10,43,7,0.294,0.13,0.164,9698.9,61.78,61.78,57.73,2,2,2,486.3,466.3,505.1,271.6,253.5,214.7,184,227,0,0,0,0.441,0.389,0.472,271.6,253.5,289.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.159,0.153,0.163,0.0272,0.0186,0.0355,0.0011,0.00077,0.0015,0.312,0.285,0.336,0.013,0.012,0.014,23.9,23.8,23.98,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.91,29.76,27.72,31.85,28.87,26.89,30.89,0,0,0,0,0,0,0.321,0,0.13,0.44,0.56,0.44,33
1596405600000,2020,8,2019,11,44,7,0.266,0.111,0.155,9212.3,58.88,58.88,54.84,2,2,2,440.6,422.2,459.4,256.6,238.2,184,184,184,-4.06e-15,-2.842e-14,0,0.418,0.4,0.436,256.6,238.2,275.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.158,0.0211,0.016,0.029,0.00086,0.00065,0.0012,0.288,0.264,0.315,0.012,0.011,0.013,24.13,24.02,24.24,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,28.27,26.22,30.35,27.42,25.43,29.44,0,0,0,0,0,0,0.305,0,0.111,0.42,0.58,0.42,34.6
1597010400000,2020,8,2019,11,45,7,0.242,0.0962,0.146,8650.18,54.98,54.98,51.49,2,1,1.7142857142857142,400.8,385.3,416.5,241.7,230.3,159.1,155,184,0,-2.842e-14,2.842e-14,0.397,0.377,0.442,241.7,230.3,255.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.138,0.147,0.0167,0.0153,0.0197,0.00068,0.00062,0.0008,0.31,0.257,0.415,0.013,0.01,0.017,24.29,24.11,24.39,0.937,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.46,26.05,52.61,32.63,25.27,48.2,0,0,0,0,0,0,0.286,0,0.096,0.4,0.6,0.4,35.7
1597615200000,2020,8,2019,11,46,7,0.222,0.0937,0.128,7908.78,48.2,48.2,47.08,1,1,1,367.4,355,380.7,212.4,200,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.407,0.437,212.4,200,225.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.137,0.0138,0.0127,0.0149,0.00056,0.00051,0.0006,0.375,0.353,0.399,0.015,0.014,0.016,24.39,24.3,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.61,45.83,51.55,47.08,44.91,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.58,0.42,35.6
1598220000000,2020,8,2019,11,47,7,0.205,0.0937,0.111,6930.89,43.99,43.99,41.26,1,1,1,339,327.9,350.9,184,172.9,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.458,0.442,0.473,184,172.9,195.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.118,0.126,0.0114,0.0104,0.0124,0.00046,0.00042,0.0005,0.324,0.304,0.346,0.013,0.012,0.014,24.58,24.5,24.66,0.95,0.947,0.954,0.979,0.975,0.98,0.93,0.923,0.935,42.15,39.58,44.88,41.26,38.6,43.99,0,0,0,0,0,0,0.229,0,0.094,0.46,0.54,0.46,33.8
1598824800000,2020,8,2019,11,48,7,0.188,0.0746,0.114,7122.68,45.88,45.88,42.4,1,1,1,311.1,298.1,324.4,187.8,169.3,123.3,118,155,1.624e-14,0,2.842e-14,0.396,0.368,0.478,187.8,169.3,202.8,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.125,0.0117,0.0101,0.013,0.00047,0.00041,0.00052,0.328,0.298,0.354,0.013,0.012,0.014,24.72,24.64,24.79,0.951,0.946,0.955,0.979,0.973,0.98,0.931,0.92,0.936,43.3,38.76,46.82,42.4,37.73,45.88,0,0,0,0,0,0,0.236,0,0.074,0.4,0.61,0.39,37.9
1599429600000,2020,9,2019,12,49,7,0.171,0.0714,0.0993,6177.73,39.66,39.66,36.77,1,1,1,282.2,271,294,164.2,153,118,118,118,-1.218e-14,-2.842e-14,0,0.418,0.401,0.435,164.2,153,176,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.115,0.0097,0.00876,0.0107,0.00039,0.00035,0.00043,0.285,0.265,0.306,0.011,0.011,0.012,24.89,24.82,24.95,0.944,0.94,0.947,0.972,0.97,0.977,0.918,0.912,0.926,37.81,35.21,40.58,36.77,34.15,39.66,0,0,0,0,0,0,0.204,0,0.0717,0.42,0.58,0.42,36.1
