datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
991346400000,2001,6,2000,9,30,3.97,0.666,2.67,125949,192.8,192.8,174.9,4,3,3.9,1533,1009,2187,1276,751.6,257,257,257,247.6,0,830.3,0.177,0.117,0.255,1028,751.6,1100,990,990,990,969.6,967.9,971.6,20.4,18.4,22.1,0.79,0.424,0.926,0.558,0.303,0.648,0.028,0.014,0.035,1.64,1.01,1.87,0.081,0.046,0.1,18.78,16.57,21.07,0.952,0.947,0.957,0.98,0.976,0.98,0.933,0.928,0.937,46.02,40.14,51.96,44.94,39.19,48.2,0,0,0,0,0,0,0.972,0,1.3,0.17,0.67,0.33,31.7
993938400000,2001,7,2000,10,31,2.12,0.608,1.51,84573.8,144.6,144.6,113.7,3,2,2.7096774193548385,790.1,637.1,986.3,563.1,410.1,227,227,227,0,-5.684e-14,5.684e-14,0.292,0.23,0.356,563.1,410.1,759.3,990,990,990,967.1,966.4,967.8,22.9,22.2,23.6,0.293,0.209,0.423,0.18,0.0926,0.307,0.0079,0.0039,0.014,0.698,0.52,1.01,0.031,0.022,0.046,22.24,21.14,23.03,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.55,35.01,51.78,42.39,33.96,48.2,0,0,0,0,0,0,0.632,0,0.61,0.29,0.71,0.29,39.9
996616800000,2001,8,2000,11,31,1.37,0.524,0.849,50218.1,90.27,90.27,67.5,2,2,2,512.5,431.8,628.1,316.9,247.8,195.6,184,202,9.168e-16,-5.684e-14,5.684e-14,0.385,0.322,0.426,316.9,247.8,426.1,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.174,0.148,0.213,0.0486,0.0168,0.1,0.002,0.00069,0.0042,0.379,0.275,0.544,0.016,0.011,0.023,23.72,23.04,24.18,0.942,0.929,0.956,0.972,0.97,0.98,0.916,0.901,0.937,34.69,27.3,46.06,33.75,26.48,45.13,0,0,0,0,0,0,0.375,0,0.521,0.38,0.62,0.38,36.7
999295200000,2001,9,2000,12,30,1.12,0.372,0.753,44987,70.22,70.22,62.48,2,2,2,433.7,399,473.1,290.4,253.8,143.3,138,146,9.474e-16,0,2.842e-14,0.332,0.309,0.365,290.4,253.8,327.1,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.16,0.147,0.173,0.0361,0.0188,0.0534,0.0015,0.00076,0.0022,0.334,0.28,0.39,0.014,0.011,0.016,24.11,23.88,24.32,0.938,0.931,0.945,0.97,0.97,0.97,0.91,0.903,0.917,32.21,28.17,36.2,31.24,27.32,35.11,0,0,0,0,0,0,0.347,0,0.367,0.33,0.67,0.33,40.2
1001887200000,2001,10,2001,1,31,1.04,0.321,0.716,43119,72.86,72.86,57.96,2,1,1.7741935483870968,387.3,330.9,457.8,267.3,210.9,120,120,120,-9.168e-16,-2.842e-14,2.842e-14,0.313,0.262,0.363,267.3,210.9,337.8,990,990,990,965.3,965.1,965.7,24.7,24.3,24.9,0.15,0.13,0.175,0.0288,0.0137,0.0584,0.0012,0.00055,0.0024,0.335,0.25,0.404,0.014,0.01,0.017,24.33,23.94,24.6,0.941,0.923,0.959,0.972,0.97,0.98,0.915,0.895,0.94,35.65,25.64,52.16,34.41,24.88,48.2,0,0,0,0,0,0,0.322,0,0.324,0.31,0.69,0.31,41.5
1004565600000,2001,11,2001,2,30,0.84,0.282,0.558,34399.7,49.85,49.85,47.78,2,1,1.0666666666666667,324,316.1,336.1,215.4,202.1,108.7,106,114,1.895e-15,-2.842e-14,2.842e-14,0.336,0.315,0.361,215.4,202.1,230.1,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.134,0.0141,0.0129,0.0153,0.00056,0.00052,0.00061,0.367,0.247,0.398,0.015,0.0099,0.016,24.61,24.53,24.67,0.955,0.923,0.959,0.979,0.97,0.98,0.935,0.895,0.94,47.92,25.66,52.51,46.12,24.89,48.2,0,0,0,0,0,0,0.265,0,0.282,0.34,0.66,0.34,41
1007157600000,2001,12,2001,3,31,0.916,0.265,0.651,39619.8,61.53,61.53,53.25,2,1,1.6774193548387097,342,330.9,359.1,243.1,212.9,98.94,77,118,0,-2.842e-14,2.842e-14,0.29,0.214,0.357,243.1,212.9,282.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.13,0.149,0.0192,0.0138,0.0321,0.00077,0.00056,0.0013,0.311,0.248,0.388,0.012,0.0099,0.016,24.58,24.49,24.68,0.939,0.923,0.958,0.973,0.97,0.98,0.914,0.896,0.939,35.54,25.84,50.89,34.4,25.07,48.2,0,0,0,0,0,0,0.296,0,0.265,0.29,0.71,0.29,43.3
1009836000000,2002,1,2001,4,31,1.11,0.196,0.916,55490,90.2,90.2,74.58,2,2,2,414.9,361,487.3,341.9,288,73,73,73,0,0,0,0.178,0.15,0.202,341.9,288,414.3,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.17,0.151,0.195,0.0604,0.0349,0.0946,0.0025,0.0014,0.0039,0.403,0.322,0.512,0.016,0.013,0.021,24.13,23.7,24.47,0.946,0.938,0.956,0.974,0.97,0.98,0.922,0.909,0.937,38.27,32.4,46.02,37.29,31.43,45.1,0,0,0,0,0,0,0.414,0,0.194,0.18,0.83,0.17,50
1012514400000,2002,2,2001,5,28,1.62,0.219,1.4,79970.2,160.5,160.5,119,4,2,2.75,670.2,493.1,924.8,579.5,408.1,90.71,85,105,-2.03e-15,-5.684e-14,5.684e-14,0.138,0.111,0.172,579.5,408.1,819.8,990,990,990,966.6,965.8,967.6,23.4,22.4,24.2,0.284,0.194,0.448,0.191,0.0916,0.336,0.0082,0.0038,0.015,0.704,0.504,1,0.03,0.021,0.045,22.73,21.4,23.68,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.08,35.28,52.17,43.76,34.23,48.2,0,0,0,0,0,0,0.661,0,0.22,0.14,0.86,0.14,49.4
1014933600000,2002,3,2001,6,31,2.87,0.346,2.53,132863,192.8,192.8,178.6,4,4,4,1073,945.6,1179,943.6,816.6,129,129,129,-7.335e-15,-1.137e-13,1.137e-13,0.121,0.109,0.136,943.6,816.6,1050,990,990,990,968.1,967.7,968.5,21.9,21.5,22.3,0.576,0.454,0.707,0.405,0.334,0.535,0.019,0.015,0.025,1.24,1.01,1.53,0.057,0.045,0.071,20.63,20.01,21.31,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,45.56,40.69,49.18,44.64,39.77,48.19,0,0,0,0,0,0,0.992,0,0.34,0.12,0.88,0.12,46.3
1017612000000,2002,4,2001,7,30,3.89,0.384,2.84,134605,192.8,192.8,187,4,4,4,1501,1193,1662,1353,1045,148,148,148,257.2,0,414.2,0.0998,0.089,0.124,1096,1045,1100,990,990,990,969.5,968.5,970,20.5,20,21.5,0.877,0.714,0.92,0.639,0.524,0.648,0.031,0.024,0.032,1.82,1.53,1.87,0.089,0.071,0.093,18.69,18.12,19.97,0.952,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,47.83,46.5,50.35,46.74,45.57,48.2,0,0,0,0,0,0,1.04,0,1.05,0.099,0.73,0.27,34.6
1020204000000,2002,5,2001,8,31,3.86,0.514,2.8,134807,192.8,192.8,181.2,4,3,3.967741935483871,1442,981.4,1695,1250,789.4,192,192,192,202.9,-1.137e-13,403.5,0.137,0.113,0.196,1047,789.4,1100,990,990,990,969.3,967.8,970.1,20.7,19.9,22.2,0.801,0.439,0.919,0.576,0.321,0.648,0.028,0.014,0.033,1.67,1.02,1.87,0.081,0.046,0.094,19.03,18.02,21.12,0.953,0.951,0.956,0.98,0.976,0.98,0.933,0.931,0.937,46.74,40.19,52.13,45.69,39.24,48.2,0,0,0,0,0,0,1.01,0,1.06,0.13,0.73,0.27,34.9
1022882400000,2002,6,2001,9,30,1.93,0.417,1.51,85123.8,154.1,154.1,118.2,4,2,2.7666666666666666,743.8,573.7,955,582.8,412.7,161,161,161,-3.79e-15,-5.684e-14,5.684e-14,0.221,0.169,0.281,582.8,412.7,794,990,990,990,966.9,966.2,967.7,23.1,22.3,23.8,0.297,0.204,0.44,0.193,0.0938,0.323,0.0084,0.0039,0.015,0.718,0.519,1.02,0.031,0.022,0.046,22.41,21.31,23.3,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.42,35.23,52.04,43.15,34.17,48.2,0,0,0,0,0,0,0.657,0,0.42,0.22,0.78,0.22,44.1
1025474400000,2002,7,2001,10,31,1.21,0.362,0.851,50944.3,92.03,92.03,68.47,2,2,2,452.7,365.6,564.1,317.7,230.6,135,135,135,0,-5.684e-14,5.684e-14,0.303,0.239,0.369,317.7,230.6,429.1,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.168,0.138,0.208,0.0496,0.0154,0.102,0.002,0.00062,0.0043,0.375,0.251,0.542,0.015,0.01,0.023,23.99,23.32,24.52,0.942,0.923,0.957,0.973,0.97,0.98,0.916,0.896,0.938,35.17,25.6,46.95,34.24,24.83,46.01,0,0,0,0,0,0,0.38,0,0.359,0.3,0.7,0.3,42.1
1028152800000,2002,8,2001,11,31,0.813,0.308,0.504,31196.6,53.28,53.28,41.93,2,1,1.1290322580645162,303.4,260.4,361,188.4,145.3,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.383,0.319,0.442,188.4,145.3,246,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.12,0.105,0.14,0.0118,0.0081,0.0167,0.00047,0.00032,0.00067,0.308,0.249,0.397,0.012,0.01,0.016,24.76,24.49,25.01,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.77,25.81,52.24,38.6,25.03,48.2,0,0,0,0,0,0,0.233,0,0.309,0.38,0.62,0.38,38.4
1030831200000,2002,9,2001,12,30,0.579,0.236,0.343,18971.5,37.44,37.44,26.35,1,1,1,223.2,196.4,257.4,132.2,105.4,91,91,91,9.474e-16,-1.421e-14,2.842e-14,0.41,0.354,0.463,132.2,105.4,166.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0977,0.0882,0.11,0.00699,0.00471,0.00989,0.00027,0.00018,0.00039,0.226,0.178,0.287,0.0089,0.0069,0.011,25.23,24.98,25.42,0.808,0,0.944,0.841,0,0.973,0.784,0,0.918,27.16,0,38.48,26.35,0,37.44,0,4,0,0,0.133,0,0.146,0.133,0.236,0.41,0.59,0.41,32.8
1033423200000,2002,10,2002,1,31,0.473,0.196,0.277,17090.3,27.69,27.69,22.97,1,1,1,176.5,156.7,196.6,103.5,83.72,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.416,0.371,0.466,103.5,83.72,123.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0855,0.0785,0.0926,0.00455,0.00287,0.00626,0.00018,0.00011,0.00024,0.172,0.137,0.208,0.0067,0.0054,0.0081,25.38,25.38,25.39,0.921,0.911,0.93,0.968,0.962,0.97,0.891,0.883,0.9,23.73,19.37,28.55,22.97,18.63,27.69,0,0,0,0,0,0,0.128,0,0.196,0.41,0.59,0.41,36.1
1036101600000,2002,11,2002,2,30,0.419,0.13,0.289,17814.8,25.99,25.99,24.74,1,1,1,161.7,155.3,166.8,111.7,105.3,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.309,0.3,0.322,111.7,105.3,116.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0829,0.087,0.00524,0.0047,0.00568,0.00021,0.00018,0.00022,0.184,0.172,0.193,0.0072,0.0068,0.0076,25.34,25.34,25.34,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.887,0.895,25.51,23.95,26.79,24.74,23.23,25.99,0,0,0,0,0,0,0.137,0,0.13,0.31,0.69,0.31,42.5
1038693600000,2002,12,2002,3,31,0.507,0.158,0.349,21706.9,37.58,37.58,29.18,1,1,1,189.2,158.4,224.8,130.2,99.36,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.315,0.262,0.373,130.2,99.36,165.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0822,0.106,0.00682,0.0042,0.00984,0.00027,0.00016,0.00039,0.218,0.163,0.282,0.0085,0.0064,0.011,25.33,25.17,25.36,0.929,0.911,0.944,0.97,0.968,0.973,0.901,0.883,0.918,30.07,22.52,38.62,29.18,21.81,37.58,0,0,0,0,0,0,0.162,0,0.158,0.31,0.69,0.31,42.8
1041372000000,2003,1,2002,4,31,0.892,0.196,0.696,42651.3,91.02,91.02,57.33,2,1,1.5483870967741935,333,226.7,491.4,260,153.7,73,73,73,2.75e-15,0,2.842e-14,0.235,0.149,0.322,260,153.7,418.4,990,990,990,965.1,964.6,965.8,24.9,24.2,25.4,0.141,0.103,0.197,0.0351,0.00882,0.0965,0.0014,0.00035,0.004,0.347,0.242,0.518,0.014,0.0097,0.021,24.58,23.67,25.18,0.945,0.923,0.958,0.974,0.97,0.98,0.921,0.895,0.939,38.65,25.77,51.21,37.62,24.99,48.2,0,0,0,0,0,0,0.318,0,0.196,0.22,0.78,0.22,47.8
1044050400000,2003,2,2002,5,28,1.56,0.206,1.36,77895.3,144.6,144.6,115.9,3,2,2.642857142857143,646.6,500.4,841.9,561.6,415.4,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.135,0.101,0.17,561.6,415.4,756.9,990,990,990,966.5,965.9,967.3,23.5,22.7,24.1,0.271,0.197,0.385,0.18,0.0951,0.305,0.0077,0.0039,0.013,0.682,0.515,0.973,0.029,0.021,0.043,22.84,21.76,23.63,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.72,35.36,52.46,44.29,34.3,48.2,0,0,0,0,0,0,0.644,0,0.2,0.13,0.87,0.13,49.9
1046469600000,2003,3,2002,6,31,2.97,0.346,2.62,135373,192.8,192.8,182,4,3,3.935483870967742,1108,863.9,1250,979,734.9,129,129,129,0.709,-1.137e-13,21.1,0.117,0.103,0.149,978.3,734.9,1100,990,990,990,968.2,967.4,968.7,21.8,21.3,22.6,0.623,0.379,0.789,0.455,0.292,0.648,0.021,0.013,0.03,1.35,0.944,1.74,0.062,0.042,0.082,20.42,19.58,21.7,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.47,39.66,51.35,46.27,38.68,48.2,0,0,0,0,0,0,1.01,0,0.35,0.12,0.88,0.12,45.6
1049148000000,2003,4,2002,7,30,5.32,0.384,2.85,123129,192.8,192.8,171,4,4,4,2054,1265,3147,1906,1117,148,148,148,806.1,16.66,1899,0.0806,0.047,0.117,1100,1100,1100,990,990,990,971,968.7,973.9,19,16.1,21.3,0.894,0.802,0.926,0.648,0.648,0.648,0.034,0.03,0.04,1.84,1.75,1.87,0.098,0.082,0.12,17.16,14.26,19.52,0.947,0.937,0.954,0.977,0.97,0.98,0.926,0.908,0.935,43.87,36.01,50.21,42.75,34.93,48.2,0,0,0,0,0,0,0.95,0,2.47,0.072,0.54,0.46,23.1
1051740000000,2003,5,2002,8,31,6.97,0.86,2.95,114997,173.9,173.9,154.6,4,4,4,2601,1904,3151,2280,1583,321,321,321,1180,483.2,1730,0.126,0.102,0.169,1100,1100,1100,990,990,990,972.5,970.8,973.9,17.5,16.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.098,0.12,15.58,14.25,17.34,0.943,0.936,0.949,0.975,0.97,0.98,0.919,0.908,0.93,39.62,35.99,44.37,38.64,34.91,43.49,0,0,0,0,0,0,0.859,0,4.02,0.12,0.42,0.58,16.5
1054418400000,2003,6,2002,9,30,3.45,0.666,2.48,122035,192.8,192.8,169.5,4,3,3.7333333333333334,1332,909,1859,1075,652,257,257,257,117.2,-1.137e-13,501.9,0.203,0.138,0.283,957.4,652,1100,990,990,990,968.9,967.5,970.6,21.1,19.4,22.5,0.693,0.347,0.926,0.491,0.237,0.648,0.024,0.011,0.033,1.46,0.819,1.87,0.07,0.036,0.097,19.59,17.48,21.64,0.953,0.95,0.957,0.98,0.976,0.98,0.934,0.93,0.937,46.54,40.03,51.82,45.46,39.08,48.2,0,0,0,0,0,0,0.942,0,0.97,0.19,0.72,0.28,35.4
1057010400000,2003,7,2002,10,31,1.96,0.608,1.35,76607.3,132.9,132.9,103,3,2,2.5161290322580645,730.1,587.9,893.6,503.1,360.9,227,227,227,-7.335e-15,-5.684e-14,5.684e-14,0.316,0.254,0.386,503.1,360.9,666.6,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.26,0.191,0.351,0.144,0.0694,0.246,0.0063,0.0029,0.011,0.619,0.447,0.839,0.027,0.019,0.037,22.56,21.69,23.31,0.953,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.57,35.22,52.03,41.44,34.17,48.2,0,0,0,0,0,0,0.572,0,0.61,0.31,0.69,0.31,39.1
1059688800000,2003,8,2002,11,31,1.28,0.493,0.786,46741,84.61,84.61,62.82,2,1,1.8387096774193548,477.6,396.8,580,293.6,212.8,184,184,184,3.667e-15,-5.684e-14,5.684e-14,0.39,0.317,0.464,293.6,212.8,396,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.164,0.136,0.2,0.0397,0.0138,0.0859,0.0016,0.00056,0.0036,0.369,0.26,0.496,0.015,0.011,0.021,23.88,23.29,24.25,0.943,0.925,0.959,0.973,0.97,0.98,0.918,0.897,0.939,36.43,25.84,52.17,35.29,25.07,48.2,0,0,0,0,0,0,0.349,0,0.494,0.39,0.61,0.39,36.5
1062367200000,2003,9,2002,12,30,0.855,0.358,0.497,30547.7,54.69,54.69,42.43,2,1,1.1666666666666667,329.7,280.3,391.6,191.7,142.3,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.423,0.352,0.492,191.7,142.3,253.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.124,0.107,0.146,0.0121,0.00785,0.0187,0.00049,0.00031,0.00076,0.31,0.249,0.402,0.012,0.0099,0.016,24.64,24.36,24.93,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.21,25.84,52.14,38.06,25.06,48.2,0,0,0,0,0,0,0.236,0,0.358,0.42,0.58,0.42,35.7
1064959200000,2003,10,2003,1,31,0.673,0.295,0.379,23470.8,37.69,37.69,31.55,1,1,1,251.5,226.4,277.9,141.5,116.5,110,110,110,9.168e-16,-2.842e-14,2.842e-14,0.439,0.396,0.486,141.5,116.5,167.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.103,0.0946,0.113,0.00777,0.00565,0.01,0.00031,0.00022,0.0004,0.245,0.2,0.292,0.0097,0.0079,0.012,25.06,24.9,25.24,0.935,0.923,0.945,0.97,0.97,0.973,0.907,0.895,0.92,32.51,26.6,38.72,31.55,25.8,37.69,0,0,0,0,0,0,0.175,0,0.294,0.44,0.56,0.44,34.9
1067637600000,2003,11,2003,2,30,0.598,0.219,0.379,23673.8,39.66,39.66,32.88,1,1,1,230.6,221.8,241.5,146.2,128.8,84.33,67,93,0,0,0,0.367,0.277,0.419,146.2,128.8,174.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.0965,0.109,0.00818,0.0067,0.0106,0.00032,0.00026,0.00042,0.25,0.22,0.298,0.0098,0.0086,0.012,25.17,25.05,25.25,0.937,0.93,0.947,0.972,0.97,0.977,0.91,0.902,0.925,33.82,29.67,40.58,32.88,28.78,39.66,0,0,0,0,0,0,0.183,0,0.219,0.37,0.63,0.37,39.6
1070229600000,2003,12,2003,3,31,0.684,0.174,0.51,32058.9,48.2,48.2,43.09,1,1,1,255.2,233.3,277,190.4,156.3,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.256,0.213,0.33,190.4,156.3,218,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.104,0.124,0.0119,0.00903,0.0143,0.00047,0.00036,0.00057,0.327,0.267,0.375,0.013,0.011,0.015,24.96,24.82,25.13,0.951,0.941,0.958,0.977,0.97,0.98,0.929,0.913,0.939,44.34,36.24,50.84,43.09,35.15,48.2,0,0,0,0,0,0,0.239,0,0.174,0.25,0.75,0.25,46.9
1072908000000,2004,1,2003,4,31,1.06,0.196,0.866,52170.4,106.5,106.5,70.12,3,1,1.8709677419354838,396.2,282.2,581.9,323.2,209.2,73,73,73,1.834e-15,-5.684e-14,5.684e-14,0.194,0.125,0.259,323.2,209.2,508.9,990,990,990,965.4,964.8,966.2,24.6,23.8,25.2,0.163,0.123,0.237,0.0548,0.0135,0.141,0.0023,0.00054,0.0059,0.4,0.241,0.599,0.016,0.0096,0.025,24.24,23.23,24.86,0.946,0.922,0.958,0.975,0.97,0.98,0.923,0.895,0.939,39.87,25.61,51.66,38.59,24.84,48.2,0,0,0,0,0,0,0.39,0,0.194,0.18,0.82,0.18,49.2
1075586400000,2004,2,2003,5,29,2.38,0.298,2.07,109870,192.8,192.8,157.9,4,3,3.5172413793103448,950.2,602.4,1300,831.1,517.4,119.1,85,137,4.435,-1.137e-13,62.97,0.127,0.105,0.169,826.6,517.4,1100,990,990,990,967.6,966.3,968.8,22.4,21.2,23.7,0.492,0.244,0.806,0.367,0.147,0.648,0.017,0.0062,0.031,1.11,0.566,1.75,0.05,0.024,0.083,21.25,19.4,23.12,0.955,0.948,0.957,0.979,0.97,0.98,0.935,0.92,0.938,45.96,37.08,51.89,44.71,35.97,48.2,0,0,0,0,0,0,0.877,0,0.31,0.13,0.87,0.13,46.2
1078092000000,2004,3,2003,6,31,6.32,0.49,2.95,121448,192.8,192.8,163.2,4,4,4,2361,1327,4435,2178,1144,183,183,183,1078,43.79,3152,0.0892,0.0413,0.138,1100,1100,1100,990,990,990,971.8,968.9,976.5,18.2,13.5,21.1,0.908,0.815,0.926,0.648,0.648,0.648,0.036,0.031,0.048,1.86,1.76,1.87,0.1,0.084,0.14,16.39,11.65,19.31,0.944,0.916,0.953,0.977,0.97,0.98,0.922,0.889,0.934,41.78,28.8,49.64,40.81,27.93,48.2,0,0,0,0,0,0,0.907,0,3.37,0.078,0.47,0.53,19.2
1080770400000,2004,4,2003,7,30,12.9,0.884,2.85,69540.3,110.5,110.5,96.58,4,4,4,4972,4498,5225,4631,4134,341,295,364,3531,3034,3826,0.0688,0.0565,0.0809,1100,1100,1100,990.01,990,990.02,977.4,976.6,977.9,12.6,12.2,13.4,0.923,0.917,0.926,0.648,0.648,0.648,0.052,0.048,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.7,10.3,11.53,0.897,0.884,0.915,0.97,0.97,0.97,0.87,0.858,0.888,25.92,24.57,28.47,24.15,22.25,27.62,0,0,0,0,0,0,0.537,0,10.05,0.069,0.22,0.78,5.39
1083362400000,2004,5,2003,8,31,8.78,0.893,2.95,102615,165.2,165.2,137.9,4,4,4,3278,2213,4430,2944,1892,333.3,321,340,1844,792,2990,0.106,0.0767,0.145,1100,1100,1100,990,990,990,974.1,971.6,976.5,15.9,13.5,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.035,0.048,1.87,1.87,1.87,0.12,0.1,0.14,14.06,11.66,16.51,0.934,0.917,0.947,0.972,0.97,0.98,0.908,0.889,0.928,35.45,28.82,42.15,34.48,27.95,41.31,0,0,0,0,0,0,0.766,0,5.83,0.1,0.34,0.66,11.7
1086040800000,2004,6,2003,9,30,3.65,0.666,2.49,120362,192.6,192.6,167.2,4,3,3.7333333333333334,1407,878.5,2136,1150,621.5,257,257,257,190.7,-1.137e-13,779.1,0.197,0.12,0.293,959.6,621.5,1100,990,990,990,969.2,967.4,971.4,20.8,18.6,22.6,0.707,0.33,0.926,0.498,0.216,0.648,0.024,0.0096,0.035,1.48,0.768,1.87,0.073,0.034,0.1,19.34,16.7,21.82,0.953,0.947,0.957,0.98,0.976,0.98,0.934,0.928,0.937,45.83,40.03,51.55,44.81,39.08,48.2,0,0,0,0,0,0,0.929,0,1.16,0.18,0.68,0.32,33
1088632800000,2004,7,2003,10,31,1.85,0.608,1.24,70991.5,127.1,127.1,95.42,3,2,2.3870967741935485,690,548,859.8,463,321,227,227,227,-3.667e-15,-5.684e-14,5.684e-14,0.335,0.264,0.414,463,321,632.8,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.24,0.177,0.332,0.123,0.0505,0.224,0.0053,0.0021,0.0099,0.569,0.387,0.783,0.024,0.016,0.035,22.77,21.88,23.55,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,41.45,35,51.78,40.32,33.95,48.2,0,0,0,0,0,0,0.53,0,0.61,0.33,0.67,0.33,38.4
1091311200000,2004,8,2003,11,31,1.2,0.493,0.705,42136.1,76.1,76.1,56.63,2,1,1.6451612903225807,447.2,374.9,540.6,263.2,190.9,184,184,184,-1.834e-15,-2.842e-14,2.842e-14,0.416,0.34,0.491,263.2,190.9,356.6,990,990,990,965.6,965.3,966,24.4,24,24.7,0.153,0.128,0.186,0.0289,0.012,0.0673,0.0012,0.00048,0.0028,0.353,0.263,0.437,0.014,0.011,0.018,24.04,23.53,24.39,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.73,26.09,52.6,36.53,25.31,48.2,0,0,0,0,0,0,0.315,0,0.495,0.41,0.59,0.41,35.1
1093989600000,2004,9,2003,12,30,0.812,0.358,0.454,28075.4,49.88,49.88,38.99,2,1,1.0333333333333334,313.3,272.7,369.7,175.3,134.7,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.444,0.373,0.506,175.3,134.7,231.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.118,0.104,0.138,0.0106,0.0072,0.0154,0.00043,0.00029,0.00062,0.303,0.235,0.401,0.012,0.0093,0.016,24.72,24.37,24.97,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.3,25.71,52.03,38.16,24.94,48.2,0,0,0,0,0,0,0.217,0,0.358,0.44,0.56,0.44,34.6
1096581600000,2004,10,2004,1,31,0.645,0.295,0.351,21669.1,35.69,35.69,29.13,1,1,1,240.9,219.9,269.6,130.9,109.9,110,110,110,4.584e-16,-2.842e-14,2.842e-14,0.458,0.408,0.5,130.9,109.9,159.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0997,0.0923,0.11,0.00688,0.00509,0.00932,0.00027,0.0002,0.00037,0.226,0.188,0.277,0.0089,0.0074,0.011,25.13,24.94,25.29,0.93,0.918,0.942,0.97,0.97,0.97,0.902,0.891,0.914,30.03,25.03,36.8,29.13,24.28,35.69,0,0,0,0,0,0,0.162,0,0.294,0.46,0.54,0.46,33.6
1099260000000,2004,11,2004,2,30,0.557,0.219,0.339,21061.6,34.34,34.34,29.25,1,1,1,215,210.3,219.3,130.7,119.2,84.33,67,93,-9.474e-16,-1.421e-14,1.421e-14,0.392,0.305,0.438,130.7,119.2,152.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0961,0.0931,0.102,0.00686,0.00588,0.0087,0.00027,0.00023,0.00034,0.222,0.202,0.259,0.0087,0.0079,0.01,25.29,25.23,25.32,0.93,0.924,0.939,0.97,0.97,0.97,0.902,0.897,0.911,30.16,27.38,35.4,29.25,26.55,34.34,0,0,0,0,0,0,0.163,0,0.218,0.39,0.61,0.39,37.8
1101852000000,2004,12,2004,3,31,0.633,0.158,0.475,30071.5,47.59,47.59,40.42,1,1,1,236.5,213.6,267.2,177.5,154.6,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.25,0.221,0.276,177.5,154.6,208.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.11,0.102,0.121,0.0108,0.00889,0.0134,0.00043,0.00035,0.00053,0.303,0.262,0.358,0.012,0.01,0.014,25.08,24.87,25.26,0.947,0.94,0.956,0.977,0.97,0.98,0.925,0.912,0.937,41.37,36,48.56,40.42,34.92,47.59,0,0,0,0,0,0,0.225,0,0.158,0.25,0.75,0.25,47.5
1104530400000,2005,1,2004,4,31,0.96,0.196,0.764,46637.7,86.08,86.08,62.69,2,1,1.7096774193548387,358.3,269.6,467.1,285.3,196.7,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.211,0.156,0.271,285.3,196.7,394.1,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.15,0.118,0.188,0.0388,0.0125,0.085,0.0016,0.00049,0.0035,0.365,0.242,0.482,0.015,0.0096,0.02,24.45,23.82,24.88,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.36,25.7,52.21,38.21,24.93,48.2,0,0,0,0,0,0,0.348,0,0.196,0.2,0.8,0.2,48.6
1107208800000,2005,2,2004,5,28,1.47,0.206,1.26,73545.4,127.3,127.3,109.4,3,2,2.607142857142857,607.1,476.6,699.2,522.1,391.6,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.143,0.122,0.178,522.1,391.6,614.2,990,990,990,966.3,965.7,966.7,23.7,23.3,24.3,0.249,0.188,0.299,0.155,0.0839,0.211,0.0066,0.0035,0.0091,0.62,0.479,0.729,0.026,0.02,0.031,23.07,22.57,23.78,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.72,35.58,52.51,42.53,34.51,48.2,0,0,0,0,0,0,0.608,0,0.21,0.14,0.86,0.14,50
1109628000000,2005,3,2004,6,31,1.84,0.287,1.55,88934.2,144.6,144.6,119.5,3,3,3,685.6,652.7,830.5,578.6,545.7,107,107,107,0,0,0,0.157,0.129,0.164,578.6,545.7,723.5,990,990,990,966.6,966.5,967.2,23.4,22.8,23.5,0.284,0.265,0.366,0.188,0.166,0.284,0.008,0.007,0.012,0.674,0.619,0.918,0.029,0.026,0.04,22.68,21.86,22.87,0.952,0.95,0.957,0.976,0.973,0.98,0.929,0.925,0.938,40.83,38.78,49.47,39.85,37.75,48.2,0,0,0,0,0,0,0.664,0,0.29,0.16,0.84,0.16,48.3
1112306400000,2005,4,2004,7,30,3.58,0.344,2.72,131742,192.8,192.8,183,4,3,3.933333333333333,1380,863.9,1609,1247,738.9,132.7,125,148,198.5,0,361.6,0.0988,0.0788,0.145,1049,738.9,1100,990,990,990,969.1,967.4,969.8,20.9,20.2,22.6,0.801,0.384,0.916,0.583,0.295,0.648,0.028,0.013,0.032,1.67,0.954,1.86,0.081,0.042,0.092,19.23,18.3,21.69,0.953,0.952,0.957,0.98,0.979,0.98,0.934,0.933,0.938,47.73,41.16,52.28,46.55,40.27,48.2,0,0,0,0,0,0,1.02,0,0.86,0.096,0.76,0.24,36.8
1114898400000,2005,5,2004,8,31,2.66,0.433,2.18,115372,192.8,192.8,155.1,4,3,3.4838709677419355,992.4,706.1,1462,830.8,559.1,161.5,147,192,16.85,-1.137e-13,169.8,0.167,0.131,0.208,814,559.1,1100,990,990,990,967.8,966.7,969.4,22.2,20.6,23.3,0.491,0.278,0.868,0.358,0.174,0.648,0.016,0.0075,0.031,1.1,0.646,1.82,0.05,0.028,0.088,21.11,18.82,22.63,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,45.56,39.34,51.85,44.45,38.34,48.2,0,0,0,0,0,0,0.862,0,0.48,0.16,0.82,0.18,43.4
1117576800000,2005,6,2004,9,30,1.42,0.308,1.11,65484,118.5,118.5,90.95,3,2,2.2666666666666666,548.5,437,692.1,429.5,318,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.221,0.172,0.272,429.5,318,573.1,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.212,0.167,0.283,0.103,0.0491,0.184,0.0043,0.002,0.0079,0.516,0.373,0.668,0.022,0.015,0.029,23.42,22.66,24.06,0.951,0.943,0.958,0.976,0.97,0.98,0.928,0.915,0.939,41.77,35.12,52.01,40.59,34.06,48.2,0,0,0,0,0,0,0.505,0,0.31,0.22,0.78,0.22,46.1
1120168800000,2005,7,2004,10,31,0.975,0.289,0.685,41547.3,69.92,69.92,55.84,2,1,1.7096774193548387,363.9,308.8,431.3,255.9,200.8,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.3,0.25,0.35,255.9,200.8,323.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.144,0.124,0.168,0.0248,0.0128,0.0516,0.001,0.00051,0.0021,0.326,0.247,0.396,0.013,0.0099,0.016,24.46,24.08,24.71,0.941,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,35.97,25.61,52.12,34.81,24.84,48.2,0,0,0,0,0,0,0.31,0,0.29,0.3,0.7,0.3,42.6
1122847200000,2005,8,2004,11,31,0.693,0.249,0.444,27779.1,48.09,48.09,37.34,1,1,1,258.6,223.2,304.6,165.6,130.2,93,93,93,0,-2.842e-14,2.842e-14,0.363,0.305,0.417,165.6,130.2,211.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.11,0.0977,0.126,0.00983,0.00681,0.0137,0.00039,0.00027,0.00055,0.286,0.223,0.368,0.011,0.0087,0.015,24.99,24.71,25.24,0.943,0.931,0.957,0.974,0.97,0.98,0.919,0.903,0.938,38.31,29.99,49.07,37.34,29.09,48.09,0,0,0,0,0,0,0.207,0,0.249,0.36,0.64,0.36,40.1
1125525600000,2005,9,2004,12,30,0.483,0.187,0.296,18306.4,33.35,33.35,25.43,1,1,1,186.2,160.8,220.2,114.2,88.82,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.39,0.327,0.448,114.2,88.82,148.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.081,0.102,0.00546,0.0033,0.00834,0.00021,0.00013,0.00033,0.192,0.147,0.253,0.0075,0.0057,0.0099,25.36,25.23,25.38,0.923,0.911,0.938,0.969,0.964,0.97,0.894,0.882,0.91,26.24,20.41,34.38,25.43,19.68,33.35,0,0,0,0,0,0,0.141,0,0.187,0.39,0.61,0.39,37.9
1128117600000,2005,10,2005,1,31,0.373,0.139,0.234,14385.4,23.73,23.73,19.34,1,1,1,139.2,125,159.5,87.25,73,52,52,52,0,-1.421e-14,1.421e-14,0.375,0.326,0.416,87.25,73,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0719,0.084,0.00317,0.00196,0.00488,0.00012,0.000077,0.00019,0.14,0.115,0.177,0.0055,0.0045,0.0069,25.36,25.34,25.39,0.925,0.911,0.94,0.964,0.96,0.97,0.892,0.883,0.903,20.06,16.9,24.47,19.34,16.22,23.73,0,0,0,0,0,0,0.107,0,0.139,0.37,0.63,0.37,38.6
1130796000000,2005,11,2005,2,30,0.405,0.13,0.276,16990.6,29.61,29.61,23.6,1,1,1,156.3,124.2,181.9,106.3,74.18,50,50,50,-2.368e-15,-1.421e-14,1.421e-14,0.323,0.275,0.403,106.3,74.18,131.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0833,0.0719,0.0923,0.00478,0.00206,0.00696,0.00019,0.000081,0.00027,0.174,0.117,0.22,0.0068,0.0046,0.0086,25.35,25.34,25.38,0.923,0.912,0.939,0.968,0.96,0.97,0.893,0.884,0.903,24.37,17.29,30.52,23.6,16.59,29.61,0,0,0,0,0,0,0.131,0,0.129,0.32,0.68,0.32,42
1133388000000,2005,12,2005,3,31,0.532,0.158,0.374,23372.5,36.77,36.77,31.41,1,1,1,198.5,180.8,221.5,139.5,121.8,59,59,59,0,0,0,0.298,0.266,0.326,139.5,121.8,162.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0964,0.0902,0.105,0.00761,0.0061,0.00957,0.0003,0.00024,0.00038,0.235,0.203,0.276,0.0092,0.0079,0.011,25.33,25.19,25.36,0.934,0.926,0.943,0.97,0.97,0.971,0.906,0.898,0.916,32.38,28.05,37.85,31.41,27.21,36.77,0,0,0,0,0,0,0.175,0,0.158,0.3,0.7,0.3,43.9
1136066400000,2006,1,2005,4,31,0.879,0.196,0.684,41934.7,94.08,94.08,56.36,2,1,1.5161290322580645,328.3,224.5,506.7,255.3,151.5,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.238,0.144,0.325,255.3,151.5,433.7,990,990,990,965,964.5,965.9,25,24.1,25.5,0.139,0.102,0.202,0.033,0.00863,0.104,0.0013,0.00034,0.0043,0.346,0.242,0.541,0.014,0.0096,0.022,24.6,23.58,25.19,0.945,0.923,0.958,0.975,0.97,0.98,0.921,0.895,0.939,39.06,25.74,51.14,38.02,24.96,48.2,0,0,0,0,0,0,0.313,0,0.195,0.22,0.78,0.22,47.7
1138744800000,2006,2,2005,5,28,1.79,0.237,1.55,86903.2,183.6,183.6,129.3,4,2,3.0357142857142856,737.8,521.8,1075,640,436.8,97.86,85,105,-4.06e-15,-1.137e-13,5.684e-14,0.136,0.0976,0.163,640,436.8,970.4,990,990,990,966.8,965.9,968.1,23.2,21.9,24.1,0.325,0.204,0.586,0.225,0.105,0.409,0.0098,0.0044,0.019,0.778,0.525,1.26,0.034,0.022,0.058,22.38,20.6,23.51,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.13,35.39,52.02,42.86,34.33,48.2,0,0,0,0,0,0,0.718,0,0.24,0.13,0.87,0.13,48.5
1141164000000,2006,3,2005,6,31,4.7,0.49,2.92,132612,192.8,192.8,178.2,4,4,4,1755,1132,2336,1572,948.7,183,183,183,481.5,0,1053,0.109,0.0783,0.162,1091,948.7,1100,990,990,990,970.3,968.3,971.9,19.7,18.1,21.7,0.884,0.585,0.926,0.63,0.398,0.648,0.032,0.018,0.036,1.81,1.25,1.87,0.092,0.057,0.1,17.92,16.22,20.44,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,45.5,41.35,49.85,44.56,40.48,48.2,0,0,0,0,0,0,0.99,0,1.78,0.1,0.62,0.38,28.2
1143842400000,2006,4,2005,7,30,6.45,0.562,2.85,113578,161.2,161.2,157.7,4,4,4,2487,2362,2576,2270,2145,217,217,217,1170,1045,1259,0.0873,0.0842,0.0919,1100,1100,1100,990,990,990,972.3,972,972.5,17.7,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.64,16.15,0.944,0.944,0.945,0.977,0.976,0.979,0.923,0.92,0.925,40.37,39.79,41.18,39.44,38.82,40.3,0,0,0,0,0,0,0.876,0,3.6,0.087,0.44,0.56,17.6
1146434400000,2006,5,2005,8,31,4.79,0.739,2.92,132059,192.5,192.5,177.5,4,4,4,1788,1247,2370,1512,971.2,276,276,276,419.9,-1.137e-13,993.5,0.16,0.116,0.221,1092,971.2,1100,990,990,990,970.4,968.7,972,19.6,18,21.3,0.887,0.628,0.926,0.631,0.409,0.648,0.032,0.019,0.036,1.82,1.31,1.87,0.093,0.061,0.1,17.82,16.13,20.02,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,45.28,41.14,49.1,44.37,40.25,48.12,0,0,0,0,0,0,0.986,0,1.87,0.15,0.61,0.39,27.6
1149112800000,2006,6,2005,9,30,2.38,0.417,1.96,106421,191.5,191.5,147.8,4,3,3.3666666666666667,917.8,745.7,1210,756.8,584.7,161,161,161,1.516e-14,0,1.137e-13,0.179,0.133,0.216,756.8,584.7,1049,990,990,990,967.5,966.9,968.6,22.5,21.4,23.1,0.421,0.295,0.717,0.299,0.192,0.533,0.013,0.0083,0.025,0.966,0.692,1.54,0.043,0.03,0.072,21.49,19.9,22.42,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.13,39.62,51.94,44.02,38.64,48.2,0,0,0,0,0,0,0.821,0,0.42,0.18,0.82,0.18,44.7
1151704800000,2006,7,2005,10,31,1.6,0.537,1.07,61877.7,111.9,111.9,83.17,3,2,2.161290322580645,598.6,490,734,398,263,200.5,186,227,1.834e-15,-5.684e-14,5.684e-14,0.343,0.253,0.463,398,263,548,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.206,0.157,0.277,0.0877,0.0232,0.167,0.0037,0.00096,0.0072,0.486,0.3,0.655,0.021,0.012,0.028,23.24,22.53,23.9,0.949,0.933,0.958,0.975,0.97,0.98,0.925,0.905,0.939,39.93,28.76,52.63,38.69,27.89,48.2,0,0,0,0,0,0,0.462,0,0.53,0.34,0.67,0.33,38.7
1154383200000,2006,8,2005,11,31,1.09,0.493,0.597,36034,64.16,64.16,48.43,2,1,1.3870967741935485,406.9,344.3,484.3,222.9,160.3,184,184,184,-2.75e-15,-2.842e-14,2.842e-14,0.457,0.38,0.534,222.9,160.3,300.3,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.139,0.117,0.167,0.0176,0.00938,0.0407,0.00072,0.00038,0.0017,0.33,0.263,0.415,0.013,0.011,0.017,24.25,23.87,24.59,0.945,0.926,0.958,0.975,0.97,0.98,0.921,0.898,0.939,38.55,26.15,52.6,37.36,25.37,48.2,0,0,0,0,0,0,0.269,0,0.493,0.45,0.55,0.45,33.1
1157061600000,2006,9,2005,12,30,0.753,0.323,0.43,26782.7,45.68,45.68,37.2,1,1,1,290.6,251.9,340.7,166,133.9,124.7,118,138,9.474e-16,-2.842e-14,2.842e-14,0.43,0.392,0.468,166,133.9,202.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.1,0.128,0.00986,0.00713,0.013,0.00039,0.00028,0.00052,0.289,0.231,0.357,0.012,0.0091,0.014,24.84,24.54,25.06,0.944,0.932,0.955,0.974,0.97,0.98,0.92,0.904,0.936,38.17,30.68,46.61,37.2,29.76,45.68,0,0,0,0,0,0,0.207,0,0.323,0.43,0.57,0.43,35.6
1159653600000,2006,10,2006,1,31,0.603,0.26,0.343,20707.3,34.12,34.12,27.83,1,1,1,225.2,203.2,249.4,128.2,106.2,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.432,0.389,0.477,128.2,106.2,152.4,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0967,0.0889,0.105,0.00665,0.00478,0.00871,0.00026,0.00019,0.00034,0.219,0.18,0.262,0.0086,0.007,0.01,25.23,25.04,25.4,0.899,0,0.94,0.939,0,0.97,0.872,0,0.912,28.69,0,35.18,27.83,0,34.12,0,1,0,0,0.0323,0,0.155,0.0323,0.26,0.43,0.57,0.43,34.3
1162332000000,2006,11,2006,2,30,0.559,0.219,0.34,21149.2,35.09,35.09,29.37,1,1,1,215.5,205.4,222.6,131.2,112.4,84.33,67,93,9.474e-16,-1.421e-14,1.421e-14,0.392,0.301,0.453,131.2,112.4,155.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0963,0.0907,0.103,0.0069,0.0053,0.00898,0.00027,0.00021,0.00035,0.223,0.19,0.264,0.0087,0.0074,0.01,25.28,25.2,25.38,0.93,0.919,0.94,0.97,0.97,0.97,0.902,0.892,0.912,30.28,25.72,36.17,29.37,24.95,35.09,0,0,0,0,0,0,0.163,0,0.219,0.39,0.61,0.39,37.8
1164924000000,2006,12,2006,3,31,0.645,0.158,0.487,30633.7,48.2,48.2,41.17,1,1,1,240.6,210.3,285.2,181.6,151.3,59,59,59,2.75e-15,0,2.842e-14,0.247,0.207,0.281,181.6,151.3,226.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.111,0.101,0.127,0.0112,0.00861,0.015,0.00044,0.00034,0.0006,0.31,0.256,0.39,0.012,0.01,0.015,25.06,24.77,25.28,0.948,0.939,0.959,0.977,0.97,0.98,0.926,0.911,0.94,42.34,35.23,52.71,41.17,34.17,48.2,0,0,0,0,0,0,0.229,0,0.158,0.24,0.76,0.24,47.5
1167602400000,2007,1,2006,4,31,1.48,0.213,1.27,73290.4,163.4,163.4,98.51,4,1,2.4838709677419355,553.8,292.1,924.8,474.4,219.1,79.39,73,91,-9.168e-16,-2.842e-14,0,0.158,0.0984,0.25,474.4,219.1,833.8,990,990,990,966,964.9,967.6,24,22.4,25.1,0.238,0.126,0.458,0.137,0.0144,0.343,0.0059,0.00057,0.015,0.57,0.24,1.02,0.024,0.0096,0.046,23.38,21.38,24.86,0.948,0.922,0.958,0.976,0.97,0.98,0.925,0.894,0.939,40.35,25.52,52.07,39.14,24.75,48.2,0,0,0,0,0,0,0.547,0,0.21,0.14,0.86,0.14,49.5
1170280800000,2007,2,2006,5,28,4.33,0.392,2.56,115750,192.8,192.8,172.2,4,4,4,1788,959.8,2783,1626,797.8,162,162,162,568.9,0,1521,0.101,0.0582,0.169,1057,797.8,1100,990,990,990,970.3,967.7,973,19.7,17,22.3,0.827,0.444,0.926,0.591,0.325,0.648,0.031,0.015,0.038,1.71,0.981,1.87,0.088,0.044,0.11,18.01,15.13,21.28,0.95,0.942,0.955,0.979,0.973,0.98,0.929,0.916,0.936,44.04,38.43,50.23,43.06,37.38,48.2,0,0,0,0,0,0,0.957,0,1.77,0.091,0.59,0.41,26.7
1172700000000,2007,3,2006,6,31,8.93,0.64,2.95,100901,148.1,148.1,135.6,4,4,4,3336,2835,3828,3097,2596,239,239,239,1997,1496,2489,0.0722,0.0624,0.0843,1100,1100,1100,990,990,990,974.3,973.1,975.3,15.7,14.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.87,12.81,15.01,0.934,0.927,0.941,0.97,0.97,0.972,0.906,0.899,0.915,34.95,32.04,38.1,33.9,31.08,37.03,0,0,0,0,0,0,0.753,0,5.98,0.072,0.33,0.67,11.3
1175378400000,2007,4,2006,7,30,9.65,0.765,2.85,91211.9,128.4,128.4,126.7,4,4,4,3724,3646,3845,3429,3351,295,295,295,2329,2251,2450,0.0792,0.0767,0.0809,1100,1100,1100,990,990,990,975.1,974.9,975.4,14.9,14.6,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.03,12.77,13.2,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,32.65,31.94,33.1,31.67,30.98,32.11,0,0,0,0,0,0,0.704,0,6.8,0.079,0.3,0.7,9.45
1177970400000,2007,5,2006,8,31,7.87,0.86,2.95,108581,167.6,167.6,145.9,4,4,4,2937,2122,3625,2616,1801,321,321,321,1516,700.6,2204,0.112,0.0886,0.151,1100,1100,1100,990,990,990,973.3,971.4,974.9,16.7,15.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.8,13.24,16.73,0.939,0.93,0.947,0.973,0.97,0.98,0.914,0.903,0.928,37.48,33.23,42.74,36.49,32.23,41.89,0,0,0,0,0,0,0.811,0,4.92,0.11,0.37,0.63,13.8
1180648800000,2007,6,2006,9,30,3.76,0.666,2.59,124474,192.8,192.8,172.9,4,3,3.8333333333333335,1449,957.4,2060,1192,700.4,257,257,257,192.1,-1.137e-13,703.2,0.187,0.125,0.268,999.8,700.4,1100,990,990,990,969.3,967.7,971.2,20.7,18.8,22.3,0.751,0.377,0.926,0.531,0.269,0.648,0.026,0.012,0.035,1.57,0.903,1.87,0.077,0.041,0.1,19.11,16.88,21.37,0.953,0.948,0.957,0.98,0.976,0.98,0.933,0.929,0.937,46.25,39.82,51.55,45.2,38.85,48.2,0,0,0,0,0,0,0.96,0,1.17,0.18,0.69,0.31,33.1
1183240800000,2007,7,2006,10,31,2.03,0.608,1.42,80506.3,139.8,139.8,108.2,3,2,2.6129032258064515,758.7,610.6,936.3,531.7,383.6,227,227,227,-1.834e-15,-5.684e-14,5.684e-14,0.304,0.242,0.372,531.7,383.6,709.3,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.275,0.199,0.377,0.161,0.0801,0.275,0.007,0.0034,0.012,0.656,0.481,0.914,0.029,0.02,0.041,22.41,21.44,23.18,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.01,34.97,51.72,41.9,33.93,48.2,0,0,0,0,0,0,0.601,0,0.61,0.3,0.7,0.3,39.7
1185919200000,2007,8,2006,11,31,1.32,0.493,0.829,49110.5,88.77,88.77,66.01,2,1,1.903225806451613,493.4,407.5,601.1,309.4,223.5,184,184,184,-2.75e-15,-5.684e-14,5.684e-14,0.378,0.306,0.452,309.4,223.5,417.1,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.17,0.139,0.208,0.0461,0.0147,0.0959,0.0019,0.0006,0.004,0.382,0.263,0.528,0.016,0.011,0.022,23.8,23.17,24.24,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,36.52,26.12,52.66,35.34,25.34,48.2,0,0,0,0,0,0,0.367,0,0.491,0.37,0.63,0.37,37.2
1188597600000,2007,9,2006,12,30,0.88,0.358,0.522,31984.3,57.09,57.09,44.42,2,1,1.2333333333333334,339.3,288.8,402.8,201.3,150.8,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.411,0.343,0.478,201.3,150.8,264.8,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.127,0.11,0.15,0.0132,0.00857,0.024,0.00053,0.00034,0.00098,0.316,0.255,0.404,0.013,0.01,0.016,24.59,24.29,24.88,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.35,25.93,52.42,38.17,25.15,48.2,0,0,0,0,0,0,0.247,0,0.358,0.41,0.59,0.41,36.3
1191189600000,2007,10,2007,1,31,0.687,0.295,0.393,24364.5,39.66,39.66,32.75,1,1,1,256.5,235.5,285.8,146.5,125.5,110,110,110,-1.834e-15,-2.842e-14,2.842e-14,0.431,0.385,0.467,146.5,125.5,175.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.0978,0.116,0.00821,0.00641,0.0107,0.00032,0.00025,0.00042,0.254,0.216,0.306,0.01,0.0085,0.012,25.03,24.85,25.17,0.937,0.929,0.947,0.971,0.97,0.977,0.91,0.901,0.926,33.71,28.77,40.58,32.75,27.91,39.66,0,0,0,0,0,0,0.182,0,0.294,0.43,0.57,0.43,35.5
1193868000000,2007,11,2007,2,30,0.615,0.241,0.374,23228.8,34.13,34.13,32.26,1,1,1,237.1,230,245.3,144.1,137,93,93,93,0,0,0,0.392,0.379,0.404,144.1,137,152.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0994,0.105,0.008,0.0074,0.0087,0.00032,0.00029,0.00034,0.247,0.234,0.262,0.0097,0.0092,0.01,25.13,25.07,25.19,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,33.26,31.59,35.19,32.26,30.64,34.13,0,0,0,0,0,0,0.179,0,0.241,0.39,0.61,0.39,37.8
1196460000000,2007,12,2007,3,31,0.73,0.174,0.556,34447.9,58,58,46.3,2,1,1.3225806451612903,272.5,230.8,323.8,207.7,153.8,64.81,59,77,-9.168e-16,-2.842e-14,2.842e-14,0.242,0.182,0.334,207.7,153.8,264.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.121,0.104,0.141,0.0138,0.00882,0.024,0.00055,0.00035,0.00096,0.305,0.24,0.386,0.012,0.0095,0.015,24.91,24.7,25.15,0.943,0.922,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.87,25.74,52.29,37.66,24.97,48.2,0,0,0,0,0,0,0.257,0,0.174,0.24,0.76,0.24,47.2
1199138400000,2008,1,2007,4,31,1.47,0.213,1.26,72877.1,169.6,169.6,97.95,4,2,2.5161290322580645,550.4,329,964.5,471,256,79.39,73,91,0,0,0,0.158,0.0943,0.222,471,256,873.5,990,990,990,966,965,967.8,24,22.2,25,0.238,0.139,0.494,0.134,0.0198,0.362,0.0057,0.00079,0.016,0.56,0.274,1.09,0.024,0.011,0.049,23.4,21.15,24.68,0.948,0.931,0.958,0.975,0.97,0.98,0.924,0.903,0.939,39.35,28.83,51.65,38.25,27.96,48.2,0,0,0,0,0,0,0.544,0,0.21,0.14,0.86,0.14,49.6
1201816800000,2008,2,2007,5,29,4.54,0.406,2.67,120483,192.8,192.8,173.1,4,4,4,1812,1001,2665,1650,839.1,162,162,162,584.7,-1.137e-13,1403,0.099,0.0608,0.162,1066,839.1,1100,990,990,990,970.4,967.9,972.7,19.6,17.3,22.1,0.835,0.482,0.926,0.596,0.345,0.648,0.031,0.016,0.037,1.72,1.05,1.87,0.089,0.048,0.11,17.92,15.42,21.04,0.95,0.943,0.955,0.979,0.974,0.98,0.93,0.918,0.936,44.25,39.2,49.89,43.28,38.2,48.2,0,0,0,0,0,0,0.962,0,1.87,0.089,0.59,0.41,26.5
1204322400000,2008,3,2007,6,31,7.13,0.587,2.95,113762,155.7,155.7,152.9,4,4,4,2661,2560,2732,2442,2377,219.1,183,239,1342,1277,1393,0.0822,0.0692,0.0899,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.26,15.67,0.943,0.942,0.944,0.974,0.973,0.976,0.919,0.917,0.921,39.23,38.77,39.89,38.23,37.73,38.92,0,0,0,0,0,0,0.849,0,4.18,0.082,0.41,0.59,16
1207000800000,2008,4,2007,7,30,5.79,0.503,2.85,118698,181,181,164.9,4,4,4,2233,1699,2556,2039,1551,194,148,217,939.3,450.8,1239,0.0866,0.0715,0.102,1100,1100,1100,990,990,990,971.6,970.1,972.4,18.4,17.6,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.094,0.11,16.5,15.68,18,0.946,0.944,0.951,0.978,0.976,0.98,0.926,0.921,0.932,42.12,39.92,46.19,41.21,38.95,45.26,0,0,0,0,0,0,0.916,0,2.94,0.087,0.49,0.51,20.5
1209592800000,2008,5,2007,8,31,3.27,0.471,2.58,130094,192.8,192.8,174.9,4,3,3.903225806451613,1221,889.2,1662,1045,742.2,176,147,192,80.23,-1.137e-13,370.2,0.147,0.116,0.18,964.9,742.2,1100,990,990,990,968.6,967.5,970,21.4,20,22.5,0.661,0.388,0.917,0.482,0.297,0.648,0.023,0.013,0.032,1.41,0.953,1.86,0.067,0.043,0.093,20,18.13,21.58,0.954,0.951,0.957,0.979,0.974,0.98,0.934,0.928,0.938,46.02,39.25,51.73,44.88,38.25,48.2,0,0,0,0,0,0,0.971,0,0.69,0.14,0.79,0.21,39.8
1212271200000,2008,6,2007,9,30,1.9,0.381,1.52,85954.9,144.6,144.6,119.4,3,2,2.7666666666666666,734.1,596.1,874.3,587.1,435.1,147,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.205,0.136,0.27,587.1,435.1,755.3,990,990,990,966.8,966.3,967.4,23.2,22.6,23.7,0.295,0.212,0.397,0.195,0.104,0.305,0.0085,0.0044,0.013,0.721,0.546,0.983,0.031,0.023,0.043,22.44,21.62,23.17,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.85,35.28,52.32,43.51,34.22,48.2,0,0,0,0,0,0,0.663,0,0.38,0.2,0.8,0.2,45.2
1214863200000,2008,7,2007,10,31,1.31,0.454,0.86,51087.6,96.4,96.4,68.67,2,1,1.935483870967742,490.6,412.7,587.7,321,226.7,169.5,135,186,-9.168e-16,-5.684e-14,5.684e-14,0.354,0.23,0.451,321,226.7,452.7,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.172,0.14,0.217,0.0515,0.015,0.113,0.0021,0.00061,0.0047,0.393,0.26,0.578,0.016,0.011,0.024,23.8,23.18,24.25,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,36.99,25.82,52.24,35.89,25.05,48.2,0,0,0,0,0,0,0.381,0,0.45,0.35,0.66,0.34,39
1217541600000,2008,8,2007,11,31,0.93,0.415,0.515,31540.6,54.27,54.27,42.39,2,1,1.1612903225806452,347.1,298.6,407.5,192.1,143.6,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.45,0.38,0.519,192.1,143.6,252.5,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.125,0.108,0.146,0.0121,0.00796,0.0182,0.00049,0.00032,0.00074,0.312,0.252,0.403,0.013,0.01,0.016,24.55,24.28,24.85,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.939,39.34,25.74,52.05,38.19,24.97,48.2,0,0,0,0,0,0,0.236,0,0.415,0.45,0.55,0.45,33.9
1220220000000,2008,9,2007,12,30,0.654,0.306,0.348,21499.8,39.93,39.93,29.86,1,1,1,252.3,219.3,295.1,134.3,101.3,118,118,118,4.737e-16,-2.842e-14,2.842e-14,0.471,0.4,0.538,134.3,101.3,177.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0889,0.116,0.00716,0.00436,0.0108,0.00028,0.00017,0.00043,0.231,0.173,0.308,0.0092,0.0068,0.012,25.08,24.81,25.31,0.931,0.912,0.948,0.971,0.969,0.978,0.904,0.884,0.927,30.76,22.95,40.84,29.86,22.24,39.93,0,0,0,0,0,0,0.166,0,0.306,0.47,0.53,0.47,32.9
1222812000000,2008,10,2008,1,31,0.527,0.196,0.332,20603.9,32.48,32.48,27.69,1,1,1,196.8,179.7,217.4,123.8,106.7,73,73,73,-2.292e-15,-1.421e-14,1.421e-14,0.372,0.336,0.406,123.8,106.7,144.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.0866,0.0999,0.00628,0.00482,0.00803,0.00025,0.00019,0.00031,0.209,0.178,0.245,0.0082,0.007,0.0096,25.36,25.25,25.39,0.927,0.915,0.936,0.97,0.97,0.97,0.899,0.888,0.908,28.55,24.31,33.49,27.69,23.58,32.48,0,0,0,0,0,0,0.154,0,0.195,0.37,0.63,0.37,39.1
1225490400000,2008,11,2008,2,30,0.559,0.174,0.385,24097.3,39.79,39.79,33.47,1,1,1,215.5,179.4,242,148.5,112.4,67,67,67,0,-1.421e-14,1.421e-14,0.313,0.277,0.373,148.5,112.4,175,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.1,0.0876,0.11,0.00837,0.00531,0.0106,0.00033,0.00021,0.00042,0.252,0.187,0.299,0.0099,0.0073,0.012,25.24,25.05,25.38,0.937,0.919,0.947,0.971,0.97,0.978,0.91,0.892,0.925,34.46,25.72,40.71,33.47,24.95,39.79,0,0,0,0,0,0,0.186,0,0.174,0.31,0.69,0.31,43.1
1228082400000,2008,12,2008,3,31,0.718,0.174,0.544,33711.8,55.74,55.74,45.31,2,1,1.3225806451612903,267.9,237.9,313.4,203.1,160.9,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.246,0.188,0.324,203.1,160.9,254.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.12,0.106,0.137,0.0131,0.00943,0.0191,0.00052,0.00037,0.00076,0.297,0.239,0.386,0.012,0.0095,0.015,24.94,24.76,25.1,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.98,25.68,52.29,36.84,24.91,48.2,0,0,0,0,0,0,0.252,0,0.174,0.24,0.76,0.24,47
1230760800000,2009,1,2008,4,31,1.06,0.196,0.868,52613.9,88.49,88.49,70.72,2,2,2,397,319.1,478.8,324,246.1,73,73,73,0,0,0,0.187,0.152,0.229,324,246.1,405.8,990,990,990,965.4,965,965.8,24.6,24.2,25,0.163,0.136,0.192,0.052,0.0167,0.0906,0.0021,0.00067,0.0037,0.376,0.261,0.499,0.015,0.01,0.021,24.25,23.75,24.74,0.943,0.928,0.955,0.973,0.97,0.98,0.918,0.9,0.936,36.31,27.71,45.15,35.36,26.88,44.24,0,0,0,0,0,0,0.393,0,0.192,0.18,0.82,0.18,49.6
1233439200000,2009,2,2008,5,28,1.71,0.219,1.49,84218.9,161.7,161.7,125.3,4,2,2.892857142857143,707.4,487.3,931.6,616.7,402.3,90.71,85,105,-6.09e-15,-5.684e-14,0,0.132,0.105,0.174,616.7,402.3,826.6,990,990,990,966.7,965.8,967.6,23.3,22.4,24.2,0.307,0.192,0.455,0.215,0.0889,0.339,0.0093,0.0037,0.015,0.753,0.495,1.02,0.033,0.02,0.045,22.53,21.36,23.71,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.11,35.3,51.79,43.77,34.24,48.2,0,0,0,0,0,0,0.696,0,0.22,0.13,0.87,0.13,49.3
1235858400000,2009,3,2008,6,31,4.18,0.397,2.75,130091,192.8,192.8,174.9,4,4,4,1560,947.9,2736,1412,818.9,148.2,129,183,384.8,0,1453,0.102,0.0669,0.136,1027,818.9,1100,990,990,990,969.6,967.7,972.9,20.4,17.1,22.3,0.759,0.456,0.926,0.547,0.335,0.648,0.027,0.015,0.038,1.59,1.01,1.87,0.079,0.045,0.11,18.81,15.25,21.3,0.951,0.942,0.956,0.979,0.973,0.98,0.932,0.917,0.936,44.72,38.74,50.22,43.71,37.71,48.2,0,0,0,0,0,0,0.971,0,1.43,0.095,0.66,0.34,31.1
1238536800000,2009,4,2008,7,30,8.4,0.63,2.85,99212.8,148.3,148.3,137.8,4,4,4,3239,2827,3463,2996,2592,243,217,295,1896,1492,2146,0.0756,0.0627,0.102,1100,1100,1100,990,990,990,974.1,973.1,974.5,15.9,15.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.07,13.58,15.03,0.935,0.932,0.941,0.97,0.97,0.972,0.908,0.905,0.915,35.51,34.16,38.15,34.45,33.13,37.08,0,0,0,0,0,0,0.766,0,5.55,0.075,0.34,0.66,11.8
1241128800000,2009,5,2008,8,31,5.59,0.739,2.95,126106,190,190,169.5,4,4,4,2088,1452,2835,1812,1176,276,276,276,712.4,76.44,1459,0.138,0.0974,0.19,1100,1100,1100,990,990,990,971.2,969.3,973.1,18.8,16.9,20.7,0.917,0.849,0.926,0.648,0.648,0.648,0.035,0.031,0.038,1.87,1.8,1.87,0.1,0.087,0.11,16.94,15.01,18.87,0.948,0.941,0.952,0.978,0.972,0.98,0.927,0.915,0.933,43.3,38.1,48.47,42.37,37.03,47.5,0,0,0,0,0,0,0.942,0,2.64,0.13,0.53,0.47,22.6
1243807200000,2009,6,2008,9,30,2.63,0.544,2.06,108966,192.8,192.8,151.3,4,3,3.433333333333333,1013,781.1,1424,803.3,571.1,210,210,210,8.062,-1.137e-13,114.4,0.214,0.147,0.269,795.3,571.1,1100,990,990,990,967.9,967,969.2,22.1,20.8,23,0.481,0.295,0.859,0.34,0.182,0.648,0.016,0.0079,0.031,1.07,0.677,1.81,0.049,0.029,0.087,21.05,18.95,22.3,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.11,39.63,51.89,44.01,38.65,48.2,0,0,0,0,0,0,0.841,0,0.57,0.21,0.78,0.22,41.4
1246399200000,2009,7,2008,10,31,1.7,0.573,1.13,65555.4,120.1,120.1,88.11,3,2,2.3225806451612905,636.4,518.5,774.8,422.6,291.5,213.8,186,227,-5.501e-15,-5.684e-14,5.684e-14,0.344,0.24,0.438,422.6,291.5,588.8,990,990,990,966.4,965.9,967,23.6,23,24.1,0.219,0.167,0.3,0.101,0.0366,0.194,0.0043,0.0015,0.0084,0.509,0.342,0.702,0.022,0.014,0.031,23.05,22.3,23.72,0.95,0.939,0.958,0.974,0.97,0.98,0.925,0.911,0.939,39.06,31.85,48.05,38.07,30.89,47.09,0,0,0,0,0,0,0.49,0,0.57,0.34,0.66,0.34,38.6
1249077600000,2009,8,2008,11,31,1.12,0.493,0.632,38009.5,69.72,69.72,51.09,2,1,1.4838709677419355,419.8,349.2,511.1,235.8,165.2,184,184,184,-9.168e-16,-2.842e-14,2.842e-14,0.444,0.36,0.527,235.8,165.2,327.1,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.144,0.119,0.176,0.0214,0.00979,0.0534,0.00088,0.00039,0.0022,0.335,0.261,0.411,0.014,0.011,0.017,24.18,23.71,24.56,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.84,25.93,52.22,36.72,25.16,48.2,0,0,0,0,0,0,0.284,0,0.488,0.44,0.56,0.44,33.9
1251756000000,2009,9,2008,12,30,0.769,0.358,0.411,25480.2,46.76,46.76,35.39,1,1,1,296.5,257.4,345.7,158.5,119.3,138,138,138,4.263e-15,-2.842e-14,2.842e-14,0.469,0.399,0.536,158.5,119.3,207.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.112,0.0985,0.13,0.00922,0.00589,0.0134,0.00037,0.00023,0.00054,0.278,0.208,0.366,0.011,0.0082,0.015,24.83,24.51,25.06,0.941,0.925,0.956,0.973,0.97,0.98,0.916,0.898,0.937,36.34,27.15,47.72,35.39,26.33,46.76,0,0,0,0,0,0,0.197,0,0.358,0.47,0.53,0.47,33.1
1254348000000,2009,10,2009,1,31,0.613,0.26,0.353,21886.8,35.86,35.86,29.42,1,1,1,228.9,204.6,257.1,131.9,107.6,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.426,0.377,0.474,131.9,107.6,160.1,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0979,0.0894,0.108,0.00696,0.00489,0.00936,0.00027,0.00019,0.00037,0.225,0.182,0.276,0.0089,0.0071,0.011,25.2,25,25.39,0.93,0.916,0.942,0.97,0.97,0.97,0.902,0.888,0.914,30.33,24.53,36.97,29.42,23.8,35.86,0,0,0,0,0,0,0.163,0,0.26,0.42,0.58,0.42,35.7
