datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
850082400000,1996,12,1996,3,10,7,0.105,0.0357,0.0691,4263.37,26.08,26.08,25.38,1,1,1,173.2,169.3,176.1,114.2,110.3,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.341,0.335,0.348,114.2,110.3,117.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0861,0.0885,0.00546,0.00513,0.00571,0.00021,0.0002,0.00022,0.19,0.183,0.195,0.0074,0.0072,0.0076,25.36,25.36,25.36,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,26.16,25.18,26.88,25.38,24.43,26.08,0,0,0,0,0,0,0.141,0,0.0359,0.34,0.66,0.34,40.6
850687200000,1996,12,1996,3,11,7,0.108,0.0357,0.0723,4481.34,28.85,28.85,26.67,1,1,1,178.6,172.8,187.6,119.6,113.8,59,59,59,8.121e-15,0,1.421e-14,0.331,0.314,0.341,119.6,113.8,128.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0874,0.0926,0.00592,0.00543,0.00668,0.00023,0.00021,0.00026,0.199,0.189,0.215,0.0078,0.0074,0.0084,25.36,25.36,25.36,0.924,0.921,0.93,0.97,0.97,0.97,0.897,0.893,0.902,27.5,26.06,29.75,26.67,25.28,28.85,0,0,0,0,0,0,0.148,0,0.0357,0.33,0.67,0.33,41.5
851292000000,1996,12,1996,3,12,7,0.119,0.0357,0.0831,5199.64,32.29,32.29,30.95,1,1,1,196.4,191.2,202.1,137.4,132.2,59,59,59,0,0,0,0.3,0.292,0.309,137.4,132.2,143.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0938,0.0977,0.00743,0.00698,0.00791,0.00029,0.00027,0.00031,0.231,0.222,0.241,0.009,0.0087,0.0094,25.36,25.35,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.91,30.61,33.28,30.95,29.7,32.29,0,0,0,0,0,0,0.172,0,0.0359,0.3,0.7,0.3,43.7
851896800000,1996,12,1996,3,13,7,0.126,0.0417,0.0848,5297.66,33.55,33.55,31.53,1,1,1,209.1,205.1,215,140.1,134.8,69,59,73,0,0,0,0.33,0.284,0.351,140.1,134.8,148.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.0965,0.0996,0.00766,0.00721,0.00838,0.0003,0.00028,0.00033,0.237,0.228,0.251,0.0093,0.0089,0.0098,25.31,25.27,25.32,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.51,31.23,34.58,31.53,30.29,33.55,0,0,0,0,0,0,0.175,0,0.0412,0.33,0.67,0.33,42
852501600000,1997,1,1996,4,14,7,0.135,0.0442,0.0913,5708.48,36.9,36.9,33.98,1,1,1,223.9,216.3,236.6,150.9,143.3,73,73,73,0,0,0,0.326,0.309,0.337,150.9,143.3,163.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0995,0.107,0.00858,0.00793,0.00965,0.00034,0.00031,0.00038,0.257,0.243,0.28,0.01,0.0095,0.011,25.2,25.1,25.26,0.939,0.936,0.943,0.97,0.97,0.972,0.911,0.908,0.916,35.02,33.23,37.97,33.98,32.23,36.9,0,0,0,0,0,0,0.189,0,0.0437,0.33,0.68,0.32,42.3
853106400000,1997,1,1996,4,15,7,0.157,0.0442,0.113,7162.25,47.22,47.22,42.63,1,1,1,260.3,241.8,280,187.3,168.8,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.281,0.261,0.302,187.3,168.8,207,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.109,0.122,0.0117,0.0101,0.0133,0.00046,0.0004,0.00053,0.322,0.289,0.357,0.013,0.011,0.014,24.94,24.82,25.06,0.951,0.945,0.956,0.979,0.974,0.98,0.93,0.92,0.937,43.55,39.19,48.18,42.63,38.18,47.22,0,0,0,0,0,0,0.237,0,0.044,0.28,0.72,0.28,45.6
853711200000,1997,1,1996,4,16,7,0.195,0.0442,0.151,9138.17,63.15,63.15,54.39,2,1,1.7142857142857142,322,288.5,362.4,249,215.5,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.228,0.201,0.253,249,215.5,289.4,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.125,0.151,0.0209,0.0141,0.0356,0.00084,0.00056,0.0014,0.311,0.248,0.39,0.012,0.0099,0.016,24.68,24.46,24.81,0.939,0.924,0.959,0.973,0.97,0.98,0.913,0.897,0.94,35.58,26.39,52.34,34.08,25.6,48.2,0,0,0,0,0,0,0.302,0,0.044,0.23,0.77,0.23,46.9
854316000000,1997,1,1996,4,17,7,0.271,0.0462,0.225,13586.3,96.4,96.4,80.87,2,2,2,448.7,376.8,536,372.2,303.8,76.43,73,85,0,0,0,0.172,0.155,0.194,372.2,303.8,451,990,990,990,965.6,965.3,966,24.4,24,24.7,0.181,0.156,0.209,0.0747,0.0424,0.112,0.0031,0.0017,0.0047,0.449,0.346,0.568,0.018,0.014,0.024,23.93,23.42,24.37,0.95,0.941,0.958,0.976,0.97,0.98,0.927,0.913,0.939,41.47,34.16,49.63,40.44,33.14,48.2,0,0,0,0,0,0,0.449,0,0.046,0.17,0.83,0.17,50.1
854920800000,1997,2,1996,5,18,7,0.41,0.0514,0.359,20605.6,139.8,139.8,122.7,3,3,3,677.9,570.7,770.3,592.9,485.7,85,85,85,8.12e-15,0,5.684e-14,0.127,0.11,0.149,592.9,485.7,685.3,990,990,990,966.6,966.2,967,23.4,23,23.8,0.287,0.226,0.339,0.197,0.128,0.259,0.0085,0.0054,0.011,0.693,0.515,0.849,0.03,0.022,0.037,22.7,22.17,23.32,0.953,0.945,0.957,0.977,0.97,0.98,0.93,0.916,0.938,41.84,34.98,47.54,40.88,33.93,46.59,0,0,0,0,0,0,0.681,0,0.051,0.13,0.88,0.12,50.3
855525600000,1997,2,1996,5,19,7,0.513,0.0784,0.435,23834.1,144.6,144.6,141.9,3,3,3,848.5,788.1,915.7,718.9,668.5,129.6,85,137,0,0,0,0.153,0.108,0.17,718.9,668.5,778.7,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.369,0.338,0.418,0.28,0.248,0.316,0.012,0.011,0.014,0.915,0.829,1.02,0.04,0.036,0.046,21.79,21.42,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.97,46.1,52.13,47.29,45.18,48.2,0,0,0,0,0,0,0.788,0,0.078,0.15,0.85,0.15,46.5
856130400000,1997,2,1996,5,20,7,0.603,0.0829,0.521,27869.2,176.4,176.4,165.9,4,4,4,997.7,936.3,1065,860.7,799.3,137,137,137,-1.624e-14,-1.137e-13,0,0.138,0.129,0.146,860.7,799.3,927.9,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.493,0.437,0.555,0.356,0.326,0.388,0.016,0.015,0.018,1.08,0.975,1.2,0.049,0.044,0.055,21.04,20.7,21.38,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.36,39.94,44.99,41.47,38.97,44.09,0,0,0,0,0,0,0.922,0,0.082,0.14,0.86,0.14,46.2
856735200000,1997,2,1996,5,21,7,0.709,0.0908,0.618,31612.5,192.8,192.8,188.2,4,4,4,1172,1089,1262,1022,951.6,150.1,137,183,0,-1.137e-13,1.137e-13,0.128,0.114,0.149,1022,951.6,1079,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.671,0.576,0.766,0.49,0.4,0.6,0.023,0.018,0.028,1.44,1.24,1.66,0.067,0.057,0.078,20.12,19.62,20.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.09,45.88,49.5,47.04,44.96,48.2,0,0,0,0,0,0,1.05,0,0.091,0.13,0.87,0.13,44.6
857340000000,1997,3,1996,6,22,7,0.805,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1330,1288,1348,1147,1105,183,183,183,47.3,5.14,64.85,0.138,0.136,0.142,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.817,0.799,0.824,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.77,0.084,0.082,0.084,19.3,19.23,19.45,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.61,49.44,50.02,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.14,0.14,0.83,0.17,40.2
857944800000,1997,3,1996,6,23,7,0.786,0.111,0.664,32390.4,192.8,192.8,192.8,4,4,4,1299,1268,1327,1116,1085,183,183,183,18.51,0,43.79,0.141,0.138,0.144,1098,1085,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.801,0.774,0.815,0.643,0.613,0.648,0.03,0.029,0.031,1.74,1.68,1.76,0.082,0.079,0.084,19.42,19.31,19.57,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.83,49.64,50.05,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.122,0.14,0.84,0.16,41.2
858549600000,1997,3,1996,6,24,7,0.743,0.0967,0.646,32276.3,192.8,192.8,192.1,4,4,4,1229,1207,1259,1069,1044,159.9,129,183,0,0,0,0.13,0.106,0.149,1069,1044,1089,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.744,0.715,0.765,0.578,0.522,0.624,0.027,0.024,0.029,1.62,1.53,1.69,0.076,0.071,0.079,19.77,19.64,19.86,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.44,48.54,50.28,48.03,47.57,48.2,0,0,0,0,0,0,1.07,0,0.097,0.13,0.87,0.13,43.4
859154400000,1997,3,1996,6,25,7,0.742,0.078,0.658,32390.4,192.8,192.8,192.8,4,4,4,1227,1207,1273,1098,1078,129,129,129,8.949,0,44.44,0.105,0.101,0.107,1089,1078,1100,990,990,990,968.6,968.6,968.8,21.4,21.2,21.4,0.768,0.748,0.799,0.623,0.599,0.648,0.029,0.028,0.031,1.69,1.64,1.75,0.079,0.077,0.082,19.7,19.49,19.81,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,50.18,49.97,50.52,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.084,0.11,0.89,0.11,43.7
859759200000,1997,3,1996,6,26,7,0.849,0.0879,0.665,32080.8,192.8,192.8,191,4,4,4,1403,1300,1503,1258,1171,145.3,129,148,157.8,70.97,254.9,0.104,0.0985,0.111,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.86,0.81,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.087,0.083,0.09,19.02,18.65,19.4,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.87,47.89,49.88,47.74,46.93,48.2,0,0,0,0,0,0,1.06,0,0.184,0.1,0.78,0.22,37.8
860364000000,1997,4,1996,7,27,7,1.02,0.0895,0.665,30453.2,186.3,186.3,181.3,4,4,4,1691,1545,1845,1543,1397,148,148,148,443.4,296.5,597.1,0.0878,0.0802,0.0958,1100,1100,1100,990,990,990,970.1,969.6,970.6,19.9,19.4,20.4,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.097,18.03,17.53,18.51,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.24,44.89,47.53,45.32,43.99,46.58,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
860968800000,1997,4,1996,7,28,7,1.25,0.0895,0.665,28451.3,174.2,174.2,169.4,4,4,4,2059,1897,2206,1911,1749,148,148,148,810.5,649.2,957.7,0.0721,0.0671,0.078,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.9,16.53,17.36,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.2,42.2,44.43,42.34,41.35,43.55,0,0,0,0,0,0,0.941,0,0.585,0.072,0.53,0.47,22.8
861573600000,1997,4,1996,7,29,7,1.34,0.0895,0.665,27757.8,166.6,166.6,165.2,4,4,4,2213,2158,2243,2065,2010,148,148,148,965.1,910,994.6,0.0669,0.066,0.0686,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.44,16.64,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.15,41.96,42.51,41.31,41.12,41.66,0,0,0,0,0,0,0.918,0,0.675,0.067,0.5,0.5,20.7
862178400000,1997,4,1996,7,30,7,1.22,0.105,0.665,28627.9,173.9,173.9,170.4,4,4,4,2018,1904,2125,1845,1712,173.1,148,192,745,612.2,877.2,0.0863,0.0696,0.101,1100,1100,1100,990,990,990,971.1,970.8,971.4,18.9,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17,16.72,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.47,42.72,44.37,42.6,41.86,43.49,0,0,0,0,0,0,0.947,0,0.555,0.086,0.55,0.45,23.5
862783200000,1997,5,1996,8,31,7,1.06,0.116,0.665,30099.5,183,183,179.2,4,4,4,1753,1642,1866,1561,1450,192,192,192,461.3,350.3,573.9,0.11,0.103,0.117,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.83,17.46,18.19,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.71,44.71,46.69,44.79,43.81,45.75,0,0,0,0,0,0,0.995,0,0.395,0.11,0.63,0.37,28.4
863388000000,1997,5,1996,8,32,7,0.919,0.116,0.665,31476.1,190.6,190.6,187.4,4,4,4,1519,1434,1606,1327,1242,192,192,192,227.3,141.7,314.1,0.127,0.12,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.89,0.856,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.61,18.31,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.8,47,48.61,46.84,46.06,47.64,0,0,0,0,0,0,1.04,0,0.254,0.13,0.72,0.28,34.3
863992800000,1997,5,1996,8,33,7,0.772,0.116,0.638,31778.9,192.8,192.8,189.2,4,4,4,1276,1159,1406,1084,967.2,192,192,192,30.1,0,113.8,0.151,0.137,0.166,1054,967.2,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.742,0.602,0.844,0.554,0.407,0.648,0.026,0.019,0.031,1.59,1.28,1.79,0.075,0.059,0.086,19.65,19.03,20.32,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.39,46.03,49.77,47.29,45.11,48.2,0,0,0,0,0,0,1.05,0,0.134,0.15,0.83,0.17,41.2
864597600000,1997,5,1996,8,34,7,0.635,0.113,0.521,27647.9,176.1,176.1,164.6,4,4,4,1050,979,1129,862.3,809.1,187.6,161,192,0,-1.137e-13,1.137e-13,0.179,0.164,0.192,862.3,809.1,937,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.505,0.457,0.574,0.356,0.331,0.392,0.016,0.015,0.018,1.1,1,1.23,0.05,0.045,0.056,20.85,20.47,21.17,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.04,39.88,44.92,41.14,38.92,44.02,0,0,0,0,0,0,0.914,0,0.114,0.18,0.82,0.18,43.5
865202400000,1997,6,1996,9,35,7,0.55,0.0974,0.453,24396.4,154.5,154.5,145.2,4,3,3.142857142857143,909.7,863.9,957.4,748.7,702.9,161,161,161,0,0,0,0.177,0.168,0.186,748.7,702.9,796.4,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.4,0.362,0.443,0.299,0.271,0.324,0.013,0.012,0.015,0.964,0.892,1.03,0.043,0.039,0.046,21.5,21.29,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.4,39.62,51.94,46.57,38.64,48.2,0,0,0,0,0,0,0.807,0,0.097,0.18,0.82,0.18,44.4
865807200000,1997,6,1996,9,36,7,0.494,0.0974,0.396,22282.6,138.3,138.3,132.6,3,3,3,816.5,789.6,849.8,655.5,628.6,161,161,161,0,0,0,0.197,0.189,0.204,655.5,628.6,688.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.335,0.32,0.354,0.239,0.221,0.261,0.01,0.0096,0.012,0.812,0.766,0.868,0.036,0.033,0.038,22.02,21.83,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.11,43.53,47.04,44.21,42.66,46.1,0,0,0,0,0,0,0.737,0,0.098,0.2,0.8,0.2,45.1
866412000000,1997,6,1996,9,37,7,0.457,0.0974,0.359,20428.3,126.7,126.7,121.6,3,3,3,755.2,721.9,782.4,594.2,560.9,161,161,161,0,0,0,0.213,0.206,0.223,594.2,560.9,621.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.282,0.316,0.198,0.176,0.216,0.0086,0.0076,0.0094,0.708,0.652,0.754,0.031,0.028,0.033,22.37,22.22,22.56,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.43,39.36,43.1,40.53,38.36,42.24,0,0,0,0,0,0,0.676,0,0.098,0.21,0.79,0.21,44.7
867016800000,1997,6,1996,9,38,7,0.411,0.0974,0.314,17817,112.8,112.8,106.1,3,2,2.857142857142857,679.6,649.5,710.7,518.6,488.5,161,161,161,8.12e-15,0,5.684e-14,0.237,0.227,0.248,518.6,488.5,549.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.258,0.24,0.275,0.148,0.13,0.168,0.0063,0.0055,0.0072,0.597,0.546,0.642,0.026,0.023,0.027,22.78,22.62,22.92,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.16,35.26,52.34,37.65,34.2,48.2,0,0,0,0,0,0,0.589,0,0.097,0.24,0.76,0.24,43.4
867621600000,1997,6,1996,9,39,7,0.371,0.11,0.261,15280.3,96.4,96.4,90.95,2,2,2,614,589,639.9,431.6,403,182.4,161,186,-1.624e-14,-5.684e-14,5.684e-14,0.298,0.252,0.316,431.6,403,478.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.202,0.235,0.103,0.0892,0.125,0.0043,0.0038,0.0053,0.55,0.506,0.626,0.023,0.021,0.027,23.1,22.91,23.24,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.73,43.87,51.46,45.48,42.99,48.2,0,0,0,0,0,0,0.505,0,0.11,0.3,0.7,0.3,41.2
868226400000,1997,7,1996,10,40,7,0.338,0.112,0.226,13402,84.39,84.39,79.77,2,2,2,559.5,537.9,581.1,373.5,351.9,186,186,186,0,0,0,0.333,0.32,0.346,373.5,351.9,395.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.184,0.199,0.0753,0.0651,0.0855,0.0032,0.0027,0.0036,0.462,0.429,0.494,0.019,0.018,0.021,23.42,23.29,23.55,0.952,0.949,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.81,38.56,43.06,39.89,37.51,42.2,0,0,0,0,0,0,0.443,0,0.112,0.33,0.67,0.33,39.7
868831200000,1997,7,1996,10,41,7,0.31,0.112,0.198,11695.1,73.5,73.5,69.61,2,2,2,512.7,493.9,531.1,326.7,307.9,186,186,186,-1.624e-14,-5.684e-14,0,0.363,0.35,0.377,326.7,307.9,345.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.169,0.182,0.0532,0.0443,0.0619,0.0022,0.0018,0.0026,0.391,0.363,0.419,0.016,0.015,0.017,23.7,23.59,23.81,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.921,35.88,33.87,37.83,34.81,32.86,36.75,0,0,0,0,0,0,0.387,0,0.112,0.36,0.64,0.36,37.7
869436000000,1997,7,1996,10,42,7,0.285,0.112,0.173,10250.9,64.52,64.52,61.02,2,2,2,471.6,455.9,488.1,285.6,269.9,186,186,186,0,0,0,0.395,0.381,0.408,285.6,269.9,302.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.155,0.167,0.0338,0.0264,0.0416,0.0014,0.0011,0.0017,0.33,0.306,0.355,0.014,0.013,0.015,23.95,23.85,24.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.45,29.73,33.26,30.51,28.84,32.26,0,0,0,0,0,0,0.339,0,0.112,0.39,0.61,0.39,36
870040800000,1997,7,1996,10,43,7,0.263,0.104,0.159,9446.82,59.31,59.31,56.23,2,2,2,435.2,418.4,450.7,262.4,249.6,172.7,155,186,-4.06e-15,-2.842e-14,0,0.396,0.36,0.427,262.4,249.6,276,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.151,0.148,0.154,0.0229,0.017,0.0293,0.00094,0.00069,0.0012,0.294,0.276,0.313,0.012,0.011,0.013,24.15,24.07,24.22,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.907,28.99,27.5,30.57,28.12,26.68,29.66,0,0,0,0,0,0,0.312,0,0.104,0.4,0.6,0.4,35.9
870645600000,1997,8,1996,11,44,7,0.24,0.0937,0.146,8721.59,55.38,55.38,51.91,2,1,1.8571428571428572,397.1,382,412.7,242.1,227,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.391,0.376,0.406,242.1,227,257.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.137,0.148,0.0169,0.015,0.0206,0.00068,0.00061,0.00084,0.287,0.253,0.401,0.012,0.01,0.016,24.33,24.26,24.41,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.61,25.62,51.83,29.4,24.85,48.2,0,0,0,0,0,0,0.288,0,0.094,0.39,0.61,0.39,36.3
871250400000,1997,8,1996,11,45,7,0.22,0.0937,0.127,7843.4,48.2,48.2,46.69,1,1,1,364.5,352.2,377.4,209.5,197.2,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.425,0.411,0.44,209.5,197.2,222.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.136,0.0136,0.0125,0.0147,0.00055,0.0005,0.00059,0.37,0.348,0.393,0.015,0.014,0.016,24.41,24.32,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.96,45.19,50.84,46.69,44.29,48.2,0,0,0,0,0,0,0.259,0,0.093,0.43,0.58,0.42,35.7
871855200000,1997,8,1996,11,46,7,0.204,0.0937,0.11,6850.52,43.36,43.36,40.78,1,1,1,337,326.3,348.1,182,171.3,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.46,0.445,0.475,182,171.3,193.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.125,0.0112,0.0103,0.0122,0.00045,0.00041,0.00049,0.321,0.301,0.341,0.013,0.012,0.014,24.59,24.52,24.67,0.949,0.946,0.953,0.978,0.974,0.98,0.929,0.922,0.934,41.68,39.2,44.25,40.78,38.19,43.36,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.6
872460000000,1997,8,1996,11,47,7,0.19,0.0937,0.0966,5959.17,37.32,37.32,35.47,1,1,1,314.8,308.5,322.7,159.8,153.5,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.492,0.48,0.502,159.8,153.5,167.7,990,990,990,965,964.9,965,25,25,25.1,0.113,0.111,0.116,0.00933,0.0088,0.01,0.00037,0.00035,0.0004,0.281,0.27,0.295,0.011,0.011,0.012,24.75,24.69,24.79,0.943,0.941,0.945,0.971,0.97,0.973,0.915,0.912,0.919,36.55,35.09,38.38,35.47,34.04,37.32,0,0,0,0,0,0,0.197,0,0.0934,0.49,0.51,0.49,31.4
873064800000,1997,9,1996,12,48,7,0.178,0.0714,0.107,6683.44,42.4,42.4,39.78,1,1,1,294.6,284.7,305.5,176.6,166.7,118,118,118,0,-2.842e-14,2.842e-14,0.401,0.386,0.414,176.6,166.7,187.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.0108,0.00992,0.0117,0.00043,0.00039,0.00047,0.307,0.289,0.327,0.012,0.012,0.013,24.81,24.75,24.87,0.948,0.944,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.72,38.4,43.27,39.78,37.35,42.4,0,0,0,0,0,0,0.221,0,0.071,0.4,0.6,0.4,37.5
873669600000,1997,9,1996,12,49,7,0.165,0.0714,0.0939,5823.98,36.61,36.61,34.67,1,1,1,273.3,266.4,281.7,155.3,148.4,118,118,118,1.218e-14,0,2.842e-14,0.432,0.419,0.443,155.3,148.4,163.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.111,0.00895,0.00836,0.00966,0.00036,0.00033,0.00038,0.269,0.257,0.284,0.011,0.01,0.011,24.94,24.89,24.98,0.941,0.939,0.944,0.97,0.97,0.971,0.913,0.91,0.916,35.73,34.11,37.7,34.67,33.09,36.61,0,0,0,0,0,0,0.193,0,0.0711,0.43,0.57,0.43,35.3
874274400000,1997,9,1996,12,50,7,0.156,0.0714,0.0851,5263.31,32.65,32.65,31.33,1,1,1,258.7,253,264.5,140.7,135,118,118,118,-1.624e-14,-2.842e-14,0,0.456,0.446,0.466,140.7,135,146.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.105,0.00771,0.00722,0.0082,0.00031,0.00029,0.00032,0.243,0.233,0.253,0.0096,0.0092,0.01,25.02,24.99,25.06,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.3,30.94,33.66,31.33,30.01,32.65,0,0,0,0,0,0,0.174,0,0.0709,0.46,0.55,0.45,33.7
874879200000,1997,9,1996,12,51,7,0.148,0.0714,0.077,4749.11,29.57,29.57,28.27,1,1,1,245.3,239.6,251.1,127.3,121.6,118,118,118,2.03e-15,0,1.421e-14,0.481,0.47,0.493,127.3,121.6,133.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0981,0.0961,0.1,0.00657,0.00608,0.00706,0.00026,0.00024,0.00028,0.219,0.209,0.229,0.0086,0.0082,0.0091,25.11,25.07,25.15,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.14,27.79,30.49,28.27,26.95,29.57,0,0,0,0,0,0,0.157,0,0.071,0.48,0.52,0.48,32.1
875484000000,1997,9,1996,12,52,7,0.14,0.0623,0.078,4826.09,30.57,30.57,28.73,1,1,1,231.9,226.2,237.7,128.9,117.7,103,97,118,2.03e-15,0,1.421e-14,0.444,0.415,0.501,128.9,117.7,136.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0974,0.0947,0.0997,0.00671,0.00576,0.00738,0.00026,0.00023,0.00029,0.221,0.202,0.234,0.0087,0.008,0.0092,25.19,25.16,25.22,0.93,0.924,0.933,0.97,0.97,0.97,0.902,0.896,0.905,29.62,26.87,31.52,28.73,26.06,30.57,0,0,0,0,0,0,0.16,0,0.062,0.44,0.56,0.44,34.5
876088800000,1997,10,1997,1,1,7,0.133,0.0587,0.0746,4620.88,28.4,28.4,27.51,1,1,1,220.4,218,224.3,123.4,121,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.44,0.433,0.445,123.4,121,127.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.095,0.0941,0.0963,0.00624,0.00603,0.00657,0.00024,0.00024,0.00026,0.21,0.206,0.217,0.0083,0.0081,0.0085,25.27,25.24,25.29,0.927,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.36,27.77,29.28,27.51,26.94,28.4,0,0,0,0,0,0,0.153,0,0.0584,0.44,0.56,0.44,34.7
876693600000,1997,10,1997,1,2,7,0.129,0.0587,0.0701,4327.11,26.94,26.94,25.76,1,1,1,212.9,208.1,218,115.9,111.1,97,97,97,4.06e-15,0,1.421e-14,0.456,0.445,0.466,115.9,111.1,121,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0906,0.0941,0.0056,0.0052,0.00603,0.00022,0.0002,0.00024,0.197,0.188,0.206,0.0077,0.0074,0.0081,25.33,25.29,25.36,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.55,25.39,27.77,25.76,24.63,26.94,0,0,0,0,0,0,0.143,0,0.0589,0.46,0.54,0.46,33.5
877298400000,1997,10,1997,1,3,7,0.121,0.0587,0.0626,1149.97,24.18,24.18,6.845,1,1,1,200.6,195.3,206.2,103.5,98.28,97,97,97,0,-1.421e-14,1.421e-14,0.484,0.47,0.497,103.5,98.28,109.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0861,0.09,0.00455,0.0041,0.00503,0.00018,0.00016,0.0002,0.175,0.165,0.185,0.0068,0.0065,0.0072,25.41,25.38,25.43,0.262,0,0.917,0.277,0,0.97,0.254,0,0.89,7.057,0,24.93,6.845,0,24.18,0,5,0,0,0.714,0,0.038,0.714,0.0584,0.49,0.52,0.48,9.5
877903200000,1997,10,1997,1,4,7,0.118,0.0535,0.0641,1361.67,28.4,28.4,8.105,1,1,1,194.4,192,197.5,106,94.99,88.43,67,97,6.09e-15,-1.421e-14,1.421e-14,0.455,0.346,0.505,106,94.99,126.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0849,0.0926,0.00476,0.00382,0.00651,0.00019,0.00015,0.00025,0.178,0.159,0.213,0.007,0.0062,0.0083,25.41,25.37,25.43,0.265,0,0.929,0.277,0,0.97,0.257,0,0.901,8.356,0,29.28,8.105,0,28.4,0,5,0,0,0.714,0,0.045,0.714,0.0539,0.45,0.54,0.46,11.5
878508000000,1997,11,1997,2,5,7,0.119,0.0405,0.0787,4909.48,30.14,30.14,29.22,1,1,1,197.1,193.1,201,130.1,126.1,67,67,67,2.03e-15,0,1.421e-14,0.34,0.333,0.347,130.1,126.1,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0924,0.0952,0.00681,0.00647,0.00714,0.00027,0.00025,0.00028,0.219,0.212,0.226,0.0085,0.0083,0.0088,25.37,25.37,25.38,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.13,29.15,31.08,29.22,28.27,30.14,0,0,0,0,0,0,0.162,0,0.0403,0.34,0.66,0.34,41.3
879112800000,1997,11,1997,2,6,7,0.125,0.0405,0.0845,5284.9,33.03,33.03,31.46,1,1,1,206.8,198.3,213.6,139.8,131.3,67,67,67,0,0,0,0.324,0.314,0.338,139.8,131.3,146.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0942,0.0996,0.00763,0.00691,0.00821,0.0003,0.00027,0.00032,0.236,0.221,0.248,0.0092,0.0086,0.0097,25.32,25.27,25.38,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.43,30.41,34.05,31.46,29.5,33.03,0,0,0,0,0,0,0.175,0,0.0405,0.32,0.68,0.32,42.3
879717600000,1997,11,1997,2,7,7,0.126,0.0405,0.0851,5322.84,32.84,32.84,31.68,1,1,1,207.7,204.6,212.8,140.7,137.6,67,67,67,0,0,0,0.323,0.315,0.328,140.7,137.6,145.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0964,0.0993,0.00771,0.00744,0.00814,0.0003,0.00029,0.00032,0.238,0.232,0.247,0.0093,0.0091,0.0097,25.32,25.28,25.34,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.66,31.91,33.86,31.68,30.96,32.84,0,0,0,0,0,0,0.176,0,0.0409,0.32,0.68,0.32,42.2
880322400000,1997,11,1997,2,8,7,0.124,0.0405,0.0833,5206.9,31.4,31.4,30.99,1,1,1,204.7,202.7,206.5,137.7,135.7,67,67,67,0,0,0,0.327,0.324,0.331,137.7,135.7,139.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0958,0.0971,0.00746,0.00728,0.00761,0.00029,0.00028,0.0003,0.232,0.229,0.236,0.0091,0.0089,0.0092,25.34,25.33,25.36,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,31.95,31.46,32.37,30.99,30.52,31.4,0,0,0,0,0,0,0.172,0,0.0407,0.33,0.67,0.33,42
880927200000,1997,12,1997,3,9,7,0.124,0.0357,0.0882,5526.66,34.61,34.61,32.9,1,1,1,204.8,201,212.2,145.8,142,59,59,59,0,0,0,0.288,0.278,0.294,145.8,142,153.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0986,0.0973,0.101,0.00814,0.00782,0.00877,0.00032,0.00031,0.00034,0.246,0.239,0.259,0.0096,0.0094,0.01,25.33,25.27,25.35,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,33.91,33.03,35.68,32.9,32.04,34.61,0,0,0,0,0,0,0.183,0,0.0358,0.29,0.71,0.29,44.6
881532000000,1997,12,1997,3,10,7,0.126,0.0357,0.09,5645.61,34.79,34.79,33.6,1,1,1,207.9,203.8,213.1,148.9,144.8,59,59,59,0,0,0,0.284,0.277,0.29,148.9,144.8,154.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0997,0.0983,0.102,0.0084,0.00805,0.00884,0.00033,0.00031,0.00035,0.252,0.244,0.261,0.0098,0.0095,0.01,25.3,25.26,25.33,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.64,33.67,35.87,33.6,32.66,34.79,0,0,0,0,0,0,0.187,0,0.036,0.28,0.71,0.29,44.8
882136800000,1997,12,1997,3,11,7,0.124,0.0357,0.088,5517.76,33.92,33.92,32.84,1,1,1,204.5,199.9,209.2,145.5,140.9,59,59,59,0,0,0,0.288,0.282,0.295,145.5,140.9,150.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0985,0.0969,0.1,0.00812,0.00773,0.00852,0.00032,0.0003,0.00033,0.246,0.237,0.254,0.0096,0.0093,0.0099,25.33,25.29,25.36,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,33.86,32.76,34.97,32.84,31.78,33.92,0,0,0,0,0,0,0.182,0,0.036,0.29,0.71,0.29,44.5
882741600000,1997,12,1997,3,12,7,0.131,0.0357,0.0956,5998.32,37.11,37.11,35.7,1,1,1,217,211.4,222.9,158,152.4,59,59,59,0,0,0,0.272,0.265,0.279,158,152.4,163.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00918,0.0087,0.00968,0.00036,0.00034,0.00038,0.268,0.258,0.278,0.011,0.01,0.011,25.23,25.18,25.27,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.79,35.48,38.17,35.7,34.42,37.11,0,0,0,0,0,0,0.198,0,0.0354,0.27,0.73,0.27,45.8
883346400000,1997,12,1997,3,13,7,0.139,0.0405,0.0986,6192.38,38.18,38.18,36.86,1,1,1,230.1,224.3,241.8,163.1,153.7,67,59,73,0,0,0,0.291,0.262,0.322,163.1,153.7,168.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.103,0.109,0.00961,0.00882,0.0101,0.00038,0.00035,0.0004,0.278,0.262,0.289,0.011,0.01,0.011,25.14,25.06,25.18,0.943,0.94,0.945,0.972,0.97,0.974,0.917,0.912,0.92,37.91,35.68,39.19,36.86,34.61,38.18,0,0,0,0,0,0,0.205,0,0.0404,0.29,0.71,0.29,44.5
883951200000,1998,1,1997,4,14,7,0.158,0.0442,0.114,7201.85,46.04,46.04,42.87,1,1,1,261.2,247,274.9,188.2,174,73,73,73,0,-2.842e-14,2.842e-14,0.28,0.266,0.296,188.2,174,201.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.12,0.0117,0.0105,0.0129,0.00047,0.00042,0.00051,0.324,0.298,0.348,0.013,0.012,0.014,24.93,24.85,25.02,0.951,0.946,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.76,40.4,46.98,42.87,39.47,46.04,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.6
884556000000,1998,1,1997,4,15,7,0.188,0.0442,0.143,8753.33,57.05,57.05,52.1,2,1,1.7142857142857142,310.2,284.4,334.2,237.2,211.4,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.236,0.218,0.257,237.2,211.4,261.2,990,990,990,965,964.8,965.1,25,24.9,25.2,0.133,0.124,0.141,0.0167,0.0137,0.0223,0.00067,0.00055,0.00089,0.294,0.243,0.381,0.012,0.0097,0.015,24.75,24.65,24.85,0.936,0.923,0.958,0.973,0.97,0.98,0.911,0.895,0.939,34.11,25.8,51.27,32.94,25.02,48.2,0,0,0,0,0,0,0.289,0,0.045,0.24,0.76,0.24,46.6
885160800000,1998,1,1997,4,16,7,0.228,0.0442,0.184,11141.5,73.86,73.86,66.32,2,2,2,377.2,344.9,412.1,304.2,271.9,73,73,73,0,0,0,0.194,0.177,0.212,304.2,271.9,339.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.145,0.169,0.0426,0.0273,0.0591,0.0017,0.0011,0.0024,0.347,0.298,0.399,0.014,0.012,0.016,24.37,24.15,24.58,0.94,0.934,0.947,0.97,0.97,0.972,0.912,0.906,0.92,34.18,30.6,38,33.16,29.68,36.93,0,0,0,0,0,0,0.368,0,0.044,0.19,0.81,0.19,48.9
885765600000,1998,1,1997,4,17,7,0.287,0.0452,0.242,14649.6,95.55,95.55,87.2,2,2,2,475.2,427.1,527.2,400.5,354.1,74.71,73,85,0,0,0,0.157,0.143,0.171,400.5,354.1,442.2,990,990,990,965.7,965.5,966,24.3,24,24.5,0.19,0.174,0.206,0.088,0.0662,0.108,0.0036,0.0027,0.0045,0.491,0.422,0.555,0.02,0.017,0.023,23.77,23.47,24.06,0.954,0.949,0.958,0.979,0.975,0.98,0.934,0.925,0.939,44.53,39.64,48.75,43.6,38.66,47.78,0,0,0,0,0,0,0.484,0,0.045,0.16,0.84,0.16,51
886370400000,1998,2,1997,5,18,7,0.37,0.0514,0.319,18373.9,125.2,125.2,109.4,3,2,2.7142857142857144,611.8,545,687.7,526.8,460,85,85,85,-8.12e-15,-5.684e-14,0,0.14,0.124,0.156,526.8,460,602.7,990,990,990,966.3,966.1,966.7,23.7,23.3,23.9,0.249,0.212,0.292,0.155,0.116,0.204,0.0065,0.0048,0.0087,0.614,0.536,0.71,0.026,0.023,0.03,23.05,22.64,23.37,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,42.65,35.92,52.19,41.05,34.84,48.2,0,0,0,0,0,0,0.608,0,0.051,0.14,0.86,0.14,49.7
886975200000,1998,2,1997,5,19,7,0.485,0.06,0.425,23687.1,155.9,155.9,141,4,3,3.142857142857143,802.4,715.9,897.9,703.1,630.9,99.29,85,105,0,0,0,0.124,0.114,0.136,703.1,630.9,792.9,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.356,0.308,0.424,0.269,0.222,0.323,0.012,0.0096,0.014,0.871,0.757,0.978,0.038,0.033,0.043,22.02,21.55,22.48,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.44,39.93,51.3,45.14,38.97,48.2,0,0,0,0,0,0,0.783,0,0.06,0.12,0.88,0.12,48.8
887580000000,1998,2,1997,5,20,7,0.616,0.069,0.547,29155.8,179.7,179.7,173.5,4,4,4,1019,936.3,1070,905,831.3,114.1,105,137,-1.624e-14,-1.137e-13,0,0.112,0.1,0.129,905,831.3,944.3,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.529,0.459,0.562,0.377,0.341,0.396,0.017,0.015,0.018,1.15,1.02,1.22,0.052,0.046,0.056,20.9,20.67,21.33,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,44.28,41.48,45.85,43.39,40.62,44.94,0,0,0,0,0,0,0.964,0,0.069,0.11,0.89,0.11,47.3
888184800000,1998,2,1997,5,21,7,0.644,0.0868,0.557,29426.9,177.5,177.5,175.2,4,4,4,1065,1057,1073,921.3,874,143.6,137,183,-1.624e-14,-1.137e-13,1.137e-13,0.135,0.128,0.173,921.3,874,935.7,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.55,0.516,0.562,0.385,0.362,0.392,0.018,0.017,0.018,1.19,1.12,1.21,0.054,0.051,0.055,20.71,20.66,20.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.68,42.56,45.29,43.79,41.71,44.38,0,0,0,0,0,0,0.973,0,0.087,0.13,0.86,0.14,45.7
888789600000,1998,3,1997,6,22,7,0.638,0.111,0.527,27970.7,167.2,167.2,166.5,4,4,4,1055,1052,1060,871.8,868.9,183,183,183,-1.624e-14,-1.137e-13,1.137e-13,0.174,0.173,0.174,871.8,868.9,876.6,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.514,0.512,0.519,0.361,0.36,0.363,0.016,0.016,0.017,1.11,1.11,1.12,0.051,0.05,0.051,20.82,20.79,20.83,0.955,0.955,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.47,42.35,42.66,41.62,41.51,41.81,0,0,0,0,0,0,0.925,0,0.111,0.17,0.83,0.17,43.8
889394400000,1998,3,1997,6,23,7,0.679,0.0874,0.592,30684.5,192.8,192.8,182.6,4,4,4,1123,1067,1193,978.1,884.5,144.4,129,183,0,-1.137e-13,1.137e-13,0.129,0.108,0.171,978.1,884.5,1064,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.62,0.526,0.728,0.442,0.367,0.567,0.02,0.017,0.026,1.33,1.13,1.59,0.061,0.052,0.074,20.38,19.91,20.75,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.65,42.97,49.58,45.66,42.11,48.2,0,0,0,0,0,0,1.01,0,0.087,0.13,0.87,0.13,45.2
889999200000,1998,3,1997,6,24,7,0.809,0.078,0.665,32297.3,192.8,192.8,192.2,4,4,4,1337,1224,1421,1208,1095,129,129,129,108.9,0,192.3,0.0967,0.0908,0.105,1099,1095,1100,990,990,990,969,968.6,969.2,21,20.8,21.4,0.825,0.773,0.861,0.646,0.637,0.648,0.031,0.03,0.031,1.77,1.71,1.81,0.084,0.08,0.087,19.27,18.96,19.69,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.5,48.7,50.44,48.06,47.73,48.2,0,0,0,0,0,0,1.07,0,0.144,0.096,0.82,0.18,39.9
890604000000,1998,3,1997,6,25,7,0.899,0.078,0.665,31662.5,190.3,190.3,188.5,4,4,4,1487,1437,1545,1358,1308,129,129,129,257.8,207.8,315.5,0.0868,0.0835,0.0898,1100,1100,1100,990,990,990,969.4,969.3,969.6,20.6,20.4,20.7,0.887,0.868,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.85,0.089,0.088,0.091,18.72,18.52,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.08,47.55,48.55,47.12,46.6,47.58,0,0,0,0,0,0,1.05,0,0.234,0.087,0.74,0.26,35.2
891208800000,1998,3,1997,6,26,7,1.01,0.0862,0.665,30589.8,185.6,185.6,182.1,4,4,4,1669,1567,1787,1526,1438,142.6,129,148,425.9,338.1,538.7,0.0854,0.0808,0.091,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.918,0.906,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.096,18.1,17.71,18.44,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.45,45.4,47.35,45.52,44.5,46.4,0,0,0,0,0,0,1.01,0,0.345,0.085,0.66,0.34,30.3
891813600000,1998,4,1997,7,27,7,1.17,0.0895,0.665,29022.6,176.4,176.4,172.8,4,4,4,1941,1831,2042,1793,1683,148,148,148,692.7,583.3,794.2,0.0764,0.0725,0.0808,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.22,16.92,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.07,43.26,45.01,43.19,42.39,44.11,0,0,0,0,0,0,0.96,0,0.505,0.076,0.57,0.43,24.8
892418400000,1998,4,1997,7,28,7,1.27,0.0895,0.665,28259.4,168.9,168.9,168.2,4,4,4,2096,2067,2111,1948,1919,148,148,148,847.7,819.4,862.7,0.0706,0.0701,0.0716,1100,1100,1100,990,990,990,971.3,971.3,971.4,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.79,16.76,16.86,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.91,42.81,43.1,42.05,41.96,42.23,0,0,0,0,0,0,0.935,0,0.605,0.07,0.52,0.48,22.3
893023200000,1998,4,1997,7,29,7,1.22,0.0895,0.665,28654.7,173.3,173.3,170.6,4,4,4,2010,1922,2085,1862,1774,148,148,148,762.3,673.7,837.4,0.0737,0.071,0.077,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.02,16.82,17.28,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.51,42.98,44.22,42.64,42.12,43.34,0,0,0,0,0,0,0.948,0,0.555,0.073,0.55,0.45,23.5
893628000000,1998,4,1997,7,30,7,1.09,0.101,0.665,29842.9,180.9,180.9,177.6,4,4,4,1797,1706,1890,1631,1514,166.9,148,192,530.5,413.5,642.2,0.0935,0.0783,0.113,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.68,17.38,17.98,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.32,44.5,46.14,44.41,43.61,45.21,0,0,0,0,0,0,0.987,0,0.425,0.093,0.61,0.39,27.4
894232800000,1998,5,1997,8,31,7,0.96,0.116,0.665,31067.5,188.1,188.1,184.9,4,4,4,1587,1500,1675,1395,1308,192,192,192,295,207.8,383.5,0.121,0.115,0.128,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.908,0.884,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.83,1.87,0.092,0.089,0.094,18.38,18.08,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.17,46.4,47.98,46.23,45.47,47.02,0,0,0,0,0,0,1.03,0,0.295,0.12,0.69,0.31,32.4
894837600000,1998,5,1997,8,32,7,0.828,0.116,0.66,32138.7,192.8,192.8,191.3,4,4,4,1368,1241,1471,1176,1049,192,192,192,84.66,0,179.3,0.141,0.13,0.155,1092,1049,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.82,0.723,0.872,0.63,0.534,0.648,0.03,0.025,0.031,1.75,1.55,1.82,0.084,0.072,0.088,19.19,18.79,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.95,48.25,49.81,47.83,47.29,48.2,0,0,0,0,0,0,1.06,0,0.168,0.14,0.8,0.2,38.8
895442400000,1998,5,1997,8,33,7,0.669,0.116,0.553,28954.1,186.4,186.4,172.3,4,4,4,1106,1021,1204,914.2,829.1,192,192,192,-1.624e-14,-1.137e-13,1.137e-13,0.174,0.159,0.188,914.2,829.1,1012,990,990,990,968.2,968,968.5,21.8,21.5,22,0.557,0.475,0.668,0.385,0.34,0.45,0.018,0.015,0.021,1.19,1.04,1.4,0.055,0.047,0.065,20.57,20.06,21,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.98,40.7,47.54,43.09,39.79,46.59,0,0,0,0,0,0,0.957,0,0.116,0.17,0.83,0.17,43.3
896047200000,1998,5,1997,8,34,7,0.568,0.116,0.452,24287.2,155.3,155.3,144.6,4,3,3.142857142857143,938.8,887.1,998.6,746.8,695.1,192,192,192,0,0,0,0.205,0.192,0.216,746.8,695.1,806.6,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.401,0.36,0.455,0.297,0.265,0.329,0.013,0.012,0.015,0.963,0.88,1.04,0.043,0.039,0.047,21.38,21.11,21.67,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.99,39.79,51.88,46.34,38.81,48.2,0,0,0,0,0,0,0.803,0,0.116,0.2,0.8,0.2,42.8
896652000000,1998,6,1997,9,35,7,0.503,0.072,0.431,23859.9,144.6,144.6,142,3,3,3,831.7,794.1,872.2,712.7,675.1,119,119,119,0,0,0,0.143,0.136,0.15,712.7,675.1,753.2,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.365,0.341,0.395,0.277,0.252,0.304,0.012,0.011,0.013,0.905,0.84,0.979,0.04,0.037,0.043,21.87,21.63,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.74,46.65,50.96,47.34,45.72,48.2,0,0,0,0,0,0,0.789,0,0.072,0.14,0.86,0.14,47.4
897256800000,1998,6,1997,9,36,7,0.461,0.0865,0.374,21238,135.8,135.8,126.4,3,3,3,761.5,729.9,786.6,618.5,568.9,143,119,161,0,0,0,0.189,0.151,0.221,618.5,568.9,667.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.312,0.286,0.337,0.214,0.181,0.247,0.0093,0.0078,0.011,0.747,0.666,0.827,0.032,0.029,0.036,22.31,22.13,22.51,0.955,0.952,0.957,0.979,0.976,0.98,0.934,0.929,0.938,43.05,39.86,46.21,42.14,38.89,45.28,0,0,0,0,0,0,0.702,0,0.087,0.19,0.81,0.19,46.1
897861600000,1998,6,1997,9,37,7,0.414,0.0974,0.317,18108.4,114.3,114.3,107.8,3,3,3,685.2,653.6,718.1,524.2,492.6,161,161,161,-1.624e-14,-5.684e-14,0,0.235,0.224,0.246,524.2,492.6,557.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.261,0.243,0.279,0.151,0.131,0.173,0.0065,0.0056,0.0075,0.59,0.538,0.646,0.025,0.023,0.028,22.77,22.58,22.95,0.948,0.945,0.951,0.971,0.97,0.974,0.921,0.917,0.927,37,34.94,39.12,35.93,33.89,38.1,0,0,0,0,0,0,0.599,0,0.097,0.24,0.77,0.23,43.7
898466400000,1998,6,1997,9,38,7,0.373,0.0974,0.276,15974.5,96.4,96.4,95.09,2,2,2,617,590.9,644.5,456,429.9,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.261,0.25,0.272,456,429.9,483.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.223,0.21,0.238,0.114,0.102,0.127,0.0048,0.0043,0.0054,0.587,0.544,0.634,0.025,0.023,0.027,23.05,22.89,23.2,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.31,46.79,51.89,47.54,45.86,48.2,0,0,0,0,0,0,0.528,0,0.097,0.26,0.74,0.26,42.8
899071200000,1998,6,1997,9,39,7,0.338,0.0861,0.252,15030.6,92.41,92.41,89.47,2,2,2,559.3,537.1,582.5,416.9,402.1,142.4,135,161,2.436e-14,-5.684e-14,5.684e-14,0.254,0.238,0.28,416.9,402.1,431.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.198,0.208,0.0958,0.0888,0.102,0.004,0.0037,0.0043,0.524,0.501,0.544,0.022,0.021,0.023,23.36,23.25,23.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.65,44.21,47.15,44.73,43.33,46.2,0,0,0,0,0,0,0.497,0,0.086,0.25,0.75,0.25,44.5
899676000000,1998,7,1997,10,40,7,0.309,0.0905,0.218,13049.3,85.16,85.16,77.67,2,2,2,510.3,491.4,529.7,360.7,305.4,149.6,135,186,8.12e-15,0,5.684e-14,0.294,0.255,0.379,360.7,305.4,394.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.168,0.196,0.0693,0.0432,0.0853,0.0029,0.0018,0.0036,0.44,0.359,0.49,0.018,0.015,0.02,23.66,23.53,23.83,0.95,0.942,0.954,0.977,0.97,0.98,0.927,0.914,0.935,39.75,33.61,43.45,38.84,32.6,42.58,0,0,0,0,0,0,0.432,0,0.091,0.29,0.71,0.29,42.2
900280800000,1998,7,1997,10,41,7,0.283,0.112,0.17,10115.8,63.89,63.89,60.21,2,2,2,467.8,451.8,485.1,281.8,265.8,186,186,186,0,0,0,0.398,0.383,0.412,281.8,265.8,299.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.154,0.165,0.032,0.0244,0.0402,0.0013,0.001,0.0017,0.324,0.3,0.35,0.013,0.012,0.014,23.97,23.87,24.07,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.04,29.28,32.93,30.11,28.4,31.94,0,0,0,0,0,0,0.335,0,0.113,0.4,0.6,0.4,35.7
900885600000,1998,7,1997,10,42,7,0.261,0.112,0.148,8774.73,55.69,55.69,52.23,2,1,1.8571428571428572,431.2,416.5,446.6,245.2,230.5,186,186,186,4.06e-15,-2.842e-14,2.842e-14,0.432,0.417,0.447,245.2,230.5,260.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.152,0.0175,0.0153,0.022,0.00071,0.00063,0.0009,0.294,0.26,0.41,0.012,0.011,0.017,24.17,24.1,24.25,0.933,0.925,0.957,0.971,0.97,0.98,0.906,0.897,0.938,30.83,25.85,52.19,29.56,25.08,48.2,0,0,0,0,0,0,0.29,0,0.113,0.43,0.57,0.43,33.6
901490400000,1998,7,1997,10,43,7,0.241,0.107,0.134,8092.34,50.36,50.36,48.17,2,1,1.1428571428571428,398.6,385,411.8,221.5,208.9,177.1,155,186,4.06e-15,-2.842e-14,2.842e-14,0.444,0.398,0.471,221.5,208.9,234.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.134,0.14,0.0146,0.0135,0.0157,0.00059,0.00055,0.00064,0.371,0.257,0.407,0.015,0.01,0.016,24.24,24.14,24.4,0.953,0.925,0.958,0.979,0.97,0.98,0.932,0.897,0.939,46.44,25.96,52.44,44.57,25.18,48.2,0,0,0,0,0,0,0.268,0,0.107,0.44,0.56,0.44,33.6
902095200000,1998,8,1997,11,44,7,0.222,0.0937,0.129,7917.1,48.2,48.2,47.13,1,1,1,367.5,355.2,380.4,212.5,200.2,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.422,0.407,0.436,212.5,200.2,225.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.137,0.0138,0.0128,0.0149,0.00056,0.00051,0.0006,0.375,0.353,0.398,0.015,0.014,0.016,24.39,24.3,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.64,45.89,51.5,47.13,44.97,48.2,0,0,0,0,0,0,0.262,0,0.093,0.42,0.58,0.42,35.7
902700000000,1998,8,1997,11,45,7,0.206,0.0937,0.112,6988.72,44.04,44.04,41.6,1,1,1,340.5,331.4,351.1,185.5,176.4,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.455,0.441,0.468,185.5,176.4,196.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.126,0.0115,0.0107,0.0124,0.00046,0.00043,0.0005,0.327,0.311,0.346,0.013,0.012,0.014,24.57,24.5,24.63,0.951,0.948,0.954,0.979,0.977,0.98,0.931,0.926,0.935,42.48,40.4,44.94,41.6,39.47,44.04,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,33.9
903304800000,1998,8,1997,11,46,7,0.193,0.0937,0.0988,6099.1,38.59,38.59,36.3,1,1,1,318.3,309.3,327.9,163.3,154.3,155,155,155,-8.12e-15,-2.842e-14,0,0.487,0.473,0.501,163.3,154.3,172.9,990,990,990,965,964.9,965,25,25,25.1,0.115,0.112,0.118,0.00963,0.00887,0.0104,0.00039,0.00035,0.00042,0.287,0.271,0.304,0.011,0.011,0.012,24.72,24.66,24.78,0.944,0.941,0.947,0.971,0.97,0.975,0.917,0.913,0.923,37.37,35.28,39.58,36.3,34.23,38.59,0,0,0,0,0,0,0.202,0,0.0942,0.49,0.51,0.49,31.6
903909600000,1998,8,1997,11,47,7,0.18,0.0937,0.0862,5301.02,33.55,33.55,31.55,1,1,1,297.5,289.3,306.3,142.5,134.3,155,155,155,-1.218e-14,-2.842e-14,2.842e-14,0.521,0.506,0.536,142.5,134.3,151.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.107,0.104,0.11,0.00786,0.00717,0.00861,0.00031,0.00029,0.00034,0.25,0.236,0.266,0.01,0.0094,0.011,24.86,24.8,24.91,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.53,30.61,34.59,31.55,29.69,33.55,0,0,0,0,0,0,0.175,0,0.0938,0.52,0.48,0.52,29.5
904514400000,1998,8,1997,11,48,7,0.167,0.0746,0.0929,5757.46,37.28,37.28,34.27,1,1,1,276.9,267.2,286.9,153.6,131.9,123.3,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.445,0.415,0.54,153.6,131.9,166.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.112,0.00881,0.00696,0.0099,0.00035,0.00028,0.00039,0.267,0.231,0.289,0.011,0.0092,0.011,24.93,24.87,24.97,0.94,0.932,0.944,0.97,0.97,0.972,0.912,0.904,0.918,35.31,30.04,38.34,34.27,29.13,37.28,0,0,0,0,0,0,0.19,0,0.0741,0.45,0.56,0.44,34.5
905119200000,1998,9,1997,12,49,7,0.154,0.0644,0.09,5584.98,36.15,36.15,33.24,1,1,1,255.2,246.7,264.2,148.8,137.2,106.4,91,118,8.12e-15,0,2.842e-14,0.416,0.361,0.462,148.8,137.2,161.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.108,0.0084,0.00741,0.00945,0.00033,0.00029,0.00037,0.257,0.237,0.277,0.01,0.0094,0.011,25.02,24.99,25.05,0.938,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.914,34.27,31.46,37.26,33.24,30.51,36.15,0,0,0,0,0,0,0.185,0,0.064,0.42,0.58,0.42,36.3
905724000000,1998,9,1997,12,50,7,0.143,0.055,0.0882,5489.01,34.35,34.35,32.67,1,1,1,236.8,229.5,244.2,145.8,138.5,91,91,91,0,0,0,0.384,0.373,0.397,145.8,138.5,153.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0999,0.105,0.00815,0.00752,0.00877,0.00032,0.0003,0.00035,0.25,0.237,0.263,0.0099,0.0093,0.01,25.13,25.07,25.19,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.68,31.95,35.41,32.67,30.99,34.35,0,0,0,0,0,0,0.182,0,0.0548,0.38,0.62,0.38,38.4
906328800000,1998,9,1997,12,51,7,0.134,0.055,0.0794,4933.82,30.68,30.68,29.37,1,1,1,222.3,216.6,228.1,131.3,125.6,91,91,91,2.03e-15,0,1.421e-14,0.409,0.399,0.42,131.3,125.6,137.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0954,0.0994,0.00691,0.00643,0.0074,0.00027,0.00025,0.00029,0.224,0.214,0.234,0.0088,0.0084,0.0092,25.24,25.2,25.29,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.28,28.93,31.62,29.37,28.06,30.68,0,0,0,0,0,0,0.163,0,0.0546,0.41,0.59,0.41,36.8
906933600000,1998,9,1997,12,52,7,0.127,0.0488,0.0784,4879.51,30.92,30.92,29.04,1,1,1,210.4,204.8,214.7,129.6,121.5,80.71,73,91,-2.03e-15,-1.421e-14,0,0.383,0.347,0.428,129.6,121.5,137.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0956,0.0939,0.0975,0.00677,0.00608,0.00745,0.00027,0.00024,0.00029,0.22,0.207,0.233,0.0086,0.0081,0.0091,25.32,25.3,25.35,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.94,27.94,31.87,29.04,27.1,30.92,0,0,0,0,0,0,0.161,0,0.0486,0.38,0.62,0.38,38.4
907538400000,1998,10,1998,1,1,7,0.119,0.0442,0.0751,4672.2,29.17,29.17,27.81,1,1,1,197.2,191.4,202.9,124.2,118.5,73,73,73,0,-1.421e-14,1.421e-14,0.37,0.36,0.381,124.2,118.5,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0907,0.0948,0.00631,0.00582,0.00679,0.00025,0.00023,0.00027,0.209,0.199,0.219,0.0082,0.0078,0.0086,25.38,25.36,25.39,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.67,27.24,30.07,27.81,26.42,29.17,0,0,0,0,0,0,0.155,0,0.0439,0.37,0.63,0.37,39.3
908143200000,1998,10,1998,1,2,7,0.112,0.0442,0.0675,4158.87,25.95,25.95,24.76,1,1,1,184.6,180.2,189.5,111.6,107.2,73,73,73,4.06e-15,0,1.421e-14,0.396,0.385,0.405,111.6,107.2,116.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0868,0.0901,0.00523,0.00487,0.00566,0.0002,0.00019,0.00022,0.187,0.179,0.196,0.0073,0.007,0.0076,25.38,25.38,25.38,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.895,25.52,24.44,26.76,24.76,23.71,25.95,0,0,0,0,0,0,0.138,0,0.0445,0.39,0.6,0.4,37.1
908748000000,1998,10,1998,1,3,7,0.106,0.0442,0.0616,3770.2,23.38,23.38,22.44,1,1,1,174.9,171.8,178.9,101.9,98.76,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.417,0.408,0.425,101.9,98.76,105.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0838,0.0863,0.00441,0.00414,0.00475,0.00017,0.00016,0.00019,0.169,0.164,0.176,0.0066,0.0064,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.887,23.15,22.42,24.11,22.44,21.71,23.38,0,0,0,0,0,0,0.125,0,0.0444,0.42,0.58,0.42,35.6
909352800000,1998,10,1998,1,4,7,0.101,0.0422,0.0591,3626.14,25.66,25.66,21.58,1,1,1,167.5,165.5,169.8,97.75,93.29,69.71,50,73,-4.06e-15,-1.421e-14,1.421e-14,0.416,0.302,0.439,97.75,93.29,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0819,0.0865,0.00406,0.00368,0.00556,0.00016,0.00014,0.00022,0.162,0.154,0.19,0.0063,0.006,0.0075,25.37,25.34,25.38,0.917,0.914,0.922,0.967,0.966,0.97,0.887,0.885,0.894,22.32,21.33,26.45,21.58,20.6,25.66,0,0,0,0,0,0,0.12,0,0.0419,0.42,0.59,0.41,35.9
909957600000,1998,11,1998,2,5,7,0.103,0.0302,0.0727,4501.54,28.76,28.76,26.79,1,1,1,170.2,166.3,178.3,120.2,116.3,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.294,0.28,0.301,120.2,116.3,128.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0882,0.0868,0.0911,0.00596,0.00563,0.00666,0.00023,0.00022,0.00026,0.199,0.192,0.213,0.0078,0.0075,0.0084,25.34,25.34,25.34,0.925,0.922,0.93,0.97,0.97,0.97,0.897,0.895,0.902,27.62,26.66,29.65,26.79,25.86,28.76,0,0,0,0,0,0,0.149,0,0.0303,0.29,0.71,0.29,43.7
910562400000,1998,11,1998,2,6,7,0.11,0.0302,0.0796,4963.23,30.65,30.65,29.54,1,1,1,181.6,177.2,186.3,131.6,127.2,50,50,50,-2.03e-15,-1.421e-14,0,0.275,0.268,0.282,131.6,127.2,136.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0907,0.0939,0.00694,0.00656,0.00733,0.00027,0.00026,0.00029,0.219,0.211,0.228,0.0086,0.0083,0.0089,25.34,25.34,25.34,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.46,29.39,31.6,29.54,28.51,30.65,0,0,0,0,0,0,0.164,0,0.0304,0.27,0.72,0.28,45.1
911167200000,1998,11,1998,2,7,7,0.115,0.0302,0.0845,5289.83,31.69,31.69,31.49,1,1,1,189.8,189,190.6,139.8,139,50,50,50,0,0,0,0.263,0.262,0.265,139.8,139,140.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0948,0.0954,0.00763,0.00756,0.0077,0.0003,0.0003,0.0003,0.234,0.233,0.235,0.0091,0.0091,0.0092,25.35,25.35,25.35,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,32.46,32.27,32.67,31.49,31.3,31.69,0,0,0,0,0,0,0.175,0,0.0305,0.26,0.73,0.27,46
