datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
911772000000,1998,11,1998,2,8,7,0.115,0.0302,0.0846,5291.45,32.21,32.21,31.5,1,1,1,189.8,187.1,192.8,139.8,137.1,50,50,50,0,0,0,0.263,0.259,0.267,139.8,137.1,142.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0941,0.0962,0.00763,0.0074,0.00789,0.0003,0.00029,0.00031,0.234,0.229,0.239,0.0091,0.009,0.0094,25.35,25.35,25.35,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.907,32.47,31.8,33.21,31.5,30.84,32.21,0,0,0,0,0,0,0.175,0,0.0304,0.26,0.74,0.26,46
912376800000,1998,11,1998,2,9,7,0.12,0.0349,0.0851,5329.24,33.23,33.23,31.72,1,1,1,198.4,193.1,206.2,140.7,135.5,57.71,50,59,0,0,0,0.291,0.259,0.303,140.7,135.5,147.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.095,0.0991,0.00771,0.00726,0.00826,0.0003,0.00028,0.00032,0.237,0.228,0.249,0.0093,0.0089,0.0097,25.35,25.31,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.7,31.42,34.26,31.72,30.48,33.23,0,0,0,0,0,0,0.176,0,0.0349,0.29,0.71,0.29,44.4
912981600000,1998,12,1998,3,10,7,0.128,0.0357,0.0922,5786.79,35.23,35.23,34.45,1,1,1,211.5,207.6,215,152.5,148.6,59,59,59,0,0,0,0.279,0.274,0.284,152.5,148.6,156,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0996,0.102,0.00871,0.00838,0.00901,0.00034,0.00033,0.00035,0.258,0.251,0.264,0.01,0.0098,0.01,25.27,25.25,25.3,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.51,34.58,36.32,34.45,33.55,35.23,0,0,0,0,0,0,0.191,0,0.0358,0.28,0.72,0.28,45.2
913586400000,1998,12,1998,3,11,7,0.133,0.0357,0.0973,6111.71,37.99,37.99,36.38,1,1,1,219.8,215,226.4,160.8,156,59,59,59,0,0,0,0.268,0.261,0.274,160.8,156,167.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00942,0.00901,0.00998,0.00037,0.00035,0.00039,0.273,0.264,0.285,0.011,0.01,0.011,25.21,25.16,25.25,0.942,0.94,0.944,0.971,0.97,0.974,0.915,0.912,0.92,37.46,36.32,39.01,36.38,35.23,37.99,0,0,0,0,0,0,0.202,0,0.0357,0.27,0.73,0.27,46
914191200000,1998,12,1998,3,12,7,0.148,0.0357,0.113,7148.42,47.71,47.71,42.55,1,1,1,245.5,226.7,267.7,186.5,167.7,59,59,59,0,0,0,0.241,0.22,0.26,186.5,167.7,208.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.106,0.121,0.0116,0.01,0.0135,0.00046,0.00039,0.00053,0.319,0.285,0.359,0.013,0.011,0.014,25.02,24.87,25.15,0.95,0.944,0.956,0.979,0.974,0.98,0.93,0.92,0.937,43.48,39.07,48.69,42.55,38.06,47.71,0,0,0,0,0,0,0.236,0,0.035,0.24,0.76,0.24,48.3
914796000000,1998,12,1998,3,13,7,0.181,0.0393,0.142,8632.72,55.87,55.87,51.39,2,1,1.7142857142857142,299.9,275.7,328.7,234.9,216.7,65,59,73,-8.12e-15,-2.842e-14,2.842e-14,0.216,0.198,0.237,234.9,216.7,255.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.124,0.139,0.016,0.0142,0.0197,0.00064,0.00056,0.00079,0.29,0.242,0.384,0.012,0.0096,0.015,24.8,24.68,24.9,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,34.03,25.96,51.97,32.58,25.18,48.2,0,0,0,0,0,0,0.285,0,0.039,0.22,0.78,0.22,47.7
915400800000,1999,1,1998,4,14,7,0.224,0.0442,0.18,10886.4,72.86,72.86,64.8,2,2,2,370.1,338.3,407.7,297.1,265.3,73,73,73,0,0,0,0.198,0.179,0.216,297.1,265.3,334.7,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.154,0.143,0.167,0.0392,0.0242,0.057,0.0016,0.00097,0.0023,0.336,0.288,0.393,0.014,0.012,0.016,24.41,24.17,24.62,0.939,0.933,0.946,0.97,0.97,0.971,0.911,0.905,0.918,33.4,29.87,37.53,32.4,28.97,36.43,0,0,0,0,0,0,0.36,0,0.044,0.2,0.8,0.2,48.6
916005600000,1999,1,1998,4,15,7,0.289,0.0442,0.244,14700.9,96.4,96.4,87.51,2,2,2,477,423.9,532.7,404,350.9,73,73,73,0,-5.684e-14,5.684e-14,0.154,0.137,0.172,404,350.9,459.7,990,990,990,965.7,965.5,966,24.3,24,24.5,0.192,0.173,0.211,0.0897,0.0646,0.116,0.0037,0.0026,0.0048,0.496,0.417,0.58,0.02,0.017,0.024,23.76,23.42,24.08,0.954,0.948,0.958,0.979,0.974,0.98,0.934,0.924,0.939,44.88,39.29,50.55,43.75,38.28,48.2,0,0,0,0,0,0,0.486,0,0.045,0.15,0.84,0.16,50.9
916610400000,1999,1,1998,4,16,7,0.361,0.0504,0.311,17959.3,115.8,115.8,106.9,3,2,2.857142857142857,597.3,547.7,647.3,514,474.7,83.29,73,91,-8.12e-15,-5.684e-14,0,0.139,0.126,0.153,514,474.7,556.3,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.242,0.218,0.267,0.145,0.123,0.173,0.0061,0.0051,0.0073,0.576,0.521,0.632,0.024,0.022,0.027,23.14,22.88,23.34,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,39.37,35.4,51.93,37.93,34.34,48.2,0,0,0,0,0,0,0.594,0,0.05,0.14,0.86,0.14,49.7
917215200000,1999,1,1998,4,17,7,0.439,0.055,0.384,21927.9,141.1,141.1,130.5,3,3,3,725.1,665.6,785.2,634.1,574.6,91,91,91,0,0,0,0.126,0.116,0.137,634.1,574.6,694.2,990,990,990,966.8,966.6,967,23.2,23,23.4,0.311,0.277,0.345,0.225,0.185,0.265,0.0097,0.0079,0.012,0.764,0.663,0.865,0.033,0.028,0.038,22.44,22.09,22.77,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,44.41,40.75,47.98,43.51,39.84,47.02,0,0,0,0,0,0,0.725,0,0.055,0.13,0.87,0.13,49.9
917820000000,1999,2,1998,5,18,7,0.582,0.0829,0.499,26788.9,188.4,188.4,159.5,4,3,3.5714285714285716,962.4,812.3,1151,825.4,675.3,137,137,137,1.624e-14,0,1.137e-13,0.145,0.119,0.169,825.4,675.3,1014,990,990,990,967.7,967.1,968.4,22.3,21.6,22.9,0.467,0.342,0.653,0.339,0.252,0.454,0.015,0.011,0.021,1.06,0.84,1.39,0.048,0.037,0.064,21.22,20.24,22.01,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.08,40.4,50.85,44.91,39.47,48.2,0,0,0,0,0,0,0.886,0,0.083,0.14,0.86,0.14,46
918424800000,1999,2,1998,5,19,7,0.836,0.0915,0.664,32121.6,192.8,192.8,191.2,4,4,4,1383,1227,1481,1232,1090,151.3,137,162,133.2,0,218.7,0.109,0.1,0.115,1099,1090,1100,990,990,990,969.1,968.6,969.4,20.9,20.6,21.4,0.84,0.764,0.884,0.645,0.626,0.648,0.031,0.029,0.031,1.78,1.69,1.83,0.085,0.079,0.089,19.11,18.75,19.7,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.03,48.14,50.24,47.8,47.18,48.2,0,0,0,0,0,0,1.06,0,0.172,0.11,0.79,0.21,38.4
919029600000,1999,2,1998,5,20,7,0.926,0.098,0.665,31401.9,188.1,188.1,186.9,4,4,4,1531,1497,1561,1369,1335,162,162,162,268.8,234.6,298.6,0.106,0.104,0.108,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.896,0.891,0.901,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.84,1.85,0.09,0.09,0.091,18.57,18.47,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,47.42,47.99,46.73,46.47,47.03,0,0,0,0,0,0,1.04,0,0.261,0.11,0.72,0.28,33.9
919634400000,1999,2,1998,5,21,7,0.969,0.098,0.665,30983.7,185.5,185.5,184.4,4,4,4,1602,1570,1642,1440,1408,162,162,162,340.5,308.3,380.3,0.101,0.0986,0.103,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.906,0.902,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.092,0.091,0.093,18.33,18.2,18.44,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.05,46.7,47.33,46.11,45.77,46.38,0,0,0,0,0,0,1.02,0,0.304,0.1,0.69,0.31,32
920239200000,1999,3,1998,6,22,7,1.05,0.145,0.665,30187,182.4,182.4,179.7,4,4,4,1738,1659,1821,1499,1420,239,239,239,399.1,319.9,482,0.138,0.131,0.144,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.88,17.6,18.14,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.84,45.1,46.54,44.92,44.2,45.61,0,0,0,0,0,0,0.998,0,0.385,0.14,0.63,0.37,28.7
920844000000,1999,3,1998,6,23,7,1.13,0.125,0.665,29475,176.2,176.2,175.4,4,4,4,1860,1838,1880,1653,1599,207,183,239,553.4,499.2,596.8,0.111,0.0974,0.13,1100,1100,1100,990,990,990,970.6,970.6,970.7,19.4,19.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.48,17.41,17.55,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.76,44.59,44.95,43.86,43.7,44.05,0,0,0,0,0,0,0.975,0,0.465,0.11,0.59,0.41,26.1
921448800000,1999,3,1998,6,24,7,1.22,0.111,0.665,28675.4,174.2,174.2,170.7,4,4,4,2010,1897,2169,1827,1714,183,183,183,727.3,614.2,886,0.0912,0.0844,0.0965,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.03,16.62,17.36,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.54,42.44,44.43,42.67,41.59,43.55,0,0,0,0,0,0,0.948,0,0.555,0.091,0.55,0.45,23.5
922053600000,1999,3,1998,6,25,7,1.51,0.111,0.665,26480.9,164.4,164.4,157.6,4,4,4,2491,2246,2767,2308,2063,183,183,183,1208,963.3,1484,0.0738,0.0661,0.0815,1100,1100,1100,990,990,990,972.3,971.7,973,17.7,17,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.17,16.43,0.944,0.942,0.946,0.977,0.973,0.98,0.922,0.916,0.927,40.34,38.54,41.93,39.41,37.49,41.1,0,0,0,0,0,0,0.876,0,0.845,0.074,0.44,0.56,17.5
922658400000,1999,3,1998,6,26,7,1.88,0.122,0.665,23667,147.2,147.2,140.9,4,4,4,3109,2867,3316,2907,2684,202.4,183,217,1807,1584,1999,0.065,0.0601,0.0695,1100,1100,1100,990,990,990,973.8,973.2,974.2,16.2,15.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,13.89,14.93,0.937,0.934,0.941,0.97,0.97,0.971,0.909,0.906,0.914,36.3,35.01,37.88,35.22,33.96,36.8,0,0,0,0,0,0,0.783,0,1.215,0.065,0.35,0.65,12.6
923263200000,1999,4,1998,7,27,7,2.14,0.138,0.665,21961.5,134.6,134.6,130.7,4,4,4,3544,3371,3694,3316,3154,228.1,217,295,2216,2054,2338,0.0643,0.0594,0.0799,1100,1100,1100,990,990,990,974.7,974.3,975,15.3,15,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.41,13.1,13.78,0.931,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.69,32.83,34.7,32.68,31.84,33.66,0,0,0,0,0,0,0.726,0,1.475,0.064,0.31,0.69,10.3
923868000000,1999,4,1998,7,28,7,2.29,0.178,0.665,21021.5,126.5,126.5,125.1,4,4,4,3792,3732,3823,3497,3437,295,295,295,2397,2337,2428,0.0778,0.0772,0.079,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.89,12.82,13.01,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.9,0.901,32.25,32.07,32.61,31.28,31.1,31.63,0,0,0,0,0,0,0.695,0,1.625,0.078,0.29,0.71,9.18
924472800000,1999,4,1998,7,29,7,2.26,0.178,0.665,21250.5,128.7,128.7,126.5,4,4,4,3732,3633,3806,3437,3338,295,295,295,2337,2238,2411,0.0791,0.0775,0.0812,1100,1100,1100,990,990,990,975.1,974.9,975.3,14.9,14.7,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.01,12.86,13.22,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,32.6,32.17,33.18,31.62,31.2,32.18,0,0,0,0,0,0,0.703,0,1.595,0.079,0.29,0.71,9.4
925077600000,1999,4,1998,7,30,7,2.09,0.183,0.665,22297.5,135.8,135.8,132.7,4,4,4,3455,3316,3595,3153,2995,302.4,295,321,2053,1895,2200,0.0877,0.0821,0.0968,1100,1100,1100,990,990,990,974.5,974.2,974.8,15.5,15.2,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.3,13.89,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,34.21,33.4,35.01,33.18,32.4,33.96,0,0,0,0,0,0,0.737,0,1.425,0.088,0.32,0.68,10.7
925682400000,1999,5,1998,8,31,7,1.87,0.194,0.665,23749.6,146,146,141.4,4,4,4,3087,2911,3271,2766,2590,321,321,321,1666,1490,1850,0.104,0.0981,0.11,1100,1100,1100,990,990,990,973.7,973.3,974.1,16.3,15.9,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.41,13.99,14.83,0.937,0.935,0.94,0.97,0.97,0.971,0.909,0.907,0.913,36.43,35.28,37.59,35.34,34.22,36.49,0,0,0,0,0,0,0.785,0,1.205,0.1,0.36,0.64,12.7
926287200000,1999,5,1998,8,32,7,1.64,0.194,0.665,25483.5,155.9,155.9,151.7,4,4,4,2705,2553,2859,2384,2232,321,321,321,1284,1132,1438,0.119,0.112,0.126,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.32,14.95,15.69,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.914,0.921,38.94,37.94,39.94,37.92,36.86,38.98,0,0,0,0,0,0,0.843,0,0.975,0.12,0.41,0.59,15.5
926892000000,1999,5,1998,8,33,7,1.43,0.194,0.665,27097,165.3,165.3,161.3,4,4,4,2358,2209,2503,2037,1888,321,321,321,937.3,788.4,1082,0.136,0.128,0.145,1100,1100,1100,990,990,990,972,971.6,972.3,18,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.81,16.52,0.945,0.944,0.947,0.979,0.977,0.98,0.925,0.922,0.928,41.21,40.27,42.17,40.32,39.33,41.33,0,0,0,0,0,0,0.896,0,0.765,0.14,0.47,0.53,18.9
927496800000,1999,5,1998,8,34,7,1.2,0.194,0.665,28823.1,176.3,176.3,171.6,4,4,4,1983,1835,2147,1662,1514,321,321,321,562.1,413.7,726.1,0.162,0.15,0.175,1100,1100,1100,990,990,990,971,970.6,971.5,19,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.11,16.67,17.56,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.77,42.58,44.98,42.89,41.73,44.08,0,0,0,0,0,0,0.953,0,0.535,0.16,0.55,0.45,24
928101600000,1999,5,1998,8,35,7,1.01,0.137,0.665,30583.1,185.9,185.9,182,4,4,4,1669,1557,1790,1443,1347,225.9,210,321,343.2,247.4,435.9,0.135,0.12,0.179,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.92,0.912,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.1,17.7,18.47,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.44,45.37,47.41,45.51,44.47,46.47,0,0,0,0,0,0,1.01,0,0.345,0.14,0.66,0.34,30.3
928706400000,1999,6,1998,9,36,7,0.861,0.127,0.665,31990.5,192.8,192.8,190.4,4,4,4,1423,1306,1522,1213,1096,210,210,210,114,0,212.1,0.148,0.138,0.161,1099,1096,1100,990,990,990,969.2,968.9,969.6,20.8,20.4,21.1,0.86,0.805,0.909,0.647,0.639,0.648,0.031,0.03,0.032,1.81,1.74,1.86,0.087,0.082,0.091,18.96,18.59,19.4,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.67,47.72,49.69,47.6,46.77,48.2,0,0,0,0,0,0,1.06,0,0.196,0.15,0.77,0.23,37.2
929311200000,1999,6,1998,9,37,7,0.697,0.127,0.57,29516.8,190.1,190.1,175.7,4,4,4,1152,1057,1262,942.2,847,210,210,210,4.872e-14,-1.137e-13,1.137e-13,0.183,0.166,0.199,942.2,847,1052,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.601,0.501,0.741,0.41,0.349,0.539,0.019,0.016,0.025,1.27,1.08,1.57,0.059,0.049,0.074,20.35,19.71,20.84,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,44.83,41.29,48.5,43.92,40.41,47.53,0,0,0,0,0,0,0.976,0,0.127,0.18,0.82,0.18,42.3
929916000000,1999,6,1998,9,38,7,0.587,0.127,0.46,24629.7,157.7,157.7,146.6,4,3,3.2857142857142856,969.9,913.5,1034,759.9,703.5,210,210,210,-1.624e-14,-1.137e-13,0,0.217,0.203,0.23,759.9,703.5,823.9,990,990,990,967.8,967.6,968,22.2,22,22.4,0.421,0.37,0.48,0.304,0.271,0.338,0.014,0.012,0.015,0.983,0.9,1.04,0.044,0.04,0.047,21.24,20.96,21.55,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,46.6,39.43,51.38,45.16,38.43,48.2,0,0,0,0,0,0,0.814,0,0.127,0.22,0.78,0.22,42
930520800000,1999,6,1998,9,39,7,0.517,0.119,0.398,22216.7,136.8,136.8,132.2,3,3,3,854.8,814.1,897.9,658.5,628.1,196.3,186,210,0,0,0,0.229,0.218,0.242,658.5,628.1,687.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.342,0.323,0.361,0.241,0.221,0.261,0.011,0.0097,0.012,0.822,0.768,0.874,0.036,0.034,0.039,21.86,21.63,22.08,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.98,43.29,46.54,44.08,42.43,45.61,0,0,0,0,0,0,0.735,0,0.119,0.23,0.77,0.23,43
931125600000,1999,7,1998,10,40,7,0.474,0.116,0.357,20210,125.8,125.8,120.3,3,3,3,783,759.9,805.5,591.1,532.9,191.9,186,227,0,0,0,0.246,0.231,0.299,591.1,532.9,619.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.303,0.275,0.318,0.196,0.157,0.215,0.0085,0.0068,0.0094,0.707,0.614,0.754,0.031,0.027,0.033,22.26,22.12,22.45,0.953,0.949,0.955,0.978,0.97,0.98,0.932,0.921,0.936,41,37.12,42.78,40.1,36.01,41.93,0,0,0,0,0,0,0.668,0,0.117,0.24,0.75,0.25,42.6
931730400000,1999,7,1998,10,41,7,0.433,0.137,0.296,16715.6,105.7,105.7,99.5,3,2,2.4285714285714284,716.7,685.8,747.6,489.7,458.8,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.317,0.304,0.331,489.7,458.8,520.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.25,0.233,0.268,0.131,0.116,0.149,0.0056,0.0049,0.0064,0.605,0.558,0.654,0.026,0.024,0.028,22.63,22.52,22.76,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.11,34.99,51.9,42.34,33.94,48.2,0,0,0,0,0,0,0.553,0,0.137,0.32,0.68,0.32,38.6
932335200000,1999,7,1998,10,42,7,0.391,0.137,0.253,14858.5,94.13,94.13,88.44,2,2,2,646,617.7,675.2,419,390.7,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.352,0.336,0.367,419,390.7,448.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.213,0.202,0.227,0.0968,0.0834,0.111,0.0041,0.0035,0.0047,0.535,0.491,0.582,0.023,0.021,0.025,22.98,22.82,23.14,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.12,42.28,48.02,44.22,41.43,47.06,0,0,0,0,0,0,0.491,0,0.138,0.35,0.65,0.35,38
932940000000,1999,7,1998,10,43,7,0.354,0.134,0.22,12959.6,81.18,81.18,77.14,2,2,2,584.8,560.6,609.8,364,341.5,220.9,184,227,1.624e-14,-5.684e-14,5.684e-14,0.377,0.328,0.399,364,341.5,382.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.192,0.184,0.199,0.0708,0.0602,0.0797,0.003,0.0025,0.0034,0.451,0.418,0.479,0.019,0.018,0.02,23.32,23.18,23.42,0.95,0.947,0.953,0.975,0.97,0.979,0.927,0.919,0.933,39.55,37.16,41.46,38.57,36.05,40.59,0,0,0,0,0,0,0.429,0,0.134,0.38,0.62,0.38,36.6
933544800000,1999,8,1998,11,44,7,0.32,0.111,0.209,12364.1,78.77,78.77,73.6,2,2,2,529.1,506.7,552.7,345.1,322.7,184,184,184,-8.12e-15,-5.684e-14,5.684e-14,0.348,0.333,0.363,345.1,322.7,368.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.191,0.0619,0.0513,0.073,0.0026,0.0021,0.0031,0.42,0.386,0.455,0.017,0.016,0.019,23.6,23.46,23.73,0.948,0.944,0.951,0.972,0.97,0.977,0.921,0.916,0.929,37.84,35.47,40.33,36.8,34.41,39.39,0,0,0,0,0,0,0.409,0,0.111,0.35,0.65,0.35,38.6
934149600000,1999,8,1998,11,45,7,0.291,0.111,0.18,10656.1,67.4,67.4,63.43,2,2,2,480.9,462.1,499.9,296.9,278.1,184,184,184,0,0,0,0.383,0.368,0.398,296.9,278.1,315.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.159,0.172,0.0392,0.0303,0.0481,0.0016,0.0012,0.002,0.347,0.319,0.376,0.014,0.013,0.016,23.89,23.77,24,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.7,30.65,34.74,31.71,29.73,33.7,0,0,0,0,0,0,0.352,0,0.111,0.38,0.62,0.38,36.6
934754400000,1999,8,1998,11,46,7,0.266,0.111,0.155,9202.92,58.23,58.23,54.78,2,2,2,440.3,424.7,456.4,256.3,240.7,184,184,184,-4.06e-15,-2.842e-14,0,0.418,0.403,0.433,256.3,240.7,272.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.157,0.0207,0.0162,0.0276,0.00085,0.00066,0.0011,0.287,0.267,0.311,0.012,0.011,0.013,24.13,24.04,24.22,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.24,26.49,30.02,27.39,25.7,29.12,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.6
935359200000,1999,8,1998,11,47,7,0.245,0.111,0.134,8074.41,50.25,50.25,48.06,2,1,1.1428571428571428,405.1,391.1,419.5,221.1,207.1,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.455,0.439,0.471,221.1,207.1,235.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0145,0.0134,0.0158,0.00059,0.00054,0.00064,0.371,0.261,0.411,0.015,0.011,0.017,24.21,24.13,24.28,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.29,25.9,52.17,44.47,25.13,48.2,0,0,0,0,0,0,0.267,0,0.111,0.45,0.55,0.45,33
935964000000,1999,8,1998,11,48,7,0.226,0.0914,0.135,8124.07,51.75,51.75,48.36,2,1,1.4285714285714286,373.6,359.6,387.5,222.5,199.4,151.1,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.404,0.365,0.48,222.5,199.4,240.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.136,0.131,0.141,0.0147,0.0127,0.0162,0.00059,0.00051,0.00065,0.325,0.252,0.399,0.013,0.01,0.016,24.41,24.3,24.5,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.896,0.94,38.99,25.62,51.86,37.49,24.85,48.2,0,0,0,0,0,0,0.269,0,0.091,0.4,0.6,0.4,35.9
936568800000,1999,9,1998,12,49,7,0.208,0.0835,0.124,7745.86,48.2,48.2,46.11,1,1,1,343.1,330.9,355,205.1,192.9,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.402,0.389,0.417,205.1,192.9,217,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.124,0.133,0.0132,0.0121,0.0142,0.00053,0.00049,0.00057,0.361,0.339,0.383,0.015,0.014,0.015,24.52,24.44,24.61,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,47.14,44.35,49.8,46.11,43.46,48.2,0,0,0,0,0,0,0.256,0,0.084,0.4,0.6,0.4,37.2
937173600000,1999,9,1998,12,50,7,0.192,0.0835,0.108,6758.48,42.65,42.65,40.23,1,1,1,317.1,307.7,327.4,179.1,169.7,138,138,138,1.624e-14,0,2.842e-14,0.436,0.422,0.449,179.1,169.7,189.3,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.123,0.011,0.0102,0.0118,0.00044,0.00041,0.00047,0.315,0.298,0.333,0.013,0.012,0.013,24.7,24.63,24.76,0.948,0.946,0.952,0.978,0.974,0.98,0.927,0.921,0.933,41.14,38.96,43.53,40.23,37.94,42.65,0,0,0,0,0,0,0.223,0,0.084,0.43,0.56,0.44,35.2
937778400000,1999,9,1998,12,51,7,0.179,0.0835,0.0953,5896.06,37.2,37.2,35.1,1,1,1,295.6,286.6,304.6,157.6,148.6,138,138,138,0,-2.842e-14,2.842e-14,0.467,0.453,0.482,157.6,148.6,166.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.115,0.00915,0.00838,0.00992,0.00036,0.00033,0.0004,0.276,0.26,0.293,0.011,0.01,0.012,24.84,24.78,24.89,0.942,0.939,0.945,0.97,0.97,0.972,0.914,0.911,0.918,36.16,34.06,38.26,35.1,33.04,37.2,0,0,0,0,0,0,0.195,0,0.0837,0.47,0.53,0.47,32.9
938383200000,1999,9,1998,12,52,7,0.167,0.0762,0.0908,5619.11,36.67,36.67,33.45,1,1,1,276.1,268.3,283.6,150.1,138.2,126,110,138,4.06e-15,-2.842e-14,2.842e-14,0.456,0.402,0.5,150.1,138.2,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00851,0.0075,0.00967,0.00034,0.0003,0.00038,0.262,0.242,0.285,0.01,0.0096,0.011,24.93,24.91,24.95,0.939,0.934,0.944,0.97,0.97,0.971,0.911,0.906,0.916,34.47,31.6,37.76,33.45,30.66,36.67,0,0,0,0,0,0,0.186,0,0.0762,0.46,0.54,0.46,33.6
938988000000,1999,10,1999,1,1,7,0.158,0.0665,0.0916,5681.4,35.32,35.32,33.82,1,1,1,261.4,253.2,268,151.4,143.2,110,110,110,4.06e-15,0,2.842e-14,0.421,0.41,0.434,151.4,143.2,158,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.109,0.00862,0.00793,0.00918,0.00034,0.00031,0.00036,0.262,0.248,0.274,0.01,0.0098,0.011,24.99,24.95,25.04,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.86,32.93,36.41,33.82,31.95,35.32,0,0,0,0,0,0,0.188,0,0.0664,0.42,0.58,0.42,36
939592800000,1999,10,1999,1,2,7,0.148,0.0665,0.0813,5028.99,31.38,31.38,29.93,1,1,1,244.4,237.1,250.8,134.4,127.1,110,110,110,2.03e-15,0,1.421e-14,0.45,0.439,0.464,134.4,127.1,140.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0984,0.103,0.00718,0.00655,0.00772,0.00028,0.00026,0.00031,0.232,0.219,0.243,0.0092,0.0086,0.0096,25.1,25.05,25.16,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.86,29.15,32.35,29.93,28.28,31.38,0,0,0,0,0,0,0.166,0,0.0667,0.45,0.55,0.45,34
940197600000,1999,10,1999,1,3,7,0.139,0.062,0.0771,4770.71,29.7,29.7,28.4,1,1,1,230,224.3,235.7,127.4,121.9,102.6,97,110,0,-1.421e-14,1.421e-14,0.446,0.422,0.474,127.4,121.9,133,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0973,0.0963,0.0984,0.00658,0.00611,0.00706,0.00026,0.00024,0.00028,0.218,0.21,0.227,0.0086,0.0083,0.0089,25.2,25.17,25.24,0.929,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.28,27.92,30.62,28.4,27.08,29.7,0,0,0,0,0,0,0.158,0,0.0619,0.45,0.55,0.45,34.3
940802400000,1999,10,1999,1,4,7,0.132,0.0587,0.073,4518.05,27.97,27.97,26.89,1,1,1,217.8,213.6,222.3,120.8,116.6,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.445,0.436,0.454,120.8,116.6,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0926,0.0957,0.00602,0.00566,0.0064,0.00024,0.00022,0.00025,0.206,0.198,0.214,0.0081,0.0078,0.0084,25.29,25.25,25.32,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.72,26.71,28.83,26.89,25.91,27.97,0,0,0,0,0,0,0.149,0,0.059,0.44,0.55,0.45,34.2
941407200000,1999,11,1999,2,5,7,0.13,0.0562,0.0737,4567.55,27.46,27.46,27.19,1,1,1,214.9,211.7,216.1,121.9,118.7,93,93,93,4.06e-15,0,1.421e-14,0.433,0.43,0.439,121.9,118.7,123.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0929,0.0945,0.00611,0.00584,0.00621,0.00024,0.00023,0.00024,0.207,0.202,0.209,0.0081,0.0079,0.0082,25.3,25.29,25.33,0.926,0.924,0.927,0.97,0.97,0.97,0.899,0.896,0.899,28.03,27.24,28.3,27.19,26.42,27.46,0,0,0,0,0,0,0.151,0,0.0563,0.43,0.57,0.43,35.1
942012000000,1999,11,1999,2,6,7,0.134,0.0562,0.0774,4805.09,29.52,29.52,28.6,1,1,1,221.1,215.8,225.1,128.1,122.8,93,93,93,2.03e-15,0,1.421e-14,0.421,0.413,0.431,128.1,122.8,132.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0944,0.0977,0.00663,0.00619,0.00698,0.00026,0.00024,0.00027,0.218,0.209,0.225,0.0086,0.0082,0.0089,25.26,25.22,25.3,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.904,29.49,28.24,30.43,28.6,27.39,29.52,0,0,0,0,0,0,0.159,0,0.0566,0.42,0.58,0.42,35.9
942616800000,1999,11,1999,2,7,7,0.132,0.054,0.0785,4876.7,33.72,33.72,29.03,1,1,1,219.1,216.6,223.2,129.8,124.4,89.29,67,93,0,-1.421e-14,1.421e-14,0.407,0.309,0.428,129.8,124.4,149.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0964,0.095,0.101,0.00678,0.00633,0.00847,0.00027,0.00025,0.00033,0.221,0.212,0.254,0.0087,0.0083,0.0099,25.26,25.24,25.28,0.93,0.928,0.938,0.97,0.97,0.97,0.903,0.9,0.91,29.93,28.63,34.76,29.03,27.78,33.72,0,0,0,0,0,0,0.161,0,0.0535,0.41,0.59,0.41,36.9
943221600000,1999,11,1999,2,8,7,0.131,0.0405,0.0909,5688.03,35.27,35.27,33.86,1,1,1,217.2,212.5,223.4,150.2,145.5,67,67,67,0,0,0,0.308,0.3,0.315,150.2,145.5,156.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0992,0.103,0.00852,0.00812,0.00905,0.00033,0.00032,0.00036,0.255,0.246,0.266,0.01,0.0096,0.01,25.24,25.19,25.28,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,34.9,33.79,36.36,33.86,32.78,35.27,0,0,0,0,0,0,0.188,0,0.0401,0.31,0.69,0.31,43.4
943826400000,1999,11,1999,2,9,7,0.137,0.0371,0.0995,6259.79,38.12,38.12,37.26,1,1,1,225.9,223.2,227.8,164.6,158.9,61.29,59,67,0,0,0,0.271,0.26,0.297,164.6,158.9,168,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.104,0.106,0.00974,0.00926,0.01,0.00038,0.00036,0.00039,0.28,0.27,0.286,0.011,0.011,0.011,25.16,25.15,25.18,0.943,0.942,0.944,0.972,0.97,0.974,0.917,0.913,0.92,38.31,36.94,39.13,37.26,35.83,38.12,0,0,0,0,0,0,0.207,0,0.0375,0.27,0.73,0.27,45.7
944431200000,1999,12,1999,3,10,7,0.136,0.0357,0.101,6330.2,39.14,39.14,37.68,1,1,1,225.2,221.5,231.1,166.2,162.5,59,59,59,0,0,0,0.262,0.255,0.266,166.2,162.5,172.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.108,0.00988,0.00957,0.0104,0.00039,0.00038,0.00041,0.283,0.276,0.293,0.011,0.011,0.012,25.17,25.12,25.19,0.944,0.943,0.946,0.973,0.971,0.976,0.919,0.916,0.923,38.71,37.85,40.1,37.68,36.77,39.14,0,0,0,0,0,0,0.209,0,0.035,0.26,0.74,0.26,46.5
945036000000,1999,12,1999,3,11,7,0.141,0.0357,0.106,6693.57,40.64,40.64,39.84,1,1,1,233.9,230.8,237.1,174.9,171.8,59,59,59,0,0,0,0.252,0.249,0.256,174.9,171.8,178.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.11,0.0106,0.0104,0.0109,0.00042,0.00041,0.00043,0.298,0.293,0.304,0.012,0.012,0.012,25.1,25.07,25.12,0.947,0.946,0.948,0.978,0.976,0.979,0.925,0.923,0.928,40.75,40.03,41.5,39.84,39.07,40.64,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.5
945640800000,1999,12,1999,3,12,7,0.144,0.0357,0.108,6838.95,41.24,41.24,40.71,1,1,1,237.4,234.4,239.6,178.4,175.4,59,59,59,0,0,0,0.248,0.246,0.252,178.4,175.4,180.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.111,0.0109,0.0107,0.0111,0.00043,0.00042,0.00044,0.304,0.299,0.308,0.012,0.012,0.012,25.07,25.05,25.09,0.948,0.947,0.948,0.979,0.978,0.98,0.928,0.926,0.929,41.57,40.86,42.08,40.71,39.96,41.24,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.5
946245600000,1999,12,1999,3,13,7,0.142,0.0381,0.104,6576.56,40.64,40.64,39.15,1,1,1,235.2,233.3,237.1,172.2,160.3,63,59,73,0,0,0,0.268,0.249,0.313,172.2,160.3,178.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.11,0.0104,0.00937,0.0109,0.00041,0.00037,0.00043,0.294,0.274,0.304,0.012,0.011,0.012,25.09,25.07,25.13,0.946,0.942,0.948,0.976,0.97,0.979,0.923,0.914,0.928,40.09,37.21,41.5,39.15,36.09,40.64,0,0,0,0,0,0,0.217,0,0.038,0.27,0.73,0.27,46.3
946850400000,2000,1,1999,4,14,7,0.153,0.0442,0.109,6867.79,43.9,43.9,40.88,1,1,1,252.9,238.8,265.6,179.9,165.8,73,73,73,4.06e-15,0,2.842e-14,0.289,0.275,0.306,179.9,165.8,192.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.107,0.117,0.011,0.00984,0.0121,0.00044,0.00039,0.00048,0.309,0.284,0.331,0.012,0.011,0.013,24.99,24.91,25.08,0.948,0.944,0.952,0.978,0.973,0.98,0.927,0.918,0.933,41.79,38.48,44.79,40.88,37.44,43.9,0,0,0,0,0,0,0.227,0,0.044,0.29,0.71,0.29,44.9
947455200000,2000,1,1999,4,15,7,0.163,0.0442,0.119,7529.12,46.6,46.6,44.82,1,1,1,269.5,265.3,277.3,196.5,192.3,73,73,73,-8.12e-15,-2.842e-14,0,0.271,0.263,0.275,196.5,192.3,204.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.117,0.121,0.0125,0.0121,0.0131,0.00049,0.00048,0.00052,0.339,0.331,0.352,0.013,0.013,0.014,24.88,24.84,24.91,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.73,44.73,47.55,44.82,43.83,46.6,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,46.2
948060000000,2000,1,1999,4,16,7,0.181,0.0442,0.137,8357.89,53.4,53.4,49.75,2,1,1.4285714285714286,298.9,282,317.5,225.9,209,73,73,73,-1.218e-14,-2.842e-14,0,0.245,0.23,0.259,225.9,209,244.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.123,0.135,0.015,0.0135,0.0165,0.0006,0.00054,0.00066,0.322,0.245,0.39,0.013,0.0098,0.016,24.78,24.72,24.83,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.3,26.02,52.34,38.61,25.24,48.2,0,0,0,0,0,0,0.276,0,0.044,0.24,0.76,0.24,46.2
948664800000,2000,1,1999,4,17,7,0.213,0.0442,0.168,10216,67.54,67.54,60.81,2,2,2,351.6,322.1,382.9,278.6,249.2,73,73,73,-4.06e-15,-2.842e-14,0,0.209,0.191,0.227,278.6,249.2,309.9,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.137,0.158,0.0305,0.0169,0.0452,0.0012,0.00068,0.0018,0.308,0.264,0.355,0.012,0.011,0.014,24.53,24.33,24.72,0.935,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.914,31.35,28.06,34.82,30.4,27.22,33.77,0,0,0,0,0,0,0.338,0,0.045,0.21,0.79,0.21,48
949269600000,2000,1,1999,4,18,7,0.259,0.0504,0.209,12641.2,84.23,84.23,75.25,2,2,2,428.9,392.4,471.2,345.7,319.4,83.29,73,85,0,0,0,0.194,0.18,0.21,345.7,319.4,386.2,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.172,0.162,0.186,0.0622,0.0498,0.0813,0.0025,0.002,0.0033,0.41,0.37,0.471,0.017,0.015,0.019,24.06,23.81,24.27,0.947,0.943,0.953,0.974,0.97,0.98,0.923,0.915,0.934,38.63,35.81,42.98,37.62,34.73,42.12,0,0,0,0,0,0,0.418,0,0.05,0.19,0.81,0.19,48.8
949874400000,2000,2,1999,5,19,7,0.333,0.0514,0.281,16560.4,109.6,109.6,98.57,3,2,2.4285714285714284,550.4,491.1,610.9,465.4,406.1,85,85,85,8.12e-15,0,5.684e-14,0.155,0.139,0.173,465.4,406.1,525.9,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.218,0.193,0.249,0.12,0.0907,0.152,0.005,0.0037,0.0064,0.545,0.501,0.588,0.023,0.021,0.025,23.38,23.08,23.69,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.939,42.98,34.99,50.86,41.73,33.94,48.2,0,0,0,0,0,0,0.548,0,0.052,0.15,0.84,0.16,49.7
950479200000,2000,2,1999,5,20,7,0.413,0.0514,0.362,20830.6,132.4,132.4,124,3,3,3,682.8,630.3,728.2,597.8,545.3,85,85,85,0,0,0,0.125,0.117,0.135,597.8,545.3,643.2,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.29,0.26,0.315,0.2,0.165,0.231,0.0086,0.007,0.0099,0.701,0.613,0.778,0.03,0.026,0.034,22.67,22.41,22.97,0.954,0.95,0.956,0.978,0.974,0.98,0.933,0.925,0.937,42.24,38.91,45.05,41.33,37.88,44.15,0,0,0,0,0,0,0.689,0,0.051,0.12,0.88,0.12,50.4
951084000000,2000,2,1999,5,21,7,0.465,0.0514,0.414,23436.7,142.2,142.2,139.5,3,3,3,769,741.1,785.2,684,656.1,85,85,85,0,0,0,0.111,0.108,0.115,684,656.1,700.2,990,990,990,967,966.9,967,23,23,23.1,0.339,0.323,0.348,0.258,0.239,0.269,0.011,0.01,0.012,0.847,0.8,0.874,0.037,0.035,0.038,22.18,22.09,22.34,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.45,45.82,48.38,46.5,44.91,47.41,0,0,0,0,0,0,0.775,0,0.051,0.11,0.89,0.11,50.4
951688800000,2000,2,1999,5,22,7,0.489,0.0704,0.419,23528.2,144.2,144.2,140,3,3,3,808.6,789.6,830.5,692.2,673.2,116.4,85,129,0,0,0,0.144,0.107,0.161,692.2,673.2,712.3,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.349,0.341,0.357,0.263,0.251,0.277,0.012,0.011,0.012,0.867,0.837,0.894,0.038,0.037,0.039,22,21.89,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.64,46.44,49.06,46.68,45.52,48.08,0,0,0,0,0,0,0.778,0,0.07,0.14,0.86,0.14,48.1
952293600000,2000,3,1999,6,23,7,0.536,0.078,0.458,24874,160.3,160.3,148.1,4,3,3.2857142857142856,886.5,840,952.6,757.5,711,129,129,129,0,0,0,0.146,0.135,0.154,757.5,711,823.6,990,990,990,967.4,967.3,967.7,22.6,22.3,22.7,0.401,0.362,0.46,0.303,0.276,0.338,0.013,0.012,0.015,0.961,0.901,1.02,0.043,0.04,0.046,21.59,21.27,21.84,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.24,39.76,51.69,45.6,38.78,48.2,0,0,0,0,0,0,0.823,0,0.078,0.15,0.85,0.15,46.4
952898400000,2000,3,1999,6,24,7,0.712,0.078,0.609,30873.4,192.8,192.8,183.8,4,4,4,1177,988.8,1415,1048,859.8,129,129,129,41.5,0,186.1,0.111,0.0912,0.13,1006,859.8,1100,990,990,990,968.5,967.9,969.2,21.5,20.8,22.1,0.677,0.493,0.859,0.508,0.355,0.648,0.024,0.016,0.031,1.46,1.08,1.81,0.068,0.049,0.087,20.08,18.98,21.06,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,47.13,42.39,50.5,45.94,41.54,48.2,0,0,0,0,0,0,1.02,0,0.103,0.11,0.86,0.14,43.4
953503200000,2000,3,1999,6,25,7,1.11,0.078,0.665,29733.6,188.4,188.4,177,4,4,4,1830,1487,2254,1701,1358,129,129,129,600.7,258.1,1025,0.0719,0.0572,0.0867,1100,1100,1100,990,990,990,970.5,969.4,971.7,19.5,18.3,20.6,0.917,0.892,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.86,1.84,1.87,0.096,0.09,0.1,17.63,16.41,18.72,0.95,0.946,0.952,0.98,0.98,0.98,0.931,0.927,0.933,45.15,41.89,48.06,44.25,41.05,47.1,0,0,0,0,0,0,0.983,0,0.445,0.07,0.6,0.4,26.8
954108000000,2000,3,1999,6,26,7,1.65,0.0932,0.665,25402,160.8,160.8,151.2,4,4,4,2723,2377,3036,2569,2248,154.1,129,217,1469,1148,1719,0.0561,0.0454,0.0737,1100,1100,1100,990,990,990,972.8,972,973.6,17.2,16.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.11,15.28,14.52,16.12,0.942,0.938,0.945,0.974,0.97,0.978,0.917,0.91,0.925,38.82,36.75,41.09,37.8,35.65,40.2,0,0,0,0,0,0,0.84,0,0.985,0.056,0.4,0.6,15.4
954712800000,2000,4,1999,7,27,7,1.99,0.131,0.665,22941.8,140.4,140.4,136.6,4,4,4,3286,3122,3396,3069,2905,217,217,217,1969,1805,2079,0.0661,0.0639,0.0695,1100,1100,1100,990,990,990,974.2,973.8,974.4,15.8,15.6,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.73,14.32,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.2,34.55,36.18,34.14,33.51,35.09,0,0,0,0,0,0,0.759,0,1.325,0.066,0.33,0.67,11.5
955317600000,2000,4,1999,7,28,7,2.08,0.131,0.665,22357.6,133.6,133.6,133.1,4,4,4,3439,3417,3451,3222,3200,217,217,217,2122,2100,2134,0.0631,0.0629,0.0635,1100,1100,1100,990,990,990,974.5,974.4,974.5,15.5,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.63,13.61,13.68,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.3,34.23,34.43,33.27,33.21,33.4,0,0,0,0,0,0,0.739,0,1.415,0.063,0.32,0.68,10.7
955922400000,2000,4,1999,7,29,7,2.04,0.151,0.665,22618.6,136.3,136.3,134.6,4,4,4,3370,3296,3430,3120,3001,250.4,217,295,2020,1901,2113,0.0745,0.0633,0.0895,1100,1100,1100,990,990,990,974.3,974.2,974.5,15.7,15.5,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.65,13.94,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.7,34.36,35.13,33.66,33.32,34.08,0,0,0,0,0,0,0.748,0,1.375,0.074,0.33,0.67,11.1
956527200000,2000,4,1999,7,30,7,1.89,0.178,0.665,23563.6,143.8,143.8,140.3,4,4,4,3129,2988,3266,2834,2693,295,295,295,1734,1593,1871,0.0943,0.0903,0.0987,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.31,14,14.64,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.15,35.3,37.07,35.06,34.24,35.96,0,0,0,0,0,0,0.779,0,1.225,0.094,0.35,0.65,12.5
957132000000,2000,5,1999,8,31,7,1.68,0.194,0.665,25118.3,153.6,153.6,149.5,4,4,4,2783,2634,2935,2462,2313,321,321,321,1362,1213,1514,0.115,0.109,0.122,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.14,14.77,15.5,0.941,0.94,0.943,0.973,0.97,0.975,0.916,0.912,0.919,38.43,37.42,39.41,37.38,36.32,38.41,0,0,0,0,0,0,0.831,0,1.015,0.12,0.4,0.6,15
957736800000,2000,5,1999,8,32,7,1.49,0.179,0.665,26603.5,161.8,161.8,158.4,4,4,4,2465,2339,2591,2170,2063,295.3,276,321,1070,963.5,1170,0.12,0.112,0.128,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.6,16.21,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.51,39.69,41.33,39.59,38.71,40.46,0,0,0,0,0,0,0.88,0,0.825,0.12,0.45,0.55,17.9
958341600000,2000,5,1999,8,33,7,1.29,0.167,0.665,28097.9,171.6,171.6,167.2,4,4,4,2135,1971,2298,1859,1695,276,276,276,758.5,595,922.3,0.13,0.12,0.14,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.7,16.31,17.12,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.67,41.6,43.79,41.81,40.74,42.91,0,0,0,0,0,0,0.929,0,0.625,0.13,0.52,0.48,21.8
958946400000,2000,5,1999,8,34,7,1.09,0.167,0.665,29846.5,181.8,181.8,177.7,4,4,4,1797,1679,1925,1521,1403,276,276,276,420.7,302.8,549.2,0.154,0.143,0.164,1100,1100,1100,990,990,990,970.4,970.1,970.9,19.6,19.1,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.68,17.27,18.07,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.32,44.19,46.37,44.41,43.3,45.44,0,0,0,0,0,0,0.987,0,0.425,0.15,0.61,0.39,27.4
959551200000,2000,5,1999,8,35,7,0.932,0.144,0.665,31338.1,189.9,189.9,186.5,4,4,4,1541,1449,1642,1303,1239,238.3,210,276,202.7,139.3,266.3,0.154,0.137,0.176,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.9,0.87,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.54,18.19,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.59,46.68,48.44,46.63,45.75,47.47,0,0,0,0,0,0,1.04,0,0.267,0.15,0.71,0.29,33.6
960156000000,2000,6,1999,9,36,7,0.786,0.127,0.64,31743.6,192.8,192.8,189,4,4,4,1300,1179,1421,1090,968.8,210,210,210,32.38,0,111.3,0.162,0.148,0.178,1058,968.8,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.763,0.619,0.858,0.561,0.408,0.648,0.027,0.019,0.031,1.61,1.3,1.81,0.076,0.06,0.087,19.54,18.96,20.24,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.28,45.92,49.49,47.24,45,48.2,0,0,0,0,0,0,1.05,0,0.146,0.16,0.81,0.19,40.4
960760800000,2000,6,1999,9,37,7,0.646,0.127,0.519,27247.2,175.7,175.7,162.2,4,3,3.857142857142857,1068,996.2,1148,858,786.2,210,210,210,-3.248e-14,-1.137e-13,1.137e-13,0.197,0.183,0.211,858,786.2,938.2,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.511,0.445,0.584,0.354,0.32,0.393,0.016,0.014,0.018,1.11,1.01,1.24,0.051,0.046,0.057,20.78,20.4,21.06,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.93,0.937,43.54,39.74,51.76,42.27,38.76,48.2,0,0,0,0,0,0,0.901,0,0.127,0.2,0.8,0.2,42.2
961365600000,2000,6,1999,9,38,7,0.56,0.127,0.433,23577.3,144.6,144.6,140.3,3,3,3,925.5,878.5,974.1,715.5,668.5,210,210,210,0,0,0,0.227,0.216,0.239,715.5,668.5,764.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.384,0.35,0.425,0.279,0.248,0.309,0.012,0.011,0.014,0.926,0.841,1.02,0.041,0.037,0.046,21.47,21.19,21.74,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.02,45.45,50.62,46.78,44.54,48.2,0,0,0,0,0,0,0.78,0,0.127,0.23,0.77,0.23,42.1
961970400000,2000,6,1999,9,39,7,0.503,0.123,0.38,21323.2,131.1,131.1,126.9,3,3,3,831.7,803.8,863.9,628.5,611.2,203.1,186,210,0,0,0,0.244,0.229,0.256,628.5,611.2,653.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.326,0.317,0.342,0.221,0.209,0.238,0.0097,0.0092,0.011,0.772,0.745,0.816,0.034,0.033,0.036,22,21.83,22.13,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.17,42.09,44.61,42.31,41.25,43.71,0,0,0,0,0,0,0.705,0,0.123,0.24,0.76,0.24,42.4
962575200000,2000,7,1999,10,40,7,0.467,0.112,0.355,20094.5,124.1,124.1,119.6,3,3,3,772.7,744.6,795.7,586.7,558.6,186,186,186,0,0,0,0.241,0.234,0.25,586.7,558.6,609.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.299,0.283,0.312,0.193,0.174,0.208,0.0084,0.0075,0.0091,0.699,0.651,0.737,0.03,0.028,0.032,22.31,22.18,22.47,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.935,40.78,39.03,42.2,39.87,38.01,41.35,0,0,0,0,0,0,0.664,0,0.112,0.24,0.76,0.24,43
963180000000,2000,7,1999,10,41,7,0.424,0.134,0.29,16451.1,111.7,111.7,97.92,3,2,2.142857142857143,700.7,670.5,732.9,479.6,443.5,221.1,186,227,-8.12e-15,-5.684e-14,0,0.316,0.254,0.339,479.6,443.5,546.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.244,0.224,0.277,0.127,0.108,0.166,0.0054,0.0046,0.0072,0.619,0.574,0.661,0.027,0.025,0.028,22.68,22.54,22.84,0.956,0.95,0.958,0.979,0.972,0.98,0.936,0.924,0.939,48.23,38.29,52.25,46.3,37.23,48.2,0,0,0,0,0,0,0.544,0,0.134,0.32,0.68,0.32,38.8
963784800000,2000,7,1999,10,42,7,0.383,0.137,0.246,14449.9,91.38,91.38,86.01,2,2,2,633.7,607.9,660.9,406.7,380.9,227,227,227,0,-5.684e-14,5.684e-14,0.358,0.343,0.373,406.7,380.9,433.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.198,0.219,0.091,0.0788,0.104,0.0039,0.0033,0.0044,0.516,0.477,0.558,0.022,0.02,0.024,23.05,22.9,23.19,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.89,41.26,46.62,43.01,40.38,45.69,0,0,0,0,0,0,0.478,0,0.137,0.36,0.64,0.36,37.7
964389600000,2000,7,1999,10,43,7,0.349,0.137,0.212,12422.3,78.88,78.88,73.94,2,2,2,576.7,554.6,599.4,349.7,327.6,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.394,0.379,0.409,349.7,327.6,372.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.187,0.179,0.195,0.0641,0.0536,0.0748,0.0027,0.0022,0.0032,0.43,0.397,0.464,0.018,0.017,0.02,23.37,23.24,23.51,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.917,0.929,38.01,35.69,40.38,36.97,34.62,39.44,0,0,0,0,0,0,0.411,0,0.137,0.39,0.61,0.39,35.6
964994400000,2000,7,1999,10,44,7,0.318,0.115,0.203,12005.8,76.04,76.04,71.46,2,2,2,525.7,504.5,547.2,335.6,320.2,190.1,184,227,2.436e-14,0,5.684e-14,0.362,0.341,0.415,335.6,320.2,356.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.174,0.186,0.0574,0.0501,0.0672,0.0024,0.0021,0.0028,0.406,0.383,0.437,0.017,0.016,0.018,23.63,23.53,23.75,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.916,0.925,36.8,34.91,39.04,35.73,33.86,38.02,0,0,0,0,0,0,0.397,0,0.115,0.36,0.64,0.36,37.8
965599200000,2000,8,1999,11,45,7,0.291,0.111,0.179,10636.8,67.17,67.17,63.31,2,2,2,480.4,462.7,498.8,296.4,278.7,184,184,184,0,0,0,0.383,0.369,0.398,296.4,278.7,314.8,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.159,0.172,0.0389,0.0305,0.0476,0.0016,0.0013,0.002,0.347,0.32,0.374,0.014,0.013,0.015,23.89,23.78,24,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.64,30.71,34.62,31.66,29.79,33.58,0,0,0,0,0,0,0.352,0,0.112,0.38,0.62,0.38,36.6
966204000000,2000,8,1999,11,46,7,0.268,0.111,0.156,9282.01,58.58,58.58,55.25,2,2,2,442.5,426.9,458.1,258.5,242.9,184,184,184,-4.06e-15,-2.842e-14,0,0.416,0.402,0.431,258.5,242.9,274.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.157,0.0215,0.0164,0.0284,0.00088,0.00067,0.0012,0.29,0.269,0.313,0.012,0.011,0.013,24.12,24.03,24.21,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.48,26.74,30.2,27.63,25.94,29.29,0,0,0,0,0,0,0.307,0,0.112,0.41,0.58,0.42,34.6
966808800000,2000,8,1999,11,47,7,0.247,0.111,0.136,8180.67,50.86,50.86,48.69,2,1,1.2857142857142858,409,396.5,422.2,225,212.5,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.45,0.436,0.464,225,212.5,238.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.145,0.0149,0.0138,0.016,0.00061,0.00056,0.00065,0.356,0.259,0.408,0.014,0.011,0.017,24.2,24.13,24.26,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.21,25.69,51.89,41.5,24.92,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33.1
967413600000,2000,8,1999,11,48,7,0.229,0.0994,0.13,7908.72,51.03,51.03,47.08,2,1,1.2857142857142858,379.1,364.5,392.4,214.8,196.1,164.3,138,184,8.12e-15,-2.842e-14,2.842e-14,0.432,0.368,0.484,214.8,196.1,236.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.13,0.14,0.014,0.0124,0.0159,0.00057,0.0005,0.00064,0.336,0.252,0.4,0.014,0.01,0.016,24.37,24.27,24.5,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.896,0.939,41.16,25.65,51.92,39.88,24.88,48.2,0,0,0,0,0,0,0.262,0,0.099,0.43,0.57,0.43,34.5
968018400000,2000,9,1999,12,49,7,0.208,0.0835,0.125,7770.33,48.2,48.2,46.25,1,1,1,344.7,331.4,359.3,206.7,193.4,138,138,138,-8.12e-15,-2.842e-14,0,0.401,0.384,0.416,206.7,193.4,221.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.134,0.0133,0.0122,0.0146,0.00054,0.00049,0.00059,0.364,0.34,0.39,0.015,0.014,0.016,24.51,24.41,24.6,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.49,44.48,50.78,46.25,43.59,48.2,0,0,0,0,0,0,0.257,0,0.083,0.4,0.6,0.4,37.4
968623200000,2000,9,1999,12,50,7,0.191,0.0835,0.107,6700.55,42.65,42.65,39.88,1,1,1,315.7,305.5,327.4,177.7,167.5,138,138,138,1.218e-14,0,2.842e-14,0.437,0.422,0.452,177.7,167.5,189.3,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.123,0.0109,0.00998,0.0118,0.00043,0.0004,0.00047,0.312,0.294,0.333,0.012,0.012,0.013,24.71,24.63,24.78,0.948,0.945,0.952,0.977,0.973,0.98,0.926,0.919,0.933,40.82,38.45,43.53,39.88,37.4,42.65,0,0,0,0,0,0,0.222,0,0.084,0.44,0.56,0.44,35.1
969228000000,2000,9,1999,12,51,7,0.178,0.0835,0.0944,5835.41,36.8,36.8,34.73,1,1,1,294.1,285,303,156.1,147,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.469,0.455,0.484,156.1,147,165,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.00902,0.00824,0.00978,0.00036,0.00033,0.00039,0.274,0.257,0.29,0.011,0.01,0.012,24.85,24.8,24.9,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.8,33.67,37.88,34.73,32.66,36.8,0,0,0,0,0,0,0.193,0,0.0836,0.47,0.53,0.47,32.8
969832800000,2000,9,1999,12,52,7,0.165,0.081,0.0841,5184.74,34.52,34.52,30.86,1,1,1,273,264.5,282,139,128.9,134,110,138,0,-2.842e-14,2.842e-14,0.491,0.416,0.517,139,128.9,154.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.102,0.108,0.00757,0.00671,0.00888,0.0003,0.00027,0.00035,0.243,0.225,0.268,0.0096,0.0089,0.011,24.97,24.92,25.01,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.912,31.82,29.42,35.58,30.86,28.54,34.52,0,0,0,0,0,0,0.171,0,0.0809,0.49,0.51,0.49,31.4
970437600000,2000,10,2000,1,1,7,0.154,0.0665,0.0877,5435.15,33.96,33.96,32.35,1,1,1,255,248.9,262,145,138.9,110,110,110,-4.06e-15,-2.842e-14,0,0.432,0.42,0.442,145,138.9,152,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00808,0.00755,0.00867,0.00032,0.0003,0.00034,0.251,0.24,0.264,0.0099,0.0095,0.01,25.03,24.99,25.07,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.35,31.9,35.01,32.35,30.95,33.96,0,0,0,0,0,0,0.18,0,0.0663,0.43,0.57,0.43,35.3
971042400000,2000,10,2000,1,2,7,0.145,0.0609,0.0844,5236.75,32.57,32.57,31.17,1,1,1,240.3,234.4,245.9,139.6,134.5,100.7,97,110,0,0,0,0.419,0.4,0.45,139.6,134.5,145.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0999,0.103,0.00761,0.00718,0.00812,0.0003,0.00028,0.00032,0.24,0.232,0.25,0.0095,0.0092,0.0099,25.12,25.09,25.16,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.14,30.88,33.58,31.17,29.95,32.57,0,0,0,0,0,0,0.173,0,0.0606,0.42,0.58,0.42,36.1
971647200000,2000,10,2000,1,3,7,0.137,0.0587,0.0781,4840.8,30.01,30.01,28.81,1,1,1,226.1,220.4,231.4,129.1,123.4,97,97,97,-2.03e-15,-1.421e-14,0,0.429,0.419,0.44,129.1,123.4,134.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.095,0.0988,0.00672,0.00624,0.00717,0.00026,0.00024,0.00028,0.22,0.21,0.23,0.0087,0.0083,0.009,25.22,25.18,25.27,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.71,28.37,30.94,28.81,27.52,30.01,0,0,0,0,0,0,0.16,0,0.0589,0.43,0.57,0.43,35.3
972252000000,2000,10,2000,1,4,7,0.13,0.0587,0.0712,4401.01,27.07,27.07,26.2,1,1,1,214.8,212,218.5,117.8,115,97,97,97,8.121e-15,0,1.421e-14,0.452,0.444,0.458,117.8,115,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.092,0.0943,0.00576,0.00552,0.00608,0.00023,0.00022,0.00024,0.2,0.195,0.207,0.0079,0.0076,0.0081,25.31,25.28,25.33,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.01,26.32,27.91,26.2,25.53,27.07,0,0,0,0,0,0,0.146,0,0.0588,0.45,0.55,0.45,33.9
972856800000,2000,10,2000,1,5,7,0.128,0.0569,0.071,4385.57,27.07,27.07,26.1,1,1,1,211.5,208.4,214.4,117.3,111.7,94.14,93,97,-8.121e-15,-1.421e-14,0,0.445,0.434,0.465,117.3,111.7,121.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.0908,0.0939,0.00572,0.00524,0.00607,0.00022,0.00021,0.00024,0.199,0.189,0.206,0.0078,0.0074,0.0081,25.33,25.31,25.36,0.923,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,26.91,25.52,27.91,26.1,24.76,27.07,0,0,0,0,0,0,0.145,0,0.057,0.44,0.55,0.45,34.3
973461600000,2000,11,2000,2,6,7,0.132,0.0562,0.0757,4694.53,28.4,28.4,27.94,1,1,1,218.2,214.7,220.2,125.2,121.7,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.426,0.422,0.433,125.2,121.7,127.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.094,0.0959,0.00639,0.00609,0.00656,0.00025,0.00024,0.00026,0.213,0.207,0.217,0.0084,0.0081,0.0085,25.28,25.26,25.3,0.928,0.926,0.929,0.97,0.97,0.97,0.901,0.898,0.902,28.81,27.97,29.28,27.94,27.13,28.4,0,0,0,0,0,0,0.155,0,0.0563,0.43,0.57,0.43,35.6
