datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1098655200000,2004,10,2004,1,4,7,0.134,0.0665,0.0678,4165.29,25.17,25.17,24.79,1,1,1,222.1,219.9,223.7,112.1,109.9,110,110,110,2.03e-15,-1.421e-14,1.421e-14,0.495,0.492,0.5,112.1,109.9,113.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0931,0.0923,0.0937,0.00528,0.00509,0.00542,0.00021,0.0002,0.00021,0.192,0.188,0.195,0.0075,0.0074,0.0077,25.28,25.26,25.29,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.893,25.56,25.03,25.94,24.79,24.28,25.17,0,0,0,0,0,0,0.138,0,0.0662,0.5,0.51,0.49,31.1
1099260000000,2004,11,2004,2,5,7,0.131,0.0562,0.0746,4624.61,27.9,27.9,27.53,1,1,1,216.4,214.1,218,123.4,121.1,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.43,0.427,0.434,123.4,121.1,125,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0946,0.0938,0.0952,0.00624,0.00605,0.00637,0.00024,0.00024,0.00025,0.21,0.206,0.213,0.0082,0.0081,0.0083,25.29,25.28,25.31,0.927,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.38,27.84,28.77,27.53,27,27.9,0,0,0,0,0,0,0.153,0,0.0564,0.43,0.57,0.43,35.3
1099864800000,2004,11,2004,2,6,7,0.129,0.0562,0.0732,4530.38,27.39,27.39,26.97,1,1,1,214,212.2,215.8,121,119.2,93,93,93,0,-1.421e-14,1.421e-14,0.435,0.431,0.438,121,119.2,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0931,0.0944,0.00603,0.00588,0.00619,0.00024,0.00023,0.00024,0.206,0.202,0.209,0.0081,0.0079,0.0082,25.31,25.3,25.32,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.897,0.899,27.8,27.38,28.24,26.97,26.55,27.39,0,0,0,0,0,0,0.15,0,0.0558,0.44,0.57,0.43,35.1
1100469600000,2004,11,2004,2,7,7,0.13,0.054,0.0761,4722.98,32.9,32.9,28.11,1,1,1,215.1,212.5,218,125.8,119.5,89.29,67,93,0,-1.421e-14,1.421e-14,0.415,0.314,0.438,125.8,119.5,146.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.095,0.0932,0.0994,0.00645,0.00591,0.00816,0.00025,0.00023,0.00032,0.214,0.203,0.247,0.0084,0.008,0.0097,25.3,25.27,25.32,0.928,0.925,0.937,0.97,0.97,0.97,0.9,0.897,0.909,28.98,27.44,33.92,28.11,26.62,32.9,0,0,0,0,0,0,0.156,0,0.0539,0.42,0.59,0.41,36.3
1101074400000,2004,11,2004,2,8,7,0.13,0.0405,0.0895,5602.79,34.34,34.34,33.35,1,1,1,215,210.3,219.3,148,143.3,67,67,67,0,0,0,0.312,0.305,0.319,148,143.3,152.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0985,0.102,0.00833,0.00793,0.0087,0.00033,0.00031,0.00034,0.251,0.242,0.259,0.0098,0.0095,0.01,25.26,25.23,25.3,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.38,33.27,35.4,33.35,32.27,34.34,0,0,0,0,0,0,0.185,0,0.0405,0.31,0.69,0.31,43.1
1101679200000,2004,11,2004,2,9,7,0.131,0.0371,0.094,5896,37.24,37.24,35.1,1,1,1,216.7,212.2,223.4,155.4,145.2,61.29,59,67,0,0,0,0.283,0.264,0.316,155.4,145.2,164.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0991,0.105,0.00896,0.00809,0.00973,0.00035,0.00032,0.00038,0.263,0.246,0.279,0.01,0.0096,0.011,25.24,25.18,25.28,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.917,36.16,33.73,38.3,35.1,32.71,37.24,0,0,0,0,0,0,0.195,0,0.037,0.28,0.72,0.28,45
1102284000000,2004,12,2004,3,10,7,0.141,0.0357,0.105,6654.44,40.64,40.64,39.61,1,1,1,233,228.6,237.1,174,169.6,59,59,59,0,0,0,0.253,0.249,0.258,174,169.6,178.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.11,0.0105,0.0102,0.0109,0.00041,0.0004,0.00043,0.296,0.289,0.304,0.012,0.011,0.012,25.11,25.07,25.14,0.946,0.945,0.948,0.977,0.975,0.979,0.925,0.921,0.928,40.53,39.52,41.5,39.61,38.53,40.64,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.2
1102888800000,2004,12,2004,3,11,7,0.14,0.0357,0.104,6603.6,39.62,39.62,39.31,1,1,1,231.8,230.8,233,172.8,171.8,59,59,59,0,0,0,0.255,0.253,0.256,172.8,171.8,174,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.108,0.109,0.0104,0.0104,0.0105,0.00041,0.00041,0.00041,0.294,0.293,0.297,0.012,0.012,0.012,25.12,25.11,25.12,0.946,0.946,0.946,0.977,0.976,0.977,0.924,0.923,0.925,40.25,40.03,40.54,39.31,39.07,39.62,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.2
1103493600000,2004,12,2004,3,12,7,0.145,0.0357,0.11,6958.38,43.37,43.37,41.42,1,1,1,240.5,231.4,248.9,181.5,172.4,59,59,59,0,0,0,0.245,0.237,0.255,181.5,172.4,189.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.114,0.0112,0.0104,0.0119,0.00044,0.00041,0.00047,0.31,0.294,0.325,0.012,0.012,0.013,25.05,24.98,25.12,0.949,0.946,0.951,0.979,0.976,0.98,0.929,0.923,0.932,42.31,40.16,44.26,41.42,39.21,43.37,0,0,0,0,0,0,0.23,0,0.035,0.25,0.76,0.24,48
1104098400000,2004,12,2004,3,13,7,0.16,0.0381,0.122,7721.27,47.59,47.59,45.96,1,1,1,264.2,252.4,274.9,201.2,193.4,63,59,73,4.06e-15,-2.842e-14,2.842e-14,0.238,0.221,0.271,201.2,193.4,208.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.115,0.121,0.0129,0.0122,0.0134,0.00051,0.00048,0.00053,0.346,0.331,0.358,0.014,0.013,0.014,24.9,24.85,24.96,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.9,45.1,48.56,45.96,44.2,47.59,0,0,0,0,0,0,0.255,0,0.038,0.24,0.76,0.24,48.3
1104703200000,2005,1,2004,4,14,7,0.174,0.0442,0.129,8043.08,48.2,48.2,47.88,1,1,1,286.9,277.9,297.5,213.9,204.8,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.255,0.245,0.263,213.9,204.8,224.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.121,0.128,0.0139,0.0132,0.0148,0.00055,0.00052,0.00059,0.37,0.353,0.389,0.015,0.014,0.015,24.78,24.72,24.84,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.76,47.68,52.21,47.88,46.72,48.2,0,0,0,0,0,0,0.266,0,0.045,0.25,0.74,0.26,46.2
1105308000000,2005,1,2004,4,15,7,0.195,0.0442,0.15,9120.99,60.31,60.31,54.29,2,2,2,321.7,301.6,349.2,248.7,228.6,73,73,73,0,0,0,0.227,0.209,0.242,248.7,228.6,276.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.13,0.146,0.0195,0.0152,0.0294,0.00078,0.00061,0.0012,0.267,0.242,0.305,0.011,0.0096,0.012,24.73,24.55,24.85,0.928,0.923,0.935,0.97,0.97,0.97,0.9,0.895,0.907,27.99,25.7,31.09,27.15,24.93,30.16,0,0,0,0,0,0,0.302,0,0.045,0.23,0.77,0.23,46.8
1105912800000,2005,1,2004,4,16,7,0.236,0.0442,0.192,11632.4,75.31,75.31,69.24,2,2,2,390.7,361,418.4,317.7,288,73,73,73,0,0,0,0.187,0.174,0.202,317.7,288,345.4,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.151,0.171,0.049,0.0349,0.062,0.002,0.0014,0.0025,0.367,0.322,0.409,0.015,0.013,0.017,24.28,24.11,24.47,0.943,0.938,0.948,0.971,0.97,0.973,0.915,0.909,0.922,35.67,32.4,38.69,34.62,31.43,37.65,0,0,0,0,0,0,0.385,0,0.044,0.19,0.81,0.19,49.3
1106517600000,2005,1,2004,4,17,7,0.268,0.0442,0.224,13594,84.31,84.31,80.92,2,2,2,443.1,426.9,458.6,370.1,353.9,73,73,73,0,0,0,0.165,0.159,0.171,370.1,353.9,385.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.174,0.185,0.0737,0.066,0.081,0.003,0.0027,0.0033,0.446,0.421,0.469,0.018,0.017,0.019,23.96,23.87,24.06,0.951,0.949,0.953,0.978,0.975,0.98,0.93,0.925,0.934,41.35,39.61,43.01,40.46,38.63,42.15,0,0,0,0,0,0,0.45,0,0.044,0.16,0.84,0.16,50.7
1107122400000,2005,1,2004,4,18,7,0.298,0.0504,0.247,14936.3,93.38,93.38,88.91,2,2,2,492.2,467.1,516.3,408.9,391.6,83.29,73,85,-8.12e-15,-5.684e-14,0,0.169,0.156,0.178,408.9,391.6,431.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.188,0.202,0.092,0.0839,0.103,0.0038,0.0035,0.0043,0.505,0.479,0.538,0.021,0.02,0.022,23.68,23.54,23.82,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.36,43.56,47.64,44.45,42.69,46.69,0,0,0,0,0,0,0.494,0,0.051,0.17,0.83,0.17,50.1
1107727200000,2005,2,2004,5,19,7,0.337,0.0514,0.286,16577.5,106.4,106.4,98.68,3,2,2.2857142857142856,557.5,525.3,594.8,472.5,440.3,85,85,85,0,-5.684e-14,5.684e-14,0.153,0.143,0.162,472.5,440.3,509.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.22,0.205,0.24,0.122,0.107,0.142,0.0051,0.0044,0.006,0.571,0.529,0.619,0.024,0.022,0.026,23.32,23.17,23.48,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.38,35.58,52.51,44.34,34.51,48.2,0,0,0,0,0,0,0.548,0,0.051,0.15,0.85,0.15,49.2
1108332000000,2005,2,2004,5,20,7,0.394,0.0514,0.342,19804.8,124.2,124.2,117.9,3,3,3,651.1,608.2,682.5,566.1,523.2,85,85,85,0,0,0,0.131,0.125,0.14,566.1,523.2,597.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.272,0.247,0.289,0.179,0.15,0.2,0.0076,0.0064,0.0086,0.648,0.576,0.701,0.028,0.024,0.03,22.85,22.67,23.09,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.921,0.935,40.24,37.46,42.26,39.3,36.36,41.41,0,0,0,0,0,0,0.655,0,0.052,0.13,0.87,0.13,50.3
1108936800000,2005,2,2004,5,21,7,0.421,0.0514,0.369,21270.3,127.3,127.3,126.6,3,3,3,695.6,688.8,699.2,610.6,603.8,85,85,85,0,0,0,0.122,0.122,0.123,610.6,603.8,614.2,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.297,0.293,0.299,0.209,0.204,0.211,0.009,0.0088,0.0091,0.723,0.712,0.729,0.031,0.03,0.031,22.59,22.57,22.63,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.06,42.65,43.29,42.2,41.8,42.42,0,0,0,0,0,0,0.703,0,0.052,0.12,0.88,0.12,50.5
1109541600000,2005,2,2004,5,22,7,0.409,0.0628,0.347,19964.3,125.9,125.9,118.8,3,3,3,676.9,661.8,691.8,573,554.8,103.9,85,107,0,0,0,0.154,0.123,0.162,573,554.8,606.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.28,0.27,0.295,0.184,0.172,0.206,0.0079,0.0073,0.0088,0.664,0.634,0.717,0.028,0.027,0.031,22.73,22.62,22.82,0.952,0.951,0.955,0.977,0.975,0.98,0.93,0.927,0.936,40.55,39.36,42.83,39.61,38.36,41.98,0,0,0,0,0,0,0.66,0,0.062,0.15,0.85,0.15,48.8
1110146400000,2005,3,2004,6,23,7,0.398,0.0647,0.333,19204.6,115.2,115.2,114.3,3,3,3,658,653.8,662.3,551,546.8,107,107,107,0,0,0,0.163,0.162,0.164,551,546.8,555.3,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.268,0.266,0.271,0.169,0.166,0.172,0.0072,0.0071,0.0073,0.628,0.621,0.635,0.027,0.026,0.027,22.84,22.82,22.86,0.951,0.95,0.951,0.974,0.974,0.975,0.926,0.925,0.927,39.12,38.85,39.39,38.1,37.82,38.4,0,0,0,0,0,0,0.635,0,0.065,0.16,0.84,0.16,48.3
1110751200000,2005,3,2004,6,24,7,0.396,0.0647,0.331,19069.2,113.8,113.8,113.5,3,3,3,654.1,652.7,655.7,547.1,545.7,107,107,107,0,0,0,0.164,0.163,0.164,547.1,545.7,548.7,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.266,0.265,0.267,0.166,0.166,0.168,0.0071,0.007,0.0071,0.621,0.619,0.624,0.026,0.026,0.027,22.86,22.85,22.87,0.95,0.95,0.951,0.974,0.973,0.974,0.925,0.925,0.926,38.86,38.78,38.97,37.84,37.75,37.95,0,0,0,0,0,0,0.631,0,0.065,0.16,0.84,0.16,48.2
1111356000000,2005,3,2004,6,25,7,0.42,0.0647,0.355,20388.6,129.9,129.9,121.4,3,3,3,693.6,659.3,739.1,586.6,552.3,107,107,107,0,0,0,0.154,0.145,0.162,586.6,552.3,632.1,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.288,0.269,0.314,0.193,0.17,0.223,0.0083,0.0072,0.0096,0.688,0.63,0.764,0.029,0.027,0.033,22.64,22.38,22.83,0.953,0.951,0.956,0.978,0.974,0.98,0.932,0.926,0.937,41.37,39.2,44.19,40.45,38.19,43.31,0,0,0,0,0,0,0.674,0,0.065,0.15,0.85,0.15,48.5
1111960800000,2005,3,2004,6,26,7,0.509,0.0694,0.439,24136.8,161.1,161.1,143.7,4,3,3.142857142857143,841.4,759.1,952.6,726.7,652.1,114.7,107,125,0,0,0,0.136,0.129,0.145,726.7,652.1,827.6,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.378,0.326,0.466,0.284,0.237,0.34,0.012,0.01,0.015,0.917,0.798,1.03,0.04,0.035,0.046,21.82,21.26,22.27,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.933,0.938,47.54,41.16,52.28,45.97,40.27,48.2,0,0,0,0,0,0,0.798,0,0.07,0.14,0.86,0.14,47.4
1112565600000,2005,4,2004,7,27,7,0.699,0.0756,0.614,31212.7,192.8,192.8,185.8,4,4,4,1157,1004,1306,1032,878.6,125,125,125,15.97,0,80.91,0.109,0.0957,0.125,1016,878.6,1100,990,990,990,968.4,967.9,968.9,21.6,21.1,22.1,0.678,0.512,0.817,0.51,0.364,0.648,0.024,0.016,0.031,1.47,1.12,1.77,0.068,0.051,0.084,20.14,19.37,20.97,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.78,43.15,50.3,46.45,42.28,48.2,0,0,0,0,0,0,1.03,0,0.085,0.11,0.88,0.12,44.7
1113170400000,2005,4,2004,7,28,7,0.877,0.0756,0.665,31871.2,192.8,192.8,189.7,4,4,4,1450,1357,1532,1325,1232,125,125,125,225.3,131.9,306.7,0.0863,0.0816,0.0921,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.878,0.839,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.85,0.088,0.085,0.091,18.85,18.56,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.65,49.32,47.43,46.69,48.2,0,0,0,0,0,0,1.05,0,0.212,0.086,0.76,0.24,36.3
1113775200000,2005,4,2004,7,29,7,0.962,0.0835,0.665,31042.1,186,186,184.8,4,4,4,1590,1554,1609,1452,1429,138.1,125,148,351.7,329.2,361.6,0.0868,0.0788,0.0927,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.913,0.908,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.36,18.3,18.48,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.14,46.96,47.45,46.19,46.02,46.5,0,0,0,0,0,0,1.03,0,0.297,0.087,0.69,0.31,32.3
1114380000000,2005,4,2004,7,30,7,0.929,0.0933,0.665,31356.9,189.5,189.5,186.6,4,4,4,1536,1462,1596,1382,1270,154.3,148,192,281.8,169.8,348.4,0.101,0.0927,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.905,0.868,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.092,18.55,18.34,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.61,47.08,48.34,46.66,46.13,47.37,0,0,0,0,0,0,1.04,0,0.264,0.1,0.72,0.28,33.8
1114984800000,2005,5,2004,8,31,7,0.793,0.116,0.646,31935.1,192.8,192.8,190.1,4,4,4,1311,1173,1434,1119,981.2,192,192,192,50.35,0,141.7,0.147,0.134,0.164,1068,981.2,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.771,0.623,0.856,0.581,0.414,0.648,0.028,0.019,0.031,1.65,1.31,1.8,0.078,0.061,0.087,19.48,18.93,20.25,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.6,46.52,49.77,47.52,45.59,48.2,0,0,0,0,0,0,1.06,0,0.147,0.15,0.81,0.19,40.3
1115589600000,2005,5,2004,8,32,7,0.626,0.0967,0.529,28121.6,176.5,176.5,167.4,4,4,4,1035,947.9,1132,874.8,800.9,159.9,147,192,-1.624e-14,-1.137e-13,0,0.154,0.138,0.175,874.8,800.9,939.7,990,990,990,968,967.7,968.3,22,21.7,22.3,0.512,0.442,0.576,0.362,0.327,0.394,0.016,0.015,0.018,1.11,0.982,1.23,0.051,0.044,0.057,20.89,20.46,21.33,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,42.74,39.92,45.02,41.85,38.96,44.12,0,0,0,0,0,0,0.93,0,0.097,0.15,0.85,0.15,44.9
1116194400000,2005,5,2004,8,33,7,0.524,0.0889,0.435,23765.1,144.6,144.6,141.5,3,3,3,866,815.9,922.5,719,668.9,147,147,147,0,0,0,0.17,0.159,0.18,719,668.9,775.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.373,0.34,0.419,0.28,0.248,0.314,0.012,0.011,0.014,0.919,0.831,1.02,0.041,0.036,0.046,21.72,21.39,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.81,46.03,51.85,47.15,45.11,48.2,0,0,0,0,0,0,0.786,0,0.089,0.17,0.83,0.17,45.4
1116799200000,2005,5,2004,8,34,7,0.466,0.0889,0.377,21413.2,133.3,133.3,127.5,3,3,3,771,733.4,803.8,624,586.4,147,147,147,0,0,0,0.191,0.183,0.2,624,586.4,656.8,990,990,990,967,966.8,967.1,23,22.9,23.2,0.315,0.293,0.333,0.218,0.193,0.24,0.0095,0.0083,0.01,0.756,0.692,0.811,0.033,0.03,0.035,22.26,22.07,22.47,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.36,41.07,45.33,42.49,40.18,44.42,0,0,0,0,0,0,0.708,0,0.089,0.19,0.81,0.19,46
1117404000000,2005,5,2004,8,35,7,0.412,0.0768,0.335,19208.6,118.5,118.5,114.3,3,3,3,680.4,643.4,720,553.4,524.4,127,119,147,0,0,0,0.186,0.172,0.208,553.4,524.4,573.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.273,0.256,0.286,0.171,0.151,0.184,0.0073,0.0064,0.0079,0.635,0.586,0.67,0.027,0.025,0.029,22.74,22.55,22.94,0.951,0.949,0.952,0.974,0.97,0.977,0.926,0.921,0.93,39.12,37.31,40.44,38.11,36.2,39.51,0,0,0,0,0,0,0.635,0,0.077,0.19,0.81,0.19,46.6
1118008800000,2005,6,2004,9,36,7,0.363,0.072,0.291,16758.5,106.3,106.3,99.75,3,2,2.4285714285714284,600.5,571,631.7,481.5,452,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.198,0.188,0.208,481.5,452,512.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.231,0.215,0.249,0.127,0.112,0.143,0.0053,0.0047,0.0061,0.577,0.532,0.624,0.024,0.022,0.026,23.13,23.01,23.26,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.31,35.12,52.01,42.43,34.06,48.2,0,0,0,0,0,0,0.554,0,0.072,0.2,0.8,0.2,46.2
1118613600000,2005,6,2004,9,37,7,0.324,0.072,0.252,15101.6,94.94,94.94,89.89,2,2,2,536,511.1,561.4,417,392.1,119,119,119,0,-5.684e-14,5.684e-14,0.222,0.212,0.233,417,392.1,442.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.202,0.193,0.211,0.0958,0.0841,0.108,0.004,0.0035,0.0045,0.522,0.485,0.56,0.022,0.02,0.023,23.47,23.31,23.62,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.86,43.31,48.44,44.95,42.45,47.47,0,0,0,0,0,0,0.499,0,0.072,0.22,0.78,0.22,46.6
1119218400000,2005,6,2004,9,38,7,0.292,0.072,0.22,13220.9,83.48,83.48,78.7,2,2,2,482.6,461.6,504.3,363.6,342.6,119,119,119,0,0,0,0.247,0.236,0.258,363.6,342.6,385.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.176,0.191,0.0706,0.0607,0.0808,0.0029,0.0025,0.0034,0.442,0.41,0.474,0.018,0.017,0.02,23.79,23.66,23.91,0.95,0.947,0.953,0.976,0.972,0.98,0.928,0.921,0.934,40.29,38.06,42.59,39.35,36.98,41.74,0,0,0,0,0,0,0.437,0,0.072,0.25,0.75,0.25,45.3
1119823200000,2005,6,2004,9,39,7,0.265,0.0691,0.196,11744.1,72.67,72.67,69.91,2,2,2,437.9,421.4,455.9,323.6,313.4,114.3,108,119,0,0,0,0.261,0.25,0.272,323.6,313.4,336.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.164,0.174,0.0517,0.0469,0.058,0.0021,0.0019,0.0024,0.381,0.365,0.402,0.016,0.015,0.016,24.05,23.95,24.14,0.944,0.943,0.946,0.97,0.97,0.971,0.916,0.914,0.919,36.03,34.97,37.44,34.95,33.92,36.33,0,0,0,0,0,0,0.388,0,0.069,0.26,0.74,0.26,44.3
1120428000000,2005,7,2004,10,40,7,0.242,0.0653,0.177,10661.7,66.74,66.74,63.46,2,2,2,400.9,386.1,416.2,292.9,278.1,108,108,108,0,0,0,0.27,0.259,0.28,292.9,278.1,308.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.152,0.162,0.0372,0.0303,0.0445,0.0015,0.0012,0.0018,0.334,0.312,0.357,0.014,0.013,0.015,24.26,24.17,24.36,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.71,31.08,34.4,31.73,30.15,33.37,0,0,0,0,0,0,0.353,0,0.065,0.27,0.73,0.27,44.1
1121032800000,2005,7,2004,10,41,7,0.223,0.0653,0.158,9514.76,59.3,59.3,56.64,2,2,2,369.1,356.9,381.5,261.1,248.9,108,108,108,4.06e-15,0,2.842e-14,0.293,0.283,0.303,261.1,248.9,273.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.146,0.141,0.15,0.0223,0.0169,0.0281,0.0009,0.00068,0.0011,0.287,0.269,0.305,0.012,0.011,0.012,24.47,24.39,24.55,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.19,27.83,30.57,28.32,27,29.65,0,0,0,0,0,0,0.315,0,0.065,0.29,0.71,0.29,42.7
1121637600000,2005,7,2004,10,42,7,0.206,0.0653,0.141,8473.94,53.09,53.09,50.44,2,1,1.7142857142857142,341.3,330.4,352.8,233.3,222.3,108,108,108,0,-2.842e-14,2.842e-14,0.317,0.306,0.327,233.3,222.3,244.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.14,0.0156,0.0146,0.0166,0.00063,0.00059,0.00067,0.295,0.247,0.396,0.012,0.0099,0.016,24.6,24.53,24.67,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.68,25.61,52.12,32.11,24.84,48.2,0,0,0,0,0,0,0.28,0,0.065,0.32,0.68,0.32,41.1
1122242400000,2005,7,2004,10,43,7,0.192,0.0653,0.127,7936.19,48.2,48.2,47.24,1,1,1,317.7,308.8,326.8,209.7,200.8,108,108,108,-1.218e-14,-2.842e-14,0,0.34,0.33,0.35,209.7,200.8,218.8,990,990,990,965,964.9,965,25,25,25.1,0.128,0.124,0.131,0.0136,0.0128,0.0143,0.00054,0.00051,0.00057,0.367,0.351,0.383,0.015,0.014,0.015,24.64,24.58,24.71,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.47,46.44,50.54,47.24,45.52,48.2,0,0,0,0,0,0,0.262,0,0.065,0.34,0.66,0.34,41.3
1122847200000,2005,8,2004,11,44,7,0.177,0.0562,0.121,7647.18,48.09,48.09,45.52,1,1,1,293.3,282.2,304.6,200.3,189.2,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.317,0.305,0.33,200.3,189.2,211.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.119,0.126,0.0128,0.0118,0.0137,0.00051,0.00047,0.00055,0.348,0.328,0.368,0.014,0.013,0.015,24.78,24.71,24.84,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.45,43.86,49.07,45.52,42.98,48.09,0,0,0,0,0,0,0.253,0,0.056,0.32,0.68,0.32,43.2
1123452000000,2005,8,2004,11,45,7,0.163,0.0562,0.107,6735.66,42.16,42.16,40.09,1,1,1,270.1,261.2,278.7,177.1,168.2,93,93,93,0,-2.842e-14,2.842e-14,0.344,0.334,0.356,177.1,168.2,185.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0108,0.01,0.0115,0.00043,0.0004,0.00046,0.307,0.291,0.322,0.012,0.012,0.013,24.91,24.86,24.96,0.948,0.945,0.95,0.978,0.974,0.98,0.926,0.92,0.931,41.01,38.9,43.02,40.09,37.87,42.16,0,0,0,0,0,0,0.223,0,0.056,0.34,0.66,0.34,41.3
1124056800000,2005,8,2004,11,46,7,0.152,0.0562,0.0954,5944.82,37.13,37.13,35.39,1,1,1,250.8,243.4,258.2,157.8,150.4,93,93,93,4.06e-15,0,2.842e-14,0.371,0.36,0.382,157.8,150.4,165.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00916,0.00853,0.00979,0.00036,0.00034,0.00039,0.272,0.259,0.285,0.011,0.01,0.011,25.03,24.98,25.08,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.46,34.74,38.19,35.39,33.7,37.13,0,0,0,0,0,0,0.197,0,0.0566,0.37,0.63,0.37,39.1
1124661600000,2005,8,2004,11,47,7,0.142,0.0562,0.0857,5325.97,33.14,33.14,31.7,1,1,1,234.7,228.9,240.9,141.7,135.9,93,93,93,0,0,0,0.396,0.386,0.406,141.7,135.9,147.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0997,0.104,0.00779,0.0073,0.00832,0.00031,0.00029,0.00033,0.243,0.233,0.255,0.0096,0.0092,0.01,25.15,25.1,25.19,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.68,31.33,34.16,31.7,30.39,33.14,0,0,0,0,0,0,0.176,0,0.0563,0.4,0.6,0.4,37.5
1125266400000,2005,8,2004,11,48,7,0.133,0.049,0.084,5236.53,33.35,33.35,31.17,1,1,1,219.9,211.7,227,138.9,130.2,81,72,93,0,0,0,0.368,0.327,0.417,138.9,130.2,148.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0996,0.0977,0.102,0.00756,0.00681,0.00834,0.0003,0.00027,0.00033,0.237,0.223,0.253,0.0093,0.0087,0.0099,25.24,25.21,25.29,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.13,29.99,34.38,31.17,29.09,33.35,0,0,0,0,0,0,0.173,0,0.049,0.37,0.63,0.37,39.4
1125871200000,2005,9,2004,12,49,7,0.121,0.0435,0.0777,4839.6,30.71,30.71,28.81,1,1,1,200.4,192.8,208.7,128.4,120.8,72,72,72,2.03e-15,0,1.421e-14,0.359,0.345,0.373,128.4,120.8,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.095,0.0923,0.0979,0.00667,0.00602,0.00737,0.00026,0.00024,0.00029,0.218,0.204,0.232,0.0085,0.008,0.0091,25.36,25.32,25.38,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.7,27.83,31.66,28.81,26.99,30.71,0,0,0,0,0,0,0.16,0,0.0433,0.36,0.64,0.36,40
1126476000000,2005,9,2004,12,50,7,0.112,0.0435,0.0684,4219.77,26.39,26.39,25.12,1,1,1,185.1,179.4,190.3,113.1,107.4,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.389,0.378,0.401,113.1,107.4,118.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0876,0.0914,0.00536,0.00488,0.00581,0.00021,0.00019,0.00023,0.19,0.18,0.2,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.89,24.49,27.21,25.12,23.75,26.39,0,0,0,0,0,0,0.14,0,0.0436,0.39,0.61,0.39,37.7
1127080800000,2005,9,2004,12,51,7,0.104,0.0435,0.0606,3707.25,23.29,23.29,22.07,1,1,1,172.2,167.7,177.5,100.2,95.66,72,72,72,-6.09e-15,-1.421e-14,0,0.418,0.406,0.429,100.2,95.66,105.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0834,0.0869,0.00427,0.00388,0.00472,0.00017,0.00015,0.00018,0.167,0.159,0.177,0.0065,0.0062,0.0069,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.885,0.882,0.887,22.78,21.8,24.01,22.07,21.08,23.29,0,0,0,0,0,0,0.123,0,0.0434,0.42,0.58,0.42,35.6
1127685600000,2005,9,2004,12,52,7,0.098,0.0401,0.058,3556.94,23.73,23.73,21.17,1,1,1,162.1,157.5,166.3,95.83,88.82,66.29,52,72,-4.06e-15,-1.421e-14,1.421e-14,0.408,0.326,0.448,95.83,88.82,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.081,0.084,0.0039,0.0033,0.00488,0.00015,0.00013,0.00019,0.158,0.147,0.177,0.0062,0.0057,0.0069,25.37,25.34,25.38,0.919,0.915,0.924,0.966,0.964,0.97,0.888,0.886,0.89,21.9,20.41,24.47,21.17,19.68,23.73,0,0,0,0,0,0,0.118,0,0.04,0.41,0.59,0.41,36.3
1128290400000,2005,10,2005,1,1,7,0.0911,0.0314,0.0597,3643.35,22.82,22.82,21.69,1,1,1,150.7,146.3,155.6,98.67,94.33,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.345,0.334,0.355,98.67,94.33,103.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0794,0.0827,0.00414,0.00377,0.00456,0.00016,0.00015,0.00018,0.161,0.153,0.17,0.0063,0.006,0.0067,25.34,25.34,25.35,0.914,0.911,0.917,0.968,0.966,0.97,0.884,0.883,0.886,22.4,21.49,23.53,21.69,20.77,22.82,0,0,0,0,0,0,0.12,0,0.0314,0.34,0.66,0.34,40
1128895200000,2005,10,2005,1,2,7,0.0854,0.0314,0.0539,3311.91,20.49,20.49,19.71,1,1,1,141.2,137.3,145,89.17,85.31,52,52,52,0,-1.421e-14,1.421e-14,0.369,0.359,0.379,89.17,85.31,92.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0762,0.0789,0.00333,0.003,0.00365,0.00013,0.00012,0.00014,0.144,0.137,0.151,0.0056,0.0054,0.0059,25.36,25.35,25.36,0.922,0.918,0.927,0.964,0.962,0.966,0.889,0.886,0.892,20.45,19.67,21.22,19.71,18.93,20.49,0,0,0,0,0,0,0.11,0,0.0315,0.37,0.63,0.37,38.8
1129500000000,2005,10,2005,1,3,7,0.081,0.0314,0.0495,3061.64,18.87,18.87,18.22,1,1,1,133.9,131,137,81.87,79.02,52,52,52,0,-1.421e-14,1.421e-14,0.389,0.379,0.397,81.87,79.02,85.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.074,0.0761,0.00271,0.00247,0.00298,0.00011,0.000097,0.00012,0.131,0.126,0.136,0.0051,0.0049,0.0053,25.37,25.36,25.37,0.931,0.927,0.935,0.961,0.96,0.962,0.895,0.892,0.898,18.97,18.38,19.61,18.22,17.65,18.87,0,0,0,0,0,0,0.101,0,0.0315,0.39,0.61,0.39,37.8
1130104800000,2005,10,2005,1,4,7,0.0773,0.0314,0.0459,2850.96,17.49,17.49,16.97,1,1,1,127.8,125.3,130.2,75.82,73.28,52,52,52,-4.06e-15,-1.421e-14,0,0.407,0.399,0.415,75.82,73.28,78.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.072,0.0737,0.00219,0.00198,0.0024,0.000086,0.000078,0.000094,0.12,0.115,0.124,0.0047,0.0045,0.0049,25.38,25.38,25.38,0.937,0.931,0.94,0.96,0.96,0.96,0.899,0.894,0.903,17.68,16.99,18.22,16.97,16.31,17.49,0,0,0,0,0,0,0.0943,0,0.0314,0.41,0.59,0.41,36.9
1130709600000,2005,10,2005,1,5,7,0.0788,0.0304,0.0484,2991.77,19.5,19.5,17.81,1,1,1,130.3,124.2,138.1,79.99,73,50.29,50,52,0,-1.421e-14,1.421e-14,0.387,0.362,0.416,79.99,73,88.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0719,0.0769,0.00255,0.00196,0.00324,0.0001,0.000077,0.00013,0.127,0.115,0.142,0.005,0.0045,0.0056,25.37,25.36,25.39,0.931,0.923,0.939,0.961,0.96,0.964,0.895,0.89,0.901,18.53,16.9,20.24,17.81,16.22,19.5,0,0,0,0,0,0,0.0989,0,0.0304,0.39,0.61,0.39,38
1131314400000,2005,11,2005,2,6,7,0.0922,0.0302,0.0619,3792.29,25.06,25.06,22.57,1,1,1,152.4,141.7,163,102.4,91.68,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.329,0.307,0.353,102.4,91.68,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0781,0.0857,0.00446,0.00354,0.00536,0.00017,0.00014,0.00021,0.167,0.148,0.186,0.0066,0.0058,0.0073,25.34,25.34,25.35,0.915,0.912,0.92,0.969,0.965,0.97,0.887,0.884,0.892,23.3,20.96,25.84,22.57,20.23,25.06,0,0,0,0,0,0,0.125,0,0.0303,0.33,0.67,0.33,41.1
1131919200000,2005,11,2005,2,7,7,0.098,0.0302,0.0678,4172.85,25.53,25.53,24.84,1,1,1,162.1,160,164.9,112.1,110,50,50,50,-4.06e-15,-1.421e-14,0,0.309,0.303,0.313,112.1,110,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0846,0.0863,0.00528,0.0051,0.00552,0.00021,0.0002,0.00022,0.184,0.181,0.189,0.0072,0.0071,0.0074,25.34,25.34,25.34,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.61,25.09,26.31,24.84,24.34,25.53,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
1132524000000,2005,11,2005,2,8,7,0.1,0.0302,0.0699,4317.66,27.85,27.85,25.7,1,1,1,165.6,160.3,174.5,115.6,110.3,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.302,0.287,0.312,115.6,110.3,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0847,0.0897,0.00558,0.00512,0.00633,0.00022,0.0002,0.00025,0.191,0.181,0.207,0.0075,0.0071,0.0081,25.34,25.34,25.34,0.922,0.918,0.928,0.97,0.97,0.97,0.894,0.891,0.9,26.5,25.16,28.72,25.7,24.41,27.85,0,0,0,0,0,0,0.143,0,0.0301,0.3,0.7,0.3,43.2
1133128800000,2005,11,2005,2,9,7,0.11,0.0334,0.0764,4752.51,29.61,29.61,28.29,1,1,1,181.4,178.6,185.2,126.3,121.8,55.14,50,59,0,0,0,0.304,0.275,0.326,126.3,121.8,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0902,0.0923,0.00649,0.0061,0.00696,0.00025,0.00024,0.00027,0.211,0.203,0.22,0.0082,0.0079,0.0086,25.35,25.34,25.36,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.16,28.05,30.52,28.29,27.21,29.61,0,0,0,0,0,0,0.157,0,0.0336,0.3,0.69,0.31,43.2
1133733600000,2005,12,2005,3,10,7,0.115,0.0357,0.079,4929.88,29.96,29.96,29.34,1,1,1,189.7,187.6,192.3,130.7,128.6,59,59,59,0,0,0,0.311,0.307,0.314,130.7,128.6,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0926,0.0942,0.00686,0.00668,0.00708,0.00027,0.00026,0.00028,0.219,0.215,0.224,0.0086,0.0084,0.0087,25.36,25.36,25.36,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.25,29.75,30.88,29.34,28.85,29.96,0,0,0,0,0,0,0.163,0,0.036,0.31,0.69,0.31,42.9
1134338400000,2005,12,2005,3,11,7,0.117,0.0357,0.0816,5099.9,31.91,31.91,30.36,1,1,1,193.9,191.2,200.5,134.9,132.2,59,59,59,0,0,0,0.304,0.294,0.309,134.9,132.2,141.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0938,0.0971,0.00722,0.00698,0.00777,0.00028,0.00027,0.0003,0.227,0.222,0.238,0.0089,0.0087,0.0093,25.36,25.36,25.36,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.3,30.61,32.9,30.36,29.7,31.91,0,0,0,0,0,0,0.169,0,0.0354,0.31,0.7,0.3,43.6
1134943200000,2005,12,2005,3,12,7,0.125,0.0357,0.0889,5575.19,33.92,33.92,33.19,1,1,1,206,201.8,209.2,147,142.8,59,59,59,0,0,0,0.286,0.282,0.292,147,142.8,150.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0991,0.0976,0.1,0.00825,0.00789,0.00852,0.00032,0.00031,0.00033,0.248,0.241,0.254,0.0097,0.0094,0.0099,25.32,25.29,25.35,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.907,0.91,34.21,33.22,34.97,33.19,32.22,33.92,0,0,0,0,0,0,0.184,0,0.0361,0.29,0.71,0.29,44.6
1135548000000,2005,12,2005,3,13,7,0.132,0.0369,0.0947,5938.98,36.77,36.77,35.35,1,1,1,217.5,210.9,224.5,156.5,151.5,61,59,73,0,0,0,0.28,0.266,0.325,156.5,151.5,162.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00906,0.00863,0.00957,0.00036,0.00034,0.00038,0.266,0.257,0.276,0.01,0.01,0.011,25.23,25.19,25.28,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.44,35.17,37.85,35.35,34.11,36.77,0,0,0,0,0,0,0.196,0,0.0373,0.28,0.72,0.28,45
1136152800000,2006,1,2005,4,14,7,0.143,0.0442,0.0992,6224.62,40.21,40.21,37.05,1,1,1,237,227,250,164,154,73,73,73,0,0,0,0.308,0.292,0.322,164,154,177,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.103,0.111,0.00969,0.00884,0.0108,0.00038,0.00035,0.00043,0.28,0.263,0.304,0.011,0.01,0.012,25.1,25,25.18,0.943,0.94,0.947,0.973,0.97,0.978,0.918,0.912,0.927,38.08,35.74,41.1,37.05,34.67,40.21,0,0,0,0,0,0,0.206,0,0.0438,0.31,0.69,0.31,43.5
1136757600000,2006,1,2005,4,15,7,0.165,0.0442,0.121,7598.32,48.2,48.2,45.23,1,1,1,273,254.6,292.9,200,181.6,73,73,73,-1.218e-14,-2.842e-14,0,0.268,0.249,0.287,200,181.6,219.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.113,0.127,0.0128,0.0112,0.0144,0.00051,0.00044,0.00057,0.345,0.312,0.38,0.014,0.012,0.015,24.86,24.75,24.97,0.954,0.949,0.958,0.98,0.98,0.98,0.935,0.93,0.939,46.52,42.2,51.14,45.23,41.36,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.1
1137362400000,2006,1,2005,4,16,7,0.204,0.0442,0.16,9706.23,65.92,65.92,57.78,2,2,2,337.7,301.9,375.2,264.7,228.9,73,73,73,8.12e-15,0,2.842e-14,0.217,0.195,0.242,264.7,228.9,302.2,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.142,0.13,0.156,0.0256,0.0152,0.0416,0.001,0.00061,0.0017,0.289,0.242,0.344,0.012,0.0096,0.014,24.62,24.38,24.85,0.932,0.923,0.941,0.97,0.97,0.97,0.904,0.895,0.912,29.78,25.74,33.98,28.89,24.96,32.96,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.6
1137967200000,2006,1,2005,4,17,7,0.261,0.0442,0.217,13148.4,87.61,87.61,78.26,2,2,2,431.6,389.1,474.5,358.6,316.1,73,73,73,0,0,0,0.17,0.154,0.188,358.6,316.1,401.5,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.176,0.161,0.191,0.0683,0.0482,0.0885,0.0028,0.002,0.0036,0.428,0.365,0.493,0.018,0.015,0.02,24.03,23.77,24.29,0.949,0.943,0.955,0.976,0.97,0.98,0.926,0.915,0.936,40.1,35.5,44.7,39.13,34.44,43.8,0,0,0,0,0,0,0.435,0,0.044,0.17,0.83,0.17,50.4
1138572000000,2006,1,2005,4,18,7,0.323,0.0493,0.274,16118.4,103,103,95.94,3,2,2.142857142857143,534.2,490.6,577,452.7,417.6,81.57,73,85,0,-5.684e-14,5.684e-14,0.153,0.144,0.163,452.7,417.6,492,990,990,990,966,965.8,966.2,24,23.8,24.2,0.211,0.196,0.229,0.113,0.0961,0.131,0.0047,0.004,0.0055,0.556,0.517,0.609,0.023,0.021,0.026,23.44,23.26,23.68,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.16,35.39,52.02,45.52,34.33,48.2,0,0,0,0,0,0,0.533,0,0.049,0.15,0.85,0.15,49.9
1139176800000,2006,2,2005,5,19,7,0.383,0.0549,0.328,18987.4,119.2,119.2,113,3,3,3,633.6,591.5,679.5,542.8,506.5,90.71,85,105,0,0,0,0.143,0.131,0.159,542.8,506.5,574.5,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.259,0.238,0.28,0.164,0.139,0.185,0.0069,0.0059,0.0079,0.61,0.547,0.666,0.026,0.023,0.028,22.96,22.72,23.19,0.95,0.947,0.953,0.973,0.97,0.977,0.925,0.918,0.931,38.7,36.36,40.64,37.67,35.27,39.72,0,0,0,0,0,0,0.628,0,0.055,0.14,0.86,0.14,49.6
1139781600000,2006,2,2005,5,20,7,0.45,0.0635,0.387,22054,139.4,139.4,131.3,3,3,3,744.9,694,791.1,639.9,589,105,105,105,0,0,0,0.141,0.133,0.151,639.9,589,686.1,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.317,0.288,0.343,0.228,0.194,0.259,0.0099,0.0083,0.011,0.776,0.69,0.854,0.034,0.03,0.037,22.34,22.08,22.63,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,44.65,41.56,47.4,43.76,40.7,46.45,0,0,0,0,0,0,0.729,0,0.063,0.14,0.86,0.14,49
1140386400000,2006,2,2005,5,21,7,0.533,0.0635,0.469,25544.3,169.2,169.2,152,4,3,3.4285714285714284,881,805.5,979,776,700.5,105,105,105,0,0,0,0.12,0.107,0.13,776,700.5,874,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.411,0.351,0.498,0.312,0.269,0.362,0.014,0.012,0.016,0.974,0.878,1.1,0.043,0.038,0.049,21.6,21.09,22,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.36,40.21,51.85,44.86,39.26,48.2,0,0,0,0,0,0,0.845,0,0.064,0.12,0.88,0.12,47.9
1140991200000,2006,2,2005,5,22,7,0.721,0.0972,0.614,31241.7,192.8,192.8,186,4,4,4,1192,1026,1369,1031,921.2,160.7,105,183,15.57,-1.137e-13,86.08,0.134,0.0976,0.162,1016,921.2,1100,990,990,990,968.5,968,969.1,21.5,20.9,22,0.679,0.541,0.833,0.498,0.385,0.648,0.023,0.017,0.031,1.46,1.18,1.78,0.068,0.054,0.085,20.04,19.16,20.84,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.54,44.98,49.85,46.49,44.08,48.2,0,0,0,0,0,0,1.03,0,0.107,0.13,0.85,0.15,43.3
1141596000000,2006,3,2005,6,23,7,0.917,0.111,0.665,31499,191.5,191.5,187.5,4,4,4,1516,1409,1626,1333,1226,183,183,183,233,125.9,342.8,0.121,0.113,0.13,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.888,0.85,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.086,0.092,18.63,18.25,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.83,46.83,48.84,46.87,45.9,47.86,0,0,0,0,0,0,1.04,0,0.252,0.12,0.73,0.27,34.4
1142200800000,2006,3,2005,6,24,7,1.06,0.111,0.665,30086.3,182.4,182.4,179.1,4,4,4,1756,1662,1845,1573,1479,183,183,183,473,379.2,562.1,0.104,0.0992,0.11,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.82,17.53,18.13,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.68,44.89,46.52,44.77,43.99,45.59,0,0,0,0,0,0,0.995,0,0.395,0.1,0.63,0.37,28.4
1142805600000,2006,3,2005,6,25,7,1.2,0.111,0.665,28769,174.9,174.9,171.2,4,4,4,1991,1876,2125,1808,1693,183,183,183,707.8,593.3,842.2,0.0921,0.0861,0.0975,1100,1100,1100,990,990,990,971,970.7,971.4,19,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.08,16.72,17.43,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.68,42.72,44.62,42.81,41.86,43.73,0,0,0,0,0,0,0.951,0,0.535,0.092,0.55,0.45,24
1143410400000,2006,3,2005,6,26,7,1.39,0.117,0.665,27379.5,166.1,166.1,163,4,4,4,2297,2180,2381,2104,1997,192.7,183,217,1004,897,1064,0.0838,0.0783,0.0919,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.11,16.59,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.61,41.06,42.36,40.74,40.17,41.52,0,0,0,0,0,0,0.905,0,0.725,0.084,0.48,0.52,19.7
1144015200000,2006,4,2005,7,27,7,1.47,0.131,0.665,26784.3,160.4,160.4,159.4,4,4,4,2426,2392,2461,2209,2175,217,217,217,1109,1075,1144,0.0894,0.0882,0.0907,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16,15.91,16.08,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.77,40.54,40.99,39.86,39.62,40.09,0,0,0,0,0,0,0.886,0,0.805,0.089,0.45,0.55,18.2
1144620000000,2006,4,2005,7,28,7,1.52,0.131,0.665,26408.8,158.2,158.2,157.2,4,4,4,2506,2472,2541,2289,2255,217,217,217,1189,1155,1224,0.0866,0.0854,0.0878,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.8,15.72,15.89,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.24,40.02,40.47,39.3,39.06,39.54,0,0,0,0,0,0,0.873,0,0.855,0.086,0.44,0.56,17.4
1145224800000,2006,4,2005,7,29,7,1.55,0.131,0.665,26128.4,155.9,155.9,155.5,4,4,4,2566,2553,2576,2349,2336,217,217,217,1249,1236,1259,0.0846,0.0842,0.085,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.64,15.69,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.92,0.921,39.85,39.79,39.94,38.88,38.82,38.98,0,0,0,0,0,0,0.864,0,0.885,0.085,0.43,0.57,16.9
1145829600000,2006,4,2005,7,30,7,1.5,0.131,0.665,26531.4,160.1,160.1,157.9,4,4,4,2480,2404,2549,2263,2187,217,217,217,1163,1087,1232,0.0875,0.0851,0.0903,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.7,16.05,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.924,40.41,39.97,40.92,39.48,39,40.02,0,0,0,0,0,0,0.877,0,0.835,0.087,0.44,0.56,17.7
1146434400000,2006,5,2005,8,31,7,1.36,0.167,0.665,27560.4,167.5,167.5,164,4,4,4,2256,2125,2370,1980,1849,276,276,276,880.3,749.2,993.5,0.122,0.116,0.13,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.13,16.72,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.87,41.14,42.72,41.01,40.25,41.86,0,0,0,0,0,0,0.911,0,0.695,0.12,0.49,0.51,20.3
1147039200000,2006,5,2005,8,32,7,1.18,0.167,0.665,28981.7,176.4,176.4,172.5,4,4,4,1950,1831,2078,1674,1555,276,276,276,573.9,455.3,702.2,0.142,0.133,0.151,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.2,16.84,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.01,43.02,45.01,43.13,42.16,44.11,0,0,0,0,0,0,0.958,0,0.515,0.14,0.56,0.44,24.6
1147644000000,2006,5,2005,8,33,7,1.02,0.167,0.665,30491.5,184.9,184.9,181.5,4,4,4,1686,1587,1794,1410,1311,276,276,276,309.6,210.6,417.5,0.164,0.154,0.174,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.919,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.05,17.69,18.38,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.3,45.34,47.17,45.37,44.44,46.22,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
1148248800000,2006,5,2005,8,34,7,0.89,0.167,0.665,31798,192.5,192.5,189.3,4,4,4,1472,1387,1557,1196,1111,276,276,276,95.78,11.4,181.4,0.188,0.177,0.199,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.858,0.822,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.085,0.091,18.8,18.48,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.45,49.1,47.32,46.5,48.12,0,0,0,0,0,0,1.05,0,0.225,0.19,0.75,0.25,35.7
1148853600000,2006,5,2005,8,35,7,0.735,0.127,0.608,31021,191.5,191.5,184.6,4,4,4,1216,1113,1336,1006,951.7,210.3,161,276,1.624e-14,-1.137e-13,1.137e-13,0.171,0.133,0.221,1006,951.7,1060,990,990,990,968.6,968.3,969,21.4,21,21.7,0.666,0.585,0.758,0.46,0.4,0.558,0.021,0.018,0.026,1.41,1.25,1.61,0.066,0.057,0.076,20.02,19.44,20.5,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.1,45.51,48.86,46.16,44.6,47.89,0,0,0,0,0,0,1.03,0,0.127,0.17,0.83,0.17,42.2
1149458400000,2006,6,2005,9,36,7,0.615,0.0974,0.517,27598.6,174.8,174.8,164.3,4,4,4,1017,957.4,1083,855.5,796.4,161,161,161,3.248e-14,0,1.137e-13,0.159,0.149,0.168,855.5,796.4,922.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.497,0.443,0.558,0.353,0.324,0.385,0.016,0.015,0.018,1.08,0.978,1.2,0.049,0.044,0.055,20.98,20.64,21.29,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.97,39.62,44.59,41.07,38.64,43.7,0,0,0,0,0,0,0.913,0,0.098,0.16,0.84,0.16,44.9
1150063200000,2006,6,2005,9,37,7,0.541,0.0974,0.444,24006.3,144.6,144.6,142.9,3,3,3,894.4,849.8,940.9,733.4,688.8,161,161,161,0,0,0,0.18,0.171,0.189,733.4,688.8,779.9,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.387,0.354,0.427,0.29,0.261,0.316,0.013,0.012,0.014,0.948,0.868,1.03,0.042,0.038,0.046,21.57,21.3,21.83,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.46,47.04,51.94,47.63,46.1,48.2,0,0,0,0,0,0,0.794,0,0.097,0.18,0.82,0.18,44.4
1150668000000,2006,6,2005,9,38,7,0.492,0.0974,0.394,22185.9,136.7,136.7,132.1,3,3,3,813.1,788.1,840,652.1,627.1,161,161,161,0,0,0,0.198,0.192,0.204,652.1,627.1,679,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.333,0.319,0.349,0.237,0.22,0.255,0.01,0.0096,0.011,0.806,0.764,0.851,0.035,0.033,0.037,22.04,21.89,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.92,43.44,46.49,44.02,42.57,45.56,0,0,0,0,0,0,0.734,0,0.098,0.2,0.8,0.2,45.1
1151272800000,2006,6,2005,9,39,7,0.457,0.102,0.355,20154.3,126.5,126.5,120,3,3,3,754.9,722.7,781.1,586.8,536.7,168.1,161,186,0,0,0,0.223,0.206,0.257,586.8,536.7,620.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.297,0.271,0.315,0.193,0.16,0.215,0.0084,0.0069,0.0094,0.697,0.614,0.752,0.03,0.026,0.033,22.38,22.22,22.59,0.953,0.95,0.955,0.977,0.971,0.98,0.931,0.922,0.936,40.91,37.65,43.02,39.99,36.55,42.16,0,0,0,0,0,0,0.666,0,0.102,0.22,0.78,0.22,44.1
1151877600000,2006,7,2005,10,40,7,0.412,0.112,0.299,16852,107.5,107.5,100.3,3,2,2.4285714285714284,680.9,651.4,711.5,494.9,465.4,186,186,186,2.436e-14,0,5.684e-14,0.273,0.261,0.286,494.9,465.4,525.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.247,0.23,0.264,0.134,0.119,0.152,0.0057,0.0051,0.0065,0.608,0.56,0.655,0.026,0.024,0.028,22.77,22.66,22.89,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.85,35.58,52.63,42.62,34.51,48.2,0,0,0,0,0,0,0.557,0,0.113,0.27,0.73,0.27,40.9
1152482400000,2006,7,2005,10,41,7,0.372,0.112,0.26,15331,96.26,96.26,91.26,2,2,2,615.9,590.9,641.8,429.9,404.9,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.302,0.29,0.315,429.9,404.9,455.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.203,0.225,0.102,0.0901,0.114,0.0043,0.0038,0.0049,0.547,0.509,0.589,0.023,0.021,0.025,23.09,22.94,23.23,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.56,44.06,49.11,45.63,43.18,48.13,0,0,0,0,0,0,0.507,0,0.112,0.3,0.7,0.3,41.2
1153087200000,2006,7,2005,10,42,7,0.34,0.123,0.216,12798,84.78,84.78,76.18,2,2,2,561.4,539.8,583,357.8,312.8,203.6,186,227,-3.248e-14,-5.684e-14,0,0.364,0.319,0.421,357.8,312.8,397,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.174,0.2,0.0679,0.0466,0.0864,0.0028,0.0019,0.0036,0.44,0.374,0.497,0.018,0.016,0.021,23.43,23.28,23.6,0.949,0.943,0.954,0.975,0.97,0.98,0.926,0.915,0.935,39.03,34.13,43.26,38.09,33.11,42.39,0,0,0,0,0,0,0.423,0,0.124,0.36,0.64,0.36,37.6
1153692000000,2006,7,2005,10,43,7,0.311,0.137,0.174,10240.1,64.8,64.8,60.95,2,2,2,514.6,495.8,533,287.6,268.8,227,227,227,8.12e-15,0,5.684e-14,0.442,0.426,0.458,287.6,268.8,306,990,990,990,965.9,965.8,966,24.1,24,24.2,0.165,0.159,0.172,0.0347,0.0259,0.0434,0.0014,0.0011,0.0018,0.337,0.308,0.364,0.014,0.013,0.015,23.75,23.64,23.86,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.42,29.38,33.4,30.48,28.5,32.4,0,0,0,0,0,0,0.339,0,0.137,0.44,0.56,0.44,32.9
1154296800000,2006,7,2005,10,44,7,0.285,0.115,0.17,10099.8,64.16,64.16,60.12,2,2,2,471.7,453.4,490,281.6,263,190.1,184,227,0,0,0,0.403,0.38,0.463,281.6,263,300.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.156,0.167,0.0319,0.0232,0.0407,0.0013,0.00096,0.0017,0.325,0.3,0.353,0.013,0.012,0.015,23.95,23.87,24.05,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,30.99,28.76,33.07,30.06,27.89,32.08,0,0,0,0,0,0,0.334,0,0.115,0.4,0.6,0.4,35.4
1154901600000,2006,8,2005,11,45,7,0.261,0.111,0.15,8868.29,56.37,56.37,52.79,2,1,1.8571428571428572,432,416.5,447.7,248,232.5,184,184,184,-4.06e-15,-2.842e-14,0,0.426,0.411,0.442,248,232.5,263.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.154,0.0182,0.0155,0.0234,0.00074,0.00063,0.00096,0.299,0.263,0.415,0.012,0.011,0.017,24.16,24.09,24.24,0.934,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.18,26.15,52.6,29.84,25.37,48.2,0,0,0,0,0,0,0.293,0,0.111,0.43,0.57,0.43,34
1155506400000,2006,8,2005,11,46,7,0.241,0.111,0.13,7926.95,48.2,48.2,47.18,1,1,1,398.6,386.1,411.8,214.6,202.1,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.462,0.447,0.477,214.6,202.1,227.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.132,0.141,0.014,0.0129,0.0151,0.00057,0.00052,0.00062,0.383,0.36,0.406,0.016,0.015,0.017,24.23,24.14,24.31,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.79,46.03,51.68,47.18,45.11,48.2,0,0,0,0,0,0,0.262,0,0.111,0.46,0.54,0.46,32.9
1156111200000,2006,8,2005,11,47,7,0.224,0.111,0.112,6963.56,44.21,44.21,41.45,1,1,1,370,358.5,382,186,174.5,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.498,0.482,0.513,186,174.5,198,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.122,0.13,0.0116,0.0106,0.0126,0.00047,0.00043,0.00051,0.331,0.311,0.353,0.013,0.013,0.014,24.42,24.34,24.5,0.951,0.947,0.954,0.979,0.975,0.98,0.931,0.924,0.935,42.35,39.72,45.11,41.45,38.75,44.21,0,0,0,0,0,0,0.23,0,0.112,0.5,0.5,0.5,31.1
1156716000000,2006,8,2005,11,48,7,0.208,0.0994,0.109,6727.92,45.68,45.68,40.05,1,1,1,343.8,332,355,179.5,160.3,164.3,138,184,4.06e-15,-2.842e-14,2.842e-14,0.477,0.405,0.534,179.5,160.3,202.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.122,0.117,0.128,0.011,0.00938,0.013,0.00044,0.00038,0.00052,0.318,0.285,0.357,0.013,0.011,0.014,24.56,24.52,24.6,0.949,0.943,0.955,0.975,0.97,0.98,0.925,0.915,0.936,41.05,36.46,46.61,40.05,35.36,45.68,0,0,0,0,0,0,0.222,0,0.099,0.48,0.52,0.48,32.3
1157320800000,2006,9,2005,12,49,7,0.191,0.0835,0.108,6716.22,42.78,42.78,39.98,1,1,1,316.1,304.9,327.9,178.1,166.9,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.437,0.421,0.453,178.1,166.9,189.9,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.123,0.0109,0.00994,0.0119,0.00044,0.0004,0.00048,0.313,0.293,0.334,0.013,0.012,0.013,24.71,24.63,24.78,0.948,0.945,0.952,0.977,0.972,0.98,0.927,0.919,0.933,40.91,38.33,43.65,39.98,37.27,42.78,0,0,0,0,0,0,0.222,0,0.083,0.44,0.57,0.43,35.2
1157925600000,2006,9,2005,12,50,7,0.177,0.0714,0.105,6590.2,41.46,41.46,39.23,1,1,1,292.3,283.3,301.4,174.3,165.3,118,118,118,0,-2.842e-14,2.842e-14,0.404,0.392,0.416,174.3,165.3,183.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0106,0.0098,0.0113,0.00042,0.00039,0.00045,0.303,0.287,0.319,0.012,0.011,0.013,24.83,24.77,24.88,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.918,0.931,40.18,38.08,42.31,39.23,37.01,41.46,0,0,0,0,0,0,0.218,0,0.072,0.4,0.59,0.41,37.2
1158530400000,2006,9,2005,12,51,7,0.165,0.0714,0.0934,5791.91,36.27,36.27,34.48,1,1,1,272.5,265,280.3,154.5,147,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.433,0.421,0.445,154.5,147,162.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.11,0.00888,0.00825,0.00955,0.00035,0.00033,0.00038,0.268,0.254,0.282,0.011,0.01,0.011,24.94,24.9,24.99,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.54,33.79,37.38,34.48,32.77,36.27,0,0,0,0,0,0,0.192,0,0.0716,0.43,0.57,0.43,35.1
1159135200000,2006,9,2005,12,52,7,0.155,0.0696,0.0855,5289.7,34.12,34.12,31.49,1,1,1,256.3,249.4,262.5,141.3,133.9,115,97,118,-4.06e-15,-2.842e-14,2.842e-14,0.448,0.389,0.468,141.3,133.9,152.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.105,0.00776,0.00713,0.00871,0.00031,0.00028,0.00034,0.244,0.231,0.262,0.0096,0.0091,0.01,25.03,25,25.06,0.936,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.912,32.46,30.68,35.18,31.49,29.76,34.12,0,0,0,0,0,0,0.175,0,0.0695,0.45,0.55,0.45,34.1
1159740000000,2006,10,2006,1,1,7,0.148,0.0587,0.0891,5536.24,33.57,33.57,32.95,1,1,1,244.3,240.4,247,147.3,143.4,97,97,97,0,0,0,0.397,0.393,0.404,147.3,143.4,150,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.104,0.00827,0.00794,0.0085,0.00033,0.00031,0.00034,0.253,0.246,0.258,0.01,0.0097,0.01,25.08,25.06,25.11,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.97,33.06,34.61,32.95,32.07,33.57,0,0,0,0,0,0,0.183,0,0.0589,0.4,0.6,0.4,37.4
1160344800000,2006,10,2006,1,2,7,0.14,0.0587,0.0809,5017.18,31.39,31.39,29.86,1,1,1,230.7,224.8,237.4,133.7,127.8,97,97,97,0,0,0,0.421,0.409,0.431,133.7,127.8,140.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0986,0.0965,0.101,0.00711,0.00661,0.00768,0.00028,0.00026,0.0003,0.229,0.218,0.241,0.009,0.0086,0.0095,25.19,25.13,25.23,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.79,29.41,32.36,29.86,28.52,31.39,0,0,0,0,0,0,0.166,0,0.0591,0.42,0.58,0.42,35.8
