datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.42,0.498,0.924,54701,96.4,96.4,73.52,2,2,2,531,439.7,643.7,345,253.7,186,186,186,-7.335e-15,-5.684e-14,5.684e-14,0.355,0.289,0.423,345,253.7,457.7,990,990,990,966,965.6,966.5,24,23.5,24.4,0.182,0.149,0.226,0.0618,0.0187,0.115,0.0026,0.00077,0.0049,0.419,0.282,0.592,0.017,0.012,0.025,23.59,22.93,24.14,0.946,0.931,0.958,0.974,0.97,0.98,0.922,0.903,0.939,37.72,27.95,49.28,36.76,27.11,48.2,0,0,0,0,0,0,0.408,0,0.496,0.35,0.65,0.35,38.5
996616800000,2001,8,2000,11,31,0.972,0.415,0.556,33919.6,59.83,59.83,45.59,2,1,1.2903225806451613,362.7,308.7,433.4,207.7,153.7,155,155,155,0,-2.842e-14,2.842e-14,0.432,0.358,0.502,207.7,153.7,278.4,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.13,0.111,0.155,0.0144,0.00882,0.0304,0.00058,0.00035,0.0012,0.318,0.256,0.406,0.013,0.01,0.016,24.47,24.13,24.79,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.76,25.95,52.32,37.61,25.18,48.2,0,0,0,0,0,0,0.253,0,0.416,0.43,0.57,0.43,34.9
999295200000,2001,9,2000,12,30,0.673,0.306,0.367,22755.5,42.2,42.2,31.6,1,1,1,259.7,226.7,304.6,141.7,108.7,118,118,118,-1.895e-15,-2.842e-14,2.842e-14,0.458,0.387,0.521,141.7,108.7,186.6,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.103,0.0915,0.119,0.0078,0.00499,0.0116,0.00031,0.0002,0.00046,0.245,0.186,0.325,0.0097,0.0073,0.013,25.03,24.75,25.25,0.934,0.918,0.951,0.971,0.97,0.98,0.908,0.89,0.932,32.52,24.7,43.06,31.6,23.96,42.2,0,0,0,0,0,0,0.176,0,0.306,0.45,0.55,0.45,33.8
1001887200000,2001,10,2001,1,31,0.565,0.26,0.305,15997.5,29.13,29.13,21.5,1,1,1,210.8,200.4,227.5,113.8,103.4,97,97,97,0,-1.421e-14,1.421e-14,0.461,0.426,0.484,113.8,103.4,130.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0916,0.0879,0.0975,0.00542,0.00454,0.00684,0.00021,0.00018,0.00027,0.193,0.175,0.223,0.0076,0.0068,0.0088,25.34,25.21,25.42,0.773,0,0.931,0.814,0,0.97,0.75,0,0.903,22.17,0,30.04,21.5,0,29.13,0,5,0,0,0.161,0,0.119,0.161,0.26,0.46,0.54,0.46,28.3
1004565600000,2001,11,2001,2,30,0.58,0.196,0.384,24007.8,40.6,40.6,33.34,1,1,1,223.7,204.8,245.3,148,111.8,75.67,67,93,2.368e-15,-1.421e-14,1.421e-14,0.342,0.273,0.454,148,111.8,178.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.0905,0.111,0.00833,0.00525,0.0109,0.00033,0.00021,0.00043,0.252,0.189,0.305,0.0099,0.0074,0.012,25.21,25.02,25.38,0.936,0.919,0.948,0.972,0.97,0.979,0.91,0.891,0.928,34.28,25.58,41.46,33.34,24.81,40.6,0,0,0,0,0,0,0.185,0,0.196,0.34,0.66,0.34,41.4
1007157600000,2001,12,2001,3,31,0.674,0.174,0.501,31674.9,46.71,46.71,42.57,1,1,1,251.7,241.2,263.3,186.9,164.2,64.81,59,77,-9.168e-16,-2.842e-14,2.842e-14,0.258,0.224,0.319,186.9,164.2,204.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.107,0.119,0.0116,0.0097,0.0131,0.00046,0.00038,0.00052,0.32,0.281,0.351,0.013,0.011,0.014,24.98,24.9,25.07,0.95,0.943,0.955,0.978,0.972,0.98,0.93,0.917,0.936,43.52,38.08,47.66,42.57,37.01,46.71,0,0,0,0,0,0,0.237,0,0.173,0.26,0.74,0.26,47
1009836000000,2002,1,2001,4,31,0.793,0.196,0.598,36860.4,60.36,60.36,49.54,2,1,1.3870967741935485,296.2,260,349.4,223.2,187,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.249,0.209,0.281,223.2,187,276.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.128,0.115,0.147,0.016,0.0116,0.0295,0.00064,0.00046,0.0012,0.321,0.246,0.392,0.013,0.0098,0.016,24.78,24.55,24.94,0.945,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.06,26.14,52.68,38.76,25.35,48.2,0,0,0,0,0,0,0.275,0,0.195,0.25,0.75,0.25,46.5
1012514400000,2002,2,2001,5,28,1.11,0.206,0.904,53916.7,104.1,104.1,80.23,3,2,2.0714285714285716,458.5,353,582.4,373.5,268,85,85,85,0,-5.684e-14,5.684e-14,0.19,0.146,0.241,373.5,268,497.4,990,990,990,965.7,965.2,966.2,24.3,23.8,24.8,0.182,0.145,0.233,0.0753,0.0255,0.134,0.0031,0.001,0.0056,0.444,0.293,0.611,0.018,0.012,0.026,23.9,23.25,24.54,0.948,0.933,0.958,0.975,0.97,0.98,0.924,0.905,0.939,40.12,30.1,52.09,38.89,29.2,48.2,0,0,0,0,0,0,0.446,0,0.206,0.19,0.81,0.19,48.6
1014933600000,2002,3,2001,6,31,1.59,0.287,1.31,74407.5,104.6,104.6,100,3,2,2.5161290322580645,595.5,581,609.5,488.5,474.1,107,107,107,-1.284e-14,-5.684e-14,5.684e-14,0.18,0.176,0.184,488.5,474.1,502.5,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.233,0.224,0.24,0.13,0.123,0.137,0.0055,0.0052,0.0058,0.577,0.523,0.631,0.024,0.022,0.027,23.14,23.1,23.2,0.951,0.945,0.956,0.975,0.97,0.98,0.927,0.917,0.937,43.54,34.94,52.65,41.11,33.89,48.2,0,0,0,0,0,0,0.556,0,0.28,0.18,0.82,0.18,46.8
1017612000000,2002,4,2001,7,30,1.63,0.324,1.3,75513,114.7,114.7,104.9,3,2,2.6333333333333333,628.1,573.1,679.8,503.1,448.1,125,125,125,9.474e-15,-5.684e-14,5.684e-14,0.2,0.184,0.218,503.1,448.1,554.8,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.245,0.214,0.275,0.14,0.111,0.172,0.006,0.0046,0.0073,0.592,0.535,0.638,0.025,0.023,0.027,23,22.74,23.25,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.05,35.17,51.77,40.84,34.11,48.2,0,0,0,0,0,0,0.583,0,0.33,0.2,0.8,0.2,46.3
1020204000000,2002,5,2001,8,31,1.43,0.394,1.04,60958.2,96.4,96.4,81.93,2,2,2,534.1,411.8,626.7,387.1,264.8,147,147,147,-5.501e-15,-5.684e-14,5.684e-14,0.28,0.235,0.357,387.1,264.8,479.7,990,990,990,966,965.5,966.4,24,23.6,24.5,0.194,0.15,0.233,0.0817,0.024,0.125,0.0034,0.00098,0.0053,0.48,0.295,0.624,0.02,0.012,0.026,23.52,22.97,24.25,0.95,0.933,0.958,0.976,0.97,0.98,0.928,0.905,0.939,42.35,29.38,51.67,40.97,28.5,48.2,0,0,0,0,0,0,0.455,0,0.39,0.28,0.73,0.27,42.6
1022882400000,2002,6,2001,9,30,0.849,0.308,0.541,33160.8,61.73,61.73,46.06,2,1,1.3333333333333333,327.6,269.1,404.4,208.6,150.1,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.369,0.294,0.442,208.6,150.1,285.4,990,990,990,965,964.8,965.4,25,24.6,25.2,0.129,0.108,0.156,0.015,0.00851,0.0337,0.0006,0.00034,0.0014,0.31,0.25,0.397,0.012,0.01,0.016,24.65,24.26,24.96,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.89,25.73,51.98,36.79,24.96,48.2,0,0,0,0,0,0,0.256,0,0.308,0.36,0.64,0.36,39.1
1025474400000,2002,7,2001,10,31,0.601,0.289,0.312,15864,35.09,35.09,21.32,1,1,1,224.3,192.2,265,116.3,84.23,108,108,108,4.584e-16,-2.842e-14,2.842e-14,0.486,0.408,0.562,116.3,84.23,157,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0946,0.0833,0.109,0.00564,0.00291,0.00909,0.00022,0.00011,0.00036,0.2,0.142,0.272,0.0079,0.0056,0.011,25.25,24.97,25.44,0.717,0,0.941,0.751,0,0.97,0.695,0,0.913,21.99,0,36.18,21.32,0,35.09,0,7,0,0,0.226,0,0.118,0.226,0.289,0.48,0.52,0.48,26.4
1028152800000,2002,8,2001,11,31,0.441,0.249,0.192,0,0,0,0,1,1,1,164.7,145.5,190.3,71.65,52.47,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.569,0.489,0.639,71.65,52.47,97.31,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0771,0.0708,0.0861,0.00184,0.00021,0.00402,0.000072,0.0000082,0.00016,0.118,0.0844,0.164,0.0046,0.0033,0.0064,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.56,0.44,0.56,0
1030831200000,2002,9,2001,12,30,0.318,0.187,0.0731,1766.26,15.76,15.76,2.453,1,0,0.4666666666666667,122.7,108.3,143.6,50.65,36.28,72,72,72,22.45,-1.421e-14,49.13,0.591,0.502,0.665,28.21,0,71.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0749,0.000414,0,0.00183,0.000016,0,0.000072,0.083,0.0708,0.116,0.0033,0.0028,0.0045,25.42,25.38,25.43,0.15,0,0.921,0.16,0,0.96,0.144,0,0.885,2.555,0,16.41,2.453,0,15.76,16,9,0,0.533,0.3,0,0.0136,0.833,0.2449,0.59,0.23,0.77,5.55
1033423200000,2002,10,2002,1,31,0.28,0.139,0.0925,0,0,0,0,1,0,0.6129032258064516,104.5,95.43,112.9,52.52,43.43,52,52,52,17.98,-7.105e-15,49.72,0.499,0.46,0.545,34.55,0,60.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000332,0,0.000929,0.000013,0,0.000036,0.0826,0.0708,0.0965,0.0032,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12,19,0,0.387,0.613,0,0,1,0.1875,0.5,0.33,0.67,0
1036101600000,2002,11,2002,2,30,0.285,0.13,0.147,1965.7,14.13,14.13,2.73,1,0,0.9333333333333333,110.1,97.34,116.2,60.11,47.34,50,50,50,3.238,-7.105e-15,49.8,0.455,0.43,0.514,56.87,0,66.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000868,0,0.00138,0.000034,0,0.000054,0.0948,0.0708,0.104,0.0037,0.0028,0.0041,25.41,25.4,25.43,0.177,0,0.892,0.192,0,0.96,0.17,0,0.857,2.844,0,14.71,2.73,0,14.13,2,22,0,0.0667,0.733,0,0.0152,0.8,0.138,0.46,0.52,0.48,6.9
1038693600000,2002,12,2002,3,31,0.39,0.158,0.232,12439.9,26.6,26.6,16.72,1,1,1,145.5,113.5,178.3,86.48,54.48,59,59,59,-2.292e-15,-1.421e-14,1.421e-14,0.414,0.331,0.52,86.48,54.48,119.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0784,0.0708,0.0893,0.0031,0.000381,0.00589,0.00012,0.000015,0.00023,0.141,0.0873,0.199,0.0055,0.0034,0.0078,25.37,25.35,25.41,0.743,0,0.94,0.778,0,0.97,0.718,0,0.902,17.31,0,27.42,16.72,0,26.6,0,6,0,0,0.194,0,0.0929,0.194,0.158,0.41,0.59,0.41,31.9
1041372000000,2003,1,2002,4,31,0.66,0.196,0.464,28604.9,62.55,62.55,38.45,2,1,1.2580645161290323,246.3,178.6,359.6,173.3,105.5,73,73,73,3.667e-15,-2.842e-14,2.842e-14,0.314,0.203,0.409,173.3,105.5,286.6,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.11,0.0862,0.15,0.0119,0.00472,0.0343,0.00047,0.00018,0.0014,0.253,0.176,0.383,0.01,0.0069,0.015,25.07,24.48,25.39,0.932,0.915,0.959,0.972,0.97,0.98,0.906,0.887,0.939,32.07,24.03,51.51,31.11,23.31,48.2,0,0,0,0,0,0,0.214,0,0.196,0.3,0.7,0.3,43.3
1044050400000,2003,2,2002,5,28,1.15,0.206,0.942,55859.4,105.2,105.2,83.12,3,2,2.107142857142857,474.2,366.4,588.2,389.2,281.4,85,85,85,-4.06e-15,-5.684e-14,5.684e-14,0.184,0.145,0.232,389.2,281.4,503.2,990,990,990,965.7,965.2,966.2,24.3,23.8,24.8,0.188,0.149,0.236,0.0827,0.0318,0.137,0.0034,0.0013,0.0058,0.464,0.314,0.619,0.019,0.013,0.026,23.8,23.21,24.45,0.949,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,41.1,31.59,52.54,39.7,30.64,48.2,0,0,0,0,0,0,0.462,0,0.208,0.18,0.82,0.18,48.6
1046469600000,2003,3,2002,6,31,1.72,0.287,1.44,82893,116.7,116.7,111.4,3,3,3,643.7,595,669.6,536.7,488,107,107,107,0,0,0,0.166,0.16,0.18,536.7,488,562.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.26,0.232,0.275,0.16,0.129,0.177,0.0068,0.0055,0.0076,0.604,0.524,0.647,0.026,0.022,0.028,22.92,22.77,23.2,0.95,0.945,0.952,0.972,0.97,0.976,0.923,0.917,0.929,38.19,34.97,39.86,37.14,33.92,38.9,0,0,0,0,0,0,0.619,0,0.28,0.17,0.84,0.16,48.2
1049148000000,2003,4,2002,7,30,2.01,0.324,1.69,94014.7,166.4,166.4,130.6,4,3,3.2666666666666666,776.4,635.2,985.9,651.4,510.2,125,125,125,1.895e-15,-5.684e-14,5.684e-14,0.166,0.127,0.197,651.4,510.2,860.9,990,990,990,967,966.4,967.8,23,22.2,23.6,0.342,0.249,0.496,0.231,0.142,0.356,0.01,0.006,0.016,0.783,0.563,1.08,0.034,0.024,0.049,22.21,21.07,23,0.952,0.947,0.957,0.976,0.97,0.98,0.929,0.919,0.938,41.02,36.33,52.14,39.89,35.24,48.2,0,0,0,0,0,0,0.725,0,0.32,0.16,0.84,0.16,46.8
1051740000000,2003,5,2002,8,31,2.05,0.394,1.66,92729,159.4,159.4,124.6,4,2,2.903225806451613,766.6,576.7,969,619.6,429.7,147,147,147,3.667e-15,-5.684e-14,5.684e-14,0.197,0.152,0.255,619.6,429.7,822,990,990,990,967,966.2,967.8,23,22.2,23.8,0.317,0.208,0.461,0.215,0.102,0.337,0.0094,0.0043,0.015,0.764,0.542,1.03,0.033,0.023,0.046,22.27,21.21,23.26,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.73,35.39,52.19,43.35,34.33,48.2,0,0,0,0,0,0,0.692,0,0.39,0.19,0.81,0.19,45.2
1054418400000,2003,6,2002,9,30,1.2,0.308,0.887,53248.2,96.06,96.06,73.96,2,2,2,461.4,379.8,567.1,342.4,260.8,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.262,0.21,0.313,342.4,260.8,448.1,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.176,0.147,0.213,0.0606,0.0221,0.111,0.0025,0.00089,0.0046,0.41,0.288,0.569,0.017,0.012,0.024,23.91,23.28,24.41,0.946,0.932,0.958,0.974,0.97,0.98,0.921,0.904,0.939,37.94,29.1,49.01,36.98,28.22,48.03,0,0,0,0,0,0,0.411,0,0.313,0.26,0.74,0.26,44.4
1057010400000,2003,7,2002,10,31,0.856,0.289,0.567,34909.1,57.82,57.82,46.92,2,1,1.3225806451612903,319.7,275.1,374.6,211.7,167.1,108,108,108,2.75e-15,-2.842e-14,2.842e-14,0.341,0.288,0.393,211.7,167.1,266.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.112,0.148,0.0142,0.00995,0.0248,0.00057,0.00039,0.001,0.317,0.247,0.395,0.013,0.0099,0.016,24.68,24.43,24.91,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.38,25.58,52.06,38.26,24.81,48.2,0,0,0,0,0,0,0.261,0,0.289,0.34,0.66,0.34,40.8
1059688800000,2003,8,2002,11,31,0.624,0.249,0.375,22723.5,40.74,40.74,30.54,1,1,1,232.9,202.1,272.6,139.9,109.1,93,93,93,-9.168e-16,-2.842e-14,2.842e-14,0.402,0.341,0.46,139.9,109.1,179.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0903,0.115,0.00764,0.00502,0.011,0.0003,0.0002,0.00044,0.24,0.185,0.311,0.0095,0.0072,0.012,25.17,24.9,25.4,0.904,0,0.948,0.94,0,0.979,0.878,0,0.929,31.45,0,41.6,30.54,0,40.74,0,1,0,0,0.0323,0,0.17,0.0323,0.249,0.4,0.6,0.4,36.4
1062367200000,2003,9,2002,12,30,0.439,0.187,0.252,15537.6,28.64,28.64,21.58,1,1,1,169.2,146.3,199.6,97.18,74.29,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.429,0.361,0.492,97.18,74.29,127.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0759,0.0947,0.00401,0.00206,0.0066,0.00016,0.000081,0.00026,0.162,0.121,0.216,0.0063,0.0047,0.0084,25.38,25.37,25.38,0.924,0.911,0.939,0.966,0.96,0.97,0.892,0.882,0.902,22.33,17.31,29.53,21.58,16.62,28.64,0,0,0,0,0,0,0.12,0,0.187,0.43,0.57,0.43,35.4
1064959200000,2003,10,2003,1,31,0.375,0.139,0.236,14489.7,20.7,20.7,19.48,1,1,1,140,132.9,146,88.01,80.89,52,52,52,-2.75e-15,-1.421e-14,1.421e-14,0.372,0.356,0.391,88.01,80.89,94.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0747,0.0793,0.00323,0.00263,0.00374,0.00013,0.0001,0.00015,0.142,0.129,0.152,0.0056,0.0051,0.006,25.36,25.35,25.37,0.924,0.917,0.932,0.963,0.96,0.966,0.89,0.886,0.895,20.21,18.77,21.43,19.48,18.02,20.7,0,0,0,0,0,0,0.108,0,0.139,0.37,0.63,0.37,38.6
1067637600000,2003,11,2003,2,30,0.392,0.13,0.263,16147.8,27.44,27.44,22.43,1,1,1,151.3,132.6,172.8,101.3,82.62,50,50,50,-4.737e-15,-1.421e-14,1.421e-14,0.333,0.289,0.377,101.3,82.62,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0749,0.0891,0.00436,0.00277,0.00619,0.00017,0.00011,0.00024,0.165,0.132,0.204,0.0065,0.0052,0.008,25.35,25.34,25.37,0.92,0.911,0.93,0.967,0.961,0.97,0.89,0.883,0.899,23.18,19.12,28.29,22.43,18.38,27.44,0,0,0,0,0,0,0.125,0,0.129,0.33,0.67,0.33,41.2
1070229600000,2003,12,2003,3,31,0.514,0.158,0.356,22212.2,34.91,34.91,29.86,1,1,1,192,167.6,213.6,133,108.6,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.309,0.276,0.352,133,108.6,154.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0941,0.0855,0.102,0.00706,0.00498,0.00889,0.00028,0.0002,0.00035,0.223,0.18,0.262,0.0087,0.007,0.01,25.33,25.26,25.36,0.93,0.917,0.94,0.97,0.97,0.97,0.903,0.889,0.912,30.78,24.77,35.99,29.86,24.02,34.91,0,0,0,0,0,0,0.166,0,0.158,0.31,0.69,0.31,43.2
1072908000000,2004,1,2003,4,31,0.834,0.196,0.639,39161.3,86.64,86.64,52.64,2,1,1.4838709677419355,311.4,217.7,469.8,238.4,144.7,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.248,0.155,0.335,238.4,144.7,396.8,990,990,990,965,964.5,965.7,25,24.3,25.5,0.133,0.1,0.189,0.0268,0.00805,0.0863,0.0011,0.00032,0.0036,0.324,0.243,0.486,0.013,0.0096,0.02,24.71,23.8,25.25,0.943,0.923,0.959,0.973,0.97,0.98,0.918,0.895,0.94,37.62,25.86,52.14,36.49,25.08,48.2,0,0,0,0,0,0,0.292,0,0.195,0.24,0.77,0.23,47
1075586400000,2004,2,2003,5,29,1.98,0.271,1.71,94867.8,171.6,171.6,136.3,4,2,3.2413793103448274,790.9,488.1,1033,682.9,403.1,108,85,137,-1.96e-15,-1.137e-13,5.684e-14,0.139,0.112,0.174,682.9,403.1,896.5,990,990,990,967.1,965.8,968,22.9,22,24.2,0.36,0.192,0.526,0.252,0.0893,0.373,0.011,0.0037,0.017,0.839,0.496,1.14,0.037,0.02,0.052,22.11,20.85,23.71,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,43.6,35.32,51.51,42.46,34.26,48.2,0,0,0,0,0,0,0.757,0,0.27,0.14,0.86,0.14,47.9
1078092000000,2004,3,2003,6,31,4.17,0.49,2.81,132809,192.8,192.8,178.5,4,4,4,1556,1046,2502,1373,863.3,183,183,183,324.1,-1.137e-13,1219,0.126,0.0731,0.175,1049,863.3,1100,990,990,990,969.6,968,972.3,20.4,17.7,22,0.794,0.507,0.926,0.571,0.357,0.648,0.028,0.016,0.037,1.65,1.1,1.87,0.082,0.05,0.11,18.72,15.81,20.86,0.952,0.944,0.955,0.98,0.977,0.98,0.932,0.922,0.936,45.59,40.27,49.96,44.63,39.33,48.2,0,0,0,0,0,0,0.992,0,1.36,0.12,0.67,0.33,31.8
1080770400000,2004,4,2003,7,30,7.24,0.562,2.85,107479,158.8,158.8,149.3,4,4,4,2792,2449,2971,2575,2232,217,217,217,1475,1132,1654,0.078,0.073,0.0886,1100,1100,1100,990,990,990,973,972.2,973.4,17,16.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.68,15.94,0.941,0.939,0.945,0.973,0.97,0.977,0.915,0.911,0.923,38.37,37.19,40.62,37.32,36.07,39.7,0,0,0,0,0,0,0.829,0,4.39,0.078,0.39,0.61,14.8
1083362400000,2004,5,2003,8,31,4.59,0.659,2.88,132081,192.8,192.8,177.5,4,4,4,1715,1075,2407,1469,883,246.2,192,276,392.1,-1.137e-13,1031,0.147,0.115,0.18,1077,883,1100,990,990,990,970.1,968.1,972.1,19.9,17.9,21.9,0.854,0.525,0.926,0.61,0.366,0.648,0.031,0.017,0.036,1.76,1.13,1.87,0.089,0.052,0.1,18.11,16.04,20.73,0.951,0.945,0.955,0.98,0.978,0.98,0.931,0.924,0.936,45.32,40.9,49.64,44.38,39.99,48.2,0,0,0,0,0,0,0.986,0,1.71,0.14,0.63,0.37,28.8
1086040800000,2004,6,2003,9,30,2.07,0.417,1.66,92154.8,169.2,169.2,128,4,2,3.066666666666667,800.3,625.4,1046,639.3,464.4,161,161,161,0,-5.684e-14,5.684e-14,0.206,0.154,0.257,639.3,464.4,885.3,990,990,990,967.1,966.4,968,22.9,22,23.6,0.334,0.227,0.524,0.226,0.118,0.367,0.0099,0.005,0.017,0.785,0.541,1.13,0.034,0.023,0.052,22.12,20.82,23,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.27,35.04,51.89,42.04,33.99,48.2,0,0,0,0,0,0,0.711,0,0.41,0.2,0.8,0.2,44.5
1088632800000,2004,7,2003,10,31,1.35,0.498,0.852,50454,91.25,91.25,67.81,2,1,1.967741935483871,503.9,415.6,615.8,317.9,229.6,186,186,186,9.168e-15,-2.842e-14,5.684e-14,0.374,0.302,0.448,317.9,229.6,429.8,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.172,0.141,0.212,0.0497,0.0153,0.102,0.0021,0.00062,0.0043,0.384,0.259,0.546,0.016,0.011,0.023,23.75,23.09,24.25,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.938,35.71,25.76,52.01,34.68,24.98,48.2,0,0,0,0,0,0,0.377,0,0.498,0.37,0.63,0.37,37.4
1091311200000,2004,8,2003,11,31,0.927,0.415,0.512,31330.5,55.02,55.02,42.11,2,1,1.1612903225806452,346,295,411,191,140,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.452,0.377,0.525,191,140,256,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.124,0.106,0.147,0.0121,0.00765,0.0198,0.00049,0.0003,0.00081,0.31,0.246,0.406,0.012,0.0098,0.016,24.56,24.27,24.87,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.03,25.95,52.32,37.87,25.18,48.2,0,0,0,0,0,0,0.234,0,0.415,0.45,0.55,0.45,33.8
1093989600000,2004,9,2003,12,30,0.639,0.283,0.357,22098.3,38.9,38.9,30.69,1,1,1,246.6,216.3,290.9,137.6,115.2,109,91,118,-1.895e-15,-2.842e-14,2.842e-14,0.442,0.395,0.506,137.6,115.2,172.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0938,0.114,0.00745,0.00555,0.0104,0.00029,0.00022,0.00042,0.237,0.197,0.301,0.0093,0.0078,0.012,25.1,24.84,25.29,0.933,0.922,0.946,0.97,0.97,0.976,0.906,0.895,0.923,31.63,26.27,39.87,30.69,25.48,38.9,0,0,0,0,0,0,0.171,0,0.282,0.44,0.56,0.44,34.6
1096581600000,2004,10,2004,1,31,0.524,0.196,0.328,20376,31.91,31.91,27.39,1,1,1,195.5,181.8,214.9,122.5,108.8,73,73,73,0,-1.421e-14,1.421e-14,0.374,0.34,0.401,122.5,108.8,141.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0874,0.099,0.00617,0.005,0.00781,0.00024,0.0002,0.00031,0.206,0.182,0.241,0.0081,0.0071,0.0094,25.37,25.27,25.39,0.926,0.917,0.935,0.97,0.97,0.97,0.898,0.889,0.907,28.23,24.84,32.9,27.39,24.09,31.91,0,0,0,0,0,0,0.152,0,0.196,0.37,0.63,0.37,38.9
1099260000000,2004,11,2004,2,30,0.477,0.159,0.318,19759.7,32.14,32.14,27.44,1,1,1,184.2,179.9,192.5,122.8,112.9,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.334,0.26,0.372,122.8,112.9,142.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0877,0.0961,0.00619,0.00535,0.00786,0.00024,0.00021,0.00031,0.205,0.188,0.239,0.008,0.0074,0.0093,25.36,25.34,25.37,0.926,0.92,0.935,0.97,0.97,0.97,0.898,0.892,0.907,28.29,25.84,33.13,27.44,25.07,32.14,0,0,0,0,0,0,0.152,0,0.159,0.33,0.67,0.33,41.4
1101852000000,2004,12,2004,3,31,0.555,0.158,0.397,24908,39.13,39.13,33.48,1,1,1,207.3,186.8,231.1,148.3,127.8,59,59,59,-4.584e-16,-1.421e-14,0,0.285,0.255,0.316,148.3,127.8,172.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0995,0.0923,0.108,0.00835,0.00661,0.0104,0.00033,0.00026,0.00041,0.251,0.214,0.293,0.0098,0.0084,0.012,25.29,25.12,25.36,0.938,0.93,0.946,0.971,0.97,0.976,0.91,0.902,0.923,34.49,29.54,40.08,33.48,28.65,39.13,0,0,0,0,0,0,0.186,0,0.158,0.28,0.72,0.28,44.9
1104530400000,2005,1,2004,4,31,0.817,0.196,0.621,38209.3,70.77,70.77,51.36,2,1,1.4838709677419355,305,234.1,398.1,232,161.1,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.247,0.183,0.312,232,161.1,325.1,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.131,0.106,0.164,0.022,0.00944,0.0525,0.00088,0.00037,0.0021,0.316,0.246,0.387,0.013,0.0098,0.015,24.74,24.23,25.12,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.48,26.17,52.02,36.41,25.38,48.2,0,0,0,0,0,0,0.285,0,0.196,0.24,0.76,0.24,46.8
1107208800000,2005,2,2004,5,28,1.25,0.206,1.05,61798.6,106.4,106.4,91.96,3,2,2.392857142857143,517.7,406.6,594.7,432.7,321.6,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.167,0.143,0.209,432.7,321.6,509.7,990,990,990,965.9,965.4,966.3,24.1,23.7,24.6,0.206,0.164,0.239,0.104,0.0508,0.141,0.0043,0.0021,0.006,0.5,0.374,0.611,0.021,0.015,0.026,23.57,23.17,24.2,0.95,0.944,0.958,0.974,0.97,0.98,0.925,0.916,0.939,40.31,35.06,52.11,39.12,34.01,48.2,0,0,0,0,0,0,0.511,0,0.2,0.16,0.84,0.16,49.4
1109628000000,2005,3,2004,6,31,1.36,0.287,1.07,64139.6,96.4,96.4,86.21,2,2,2,506,468.7,572.3,399,361.7,107,107,107,0,-5.684e-14,5.684e-14,0.212,0.187,0.228,399,361.7,465.3,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.194,0.181,0.219,0.0873,0.0697,0.119,0.0036,0.0029,0.005,0.493,0.437,0.595,0.02,0.018,0.025,23.63,23.23,23.85,0.954,0.95,0.958,0.979,0.976,0.98,0.934,0.928,0.939,44.09,40.19,50.72,43.1,39.24,48.2,0,0,0,0,0,0,0.479,0,0.29,0.21,0.79,0.21,47.2
1112306400000,2005,4,2004,7,30,1.67,0.324,1.35,78037.7,121.9,121.9,108.4,3,2,2.7,646.2,520.6,715.6,521.2,395.6,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.195,0.175,0.24,521.2,395.6,590.6,990,990,990,966.5,965.9,966.8,23.5,23.2,24.1,0.257,0.196,0.295,0.153,0.0857,0.196,0.0065,0.0036,0.0084,0.616,0.491,0.699,0.026,0.02,0.03,22.9,22.54,23.57,0.953,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,41.89,34.95,51.82,40.76,33.9,48.2,0,0,0,0,0,0,0.602,0,0.32,0.19,0.81,0.19,46.7
1114898400000,2005,5,2004,8,31,1.33,0.394,0.933,55099.9,104.7,104.7,74.06,3,1,2,495.3,369.7,654.1,348.3,222.7,147,147,147,9.168e-16,-5.684e-14,5.684e-14,0.306,0.225,0.398,348.3,222.7,507.1,990,990,990,965.8,965.2,966.5,24.2,23.5,24.8,0.181,0.135,0.248,0.0644,0.0147,0.14,0.0027,0.00059,0.0059,0.425,0.256,0.632,0.018,0.01,0.027,23.75,22.93,24.43,0.946,0.925,0.958,0.974,0.97,0.98,0.922,0.897,0.939,38.75,26.07,52.32,37.47,25.28,48.2,0,0,0,0,0,0,0.411,0,0.397,0.3,0.7,0.3,41.4
1117576800000,2005,6,2004,9,30,0.777,0.308,0.468,28923.4,52.88,52.88,40.17,2,1,1.1,299.7,249.9,363.4,180.7,130.9,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.402,0.327,0.476,180.7,130.9,244.4,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.101,0.141,0.0111,0.00688,0.0165,0.00044,0.00027,0.00067,0.3,0.227,0.401,0.012,0.009,0.016,24.79,24.46,25.07,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.76,25.95,52.49,37.59,25.17,48.2,0,0,0,0,0,0,0.223,0,0.309,0.4,0.6,0.4,37.2
1120168800000,2005,7,2004,10,31,0.583,0.289,0.294,13796.7,31.09,31.09,18.54,1,1,1,217.8,192.8,247.5,109.8,84.77,108,108,108,-4.584e-16,-1.421e-14,1.421e-14,0.499,0.436,0.56,109.8,84.77,139.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0923,0.0834,0.103,0.00509,0.00296,0.0076,0.0002,0.00012,0.0003,0.188,0.143,0.241,0.0074,0.0056,0.0095,25.3,25.07,25.44,0.655,0,0.935,0.688,0,0.97,0.635,0,0.907,19.12,0,32.06,18.54,0,31.09,0,9,0,0,0.29,0,0.103,0.29,0.289,0.5,0.5,0.5,23.7
1122847200000,2005,8,2004,11,31,0.439,0.249,0.19,0,0,0,0,1,1,1,163.9,144.4,191.4,70.88,51.37,93,93,93,1.146e-15,-1.421e-14,1.421e-14,0.572,0.486,0.644,70.88,51.37,98.41,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0768,0.0708,0.0865,0.00177,0.000116,0.00411,0.000069,0.0000046,0.00016,0.117,0.0828,0.166,0.0046,0.0032,0.0065,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.57,0.43,0.57,0
1125525600000,2005,9,2004,12,30,0.305,0.187,0.0522,1048.07,15.42,15.42,1.456,1,0,0.3333333333333333,117.8,101.7,142.5,45.77,29.72,72,72,72,25.65,-1.421e-14,49.68,0.617,0.505,0.708,20.12,0,70.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0745,0.000294,0,0.00174,0.000012,0,0.000068,0.0794,0.0708,0.114,0.0031,0.0028,0.0045,25.42,25.39,25.43,0.09,0,0.915,0.096,0,0.96,0.0864,0,0.879,1.516,0,16.06,1.456,0,15.42,20,7,0,0.667,0.233,0,0.00809,0.9,0.2528,0.61,0.17,0.83,3.44
1128117600000,2005,10,2005,1,31,0.24,0.139,0,0,0,0,0,0,0,0,89.63,82.3,99.8,37.63,30.3,52,52,52,37.63,30.3,47.8,0.582,0.521,0.632,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.24,0.58,0,1,0
1130796000000,2005,11,2005,2,30,0.313,0.13,0.162,9037.45,22.09,22.09,12.55,1,0,0.8,120.7,83.12,150.7,70.72,33.12,50,50,50,8.256,-1.421e-14,48.71,0.425,0.332,0.602,62.46,0,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0708,0.0813,0.00191,0,0.00431,0.000075,0,0.00017,0.114,0.0708,0.164,0.0045,0.0028,0.0064,25.39,25.34,25.43,0.648,0,0.94,0.673,0,0.969,0.623,0,0.903,13.05,0,22.8,12.55,0,22.09,6,3,0,0.2,0.1,0,0.0697,0.3,0.151,0.42,0.52,0.48,28.9
1133388000000,2005,12,2005,3,31,0.45,0.158,0.291,17941,29.23,29.23,24.11,1,1,1,167.8,150.1,189.2,108.8,91.12,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.353,0.312,0.393,108.8,91.12,130.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0793,0.0931,0.005,0.0035,0.00682,0.0002,0.00014,0.00027,0.18,0.148,0.218,0.007,0.0058,0.0085,25.36,25.35,25.36,0.919,0.911,0.931,0.969,0.965,0.97,0.89,0.883,0.903,24.88,20.84,30.14,24.11,20.11,29.23,0,0,0,0,0,0,0.134,0,0.159,0.35,0.65,0.35,39.9
1136066400000,2006,1,2005,4,31,0.775,0.196,0.58,35610.3,83.27,83.27,47.86,2,1,1.3870967741935485,289.4,192.2,453.6,216.4,119.2,73,73,73,1.834e-15,-1.421e-14,2.842e-14,0.271,0.161,0.38,216.4,119.2,380.6,990,990,990,964.9,964.4,965.6,25.1,24.4,25.6,0.125,0.091,0.183,0.0227,0.00588,0.0787,0.00092,0.00023,0.0032,0.303,0.2,0.461,0.012,0.0078,0.019,24.84,23.9,25.39,0.94,0.924,0.959,0.973,0.97,0.98,0.915,0.897,0.94,36.02,26.55,52.39,34.94,25.75,48.2,0,0,0,0,0,0,0.266,0,0.195,0.25,0.75,0.25,45.9
1138744800000,2006,2,2005,5,28,1.56,0.206,1.36,78251.1,144.6,144.6,116.4,3,2,2.7142857142857144,646.5,467.6,822.8,561.5,382.6,85,85,85,-2.03e-15,-5.684e-14,0,0.135,0.103,0.182,561.5,382.6,737.8,990,990,990,966.5,965.7,967.2,23.5,22.8,24.3,0.271,0.185,0.369,0.18,0.0796,0.294,0.0077,0.0033,0.013,0.674,0.465,0.937,0.029,0.019,0.041,22.85,21.87,23.83,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.34,35.03,51.81,43.17,33.98,48.2,0,0,0,0,0,0,0.647,0,0.2,0.13,0.87,0.13,50.2
1141164000000,2006,3,2005,6,31,3,0.346,2.62,133931,192.8,192.8,180,4,3,3.870967741935484,1120,843.6,1314,990.9,714.6,129,129,129,11.4,-1.137e-13,85.37,0.117,0.0981,0.153,979.5,714.6,1100,990,990,990,968.3,967.3,968.9,21.7,21.1,22.7,0.639,0.364,0.816,0.487,0.278,0.648,0.023,0.012,0.031,1.4,0.907,1.76,0.065,0.04,0.084,20.34,19.35,21.82,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,48.03,40.03,52.02,46.56,39.07,48.2,0,0,0,0,0,0,1,0,0.38,0.12,0.87,0.13,44.6
1143842400000,2006,4,2005,7,30,3.12,0.364,2.72,136557,192.8,192.8,189.7,4,4,4,1204,1026,1320,1063,900.8,140.3,125,148,13.37,-1.137e-13,72.34,0.117,0.107,0.125,1050,900.8,1100,990,990,990,968.5,968,968.9,21.5,21.1,22,0.727,0.533,0.826,0.554,0.375,0.648,0.026,0.017,0.031,1.57,1.15,1.77,0.073,0.052,0.084,19.89,19.32,20.86,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.81,44.03,50.35,47.42,43.15,48.2,0,0,0,0,0,0,1.05,0,0.4,0.12,0.87,0.13,43.8
1146434400000,2006,5,2005,8,31,2.15,0.394,1.76,97882.1,165.8,165.8,131.6,4,3,3.161290322580645,804.2,639,1008,657.2,492,147,147,147,1.834e-15,0,5.684e-14,0.186,0.146,0.23,657.2,492,861.2,990,990,990,967.1,966.5,967.9,22.9,22.1,23.5,0.341,0.24,0.497,0.238,0.131,0.356,0.01,0.0056,0.016,0.801,0.535,1.09,0.035,0.023,0.049,22.08,20.99,23.01,0.954,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.85,34.99,51.95,41.7,33.94,48.2,0,0,0,0,0,0,0.731,0,0.39,0.18,0.82,0.18,45.5
1149112800000,2006,6,2005,9,30,1.36,0.308,1.05,61966.4,105.9,105.9,86.06,3,2,2.1,523.1,435.6,629.5,404.1,316.6,119,119,119,0,-5.684e-14,5.684e-14,0.23,0.189,0.273,404.1,316.6,510.4,990,990,990,966,965.6,966.4,24,23.6,24.4,0.199,0.167,0.248,0.0898,0.0484,0.142,0.0037,0.002,0.006,0.493,0.371,0.631,0.021,0.015,0.027,23.55,23.02,24.07,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,42.56,35.24,52.41,41.3,34.19,48.2,0,0,0,0,0,0,0.478,0,0.31,0.23,0.77,0.23,45.6
1151704800000,2006,7,2005,10,31,0.985,0.315,0.67,40789.9,69.74,69.74,54.83,2,1,1.6451612903225807,367.8,316.6,430.4,250.2,181.6,117.6,108,135,1.834e-15,-2.842e-14,2.842e-14,0.325,0.251,0.426,250.2,181.6,322.4,990,990,990,965.2,965,965.5,24.8,24.5,25,0.143,0.12,0.167,0.0246,0.0112,0.0512,0.001,0.00045,0.0021,0.326,0.261,0.379,0.013,0.011,0.015,24.44,24.08,24.7,0.942,0.927,0.957,0.974,0.97,0.98,0.917,0.899,0.938,36.2,27.08,48.66,35.28,26.26,47.69,0,0,0,0,0,0,0.305,0,0.315,0.32,0.68,0.32,41.4
1154383200000,2006,8,2005,11,31,0.724,0.249,0.475,29749.6,48.2,48.2,39.99,1,1,1,270.4,236.5,313.6,177.4,143.5,93,93,93,1.834e-15,-2.842e-14,2.842e-14,0.346,0.297,0.393,177.4,143.5,220.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.102,0.13,0.0108,0.00795,0.0145,0.00043,0.00031,0.00058,0.307,0.247,0.384,0.012,0.0097,0.015,24.91,24.65,25.13,0.947,0.936,0.958,0.976,0.97,0.98,0.924,0.908,0.939,41.07,33.12,51.11,39.99,32.13,48.2,0,0,0,0,0,0,0.222,0,0.249,0.34,0.66,0.34,41.1
1157061600000,2006,9,2005,12,30,0.519,0.187,0.333,20681.7,36.4,36.4,28.72,1,1,1,200.4,175.8,233.5,128.4,103.8,72,72,72,0,-1.421e-14,1.421e-14,0.362,0.308,0.41,128.4,103.8,161.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.095,0.0863,0.107,0.00666,0.00457,0.00948,0.00026,0.00018,0.00037,0.217,0.174,0.277,0.0085,0.0068,0.011,25.32,25.12,25.38,0.928,0.913,0.942,0.97,0.97,0.971,0.9,0.886,0.915,29.61,23.6,37.5,28.72,22.89,36.4,0,0,0,0,0,0,0.16,0,0.186,0.36,0.64,0.36,39.8
1159653600000,2006,10,2006,1,31,0.434,0.139,0.295,18152.3,27.83,27.83,24.4,1,1,1,162.1,148.5,176.4,110.1,96.48,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.322,0.295,0.35,110.1,96.48,124.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0802,0.09,0.00511,0.00395,0.00632,0.0002,0.00015,0.00025,0.181,0.157,0.207,0.0071,0.0062,0.0081,25.34,25.34,25.35,0.919,0.911,0.928,0.97,0.967,0.97,0.891,0.883,0.9,25.16,21.93,28.69,24.4,21.21,27.83,0,0,0,0,0,0,0.136,0,0.139,0.32,0.68,0.32,41.8
1162332000000,2006,11,2006,2,30,0.445,0.13,0.315,19534.2,30.18,30.18,27.13,1,1,1,171.5,153.4,184.3,121.5,103.4,50,50,50,-2.842e-15,-1.421e-14,1.421e-14,0.292,0.271,0.326,121.5,103.4,134.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0823,0.0932,0.00608,0.00454,0.00717,0.00024,0.00018,0.00028,0.201,0.169,0.224,0.0079,0.0066,0.0088,25.34,25.34,25.34,0.926,0.913,0.932,0.97,0.97,0.97,0.898,0.886,0.904,27.97,23.47,31.12,27.13,22.76,30.18,0,0,0,0,0,0,0.151,0,0.13,0.29,0.71,0.29,43.9
1164924000000,2006,12,2006,3,31,0.547,0.158,0.389,24396.3,42.55,42.55,32.79,1,1,1,204.4,173.1,245.3,145.4,114.1,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.291,0.241,0.341,145.4,114.1,186.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0985,0.0874,0.113,0.00811,0.00545,0.0116,0.00032,0.00021,0.00046,0.245,0.189,0.318,0.0096,0.0074,0.013,25.27,25.01,25.36,0.936,0.921,0.95,0.971,0.97,0.98,0.909,0.893,0.931,33.75,26.12,43.42,32.79,25.34,42.55,0,0,0,0,0,0,0.182,0,0.158,0.29,0.71,0.29,44.6
1167602400000,2007,1,2006,4,31,1.31,0.213,1.09,64035,144.6,144.6,86.07,3,1,2.129032258064516,487.5,251,828.3,408.1,178,79.39,73,91,-1.834e-15,-5.684e-14,5.684e-14,0.182,0.11,0.291,408.1,178,737.3,990,990,990,965.8,964.7,967.2,24.2,22.8,25.3,0.205,0.112,0.37,0.104,0.0109,0.294,0.0044,0.00043,0.013,0.507,0.249,0.938,0.021,0.0099,0.041,23.73,21.85,24.99,0.949,0.924,0.959,0.976,0.97,0.98,0.927,0.897,0.94,41.75,26.42,52.53,40.48,25.63,48.2,0,0,0,0,0,0,0.478,0,0.22,0.16,0.83,0.17,48.9
1170280800000,2007,2,2006,5,28,3.93,0.37,2.5,116135,192.8,192.8,172.8,4,3,3.892857142857143,1622,857.5,2395,1469,720.5,153.1,137,162,434.9,-1.137e-13,1133,0.102,0.0676,0.16,1034,720.5,1100,990,990,990,969.8,967.3,972.1,20.2,17.9,22.7,0.793,0.367,0.926,0.571,0.282,0.648,0.029,0.012,0.036,1.65,0.916,1.87,0.083,0.04,0.1,18.53,16.07,21.75,0.951,0.945,0.957,0.98,0.978,0.98,0.932,0.925,0.938,45.62,40.95,52.22,44.49,40.06,48.2,0,0,0,0,0,0,0.96,0,1.43,0.094,0.64,0.36,29.6
1172700000000,2007,3,2006,6,31,6.74,0.587,2.95,116783,159.6,159.6,157,4,4,4,2515,2422,2575,2296,2183,219.1,183,239,1196,1083,1292,0.0873,0.0711,0.0987,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.64,16.01,0.944,0.944,0.945,0.976,0.976,0.978,0.922,0.921,0.924,40.19,39.79,40.8,39.24,38.82,39.89,0,0,0,0,0,0,0.872,0,3.79,0.087,0.44,0.56,17.3
1175378400000,2007,4,2006,7,30,5.94,0.503,2.85,117341,170.8,170.8,163,4,4,4,2294,1995,2571,2100,1847,194,148,217,999.5,747.3,1254,0.0842,0.0675,0.0984,1100,1100,1100,990,990,990,971.8,971.1,972.5,18.2,17.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.32,15.65,17.04,0.946,0.944,0.948,0.979,0.976,0.98,0.926,0.921,0.929,41.63,39.82,43.57,40.74,38.85,42.7,0,0,0,0,0,0,0.905,0,3.09,0.085,0.48,0.52,19.8
1177970400000,2007,5,2006,8,31,4.05,0.514,2.84,134726,192.8,192.8,181.1,4,4,4,1513,1036,1963,1321,844,192,192,192,262.1,-1.137e-13,671.4,0.132,0.0978,0.185,1059,844,1100,990,990,990,969.5,968,971,20.5,19,22,0.817,0.489,0.926,0.587,0.348,0.648,0.029,0.016,0.034,1.69,1.06,1.87,0.083,0.048,0.099,18.78,17.14,20.92,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.93,0.936,46.23,41.3,49.95,45.27,40.43,48.2,0,0,0,0,0,0,1.01,0,1.21,0.13,0.7,0.3,33.3
1180648800000,2007,6,2006,9,30,2.11,0.417,1.69,94144.7,164,164,130.8,4,3,3.1333333333333333,814.2,660.6,1013,653.2,499.6,161,161,161,0,0,0,0.201,0.159,0.244,653.2,499.6,852.2,990,990,990,967.2,966.5,967.9,22.8,22.1,23.5,0.34,0.247,0.494,0.235,0.135,0.351,0.01,0.0057,0.016,0.8,0.549,1.08,0.035,0.023,0.049,22.04,20.98,22.91,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,42.94,35.4,51.68,41.82,34.34,48.2,0,0,0,0,0,0,0.726,0,0.42,0.2,0.8,0.2,44.6
1183240800000,2007,7,2006,10,31,1.44,0.498,0.939,55497,96.4,96.4,74.59,2,2,2,536.4,443.8,651.6,350.4,257.8,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.351,0.285,0.419,350.4,257.8,465.6,990,990,990,966,965.6,966.5,24,23.5,24.4,0.184,0.151,0.23,0.0644,0.0207,0.119,0.0027,0.00085,0.0051,0.427,0.288,0.606,0.018,0.012,0.026,23.56,22.89,24.11,0.947,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,38.28,28.4,50.02,37.3,27.55,48.2,0,0,0,0,0,0,0.414,0,0.501,0.35,0.65,0.35,38.5
1185919200000,2007,8,2006,11,31,0.988,0.415,0.572,34836.1,60.94,60.94,46.82,2,1,1.3225806451612903,368.7,313.9,438.6,213.7,158.9,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.424,0.353,0.494,213.7,158.9,283.6,990,990,990,965.2,965,965.6,24.8,24.4,25,0.132,0.113,0.157,0.0154,0.00926,0.0329,0.00062,0.00037,0.0013,0.323,0.258,0.408,0.013,0.01,0.017,24.44,24.1,24.75,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.939,39.05,26.08,52.65,37.85,25.3,48.2,0,0,0,0,0,0,0.26,0,0.416,0.42,0.58,0.42,35.3
1188597600000,2007,9,2006,12,30,0.683,0.306,0.377,23403.4,43.39,43.39,32.5,1,1,1,263.6,228.1,309.8,145.6,110,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.452,0.381,0.517,145.6,110,191.8,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.105,0.092,0.121,0.00812,0.0051,0.0121,0.00032,0.0002,0.00048,0.252,0.188,0.334,0.01,0.0074,0.013,25,24.72,25.24,0.936,0.919,0.952,0.972,0.97,0.98,0.91,0.891,0.933,33.43,25.03,44.27,32.5,24.27,43.39,0,0,0,0,0,0,0.181,0,0.306,0.45,0.55,0.45,34.3
1191189600000,2007,10,2007,1,31,0.556,0.26,0.297,10220.9,28.95,28.95,13.74,1,1,1,207.7,193.3,226.7,110.7,96.32,97,97,97,-3.667e-15,-1.421e-14,1.421e-14,0.468,0.428,0.502,110.7,96.32,129.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0905,0.0854,0.0972,0.00516,0.00394,0.00677,0.0002,0.00015,0.00027,0.188,0.162,0.222,0.0073,0.0063,0.0087,25.36,25.22,25.43,0.477,0,0.931,0.501,0,0.97,0.463,0,0.903,14.16,0,29.84,13.74,0,28.95,0,15,0,0,0.484,0,0.0763,0.484,0.259,0.47,0.53,0.47,18.4
1193868000000,2007,11,2007,2,30,0.53,0.196,0.334,18491.8,31.83,31.83,25.68,1,1,1,204.6,200.2,209.7,129,108.3,75.67,67,93,-1.421e-15,-1.421e-14,0,0.37,0.322,0.462,129,108.3,141.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0945,0.0893,0.0978,0.00671,0.00495,0.00777,0.00026,0.00019,0.0003,0.218,0.183,0.239,0.0085,0.0071,0.0093,25.35,25.31,25.41,0.806,0,0.935,0.841,0,0.97,0.782,0,0.907,26.48,0,32.81,25.68,0,31.83,0,4,0,0,0.133,0,0.143,0.133,0.196,0.37,0.63,0.37,34.9
1196460000000,2007,12,2007,3,31,0.656,0.158,0.498,31301.2,50.97,50.97,42.07,2,1,1.064516129032258,245.1,202.3,292,186.1,143.3,59,59,59,0,-2.842e-14,2.842e-14,0.243,0.202,0.292,186.1,143.3,233,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.113,0.0978,0.129,0.0116,0.00793,0.0156,0.00046,0.00031,0.00062,0.308,0.24,0.385,0.012,0.0094,0.015,25.04,24.78,25.34,0.947,0.922,0.959,0.976,0.97,0.98,0.925,0.895,0.94,41.58,25.73,52.15,40.44,24.96,48.2,0,0,0,0,0,0,0.234,0,0.158,0.24,0.76,0.24,47.7
1199138400000,2008,1,2007,4,31,1.4,0.213,1.18,68372.4,168.8,168.8,91.9,4,1,2.4193548387096775,520.9,296.7,959.4,441.5,223.7,79.39,73,91,7.335e-15,-2.842e-14,5.684e-14,0.17,0.0949,0.246,441.5,223.7,868.4,990,990,990,965.9,964.9,967.7,24.1,22.3,25.1,0.225,0.128,0.489,0.12,0.0148,0.359,0.0051,0.00059,0.016,0.527,0.241,1.08,0.022,0.0096,0.049,23.57,21.18,24.85,0.945,0.922,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.52,25.67,52.6,37.31,24.9,48.2,0,0,0,0,0,0,0.511,0,0.22,0.15,0.84,0.16,48.8
1201816800000,2008,2,2007,5,29,4.45,0.406,2.68,121542,192.8,192.8,174.6,4,4,4,1775,1001,2449,1613,838.7,162,162,162,543.7,0,1187,0.0993,0.0662,0.162,1070,838.7,1100,990,990,990,970.3,967.9,972.2,19.7,17.8,22.1,0.843,0.481,0.926,0.603,0.345,0.648,0.031,0.016,0.036,1.74,1.05,1.87,0.089,0.048,0.11,17.98,15.94,21.05,0.95,0.945,0.955,0.979,0.977,0.98,0.93,0.923,0.936,44.62,40.62,50.04,43.66,39.7,48.2,0,0,0,0,0,0,0.97,0,1.77,0.091,0.6,0.4,27.3
1204322400000,2008,3,2007,6,31,5.95,0.587,2.95,122764,175.2,175.2,165,4,4,4,2221,1869,2460,2002,1686,219.1,183,239,901.8,585.8,1121,0.0985,0.0861,0.111,1100,1100,1100,990,990,990,971.6,970.7,972.2,18.4,17.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.5,15.92,17.45,0.947,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,42.13,40.55,44.68,41.25,39.62,43.79,0,0,0,0,0,0,0.917,0,3,0.099,0.5,0.5,20.6
1207000800000,2008,4,2007,7,30,3.85,0.443,2.78,132460,192.8,192.8,184,4,4,4,1487,1044,1851,1316,895.7,171,148,217,243.6,-1.137e-13,534.5,0.116,0.0905,0.142,1072,895.7,1100,990,990,990,969.4,968,970.6,20.6,19.4,22,0.837,0.535,0.926,0.601,0.373,0.648,0.029,0.017,0.033,1.73,1.15,1.87,0.085,0.052,0.097,18.82,17.51,20.81,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.01,43.66,50.24,45.99,42.78,48.2,0,0,0,0,0,0,1.02,0,1.07,0.12,0.72,0.28,34.4
1209592800000,2008,5,2007,8,31,2.2,0.394,1.8,100103,167.8,167.8,134.5,4,3,3.193548387096774,820.2,660.6,1021,673.2,513.6,147,147,147,0,0,0,0.182,0.144,0.223,673.2,513.6,873.8,990,990,990,967.2,966.5,968,22.8,22,23.5,0.351,0.252,0.509,0.248,0.144,0.362,0.011,0.0061,0.016,0.826,0.57,1.11,0.036,0.024,0.05,21.99,20.93,22.89,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.37,36.42,51.72,42.26,35.32,48.2,0,0,0,0,0,0,0.747,0,0.4,0.18,0.82,0.18,45.5
1212271200000,2008,6,2007,9,30,1.4,0.308,1.09,64347.9,109.9,109.9,89.37,3,2,2.1666666666666665,540,447.9,650,421,328.9,119,119,119,7.579e-15,-5.684e-14,5.684e-14,0.223,0.183,0.266,421,328.9,531,990,990,990,966,965.6,966.5,24,23.5,24.4,0.206,0.171,0.26,0.0982,0.0542,0.156,0.0041,0.0022,0.0066,0.512,0.39,0.629,0.021,0.016,0.027,23.46,22.9,23.99,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,43,35.21,52.28,41.74,34.15,48.2,0,0,0,0,0,0,0.497,0,0.31,0.22,0.78,0.22,46
1214863200000,2008,7,2007,10,31,1.01,0.362,0.652,39478.2,66.31,66.31,53.06,2,1,1.5806451612903225,378.4,326.2,442.7,243.4,191.2,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.36,0.305,0.414,243.4,191.2,307.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.142,0.124,0.165,0.0211,0.012,0.0442,0.00086,0.00048,0.0018,0.329,0.253,0.404,0.013,0.01,0.016,24.38,24.05,24.63,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.48,25.82,52.45,36.29,25.04,48.2,0,0,0,0,0,0,0.295,0,0.358,0.36,0.65,0.35,39.1
1217541600000,2008,8,2007,11,31,0.744,0.268,0.475,29831.3,46.87,46.87,40.1,1,1,1,277.6,242.8,322.1,177.5,149.8,100.1,93,115,-4.584e-15,-2.842e-14,2.842e-14,0.36,0.321,0.393,177.5,149.8,207.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.115,0.105,0.127,0.0108,0.00848,0.0134,0.00043,0.00033,0.00053,0.308,0.258,0.362,0.012,0.01,0.014,24.88,24.63,25.09,0.948,0.939,0.956,0.976,0.97,0.98,0.925,0.911,0.937,41.05,34.6,47.82,40.1,33.57,46.87,0,0,0,0,0,0,0.223,0,0.269,0.36,0.64,0.36,40.1
1220220000000,2008,9,2007,12,30,0.528,0.187,0.341,21249.1,37.95,37.95,29.51,1,1,1,203.7,177.2,239.8,131.7,105.2,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.356,0.3,0.406,131.7,105.2,167.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0961,0.0868,0.109,0.00695,0.00469,0.01,0.00027,0.00018,0.00039,0.223,0.176,0.288,0.0088,0.0069,0.011,25.31,25.07,25.38,0.93,0.914,0.944,0.97,0.97,0.974,0.902,0.887,0.92,30.42,23.94,38.97,29.51,23.22,37.95,0,0,0,0,0,0,0.164,0,0.187,0.35,0.65,0.35,40.2
1222812000000,2008,10,2008,1,31,0.435,0.139,0.296,18209.3,27.69,27.69,24.47,1,1,1,162.5,151.2,175.8,110.5,99.21,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.32,0.296,0.344,110.5,99.21,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0811,0.0898,0.00514,0.00418,0.00627,0.0002,0.00016,0.00025,0.182,0.162,0.206,0.0071,0.0063,0.0081,25.34,25.34,25.35,0.918,0.911,0.928,0.97,0.968,0.97,0.891,0.883,0.9,25.23,22.48,28.55,24.47,21.77,27.69,0,0,0,0,0,0,0.136,0,0.139,0.32,0.68,0.32,41.9
1225490400000,2008,11,2008,2,30,0.499,0.144,0.355,22164.7,39.15,39.15,30.78,1,1,1,192.5,150.9,221.8,136.8,100.9,55.67,50,67,4.737e-16,-1.421e-14,1.421e-14,0.292,0.225,0.352,136.8,100.9,171.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0948,0.0814,0.106,0.00738,0.00433,0.0103,0.00029,0.00017,0.00041,0.229,0.164,0.291,0.009,0.0065,0.011,25.32,25.18,25.38,0.932,0.912,0.945,0.971,0.969,0.976,0.905,0.884,0.923,31.71,22.87,40.1,30.78,22.16,39.15,0,0,0,0,0,0,0.171,0,0.144,0.29,0.71,0.29,44.4
1228082400000,2008,12,2008,3,31,0.654,0.158,0.496,31222,49.5,49.5,41.97,2,1,1.032258064516129,244.3,216.6,285.5,185.3,157.6,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.243,0.207,0.272,185.3,157.6,226.5,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.113,0.103,0.127,0.0115,0.00914,0.015,0.00045,0.00036,0.0006,0.312,0.237,0.377,0.012,0.0094,0.015,25.04,24.81,25.23,0.948,0.922,0.958,0.976,0.97,0.98,0.926,0.894,0.939,42.31,25.51,51.08,41.17,24.75,48.2,0,0,0,0,0,0,0.233,0,0.158,0.24,0.76,0.24,47.7
1230760800000,2009,1,2008,4,31,0.99,0.196,0.795,48172.1,83.95,83.95,64.75,2,1,1.903225806451613,369.8,291.2,456.9,296.8,218.2,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.201,0.16,0.251,296.8,218.2,383.9,990,990,990,965.2,964.9,965.7,24.8,24.3,25.1,0.154,0.126,0.184,0.0408,0.0143,0.0802,0.0017,0.00057,0.0033,0.352,0.243,0.466,0.014,0.0097,0.019,24.4,23.88,24.85,0.942,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,35.89,25.79,52.39,34.71,25.02,48.2,0,0,0,0,0,0,0.36,0,0.195,0.2,0.8,0.2,48.7
1233439200000,2009,2,2008,5,28,1.63,0.219,1.41,80968,144.6,144.6,120.5,3,2,2.7142857142857144,674.5,464.8,830.2,583.8,379.8,90.71,85,105,-2.03e-15,-5.684e-14,5.684e-14,0.138,0.108,0.183,583.8,379.8,725.2,990,990,990,966.6,965.7,967.2,23.4,22.8,24.3,0.285,0.184,0.365,0.195,0.0783,0.285,0.0084,0.0032,0.013,0.713,0.461,0.92,0.031,0.019,0.04,22.7,21.86,23.85,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,45.57,35.17,51.51,44.48,34.12,48.2,0,0,0,0,0,0,0.669,0,0.22,0.13,0.87,0.13,49.7
1235858400000,2009,3,2008,6,31,2.92,0.346,2.39,123251,192.8,192.8,165.7,4,3,3.5806451612903225,1089,832,1596,959.6,703,129,129,129,66.51,-1.137e-13,366.9,0.125,0.0808,0.155,893.1,703,1100,990,990,990,968.1,967.2,969.8,21.9,20.2,22.8,0.574,0.358,0.909,0.428,0.271,0.648,0.02,0.012,0.032,1.28,0.887,1.86,0.059,0.039,0.092,20.6,18.35,21.88,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.93,0.938,47.81,39.74,52.13,46.44,38.77,48.2,0,0,0,0,0,0,0.92,0,0.53,0.12,0.82,0.18,42.2
1238536800000,2009,4,2008,7,30,4.44,0.384,2.85,129945,188.3,188.3,180.5,4,4,4,1714,1487,1848,1566,1339,148,148,148,466.4,238.6,600,0.0867,0.0801,0.0996,1100,1100,1100,990,990,990,970.2,969.4,970.6,19.8,19.4,20.6,0.921,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.85,1.87,0.094,0.09,0.097,17.95,17.52,18.71,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.04,44.87,48.04,45.12,43.97,47.08,0,0,0,0,0,0,1,0,1.59,0.086,0.64,0.36,29.3
1241128800000,2009,5,2008,8,31,2.83,0.471,2.3,120174,192.8,192.8,161.5,4,3,3.5483870967741935,1057,786.4,1465,880.7,639.4,176,147,192,20.93,-1.137e-13,172.5,0.17,0.131,0.207,859.7,639.4,1100,990,990,990,968,967,969.4,22,20.6,23,0.532,0.323,0.869,0.393,0.228,0.648,0.018,0.0099,0.031,1.19,0.782,1.82,0.055,0.034,0.088,20.78,18.81,22.17,0.955,0.952,0.957,0.98,0.974,0.98,0.936,0.928,0.938,46.86,39.18,51.36,45.65,38.17,48.2,0,0,0,0,0,0,0.897,0,0.53,0.17,0.81,0.19,42.5
1243807200000,2009,6,2008,9,30,1.7,0.345,1.36,78496.8,134.6,134.6,109,3,2,2.6666666666666665,656.5,561.4,779.5,523.5,400.4,133,119,161,7.579e-15,-5.684e-14,5.684e-14,0.208,0.153,0.287,523.5,400.4,660.5,990,990,990,966.5,966.1,967,23.5,23,23.9,0.259,0.199,0.333,0.156,0.088,0.242,0.0067,0.0037,0.011,0.624,0.5,0.815,0.027,0.021,0.035,22.85,22.17,23.37,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,42.25,35.13,48.07,41.31,34.08,47.11,0,0,0,0,0,0,0.606,0,0.34,0.2,0.8,0.2,46.2
1246399200000,2009,7,2008,10,31,1.31,0.454,0.855,50836.2,90.89,90.89,68.33,2,1,1.935483870967742,488.7,412.9,558.4,319.2,226.9,169.5,135,186,-2.75e-15,-5.684e-14,5.684e-14,0.354,0.242,0.45,319.2,226.9,423.4,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.171,0.14,0.206,0.0505,0.015,0.0988,0.0021,0.00061,0.0041,0.39,0.261,0.533,0.016,0.011,0.022,23.81,23.35,24.24,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,36.82,25.97,52.4,35.72,25.19,48.2,0,0,0,0,0,0,0.38,0,0.455,0.35,0.65,0.35,38.8
1249077600000,2009,8,2008,11,31,0.901,0.415,0.486,29802.6,54.44,54.44,40.06,2,1,1.1290322580645162,336.5,282.5,408.2,181.5,127.5,155,155,155,5.043e-15,-2.842e-14,2.842e-14,0.466,0.38,0.549,181.5,127.5,253.2,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.102,0.146,0.0112,0.00658,0.0185,0.00045,0.00026,0.00075,0.299,0.223,0.404,0.012,0.0089,0.016,24.62,24.28,24.95,0.943,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.8,25.92,52.15,36.68,25.14,48.2,0,0,0,0,0,0,0.223,0,0.415,0.46,0.54,0.46,33.1
1251756000000,2009,9,2008,12,30,0.621,0.259,0.362,22463.8,36.06,36.06,31.2,1,1,1,239.6,209.7,279.4,139.6,118.7,100,91,118,-1.421e-15,-2.842e-14,2.842e-14,0.417,0.367,0.471,139.6,118.7,161.4,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.093,0.11,0.00762,0.00584,0.00947,0.0003,0.00023,0.00038,0.24,0.202,0.28,0.0095,0.0079,0.011,25.13,24.9,25.34,0.934,0.924,0.943,0.97,0.97,0.97,0.906,0.896,0.915,32.16,27.27,37.18,31.2,26.45,36.06,0,0,0,0,0,0,0.173,0,0.259,0.42,0.58,0.42,36.2
1254348000000,2009,10,2009,1,31,0.509,0.196,0.313,19386.9,30.66,30.66,26.06,1,1,1,190,172.5,209.4,117,99.54,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.386,0.349,0.423,117,99.54,136.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0841,0.0971,0.0057,0.00421,0.00735,0.00022,0.00016,0.00029,0.196,0.165,0.231,0.0077,0.0065,0.009,25.37,25.31,25.39,0.922,0.911,0.933,0.97,0.969,0.97,0.894,0.882,0.905,26.87,22.57,31.61,26.06,21.86,30.66,0,0,0,0,0,0,0.145,0,0.196,0.39,0.61,0.39,38.1
1257026400000,2009,11,2009,2,30,0.535,0.174,0.361,22547.1,37.14,37.14,31.32,1,1,1,206.3,175.8,231.3,139.3,108.8,67,67,67,-4.737e-16,-1.421e-14,1.421e-14,0.326,0.29,0.381,139.3,108.8,164.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.097,0.0863,0.106,0.00759,0.005,0.00972,0.0003,0.0002,0.00038,0.235,0.181,0.28,0.0092,0.0071,0.011,25.3,25.13,25.38,0.934,0.917,0.943,0.97,0.97,0.972,0.906,0.889,0.917,32.28,24.83,38.21,31.32,24.08,37.14,0,0,0,0,0,0,0.174,0,0.174,0.33,0.67,0.33,42.1
