datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0435,0.0189,0.0245,1503.11,21.45,21.45,20.88,1,1,1,167.7,165,170.5,94.66,92.02,73,73,73,-4.737e-15,-1.421e-14,1.421e-14,0.435,0.428,0.442,94.66,92.02,97.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0814,0.0833,0.0038,0.00357,0.00404,0.00015,0.00014,0.00016,0.156,0.152,0.161,0.0061,0.0059,0.0063,25.38,25.38,25.38,0.917,0.914,0.92,0.966,0.965,0.968,0.886,0.884,0.888,21.6,21.07,22.17,20.88,20.34,21.45,0,0,0,0,0,0,0.116,0,0.019,0.43,0.56,0.44,34.6
726098400000,1993,1,1992,4,14,7,0.113,0.0442,0.0686,4234.95,27.65,27.65,25.21,1,1,1,186.4,175.7,196.5,113.4,102.7,73,73,73,0,-1.421e-14,1.421e-14,0.392,0.372,0.416,113.4,102.7,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0852,0.0925,0.00539,0.00448,0.00624,0.00021,0.00018,0.00024,0.19,0.171,0.208,0.0074,0.0067,0.0081,25.38,25.38,25.38,0.92,0.912,0.927,0.97,0.97,0.97,0.893,0.885,0.899,25.99,23.32,28.5,25.21,22.62,27.65,0,0,0,0,0,0,0.14,0,0.0444,0.39,0.61,0.39,37.5
726703200000,1993,1,1992,4,15,7,0.129,0.0442,0.0844,5267.03,34.38,34.38,31.35,1,1,1,212.5,200.6,225.7,139.5,127.6,73,73,73,0,0,0,0.344,0.323,0.364,139.5,127.6,152.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0982,0.094,0.103,0.00761,0.00659,0.00873,0.0003,0.00026,0.00034,0.237,0.215,0.26,0.0093,0.0084,0.01,25.29,25.19,25.38,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.902,0.911,32.32,29.51,35.44,31.35,28.63,34.38,0,0,0,0,0,0,0.174,0,0.0446,0.34,0.65,0.35,40.8
727308000000,1993,1,1992,4,16,7,0.155,0.0442,0.111,7018.76,48.2,48.2,41.78,1,1,1,257,230.9,285.6,184,157.9,73,73,73,4.06e-15,0,2.842e-14,0.286,0.256,0.316,184,157.9,212.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.105,0.124,0.0114,0.00917,0.0138,0.00045,0.00036,0.00055,0.316,0.27,0.367,0.013,0.011,0.015,24.96,24.79,25.15,0.949,0.941,0.957,0.977,0.97,0.98,0.928,0.913,0.938,42.78,36.65,49.47,41.78,35.55,48.2,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.3
727912800000,1993,1,1992,4,17,7,0.199,0.0442,0.154,9351.02,62.34,62.34,55.66,2,1,1.8571428571428572,328.4,297.4,358.6,255.4,224.4,73,73,73,0,0,0,0.223,0.204,0.245,255.4,224.4,285.6,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.128,0.15,0.022,0.0148,0.0338,0.00088,0.00059,0.0014,0.298,0.249,0.388,0.012,0.01,0.015,24.66,24.49,24.81,0.935,0.925,0.959,0.971,0.97,0.98,0.909,0.897,0.94,32.59,26.5,52.17,31.27,25.7,48.2,0,0,0,0,0,0,0.309,0,0.045,0.22,0.77,0.23,47
728517600000,1993,2,1992,5,18,7,0.25,0.0514,0.198,11994.5,82.71,82.71,71.4,2,2,2,413,369.8,463.9,328,284.8,85,85,85,0,0,0,0.207,0.183,0.23,328,284.8,378.9,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.166,0.151,0.184,0.0538,0.0334,0.0778,0.0022,0.0014,0.0032,0.383,0.319,0.46,0.016,0.013,0.019,24.16,23.85,24.43,0.945,0.937,0.952,0.973,0.97,0.98,0.919,0.909,0.933,36.69,31.97,42.2,35.7,31.01,41.36,0,0,0,0,0,0,0.397,0,0.052,0.21,0.79,0.21,48
729122400000,1993,2,1992,5,19,7,0.339,0.0514,0.288,16859.5,116.1,116.1,100.4,3,2,2.4285714285714284,560.5,486.6,642.4,475.5,401.6,85,85,85,0,-5.684e-14,5.684e-14,0.153,0.132,0.175,475.5,401.6,557.4,990,990,990,966.1,965.8,966.5,23.9,23.5,24.2,0.224,0.192,0.267,0.126,0.0885,0.173,0.0053,0.0037,0.0074,0.562,0.494,0.633,0.024,0.02,0.027,23.32,22.9,23.72,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,43.67,35.78,51.55,42.32,34.71,48.2,0,0,0,0,0,0,0.558,0,0.051,0.15,0.85,0.15,49.7
729727200000,1993,2,1992,5,20,7,0.459,0.0531,0.406,22923.6,144.6,144.6,136.4,3,3,3,758.4,673.3,833,670.5,588.3,87.86,85,105,0,0,0,0.116,0.105,0.126,670.5,588.3,728,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.331,0.284,0.367,0.249,0.194,0.287,0.011,0.0083,0.013,0.824,0.685,0.924,0.036,0.029,0.041,22.24,21.84,22.72,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,46.57,41.67,49.74,45.48,40.82,48.2,0,0,0,0,0,0,0.758,0,0.053,0.12,0.88,0.12,49.9
730332000000,1993,2,1992,5,21,7,0.563,0.0635,0.5,26804.5,173.8,173.8,159.6,4,3,3.7142857142857144,931.2,854.5,1009,826.2,749.5,105,105,105,0,0,0,0.113,0.104,0.123,826.2,749.5,904.4,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.454,0.384,0.526,0.339,0.302,0.377,0.015,0.013,0.017,1.04,0.965,1.15,0.046,0.043,0.052,21.34,20.92,21.72,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,44.94,40.24,52.33,43.33,39.29,48.2,0,0,0,0,0,0,0.886,0,0.063,0.11,0.89,0.11,47.6
730936800000,1993,3,1992,6,22,7,0.654,0.078,0.576,30256.6,186,186,180.1,4,4,4,1081,1032,1122,952.1,903.2,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.119,0.115,0.125,952.1,903.2,992.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.579,0.533,0.623,0.4,0.376,0.419,0.018,0.017,0.019,1.24,1.16,1.32,0.057,0.053,0.061,20.6,20.4,20.84,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.94,44.1,47.44,45.02,43.21,46.49,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.3
731541600000,1993,3,1992,6,23,7,0.698,0.0967,0.602,31112.4,189,189,185.2,4,4,4,1155,1130,1180,994.8,971.6,159.9,129,183,0,-1.137e-13,1.137e-13,0.138,0.113,0.158,994.8,971.6,1017,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.636,0.609,0.659,0.427,0.409,0.462,0.02,0.019,0.021,1.34,1.29,1.4,0.062,0.06,0.065,20.27,20.19,20.35,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.24,46.26,48.22,46.3,45.33,47.26,0,0,0,0,0,0,1.03,0,0.096,0.14,0.86,0.14,44.6
732146400000,1993,3,1992,6,24,7,0.763,0.106,0.646,32114.1,192.8,192.8,191.2,4,4,4,1262,1194,1340,1087,1011,175.3,129,183,19.25,0,110.8,0.139,0.0963,0.153,1067,1011,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.755,0.666,0.827,0.575,0.447,0.648,0.027,0.021,0.031,1.62,1.4,1.78,0.076,0.065,0.084,19.65,19.26,20.1,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.06,47.57,49.99,47.79,46.62,48.2,0,0,0,0,0,0,1.06,0,0.117,0.14,0.85,0.15,42.1
732751200000,1993,3,1992,6,25,7,0.877,0.078,0.665,31894.7,192.5,192.5,189.8,4,4,4,1450,1379,1517,1321,1250,129,129,129,220.8,150.3,287.7,0.0891,0.0851,0.0935,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.873,0.844,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.09,18.86,18.61,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.43,47.79,49.12,47.46,46.84,48.13,0,0,0,0,0,0,1.05,0,0.212,0.089,0.76,0.24,36.4
733356000000,1993,3,1992,6,26,7,0.952,0.0846,0.665,31137,186.8,186.8,185.3,4,4,4,1574,1533,1604,1434,1404,139.9,129,148,334,303.7,356,0.0888,0.0824,0.0936,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.91,0.901,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.092,18.42,18.32,18.56,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.28,47.01,47.65,46.33,46.07,46.7,0,0,0,0,0,0,1.03,0,0.287,0.089,0.7,0.3,32.7
733960800000,1993,4,1992,7,27,7,0.994,0.0895,0.665,30732.9,183.9,183.9,182.9,4,4,4,1643,1614,1673,1495,1466,148,148,148,395.5,365.8,425.3,0.0901,0.0885,0.0917,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.919,0.916,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.093,0.094,18.19,18.09,18.28,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.67,46.41,46.92,45.73,45.48,45.99,0,0,0,0,0,0,1.02,0,0.329,0.09,0.67,0.33,30.9
734565600000,1993,4,1992,7,28,7,1.05,0.0895,0.665,30221.8,181.4,181.4,179.9,4,4,4,1732,1690,1757,1584,1542,148,148,148,483.7,441.9,509.2,0.0855,0.0842,0.0876,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.89,17.81,18.03,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.89,45.66,46.26,44.97,44.75,45.34,0,0,0,0,0,0,0.999,0,0.385,0.085,0.63,0.37,28.8
735170400000,1993,4,1992,7,29,7,1.04,0.0895,0.665,30269.5,181.7,181.7,180.2,4,4,4,1724,1680,1754,1576,1532,148,148,148,475.5,431.9,505.8,0.0859,0.0844,0.0881,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.92,17.82,18.06,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.96,45.69,46.35,45.04,44.78,45.42,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
735775200000,1993,4,1992,7,30,7,0.964,0.0971,0.665,31016,187,187,184.6,4,4,4,1594,1526,1663,1434,1334,160.6,148,192,333.9,234.3,415.3,0.101,0.089,0.126,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.913,0.903,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.091,0.093,18.35,18.12,18.58,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.1,46.49,47.7,46.15,45.56,46.75,0,0,0,0,0,0,1.03,0,0.299,0.1,0.69,0.31,32.2
736380000000,1993,5,1992,8,31,7,0.868,0.116,0.665,31984.7,192.8,192.8,190.4,4,4,4,1436,1355,1504,1244,1163,192,192,192,143.6,62.92,212,0.134,0.128,0.142,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.857,0.823,0.887,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.83,0.087,0.084,0.089,18.92,18.67,19.21,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.6,47.93,49.38,47.6,46.98,48.2,0,0,0,0,0,0,1.06,0,0.203,0.13,0.77,0.23,36.8
736984800000,1993,5,1992,8,32,7,0.729,0.116,0.612,31075.3,192.8,192.8,185,4,4,4,1206,1111,1310,1014,918.9,192,192,192,2.554,-1.137e-13,17.88,0.16,0.147,0.173,1011,918.9,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.673,0.557,0.804,0.487,0.384,0.648,0.023,0.018,0.031,1.44,1.19,1.75,0.067,0.055,0.083,20.01,19.37,20.56,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.31,44.24,49.82,46.24,43.35,48.2,0,0,0,0,0,0,1.03,0,0.117,0.16,0.84,0.16,42.6
737589600000,1993,5,1992,8,33,7,0.618,0.104,0.514,27397.9,169.8,169.8,163.1,4,4,4,1022,965.3,1087,849.3,818.3,172.7,147,192,-1.624e-14,-1.137e-13,1.137e-13,0.169,0.147,0.189,849.3,818.3,894.8,990,990,990,968,967.8,968.2,22,21.8,22.2,0.491,0.458,0.535,0.35,0.335,0.372,0.016,0.015,0.017,1.07,1.01,1.15,0.049,0.045,0.053,20.97,20.68,21.23,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.65,40.53,43.32,40.77,39.61,42.45,0,0,0,0,0,0,0.906,0,0.104,0.17,0.83,0.17,44.3
738194400000,1993,5,1992,8,34,7,0.545,0.0889,0.456,24703.7,156,156,147,4,3,3.2857142857142856,901.6,856.5,948.7,754.6,709.5,147,147,147,0,0,0,0.163,0.155,0.172,754.6,709.5,801.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.4,0.363,0.443,0.302,0.275,0.327,0.013,0.012,0.015,0.959,0.9,1.01,0.043,0.04,0.045,21.53,21.32,21.77,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.98,39.28,51.54,45.34,38.28,48.2,0,0,0,0,0,0,0.817,0,0.089,0.16,0.84,0.16,45.3
738799200000,1993,5,1992,8,35,7,0.495,0.0744,0.421,23600.1,144.2,144.2,140.5,3,3,3,818.9,793.1,846.5,695.9,674.1,123,119,147,0,0,0,0.15,0.142,0.174,695.9,674.1,717.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.354,0.341,0.366,0.266,0.251,0.28,0.012,0.011,0.012,0.875,0.838,0.912,0.038,0.037,0.04,21.95,21.83,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.78,46.59,49.04,46.83,45.66,48.06,0,0,0,0,0,0,0.78,0,0.074,0.15,0.85,0.15,47.7
739404000000,1993,6,1992,9,36,7,0.46,0.0829,0.377,21422.7,135.7,135.7,127.5,3,3,3,760.9,730.2,785.7,623.9,569.2,137,119,161,0,0,0,0.181,0.151,0.22,623.9,569.2,666.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.315,0.286,0.337,0.218,0.181,0.246,0.0094,0.0078,0.011,0.755,0.666,0.825,0.033,0.029,0.036,22.3,22.13,22.51,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.42,39.88,46.15,42.51,38.92,45.23,0,0,0,0,0,0,0.708,0,0.083,0.18,0.82,0.18,46.6
740008800000,1993,6,1992,9,37,7,0.416,0.0974,0.319,18212.1,114.5,114.5,108.4,3,3,3,688.3,658.8,719,527.3,497.8,161,161,161,0,-5.684e-14,5.684e-14,0.234,0.224,0.244,527.3,497.8,558,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.263,0.246,0.28,0.153,0.134,0.174,0.0066,0.0057,0.0075,0.596,0.546,0.647,0.026,0.023,0.028,22.75,22.58,22.92,0.949,0.946,0.951,0.971,0.97,0.974,0.921,0.918,0.927,37.2,35.29,39.17,36.14,34.23,38.16,0,0,0,0,0,0,0.602,0,0.097,0.23,0.77,0.23,43.8
740613600000,1993,6,1992,9,38,7,0.377,0.0974,0.279,16065.9,96.4,96.4,95.63,2,2,2,622.8,597.3,649.3,461.8,436.3,161,161,161,0,-5.684e-14,5.684e-14,0.259,0.248,0.27,461.8,436.3,488.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.226,0.212,0.24,0.117,0.105,0.129,0.005,0.0044,0.0055,0.597,0.554,0.642,0.025,0.023,0.027,23.01,22.86,23.16,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.87,47.43,52.32,47.82,46.48,48.2,0,0,0,0,0,0,0.531,0,0.098,0.26,0.74,0.26,42.6
741218400000,1993,6,1992,9,39,7,0.343,0.0884,0.255,15157.5,92.64,92.64,90.22,2,2,2,567.2,545.1,589.4,421,410.1,146.1,135,161,1.624e-14,0,5.684e-14,0.257,0.238,0.28,421,410.1,432.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.206,0.201,0.209,0.0977,0.0926,0.103,0.0041,0.0039,0.0043,0.53,0.513,0.546,0.022,0.021,0.023,23.32,23.21,23.43,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.03,45.03,47.26,45.11,44.13,46.32,0,0,0,0,0,0,0.501,0,0.088,0.26,0.74,0.26,44.2
741823200000,1993,7,1992,10,40,7,0.314,0.0861,0.228,13637.1,86.9,86.9,81.17,2,2,2,518.8,500,538.3,376.6,314,142.3,135,186,0,-5.684e-14,5.684e-14,0.275,0.251,0.372,376.6,314,403.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.171,0.199,0.0767,0.0472,0.0893,0.0032,0.002,0.0037,0.463,0.372,0.503,0.019,0.015,0.021,23.6,23.48,23.78,0.952,0.943,0.955,0.978,0.97,0.98,0.931,0.915,0.936,41.48,34.52,44.34,40.59,33.49,43.45,0,0,0,0,0,0,0.451,0,0.086,0.27,0.73,0.27,43.4
742428000000,1993,7,1992,10,41,7,0.289,0.112,0.176,10448.5,65.67,65.67,62.19,2,2,2,477.2,461.4,493.7,291.2,275.4,186,186,186,0,0,0,0.39,0.377,0.403,291.2,275.4,307.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.168,0.0364,0.029,0.0442,0.0015,0.0012,0.0018,0.338,0.314,0.363,0.014,0.013,0.015,23.91,23.82,24.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.06,30.34,33.85,31.1,29.43,32.84,0,0,0,0,0,0,0.346,0,0.113,0.39,0.61,0.39,36.2
743032800000,1993,7,1992,10,42,7,0.267,0.112,0.154,9157.97,57.75,57.75,54.51,2,2,2,441.1,426.7,456.2,255.1,240.7,186,186,186,-4.06e-15,-2.842e-14,0,0.422,0.408,0.436,255.1,240.7,270.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.15,0.145,0.155,0.0202,0.0162,0.0265,0.00083,0.00066,0.0011,0.285,0.266,0.307,0.012,0.011,0.013,24.13,24.04,24.21,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.1,26.49,29.77,27.26,25.69,28.87,0,0,0,0,0,0,0.303,0,0.113,0.42,0.58,0.42,34.3
743637600000,1993,7,1992,10,43,7,0.248,0.11,0.138,8231.82,51.82,51.82,49,2,1,1.2857142857142858,409.5,396.3,422.1,227.9,215.5,181.6,155,186,-8.12e-15,-2.842e-14,2.842e-14,0.443,0.391,0.463,227.9,215.5,241.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.143,0.0151,0.0141,0.0163,0.00062,0.00057,0.00066,0.359,0.261,0.412,0.015,0.011,0.017,24.2,24.11,24.35,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.77,25.96,52.37,41.7,25.18,48.2,0,0,0,0,0,0,0.272,0,0.11,0.44,0.56,0.44,33.2
744242400000,1993,8,1992,11,44,7,0.228,0.0937,0.134,8113.98,50.8,50.8,48.3,2,1,1.1428571428571428,377.1,363.8,391.7,222,208.8,155,155,155,4.06e-15,0,2.842e-14,0.411,0.396,0.426,222,208.8,236.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.131,0.141,0.0146,0.0135,0.0159,0.00059,0.00054,0.00064,0.369,0.259,0.409,0.015,0.011,0.017,24.35,24.26,24.41,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.898,0.939,46.76,26.19,52.73,44.67,25.4,48.2,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.6
744847200000,1993,8,1992,11,45,7,0.21,0.0937,0.117,7264.73,45.95,45.95,43.24,1,1,1,347.6,336.2,359.7,192.6,181.2,155,155,155,0,-2.842e-14,2.842e-14,0.446,0.431,0.461,192.6,181.2,204.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0112,0.0131,0.00049,0.00045,0.00053,0.34,0.319,0.361,0.014,0.013,0.015,24.52,24.44,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.93,0.937,44.13,41.49,46.89,43.24,40.63,45.95,0,0,0,0,0,0,0.24,0,0.093,0.45,0.56,0.44,34.6
745452000000,1993,8,1992,11,46,7,0.195,0.0937,0.102,6287.89,39.76,39.76,37.43,1,1,1,323.1,314,332.6,168.1,159,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.48,0.466,0.494,168.1,159,177.6,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.12,0.01,0.00927,0.0108,0.0004,0.00037,0.00044,0.296,0.28,0.313,0.012,0.011,0.013,24.69,24.62,24.75,0.945,0.942,0.948,0.973,0.97,0.977,0.92,0.914,0.927,38.46,36.38,40.67,37.43,35.29,39.76,0,0,0,0,0,0,0.208,0,0.093,0.48,0.52,0.48,32.2
746056800000,1993,8,1992,11,47,7,0.183,0.0937,0.089,5475.74,34.61,34.61,32.59,1,1,1,302.1,293.5,311,147.1,138.5,155,155,155,-1.624e-14,-2.842e-14,0,0.513,0.498,0.528,147.1,138.5,156,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.106,0.112,0.00825,0.00753,0.00901,0.00033,0.0003,0.00036,0.258,0.243,0.274,0.01,0.0097,0.011,24.83,24.77,24.88,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.6,31.6,35.68,32.59,30.65,34.61,0,0,0,0,0,0,0.181,0,0.094,0.51,0.49,0.51,29.9
746661600000,1993,8,1992,11,48,7,0.17,0.0778,0.0925,5730.27,37.71,37.71,34.11,1,1,1,281.6,270.8,291.1,153,133.6,128.6,118,155,-8.12e-15,-2.842e-14,0,0.456,0.412,0.537,153,133.6,168.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.104,0.113,0.00876,0.00711,0.01,0.00035,0.00028,0.0004,0.266,0.234,0.292,0.011,0.0093,0.012,24.91,24.86,24.95,0.94,0.933,0.945,0.971,0.97,0.973,0.912,0.905,0.92,35.14,30.44,38.74,34.11,29.53,37.71,0,0,0,0,0,0,0.189,0,0.0775,0.46,0.54,0.46,33.7
747266400000,1993,9,1992,12,49,7,0.156,0.0667,0.0898,5567.77,36.31,36.31,33.14,1,1,1,258.7,249.8,267.3,148.4,137.8,110.3,91,118,-4.06e-15,-2.842e-14,0,0.426,0.36,0.461,148.4,137.8,161.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.108,0.00837,0.00746,0.0095,0.00033,0.0003,0.00038,0.256,0.238,0.279,0.01,0.0094,0.011,25.01,24.97,25.04,0.938,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.915,34.16,31.61,37.41,33.14,30.66,36.31,0,0,0,0,0,0,0.184,0,0.0662,0.43,0.58,0.42,35.7
747871200000,1993,9,1992,12,50,7,0.145,0.055,0.0897,5586.45,34.93,34.93,33.25,1,1,1,239.4,232,246.8,148.4,141,91,91,91,0,0,0,0.38,0.369,0.392,148.4,141,155.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00836,0.00774,0.00899,0.00033,0.0003,0.00036,0.255,0.241,0.268,0.01,0.0095,0.011,25.11,25.05,25.17,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.28,32.55,36.01,33.25,31.57,34.93,0,0,0,0,0,0,0.185,0,0.0553,0.38,0.62,0.38,38.5
748476000000,1993,9,1992,12,51,7,0.136,0.055,0.0812,5046.4,31.01,31.01,30.04,1,1,1,225.3,221.9,229.6,134.3,130.9,91,91,91,0,0,0,0.404,0.396,0.41,134.3,130.9,138.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0973,0.1,0.00716,0.00688,0.00753,0.00028,0.00027,0.0003,0.229,0.223,0.237,0.009,0.0088,0.0093,25.22,25.19,25.25,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.97,30.17,31.97,30.04,29.26,31.01,0,0,0,0,0,0,0.167,0,0.0548,0.4,0.6,0.4,37.1
749080800000,1993,9,1992,12,52,7,0.131,0.0504,0.0808,5029.81,32.19,32.19,29.94,1,1,1,216.9,211.2,220.5,133.6,127.1,83.29,73,91,0,0,0,0.384,0.338,0.417,133.6,127.1,143.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0973,0.0959,0.0995,0.00711,0.00655,0.00792,0.00028,0.00026,0.00031,0.227,0.216,0.243,0.0089,0.0085,0.0095,25.27,25.26,25.3,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.902,0.908,30.87,29.27,33.19,29.94,28.39,32.19,0,0,0,0,0,0,0.166,0,0.0502,0.38,0.62,0.38,38.4
749685600000,1993,10,1993,1,1,7,0.123,0.0442,0.0793,4945.41,30.75,30.75,29.44,1,1,1,204.1,198.4,209.9,131.1,125.4,73,73,73,-2.03e-15,-1.421e-14,0,0.358,0.348,0.368,131.1,125.4,136.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0932,0.0972,0.0069,0.00641,0.00738,0.00027,0.00025,0.00029,0.222,0.211,0.232,0.0087,0.0083,0.0091,25.35,25.31,25.39,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.35,28.98,31.7,29.44,28.11,30.75,0,0,0,0,0,0,0.164,0,0.0437,0.36,0.64,0.36,40.2
750290400000,1993,10,1993,1,2,7,0.116,0.0442,0.0715,4431.51,27.65,27.65,26.38,1,1,1,191.3,187.7,196.5,118.3,114.7,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.382,0.372,0.389,118.3,114.7,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0894,0.0925,0.0058,0.0055,0.00624,0.00023,0.00022,0.00024,0.199,0.192,0.208,0.0078,0.0075,0.0081,25.38,25.38,25.38,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,27.19,26.3,28.5,26.38,25.51,27.65,0,0,0,0,0,0,0.147,0,0.0445,0.38,0.62,0.38,38.2
750895200000,1993,10,1993,1,3,7,0.11,0.0442,0.0655,4023.61,25.18,25.18,23.95,1,1,1,181.2,176.5,186.3,108.2,103.5,73,73,73,2.03e-15,0,1.421e-14,0.403,0.392,0.414,108.2,103.5,113.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0855,0.0889,0.00495,0.00455,0.00538,0.00019,0.00018,0.00021,0.181,0.172,0.19,0.0071,0.0067,0.0074,25.38,25.38,25.38,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.69,23.52,25.96,23.95,22.82,25.18,0,0,0,0,0,0,0.133,0,0.0445,0.4,0.6,0.4,36.6
751500000000,1993,10,1993,1,4,7,0.104,0.0442,0.0603,3687.33,22.75,22.75,21.95,1,1,1,172.8,169.7,176.2,99.75,96.66,73,73,73,0,-1.421e-14,1.421e-14,0.423,0.414,0.43,99.75,96.66,103.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0831,0.0854,0.00423,0.00397,0.00452,0.00017,0.00016,0.00018,0.166,0.16,0.172,0.0065,0.0063,0.0067,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.882,0.885,22.66,22,23.46,21.95,21.28,22.75,0,0,0,0,0,0,0.122,0,0.0437,0.43,0.58,0.42,35.5
752104800000,1993,11,1993,2,5,7,0.106,0.0405,0.0654,4016.06,27.03,27.03,23.91,1,1,1,175.1,168.8,188,108.1,101.8,67,67,67,-6.09e-15,-1.421e-14,0,0.383,0.356,0.397,108.1,101.8,121,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0838,0.0906,0.00493,0.00441,0.00603,0.00019,0.00017,0.00024,0.179,0.168,0.202,0.007,0.0066,0.0079,25.37,25.37,25.37,0.916,0.912,0.926,0.97,0.97,0.97,0.889,0.884,0.898,24.65,23.11,27.86,23.91,22.41,27.03,0,0,0,0,0,0,0.133,0,0.0406,0.38,0.62,0.38,37.9
752709600000,1993,11,1993,2,6,7,0.116,0.0405,0.0759,4726.26,28.55,28.55,28.13,1,1,1,192.5,190.4,194.3,125.5,123.5,67,67,67,-4.06e-15,-1.421e-14,1.421e-14,0.348,0.345,0.352,125.5,123.5,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0915,0.0928,0.00642,0.00624,0.00657,0.00025,0.00024,0.00026,0.211,0.207,0.214,0.0082,0.0081,0.0084,25.37,25.37,25.37,0.929,0.927,0.929,0.97,0.97,0.97,0.901,0.9,0.901,29,28.49,29.43,28.13,27.63,28.55,0,0,0,0,0,0,0.156,0,0.0401,0.35,0.65,0.35,40.7
753314400000,1993,11,1993,2,7,7,0.123,0.0405,0.082,5125.01,31.48,31.48,30.51,1,1,1,202.6,194.6,206.8,135.6,127.5,67,67,67,2.03e-15,0,1.421e-14,0.331,0.324,0.344,135.6,127.5,139.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0929,0.0972,0.00728,0.00659,0.00764,0.00028,0.00026,0.0003,0.229,0.214,0.236,0.0089,0.0084,0.0092,25.35,25.32,25.38,0.933,0.929,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.45,29.5,32.45,30.51,28.62,31.48,0,0,0,0,0,0,0.169,0,0.041,0.33,0.67,0.33,41.7
753919200000,1993,11,1993,2,8,7,0.126,0.0405,0.0856,5353.52,33.62,33.62,31.87,1,1,1,208.5,202.5,216.2,141.5,135.5,67,67,67,0,0,0,0.322,0.31,0.331,141.5,135.5,149.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0957,0.101,0.00778,0.00727,0.00843,0.0003,0.00028,0.00033,0.239,0.228,0.253,0.0094,0.0089,0.0099,25.31,25.25,25.36,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.85,31.42,34.66,31.87,30.48,33.62,0,0,0,0,0,0,0.177,0,0.0404,0.32,0.68,0.32,42.5
754524000000,1993,11,1993,2,9,7,0.13,0.0371,0.0932,5846.69,36.32,36.32,34.8,1,1,1,215.4,211.2,219.7,154.2,148.1,61.29,59,67,0,0,0,0.285,0.269,0.312,154.2,148.1,160.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.104,0.00885,0.00834,0.00941,0.00035,0.00033,0.00037,0.261,0.251,0.273,0.01,0.0098,0.011,25.25,25.21,25.28,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.88,34.4,37.43,34.8,33.36,36.32,0,0,0,0,0,0,0.193,0,0.0368,0.29,0.72,0.28,45
755128800000,1993,12,1993,3,10,7,0.139,0.0357,0.103,6530.31,41.64,41.64,38.87,1,1,1,230,221.1,241.3,171,162.1,59,59,59,0,0,0,0.257,0.244,0.267,171,162.1,182.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.104,0.112,0.0103,0.00953,0.0112,0.0004,0.00037,0.00044,0.291,0.275,0.311,0.011,0.011,0.012,25.13,25.04,25.2,0.945,0.942,0.949,0.975,0.971,0.98,0.922,0.915,0.93,39.84,37.75,42.49,38.87,36.66,41.64,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,47
755733600000,1993,12,1993,3,11,7,0.146,0.0357,0.11,6990.69,42.64,42.64,41.61,1,1,1,241.2,236.7,245.7,182.2,177.7,59,59,59,0,0,0,0.244,0.24,0.249,182.2,177.7,186.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0109,0.0116,0.00044,0.00043,0.00046,0.311,0.303,0.319,0.012,0.012,0.013,25.04,25.01,25.08,0.949,0.948,0.95,0.98,0.979,0.98,0.93,0.928,0.931,42.47,41.4,43.51,41.61,40.53,42.64,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.9
756338400000,1993,12,1993,3,12,7,0.15,0.0357,0.114,7223.67,45.56,45.56,43,1,1,1,247.2,239.1,258.3,188.2,180.1,59,59,59,0,0,0,0.239,0.228,0.247,188.2,180.1,199.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.118,0.0117,0.0111,0.0127,0.00046,0.00044,0.0005,0.322,0.307,0.342,0.013,0.012,0.014,25,24.93,25.06,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,43.88,41.98,46.49,43,41.14,45.56,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.2
756943200000,1993,12,1993,3,13,7,0.162,0.0381,0.124,7869.04,48.17,48.17,46.84,1,1,1,268,261.3,272.8,205,198.4,63,59,73,0,-2.842e-14,2.842e-14,0.235,0.219,0.269,205,198.4,210.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.119,0.122,0.0132,0.0126,0.0137,0.00052,0.0005,0.00054,0.353,0.342,0.362,0.014,0.014,0.014,24.88,24.86,24.91,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.8,46.17,49.15,46.84,45.25,48.17,0,0,0,0,0,0,0.26,0,0.038,0.24,0.77,0.23,48.6
757548000000,1994,1,1993,4,14,7,0.174,0.0442,0.13,8058.49,50.8,50.8,47.97,2,1,1.2857142857142858,288.1,271.9,305.8,215.1,198.9,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.254,0.239,0.268,215.1,198.9,232.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.119,0.131,0.014,0.0127,0.0155,0.00056,0.0005,0.00062,0.327,0.241,0.384,0.013,0.0096,0.015,24.82,24.74,24.87,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.895,0.94,42.15,25.59,51.61,40.79,24.82,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.3
758152800000,1994,1,1993,4,15,7,0.205,0.0442,0.161,9755.14,66,66,58.07,2,2,2,339,309.4,375.6,266,236.4,73,73,73,4.06e-15,0,2.842e-14,0.216,0.194,0.236,266,236.4,302.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.143,0.132,0.156,0.0257,0.0158,0.0418,0.001,0.00063,0.0017,0.29,0.25,0.344,0.012,0.01,0.014,24.61,24.38,24.8,0.932,0.925,0.941,0.97,0.97,0.97,0.904,0.897,0.912,29.93,26.59,34.02,29.03,25.79,33,0,0,0,0,0,0,0.323,0,0.044,0.22,0.79,0.21,47.6
758757600000,1994,1,1993,4,16,7,0.268,0.0442,0.224,13567.7,92.74,92.74,80.76,2,2,2,443.5,390.1,500,370.5,317.1,73,73,73,0,0,0,0.166,0.146,0.187,370.5,317.1,427,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.18,0.161,0.2,0.0739,0.0487,0.101,0.003,0.002,0.0042,0.446,0.366,0.531,0.018,0.015,0.022,23.96,23.62,24.28,0.951,0.943,0.957,0.976,0.97,0.98,0.928,0.915,0.938,41.35,35.6,47.31,40.38,34.53,46.37,0,0,0,0,0,0,0.449,0,0.044,0.16,0.84,0.16,50.6
759362400000,1994,1,1993,4,17,7,0.358,0.0442,0.313,18247.7,123.2,123.2,108.6,3,2,2.7142857142857144,591.3,518.3,663.8,518.3,445.3,73,73,73,0,-5.684e-14,5.684e-14,0.124,0.11,0.141,518.3,445.3,590.8,990,990,990,966.3,965.9,966.6,23.7,23.4,24.1,0.243,0.206,0.284,0.15,0.109,0.196,0.0063,0.0045,0.0083,0.598,0.524,0.688,0.025,0.022,0.029,23.15,22.76,23.51,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.08,35.54,51.26,40.8,34.47,48.2,0,0,0,0,0,0,0.603,0,0.045,0.12,0.87,0.13,51
759967200000,1994,1,1993,4,18,7,0.457,0.0607,0.397,22537.1,143.8,143.8,134.1,3,3,3,756.2,688.6,818.2,655.8,609.1,100.4,73,105,0,0,0,0.133,0.106,0.147,655.8,609.1,713.2,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.325,0.298,0.359,0.239,0.208,0.277,0.01,0.0089,0.012,0.802,0.724,0.899,0.035,0.031,0.039,22.27,21.93,22.62,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.63,42.81,48.92,44.72,41.95,47.95,0,0,0,0,0,0,0.745,0,0.06,0.13,0.87,0.13,49.3
760572000000,1994,2,1993,5,19,7,0.549,0.0718,0.478,25837.2,162.4,162.4,153.8,4,3,3.7142857142857144,908.4,842.6,975,789.7,737.6,118.7,105,137,0,0,0,0.13,0.116,0.147,789.7,737.6,838,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.424,0.373,0.472,0.321,0.294,0.345,0.014,0.013,0.016,0.978,0.932,1.04,0.044,0.041,0.047,21.49,21.16,21.79,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,43.32,39.33,51.45,41.89,38.33,48.2,0,0,0,0,0,0,0.854,0,0.071,0.13,0.87,0.13,47.1
761176800000,1994,2,1993,5,20,7,0.632,0.0829,0.549,29124.9,181.6,181.6,173.4,4,4,4,1045,992,1100,908.5,855,137,137,137,1.624e-14,-1.137e-13,1.137e-13,0.131,0.125,0.138,908.5,855,963.2,990,990,990,968,967.9,968.2,22,21.8,22.1,0.537,0.488,0.587,0.379,0.353,0.405,0.017,0.016,0.019,1.16,1.07,1.26,0.053,0.048,0.058,20.79,20.53,21.06,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.23,42.14,46.31,43.34,41.3,45.39,0,0,0,0,0,0,0.963,0,0.083,0.13,0.87,0.13,46.1
761781600000,1994,2,1993,5,21,7,0.72,0.0829,0.636,32052.1,192.8,192.8,190.8,4,4,4,1190,1124,1242,1053,987.5,137,137,137,0.7686,-1.137e-13,5.38,0.115,0.11,0.122,1052,987.5,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.71,0.614,0.781,0.544,0.417,0.648,0.025,0.019,0.03,1.54,1.31,1.73,0.072,0.06,0.081,19.96,19.61,20.4,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.14,47.2,50.45,47.7,46.25,48.2,0,0,0,0,0,0,1.06,0,0.084,0.12,0.88,0.12,44.5
762386400000,1994,2,1993,5,22,7,0.743,0.107,0.636,32017.3,192.8,192.8,190.6,4,4,4,1228,1217,1239,1052,1034,176.4,137,183,0.3557,0,2.49,0.144,0.111,0.15,1052,1034,1100,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.723,0.699,0.78,0.539,0.498,0.648,0.025,0.023,0.03,1.55,1.48,1.73,0.073,0.069,0.081,19.83,19.62,19.94,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.8,48.24,50.48,47.64,47.27,48.2,0,0,0,0,0,0,1.06,0,0.107,0.14,0.86,0.14,43.1
762991200000,1994,3,1993,6,23,7,0.744,0.111,0.634,32016.8,192.8,192.8,190.6,4,4,4,1230,1214,1254,1047,1031,183,183,183,0,0,0,0.149,0.146,0.151,1047,1031,1071,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.72,0.695,0.754,0.53,0.492,0.583,0.025,0.023,0.027,1.54,1.47,1.63,0.072,0.069,0.077,19.84,19.67,19.96,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.63,48.15,49.29,47.64,47.19,48.2,0,0,0,0,0,0,1.06,0,0.11,0.15,0.85,0.15,43
763596000000,1994,3,1993,6,24,7,0.798,0.111,0.664,32390.4,192.8,192.8,192.8,4,4,4,1319,1269,1358,1136,1086,183,183,183,38.1,0,74.95,0.139,0.135,0.144,1098,1086,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.81,0.776,0.828,0.643,0.616,0.648,0.03,0.029,0.031,1.75,1.69,1.78,0.083,0.079,0.085,19.34,19.2,19.57,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.64,49.34,50.06,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.134,0.14,0.83,0.17,40.6
764200800000,1994,3,1993,6,25,7,0.792,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1310,1254,1355,1181,1125,129,129,129,81.12,24.98,125.9,0.0985,0.0952,0.103,1100,1100,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.815,0.791,0.833,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.74,1.78,0.083,0.082,0.085,19.36,19.2,19.56,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.79,49.35,50.33,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.127,0.098,0.84,0.16,40.9
764805600000,1994,3,1993,6,26,7,0.7,0.0829,0.617,31509.5,192.8,192.8,187.6,4,4,4,1158,1095,1228,1021,946.8,137.1,129,148,0,-1.137e-13,1.137e-13,0.119,0.105,0.135,1021,946.8,1099,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.673,0.582,0.779,0.496,0.397,0.646,0.023,0.018,0.03,1.45,1.24,1.72,0.067,0.057,0.081,20.15,19.66,20.56,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.13,45.6,50.54,46.89,44.69,48.2,0,0,0,0,0,0,1.04,0,0.083,0.12,0.88,0.12,45
765410400000,1994,4,1993,7,27,7,0.615,0.0895,0.526,28042.5,176,176,166.9,4,4,4,1018,960.5,1076,869.6,812.5,148,148,148,0,-1.137e-13,1.137e-13,0.146,0.138,0.154,869.6,812.5,928.2,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.511,0.459,0.565,0.36,0.332,0.388,0.016,0.015,0.018,1.11,1.01,1.21,0.05,0.045,0.055,20.95,20.65,21.25,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.61,40.36,44.9,41.73,39.43,44,0,0,0,0,0,0,0.927,0,0.089,0.15,0.86,0.14,45.6
766015200000,1994,4,1993,7,28,7,0.543,0.0756,0.467,25176.2,159.6,159.6,149.9,4,3,3.4285714285714284,897.3,852.5,944,772.3,727.5,125,125,125,0,0,0,0.139,0.132,0.147,772.3,727.5,819,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.415,0.374,0.458,0.312,0.287,0.335,0.014,0.013,0.015,0.978,0.931,1.01,0.043,0.041,0.045,21.53,21.31,21.76,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.17,39.51,51.86,44.35,38.53,48.2,0,0,0,0,0,0,0.833,0,0.076,0.14,0.86,0.14,46.4
766620000000,1994,4,1993,7,29,7,0.487,0.0756,0.411,23132.8,143.3,143.3,137.7,3,3,3,804.8,776.4,838.7,679.8,651.4,125,125,125,0,0,0,0.155,0.149,0.161,679.8,651.4,713.7,990,990,990,967.1,967,967.3,22.9,22.7,23,0.346,0.33,0.365,0.255,0.236,0.278,0.011,0.01,0.012,0.849,0.801,0.906,0.037,0.035,0.04,22.03,21.84,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.84,45.19,48.75,45.9,44.29,47.78,0,0,0,0,0,0,0.765,0,0.076,0.16,0.84,0.16,47.5
767224800000,1994,4,1993,7,30,7,0.443,0.0775,0.365,20852.4,131.8,131.8,124.1,3,3,3,732,695.2,770.1,603.8,548.2,128.1,125,147,0,0,0,0.175,0.162,0.211,603.8,548.2,645.1,990,990,990,966.8,966.7,967,23.2,23,23.3,0.303,0.272,0.326,0.204,0.167,0.232,0.0088,0.0072,0.01,0.721,0.628,0.791,0.031,0.027,0.034,22.45,22.23,22.69,0.954,0.951,0.956,0.979,0.973,0.98,0.934,0.925,0.937,42.27,38.65,44.82,41.37,37.61,43.92,0,0,0,0,0,0,0.69,0,0.078,0.17,0.82,0.18,47.1
767829600000,1994,5,1993,8,31,7,0.395,0.0889,0.306,17393.5,110.5,110.5,103.5,3,2,2.7142857142857144,652.8,623.3,683.5,505.8,476.3,147,147,147,-8.12e-15,-5.684e-14,0,0.225,0.215,0.236,505.8,476.3,536.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.247,0.231,0.265,0.14,0.124,0.159,0.006,0.0052,0.0068,0.589,0.539,0.635,0.025,0.023,0.027,22.9,22.76,22.99,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.917,0.937,40.9,35.18,52.24,39.1,34.13,48.2,0,0,0,0,0,0,0.575,0,0.089,0.23,0.77,0.23,44
768434400000,1994,5,1993,8,32,7,0.355,0.0889,0.266,15702.2,96.4,96.4,93.47,2,2,2,587.3,561.8,613.7,440.3,414.8,147,147,147,0,-5.684e-14,5.684e-14,0.251,0.24,0.262,440.3,414.8,466.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.213,0.203,0.225,0.107,0.0948,0.119,0.0045,0.004,0.005,0.559,0.52,0.602,0.024,0.022,0.025,23.2,23.04,23.35,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.93,45.4,50.47,46.73,44.49,48.2,0,0,0,0,0,0,0.519,0,0.089,0.25,0.75,0.25,44.2
769039200000,1994,5,1993,8,33,7,0.322,0.0889,0.233,13939.5,87.41,87.41,82.97,2,2,2,532.4,511.2,553.8,385.4,364.2,147,147,147,8.12e-15,0,5.684e-14,0.276,0.265,0.288,385.4,364.2,406.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.185,0.2,0.0809,0.0709,0.091,0.0034,0.0029,0.0038,0.476,0.444,0.508,0.02,0.018,0.021,23.53,23.4,23.66,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.37,40.15,44.6,41.49,39.2,43.7,0,0,0,0,0,0,0.461,0,0.089,0.28,0.72,0.28,43.3
769644000000,1994,5,1993,8,34,7,0.294,0.0889,0.205,12232.4,76.86,76.86,72.81,2,2,2,486,467.7,504.4,339,320.7,147,147,147,0,0,0,0.302,0.291,0.314,339,320.7,357.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.17,0.182,0.059,0.0504,0.0677,0.0024,0.0021,0.0028,0.406,0.379,0.434,0.017,0.016,0.018,23.81,23.7,23.92,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.926,37.47,35.51,39.42,36.41,34.44,38.43,0,0,0,0,0,0,0.405,0,0.089,0.3,0.7,0.3,41.6
770248800000,1994,5,1993,8,35,7,0.27,0.0768,0.193,11568.9,71.73,71.73,68.86,2,2,2,446.4,431.3,462,319.4,309.2,127,119,147,0,0,0,0.284,0.264,0.322,319.4,309.2,332.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.165,0.172,0.0497,0.045,0.056,0.002,0.0018,0.0023,0.376,0.362,0.395,0.015,0.015,0.016,24.02,23.95,24.09,0.944,0.942,0.946,0.97,0.97,0.97,0.915,0.914,0.917,35.5,34.27,36.98,34.43,33.24,35.87,0,0,0,0,0,0,0.383,0,0.077,0.28,0.71,0.29,42.8
770853600000,1994,6,1993,9,36,7,0.25,0.072,0.178,10685.9,66.5,66.5,63.61,2,2,2,413.1,400.4,426.7,294.1,281.4,119,119,119,0,0,0,0.288,0.279,0.297,294.1,281.4,307.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.154,0.164,0.0378,0.0318,0.0442,0.0015,0.0013,0.0018,0.338,0.319,0.358,0.014,0.013,0.015,24.2,24.12,24.28,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.79,31.38,34.28,31.8,30.44,33.25,0,0,0,0,0,0,0.353,0,0.072,0.29,0.71,0.29,42.7
771458400000,1994,6,1993,9,37,7,0.232,0.072,0.16,9635.71,60,60,57.36,2,2,2,384,371.7,396.3,265,252.7,119,119,119,4.06e-15,0,2.842e-14,0.31,0.3,0.32,265,252.7,277.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.148,0.144,0.153,0.0241,0.0183,0.0299,0.00098,0.00074,0.0012,0.294,0.276,0.312,0.012,0.011,0.013,24.39,24.31,24.47,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.56,28.2,30.93,28.68,27.36,30,0,0,0,0,0,0,0.319,0,0.072,0.31,0.69,0.31,41.5
772063200000,1994,6,1993,9,38,7,0.216,0.072,0.144,8640.9,53.94,53.94,51.43,2,1,1.8571428571428572,357.5,346.9,368.2,238.5,227.8,119,119,119,0,-2.842e-14,2.842e-14,0.333,0.323,0.343,238.5,227.8,249.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.135,0.143,0.016,0.0151,0.0169,0.00065,0.00061,0.00068,0.281,0.251,0.401,0.011,0.01,0.016,24.53,24.47,24.6,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.896,0.939,30.45,25.78,52.4,29.16,25,48.2,0,0,0,0,0,0,0.286,0,0.072,0.33,0.67,0.33,40
772668000000,1994,6,1993,9,39,7,0.202,0.0691,0.133,8097.6,48.2,48.2,48.2,1,1,1,334.5,325.3,343.3,220.2,215.8,114.3,108,119,-1.218e-14,-2.842e-14,0,0.341,0.325,0.355,220.2,215.8,224.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.13,0.134,0.0145,0.0141,0.0148,0.00058,0.00057,0.0006,0.386,0.379,0.394,0.015,0.015,0.016,24.54,24.49,24.59,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.79,49.75,51.67,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,40.1
773272800000,1994,7,1993,10,40,7,0.189,0.0653,0.124,7805.43,48.2,48.2,46.46,1,1,1,313.2,304.2,322.2,205.2,196.2,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.345,0.335,0.355,205.2,196.2,214.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0132,0.0124,0.014,0.00053,0.0005,0.00056,0.359,0.343,0.375,0.014,0.014,0.015,24.68,24.61,24.74,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.45,45.39,49.5,46.46,44.48,48.2,0,0,0,0,0,0,0.258,0,0.065,0.35,0.66,0.34,41.3
773877600000,1994,7,1993,10,41,7,0.177,0.0653,0.112,7051.24,43.79,43.79,41.97,1,1,1,293.3,285.9,301.2,185.3,177.9,108,108,108,0,-2.842e-14,2.842e-14,0.368,0.359,0.378,185.3,177.9,193.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.0115,0.0109,0.0122,0.00046,0.00043,0.00049,0.323,0.31,0.337,0.013,0.012,0.013,24.8,24.76,24.85,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,42.84,41.09,44.68,41.97,40.2,43.79,0,0,0,0,0,0,0.233,0,0.065,0.37,0.63,0.37,39.8
774482400000,1994,7,1993,10,42,7,0.167,0.0653,0.102,6341.61,39.58,39.58,37.75,1,1,1,276,268.6,283.4,168,160.7,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.391,0.381,0.402,168,160.7,175.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.115,0.01,0.00941,0.0107,0.0004,0.00037,0.00042,0.292,0.279,0.305,0.012,0.011,0.012,24.9,24.86,24.95,0.945,0.943,0.947,0.973,0.97,0.977,0.92,0.914,0.925,38.77,37.04,40.51,37.75,35.93,39.58,0,0,0,0,0,0,0.21,0,0.065,0.39,0.61,0.39,38
775087200000,1994,7,1993,10,43,7,0.158,0.0653,0.0929,5765.21,35.62,35.62,34.32,1,1,1,261.5,255.8,267.3,153.5,147.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.413,0.404,0.422,153.5,147.8,159.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.11,0.0088,0.00831,0.00929,0.00035,0.00033,0.00037,0.266,0.256,0.277,0.011,0.01,0.011,24.99,24.95,25.02,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.38,34.03,36.72,34.32,33.01,35.62,0,0,0,0,0,0,0.191,0,0.0651,0.41,0.59,0.41,36.5
775692000000,1994,8,1993,11,44,7,0.148,0.0562,0.0917,5710.15,35.82,35.82,33.99,1,1,1,244.7,236.9,252.8,151.7,143.9,93,93,93,0,0,0,0.38,0.368,0.393,151.7,143.9,159.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00864,0.00798,0.00933,0.00034,0.00031,0.00037,0.261,0.247,0.276,0.01,0.0097,0.011,25.07,25.01,25.13,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.04,33.22,36.93,33.99,32.22,35.82,0,0,0,0,0,0,0.189,0,0.0563,0.38,0.62,0.38,38.6
776296800000,1994,8,1993,11,45,7,0.138,0.0562,0.0818,5078.13,31.66,31.66,30.23,1,1,1,228.2,222.4,234.5,135.2,129.4,93,93,93,0,0,0,0.408,0.397,0.418,135.2,129.4,141.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0974,0.102,0.00724,0.00675,0.00777,0.00028,0.00027,0.00031,0.232,0.221,0.243,0.0091,0.0087,0.0096,25.2,25.15,25.24,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.16,29.81,32.64,30.23,28.92,31.66,0,0,0,0,0,0,0.168,0,0.0562,0.41,0.59,0.41,36.8
776901600000,1994,8,1993,11,46,7,0.13,0.0562,0.0737,4561.2,28.48,28.48,27.15,1,1,1,214.8,209,220.5,121.8,116,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.433,0.422,0.445,121.8,116,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0927,0.0968,0.0061,0.00561,0.00659,0.00024,0.00022,0.00026,0.208,0.197,0.218,0.0081,0.0077,0.0086,25.3,25.26,25.35,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.99,26.6,29.36,27.15,25.8,28.48,0,0,0,0,0,0,0.151,0,0.0563,0.43,0.57,0.43,35.1
777506400000,1994,8,1993,11,47,7,0.123,0.0562,0.0663,2378.47,25.35,25.35,14.16,1,1,1,202.6,198.4,207.1,109.6,105.4,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.459,0.449,0.469,109.6,105.4,114.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.089,0.092,0.00506,0.00471,0.00545,0.0002,0.00018,0.00021,0.186,0.178,0.194,0.0073,0.007,0.0076,25.4,25.36,25.42,0.525,0,0.921,0.554,0,0.97,0.509,0,0.893,14.6,0,26.14,14.16,0,25.35,0,3,0,0,0.429,0,0.0787,0.429,0.0567,0.46,0.54,0.46,19.3
778111200000,1994,8,1993,11,48,7,0.116,0.049,0.0666,2472.39,26.75,26.75,14.72,1,1,1,191.1,183.3,197,110.1,101.3,81,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.423,0.375,0.479,110.1,101.3,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0875,0.0919,0.00511,0.00436,0.00593,0.0002,0.00017,0.00023,0.186,0.171,0.202,0.0073,0.0067,0.0079,25.4,25.38,25.42,0.527,0,0.925,0.554,0,0.97,0.511,0,0.897,15.17,0,27.58,14.72,0,26.75,0,3,0,0,0.429,0,0.0818,0.429,0.0494,0.42,0.57,0.43,21.3
778716000000,1994,9,1993,12,49,7,0.105,0.0435,0.0613,3752.21,23.97,23.97,22.33,1,1,1,173.3,167.2,180.3,101.3,95.2,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.416,0.399,0.431,101.3,95.2,108.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0832,0.0879,0.00436,0.00384,0.00496,0.00017,0.00015,0.00019,0.169,0.158,0.182,0.0066,0.0062,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.967,0.97,0.886,0.883,0.889,23.05,21.71,24.71,22.33,20.98,23.97,0,0,0,0,0,0,0.124,0,0.0437,0.41,0.58,0.42,35.7
779320800000,1994,9,1993,12,50,7,0.0965,0.0435,0.053,3263.89,20.59,20.59,19.43,1,1,1,159.6,154.3,165.3,87.63,82.35,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.451,0.436,0.466,87.63,82.35,93.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0787,0.0826,0.0032,0.00275,0.00368,0.00013,0.00011,0.00014,0.145,0.135,0.155,0.0057,0.0053,0.0061,25.37,25.37,25.38,0.925,0.918,0.931,0.963,0.961,0.966,0.891,0.887,0.895,20.17,19.08,21.32,19.43,18.33,20.59,0,0,0,0,0,0,0.108,0,0.0435,0.45,0.55,0.45,33.8
779925600000,1994,9,1993,12,51,7,0.09,0.0435,0.0465,2884.37,18.05,18.05,17.17,1,1,1,148.9,144.8,153,76.88,72.78,72,72,72,0,-1.421e-14,1.421e-14,0.484,0.471,0.497,76.88,72.78,80.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0753,0.0782,0.00229,0.00194,0.00263,0.00009,0.000076,0.0001,0.125,0.118,0.133,0.0049,0.0046,0.0052,25.38,25.37,25.38,0.935,0.928,0.939,0.96,0.96,0.96,0.897,0.891,0.902,17.88,16.81,18.79,17.17,16.14,18.05,0,0,0,0,0,0,0.0954,0,0.0435,0.48,0.52,0.48,32
780530400000,1994,9,1993,12,52,7,0.0847,0.0401,0.0446,2706,19.11,19.11,16.11,1,1,1,140,137.4,143.4,73.73,67.04,66.29,52,72,0,-1.421e-14,1.421e-14,0.473,0.376,0.518,73.73,67.04,86.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0733,0.0765,0.00202,0.00145,0.00308,0.000079,0.000057,0.00012,0.119,0.108,0.139,0.0047,0.0042,0.0054,25.38,25.36,25.39,0.912,0.897,0.927,0.961,0.96,0.963,0.877,0.861,0.892,16.76,14.97,19.85,16.11,14.37,19.11,0,0,0,0,0,0,0.0895,0,0.0401,0.47,0.53,0.47,31.9
781135200000,1994,10,1994,1,1,7,0.0823,0.0314,0.0508,3136.95,18.89,18.89,18.67,1,1,1,136.1,134.4,137.1,84.07,82.39,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.382,0.379,0.387,84.07,82.39,85.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0752,0.0762,0.0029,0.00275,0.00299,0.00011,0.00011,0.00012,0.135,0.132,0.137,0.0053,0.0052,0.0054,25.37,25.36,25.37,0.928,0.927,0.93,0.962,0.961,0.962,0.893,0.892,0.894,19.41,19.07,19.63,18.67,18.33,18.89,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.1
781740000000,1994,10,1994,1,2,7,0.0808,0.0314,0.0494,3052.45,18.38,18.38,18.17,1,1,1,133.6,132.8,134.7,81.61,80.75,52,52,52,4.06e-15,0,1.421e-14,0.389,0.386,0.392,81.61,80.75,82.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0746,0.0753,0.00269,0.00261,0.00278,0.00011,0.0001,0.00011,0.13,0.129,0.132,0.0051,0.005,0.0052,25.37,25.37,25.37,0.931,0.93,0.933,0.961,0.96,0.961,0.895,0.894,0.896,18.91,18.74,19.13,18.17,17.99,18.38,0,0,0,0,0,0,0.101,0,0.0314,0.39,0.61,0.39,37.8
782344800000,1994,10,1994,1,3,7,0.0814,0.0314,0.05,3088.67,18.78,18.78,18.38,1,1,1,134.7,133,136.6,82.66,81.02,52,52,52,6.09e-15,0,1.421e-14,0.386,0.381,0.391,82.66,81.02,84.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0747,0.076,0.00278,0.00264,0.00294,0.00011,0.0001,0.00012,0.132,0.129,0.136,0.0052,0.0051,0.0053,25.37,25.36,25.37,0.93,0.928,0.932,0.961,0.96,0.962,0.894,0.892,0.895,19.13,18.79,19.52,18.38,18.05,18.78,0,0,0,0,0,0,0.102,0,0.0314,0.39,0.61,0.39,37.9
782949600000,1994,10,1994,1,4,7,0.0797,0.0314,0.0482,2989.52,18.5,18.5,17.79,1,1,1,131.7,129.5,135.2,79.73,77.47,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.395,0.385,0.402,79.73,77.47,83.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0735,0.0755,0.00253,0.00233,0.00282,0.000099,0.000092,0.00011,0.127,0.123,0.133,0.005,0.0048,0.0052,25.37,25.37,25.38,0.934,0.929,0.937,0.96,0.96,0.961,0.897,0.894,0.9,18.53,18.07,19.24,17.79,17.34,18.5,0,0,0,0,0,0,0.0989,0,0.0315,0.39,0.6,0.4,37.5
783554400000,1994,10,1994,1,5,7,0.0801,0.0304,0.0497,3070.16,18.57,18.57,18.27,1,1,1,132.4,130.6,133.6,82.11,78.56,50.29,50,52,4.06e-15,0,1.421e-14,0.38,0.374,0.398,82.11,78.56,83.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0738,0.0753,0.00273,0.00243,0.00285,0.00011,0.000095,0.00011,0.131,0.125,0.133,0.0051,0.0049,0.0052,25.37,25.37,25.38,0.931,0.929,0.936,0.961,0.96,0.962,0.895,0.893,0.898,19.02,18.29,19.31,18.27,17.56,18.57,0,0,0,0,0,0,0.102,0,0.0304,0.38,0.62,0.38,38.3
784159200000,1994,11,1994,2,6,7,0.0814,0.0302,0.0511,3153.36,18.96,18.96,18.77,1,1,1,134.5,133.6,135.5,84.55,83.57,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.372,0.369,0.374,84.55,83.57,85.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0753,0.0759,0.00294,0.00285,0.00302,0.00012,0.00011,0.00012,0.135,0.133,0.137,0.0053,0.0052,0.0054,25.36,25.36,25.37,0.928,0.927,0.929,0.962,0.962,0.962,0.892,0.892,0.893,19.51,19.31,19.7,18.77,18.57,18.96,0,0,0,0,0,0,0.104,0,0.0303,0.37,0.63,0.37,38.7
784764000000,1994,11,1994,2,7,7,0.0808,0.0302,0.0506,3122.54,18.96,18.96,18.59,1,1,1,133.6,132.8,135.5,83.65,82.75,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.374,0.369,0.377,83.65,82.75,85.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.075,0.0759,0.00286,0.00278,0.00302,0.00011,0.00011,0.00012,0.134,0.132,0.137,0.0052,0.0052,0.0054,25.37,25.36,25.37,0.929,0.927,0.93,0.962,0.961,0.962,0.893,0.892,0.894,19.33,19.15,19.7,18.59,18.4,18.96,0,0,0,0,0,0,0.103,0,0.0302,0.37,0.63,0.37,38.6
785368800000,1994,11,1994,2,8,7,0.0842,0.0302,0.0539,3311.38,20.36,20.36,19.71,1,1,1,139.2,137.4,142.3,89.16,87.4,50,50,50,0,-1.421e-14,1.421e-14,0.359,0.351,0.364,89.16,87.4,92.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0766,0.0783,0.00333,0.00318,0.0036,0.00013,0.00012,0.00014,0.143,0.14,0.149,0.0056,0.0055,0.0058,25.36,25.35,25.36,0.922,0.919,0.924,0.964,0.963,0.965,0.889,0.887,0.89,20.45,20.09,21.09,19.71,19.35,20.36,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.3
785973600000,1994,11,1994,2,9,7,0.096,0.0334,0.0627,3837.47,23.92,23.92,22.84,1,1,1,158.8,146.4,167.2,103.7,96.42,55.14,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.321,0.367,103.7,96.42,108.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0798,0.0854,0.00456,0.00395,0.00495,0.00018,0.00015,0.00019,0.17,0.156,0.179,0.0067,0.0061,0.007,25.35,25.34,25.36,0.914,0.911,0.917,0.969,0.967,0.97,0.886,0.883,0.889,23.56,21.91,24.66,22.84,21.19,23.92,0,0,0,0,0,0,0.127,0,0.0333,0.35,0.65,0.35,40
786578400000,1994,12,1994,3,10,7,0.0993,0.0357,0.0636,3896.55,23.86,23.86,23.19,1,1,1,164.2,161.7,166.9,105.2,102.7,59,59,59,-2.03e-15,-1.421e-14,0,0.36,0.353,0.365,105.2,102.7,107.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0834,0.0853,0.00469,0.00448,0.00492,0.00018,0.00018,0.00019,0.173,0.169,0.178,0.0068,0.0066,0.007,25.35,25.35,25.36,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.885,0.889,23.91,23.31,24.59,23.19,22.62,23.86,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.2
