datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1102284000000,2004,12,2004,3,10,7,0.125,0.0357,0.089,5579.45,34.16,34.16,33.21,1,1,1,206.1,201.8,210.3,147.1,142.8,59,59,59,0,0,0,0.286,0.281,0.292,147.1,142.8,151.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0991,0.0976,0.101,0.00826,0.00789,0.00861,0.00032,0.00031,0.00034,0.248,0.241,0.256,0.0097,0.0094,0.01,25.31,25.28,25.35,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.24,33.21,35.22,33.21,32.21,34.16,0,0,0,0,0,0,0.185,0,0.036,0.29,0.71,0.29,44.6
1102888800000,2004,12,2004,3,11,7,0.123,0.0357,0.0877,5496.47,33.09,33.09,32.72,1,1,1,204,201.5,205.6,145,142.5,59,59,59,0,0,0,0.289,0.287,0.293,145,142.5,146.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0983,0.0975,0.0989,0.00807,0.00786,0.00821,0.00032,0.00031,0.00032,0.245,0.24,0.248,0.0096,0.0094,0.0097,25.33,25.32,25.35,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.73,33.14,34.12,32.72,32.15,33.09,0,0,0,0,0,0,0.182,0,0.0353,0.29,0.71,0.29,44.7
1103493600000,2004,12,2004,3,12,7,0.127,0.0357,0.0912,5717.07,35.65,35.65,34.03,1,1,1,209.7,202.3,216.8,150.7,143.3,59,59,59,0,0,0,0.281,0.272,0.292,150.7,143.3,157.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0978,0.103,0.00856,0.00793,0.00917,0.00034,0.00031,0.00036,0.255,0.242,0.268,0.01,0.0094,0.01,25.29,25.23,25.34,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,35.08,33.34,36.75,34.03,32.34,35.65,0,0,0,0,0,0,0.189,0,0.0358,0.28,0.72,0.28,45
1104098400000,2004,12,2004,3,13,7,0.139,0.0381,0.1,6318.4,39.13,39.13,37.61,1,1,1,229.1,219,238.7,166.1,160,63,59,73,0,0,0,0.275,0.255,0.312,166.1,160,172.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.00987,0.00935,0.0104,0.00039,0.00037,0.00041,0.283,0.272,0.293,0.011,0.011,0.012,25.14,25.08,25.21,0.944,0.942,0.946,0.973,0.97,0.976,0.918,0.914,0.923,38.65,37.27,40.08,37.61,36.15,39.13,0,0,0,0,0,0,0.209,0,0.039,0.27,0.72,0.28,45.5
1104703200000,2005,1,2004,4,14,7,0.149,0.0442,0.105,6625.19,41.28,41.28,39.44,1,1,1,246.8,241.2,254.3,173.8,168.2,73,73,73,0,0,0,0.296,0.287,0.303,173.8,168.2,181.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.113,0.0105,0.01,0.0112,0.00042,0.0004,0.00044,0.298,0.288,0.311,0.012,0.011,0.012,25.02,24.97,25.07,0.946,0.945,0.949,0.977,0.974,0.98,0.924,0.92,0.93,40.37,39.05,42.13,39.44,38.03,41.28,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.5
1105308000000,2005,1,2004,4,15,7,0.165,0.0442,0.121,7578.99,48.2,48.2,45.11,1,1,1,273.1,257.3,296.7,200.1,184.3,73,73,73,0,-2.842e-14,2.842e-14,0.268,0.246,0.284,200.1,184.3,223.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.114,0.128,0.0128,0.0114,0.0148,0.00051,0.00045,0.00059,0.345,0.317,0.387,0.014,0.013,0.015,24.86,24.73,24.95,0.954,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.94,46.55,42.84,52.02,45.11,41.98,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,45.9
1105912800000,2005,1,2004,4,16,7,0.2,0.0442,0.156,9444.2,61.43,61.43,56.22,2,2,2,330.4,305.7,354.4,257.4,232.7,73,73,73,4.06e-15,0,2.842e-14,0.222,0.206,0.239,257.4,232.7,281.4,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.131,0.148,0.0219,0.0155,0.0318,0.00088,0.00062,0.0013,0.278,0.246,0.312,0.011,0.0098,0.013,24.67,24.52,24.83,0.931,0.924,0.936,0.97,0.97,0.97,0.903,0.896,0.908,28.98,26.17,31.66,28.11,25.38,30.71,0,0,0,0,0,0,0.312,0,0.044,0.22,0.78,0.22,47.2
1106517600000,2005,1,2004,4,17,7,0.227,0.0442,0.183,11093.5,69.09,69.09,66.03,2,2,2,375.8,361.2,390.2,302.8,288.2,73,73,73,0,0,0,0.194,0.187,0.202,302.8,288.2,317.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.151,0.161,0.0419,0.035,0.0487,0.0017,0.0014,0.002,0.345,0.323,0.366,0.014,0.013,0.015,24.38,24.28,24.47,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.909,0.915,34.04,32.43,35.62,33.02,31.45,34.55,0,0,0,0,0,0,0.367,0,0.044,0.19,0.81,0.19,48.9
1107122400000,2005,1,2004,4,18,7,0.254,0.0504,0.204,12299.1,77.5,77.5,73.21,2,2,2,420,398.1,440.8,336.7,321.6,83.29,73,85,0,0,0,0.198,0.183,0.209,336.7,321.6,355.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.164,0.176,0.0579,0.0508,0.0669,0.0024,0.0021,0.0027,0.396,0.374,0.425,0.016,0.015,0.017,24.11,23.99,24.23,0.946,0.944,0.949,0.972,0.97,0.975,0.919,0.916,0.926,37.67,36.01,39.73,36.6,34.93,38.75,0,0,0,0,0,0,0.407,0,0.05,0.2,0.8,0.2,48.4
1107727200000,2005,2,2004,5,19,7,0.288,0.0514,0.237,14330.4,91.9,91.9,85.3,2,2,2,476.7,448.7,508.9,391.7,363.7,85,85,85,0,0,0,0.178,0.167,0.189,391.7,363.7,423.9,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.178,0.2,0.0839,0.0707,0.0991,0.0035,0.0029,0.0041,0.479,0.437,0.527,0.02,0.018,0.022,23.78,23.58,23.94,0.954,0.95,0.957,0.979,0.977,0.98,0.934,0.929,0.937,43.54,40.58,46.89,42.65,39.66,45.95,0,0,0,0,0,0,0.474,0,0.051,0.18,0.82,0.18,49.8
1108332000000,2005,2,2004,5,20,7,0.337,0.0514,0.286,16641.9,104.4,104.4,99.06,3,2,2.4285714285714284,557.7,520.1,584.1,472.7,435.1,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.153,0.146,0.163,472.7,435.1,499.1,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.22,0.204,0.233,0.122,0.104,0.135,0.0051,0.0043,0.0057,0.556,0.517,0.611,0.023,0.022,0.026,23.33,23.24,23.52,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.87,35.06,52.11,42.15,34.01,48.2,0,0,0,0,0,0,0.55,0,0.051,0.15,0.85,0.15,49.4
1108936800000,2005,2,2004,5,21,7,0.357,0.0514,0.306,17748.6,106.4,106.4,105.6,3,3,3,590.7,583.2,594.7,505.7,498.2,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.144,0.143,0.146,505.7,498.2,509.7,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.237,0.233,0.239,0.139,0.134,0.141,0.0058,0.0056,0.006,0.546,0.534,0.553,0.023,0.022,0.023,23.2,23.17,23.24,0.947,0.946,0.947,0.97,0.97,0.97,0.918,0.918,0.919,36.3,35.81,36.57,35.22,34.74,35.47,0,0,0,0,0,0,0.587,0,0.051,0.14,0.86,0.14,49.7
1109541600000,2005,2,2004,5,22,7,0.336,0.0628,0.273,16136.2,103.2,103.2,96.05,3,2,2.142857142857143,556,532.1,578,452.1,425.1,103.9,85,107,-2.436e-14,-5.684e-14,5.684e-14,0.187,0.147,0.201,452.1,425.1,493.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.213,0.203,0.23,0.112,0.0997,0.132,0.0047,0.0042,0.0055,0.558,0.526,0.595,0.023,0.022,0.025,23.34,23.23,23.47,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.9,35.47,50.72,45.57,34.4,48.2,0,0,0,0,0,0,0.534,0,0.063,0.19,0.81,0.19,48
1110146400000,2005,3,2004,6,23,7,0.312,0.0647,0.247,14875.2,90.82,90.82,88.54,2,2,2,516.1,502.9,527.5,409.1,395.9,107,107,107,2.436e-14,0,5.684e-14,0.207,0.203,0.213,409.1,395.9,420.5,990,990,990,965.9,965.9,966,24.1,24,24.1,0.198,0.193,0.202,0.0921,0.0858,0.0975,0.0038,0.0036,0.0041,0.508,0.488,0.525,0.021,0.02,0.022,23.57,23.5,23.65,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.17,43.81,46.34,44.27,42.94,45.41,0,0,0,0,0,0,0.492,0,0.065,0.21,0.79,0.21,47.7
1110751200000,2005,3,2004,6,24,7,0.296,0.0647,0.231,13929.7,85.59,85.59,82.91,2,2,2,488.8,474.7,501.5,381.8,367.7,107,107,107,0,0,0,0.219,0.213,0.225,381.8,367.7,394.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.183,0.192,0.0792,0.0725,0.0852,0.0033,0.003,0.0035,0.467,0.446,0.486,0.019,0.018,0.02,23.73,23.66,23.82,0.953,0.951,0.954,0.979,0.978,0.98,0.933,0.93,0.935,42.32,40.83,43.67,41.46,39.92,42.79,0,0,0,0,0,0,0.461,0,0.065,0.22,0.78,0.22,47.1
1111356000000,2005,3,2004,6,25,7,0.288,0.0647,0.223,13451.9,82.47,82.47,80.07,2,2,2,475.7,468.7,486.4,368.7,361.7,107,107,107,0,0,0,0.225,0.22,0.228,368.7,361.7,379.4,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.183,0.181,0.187,0.073,0.0697,0.0781,0.003,0.0029,0.0032,0.448,0.437,0.464,0.018,0.018,0.019,23.81,23.75,23.85,0.951,0.95,0.952,0.978,0.976,0.98,0.93,0.928,0.933,40.94,40.19,42.08,40.04,39.24,41.24,0,0,0,0,0,0,0.445,0,0.065,0.22,0.77,0.23,46.7
1111960800000,2005,3,2004,6,26,7,0.311,0.0694,0.242,14519.4,89.58,89.58,86.43,2,2,2,514,490.6,540.9,399.3,383.6,114.7,107,125,-8.12e-15,-5.684e-14,0,0.223,0.208,0.24,399.3,383.6,415.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.189,0.203,0.0875,0.08,0.0953,0.0036,0.0033,0.004,0.495,0.47,0.521,0.021,0.019,0.022,23.59,23.44,23.72,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.09,42.51,45.7,43.21,41.66,44.79,0,0,0,0,0,0,0.48,0,0.069,0.22,0.78,0.22,46.7
1112565600000,2005,4,2004,7,27,7,0.353,0.0756,0.277,16139.8,101.7,101.7,96.07,3,2,2.142857142857143,583.4,552.6,614.4,458.4,427.6,125,125,125,-1.624e-14,-5.684e-14,5.684e-14,0.214,0.203,0.226,458.4,427.6,489.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.221,0.207,0.238,0.115,0.101,0.13,0.0049,0.0042,0.0055,0.573,0.53,0.623,0.024,0.022,0.026,23.2,23.06,23.37,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.32,34.95,51.82,45.61,33.9,48.2,0,0,0,0,0,0,0.534,0,0.076,0.21,0.78,0.22,45.7
1113170400000,2005,4,2004,7,28,7,0.398,0.0756,0.322,18525.1,116.8,116.8,110.3,3,3,3,657.9,624.5,690.2,532.9,499.5,125,125,125,8.12e-15,0,5.684e-14,0.19,0.181,0.2,532.9,499.5,565.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.262,0.243,0.281,0.157,0.135,0.179,0.0067,0.0057,0.0076,0.602,0.545,0.656,0.026,0.023,0.028,22.87,22.68,23.06,0.949,0.946,0.952,0.972,0.97,0.976,0.923,0.918,0.929,37.81,35.62,39.89,36.76,34.56,38.92,0,0,0,0,0,0,0.613,0,0.076,0.19,0.81,0.19,46.5
1113775200000,2005,4,2004,7,29,7,0.43,0.0756,0.354,20299.2,121.9,121.9,120.8,3,3,3,710.2,698.6,715.6,585.2,573.6,125,125,125,0,0,0,0.176,0.175,0.179,585.2,573.6,590.6,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.292,0.285,0.295,0.192,0.184,0.196,0.0083,0.0079,0.0084,0.69,0.67,0.699,0.03,0.029,0.03,22.57,22.54,22.64,0.953,0.952,0.954,0.979,0.977,0.979,0.933,0.93,0.934,41.16,40.43,41.5,40.28,39.49,40.64,0,0,0,0,0,0,0.671,0,0.076,0.18,0.82,0.18,47.2
1114380000000,2005,4,2004,7,30,7,0.414,0.0775,0.336,19290.9,120.5,120.5,114.8,3,3,3,683.9,654.1,708.8,555.8,507.1,128.1,125,147,-8.12e-15,-5.684e-14,0,0.188,0.176,0.225,555.8,507.1,583.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.275,0.248,0.291,0.172,0.14,0.191,0.0074,0.0059,0.0082,0.64,0.559,0.687,0.027,0.024,0.03,22.72,22.58,22.93,0.951,0.947,0.953,0.975,0.97,0.978,0.927,0.919,0.933,39.26,35.99,41.07,38.28,34.91,40.18,0,0,0,0,0,0,0.638,0,0.078,0.19,0.81,0.19,46.6
1114984800000,2005,5,2004,8,31,7,0.367,0.0889,0.278,16116.6,102.6,102.6,95.93,3,2,2.142857142857143,607.2,571.8,642.9,460.2,424.8,147,147,147,1.624e-14,0,5.684e-14,0.242,0.229,0.257,460.2,424.8,495.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.223,0.206,0.242,0.116,0.0995,0.133,0.0049,0.0042,0.0057,0.576,0.535,0.632,0.024,0.022,0.027,23.1,22.94,23.29,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.26,35.24,52.07,45.52,34.19,48.2,0,0,0,0,0,0,0.533,0,0.089,0.24,0.76,0.24,43.9
1115589600000,2005,5,2004,8,32,7,0.318,0.0889,0.229,13705.2,88.63,88.63,81.58,2,2,2,526.2,493.8,560,379.2,346.8,147,147,147,-8.12e-15,-5.684e-14,0,0.28,0.263,0.298,379.2,346.8,413,990,990,990,966,965.8,966.1,24,23.9,24.2,0.19,0.179,0.202,0.078,0.0627,0.0939,0.0032,0.0026,0.0039,0.467,0.418,0.517,0.019,0.017,0.022,23.57,23.36,23.76,0.952,0.948,0.956,0.978,0.972,0.98,0.931,0.922,0.937,41.71,38.31,45.22,40.79,37.25,44.31,0,0,0,0,0,0,0.453,0,0.089,0.28,0.72,0.28,43.1
1116194400000,2005,5,2004,8,33,7,0.277,0.0889,0.188,11213.4,72.46,72.46,66.75,2,2,2,457.6,431.8,484.8,310.6,284.8,147,147,147,0,0,0,0.322,0.303,0.34,310.6,284.8,337.8,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.166,0.157,0.176,0.0456,0.0334,0.0584,0.0019,0.0014,0.0024,0.364,0.325,0.405,0.015,0.013,0.017,23.98,23.81,24.13,0.942,0.937,0.947,0.97,0.97,0.97,0.914,0.909,0.919,34.4,31.59,37.34,33.37,30.64,36.23,0,0,0,0,0,0,0.371,0,0.089,0.32,0.68,0.32,40.5
1116799200000,2005,5,2004,8,34,7,0.243,0.0889,0.155,9237.92,59.58,59.58,54.99,2,2,2,402.5,382.3,423.8,255.5,235.3,147,147,147,0,-2.842e-14,2.842e-14,0.366,0.347,0.385,255.5,235.3,276.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.139,0.154,0.021,0.0157,0.0297,0.00086,0.00064,0.0012,0.283,0.256,0.313,0.011,0.01,0.013,24.31,24.18,24.43,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,28.34,26.07,30.71,27.49,25.28,29.79,0,0,0,0,0,0,0.305,0,0.088,0.37,0.64,0.36,38
1117404000000,2005,5,2004,8,35,7,0.217,0.0768,0.14,8343.07,52.88,52.88,49.66,2,1,1.4285714285714286,358.3,342.1,376,231.3,222.7,127,119,147,8.12e-15,-2.842e-14,2.842e-14,0.354,0.327,0.398,231.3,222.7,244.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.134,0.141,0.0154,0.0147,0.0165,0.00062,0.00059,0.00067,0.338,0.252,0.404,0.014,0.01,0.016,24.47,24.32,24.59,0.944,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,41,25.95,52.49,38.6,25.17,48.2,0,0,0,0,0,0,0.276,0,0.077,0.35,0.65,0.35,38.4
1118008800000,2005,6,2004,9,36,7,0.195,0.072,0.123,7718.41,48.2,48.2,45.94,1,1,1,322.9,310.1,336.9,203.8,191.1,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.369,0.353,0.384,203.8,191.1,217.9,990,990,990,965,965,965.1,25,24.9,25,0.127,0.122,0.132,0.0131,0.012,0.0143,0.00052,0.00048,0.00057,0.358,0.335,0.383,0.014,0.013,0.015,24.63,24.53,24.71,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.03,44.09,50.21,45.94,43.21,48.2,0,0,0,0,0,0,0.255,0,0.072,0.37,0.63,0.37,39.6
1118613600000,2005,6,2004,9,37,7,0.178,0.072,0.106,6622.78,42.28,42.28,39.42,1,1,1,294.1,283,306,175.1,164,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.405,0.389,0.42,175.1,164,187,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.121,0.0106,0.00969,0.0116,0.00042,0.00039,0.00046,0.306,0.286,0.328,0.012,0.011,0.013,24.82,24.74,24.88,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.916,0.932,40.37,37.77,43.14,39.42,36.68,42.28,0,0,0,0,0,0,0.219,0,0.072,0.4,0.6,0.4,37.2
1119218400000,2005,6,2004,9,38,7,0.164,0.072,0.0915,5670.99,35.82,35.82,33.76,1,1,1,270.4,261.4,279.4,151.4,142.4,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.44,0.426,0.455,151.4,142.4,160.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.112,0.00861,0.00785,0.00939,0.00034,0.00031,0.00037,0.264,0.248,0.28,0.01,0.0098,0.011,24.95,24.9,25.01,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.8,32.69,36.93,33.76,31.71,35.82,0,0,0,0,0,0,0.188,0,0.0725,0.44,0.56,0.44,34.6
1119823200000,2005,6,2004,9,39,7,0.151,0.0691,0.0822,5080.18,31.09,31.09,30.24,1,1,1,250.2,242.5,258.4,135.9,130.9,114.3,108,119,-4.06e-15,-2.842e-14,0,0.457,0.436,0.476,135.9,130.9,139.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.101,0.104,0.0073,0.00688,0.0076,0.00029,0.00027,0.0003,0.236,0.227,0.242,0.0093,0.009,0.0096,25.07,25.02,25.11,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.17,29.98,32.06,30.24,29.08,31.09,0,0,0,0,0,0,0.168,0,0.0688,0.46,0.54,0.46,33.6
1120428000000,2005,7,2004,10,40,7,0.142,0.0653,0.0764,4719.17,29.42,29.42,28.09,1,1,1,234.3,228.6,240.1,126.3,120.6,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.461,0.45,0.472,126.3,120.6,132.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0981,0.0961,0.1,0.00648,0.006,0.00698,0.00026,0.00024,0.00028,0.218,0.207,0.228,0.0086,0.0082,0.009,25.18,25.13,25.22,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.96,27.61,30.33,28.09,26.78,29.42,0,0,0,0,0,0,0.156,0,0.0656,0.46,0.54,0.46,33.2
1121032800000,2005,7,2004,10,41,7,0.134,0.0653,0.0683,4199.35,26.34,26.34,25,1,1,1,220.9,215.2,226.7,112.9,107.2,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.489,0.476,0.502,112.9,107.2,118.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0934,0.0914,0.0954,0.00535,0.00486,0.00584,0.00021,0.00019,0.00023,0.194,0.183,0.204,0.0076,0.0072,0.008,25.28,25.24,25.33,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.897,25.77,24.39,27.15,25,23.66,26.34,0,0,0,0,0,0,0.139,0,0.0657,0.49,0.51,0.49,31.3
1121637600000,2005,7,2004,10,42,7,0.126,0.0653,0.0602,2679.75,23.21,23.21,15.95,1,1,1,207.6,202.3,213.3,99.62,94.34,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.52,0.506,0.534,99.62,94.34,105.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.0868,0.0907,0.00422,0.00377,0.0047,0.00017,0.00015,0.00018,0.17,0.16,0.18,0.0066,0.0063,0.0071,25.38,25.34,25.43,0.652,0,0.915,0.692,0,0.97,0.632,0,0.887,16.46,0,23.93,15.95,0,23.21,0,2,0,0,0.286,0,0.0886,0.286,0.0658,0.52,0.48,0.52,21.3
1122242400000,2005,7,2004,10,43,7,0.119,0.0653,0.0538,0,0,0,0,1,1,1,196.9,192.8,201,88.87,84.77,108,108,108,0,-1.421e-14,1.421e-14,0.549,0.537,0.56,88.87,84.77,92.98,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0849,0.0834,0.0863,0.0033,0.00296,0.00365,0.00013,0.00012,0.00014,0.151,0.143,0.158,0.0059,0.0056,0.0062,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.55,0.45,0.55,0
1122847200000,2005,8,2004,11,44,7,0.111,0.0562,0.055,0,0,0,0,1,1,1,183.9,177.7,191.4,90.95,84.73,93,93,93,-6.09e-15,-1.421e-14,0,0.506,0.486,0.523,90.95,84.73,98.41,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0839,0.0817,0.0865,0.00348,0.00295,0.00411,0.00014,0.00012,0.00016,0.153,0.142,0.166,0.006,0.0055,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.51,0.5,0.5,0
1123452000000,2005,8,2004,11,45,7,0.103,0.0562,0.0467,0,0,0,0,1,1,1,170.2,164.9,175.8,77.16,71.88,93,93,93,4.06e-15,0,1.421e-14,0.547,0.529,0.564,77.16,71.88,82.82,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.079,0.0771,0.081,0.00231,0.00186,0.00279,0.00009,0.000073,0.00011,0.128,0.119,0.138,0.005,0.0046,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.55,0.45,0.55,0
1124056800000,2005,8,2004,11,46,7,0.0964,0.0562,0.0402,0,0,0,0,1,1,1,159.4,155.3,163.5,66.41,62.31,93,93,93,1.015e-15,-1.421e-14,1.421e-14,0.584,0.569,0.599,66.41,62.31,70.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0738,0.0767,0.0014,0.00105,0.00174,0.000055,0.000041,0.000068,0.109,0.101,0.116,0.0043,0.004,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.58,0.42,0.58,0
1124661600000,2005,8,2004,11,47,7,0.0907,0.0562,0.0345,0,0,0,0,1,1,1,150,146.8,153.9,57,53.83,93,93,93,6.09e-15,-7.105e-15,1.421e-14,0.62,0.604,0.633,57,53.83,60.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0733,0.000595,0.000326,0.00093,0.000023,0.000013,0.000036,0.0919,0.0863,0.099,0.0036,0.0034,0.0039,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.62,0.38,0.62,0
1125266400000,2005,8,2004,11,48,7,0.0854,0.049,0.0365,1048.07,15.42,15.42,6.239,1,1,1,141.3,134.5,146,60.29,51.37,81,72,93,2.03e-15,-1.421e-14,1.421e-14,0.572,0.505,0.644,60.29,51.37,70.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0745,0.000874,0.000116,0.00174,0.000034,0.0000046,0.000068,0.0969,0.0828,0.114,0.0038,0.0032,0.0045,25.4,25.39,25.42,0.386,0,0.915,0.411,0,0.96,0.37,0,0.879,6.498,0,16.06,6.239,0,15.42,0,4,0,0,0.571,0,0.0347,0.571,0.0489,0.57,0.43,0.57,12.3
1125871200000,2005,9,2004,12,49,7,0.0771,0.0435,0.0292,0,0,0,0,1,0,0.8571428571428571,127.4,121.7,133.2,55.42,49.68,72,72,72,7.097,0,49.68,0.566,0.541,0.592,48.32,0,61.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.000465,0,0.000949,0.000018,0,0.000037,0.0873,0.0708,0.0972,0.0034,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0479,0.56,0.38,0.62,0
1126476000000,2005,9,2004,12,50,7,0.0703,0.0435,0,0,0,0,0,0,0,0,116.2,112.1,120.3,44.21,40.11,72,72,72,44.21,40.11,48.31,0.62,0.598,0.642,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0703,0.62,0,1,0
1127080800000,2005,9,2004,12,51,7,0.0654,0.0435,0,0,0,0,0,0,0,0,108.2,105.8,110.7,36.2,33.82,72,72,72,36.2,33.82,38.74,0.665,0.65,0.68,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0654,0.67,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0618,0.0401,0,0,0,0,0,0,0,0,102.1,98.44,105,35.86,29.72,66.29,52,72,35.86,29.72,47.8,0.648,0.521,0.708,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0618,0.65,0,1,0
1128290400000,2005,10,2005,1,1,7,0.0578,0.0314,0,0,0,0,0,0,0,0,95.63,93.79,97.07,43.63,41.79,52,52,52,43.63,41.79,45.07,0.544,0.536,0.554,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0578,0.54,0,1,0
1128895200000,2005,10,2005,1,2,7,0.0548,0.0314,0,0,0,0,0,0,0,0,90.66,88.59,92.97,38.66,36.59,52,52,52,38.66,36.59,40.97,0.574,0.559,0.587,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0548,0.57,0,1,0
1129500000000,2005,10,2005,1,3,7,0.0525,0.0314,0,0,0,0,0,0,0,0,86.8,84.49,88.87,34.8,32.49,52,52,52,34.8,32.49,36.87,0.599,0.585,0.615,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0525,0.6,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0507,0.0314,0,0,0,0,0,0,0,0,83.79,82.3,85.31,31.79,30.3,52,52,52,31.79,30.3,33.31,0.621,0.61,0.632,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0507,0.62,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0544,0.0304,0,0,0,0,0,0,0,0,90,82.3,98.71,39.71,30.3,50.29,50,52,39.71,30.3,48.71,0.562,0.507,0.632,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0544,0.56,0,1,0
1131314400000,2005,11,2005,2,6,7,0.0695,0.0302,0.0393,1462.75,17.12,17.12,8.707,1,1,1,115,102.8,126.3,64.96,52.81,50,50,50,-1.015e-15,-7.105e-15,0,0.437,0.396,0.486,64.96,52.81,76.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0727,0.00127,0.000239,0.00224,0.00005,0.0000094,0.000088,0.103,0.0849,0.12,0.004,0.0033,0.0047,25.4,25.38,25.42,0.52,0,0.939,0.549,0,0.96,0.499,0,0.901,9.07,0,17.83,8.707,0,17.12,0,3,0,0,0.429,0,0.0484,0.429,0.0302,0.43,0.57,0.43,21
1131919200000,2005,11,2005,2,7,7,0.0772,0.0302,0.047,2920.13,18.26,18.26,17.38,1,1,1,127.7,125,132.1,77.65,74.96,50,50,50,0,0,0,0.392,0.379,0.4,77.65,74.96,82.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0722,0.0747,0.00235,0.00212,0.00273,0.000092,0.000083,0.00011,0.123,0.118,0.131,0.0048,0.0046,0.0051,25.38,25.37,25.38,0.937,0.931,0.94,0.96,0.96,0.961,0.899,0.894,0.903,18.1,17.55,19.01,17.38,16.84,18.26,0,0,0,0,0,0,0.0966,0,0.0302,0.39,0.61,0.39,37.8
1132524000000,2005,11,2005,2,8,7,0.0803,0.0302,0.0501,3093.62,20.55,20.55,18.41,1,1,1,132.8,126.9,143.3,82.77,76.87,50,50,50,0,-1.421e-14,1.421e-14,0.377,0.349,0.394,82.77,76.87,93.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0729,0.0787,0.00279,0.00228,0.00368,0.00011,0.00009,0.00014,0.132,0.121,0.151,0.0052,0.0048,0.0059,25.37,25.35,25.38,0.93,0.918,0.938,0.962,0.96,0.966,0.895,0.886,0.9,19.15,17.94,21.28,18.41,17.23,20.55,0,0,0,0,0,0,0.102,0,0.0302,0.38,0.62,0.38,38.5
1133128800000,2005,11,2005,2,9,7,0.091,0.0334,0.0576,3521.25,22.09,22.09,20.96,1,1,1,150.4,146.8,154.5,95.25,91.12,55.14,50,59,0,-1.421e-14,1.421e-14,0.366,0.332,0.393,95.25,91.12,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0793,0.0813,0.00385,0.0035,0.00431,0.00015,0.00014,0.00017,0.155,0.148,0.164,0.0061,0.0058,0.0064,25.35,25.34,25.35,0.916,0.911,0.92,0.967,0.965,0.969,0.885,0.883,0.888,21.68,20.84,22.8,20.96,20.11,22.09,0,0,0,0,0,0,0.116,0,0.0334,0.37,0.63,0.37,38.7
1133733600000,2005,12,2005,3,10,7,0.0966,0.0357,0.0609,3715.94,22.72,22.72,22.12,1,1,1,159.6,157.5,162.2,100.6,98.5,59,59,59,4.06e-15,0,1.421e-14,0.37,0.364,0.375,100.6,98.5,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0819,0.0836,0.00431,0.00412,0.00452,0.00017,0.00016,0.00018,0.165,0.162,0.17,0.0065,0.0063,0.0067,25.35,25.35,25.35,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.83,22.35,23.42,22.12,21.63,22.72,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.5
1134338400000,2005,12,2005,3,11,7,0.0991,0.0357,0.0634,3883.45,24.68,24.68,23.12,1,1,1,163.8,161.1,170.3,104.8,102,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.36,0.346,0.366,104.8,102,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0832,0.0865,0.00466,0.00442,0.00521,0.00018,0.00017,0.0002,0.173,0.168,0.185,0.0068,0.0066,0.0072,25.35,25.35,25.36,0.914,0.912,0.919,0.97,0.97,0.97,0.887,0.885,0.891,23.83,23.15,25.44,23.12,22.45,24.68,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.2
1134943200000,2005,12,2005,3,12,7,0.106,0.0357,0.0702,4339.55,26.66,26.66,25.83,1,1,1,175.1,170.6,178.6,116.1,111.6,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.337,0.33,0.346,116.1,111.6,119.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0866,0.0894,0.00562,0.00524,0.00591,0.00022,0.00021,0.00023,0.193,0.185,0.199,0.0076,0.0072,0.0078,25.36,25.36,25.36,0.922,0.919,0.925,0.97,0.97,0.97,0.895,0.891,0.897,26.63,25.51,27.49,25.83,24.74,26.66,0,0,0,0,0,0,0.144,0,0.0358,0.34,0.66,0.34,40.9
1135548000000,2005,12,2005,3,13,7,0.112,0.0369,0.0753,4680.44,29.23,29.23,27.86,1,1,1,185.5,179.1,192.2,124.5,119.2,61,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.329,0.312,0.38,124.5,119.2,130.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0896,0.0931,0.00633,0.00588,0.00682,0.00025,0.00023,0.00027,0.208,0.2,0.218,0.0081,0.0078,0.0085,25.36,25.36,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.72,27.43,30.14,27.86,26.61,29.23,0,0,0,0,0,0,0.155,0,0.0367,0.33,0.67,0.33,41.8
1136152800000,2006,1,2005,4,14,7,0.124,0.0442,0.0796,4960.45,32.29,32.29,29.53,1,1,1,204.6,194.7,216.6,131.6,121.7,73,73,73,2.03e-15,0,1.421e-14,0.357,0.337,0.375,131.6,121.7,143.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0919,0.0996,0.00693,0.00609,0.00795,0.00027,0.00024,0.00031,0.222,0.205,0.244,0.0087,0.008,0.0096,25.34,25.26,25.39,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,30.44,28.05,33.28,29.53,27.21,32.29,0,0,0,0,0,0,0.164,0,0.0444,0.36,0.64,0.36,40
1136757600000,2006,1,2005,4,15,7,0.144,0.0442,0.1,6299.48,41.85,41.85,37.5,1,1,1,238.8,221.8,256.8,165.8,148.8,73,73,73,0,0,0,0.306,0.284,0.329,165.8,148.8,183.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.101,0.114,0.00984,0.00839,0.0114,0.00039,0.00033,0.00045,0.284,0.253,0.316,0.011,0.0099,0.012,25.09,24.96,25.22,0.944,0.938,0.95,0.974,0.97,0.98,0.919,0.91,0.931,38.49,34.51,42.71,37.5,33.48,41.85,0,0,0,0,0,0,0.208,0,0.044,0.31,0.69,0.31,43.7
1137362400000,2006,1,2005,4,16,7,0.181,0.0442,0.137,8377.4,56.81,56.81,49.87,2,1,1.4285714285714286,298.7,265.2,333.1,225.7,192.2,73,73,73,8.12e-15,0,2.842e-14,0.246,0.219,0.275,225.7,192.2,260.1,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.129,0.117,0.141,0.0155,0.0121,0.0217,0.00062,0.00048,0.00087,0.32,0.25,0.39,0.013,0.01,0.016,24.78,24.65,24.91,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.94,39.76,26.55,52.39,38.27,25.75,48.2,0,0,0,0,0,0,0.277,0,0.044,0.24,0.76,0.24,46.3
1137967200000,2006,1,2005,4,17,7,0.233,0.0442,0.189,11417.4,76.49,76.49,67.96,2,2,2,384.7,345.9,423.6,311.7,272.9,73,73,73,0,0,0,0.19,0.172,0.211,311.7,272.9,350.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.145,0.173,0.0461,0.0278,0.0645,0.0019,0.0011,0.0026,0.358,0.3,0.416,0.015,0.012,0.017,24.32,24.08,24.57,0.942,0.934,0.948,0.971,0.97,0.974,0.914,0.906,0.924,35,30.72,39.25,33.98,29.8,38.25,0,0,0,0,0,0,0.378,0,0.044,0.19,0.81,0.19,49
1138572000000,2006,1,2005,4,18,7,0.29,0.0493,0.24,14535.8,94.02,94.02,86.52,2,2,2,478.9,438.6,519.5,397.4,365.6,81.57,73,85,0,0,0,0.17,0.161,0.182,397.4,365.6,434.5,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.19,0.178,0.203,0.0866,0.0716,0.104,0.0036,0.0029,0.0043,0.487,0.439,0.543,0.02,0.018,0.023,23.76,23.52,23.99,0.954,0.95,0.957,0.98,0.978,0.98,0.935,0.929,0.938,44.16,40.87,47.97,43.26,39.97,47.01,0,0,0,0,0,0,0.481,0,0.05,0.17,0.83,0.17,50.1
1139176800000,2006,2,2005,5,19,7,0.347,0.0514,0.296,17135.9,110.7,110.7,102,3,2,2.5714285714285716,573.7,534,616,488.7,449,85,85,85,-8.12e-15,-5.684e-14,0,0.149,0.138,0.159,488.7,449,531,990,990,990,966.2,966,966.4,23.8,23.6,24,0.228,0.208,0.252,0.131,0.111,0.156,0.0055,0.0046,0.0066,0.566,0.516,0.606,0.024,0.022,0.025,23.25,23.05,23.43,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.916,0.939,42.56,35.03,51.81,40.89,33.98,48.2,0,0,0,0,0,0,0.567,0,0.051,0.15,0.85,0.15,49.4
1139781600000,2006,2,2005,5,20,7,0.406,0.0514,0.354,20455.6,129.8,129.8,121.8,3,3,3,671,628.4,713.1,586,543.4,85,85,85,0,0,0,0.127,0.119,0.135,586,543.4,628.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.283,0.259,0.307,0.192,0.164,0.221,0.0082,0.007,0.0095,0.681,0.61,0.753,0.029,0.026,0.032,22.73,22.5,22.98,0.953,0.95,0.956,0.978,0.973,0.98,0.932,0.925,0.936,41.5,38.78,44.14,40.59,37.75,43.25,0,0,0,0,0,0,0.676,0,0.052,0.13,0.87,0.13,50.4
1140386400000,2006,2,2005,5,21,7,0.458,0.0514,0.407,23100,142.9,142.9,137.5,3,3,3,757.4,722.1,789.3,672.4,637.1,85,85,85,0,0,0,0.112,0.108,0.118,672.4,637.1,704.3,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.332,0.312,0.35,0.25,0.227,0.271,0.011,0.0098,0.012,0.827,0.768,0.881,0.036,0.033,0.038,22.24,22.06,22.44,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.77,44.68,48.61,45.83,43.79,47.64,0,0,0,0,0,0,0.764,0,0.051,0.11,0.89,0.11,50.4
1140991200000,2006,2,2005,5,22,7,0.522,0.0704,0.452,24543.6,156.3,156.3,146.1,4,3,3.142857142857143,863.6,803.6,929,747.1,714.6,116.4,85,129,0,0,0,0.134,0.103,0.153,747.1,714.6,800,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.388,0.358,0.439,0.298,0.278,0.326,0.013,0.012,0.015,0.951,0.905,1.02,0.042,0.04,0.045,21.69,21.41,21.98,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.75,40.03,52.02,46.84,39.07,48.2,0,0,0,0,0,0,0.812,0,0.07,0.13,0.87,0.13,47
1141596000000,2006,3,2005,6,23,7,0.621,0.078,0.543,28878.4,183.1,183.1,171.9,4,4,4,1027,954.6,1102,897.9,825.6,129,129,129,-3.248e-14,-1.137e-13,0,0.126,0.117,0.135,897.9,825.6,972.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.528,0.462,0.596,0.374,0.339,0.41,0.017,0.015,0.019,1.15,1.02,1.28,0.052,0.046,0.059,20.88,20.5,21.26,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,43.86,41.05,46.72,42.97,40.16,45.78,0,0,0,0,0,0,0.955,0,0.078,0.13,0.87,0.13,46.5
1142200800000,2006,3,2005,6,24,7,0.699,0.078,0.621,31923.4,192.8,192.8,190,4,4,4,1156,1126,1187,1027,996.8,129,129,129,-1.624e-14,-1.137e-13,0,0.112,0.109,0.115,1027,996.8,1058,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.674,0.629,0.719,0.485,0.421,0.553,0.022,0.019,0.026,1.44,1.33,1.56,0.067,0.061,0.073,20.17,19.95,20.37,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.51,47.59,49.41,47.51,46.63,48.2,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.7
1142805600000,2006,3,2005,6,25,7,0.739,0.078,0.658,32390.4,192.8,192.8,192.8,4,4,4,1222,1195,1253,1093,1066,129,129,129,4.721,0,23.55,0.106,0.103,0.108,1088,1066,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.765,0.731,0.79,0.621,0.572,0.648,0.029,0.027,0.03,1.68,1.6,1.74,0.079,0.074,0.082,19.72,19.57,19.89,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.2,49.64,50.56,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.081,0.11,0.89,0.11,43.8
1143410400000,2006,3,2005,6,26,7,0.786,0.0813,0.665,32390.4,192.8,192.8,192.8,4,4,4,1300,1267,1320,1166,1138,134.4,129,148,66,38.13,85.37,0.103,0.0981,0.112,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.812,0.797,0.826,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.74,1.77,0.083,0.082,0.084,19.4,19.32,19.52,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.88,49.67,50.2,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.121,0.1,0.85,0.15,41.2
1144015200000,2006,4,2005,7,27,7,0.777,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1285,1258,1311,1137,1110,148,148,148,36.8,10.37,63.39,0.115,0.113,0.118,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.811,0.8,0.822,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.75,1.77,0.083,0.082,0.084,19.45,19.35,19.54,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.01,49.76,50.27,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.112,0.12,0.86,0.14,41.7
1144620000000,2006,4,2005,7,28,7,0.748,0.0895,0.658,32390.4,192.8,192.8,192.8,4,4,4,1236,1215,1250,1088,1067,148,148,148,0.2357,0,1.65,0.12,0.118,0.122,1088,1067,1100,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.777,0.747,0.796,0.621,0.574,0.648,0.029,0.027,0.03,1.7,1.61,1.74,0.079,0.075,0.082,19.66,19.57,19.81,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,50.04,49.47,50.35,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,43.3
1145224800000,2006,4,2005,7,29,7,0.714,0.0835,0.63,32172.4,192.8,192.8,191.5,4,4,4,1180,1151,1207,1042,1026,138.1,125,148,0,0,0,0.117,0.107,0.125,1042,1026,1059,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.706,0.674,0.734,0.518,0.48,0.555,0.024,0.022,0.026,1.51,1.44,1.58,0.07,0.067,0.074,20.02,19.87,20.19,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.86,48.49,49.23,47.88,47.52,48.2,0,0,0,0,0,0,1.06,0,0.084,0.12,0.88,0.12,45.1
1145829600000,2006,4,2005,7,30,7,0.654,0.0756,0.578,30349.1,188.5,188.5,180.6,4,4,4,1081,1026,1137,955.7,900.8,125,125,125,-4.872e-14,-1.137e-13,0,0.116,0.11,0.122,955.7,900.8,1012,990,990,990,968.2,968,968.3,21.8,21.7,22,0.587,0.533,0.654,0.405,0.375,0.449,0.019,0.017,0.021,1.26,1.15,1.39,0.058,0.052,0.064,20.59,20.28,20.86,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.08,44.03,48.08,45.16,43.15,47.12,0,0,0,0,0,0,1,0,0.076,0.12,0.88,0.12,46.4
1146434400000,2006,5,2005,8,31,7,0.579,0.0889,0.49,26163.9,165.8,165.8,155.7,4,3,3.7142857142857144,957.6,908.6,1008,810.6,761.6,147,147,147,0,0,0,0.154,0.146,0.162,810.6,761.6,861.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.451,0.406,0.497,0.331,0.308,0.356,0.015,0.014,0.016,1.02,0.969,1.09,0.046,0.043,0.049,21.25,20.99,21.47,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.98,39.62,51.95,42.38,38.64,48.2,0,0,0,0,0,0,0.865,0,0.089,0.15,0.85,0.15,45.2
1147039200000,2006,5,2005,8,32,7,0.514,0.0889,0.425,23590.2,144.6,144.6,140.4,3,3,3,850.5,810.3,893.2,703.5,663.3,147,147,147,0,0,0,0.173,0.165,0.181,703.5,663.3,746.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.361,0.337,0.392,0.271,0.244,0.299,0.012,0.011,0.013,0.891,0.822,0.97,0.039,0.036,0.043,21.81,21.56,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.97,45.71,50.32,46.81,44.8,48.2,0,0,0,0,0,0,0.78,0,0.089,0.17,0.83,0.17,45.9
1147644000000,2006,5,2005,8,33,7,0.469,0.0889,0.38,21542.7,132.9,132.9,128.2,3,3,3,775.2,745.1,801.9,628.2,598.1,147,147,147,0,0,0,0.19,0.183,0.197,628.2,598.1,654.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.3,0.332,0.221,0.201,0.238,0.0096,0.0087,0.01,0.763,0.712,0.808,0.033,0.031,0.035,22.24,22.08,22.41,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.62,41.8,45.21,42.74,40.96,44.31,0,0,0,0,0,0,0.712,0,0.089,0.19,0.81,0.19,45.9
1148248800000,2006,5,2005,8,34,7,0.423,0.0889,0.335,19124.1,120.6,120.6,113.8,3,3,3,700.1,667.7,733.9,553.1,520.7,147,147,147,0,0,0,0.21,0.2,0.22,553.1,520.7,586.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.274,0.256,0.294,0.17,0.149,0.193,0.0073,0.0064,0.0083,0.636,0.582,0.693,0.027,0.025,0.03,22.66,22.47,22.85,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.933,38.96,36.88,41.1,37.94,35.78,40.21,0,0,0,0,0,0,0.632,0,0.088,0.21,0.79,0.21,45.2
1148853600000,2006,5,2005,8,35,7,0.381,0.0792,0.302,17278.6,105.9,105.9,102.8,3,2,2.857142857142857,630.2,604,657.6,499.2,485,131,119,147,8.12e-15,-5.684e-14,5.684e-14,0.208,0.189,0.23,499.2,485,510.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.242,0.233,0.25,0.135,0.128,0.142,0.0057,0.0054,0.0061,0.561,0.535,0.631,0.024,0.023,0.027,23.02,22.9,23.12,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.1,34.99,52.41,36.58,33.94,48.2,0,0,0,0,0,0,0.571,0,0.079,0.21,0.79,0.21,45.4
1149458400000,2006,6,2005,9,36,7,0.346,0.072,0.274,16016.7,96.4,96.4,95.34,2,2,2,571.7,549.1,595.5,452.7,430.1,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.208,0.2,0.217,452.7,430.1,476.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.207,0.229,0.113,0.102,0.124,0.0047,0.0043,0.0052,0.577,0.542,0.617,0.024,0.023,0.026,23.25,23.1,23.39,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.4,47.19,51.63,47.67,46.25,48.2,0,0,0,0,0,0,0.53,0,0.072,0.21,0.79,0.21,46.3
1150063200000,2006,6,2005,9,37,7,0.315,0.072,0.243,14611.1,91.04,91.04,86.97,2,2,2,521.4,502.3,541.7,402.4,383.3,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.229,0.22,0.237,402.4,383.3,422.7,990,990,990,965.9,965.9,966,24.1,24,24.1,0.197,0.19,0.204,0.0889,0.0799,0.0985,0.0037,0.0033,0.0041,0.5,0.471,0.53,0.021,0.02,0.022,23.55,23.43,23.67,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.37,42.39,46.45,43.49,41.54,45.52,0,0,0,0,0,0,0.483,0,0.072,0.23,0.77,0.23,46.4
1150668000000,2006,6,2005,9,38,7,0.289,0.072,0.217,13053.4,81.75,81.75,77.7,2,2,2,478.1,461.6,496,359.1,342.6,119,119,119,0,0,0,0.249,0.24,0.258,359.1,342.6,377,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.176,0.188,0.0685,0.0607,0.0769,0.0028,0.0025,0.0032,0.435,0.41,0.462,0.018,0.017,0.019,23.81,23.71,23.91,0.95,0.947,0.952,0.976,0.972,0.98,0.926,0.921,0.933,39.82,38.05,41.72,38.85,36.98,40.88,0,0,0,0,0,0,0.432,0,0.072,0.25,0.75,0.25,45.2
1151272800000,2006,6,2005,9,39,7,0.267,0.0701,0.197,11788.9,72.78,72.78,70.17,2,2,2,440.8,425.2,456.4,324.9,316.6,115.9,108,119,0,0,0,0.263,0.251,0.273,324.9,316.6,337.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.165,0.174,0.0524,0.0484,0.0582,0.0021,0.002,0.0024,0.383,0.371,0.402,0.016,0.015,0.017,24.03,23.94,24.12,0.945,0.943,0.947,0.97,0.97,0.971,0.916,0.915,0.919,36.17,35.24,37.49,35.09,34.19,36.39,0,0,0,0,0,0,0.39,0,0.07,0.26,0.74,0.26,44.2
1151877600000,2006,7,2005,10,40,7,0.245,0.0653,0.18,10837.3,67.54,67.54,64.51,2,2,2,405.7,392.7,420,297.7,284.7,108,108,108,0,0,0,0.266,0.257,0.275,297.7,284.7,312,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.154,0.164,0.0395,0.0334,0.0463,0.0016,0.0014,0.0019,0.342,0.322,0.363,0.014,0.013,0.015,24.23,24.15,24.31,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,33.25,31.81,34.82,32.25,30.85,33.77,0,0,0,0,0,0,0.358,0,0.065,0.27,0.73,0.27,44.2
1152482400000,2006,7,2005,10,41,7,0.228,0.0653,0.162,9776.03,60.82,60.82,58.19,2,2,2,376.3,364.5,388.6,268.3,256.5,108,108,108,0,0,0,0.287,0.278,0.296,268.3,256.5,280.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.144,0.153,0.0257,0.0201,0.0314,0.001,0.00081,0.0013,0.298,0.28,0.316,0.012,0.011,0.013,24.42,24.34,24.5,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,30,28.68,31.35,29.1,27.82,30.41,0,0,0,0,0,0,0.323,0,0.066,0.29,0.71,0.29,42.9
1153087200000,2006,7,2005,10,42,7,0.212,0.0723,0.14,8538.73,54.88,54.88,50.83,2,1,1.5714285714285714,350.4,340.7,360.9,230.9,205.7,119.6,108,135,0,-2.842e-14,2.842e-14,0.342,0.299,0.396,230.9,205.7,252.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.136,0.129,0.143,0.0155,0.0132,0.0184,0.00063,0.00053,0.00074,0.31,0.261,0.373,0.012,0.011,0.015,24.54,24.49,24.59,0.94,0.927,0.957,0.974,0.97,0.98,0.916,0.899,0.938,36.37,27.08,48.66,35.48,26.26,47.69,0,0,0,0,0,0,0.282,0,0.072,0.34,0.66,0.34,40.3
1153692000000,2006,7,2005,10,43,7,0.199,0.0816,0.117,7334.76,45.69,45.69,43.66,1,1,1,328.7,319.6,337.7,193.7,184.7,135,135,135,8.12e-15,-2.842e-14,2.842e-14,0.411,0.4,0.422,193.7,184.7,202.7,990,990,990,965,965,965.1,25,24.9,25,0.125,0.122,0.128,0.0122,0.0114,0.013,0.00049,0.00046,0.00052,0.341,0.325,0.357,0.014,0.013,0.014,24.62,24.55,24.68,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.55,42.46,46.63,43.66,41.61,45.69,0,0,0,0,0,0,0.243,0,0.082,0.41,0.59,0.41,36.9
1154296800000,2006,7,2005,10,44,7,0.185,0.0599,0.125,7827.73,48.2,48.2,46.59,1,1,1,306.2,296.4,316.6,207.2,181.6,99,93,135,8.12e-15,-2.842e-14,2.842e-14,0.323,0.297,0.426,207.2,181.6,220.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.12,0.13,0.0134,0.0112,0.0145,0.00053,0.00045,0.00058,0.361,0.319,0.384,0.014,0.013,0.015,24.71,24.65,24.76,0.956,0.949,0.958,0.98,0.98,0.98,0.937,0.93,0.939,47.99,41.76,51.11,46.59,40.92,48.2,0,0,0,0,0,0,0.259,0,0.06,0.32,0.68,0.32,42.3
1154901600000,2006,8,2005,11,45,7,0.172,0.0562,0.116,7304.7,45.57,45.57,43.48,1,1,1,284.4,275.4,293.4,191.4,182.3,93,93,93,0,-2.842e-14,2.842e-14,0.327,0.317,0.338,191.4,182.3,200.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.122,0.012,0.0112,0.0128,0.00048,0.00045,0.00051,0.332,0.316,0.348,0.013,0.013,0.014,24.83,24.78,24.88,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.37,42.24,46.5,43.48,41.39,45.57,0,0,0,0,0,0,0.242,0,0.056,0.33,0.67,0.33,42.5
1155506400000,2006,8,2005,11,46,7,0.161,0.0562,0.104,6545.17,40.81,40.81,38.96,1,1,1,265.5,258.1,272.9,172.5,165.1,93,93,93,0,-2.842e-14,2.842e-14,0.35,0.341,0.36,172.5,165.1,179.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.115,0.0104,0.00979,0.011,0.00041,0.00039,0.00044,0.298,0.285,0.312,0.012,0.011,0.012,24.94,24.9,24.98,0.946,0.944,0.948,0.976,0.972,0.98,0.923,0.918,0.929,39.92,38.18,41.66,38.96,37.12,40.81,0,0,0,0,0,0,0.216,0,0.057,0.35,0.65,0.35,40.7
1156111200000,2006,8,2005,11,47,7,0.151,0.0562,0.0949,5906.74,36.51,36.51,35.16,1,1,1,249.8,244.2,255.7,156.8,151.2,93,93,93,0,0,0,0.372,0.364,0.381,156.8,151.2,162.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00908,0.0086,0.00958,0.00036,0.00034,0.00038,0.27,0.26,0.281,0.011,0.01,0.011,25.03,25,25.07,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.24,34.92,37.6,35.16,33.88,36.51,0,0,0,0,0,0,0.195,0,0.0561,0.37,0.63,0.37,39.1
1156716000000,2006,8,2005,11,48,7,0.143,0.0508,0.0918,5724.04,36.4,36.4,34.07,1,1,1,235.7,228.1,242.3,151.7,143.5,84,72,93,0,0,0,0.356,0.308,0.393,151.7,143.5,161.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.107,0.00865,0.00795,0.00948,0.00034,0.00031,0.00037,0.26,0.247,0.277,0.01,0.0097,0.011,25.13,25.09,25.16,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.915,35.12,33.12,37.5,34.07,32.13,36.4,0,0,0,0,0,0,0.189,0,0.0512,0.36,0.64,0.36,40
1157320800000,2006,9,2005,12,49,7,0.131,0.0435,0.0876,5472.66,34.46,34.46,32.58,1,1,1,216.8,209.2,225,144.8,137.2,72,72,72,0,0,0,0.332,0.32,0.344,144.8,137.2,153,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0981,0.104,0.00806,0.00741,0.00876,0.00032,0.00029,0.00034,0.247,0.233,0.262,0.0097,0.0091,0.01,25.25,25.19,25.31,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.58,31.78,35.53,32.58,30.83,34.46,0,0,0,0,0,0,0.181,0,0.0434,0.33,0.67,0.33,41.8
1157925600000,2006,9,2005,12,50,7,0.122,0.0435,0.0783,4880.79,30.27,30.27,29.05,1,1,1,201.4,195.8,206.7,129.4,123.8,72,72,72,2.03e-15,0,1.421e-14,0.358,0.348,0.368,129.4,123.8,134.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0933,0.0972,0.00675,0.00627,0.0072,0.00026,0.00025,0.00028,0.219,0.209,0.229,0.0086,0.0082,0.009,25.36,25.33,25.38,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.95,28.58,31.2,29.05,27.72,30.27,0,0,0,0,0,0,0.161,0,0.0437,0.36,0.64,0.36,40
1158530400000,2006,9,2005,12,51,7,0.114,0.0435,0.0703,4346.9,27.25,27.25,25.87,1,1,1,188.2,182.9,193.9,116.2,110.9,72,72,72,0,-1.421e-14,1.421e-14,0.383,0.371,0.394,116.2,110.9,121.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0888,0.0927,0.00563,0.00518,0.00611,0.00022,0.0002,0.00024,0.196,0.186,0.206,0.0076,0.0073,0.008,25.38,25.38,25.38,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.67,25.36,28.1,25.87,24.6,27.25,0,0,0,0,0,0,0.144,0,0.0437,0.38,0.62,0.38,38.1
1159135200000,2006,9,2005,12,52,7,0.108,0.0418,0.066,4061.3,27.36,27.36,24.17,1,1,1,178.3,174.4,181.6,109.2,103.8,69.14,52,72,-4.06e-15,-1.421e-14,0,0.388,0.298,0.41,109.2,103.8,122.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0877,0.0863,0.0893,0.00503,0.00457,0.00616,0.0002,0.00018,0.00024,0.183,0.174,0.203,0.0071,0.0068,0.008,25.37,25.35,25.38,0.917,0.913,0.927,0.97,0.97,0.97,0.89,0.886,0.899,24.92,23.6,28.21,24.17,22.89,27.36,0,0,0,0,0,0,0.134,0,0.042,0.39,0.61,0.39,37.6
1159740000000,2006,10,2006,1,1,7,0.105,0.0314,0.0734,4548.4,27.83,27.83,27.07,1,1,1,173.3,170.3,176.4,121.3,118.3,52,52,52,6.09e-15,0,1.421e-14,0.3,0.295,0.305,121.3,118.3,124.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0889,0.0879,0.09,0.00606,0.00581,0.00632,0.00024,0.00023,0.00025,0.201,0.196,0.207,0.0079,0.0077,0.0081,25.35,25.34,25.35,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.91,27.18,28.69,27.07,26.36,27.83,0,0,0,0,0,0,0.15,0,0.0316,0.3,0.7,0.3,43.3
1160344800000,2006,10,2006,1,2,7,0.1,0.0314,0.0689,4247.57,26.56,26.56,25.28,1,1,1,165.9,161.3,171.2,113.9,109.3,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.314,0.304,0.322,113.9,109.3,119.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0847,0.0882,0.00543,0.00504,0.00588,0.00021,0.0002,0.00023,0.188,0.18,0.197,0.0074,0.007,0.0077,25.34,25.34,25.34,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.897,26.07,24.93,27.38,25.28,24.18,26.56,0,0,0,0,0,0,0.14,0,0.0311,0.31,0.69,0.31,42.5
1160949600000,2006,10,2006,1,3,7,0.0964,0.0314,0.0649,3983.93,23.92,23.92,23.71,1,1,1,159.4,157.2,160.2,107.4,105.2,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.326,0.325,0.331,107.4,105.2,108.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0833,0.0843,0.00488,0.00469,0.00495,0.00019,0.00018,0.00019,0.176,0.173,0.178,0.0069,0.0068,0.007,25.34,25.34,25.34,0.916,0.915,0.917,0.97,0.97,0.97,0.889,0.887,0.889,24.45,23.92,24.66,23.71,23.2,23.92,0,0,0,0,0,0,0.132,0,0.0315,0.33,0.67,0.33,41.3
1161554400000,2006,10,2006,1,4,7,0.0919,0.0314,0.0604,3688.5,22.88,22.88,21.96,1,1,1,151.9,148.8,155.9,99.91,96.75,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.343,0.334,0.35,99.91,96.75,103.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0803,0.0828,0.00424,0.00397,0.00458,0.00017,0.00016,0.00018,0.163,0.157,0.17,0.0064,0.0062,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.967,0.97,0.884,0.883,0.886,22.67,21.98,23.58,21.96,21.26,22.88,0,0,0,0,0,0,0.122,0,0.0315,0.34,0.66,0.34,40.1
1162159200000,2006,10,2006,1,5,7,0.0945,0.0306,0.0639,3918.9,25.38,25.38,23.33,1,1,1,156.2,148.5,164.3,105.7,96.48,50.57,50,52,-4.06e-15,-1.421e-14,1.421e-14,0.324,0.304,0.35,105.7,96.48,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0802,0.0861,0.00473,0.00395,0.00547,0.00019,0.00015,0.00021,0.173,0.157,0.188,0.0068,0.0062,0.0074,25.34,25.34,25.34,0.916,0.912,0.921,0.969,0.967,0.97,0.888,0.883,0.893,24.06,21.93,26.17,23.33,21.21,25.38,0,0,0,0,0,0,0.13,0,0.0306,0.32,0.68,0.32,41.5
1162764000000,2006,11,2006,2,6,7,0.103,0.0302,0.0726,4493.84,27.64,27.64,26.75,1,1,1,170,165.7,173.6,120,115.7,50,50,50,-4.06e-15,-1.421e-14,0,0.294,0.288,0.302,120,115.7,123.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0881,0.0866,0.0894,0.00595,0.00558,0.00626,0.00023,0.00022,0.00024,0.198,0.191,0.205,0.0078,0.0075,0.008,25.34,25.34,25.34,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.58,26.51,28.5,26.75,25.71,27.64,0,0,0,0,0,0,0.149,0,0.0304,0.29,0.7,0.3,43.6
1163368800000,2006,11,2006,2,7,7,0.104,0.0302,0.0739,4584.81,28.17,28.17,27.29,1,1,1,172.2,170.3,175.8,122.2,120.3,50,50,50,2.03e-15,0,1.421e-14,0.291,0.284,0.294,122.2,120.3,125.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0889,0.0882,0.0902,0.00614,0.00598,0.00644,0.00024,0.00023,0.00025,0.202,0.199,0.209,0.0079,0.0078,0.0082,25.34,25.34,25.34,0.926,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.13,27.67,29.04,27.29,26.84,28.17,0,0,0,0,0,0,0.152,0,0.0301,0.29,0.71,0.29,44.1
1163973600000,2006,11,2006,2,8,7,0.106,0.0302,0.0758,4713.22,29.01,29.01,28.05,1,1,1,175.3,172.3,179.4,125.4,122.3,50,50,50,-1.015e-14,-1.421e-14,0,0.285,0.279,0.29,125.4,122.3,129.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0889,0.0914,0.0064,0.00614,0.00675,0.00025,0.00024,0.00026,0.208,0.203,0.215,0.0081,0.0079,0.0084,25.34,25.34,25.34,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,28.92,28.15,29.91,28.05,27.31,29.01,0,0,0,0,0,0,0.156,0,0.0302,0.28,0.72,0.28,44.5
1164578400000,2006,11,2006,2,9,7,0.108,0.0326,0.0756,4698.87,30.18,30.18,27.97,1,1,1,178.9,173.1,184.3,125,114.1,53.86,50,59,0,-1.421e-14,1.421e-14,0.302,0.271,0.341,125,114.1,134.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0874,0.0932,0.00638,0.00545,0.00717,0.00025,0.00021,0.00028,0.208,0.189,0.224,0.0081,0.0074,0.0088,25.35,25.34,25.36,0.927,0.921,0.932,0.97,0.97,0.97,0.899,0.893,0.904,28.83,26.12,31.12,27.97,25.34,30.18,0,0,0,0,0,0,0.155,0,0.0324,0.3,0.7,0.3,43.5
